      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n547 \n \neither evacuate or relocate to a safe place. \nEvacuation and relocation activities include a \npre-evacuation period (notifying occupants, \nseeking information, decision time, preparing \nto evacuate) and the movement period. In \norder to achieve this goal, the code has \nestablished 20 minutes or 1.5 times the \ncalculated egress time, whichever is greater, \nas a minimum time for evacuation or relocation. \nBasically, this allows a designer to undertake \nan analysis to more closely determine the \nnecessary time required. The code provides a \nsafety factor of 1.5 times the egress time to \naccount for uncertainty related to human \nbehavior. It is stressed that the 20-minute \nduration as well as the calculated egress time, \nwhichever approach is chosen, begins after the \ndetection of the fire event and notification to the \nbuilding occupants to evacuate have occurred, \nsince occupants need to be alerted before \nevacuation can happen. The calculation of \nevacuation time needs to include delays with \nnotification and the start of evacuation (i.e., \npre-evacuation time). It is stressed that the \ncode states 20 minutes or 1.5 times the egress \ntime, whichever is greater (i.e., 20 minutes is a \nminimum). Egress of occupants can be \naddressed through hand calculations or \nthrough the use of computerized evacuation \nmodels. Some of the more advanced models \ncan address a variety of factors, including the \nbuilding layout, different sizes of people, \ndifferent movement speeds and different \negress paths available. With these types of \nmodels, the actual time can be even more \nprecisely calculated. Of course it is cautioned \nthat in many cases these models provide the \noptimal time for egress. The safety factor of 1.5 \nwithin the code is intended to address many of \nthese uncertainties. \n \nNote that this section applies to all types of \nsmoke control designed in accordance with \nSection 909. Also, most smoke control systems \nwill typically have the ability to run for much \nlonger than 20 minutes as they are on standby \npower and may be able to continue to achieve \nthe tenability goals. \n \nSystem response as required in Section \n909.17 needs to be accounted for when \ndetermining the ability of the smoke control \nsystem to keep the smoke layer interface at the \nappropriate level (see commentary, Section \n909.17). \n909.4.7 Smoke control system interaction. The \ndesign shall consider the interaction effects of the \noperation of multiple smoke control systems for all \ndesign scenarios.",
      "commentary": "The focus of this section is related to the \ninteraction of multiple mechanical smoke \ncontrol systems by asking for a specific \nanalysis of the interaction of such systems \nsimilar to that required for the interaction of \nHVAC \nsystems. \nWhere \nhoistway \npressurization is chosen as an option for \ncompliance \nwith \nthe \nhoistway \nopening \nprotection requirements, the potential exists for \na pressurized stair system to also be present. \nThese two systems need to be able to operate \nat the same time without a negative impact on \neither system. It is also possible that an atrium \nwith a smoke control system is located in a \nbuilding containing a stair pressurization \nsystem. \n909.5 Smoke barrier construction. Smoke \nbarriers required for passive smoke control and a \nsmoke control system using the pressurization \nmethod shall comply with Section 709 of SBC 201. \nThe maximum allowable leakage area shall be the \naggregate area calculated using the following \nleakage area ratios: \n1. Walls: A/Aw = 0.00100 \n2. \nInterior exit stairways and ramps and exit \npassageways: A/Aw = 0.00035 \n3. \nEnclosed exit access stairways and ramps and all \nother shafts: A/Aw = 0.00150 \n4. \nFloors and roofs: A/AF = 0.00050 \nwhere: \nA  = Total leakage area, m2. \nAF = Unit floor or roof area of barrier, m2. \nAw = Unit wall area of barrier, m2. \nThe leakage area ratios shown do not include \nopenings due to gaps around doors and operable \nwindows. The total leakage area of the smoke \nbarrier shall be determined in accordance with \nSection 909.5.1 and tested in accordance with \nSection 909.5.2.\n\n❖ Part of the strategy of smoke control systems, \nparticularly smoke control systems using the \npressurization method (often termed “zoned \nsmoke control”), is the use of smoke barriers to \ndivide a building into separate smoke zones (or \ncompartments). This strategy is used in both \npassive and mechanical systems. It should be \nnoted that not all walls, ceilings or floors would \nbe considered smoke barriers. Only walls that \ndesignate separate smoke zones within a \nbuilding need to be constructed as smoke \nbarriers. This section is simply providing \nrequirements for walls, floors and ceilings that \nare used as smoke barriers. It should be noted \n-",
      "chapter_id": "ch9",
      "section_id": "sec1704"
    },
    {
      "page": 178,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n548 \n \nthat it is possible that a smoke control system \nutilizing the exhaust method may not need to \nutilize a smoke barrier to divide the building into \nseparate \nsmoke \nzones; \ntherefore, \nthe \nevaluation of barrier construction and leakage \narea may not be necessary and is primarily \nfocused on designs using a passive approach \nor the pressurization method. \n \nIn order for smoke to not travel from one smoke \nzone \nto \nanother, \nspecific \nconstruction \nrequirements are necessary in accordance \nwith the code. It should be noted that openings \nsuch as doors and windows are dealt with \nseparately \nwithin \nSection \n909.5.3 \nfrom \nopenings such as cracks or penetrations. \n909.5.1 Total leakage area. Total leakage area of \nthe barrier is the product of the smoke barrier gross \narea multiplied by the allowable leakage area ratio, \nplus the area of other openings such as gaps around \ndoors and operable windows. \n❖ \nIt is impossible for walls and floors to be \nconstructed that are completely free from \nopenings that may allow the migration of \nsmoke; therefore, leakage needs to be \ncompensated \nfor \nwithin \nthe \ndesign \nby \ncalculating the leakage area of walls, ceilings \nand floors. The factors provided in Section \n909.5, \nwhich \noriginate \nfrom \nASHRAE’s \nprovisions on leaky buildings, are used to \ncalculate the total leakage area. The total \nleakage area is then used in the design \nprocess to determine the proper amount of air \nto create the required pressure differences \nacross these surfaces that form smoke zones. \n \nAdditionally, Section 909.5 provides ratios to \ndetermine the maximum allowable leakage in \nwalls, interior exit stairways, shafts, floors and \nroofs. These leakage areas are critical in \ndetermining whether the proper pressure \ndifferences are provided when utilizing the \npressurization method of smoke control. \nPressure differences will decrease as the \nopenings get larger. \n909.5.2 Testing of leakage area. Compliance with \nthe maximum total leakage area shall be determined \nby achieving the minimum air pressure difference \nacross the barrier with the system in the smoke \ncontrol mode for mechanical smoke control systems \nutilizing the pressurization method. Compliance \nwith the maximum total leakage area of passive \nsmoke control systems shall be verified through \nmethods such as door fan testing or other methods, \nas approved by the Fire official. \n❖ \nThese leakage criteria need to be evaluated \nthrough \ntesting. \nFor \nthe \ncase \nof \na \npressurization system, pressure differences \nneed to be verified when the system is in \nsmoke control mode. In the case of passive \nsmoke control systems, pressure testing \nthrough tests such as the door fan method is \nnecessary. \n909.5.3 Opening protection. Openings in smoke \nbarriers shall be protected by automatic-closing \ndevices actuated by the required controls for the \nmechanical smoke control system. Door openings \nshall be protected by fire door assemblies \ncomplying with Section 716 of SBC 201. \nExceptions: \n1. Passive \nsmoke \ncontrol \nsystems \nwith \nautomatic-closing devices actuated by spot-\ntype smoke detectors listed for releasing \nservice installed in accordance with Section \n907.3. \n2. Fixed openings between smoke zones that \nare protected utilizing the airflow method. \n3. In Group I-1 Condition 2, Group I-2 and \nambulatory care facilities, where a pair of \nopposite-swinging doors are installed across \na corridor in accordance with Section \n909.5.3.1, the doors shall not be required to \nbe protected in accordance with Section 716 \nof SBC 201. The doors shall be close-fitting \nwithin operational tolerances and shall not \nhave a center mullion or undercuts in excess \nof 20 mm louvers or grilles. The doors shall \nhave head and jamb stops and astragals or \nrabbets at meeting edges and, where \npermitted by the door manufacturer’s listing, \npositive-latching devices are not required. \n4. In Group I-2 and ambulatory care facilities, \nwhere such doors are special-purpose \nhorizontal sliding, accordion or folding door \nassemblies installed in accordance with \nSection 1010.3.3 and are automatic closing \nby smoke detection in accordance with \nSection 716.2.6.6 of SBC 201. \n5. Group I-3. \n6. Openings between smoke zones with clear \nceiling heights of 4250 mm or greater and \nbank down capacity of greater than 20 \nminutes as determined by the design fire size. \n❖ \nSimilar to concerns of smoke leakage between \nsmoke zones, openings may compromise the \nnecessary \npressure \ndifferences \nbetween \nsmoke zones. Openings in smoke barriers, \nsuch as doors and windows, must be either \nconstantly or automatically closed when the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n548 \n \nthat it is possible that a smoke control system \nutilizing the exhaust method may not need to \nutilize a smoke barrier to divide the building into \nseparate \nsmoke \nzones; \ntherefore, \nthe \nevaluation of barrier construction and leakage \narea may not be necessary and is primarily \nfocused on designs using a passive approach \nor the pressurization method. \n \nIn order for smoke to not travel from one smoke \nzone \nto \nanother, \nspecific \nconstruction \nrequirements are necessary in accordance \nwith the code. It should be noted that openings \nsuch as doors and windows are dealt with \nseparately \nwithin \nSection \n909.5.3 \nfrom \nopenings such as cracks or penetrations. \n909.5.1 Total leakage area. Total leakage area of \nthe barrier is the product of the smoke barrier gross \narea multiplied by the allowable leakage area ratio, \nplus the area of other openings such as gaps around \ndoors and operable windows.",
      "commentary": "It is impossible for walls and floors to be \nconstructed that are completely free from \nopenings that may allow the migration of \nsmoke; therefore, leakage needs to be \ncompensated \nfor \nwithin \nthe \ndesign \nby \ncalculating the leakage area of walls, ceilings \nand floors. The factors provided in Section \n909.5, \nwhich \noriginate \nfrom \nASHRAE’s \nprovisions on leaky buildings, are used to \ncalculate the total leakage area. The total \nleakage area is then used in the design \nprocess to determine the proper amount of air \nto create the required pressure differences \nacross these surfaces that form smoke zones. \n \nAdditionally, Section 909.5 provides ratios to \ndetermine the maximum allowable leakage in \nwalls, interior exit stairways, shafts, floors and \nroofs. These leakage areas are critical in \ndetermining whether the proper pressure \ndifferences are provided when utilizing the \npressurization method of smoke control. \nPressure differences will decrease as the \nopenings get larger. \n909.5.2 Testing of leakage area. Compliance with \nthe maximum total leakage area shall be determined \nby achieving the minimum air pressure difference \nacross the barrier with the system in the smoke \ncontrol mode for mechanical smoke control systems \nutilizing the pressurization method. Compliance \nwith the maximum total leakage area of passive \nsmoke control systems shall be verified through \nmethods such as door fan testing or other methods, \nas approved by the Fire official.\n\n❖ These leakage criteria need to be evaluated \nthrough \ntesting. \nFor \nthe \ncase \nof \na \npressurization system, pressure differences \nneed to be verified when the system is in \nsmoke control mode. In the case of passive \nsmoke control systems, pressure testing \nthrough tests such as the door fan method is \nnecessary. \n909.5.3 Opening protection. Openings in smoke \nbarriers shall be protected by automatic-closing \ndevices actuated by the required controls for the \nmechanical smoke control system. Door openings \nshall be protected by fire door assemblies \ncomplying with Section 716 of SBC 201. \nExceptions: \n1. Passive \nsmoke \ncontrol \nsystems \nwith \nautomatic-closing devices actuated by spot-\ntype smoke detectors listed for releasing \nservice installed in accordance with Section \n907.3. \n2. Fixed openings between smoke zones that \nare protected utilizing the airflow method. \n3. In Group I-1 Condition 2, Group I-2 and \nambulatory care facilities, where a pair of \nopposite-swinging doors are installed across \na corridor in accordance with Section \n909.5.3.1, the doors shall not be required to \nbe protected in accordance with Section 716 \nof SBC 201. The doors shall be close-fitting \nwithin operational tolerances and shall not \nhave a center mullion or undercuts in excess \nof 20 mm louvers or grilles. The doors shall \nhave head and jamb stops and astragals or \nrabbets at meeting edges and, where \npermitted by the door manufacturer’s listing, \npositive-latching devices are not required. \n4. In Group I-2 and ambulatory care facilities, \nwhere such doors are special-purpose \nhorizontal sliding, accordion or folding door \nassemblies installed in accordance with \nSection 1010.3.3 and are automatic closing \nby smoke detection in accordance with \nSection 716.2.6.6 of SBC 201. \n5. Group I-3. \n6. Openings between smoke zones with clear \nceiling heights of 4250 mm or greater and \nbank down capacity of greater than 20 \nminutes as determined by the design fire size.\n\n❖ Similar to concerns of smoke leakage between \nsmoke zones, openings may compromise the \nnecessary \npressure \ndifferences \nbetween \nsmoke zones. Openings in smoke barriers, \nsuch as doors and windows, must be either \nconstantly or automatically closed when the \n-",
      "chapter_id": "ch9",
      "section_id": "sec1704"
    },
    {
      "page": 179,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n549 \n \nsmoke control system is operating. This \nsection requires that doors be automatically \nclosed through the activation of an automatic \nclosing device linked to the smoke control \nsystem. Essentially, when the smoke control \nsystem \nis \nactivated, \nall \nopenings \nare \nautomatically closed. This most likely would \nmean that the mechanism that activates the \nsmoke control system would also automatically \nclose all openings. The smoke control system \nwill be activated by a specifically zoned smoke \ndetection or sprinkler system as required by \nSections 909.12.3 and 909.12.4. \n \nIn terms of actual opening protection, Section \n909.5.3 is simply referring the user to SBC 201 \nSection \n716 \nfor \nspecific \nconstruction \nrequirements for doors located in smoke \nbarriers. Note that smoke barriers are different \nfrom fire barriers, since the intended measure \nof performance is different. One is focused on \nfire spread from the perspective of heat, the \nother from the perspective of smoke passage. \nSmoke barriers do require a 1-hour fire-\nresistance rating. \n \nThere are several exceptions to this particular \nsection. Exception 1 is specifically for passive \nsystems. Passive systems, as noted, are \nsystems in which there is no use of mechanical \nsystems. \nInstead, \nthe \nsystem \noperates \nprimarily on the configuration of barriers and \nlayout of the building to provide smoke control. \nPassive systems can use spot-type detectors \nto close doors that constitute portions of a \nsmoke barrier. Essentially, this means a full fire \nalarm system would not be required. Instead, \nsingle station detectors would be allowed to \nclose the doors. Such doors would need to fail \nin the closed position if power is lost. The \nspecifics as to approved devices would be \nfound in NFPA 72. \n \nException 2 is based on the fact that some \nsystems take advantage of the opposed airflow \nmethod such that smoke is prevented from \nmigrating past the doors. Therefore, since the \ndesign already accounts for potential smoke \nmigration at these openings through the use of \nair movement, it is unnecessary to require the \nbarrier to be closed. \n \nException 3 is specifically related to the unique \nrequirements for Group I-1, Condition 2; I-2 \noccupancies; \nand \nambulatory \ncare \noccupancies. Essentially, a very specific \nalternative, which meets the functional needs \nof these occupancy types, is provided. \nOpposite-swinging doors are allowed without \nmeeting the specific requirements of SBC 201 \nSection 716. Note that Group I-2 and \nambulatory care facilities utilize the concept of \nsmoke compartments, which is a form of a \npassive \nsmoke \ncontrol \nsystem. \nThe \nrequirements of this section are focused on \nopenings in smoke barriers that need to close \nupon activation of a pressurization system. \n \nException 4 provides a specific allowance for \nhorizontal sliding doors in Group I-2, Condition \n2 \noccupancies \nand \nambulatory \ncare \noccupancies. These doors are commonly used \nin such occupancies and have very specific \ninstallation requirements in Section 1010.3.3. \nThese doors are an alternative to pivoted or \nside-hinged, \nswinging-type \ndoors. \nThis \nexception requires compliance with SBC 201 \nSection 716.2.6.6 for automatic closing upon \ndetection of smoke. \n \nException 5 allows an exemption from the \nautomatic-closing requirements for all Group I-\n3 occupancies. This is because facilities that \nhave occupants under restraint or with specific \nsecurity restrictions have unique requirements \nin accordance with SBC 201 Section 408. \nThese requirements accomplish the intent of \nproviding reliable barriers between each \nsmoke zone since, for the most part, such \nfacilities will have a majority of doors closed \nand in a locked position because of the nature \nof the facility. The staff very closely controls \nthese types of facilities.  \n \nException 6 relates to the behavior of smoke. \nThe assumption is that smoke rises due to the \nbuoyancy of hot gases, and if the ceiling is \nsufficiently high, the smoke layer will be \ncontained for a longer period of time before it \nbegins to move into the next smoke zone. \nTherefore, it is not as critical that the doors \nautomatically \nclose. \nThis \nallowance \nis \ndependent on the specific design fire for a \nbuilding. \nSee \nSection \n909.9 \nfor \nmore \ninformation on design fire determination. \nDifferent size design fires create different \namounts of smoke that, depending on the \nlayout of the building, may migrate in different \nways throughout the building. This section \nmandates that smoke cannot begin to migrate \ninto the next smoke zone for at least 20 \nminutes. This is consistent with the 20-minute \nminimum duration of operation of smoke \ncontrol systems required in Section 909.4.6. It \nshould be noted that a minimum of 4250 mm \nceilings are required to take advantage of this \nexception. This exception would require an \nengineering analysis. \n909.5.3.1 \nGroup I-1 Condition 2, Group I-\n2 and ambulatory care facilities. In Group I-1, \nCondition 2; Group I-2; and ambulatory care \nfacilities, where doors are installed across a \ncorridor, the doors shall be automatic closing by \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n549 \n \nsmoke control system is operating. This \nsection requires that doors be automatically \nclosed through the activation of an automatic \nclosing device linked to the smoke control \nsystem. Essentially, when the smoke control \nsystem \nis \nactivated, \nall \nopenings \nare \nautomatically closed. This most likely would \nmean that the mechanism that activates the \nsmoke control system would also automatically \nclose all openings. The smoke control system \nwill be activated by a specifically zoned smoke \ndetection or sprinkler system as required by \nSections 909.12.3 and 909.12.4. \n \nIn terms of actual opening protection, Section \n909.5.3 is simply referring the user to SBC 201 \nSection \n716 \nfor \nspecific \nconstruction \nrequirements for doors located in smoke \nbarriers. Note that smoke barriers are different \nfrom fire barriers, since the intended measure \nof performance is different. One is focused on \nfire spread from the perspective of heat, the \nother from the perspective of smoke passage. \nSmoke barriers do require a 1-hour fire-\nresistance rating. \n \nThere are several exceptions to this particular \nsection. Exception 1 is specifically for passive \nsystems. Passive systems, as noted, are \nsystems in which there is no use of mechanical \nsystems. \nInstead, \nthe \nsystem \noperates \nprimarily on the configuration of barriers and \nlayout of the building to provide smoke control. \nPassive systems can use spot-type detectors \nto close doors that constitute portions of a \nsmoke barrier. Essentially, this means a full fire \nalarm system would not be required. Instead, \nsingle station detectors would be allowed to \nclose the doors. Such doors would need to fail \nin the closed position if power is lost. The \nspecifics as to approved devices would be \nfound in NFPA 72. \n \nException 2 is based on the fact that some \nsystems take advantage of the opposed airflow \nmethod such that smoke is prevented from \nmigrating past the doors. Therefore, since the \ndesign already accounts for potential smoke \nmigration at these openings through the use of \nair movement, it is unnecessary to require the \nbarrier to be closed. \n \nException 3 is specifically related to the unique \nrequirements for Group I-1, Condition 2; I-2 \noccupancies; \nand \nambulatory \ncare \noccupancies. Essentially, a very specific \nalternative, which meets the functional needs \nof these occupancy types, is provided. \nOpposite-swinging doors are allowed without \nmeeting the specific requirements of SBC 201 \nSection 716. Note that Group I-2 and \nambulatory care facilities utilize the concept of \nsmoke compartments, which is a form of a \npassive \nsmoke \ncontrol \nsystem. \nThe \nrequirements of this section are focused on \nopenings in smoke barriers that need to close \nupon activation of a pressurization system. \n \nException 4 provides a specific allowance for \nhorizontal sliding doors in Group I-2, Condition \n2 \noccupancies \nand \nambulatory \ncare \noccupancies. These doors are commonly used \nin such occupancies and have very specific \ninstallation requirements in Section 1010.3.3. \nThese doors are an alternative to pivoted or \nside-hinged, \nswinging-type \ndoors. \nThis \nexception requires compliance with SBC 201 \nSection 716.2.6.6 for automatic closing upon \ndetection of smoke. \n \nException 5 allows an exemption from the \nautomatic-closing requirements for all Group I-\n3 occupancies. This is because facilities that \nhave occupants under restraint or with specific \nsecurity restrictions have unique requirements \nin accordance with SBC 201 Section 408. \nThese requirements accomplish the intent of \nproviding reliable barriers between each \nsmoke zone since, for the most part, such \nfacilities will have a majority of doors closed \nand in a locked position because of the nature \nof the facility. The staff very closely controls \nthese types of facilities.  \n \nException 6 relates to the behavior of smoke. \nThe assumption is that smoke rises due to the \nbuoyancy of hot gases, and if the ceiling is \nsufficiently high, the smoke layer will be \ncontained for a longer period of time before it \nbegins to move into the next smoke zone. \nTherefore, it is not as critical that the doors \nautomatically \nclose. \nThis \nallowance \nis \ndependent on the specific design fire for a \nbuilding. \nSee \nSection \n909.9 \nfor \nmore \ninformation on design fire determination. \nDifferent size design fires create different \namounts of smoke that, depending on the \nlayout of the building, may migrate in different \nways throughout the building. This section \nmandates that smoke cannot begin to migrate \ninto the next smoke zone for at least 20 \nminutes. This is consistent with the 20-minute \nminimum duration of operation of smoke \ncontrol systems required in Section 909.4.6. It \nshould be noted that a minimum of 4250 mm \nceilings are required to take advantage of this \nexception. This exception would require an \nengineering analysis. \n909.5.3.1 \nGroup I-1 Condition 2, Group I-\n2 and ambulatory care facilities. In Group I-1, \nCondition 2; Group I-2; and ambulatory care \nfacilities, where doors are installed across a \ncorridor, the doors shall be automatic closing by \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec716"
    },
    {
      "page": 180,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n550 \n \nsmoke detection in accordance with Section \n716.2.6.6 of SBC 201 and shall have a vision panel \nwith fire-protection-rated glazing materials in fire-\nprotection-rated frames, the area of which shall not \nexceed that tested. \n❖ \nPart of the alternative allowed for horizontal \nsliding doors in Exception 3 of Section 909.5.3 \nfor Group I-1, Condition 2; Group I-2; and \nambulatory care facilities is the requirement \nthat vision panels be provided. These vision \npanels need to be approved fire-protection-\nrated glazing and be within frames of a size that \ndoes not exceed the frame size that was used \nfor testing of the glazing. \n909.5.3.2 \nDucts and air transfer openings. \nDucts and air transfer openings are required to be \nprotected with a minimum Class II, 121°C smoke \ndamper complying with Section 717 of SBC 201. \n❖ \nAnother factor that adds to the reliability of \nsmoke barriers is the protection of ducts and air \ntransfer openings within smoke barriers. Left \nopen, these openings may allow the transfer of \nsmoke between smoke zones. These ducts \nand air transfer openings most often are part of \nthe HVAC system. Damper operation and the \nreaction with the smoke control system will be \nevaluated during acceptance testing. It should \nbe noted that there are duct systems used \nwithin a smoke control design that are \ncontrolled by the smoke control system and \nshould not automatically close upon detection \nof smoke via a smoke damper. \n \nIt should be noted that a smoke damper works \ndifferently than a fire damper. Fire dampers \nreact to heat via a fusible link, while smoke \ndampers activate upon the detection of smoke. \nThe smoke dampers used should be rated as \nClass II, 121°C. The class of the smoke \ndamper refers to its level of performance \nrelative to leakage. The temperature rating is \nrelated to its ability to withstand the heat of \nsmoke resulting from a fire. It should be noted \nthat although smoke barriers are only required \nto utilize smoke dampers, there may be many \ninstances where a fire damper is also required. \nFor instance, the smoke barrier may also be \nused as a fire barrier. Also, SBC 201 Section \n717.5.3 would require penetration of shafts to \ncontain both a smoke damper and a fire \ndamper. Therefore, in some cases both a \nsmoke damper and fire damper would be \nrequired. There are listings specific to \ncombination smoke and fire dampers. SBC 201 \nSection 717.5.3, Exception 1.3 recognizes that \ndampers may inhibit the performance of a \nsmoke control system. This exception allows \nduct penetrations without dampers if they will \ninhibit the performance of the smoke control \nsystem.  \n \nMore specific requirements about dampers can \nbe found in Chapter 7 of SBC 201 and Chapter \n6 of SBC 501. \n909.6 Pressurization method. The primary \nmechanical means of controlling smoke shall be by \npressure \ndifferences \nacross smoke barriers. \nMaintenance of a tenable environment is not \nrequired in the smoke-control zone of fire origin. \n❖ \nThere are several methods or strategies that \nmay be used to control smoke movement. One \nof these methods is pressurization, wherein the \nsystem primarily utilizes pressure differences \nacross smoke barriers to control the movement \nof smoke. Basically, if the area of fire origin \nmaintains a negative pressure, then the smoke \nwill be contained to that smoke zone. A typical \napproach used to obtain a negative pressure is \nto exhaust the fire floor. This is a fairly common \npractice in high-rise buildings. Interior exit \nstairways \nalso \nutilize \nthe \nconcept \nof \npressurization by keeping the interior exit \nstairways \nunder \npositive \npressure. \nThe \npressurization method in large open spaces, \nsuch as malls and atria, is impractical since it \nwould take a large quantity of supply air to \ncreate the necessary pressure differences. It \nshould \nbe noted that pressurization \nis \nmandated \nas \nthe \nprimary \nmethod \nfor \nmechanical smoke control design, but this is \nrelated to the primary methods historically used \nfor smoke control in high-rise buildings. \nCurrently high-rise buildings do not require \nsmoke control. Airflow and exhaust methods \nare only allowed when appropriate. The \nexhaust method is the most commonly applied \nmethod based on the use of the atrium \nprovisions in SBC 201 Section 404.5. \n \nThe pressurization method does not require \nthat tenable conditions be maintained in the \nsmoke zone where the fire originates. \nMaintaining this area tenable would be \nimpossible, because pressures from the \nsurrounding smoke zones would be placing a \nnegative pressure within the zone of origin to \nkeep the smoke from migrating. \n \nPressurization is used often with interior exit \nstairways. This method provides a positive \npressure within the interior exit stairways to \nresist \nthe \npassage \nof \nsmoke. \nStair \npressurization is one method of compliance for \nstairways in high-rise or underground buildings \nwhere the floor surface is located more than 23 \nm above the lowest level of fire department  \nvehicle access or more than 9 m below the floor \nsurface of the lowest level of exit discharge. It \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n550 \n \nsmoke detection in accordance with Section \n716.2.6.6 of SBC 201 and shall have a vision panel \nwith fire-protection-rated glazing materials in fire-\nprotection-rated frames, the area of which shall not \nexceed that tested.",
      "commentary": "Part of the alternative allowed for horizontal \nsliding doors in Exception 3 of Section 909.5.3 \nfor Group I-1, Condition 2; Group I-2; and \nambulatory care facilities is the requirement \nthat vision panels be provided. These vision \npanels need to be approved fire-protection-\nrated glazing and be within frames of a size that \ndoes not exceed the frame size that was used \nfor testing of the glazing. \n909.5.3.2 \nDucts and air transfer openings. \nDucts and air transfer openings are required to be \nprotected with a minimum Class II, 121°C smoke \ndamper complying with Section 717 of SBC 201.\n\n❖ Another factor that adds to the reliability of \nsmoke barriers is the protection of ducts and air \ntransfer openings within smoke barriers. Left \nopen, these openings may allow the transfer of \nsmoke between smoke zones. These ducts \nand air transfer openings most often are part of \nthe HVAC system. Damper operation and the \nreaction with the smoke control system will be \nevaluated during acceptance testing. It should \nbe noted that there are duct systems used \nwithin a smoke control design that are \ncontrolled by the smoke control system and \nshould not automatically close upon detection \nof smoke via a smoke damper. \n \nIt should be noted that a smoke damper works \ndifferently than a fire damper. Fire dampers \nreact to heat via a fusible link, while smoke \ndampers activate upon the detection of smoke. \nThe smoke dampers used should be rated as \nClass II, 121°C. The class of the smoke \ndamper refers to its level of performance \nrelative to leakage. The temperature rating is \nrelated to its ability to withstand the heat of \nsmoke resulting from a fire. It should be noted \nthat although smoke barriers are only required \nto utilize smoke dampers, there may be many \ninstances where a fire damper is also required. \nFor instance, the smoke barrier may also be \nused as a fire barrier. Also, SBC 201 Section \n717.5.3 would require penetration of shafts to \ncontain both a smoke damper and a fire \ndamper. Therefore, in some cases both a \nsmoke damper and fire damper would be \nrequired. There are listings specific to \ncombination smoke and fire dampers. SBC 201 \nSection 717.5.3, Exception 1.3 recognizes that \ndampers may inhibit the performance of a \nsmoke control system. This exception allows \nduct penetrations without dampers if they will \ninhibit the performance of the smoke control \nsystem.  \n \nMore specific requirements about dampers can \nbe found in Chapter 7 of SBC 201 and Chapter \n6 of SBC 501. \n909.6 Pressurization method. The primary \nmechanical means of controlling smoke shall be by \npressure \ndifferences \nacross smoke barriers. \nMaintenance of a tenable environment is not \nrequired in the smoke-control zone of fire origin.\n\n❖ There are several methods or strategies that \nmay be used to control smoke movement. One \nof these methods is pressurization, wherein the \nsystem primarily utilizes pressure differences \nacross smoke barriers to control the movement \nof smoke. Basically, if the area of fire origin \nmaintains a negative pressure, then the smoke \nwill be contained to that smoke zone. A typical \napproach used to obtain a negative pressure is \nto exhaust the fire floor. This is a fairly common \npractice in high-rise buildings. Interior exit \nstairways \nalso \nutilize \nthe \nconcept \nof \npressurization by keeping the interior exit \nstairways \nunder \npositive \npressure. \nThe \npressurization method in large open spaces, \nsuch as malls and atria, is impractical since it \nwould take a large quantity of supply air to \ncreate the necessary pressure differences. It \nshould \nbe noted that pressurization \nis \nmandated \nas \nthe \nprimary \nmethod \nfor \nmechanical smoke control design, but this is \nrelated to the primary methods historically used \nfor smoke control in high-rise buildings. \nCurrently high-rise buildings do not require \nsmoke control. Airflow and exhaust methods \nare only allowed when appropriate. The \nexhaust method is the most commonly applied \nmethod based on the use of the atrium \nprovisions in SBC 201 Section 404.5. \n \nThe pressurization method does not require \nthat tenable conditions be maintained in the \nsmoke zone where the fire originates. \nMaintaining this area tenable would be \nimpossible, because pressures from the \nsurrounding smoke zones would be placing a \nnegative pressure within the zone of origin to \nkeep the smoke from migrating. \n \nPressurization is used often with interior exit \nstairways. This method provides a positive \npressure within the interior exit stairways to \nresist \nthe \npassage \nof \nsmoke. \nStair \npressurization is one method of compliance for \nstairways in high-rise or underground buildings \nwhere the floor surface is located more than 23 \nm above the lowest level of fire department  \nvehicle access or more than 9 m below the floor \nsurface of the lowest level of exit discharge. It \n-",
      "chapter_id": "ch9",
      "section_id": "sec716"
    },
    {
      "page": 181,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n551 \n \nshould be noted that there are two methods \nfound in the code that address smoke \nmovement—smokeproof \nenclosures \nor \npressurized stairs. A smokeproof enclosure \nrequires a certain fire-resistance rating along \nwith access through a ventilated vestibule or an \nexterior balcony. The vestibule can be \nventilated in two ways: using natural ventilation \nor mechanical ventilation as outlined in \nSections \n909.20.3 \nand \n909.20.4. \nThe \npressurization method requires a sprinklered \nbuilding and a minimum pressure difference of \n37 Pa and a maximum of 87 Pa. These \npressure differences are to be available with all \ndoors closed under maximum stack pressures \n(see Sections 909.20 and 1023.12 for more \ndetails). \n \nAs noted, the pressurization method utilizes \npressure differences across smoke barriers to \nachieve control of smoke. Sections 909.6.1 \nand 909.6.2 provide the criteria for smoke \ncontrol design in terms of minimum and \nmaximum pressure differences. \n \nIn summary, the pressurization method is used \nin two ways. The first is through the use of \nsmoke zones where the zone of origin is \nexhausted, creating a negative pressure. The \nsecond is stair pressurization that creates a \npositive pressure within the stair to avoid the \npenetration of smoke. Note that the code \nallows the use of a smokeproof enclosure \ninstead of pressurization. \n909.6.1 Minimum \npressure \ndifference. \nThe \npressure difference across a smoke barrier used to \nseparate smoke zones shall be not less than 12 Pa in \nfully sprinklered buildings. \nIn buildings permitted to be other than fully \nsprinklered, the smoke control system shall be \ndesigned to achieve pressure differences not less \nthan two times the maximum calculated pressure \ndifference produced by the design fire. \n❖ \nThe \nminimum \npressure \ndifference \nis \nestablished as 12 Pa in fully sprinklered \nbuildings. This particular criterion is related to \nthe pressures needed to overcome buoyancy \nand the pressures generated by the fire, which \ninclude expansion. This particular criterion is \nbased on a sprinklered building. The pressure \ndifference would need to be higher in a building \nthat is not sprinklered. Additionally, the \npressure difference needs to be provided \nbased on the possible stack and wind effects \npresent. \n909.6.2 Maximum pressure difference. The \nmaximum air pressure difference across a smoke \nbarrier shall be determined by required door-\nopening or closing forces. The actual force required \nto open exit doors when the system is in the smoke \ncontrol mode shall be in accordance with Section \n1010.1.3. Opening and closing forces for other \ndoors shall be determined by standard engineering \nmethods for the resolution of forces and reactions. \nThe calculated force to set a side-hinged, swinging \ndoor in motion shall be determined by: \nB =  B\u0012\u000f +  E(F\u0005G)/2(F −\u0012) \n(9-1) \nwhere: \nA  = Door area, m2. \nd = Distance from door handle to latch edge of door, \nm. \nF  = Total door opening force, N. \nFdc = Force required to overcome closing device, N. \nK  = Coefficient 1.0. \nW = Door width, m. \nP = Design pressure difference, Pa. \n❖ \nThe maximum pressure difference is based \nprimarily on the force needed to open and close \ndoors. \nThe \ncode \nestablishes \nmaximum \nopening forces for doors. This maximum \nopening force cannot be exceeded, taking into \naccount the pressure differences across a \ndoorway \nin \na \npressurized \nenvironment. \nEssentially, based on the opening force \nrequirements \nof \nSection \n1010.1.3, \nthe \nmaximum \npressure \ndifference \ncan \nbe \ncalculated in accordance with Equation 9-1. In \naccordance with Chapter 10, the maximum \nopening force of a door has three components, \nincluding: \n \nDoor latch release:  \n \n                                               Maximum of 67 \nN \n \nSet door in motion:  \n \n                                             Maximum of 134 \nN \n \nSwing to full open position:  \n \n                                               Maximum of 67 \nN \n \nEquation 9-1 is used to calculate the total force \nto set the door into motion when in the smoke \ncontrol mode; therefore, the limiting criteria \nwould be 135 N. It should be noted that \nalthough the accessibility requirements related \nto door opening force are more restrictive in \nSection 404.2.8 of ICC A117.1, fire doors do \nnot \nrequire \ncompliance \nwith \nthese \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n551 \n \nshould be noted that there are two methods \nfound in the code that address smoke \nmovement—smokeproof \nenclosures \nor \npressurized stairs. A smokeproof enclosure \nrequires a certain fire-resistance rating along \nwith access through a ventilated vestibule or an \nexterior balcony. The vestibule can be \nventilated in two ways: using natural ventilation \nor mechanical ventilation as outlined in \nSections \n909.20.3 \nand \n909.20.4. \nThe \npressurization method requires a sprinklered \nbuilding and a minimum pressure difference of \n37 Pa and a maximum of 87 Pa. These \npressure differences are to be available with all \ndoors closed under maximum stack pressures \n(see Sections 909.20 and 1023.12 for more \ndetails). \n \nAs noted, the pressurization method utilizes \npressure differences across smoke barriers to \nachieve control of smoke. Sections 909.6.1 \nand 909.6.2 provide the criteria for smoke \ncontrol design in terms of minimum and \nmaximum pressure differences. \n \nIn summary, the pressurization method is used \nin two ways. The first is through the use of \nsmoke zones where the zone of origin is \nexhausted, creating a negative pressure. The \nsecond is stair pressurization that creates a \npositive pressure within the stair to avoid the \npenetration of smoke. Note that the code \nallows the use of a smokeproof enclosure \ninstead of pressurization. \n909.6.1 Minimum \npressure \ndifference. \nThe \npressure difference across a smoke barrier used to \nseparate smoke zones shall be not less than 12 Pa in \nfully sprinklered buildings. \nIn buildings permitted to be other than fully \nsprinklered, the smoke control system shall be \ndesigned to achieve pressure differences not less \nthan two times the maximum calculated pressure \ndifference produced by the design fire.",
      "commentary": "The \nminimum \npressure \ndifference \nis \nestablished as 12 Pa in fully sprinklered \nbuildings. This particular criterion is related to \nthe pressures needed to overcome buoyancy \nand the pressures generated by the fire, which \ninclude expansion. This particular criterion is \nbased on a sprinklered building. The pressure \ndifference would need to be higher in a building \nthat is not sprinklered. Additionally, the \npressure difference needs to be provided \nbased on the possible stack and wind effects \npresent. \n909.6.2 Maximum pressure difference. The \nmaximum air pressure difference across a smoke \nbarrier shall be determined by required door-\nopening or closing forces. The actual force required \nto open exit doors when the system is in the smoke \ncontrol mode shall be in accordance with Section \n1010.1.3. Opening and closing forces for other \ndoors shall be determined by standard engineering \nmethods for the resolution of forces and reactions. \nThe calculated force to set a side-hinged, swinging \ndoor in motion shall be determined by: \nB =  B\u0012\u000f +  E(F\u0005G)/2(F −\u0012) \n(9-1) \nwhere: \nA  = Door area, m2. \nd = Distance from door handle to latch edge of door, \nm. \nF  = Total door opening force, N. \nFdc = Force required to overcome closing device, N. \nK  = Coefficient 1.0. \nW = Door width, m. \nP = Design pressure difference, Pa.\n\n❖ The maximum pressure difference is based \nprimarily on the force needed to open and close \ndoors. \nThe \ncode \nestablishes \nmaximum \nopening forces for doors. This maximum \nopening force cannot be exceeded, taking into \naccount the pressure differences across a \ndoorway \nin \na \npressurized \nenvironment. \nEssentially, based on the opening force \nrequirements \nof \nSection \n1010.1.3, \nthe \nmaximum \npressure \ndifference \ncan \nbe \ncalculated in accordance with Equation 9-1. In \naccordance with Chapter 10, the maximum \nopening force of a door has three components, \nincluding: \n \nDoor latch release:  \n \n                                               Maximum of 67 \nN \n \nSet door in motion:  \n \n                                             Maximum of 134 \nN \n \nSwing to full open position:  \n \n                                               Maximum of 67 \nN \n \nEquation 9-1 is used to calculate the total force \nto set the door into motion when in the smoke \ncontrol mode; therefore, the limiting criteria \nwould be 135 N. It should be noted that \nalthough the accessibility requirements related \nto door opening force are more restrictive in \nSection 404.2.8 of ICC A117.1, fire doors do \nnot \nrequire \ncompliance \nwith \nthese \n-",
      "chapter_id": "ch9",
      "section_id": "sec716"
    },
    {
      "page": 182,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n552 \n \nrequirements. \n909.6.3 Pressurized stairways and \nelevator \nhoistways. Where stairways or elevator hoistways \nare pressurized, such pressurization systems shall \ncomply with Section 909 as smoke control systems, \nin addition to the requirements of Sections 909.20 \nand 909.21. \n❖ \nThe purpose of this section is to clarify that \npressurized \nstairways \nand \npressurized \nhoistways are smoke control systems and must \nbe addressed in the same way that a \npressurization system in accordance with \nSection 909.6 addresses such systems. This \nwould require compliance with various sections \nbut in particular the requirements for a rational \nanalysis in accordance with Section 909.4. \n909.7 Airflow design method. Where approved \nby the Fire official, smoke migration through \nopenings fixed in a permanently open position, \nwhich are located between smoke control zones by \nthe use of the airflow method, shall be permitted. \nThe design airflow shall be in accordance with this \nsection. Airflow shall be directed to limit smoke \nmigration from the fire zone. The geometry of \nopenings shall be considered to prevent flow \nreversal from turbulent effects. Smoke control \nsystems using the airflow method shall be designed \nin accordance with NFPA 92. \n❖ \nThis method is allowed only where approved \nby the fire official. As the title states, this \nmethod utilizes airflow to avoid the migration of \nsmoke across smoke barriers. This has been \nreferred to as opposed airflow. Specifically, this \nmethod is suited for the protection of smoke \nmigration through doors and related openings \nfixed in a permanently open position. This \nmethod consists of providing a particular \nvelocity of air based on the temperature of the \nsmoke and the height of the opening. The \ntemperature of the smoke will depend on the \ndesign fire that is established for the particular \nbuilding. The higher the temperature of the \nsmoke and the larger the opening, the higher \nthe velocity necessary to maintain the smoke \nfrom migrating into the smoke zone. It should \nbe noted that the airflow method seldom works \nfor large openings, since the velocity to oppose \nthe smoke becomes too high. This method \ntends to work better for smaller openings, such \nas pass-through windows. Reference is made \nto NFPA 92 to determine the minimum velocity \nrequired to limit smoke spread. \n909.7.1 Prohibited conditions. This method shall \nnot be employed where either the quantity of air or \nthe velocity of the airflow will adversely affect \nother portions of the smoke control system, unduly \nintensify the fire, disrupt plume dynamics or \ninterfere with exiting. In no case shall airflow \ntoward the fire exceed 1 m/s. Where the calculated \nairflow exceeds this limit, the airflow method shall \nnot be used. \n❖ \nThe airflow method has a limitation on \nmaximum velocity. This limitation is because \nair may distort the flame and cause additional \nentrainment and turbulence; therefore, having \na high velocity of air entering the zone of fire \norigin has the potential of increasing the \namount of smoke produced. The velocity may \nalso interact with other portions of the smoke \ncontrol design. For instance, the pressure \ndifferences in other areas of the building may \nbe altered, which may exceed the limitations of \nSections 909.6.1 and 909.6.2. This section \nrequires that when a velocity of over 1.0 m/sec \nis calculated, the airflow method is not allowed. \nThe solution may result in requiring a barrier \nsuch as a wall or door. \n \nIf the airflow design method is chosen to \nprotect areas communicating with an atrium, \nthe air added to the smoke layer needs to be \naccounted for in the exhaust rate. \n909.8 Exhaust method. Where approved by the \nFire official, mechanical smoke control for large \nenclosed volumes, such as in atriums or malls, shall \nbe permitted to utilize the exhaust method. Smoke \ncontrol systems using the exhaust method shall be \ndesigned in accordance with NFPA 92. \n❖ \nThis method is allowed only where approved \nby the Fire official. The primary application of \nthe exhaust method is in large volume spaces, \nsuch as atriums, arenas, convention centers, \nairport terminals and malls, and is the most \nwidely used method in SBC 201. The strategy \nof this method is to maintain tenable conditions \nin a large-volume space. This is primarily \naccomplished through exhausting smoke. The \namount of exhaust depends on the design fire \n[see Commentary Figure 909.8(1)] and the \ngeometry of the space under consideration. \nEssentially, fires produce different amounts \nand properties of smoke based on the material \nbeing burned, and size and placement of the \nfire; therefore, NFPA 92 is referenced for the \ndesign of such systems. NFPA 92 presents \nseveral ways to address the control of smoke, \nwhich includes the use of the following tools: \n• Scale Modeling (Small scale testing)—Utilizes \nthe concept of scaling to allow small scale tests \nto be conducted to understand the smoke \nmovement within a space. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n552 \n \nrequirements. \n909.6.3 Pressurized stairways and \nelevator \nhoistways. Where stairways or elevator hoistways \nare pressurized, such pressurization systems shall \ncomply with Section 909 as smoke control systems, \nin addition to the requirements of Sections 909.20 \nand 909.21.",
      "commentary": "The purpose of this section is to clarify that \npressurized \nstairways \nand \npressurized \nhoistways are smoke control systems and must \nbe addressed in the same way that a \npressurization system in accordance with \nSection 909.6 addresses such systems. This \nwould require compliance with various sections \nbut in particular the requirements for a rational \nanalysis in accordance with Section 909.4. \n909.7 Airflow design method. Where approved \nby the Fire official, smoke migration through \nopenings fixed in a permanently open position, \nwhich are located between smoke control zones by \nthe use of the airflow method, shall be permitted. \nThe design airflow shall be in accordance with this \nsection. Airflow shall be directed to limit smoke \nmigration from the fire zone. The geometry of \nopenings shall be considered to prevent flow \nreversal from turbulent effects. Smoke control \nsystems using the airflow method shall be designed \nin accordance with NFPA 92.\n\n❖ This method is allowed only where approved \nby the fire official. As the title states, this \nmethod utilizes airflow to avoid the migration of \nsmoke across smoke barriers. This has been \nreferred to as opposed airflow. Specifically, this \nmethod is suited for the protection of smoke \nmigration through doors and related openings \nfixed in a permanently open position. This \nmethod consists of providing a particular \nvelocity of air based on the temperature of the \nsmoke and the height of the opening. The \ntemperature of the smoke will depend on the \ndesign fire that is established for the particular \nbuilding. The higher the temperature of the \nsmoke and the larger the opening, the higher \nthe velocity necessary to maintain the smoke \nfrom migrating into the smoke zone. It should \nbe noted that the airflow method seldom works \nfor large openings, since the velocity to oppose \nthe smoke becomes too high. This method \ntends to work better for smaller openings, such \nas pass-through windows. Reference is made \nto NFPA 92 to determine the minimum velocity \nrequired to limit smoke spread. \n909.7.1 Prohibited conditions. This method shall \nnot be employed where either the quantity of air or \nthe velocity of the airflow will adversely affect \nother portions of the smoke control system, unduly \nintensify the fire, disrupt plume dynamics or \ninterfere with exiting. In no case shall airflow \ntoward the fire exceed 1 m/s. Where the calculated \nairflow exceeds this limit, the airflow method shall \nnot be used.\n\n❖ The airflow method has a limitation on \nmaximum velocity. This limitation is because \nair may distort the flame and cause additional \nentrainment and turbulence; therefore, having \na high velocity of air entering the zone of fire \norigin has the potential of increasing the \namount of smoke produced. The velocity may \nalso interact with other portions of the smoke \ncontrol design. For instance, the pressure \ndifferences in other areas of the building may \nbe altered, which may exceed the limitations of \nSections 909.6.1 and 909.6.2. This section \nrequires that when a velocity of over 1.0 m/sec \nis calculated, the airflow method is not allowed. \nThe solution may result in requiring a barrier \nsuch as a wall or door. \n \nIf the airflow design method is chosen to \nprotect areas communicating with an atrium, \nthe air added to the smoke layer needs to be \naccounted for in the exhaust rate. \n909.8 Exhaust method. Where approved by the \nFire official, mechanical smoke control for large \nenclosed volumes, such as in atriums or malls, shall \nbe permitted to utilize the exhaust method. Smoke \ncontrol systems using the exhaust method shall be \ndesigned in accordance with NFPA 92.\n\n❖ This method is allowed only where approved \nby the Fire official. The primary application of \nthe exhaust method is in large volume spaces, \nsuch as atriums, arenas, convention centers, \nairport terminals and malls, and is the most \nwidely used method in SBC 201. The strategy \nof this method is to maintain tenable conditions \nin a large-volume space. This is primarily \naccomplished through exhausting smoke. The \namount of exhaust depends on the design fire \n[see Commentary Figure 909.8(1)] and the \ngeometry of the space under consideration. \nEssentially, fires produce different amounts \nand properties of smoke based on the material \nbeing burned, and size and placement of the \nfire; therefore, NFPA 92 is referenced for the \ndesign of such systems. NFPA 92 presents \nseveral ways to address the control of smoke, \nwhich includes the use of the following tools: \n• Scale Modeling (Small scale testing)—Utilizes \nthe concept of scaling to allow small scale tests \nto be conducted to understand the smoke \nmovement within a space. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 183,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n553 \n \nBenefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations or projections than algebraic \ncalculations. \nDisadvantages— \nExpensive \nand \nthe \napplication of results is limited to the \nuniqueness of the space being analyzed. \n• Algebraic Calculations—Empirically derived \n(based upon testing) modeling in its simplest \nform. \nBenefits—Simple, cost-effective analysis. \nDisadvantages— \nLimited \napplicability \nbecause of the range of values they were \nderived from. Only appropriate with certain \ntypes \nof \ndesign \nfires, \ntypically \nover \nconservative outputs that increase equipment \nneeds and equipment costs and can impact \naesthetics and architectural design. \n• Computer \nModeling \n[Computational \nfluid \ndynamics \n(CFD) \nor \nzone \nmodels]—\nCombination of theory and empirical values to \ndetermine the smoke movement and fire \ninduced conditions within a space and \neffectiveness of the smoke control system. \nBenefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations \nor \nprojections \nand \nless \nexpensive \nthan \nscale \nmodeling. \nHelps \nsignificantly in designing smoke control \nsystems tailored to spaces and achieving cost-\neffective designs and can help limit the impact \nto architectural design. \nDisadvantages— Computing time and cost \ncan be greater than algebraic calculations but \nbenefits typically outweigh this disadvantage. \nEarly planning is important and can limit these \nadverse impacts. \n \nIn terms of computer models, as noted, there \nare essentially two methods that include zone \nmodels and CFD models. Generally, zone \nmodels are based on the unifying assumption \nthat in any compartment where the effects of \nthe fire are present, there are distinct control \nvolumes (hot upper layer, cool lower layer). In \nreal life, such distinct layers do not exist. An \nexample of a zone model used in such \napplications include the Consolidated Model of \nFire Growth and Smoke Transport (CFAST). \nSee Chapter 31 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation on zone models. CFD models take \nthis much further and actually divide the space \ninto thousands or millions of interconnected \n“control volumes” (“three-dimensional cells” or \n“fields”). The model then yields time-varying \npredictions of temperature, gas velocity, gas \nspecies concentrations, etc. in each individual \ncell and how it interacts with those adjacent to \nit. The use of such models becomes more \naccurate with more numerous and smaller \ncells, but the computing power and expertise \nrequired is much higher than for zone models. \nSee Chapter 32 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation of CFD models. As noted, the use \nof either type of model can be advantageous, \nbut such use must be undertaken by someone \nqualified. Proper review and verification of the \ninput and output is critical. As stated in the \nSFPE Engineering Guide, Guidelines for \nSubstantiating a Fire Model for a Given \nApplication, determining the suitability of a fire \nmodel is part of a five-step process that \nincludes: \n1. \nDefining the problem of interest. \n2. \nSelecting a candidate model. \n3. \nVerification and validation. \n4. \nUser effect. \n5. \nDocumentation. \n❖ \nDepending on the space being evaluated, \nsome design strategies may provide a better \napproach than others \n \nDepending on the space being evaluated, \nsome design strategies may provide a better \napproach than others. Past editions of the code \nsmoke control provisions for the exhaust \nmethod mandated the use of the algebraic \nmethod with a steady fire. This also mandated \nthat a mechanical system be used, whereas \nNFPA 92 allows an overall review of smoke \nlayer movement and whether the design goals, \nwhich in this case are mandated by the code, \ncan be met. Therefore, if it can be shown that \nthe smoke layer interface can be held at 1.8 m \nabove the highest level of egress as mandated \nin Section 909.8.1 for the design operation time \nrequired \nby \nSection \n909.4.6 \nwithout \nmechanical ventilation, then the space would \ncomply with Section 909. NFPA 92 presents \nseveral design approaches. This allows more \nflexibility in design than that found in previous \neditions of the code. \n \nNFPA 92 as a standard does not set the \nminimum smoke layer interface height or \nduration for system operation. Such criteria are \nfound within Sections 909.8.1 and 909.4.6, \nrespectively. See the commentary to those \nsections. \n \nIf the algebraic approach is used, consideration \nof three types of fire plumes may be required to \ndetermine which one is the most demanding in \nterms of smoke removal needs based on the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n553 \n \nBenefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations or projections than algebraic \ncalculations. \nDisadvantages— \nExpensive \nand \nthe \napplication of results is limited to the \nuniqueness of the space being analyzed. \n• Algebraic Calculations—Empirically derived \n(based upon testing) modeling in its simplest \nform. \nBenefits—Simple, cost-effective analysis. \nDisadvantages— \nLimited \napplicability \nbecause of the range of values they were \nderived from. Only appropriate with certain \ntypes \nof \ndesign \nfires, \ntypically \nover \nconservative outputs that increase equipment \nneeds and equipment costs and can impact \naesthetics and architectural design. \n• Computer \nModeling \n[Computational \nfluid \ndynamics \n(CFD) \nor \nzone \nmodels]—\nCombination of theory and empirical values to \ndetermine the smoke movement and fire \ninduced conditions within a space and \neffectiveness of the smoke control system. \nBenefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations \nor \nprojections \nand \nless \nexpensive \nthan \nscale \nmodeling. \nHelps \nsignificantly in designing smoke control \nsystems tailored to spaces and achieving cost-\neffective designs and can help limit the impact \nto architectural design. \nDisadvantages— Computing time and cost \ncan be greater than algebraic calculations but \nbenefits typically outweigh this disadvantage. \nEarly planning is important and can limit these \nadverse impacts. \n \nIn terms of computer models, as noted, there \nare essentially two methods that include zone \nmodels and CFD models. Generally, zone \nmodels are based on the unifying assumption \nthat in any compartment where the effects of \nthe fire are present, there are distinct control \nvolumes (hot upper layer, cool lower layer). In \nreal life, such distinct layers do not exist. An \nexample of a zone model used in such \napplications include the Consolidated Model of \nFire Growth and Smoke Transport (CFAST). \nSee Chapter 31 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation on zone models. CFD models take \nthis much further and actually divide the space \ninto thousands or millions of interconnected \n“control volumes” (“three-dimensional cells” or \n“fields”). The model then yields time-varying \npredictions of temperature, gas velocity, gas \nspecies concentrations, etc. in each individual \ncell and how it interacts with those adjacent to \nit. The use of such models becomes more \naccurate with more numerous and smaller \ncells, but the computing power and expertise \nrequired is much higher than for zone models. \nSee Chapter 32 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation of CFD models. As noted, the use \nof either type of model can be advantageous, \nbut such use must be undertaken by someone \nqualified. Proper review and verification of the \ninput and output is critical. As stated in the \nSFPE Engineering Guide, Guidelines for \nSubstantiating a Fire Model for a Given \nApplication, determining the suitability of a fire \nmodel is part of a five-step process that \nincludes: \n1. \nDefining the problem of interest. \n2. \nSelecting a candidate model. \n3. \nVerification and validation. \n4. \nUser effect. \n5. \nDocumentation.",
      "commentary": "Depending on the space being evaluated, \nsome design strategies may provide a better \napproach than others \n \nDepending on the space being evaluated, \nsome design strategies may provide a better \napproach than others. Past editions of the code \nsmoke control provisions for the exhaust \nmethod mandated the use of the algebraic \nmethod with a steady fire. This also mandated \nthat a mechanical system be used, whereas \nNFPA 92 allows an overall review of smoke \nlayer movement and whether the design goals, \nwhich in this case are mandated by the code, \ncan be met. Therefore, if it can be shown that \nthe smoke layer interface can be held at 1.8 m \nabove the highest level of egress as mandated \nin Section 909.8.1 for the design operation time \nrequired \nby \nSection \n909.4.6 \nwithout \nmechanical ventilation, then the space would \ncomply with Section 909. NFPA 92 presents \nseveral design approaches. This allows more \nflexibility in design than that found in previous \neditions of the code. \n \nNFPA 92 as a standard does not set the \nminimum smoke layer interface height or \nduration for system operation. Such criteria are \nfound within Sections 909.8.1 and 909.4.6, \nrespectively. See the commentary to those \nsections. \n \nIf the algebraic approach is used, consideration \nof three types of fire plumes may be required to \ndetermine which one is the most demanding in \nterms of smoke removal needs based on the \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 184,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n554 \n \nspace being assessed. They include: \n• Axisymmetric \nplumes—Smoke \nrises \nunimpeded by walls, balconies or similar \nprojections \n[see \nCommentary \nFigure \n909.8(2)]. \n• Balcony spill plumes—Smoke flows under and \naround edges of a horizontal projection [see \nCommentary Figure 909.8(3)]. \n• Window plumes—Smoke flows through an \nopening into a large-volume space [see \nCommentary Figure 909.8(4)]. \n❖ \nIt should be noted that prior to the reference to \nNFPA 92 in the code, the balcony spill and \nwindow \nplume \ncalculations \nhad \nbeen \neliminated \nfrom \nthe \nsmoke \ncontrol \nrequirements of the code because of concerns \nwith the applicability of those calculations. The \nmajor difference is that NFPA 92 does not \nmandate the use of such equations as did \nprevious editions of SBC 201. The use of such \nequations will depend on the design fires \nagreed upon for the particular design and \nwhether an algebraic approach is chosen. \nThese equations are used to determine a mass \nflow rate of smoke to ultimately determine the \nrequired exhaust volume for that space. If the \npotential for balcony or window spill plumes is \nknown to exist within the space, then \nappropriate measures need to be taken to \naddress these, as they typically result in more \nonerous exhaust and supply requirements. \nPart of the reason for the initial deletion of \nthese equations was the fact that such \nscenarios are not as likely or their impact is \nsignificantly reduced in sprinklered buildings. \nThere is also some concern with the \napplicability of the balcony spill plume equation \nin a variety of applications. These potential fire \nscenarios and resulting plumes may further the \nneed to undertake a CFD analysis to address \nsuch \nhazards \nmore \nappropriately \nand \neffectively. \n \nAnother key aspect that NFPA 92 included \nwithin the algebraic method is equations to \ndetermine that a minimum number of exhaust \ninlets are available to prevent plugholing. \nPlugholing occurs when the exhaust capacity \nat a single point is sufficiently large enough to \ndraw air from the lower layer in addition to \nsmoke. As such, less smoke is removed by the \nexhaust fans and a deeper layer results. If \nplugholing occurs, some of the fan capacity is \nused to exhaust air rather than smoke and thus \ncan affect the ability to maintain the smoke \nlayer at or above the design height. Scale \nmodeling and computer fire modeling would \ndemonstrate these potential problems during \nthe testing and analysis, respectively [see \nCommentary Figure 909.8(5)]. \n \nIt should be noted that this section specifically \nreferences NFPA 92 for the design of smoke \ncontrol using the exhaust method. Therefore, \nthe requirements in NFPA 92 related to testing, \ndocumentation and maintenance would not be \napplicable though they may be a good \nresource. Equipment and controls would be \npart of the design; therefore, related provisions \nof NFPA 92 would apply. Generally, the code \naddresses equipment and controls in a similar \nfashion. \n909.8.1 Smoke layer. The height of the lowest \nhorizontal surface of the smoke layer interface shall \nbe maintained not less than 1800 mm above a \nwalking surface that forms a portion of a required \negress system within the smoke zone. \n❖ \nThe design criteria to be used when applying \nNFPA 92 is to maintain the smoke layer \ninterface at least 1800 mm above any walking \nsurface that is considered part of the required \negress within the particular smoke zone, such \nas an atrium, for 20 minutes or 1.5 times the \ncalculated egress time (see Section 909.4.6). \nChapter \n10 \nconsiders \nthe \nmajority \nof \noccupiable space as part of the means of \negress system. Also keep in mind that the \ncriteria of 1800 mm does not apply just to the \nmain floor surface of the mall or atrium but to \nany level where occupants may be exposed \n(for example, balconies) see Commentary \nFigure 909.8.1(1). \n \nThe code uses the terminology “lowest \nhorizontal surface of the accumulating smoke \nlayer interface.” \n \nNFPA 92 has several definitions related to \nsmoke layer, which include the following: \n• Smoke layer. The accumulated thickness of \nsmoke below a physical of thermal barrier. \n• Smoke layer interface. The theoretical \nboundary between a smoke layer and the \nsmoke-free air. (Note: This boundary is at the \nbeginning of the transition zone.) \n• First indication of smoke. The boundary \nbetween the transition zone and the smoke-\nfree air. \n• Transition zone. The layer between the \nsmoke layer interface and the first indication of \nsmoke in which the smoke layer temperature \ndecreases to ambient. The transition zone may \nbe several meter thick (large open space) or \nmay barely exist (small area with intense fire). \n❖ \nSee also Commentary Figure 909.8.1(2). \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n554 \n \nspace being assessed. They include: \n• Axisymmetric \nplumes—Smoke \nrises \nunimpeded by walls, balconies or similar \nprojections \n[see \nCommentary \nFigure \n909.8(2)]. \n• Balcony spill plumes—Smoke flows under and \naround edges of a horizontal projection [see \nCommentary Figure 909.8(3)]. \n• Window plumes—Smoke flows through an \nopening into a large-volume space [see \nCommentary Figure 909.8(4)].",
      "commentary": "It should be noted that prior to the reference to \nNFPA 92 in the code, the balcony spill and \nwindow \nplume \ncalculations \nhad \nbeen \neliminated \nfrom \nthe \nsmoke \ncontrol \nrequirements of the code because of concerns \nwith the applicability of those calculations. The \nmajor difference is that NFPA 92 does not \nmandate the use of such equations as did \nprevious editions of SBC 201. The use of such \nequations will depend on the design fires \nagreed upon for the particular design and \nwhether an algebraic approach is chosen. \nThese equations are used to determine a mass \nflow rate of smoke to ultimately determine the \nrequired exhaust volume for that space. If the \npotential for balcony or window spill plumes is \nknown to exist within the space, then \nappropriate measures need to be taken to \naddress these, as they typically result in more \nonerous exhaust and supply requirements. \nPart of the reason for the initial deletion of \nthese equations was the fact that such \nscenarios are not as likely or their impact is \nsignificantly reduced in sprinklered buildings. \nThere is also some concern with the \napplicability of the balcony spill plume equation \nin a variety of applications. These potential fire \nscenarios and resulting plumes may further the \nneed to undertake a CFD analysis to address \nsuch \nhazards \nmore \nappropriately \nand \neffectively. \n \nAnother key aspect that NFPA 92 included \nwithin the algebraic method is equations to \ndetermine that a minimum number of exhaust \ninlets are available to prevent plugholing. \nPlugholing occurs when the exhaust capacity \nat a single point is sufficiently large enough to \ndraw air from the lower layer in addition to \nsmoke. As such, less smoke is removed by the \nexhaust fans and a deeper layer results. If \nplugholing occurs, some of the fan capacity is \nused to exhaust air rather than smoke and thus \ncan affect the ability to maintain the smoke \nlayer at or above the design height. Scale \nmodeling and computer fire modeling would \ndemonstrate these potential problems during \nthe testing and analysis, respectively [see \nCommentary Figure 909.8(5)]. \n \nIt should be noted that this section specifically \nreferences NFPA 92 for the design of smoke \ncontrol using the exhaust method. Therefore, \nthe requirements in NFPA 92 related to testing, \ndocumentation and maintenance would not be \napplicable though they may be a good \nresource. Equipment and controls would be \npart of the design; therefore, related provisions \nof NFPA 92 would apply. Generally, the code \naddresses equipment and controls in a similar \nfashion. \n909.8.1 Smoke layer. The height of the lowest \nhorizontal surface of the smoke layer interface shall \nbe maintained not less than 1800 mm above a \nwalking surface that forms a portion of a required \negress system within the smoke zone.\n\n❖ The design criteria to be used when applying \nNFPA 92 is to maintain the smoke layer \ninterface at least 1800 mm above any walking \nsurface that is considered part of the required \negress within the particular smoke zone, such \nas an atrium, for 20 minutes or 1.5 times the \ncalculated egress time (see Section 909.4.6). \nChapter \n10 \nconsiders \nthe \nmajority \nof \noccupiable space as part of the means of \negress system. Also keep in mind that the \ncriteria of 1800 mm does not apply just to the \nmain floor surface of the mall or atrium but to \nany level where occupants may be exposed \n(for example, balconies) see Commentary \nFigure 909.8.1(1). \n \nThe code uses the terminology “lowest \nhorizontal surface of the accumulating smoke \nlayer interface.” \n \nNFPA 92 has several definitions related to \nsmoke layer, which include the following: \n• Smoke layer. The accumulated thickness of \nsmoke below a physical of thermal barrier. \n• Smoke layer interface. The theoretical \nboundary between a smoke layer and the \nsmoke-free air. (Note: This boundary is at the \nbeginning of the transition zone.) \n• First indication of smoke. The boundary \nbetween the transition zone and the smoke-\nfree air. \n• Transition zone. The layer between the \nsmoke layer interface and the first indication of \nsmoke in which the smoke layer temperature \ndecreases to ambient. The transition zone may \nbe several meter thick (large open space) or \nmay barely exist (small area with intense fire).\n\n❖ See also Commentary Figure 909.8.1(2). \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 185,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n555 \n \n \nNFPA 92 provides algebraic equations to \ndetermine first indication of smoke but is limited \nto very specific conditions such as a uniform \ncross section, specific aspect ratios, steady or \nunsteady \nfires and \nno \nsmoke \nexhaust \noperating. When using algebraic equations for \nsmoke layer interface looking at different types \nof \nplumes \nthe \nsmoke \nlayer \ninterface \nterminology is used and the user enters the \ndesired smoke layer interface height. Zone \nmodels use simplifying assumptions so the \nlayers are distinct from one another. In \ncontrast, when CFD or scale modeling is used, \nthe data must be analyzed to verify that the \nsmoke layer interface is located at or above the \n1800 mm during the event. This is not a simple \nanalysis as CFD and scale modeling provide \nmore detail on actual smoke behavior; \ntherefore, the location of the smoke layer \ninterface may not be initially clear without some \nlevel of analysis. Again it depends on the depth \nof the transition layer. This may require \nreviewing tenability within the transition zone. \nTenability limits need to be agreed upon by the \nstakeholders involved. Using CFD or scale \nmodeling would likely need to occur through \nthe alternative methods and materials section \n(Section 104.10) due to the need to review \ntenability limits. It should be noted that NFPA \n92 Annex A suggests that there are methods to \ndetermine where the smoke layer interface and \nfirst indication of smoke are located when \nundertaking CFD and scale modeling using a \nlimited number of point measurements. \n \nAlso, Section 909.8.1 specifies a minimum \ndistance for the smoke layer interface from any \nwalking surface whereas Section 4.5.4.2 of \nNFPA 92 has provisions that simply allows the \nanalysis to demonstrate tenability regardless of \nwhere the layer height is located above the \nfloor. Defining tenability can be more difficult as \nthere is not a standard definition as to what is \nconsidered tenable. Any design using that \napproach would need to be addressed through \nSection 104.10. \n \nNote that the response time of the system \ncomponents (detection, activation, ramp up \ntime, shutting down HVAC, opening/closing \ndoors and dampers, etc.) needs to be \naccounted for when analyzing the location of \nthe smoke layer interface in relation to the \nduration of operations stated in Section \n909.4.6 (see commentary, Section 909.17). \n909.9 Design fire. The design fire shall be based \non a rational analysis performed by the registered \ndesign professional and approved by the Fire \nofficial. The design fire shall be based on the \nanalysis in accordance with Section 909.4 and this \nsection. \n❖ \nEstimating the design fire is the most critical \nelement in the smoke control system design; \nseveral design fire types and/or locations \nshould be considered in the design of most \nsystems. The fire is what produces the smoke \nto be controlled by the system; thus, the size of \nthe fire directly impacts the quantity of smoke \nbeing produced. This section ensures that the \ndesign fire be determined through a rational \nanalysis by a registered design professional \nwith \nknowledge \nin \nthis \narea. \nSuch \nprofessionals should have experience in the \narea of fire dynamics, fire engineering and \ngeneral building design, including mechanical \nsystems. When determining the design fire, the \ndesigner \nshould \nwork \nwith \nvarious \nstakeholders to determine the types of hazards \nand combustible materials (fire scenarios) on a \npermanent as well as temporary basis (i.e., \nholiday decorative materials or scenery, \ntemporary art exhibits) that may be present \nthroughout the use of the building once \noccupied. Fire scenarios describe a sequence \nof possible events and set of conditions that \ndescribe the development of fire and the \nspread of combustion products throughout a \nbuilding or part of a building. Those hazards \nthen need to be translated to potential design \nfires to be used when determining the smoke \nlayer interface height for the duration as \ndetermined by Section 909.4.6. See the \ncommentary to Section 909.9.3 for potential \nsources when determining design fires. \n \nThis section also does not mandate the type of \nfire (i.e., steady versus unsteady). A steady fire \nassumes a constant heat-release rate over a \nperiod of time, where unsteady fires do not. An \nunsteady fire includes the growth and decay \nphases of the fire, as well as the peak heat-\nrelease rate. An unsteady fire will hit a peak \nheat-release rate when burning in the open, \nlike an axisymmetric fire. An unsteady fire is a \nmore realistic view of how fires actually burn. It \nshould be noted that fires can be a combination \nof unsteady and steady fires when sufficient \nfuel is available. In other words, the fire initially \ngrows (unsteady) then reaches a steady state \nand burns for some time at a particular heat-\nrelease rate before decay occurs. \n \nDesign fire information should therefore \ntypically include growth rate, peak heat-release \nrate, duration and decay as well as information \nrelated to fire locations and products of \ncombustion yield (CO, smoke, etc.) that are \nproduced by the various design fires that are \ndeemed credible for the space. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n555 \n \n \nNFPA 92 provides algebraic equations to \ndetermine first indication of smoke but is limited \nto very specific conditions such as a uniform \ncross section, specific aspect ratios, steady or \nunsteady \nfires and \nno \nsmoke \nexhaust \noperating. When using algebraic equations for \nsmoke layer interface looking at different types \nof \nplumes \nthe \nsmoke \nlayer \ninterface \nterminology is used and the user enters the \ndesired smoke layer interface height. Zone \nmodels use simplifying assumptions so the \nlayers are distinct from one another. In \ncontrast, when CFD or scale modeling is used, \nthe data must be analyzed to verify that the \nsmoke layer interface is located at or above the \n1800 mm during the event. This is not a simple \nanalysis as CFD and scale modeling provide \nmore detail on actual smoke behavior; \ntherefore, the location of the smoke layer \ninterface may not be initially clear without some \nlevel of analysis. Again it depends on the depth \nof the transition layer. This may require \nreviewing tenability within the transition zone. \nTenability limits need to be agreed upon by the \nstakeholders involved. Using CFD or scale \nmodeling would likely need to occur through \nthe alternative methods and materials section \n(Section 104.10) due to the need to review \ntenability limits. It should be noted that NFPA \n92 Annex A suggests that there are methods to \ndetermine where the smoke layer interface and \nfirst indication of smoke are located when \nundertaking CFD and scale modeling using a \nlimited number of point measurements. \n \nAlso, Section 909.8.1 specifies a minimum \ndistance for the smoke layer interface from any \nwalking surface whereas Section 4.5.4.2 of \nNFPA 92 has provisions that simply allows the \nanalysis to demonstrate tenability regardless of \nwhere the layer height is located above the \nfloor. Defining tenability can be more difficult as \nthere is not a standard definition as to what is \nconsidered tenable. Any design using that \napproach would need to be addressed through \nSection 104.10. \n \nNote that the response time of the system \ncomponents (detection, activation, ramp up \ntime, shutting down HVAC, opening/closing \ndoors and dampers, etc.) needs to be \naccounted for when analyzing the location of \nthe smoke layer interface in relation to the \nduration of operations stated in Section \n909.4.6 (see commentary, Section 909.17). \n909.9 Design fire. The design fire shall be based \non a rational analysis performed by the registered \ndesign professional and approved by the Fire \nofficial. The design fire shall be based on the \nanalysis in accordance with Section 909.4 and this \nsection.",
      "commentary": "Estimating the design fire is the most critical \nelement in the smoke control system design; \nseveral design fire types and/or locations \nshould be considered in the design of most \nsystems. The fire is what produces the smoke \nto be controlled by the system; thus, the size of \nthe fire directly impacts the quantity of smoke \nbeing produced. This section ensures that the \ndesign fire be determined through a rational \nanalysis by a registered design professional \nwith \nknowledge \nin \nthis \narea. \nSuch \nprofessionals should have experience in the \narea of fire dynamics, fire engineering and \ngeneral building design, including mechanical \nsystems. When determining the design fire, the \ndesigner \nshould \nwork \nwith \nvarious \nstakeholders to determine the types of hazards \nand combustible materials (fire scenarios) on a \npermanent as well as temporary basis (i.e., \nholiday decorative materials or scenery, \ntemporary art exhibits) that may be present \nthroughout the use of the building once \noccupied. Fire scenarios describe a sequence \nof possible events and set of conditions that \ndescribe the development of fire and the \nspread of combustion products throughout a \nbuilding or part of a building. Those hazards \nthen need to be translated to potential design \nfires to be used when determining the smoke \nlayer interface height for the duration as \ndetermined by Section 909.4.6. See the \ncommentary to Section 909.9.3 for potential \nsources when determining design fires. \n \nThis section also does not mandate the type of \nfire (i.e., steady versus unsteady). A steady fire \nassumes a constant heat-release rate over a \nperiod of time, where unsteady fires do not. An \nunsteady fire includes the growth and decay \nphases of the fire, as well as the peak heat-\nrelease rate. An unsteady fire will hit a peak \nheat-release rate when burning in the open, \nlike an axisymmetric fire. An unsteady fire is a \nmore realistic view of how fires actually burn. It \nshould be noted that fires can be a combination \nof unsteady and steady fires when sufficient \nfuel is available. In other words, the fire initially \ngrows (unsteady) then reaches a steady state \nand burns for some time at a particular heat-\nrelease rate before decay occurs. \n \nDesign fire information should therefore \ntypically include growth rate, peak heat-release \nrate, duration and decay as well as information \nrelated to fire locations and products of \ncombustion yield (CO, smoke, etc.) that are \nproduced by the various design fires that are \ndeemed credible for the space. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 186,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n556 \n \n \nTo provide an order of magnitude of fire sizes \nobtained from various combustibles, the \nfollowing data from fire tests is provided. The \nfollowing heat release rates, found in Section \n3, Chapter 3-1 of the 4th edition of the SFPE \nHandbook of Fire Protection Engineering, are \npeak heat release rates: \n• Plastic trash bags/paper trash: Approximately \n120-350 kw \n• Latex foam pillow: Approximately 120 kw \n• Polyurethane foam (PVC Ticking material) \nMattress: Approximately 2630 kw \n• Plywood wardrobe: Approximately 2900-6,400 \nkw \n909.9.1 Factors considered. The engineering \nanalysis shall include the characteristics of the fuel, \nfuel load, effects included by the fire and whether \nthe fire is likely to be steady or unsteady. \n❖ \nThis section simply provides more detail on the \nfactors \nthat \nshould \nbe \ntaken \nunder \nconsideration when determining the design fire \nsize. To determine the appropriate fire size, an \nengineering analysis is necessary that takes \ninto account the following elements: fuel \n(potential burning rates), fuel load (how much), \neffects included by the fire (smoke particulate \nsize and density), steady or unsteady (burn \nsteadily or simply peak and dissipate) and \nlikelihood of sprinkler activation (based on \nheight and distance from the fire). \n909.9.2 Design fire fuel. Determination of the \ndesign fire shall include consideration of the type of \nfuel, fuel spacing and configuration. \n❖ \nThe design fire size may also be affected by \nsurrounding combustibles, which may have the \neffect of increasing the fire size. More \nspecifically, there is concern that if sufficient \nseparation \nis \nnot \nmaintained \nbetween \ncombustibles, then a larger design fire is likely. \nThe code does not provide extensive detail on \nthis as such determination is left to the rational \nanalysis \nundertaken \nby \nthe \ndesign \nprofessional. NFPA 92 provides one method in \nwhich to determine the critical separation \ndistance, R. This is based on fire size and the \ncritical radiant heat flux for nonpiloted ignition. \nNonpiloted ignition means the radiated heat \nfrom the fire without direct flame contact will \nignite adjacent combustibles. \n909.9.3 Heat-release assumptions. The analysis \nshall make use of best available data from approved \nsources and shall not be based on excessively \nstringent limitations of combustible material. \n❖ \nThis section stresses that data obtained for use \nin a rational analysis need to come from \nrelevant and appropriate sources. Data can be \nobtained from groups such as NIST or from \nAnnex B of NFPA 92. Data from fire tests are \navailable and are a good resource for such \nanalysis. As noted earlier, such data are not \nprevalent (see also Chapter 8, Analysis of \nDesign Fires, from A Guide to Smoke Control \nin the 2006 IBC® and Chapter 26 of the SFPE \nHandbook of Fire Protection Engineering, 5th \nedition). \n909.9.4 Sprinkler effectiveness assumptions. A \ndocumented engineering analysis shall be provided \nfor conditions that assume fire growth is halted at \nthe time of sprinkler activation. \n❖ \nThis section raises a few questions regarding \nactivation of sprinklers and their impact on the \nfire both in terms of their ability to “control” as \nwell as “extinguish” a fire. The first is \nconcerning an assumption that sprinklers will \nimmediately control the fire as soon as they are \nactivated (i.e., control results in limiting further \ngrowth and maintaining the heat-release rate at \napproximately the same fire size as when the \nsprinklers activated). This assumption may be \ntrue in some cases, but for high ceilings, the \nsprinkler may not activate or may be \nineffective. Sprinklers may be ineffective in \nhigh spaces, since by the time they are \nactivated, the fire is too large to control. \nEssentially, the fire plume may push away and \nevaporate the water before it actually reaches \nthe seat of the fire. In addition, the fire may be \nshielded \nfrom \nsprinkler \nspray \nso \nthat \ninsufficient quantities of water reach the fuel. \nThese are common problems with high-piled \nstorage as well as other fires, including retail, \nand has been shown in actual tests. Also, if the \nfire becomes too large before the sprinklers are \nactivated, the available water supply and \npressure for the system may be compromised. \nAdditionally, based on the layout of the room \nand the movement of the fire effluents, the \nwrong sprinklers could be activated, which \nleads to a larger fire size and depletion of the \navailable water supply and pressure. \n \nAnother issue is whether the sprinklers \n“control” or “extinguish” the fire. Typical \nsprinklers are assumed only to control fires as \nopposed to extinguishing them. Sprinklers may \nbe able to extinguish the fire, but it should not \nautomatically be assumed. A fire that is \ncontrolled will achieve steady state and \nmaintain a certain fire size, which is very \ndifferent \nfrom \na \nfire \nthat \nis \nactually \nextinguished. \n \nBased on these concerns, each scenario \nneeds to be looked at individually to determine \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n556 \n \n \nTo provide an order of magnitude of fire sizes \nobtained from various combustibles, the \nfollowing data from fire tests is provided. The \nfollowing heat release rates, found in Section \n3, Chapter 3-1 of the 4th edition of the SFPE \nHandbook of Fire Protection Engineering, are \npeak heat release rates: \n• Plastic trash bags/paper trash: Approximately \n120-350 kw \n• Latex foam pillow: Approximately 120 kw \n• Polyurethane foam (PVC Ticking material) \nMattress: Approximately 2630 kw \n• Plywood wardrobe: Approximately 2900-6,400 \nkw \n909.9.1 Factors considered. The engineering \nanalysis shall include the characteristics of the fuel, \nfuel load, effects included by the fire and whether \nthe fire is likely to be steady or unsteady.",
      "commentary": "This section simply provides more detail on the \nfactors \nthat \nshould \nbe \ntaken \nunder \nconsideration when determining the design fire \nsize. To determine the appropriate fire size, an \nengineering analysis is necessary that takes \ninto account the following elements: fuel \n(potential burning rates), fuel load (how much), \neffects included by the fire (smoke particulate \nsize and density), steady or unsteady (burn \nsteadily or simply peak and dissipate) and \nlikelihood of sprinkler activation (based on \nheight and distance from the fire). \n909.9.2 Design fire fuel. Determination of the \ndesign fire shall include consideration of the type of \nfuel, fuel spacing and configuration.\n\n❖ The design fire size may also be affected by \nsurrounding combustibles, which may have the \neffect of increasing the fire size. More \nspecifically, there is concern that if sufficient \nseparation \nis \nnot \nmaintained \nbetween \ncombustibles, then a larger design fire is likely. \nThe code does not provide extensive detail on \nthis as such determination is left to the rational \nanalysis \nundertaken \nby \nthe \ndesign \nprofessional. NFPA 92 provides one method in \nwhich to determine the critical separation \ndistance, R. This is based on fire size and the \ncritical radiant heat flux for nonpiloted ignition. \nNonpiloted ignition means the radiated heat \nfrom the fire without direct flame contact will \nignite adjacent combustibles. \n909.9.3 Heat-release assumptions. The analysis \nshall make use of best available data from approved \nsources and shall not be based on excessively \nstringent limitations of combustible material.\n\n❖ This section stresses that data obtained for use \nin a rational analysis need to come from \nrelevant and appropriate sources. Data can be \nobtained from groups such as NIST or from \nAnnex B of NFPA 92. Data from fire tests are \navailable and are a good resource for such \nanalysis. As noted earlier, such data are not \nprevalent (see also Chapter 8, Analysis of \nDesign Fires, from A Guide to Smoke Control \nin the 2006 IBC® and Chapter 26 of the SFPE \nHandbook of Fire Protection Engineering, 5th \nedition). \n909.9.4 Sprinkler effectiveness assumptions. A \ndocumented engineering analysis shall be provided \nfor conditions that assume fire growth is halted at \nthe time of sprinkler activation.\n\n❖ This section raises a few questions regarding \nactivation of sprinklers and their impact on the \nfire both in terms of their ability to “control” as \nwell as “extinguish” a fire. The first is \nconcerning an assumption that sprinklers will \nimmediately control the fire as soon as they are \nactivated (i.e., control results in limiting further \ngrowth and maintaining the heat-release rate at \napproximately the same fire size as when the \nsprinklers activated). This assumption may be \ntrue in some cases, but for high ceilings, the \nsprinkler may not activate or may be \nineffective. Sprinklers may be ineffective in \nhigh spaces, since by the time they are \nactivated, the fire is too large to control. \nEssentially, the fire plume may push away and \nevaporate the water before it actually reaches \nthe seat of the fire. In addition, the fire may be \nshielded \nfrom \nsprinkler \nspray \nso \nthat \ninsufficient quantities of water reach the fuel. \nThese are common problems with high-piled \nstorage as well as other fires, including retail, \nand has been shown in actual tests. Also, if the \nfire becomes too large before the sprinklers are \nactivated, the available water supply and \npressure for the system may be compromised. \nAdditionally, based on the layout of the room \nand the movement of the fire effluents, the \nwrong sprinklers could be activated, which \nleads to a larger fire size and depletion of the \navailable water supply and pressure. \n \nAnother issue is whether the sprinklers \n“control” or “extinguish” the fire. Typical \nsprinklers are assumed only to control fires as \nopposed to extinguishing them. Sprinklers may \nbe able to extinguish the fire, but it should not \nautomatically be assumed. A fire that is \ncontrolled will achieve steady state and \nmaintain a certain fire size, which is very \ndifferent \nfrom \na \nfire \nthat \nis \nactually \nextinguished. \n \nBased on these concerns, each scenario \nneeds to be looked at individually to determine \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 187,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n557 \n \nwhether sprinklers would be effective in halting \nthe growth or extinguishing the fire. More \nspecifically, the evaluation should include \ndroplet size, density and area of coverage and \nshould also be based on actual test results. \n909.10 Equipment. Equipment including, but not \nlimited to, fans, ducts, automatic dampers and \nbalance dampers shall be suitable for their intended \nuse, suitable for the probable exposure temperatures \nthat the rational analysis indicates, and as approved \nby the Fire official. \n❖ \nSection 909.10 and subsequent sections are \nprimarily related to the reliability of the system \ncomponents to provide a smoke control system \nthat works according to the design. One of the \nlargest concerns when using smoke control \nprovisions is the overall reliability of the system. \nSuch \nsystems \nhave \nmany \ndifferent \ncomponents, such as smoke and fire dampers, \nfans, ducts and controls associated with such \ncomponents. The more components a system \nhas, the less reliable it becomes. In fact, one \napproach in providing a higher level of \nreliability is utilizing the normal building \nsystems such as the HVAC to provide the \nsmoke control system. Basically, systems used \nevery day are more likely to be working \nappropriately, since they are essentially being \ntested daily; however, there are many \ncomponents that are specific to the smoke \ncontrol system, such as exhaust fans in an \natrium or the smoke control panel. \n \nAlso, there is not a generic prescriptive set of \nrequirements as to how all smoke control \nsystem elements should operate, since each \ndesign may be fairly unique. The specifics on \noperation of such a system need to be included \nwithin the design and construction documents. \nMost components used in smoke control \nsystems are elements used in many other \napplications such as HVAC systems; therefore, \nthe basic mechanisms of a fan used in a smoke \ncontrol system may not be different, although \nthey may be applied differently. \n909.10.1 \nExhaust fans. Components of \nexhaust fans shall be rated and certified by the \nmanufacturer for the probable temperature rise to \nwhich the components will be exposed. This \ntemperature rise shall be computed by: \nIJ = (!\u000f/\u0010\u000f) + (I\b) \n(9-2) \n \nwhere: \nc = Specific heat of smoke at smoke layer \ntemperature, kJ/kg · K. \nm = Exhaust rate, kg/s. \nQc = Convective heat output of fire, kW. \nTa = Ambient temperature, K. \nTs = Smoke temperature, K. \nException: Reduced Ts as calculated based on the \nassurance of adequate dilution air. \n❖ \nFans used for smoke control systems must be \nable \nto \ntolerate \nthe \npossible \nelevated \ntemperatures to which they will be exposed. \nAgain, like many other factors this depends \nupon the specifics of the design fire. \nEssentially, Equation \n(9-2) requires \nthe \ncalculation of the potential temperature rise. \nThe exhaust fans must be specifically rated and \ncertified by the manufacturer to be able to \nhandle these rises in temperature. There is an \nexception \nthat \nallows \nreduction \nof \nthe \ntemperature if it can be shown that adequate \ntemperature reduction will occur. In many \ncases if the exhaust fans are near the ceiling, \nthe smoke will be much cooler than the value \nresulting from Equation (9-2) since the smoke \nmay cool considerably by the time it reaches \nthe ceiling. Also, sprinkler activation will assist \nin cooling the smoke further. \n909.10.2 \nDucts. Duct materials and joints \nshall be capable of withstanding the probable \ntemperatures and pressures to which they are \nexposed as determined in accordance with Section \n909.10.1. Ducts shall be constructed and supported \nin accordance with SBC 501. Ducts shall be leak \ntested to 1.5 times the maximum design pressure in \naccordance with nationally accepted practices. \nMeasured leakage shall not exceed 5 percent of \ndesign flow. Results of such testing shall be a part \nof the documentation procedure. Ducts shall be \nsupported \ndirectly \nfrom \nfire-resistance-rated \nstructural elements of the building by substantial, \nnoncombustible supports. \nException: Flexible connections, for the purpose of \nvibration isolation, complying with SBC 501 and \nthat are constructed of approved fire resistance-\nrated materials. \n❖ \nThe next essential component of a smoke \ncontrol system is the integrity of the ducts to \ntransport supply and exhaust air. The integrity \nof ducts is also important for an HVAC system, \nbut is more critical in this case since it is not \nsimply a comfort issue but one of life safety. \nThe key concern with ducts in smoke control \nsystems is that they can withstand elevated \ntemperatures and that there will be minimal \nleakage. The concern with leakage is the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n557 \n \nwhether sprinklers would be effective in halting \nthe growth or extinguishing the fire. More \nspecifically, the evaluation should include \ndroplet size, density and area of coverage and \nshould also be based on actual test results. \n909.10 Equipment. Equipment including, but not \nlimited to, fans, ducts, automatic dampers and \nbalance dampers shall be suitable for their intended \nuse, suitable for the probable exposure temperatures \nthat the rational analysis indicates, and as approved \nby the Fire official.",
      "commentary": "Section 909.10 and subsequent sections are \nprimarily related to the reliability of the system \ncomponents to provide a smoke control system \nthat works according to the design. One of the \nlargest concerns when using smoke control \nprovisions is the overall reliability of the system. \nSuch \nsystems \nhave \nmany \ndifferent \ncomponents, such as smoke and fire dampers, \nfans, ducts and controls associated with such \ncomponents. The more components a system \nhas, the less reliable it becomes. In fact, one \napproach in providing a higher level of \nreliability is utilizing the normal building \nsystems such as the HVAC to provide the \nsmoke control system. Basically, systems used \nevery day are more likely to be working \nappropriately, since they are essentially being \ntested daily; however, there are many \ncomponents that are specific to the smoke \ncontrol system, such as exhaust fans in an \natrium or the smoke control panel. \n \nAlso, there is not a generic prescriptive set of \nrequirements as to how all smoke control \nsystem elements should operate, since each \ndesign may be fairly unique. The specifics on \noperation of such a system need to be included \nwithin the design and construction documents. \nMost components used in smoke control \nsystems are elements used in many other \napplications such as HVAC systems; therefore, \nthe basic mechanisms of a fan used in a smoke \ncontrol system may not be different, although \nthey may be applied differently. \n909.10.1 \nExhaust fans. Components of \nexhaust fans shall be rated and certified by the \nmanufacturer for the probable temperature rise to \nwhich the components will be exposed. This \ntemperature rise shall be computed by: \nIJ = (!\u000f/\u0010\u000f) + (I\b) \n(9-2) \n \nwhere: \nc = Specific heat of smoke at smoke layer \ntemperature, kJ/kg · K. \nm = Exhaust rate, kg/s. \nQc = Convective heat output of fire, kW. \nTa = Ambient temperature, K. \nTs = Smoke temperature, K. \nException: Reduced Ts as calculated based on the \nassurance of adequate dilution air.\n\n❖ Fans used for smoke control systems must be \nable \nto \ntolerate \nthe \npossible \nelevated \ntemperatures to which they will be exposed. \nAgain, like many other factors this depends \nupon the specifics of the design fire. \nEssentially, Equation \n(9-2) requires \nthe \ncalculation of the potential temperature rise. \nThe exhaust fans must be specifically rated and \ncertified by the manufacturer to be able to \nhandle these rises in temperature. There is an \nexception \nthat \nallows \nreduction \nof \nthe \ntemperature if it can be shown that adequate \ntemperature reduction will occur. In many \ncases if the exhaust fans are near the ceiling, \nthe smoke will be much cooler than the value \nresulting from Equation (9-2) since the smoke \nmay cool considerably by the time it reaches \nthe ceiling. Also, sprinkler activation will assist \nin cooling the smoke further. \n909.10.2 \nDucts. Duct materials and joints \nshall be capable of withstanding the probable \ntemperatures and pressures to which they are \nexposed as determined in accordance with Section \n909.10.1. Ducts shall be constructed and supported \nin accordance with SBC 501. Ducts shall be leak \ntested to 1.5 times the maximum design pressure in \naccordance with nationally accepted practices. \nMeasured leakage shall not exceed 5 percent of \ndesign flow. Results of such testing shall be a part \nof the documentation procedure. Ducts shall be \nsupported \ndirectly \nfrom \nfire-resistance-rated \nstructural elements of the building by substantial, \nnoncombustible supports. \nException: Flexible connections, for the purpose of \nvibration isolation, complying with SBC 501 and \nthat are constructed of approved fire resistance-\nrated materials.\n\n❖ The next essential component of a smoke \ncontrol system is the integrity of the ducts to \ntransport supply and exhaust air. The integrity \nof ducts is also important for an HVAC system, \nbut is more critical in this case since it is not \nsimply a comfort issue but one of life safety. \nThe key concern with ducts in smoke control \nsystems is that they can withstand elevated \ntemperatures and that there will be minimal \nleakage. The concern with leakage is the \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 188,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n558 \n \npotential of leaking smoke into another smoke \nzone or not providing the proper amount of \nsupply air to support the system. \n \nMore specifically, all ducts need to be leak \ntested to 1.5 times the maximum static design \npressure. The leakage resulting should be no \nmore than 5 percent of the design flow. For \nexample, a duct that has a design flow of 0.141 \nm3/s would be allowed 0.007 m3/s of leakage \nwhen exposed to a pressure equal to 1.5 times \nthe design pressure for that duct. The tests \nshould be in accordance with nationally \naccepted practices. This criterion will often limit \nductwork for smoke control systems to lined \nsystems, since the amount of leakage in such \nsystems is much less. \n \nAs part of the concern for possible exposure to \nfire and fire products, the ducts are required to \nbe \nsupported \nby \nway \nof \nsubstantial \nnoncombustible supports connected to the fire-\nresistance-rated structural elements of the \nbuilding. As noted, the system needs to able to \nrun for 20 minutes starting from the detection \nof the fire. The exception to this section is really \nmore of an acknowledgment that flexible \nconnections \nfor \nvibration \nisolation \nare \nacceptable when constructed of approved fire-\nresistance-rated materials. More specifically, it \nis often necessary to use such connections for \nconnecting the duct to the fan. These \nconnections cannot necessarily meet the \nrequirements of the main section but are a \nminimal part of the ductwork and as long as \nthey perform adequately with regard to fire \nresistance, they are permitted. Note that the \nterm “approved” is used to determine the \nrequired fire resistance; therefore, flexibility is \nprovided. The code does not specifically \naddress this determination but perhaps a \nrelationship to the duration or operation and \nthese flexible connections could be made to \ndetermine the necessary performance. \n909.10.3 \nEquipment, inlets and outlets. \nEquipment shall be located so as to not expose \nuninvolved portions of the building to an additional \nfire hazard. Outside air inlets shall be located so as \nto minimize the potential for introducing smoke or \nflame into the building. Exhaust outlets shall be so \nlocated as to minimize reintroduction of smoke into \nthe building and to limit exposure of the building or \nadjacent buildings to an additional fire hazard. \n❖ \nThe intent of this section is to minimize the \nlikelihood of smoke being reintroduced into the \nbuilding due to poorly placed outdoor air inlets \nand exhaust air outlets; therefore, placing one \nright next to the other on the exterior of the \nbuilding would be inappropriate. In addition, \nwind and other adverse conditions should be \nconsidered when choosing locations for these \ninlets and outlets. Particular attention should \nbe paid to introducing exhausted smoke into \nanother smoke zone. Also, smoke should be \nexhausted in a direction that will not introduce \nit into surrounding buildings or facilities. Within \nthe building itself, the supply air and exhaust \noutlets should also be strategically located. \nThe exhaust inlets and supply air should be \nevenly distributed to reduce the likelihood of a \nhigh velocity of air that may disrupt the fire \nplume and also push smoke back into occupied \nareas. See the commentary to Section 909.8 \nfor discussion on avoiding plugholing. \n909.10.4 \nAutomatic dampers. Automatic \ndampers, regardless of the purpose for which they \nare installed within the smoke control system, shall \nbe listed and conform to the requirements of \napproved recognized standards. \n❖ \nThis section addresses the reliability of any \ndampers used within a smoke control system. \nThis particular provision requires that the \ndampers be listed and conform to the \nappropriate \nrecognized \nstandards. \nMore \nspecifically, Section 717 of SBC 201 contains \nmore detailed information on the specific \nrequirements for smoke and fire dampers. \nSmoke and fire dampers should be listed in \naccordance \nwith \nUL \n555S \nand \n555, \nrespectively. Also, remember that each smoke \ncontrol design is unique and the sequence and \nmethods used to activate the dampers may \nvary from design to design. This information \nneeds to be addressed in the construction \ndocuments. \n \nAnother factor to take into account, with regard \nto timing of the system, is the fact that some \ndampers react more quickly than others, simply \ndue \nto \nthe \nparticular \nsmoke \ndamper \ncharacteristics. \nAdditionally, \nduring \nthe \ncommissioning of the system, the damper is \ngoing to be exposed to many repetitions. \nThese repetitions need to be accounted for in \nthe overall reliability of the system. \n909.10.5 \nFans. \nIn \naddition \nto \nother \nrequirements, belt-driven fans shall have 1.5 times \nthe number of belts required for the design duty \nwith the minimum number of belts being two. Fans \nshall be selected for stable performance based on \nnormal temperature and, where applicable, elevated \ntemperature. Calculations and manufacturer’s fan \ncurves shall be part of the documentation \nprocedures. Fans shall be supported and restrained \nby noncombustible devices in accordance with the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n558 \n \npotential of leaking smoke into another smoke \nzone or not providing the proper amount of \nsupply air to support the system. \n \nMore specifically, all ducts need to be leak \ntested to 1.5 times the maximum static design \npressure. The leakage resulting should be no \nmore than 5 percent of the design flow. For \nexample, a duct that has a design flow of 0.141 \nm3/s would be allowed 0.007 m3/s of leakage \nwhen exposed to a pressure equal to 1.5 times \nthe design pressure for that duct. The tests \nshould be in accordance with nationally \naccepted practices. This criterion will often limit \nductwork for smoke control systems to lined \nsystems, since the amount of leakage in such \nsystems is much less. \n \nAs part of the concern for possible exposure to \nfire and fire products, the ducts are required to \nbe \nsupported \nby \nway \nof \nsubstantial \nnoncombustible supports connected to the fire-\nresistance-rated structural elements of the \nbuilding. As noted, the system needs to able to \nrun for 20 minutes starting from the detection \nof the fire. The exception to this section is really \nmore of an acknowledgment that flexible \nconnections \nfor \nvibration \nisolation \nare \nacceptable when constructed of approved fire-\nresistance-rated materials. More specifically, it \nis often necessary to use such connections for \nconnecting the duct to the fan. These \nconnections cannot necessarily meet the \nrequirements of the main section but are a \nminimal part of the ductwork and as long as \nthey perform adequately with regard to fire \nresistance, they are permitted. Note that the \nterm “approved” is used to determine the \nrequired fire resistance; therefore, flexibility is \nprovided. The code does not specifically \naddress this determination but perhaps a \nrelationship to the duration or operation and \nthese flexible connections could be made to \ndetermine the necessary performance. \n909.10.3 \nEquipment, inlets and outlets. \nEquipment shall be located so as to not expose \nuninvolved portions of the building to an additional \nfire hazard. Outside air inlets shall be located so as \nto minimize the potential for introducing smoke or \nflame into the building. Exhaust outlets shall be so \nlocated as to minimize reintroduction of smoke into \nthe building and to limit exposure of the building or \nadjacent buildings to an additional fire hazard.",
      "commentary": "The intent of this section is to minimize the \nlikelihood of smoke being reintroduced into the \nbuilding due to poorly placed outdoor air inlets \nand exhaust air outlets; therefore, placing one \nright next to the other on the exterior of the \nbuilding would be inappropriate. In addition, \nwind and other adverse conditions should be \nconsidered when choosing locations for these \ninlets and outlets. Particular attention should \nbe paid to introducing exhausted smoke into \nanother smoke zone. Also, smoke should be \nexhausted in a direction that will not introduce \nit into surrounding buildings or facilities. Within \nthe building itself, the supply air and exhaust \noutlets should also be strategically located. \nThe exhaust inlets and supply air should be \nevenly distributed to reduce the likelihood of a \nhigh velocity of air that may disrupt the fire \nplume and also push smoke back into occupied \nareas. See the commentary to Section 909.8 \nfor discussion on avoiding plugholing. \n909.10.4 \nAutomatic dampers. Automatic \ndampers, regardless of the purpose for which they \nare installed within the smoke control system, shall \nbe listed and conform to the requirements of \napproved recognized standards.\n\n❖ This section addresses the reliability of any \ndampers used within a smoke control system. \nThis particular provision requires that the \ndampers be listed and conform to the \nappropriate \nrecognized \nstandards. \nMore \nspecifically, Section 717 of SBC 201 contains \nmore detailed information on the specific \nrequirements for smoke and fire dampers. \nSmoke and fire dampers should be listed in \naccordance \nwith \nUL \n555S \nand \n555, \nrespectively. Also, remember that each smoke \ncontrol design is unique and the sequence and \nmethods used to activate the dampers may \nvary from design to design. This information \nneeds to be addressed in the construction \ndocuments. \n \nAnother factor to take into account, with regard \nto timing of the system, is the fact that some \ndampers react more quickly than others, simply \ndue \nto \nthe \nparticular \nsmoke \ndamper \ncharacteristics. \nAdditionally, \nduring \nthe \ncommissioning of the system, the damper is \ngoing to be exposed to many repetitions. \nThese repetitions need to be accounted for in \nthe overall reliability of the system. \n909.10.5 \nFans. \nIn \naddition \nto \nother \nrequirements, belt-driven fans shall have 1.5 times \nthe number of belts required for the design duty \nwith the minimum number of belts being two. Fans \nshall be selected for stable performance based on \nnormal temperature and, where applicable, elevated \ntemperature. Calculations and manufacturer’s fan \ncurves shall be part of the documentation \nprocedures. Fans shall be supported and restrained \nby noncombustible devices in accordance with the \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 189,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n559 \n \nstructural design requirements of Chapter 16 of \nSBC 201. \nMotors driving fans shall not be operated beyond \ntheir nameplate kilowatts as determined from \nmeasurement of actual current draw and shall have \na minimum service factor of 1.15. \n❖ \nPart of the overall reliability requires that fans \nused to provide supply air and exhaust \ncapacity will be functioning when necessary; \ntherefore, a safety factor of 1.5 is placed upon \nthe required belts for fans. All fans used as part \nof a smoke control system must provide 1.5 \ntimes the number of required belts with a \nminimum of two belts for all fans. \n \nThis section also points out that the fan chosen \nshould fit the specific application. It should be \nable to withstand the temperature rise as \ncalculated in Section 909.10.1 and generally \nbe able to handle typical exposure conditions, \nsuch as location and wind. For instance, \npropeller fans are highly sensitive to the effects \nof wind. When located on the windward side of \na building, wall-mounted, nonhooded propeller \nfans are not able to compensate for wind \neffects. Additionally, even hooded propeller \nfans located on the leeward side of the building \nmay not adequately compensate for the \ndecrease in pressure caused by wind effects. \nIn general, when designing a system, it should \nbe remembered that field conditions might vary \nfrom the calculations; therefore, flexibility \nshould be built into the design that would \naccount for things, such as variations in wind \nconditions. \n \nFinally, this section stresses that fan motors not \nbe operated beyond their rated watts. \n909.11 Standby power. Smoke control systems \nshall be provided with standby power in accordance \nwith Section 1203. \n❖ \nThis section references Chapter 12 for the \nspecifics as to what is required for standby \npower. As with any life safety system, a level of \nredundancy with regard to power supply is \nrequired to enable the functioning of the \nsystem during a fire. The primary source is the \nbuilding’s \nnormal \npower \nsystem. \nThe \nsecondary power system is by means of \nstandby power. One of the key elements is that \nstandby power systems are intended to \noperate within 60 seconds of loss of primary \npower. It should be noted that the primary \ndifference \nbetween \nstandby \npower \nand \nemergency power is that emergency power \nmust operate within 10 seconds of loss of \nprimary power versus 60 seconds. \n909.11.1 \nEquipment room. The standby \npower source and its transfer switches shall be in a \nroom separate from the normal power transformers \nand switch gears and ventilated directly to and from \nthe exterior. The room shall be enclosed with not \nless than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both. \n❖ \nThis section requires isolation from normal \nbuilding power systems via a 1-hour fire barrier, \n1-hour horizontal assembly, or both, depending \nupon the location within the building. This \nincreases the reliability and reduces the \nlikelihood that a single event could remove both \npower supplies. The intent of the ventilation is \nfocused on the proper function of the standby \npower source in terms of engine-driven \ngenerators having appropriate cooling air and \ncombustion air. The requirement that it be from \nthe outside is related to the protection of such \nventilation from the effects of the fire. \n909.11.2 \nPower sources and power surges. \nElements of the smoke control system relying on \nvolatile memories or the like shall be supplied with \nuninterruptable power sources of sufficient duration \nto span 15-minute primary power interruption. \nElements of the smoke control system susceptible \nto power surges shall be suitably protected by \nconditioners, suppressors or other approved means. \n❖ \nSmoke \ncontrol \nsystems \nhave \nmany \ncomponents, \nsometimes \nhighly \nsensitive \nelectronics, that are adversely affected by any \ninterruption in or sudden surges of power. \nTherefore, Section 909.11.2 requires that any \ncomponents of a smoke control system, such \nas volatile memories, be supplied with an \nuninterruptible power system for the first 15 \nminutes of loss of primary power. Volatile \nmemory components will lose memory upon \nany loss of power, no matter how short the time \nperiod. Once the 15 minutes elapse, these \nelements can be transitioned to the already \noperating standby power supply. \n \nWith regard to components sensitive to power \nsurges, they need to be provided with surge \nprotection \nin \nthe \nform \nof \nconditioners, \nsuppressors or other approved means. \n909.12 Detection and control systems. Fire \ndetection systems providing control input or output \nsignals to mechanical smoke control systems or \nelements \nthereof \nshall \ncomply \nwith \nthe \nrequirements of Section 907. Such systems shall be \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n559 \n \nstructural design requirements of Chapter 16 of \nSBC 201. \nMotors driving fans shall not be operated beyond \ntheir nameplate kilowatts as determined from \nmeasurement of actual current draw and shall have \na minimum service factor of 1.15.",
      "commentary": "Part of the overall reliability requires that fans \nused to provide supply air and exhaust \ncapacity will be functioning when necessary; \ntherefore, a safety factor of 1.5 is placed upon \nthe required belts for fans. All fans used as part \nof a smoke control system must provide 1.5 \ntimes the number of required belts with a \nminimum of two belts for all fans. \n \nThis section also points out that the fan chosen \nshould fit the specific application. It should be \nable to withstand the temperature rise as \ncalculated in Section 909.10.1 and generally \nbe able to handle typical exposure conditions, \nsuch as location and wind. For instance, \npropeller fans are highly sensitive to the effects \nof wind. When located on the windward side of \na building, wall-mounted, nonhooded propeller \nfans are not able to compensate for wind \neffects. Additionally, even hooded propeller \nfans located on the leeward side of the building \nmay not adequately compensate for the \ndecrease in pressure caused by wind effects. \nIn general, when designing a system, it should \nbe remembered that field conditions might vary \nfrom the calculations; therefore, flexibility \nshould be built into the design that would \naccount for things, such as variations in wind \nconditions. \n \nFinally, this section stresses that fan motors not \nbe operated beyond their rated watts. \n909.11 Standby power. Smoke control systems \nshall be provided with standby power in accordance \nwith Section 1203.\n\n❖ This section references Chapter 12 for the \nspecifics as to what is required for standby \npower. As with any life safety system, a level of \nredundancy with regard to power supply is \nrequired to enable the functioning of the \nsystem during a fire. The primary source is the \nbuilding’s \nnormal \npower \nsystem. \nThe \nsecondary power system is by means of \nstandby power. One of the key elements is that \nstandby power systems are intended to \noperate within 60 seconds of loss of primary \npower. It should be noted that the primary \ndifference \nbetween \nstandby \npower \nand \nemergency power is that emergency power \nmust operate within 10 seconds of loss of \nprimary power versus 60 seconds. \n909.11.1 \nEquipment room. The standby \npower source and its transfer switches shall be in a \nroom separate from the normal power transformers \nand switch gears and ventilated directly to and from \nthe exterior. The room shall be enclosed with not \nless than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.\n\n❖ This section requires isolation from normal \nbuilding power systems via a 1-hour fire barrier, \n1-hour horizontal assembly, or both, depending \nupon the location within the building. This \nincreases the reliability and reduces the \nlikelihood that a single event could remove both \npower supplies. The intent of the ventilation is \nfocused on the proper function of the standby \npower source in terms of engine-driven \ngenerators having appropriate cooling air and \ncombustion air. The requirement that it be from \nthe outside is related to the protection of such \nventilation from the effects of the fire. \n909.11.2 \nPower sources and power surges. \nElements of the smoke control system relying on \nvolatile memories or the like shall be supplied with \nuninterruptable power sources of sufficient duration \nto span 15-minute primary power interruption. \nElements of the smoke control system susceptible \nto power surges shall be suitably protected by \nconditioners, suppressors or other approved means.\n\n❖ Smoke \ncontrol \nsystems \nhave \nmany \ncomponents, \nsometimes \nhighly \nsensitive \nelectronics, that are adversely affected by any \ninterruption in or sudden surges of power. \nTherefore, Section 909.11.2 requires that any \ncomponents of a smoke control system, such \nas volatile memories, be supplied with an \nuninterruptible power system for the first 15 \nminutes of loss of primary power. Volatile \nmemory components will lose memory upon \nany loss of power, no matter how short the time \nperiod. Once the 15 minutes elapse, these \nelements can be transitioned to the already \noperating standby power supply. \n \nWith regard to components sensitive to power \nsurges, they need to be provided with surge \nprotection \nin \nthe \nform \nof \nconditioners, \nsuppressors or other approved means. \n909.12 Detection and control systems. Fire \ndetection systems providing control input or output \nsignals to mechanical smoke control systems or \nelements \nthereof \nshall \ncomply \nwith \nthe \nrequirements of Section 907. Such systems shall be \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 190,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n560 \n \nequipped with a control unit complying with UL \n864 and listed as smoke control equipment. \n❖ \nThis section is focused on proper monitoring of \nthe fire detection systems that activate the \nsmoke control system through compliance with \nSection 907and UL 864. This requires a \nspecific listing of the fire alarm control unit as \nsmoke control equipment. UL 864 has a \nsubcategory (UUKL) specific to fire alarm \ncontrol panels for smoke control system \napplications. \n909.12.1 \nVerification. Control systems for \nmechanical smoke control systems shall include \nprovisions for verification. Verification shall \ninclude positive confirmation of actuation, testing, \nmanual override and the presence of power \ndownstream of all disconnects. A preprogrammed \nweekly test sequence shall report abnormal \nconditions audibly, visually and by printed report. \nThe preprogrammed weekly test shall operate all \ndevices, equipment, and components used for \nsmoke control. \nException: Where verification of individual \ncomponents tested through the preprogrammed \nweekly testing sequence will interfere with, and \nproduce unwanted effects to, normal building \noperation, \nsuch \nindividual \ncomponents \nare \npermitted to be bypassed from the preprogrammed \nweekly testing, where approved by the Fire official \nand in accordance with both of the following: \n1. Where the operation of components is \nbypassed from the preprogrammed weekly \ntest, presence of power downstream of all \ndisconnects shall be verified weekly by a \nlisted control unit. \n2. Testing of all components bypassed from the \npreprogrammed weekly test shall be in \naccordance with Section 909.22.6. \n❖ \nThis section addresses the function of the \nmechanical elements of the smoke control \nsystem once the system is activated. In \nparticular, there is a focus on verification of \nactivities. \nVerification \nwould \ninclude \nthe \nfollowing two aspects: \n1. \nThe system is able to verify actuations, \ntesting, \nmanual \noverrides \nand \nthe \npresence of power downstream. This \nwould require information reported back \nto the smoke control panel, which can be \naccomplished \nvia \nthe \nweekly \ntest \nsequence or through full electronic \nmonitoring of the system. \n2. \nConduct a preprogrammed weekly test \nthat simulates an actual (smoke) event to \ntest the components of the system. These \ncomponents would include elements such \nas smoke dampers, fans and doors. \nAbnormal conditions need to be reported \nin three ways: \na. \nAudibly \nb. \nVisually \nc. \nPrinted report. \n❖ \nIt should be noted that electrical monitoring of \nthe control components is not required \n(supervision). \nSuch \nsupervision \nverifies \nintegrity of the conductors from a fire alarm \ncontrol unit to the control system input. The \nweekly test is considered sufficient verification \nof system performance and is often termed \n“end-to-end verification.” In other words, the \ncontrol system input provides the expected \nresults. Verification can be accomplished \nthrough any sensor that is calibrated to \ndistinguish the difference between proper \noperation and a fault condition. For fans, \nproper operation means that the fan is moving \nair within the intent of its design. Fault \nconditions include power failure, broken fan \nbelts, adverse wind effects, a locked rotor \ncondition and/or filters or large ducts that are \nblocked, causing significantly reduced airflow. \nIn addition to differential pressure transmitters \nand sail switches, this can be accomplished by \nstate-of-the-art current sensors. There is more \ndiscussion on verification for elements such as \nducts and fire doors in Chapter 9 of A Guide to \nSmoke Control in the 2006 IBC®. \n \nAlso, the fact that a smoke control system is \nnondedicated (integrated with an HVAC \nsystem) does not mean that it is automatically \nbeing tested on a daily basis. It is cautioned \nthat simply depending on occupant discomfort, \nfor example, is sometimes an insufficient \nindicator of a fully functioning smoke control \nsystem. There may be various modes in which \nthe HVAC system could operate that may not \nexercise the smoke control features and the \nsequence in which the system should operate. \nAn example is an air-conditioning system \noperating only in full recirculating mode versus \nexhaust mode. This failure will likely not affect \noccupants and will not exercise the exhaust \nfunction. Plus, doors, which may be part of the \nsmoke barrier, may not need to be closed in \nnormal building operations but would need to \nbe closed during smoke control system \noperation. This is why this section does not \nnecessarily differentiate between dedicated \nand nondedicated smoke control systems and \nrequires the system components to be tested. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n560 \n \nequipped with a control unit complying with UL \n864 and listed as smoke control equipment.",
      "commentary": "This section is focused on proper monitoring of \nthe fire detection systems that activate the \nsmoke control system through compliance with \nSection 907and UL 864. This requires a \nspecific listing of the fire alarm control unit as \nsmoke control equipment. UL 864 has a \nsubcategory (UUKL) specific to fire alarm \ncontrol panels for smoke control system \napplications. \n909.12.1 \nVerification. Control systems for \nmechanical smoke control systems shall include \nprovisions for verification. Verification shall \ninclude positive confirmation of actuation, testing, \nmanual override and the presence of power \ndownstream of all disconnects. A preprogrammed \nweekly test sequence shall report abnormal \nconditions audibly, visually and by printed report. \nThe preprogrammed weekly test shall operate all \ndevices, equipment, and components used for \nsmoke control. \nException: Where verification of individual \ncomponents tested through the preprogrammed \nweekly testing sequence will interfere with, and \nproduce unwanted effects to, normal building \noperation, \nsuch \nindividual \ncomponents \nare \npermitted to be bypassed from the preprogrammed \nweekly testing, where approved by the Fire official \nand in accordance with both of the following: \n1. Where the operation of components is \nbypassed from the preprogrammed weekly \ntest, presence of power downstream of all \ndisconnects shall be verified weekly by a \nlisted control unit. \n2. Testing of all components bypassed from the \npreprogrammed weekly test shall be in \naccordance with Section 909.22.6.\n\n❖ This section addresses the function of the \nmechanical elements of the smoke control \nsystem once the system is activated. In \nparticular, there is a focus on verification of \nactivities. \nVerification \nwould \ninclude \nthe \nfollowing two aspects: \n1. \nThe system is able to verify actuations, \ntesting, \nmanual \noverrides \nand \nthe \npresence of power downstream. This \nwould require information reported back \nto the smoke control panel, which can be \naccomplished \nvia \nthe \nweekly \ntest \nsequence or through full electronic \nmonitoring of the system. \n2. \nConduct a preprogrammed weekly test \nthat simulates an actual (smoke) event to \ntest the components of the system. These \ncomponents would include elements such \nas smoke dampers, fans and doors. \nAbnormal conditions need to be reported \nin three ways: \na. \nAudibly \nb. \nVisually \nc. \nPrinted report.\n\n❖ It should be noted that electrical monitoring of \nthe control components is not required \n(supervision). \nSuch \nsupervision \nverifies \nintegrity of the conductors from a fire alarm \ncontrol unit to the control system input. The \nweekly test is considered sufficient verification \nof system performance and is often termed \n“end-to-end verification.” In other words, the \ncontrol system input provides the expected \nresults. Verification can be accomplished \nthrough any sensor that is calibrated to \ndistinguish the difference between proper \noperation and a fault condition. For fans, \nproper operation means that the fan is moving \nair within the intent of its design. Fault \nconditions include power failure, broken fan \nbelts, adverse wind effects, a locked rotor \ncondition and/or filters or large ducts that are \nblocked, causing significantly reduced airflow. \nIn addition to differential pressure transmitters \nand sail switches, this can be accomplished by \nstate-of-the-art current sensors. There is more \ndiscussion on verification for elements such as \nducts and fire doors in Chapter 9 of A Guide to \nSmoke Control in the 2006 IBC®. \n \nAlso, the fact that a smoke control system is \nnondedicated (integrated with an HVAC \nsystem) does not mean that it is automatically \nbeing tested on a daily basis. It is cautioned \nthat simply depending on occupant discomfort, \nfor example, is sometimes an insufficient \nindicator of a fully functioning smoke control \nsystem. There may be various modes in which \nthe HVAC system could operate that may not \nexercise the smoke control features and the \nsequence in which the system should operate. \nAn example is an air-conditioning system \noperating only in full recirculating mode versus \nexhaust mode. This failure will likely not affect \noccupants and will not exercise the exhaust \nfunction. Plus, doors, which may be part of the \nsmoke barrier, may not need to be closed in \nnormal building operations but would need to \nbe closed during smoke control system \noperation. This is why this section does not \nnecessarily differentiate between dedicated \nand nondedicated smoke control systems and \nrequires the system components to be tested. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 191,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n561 \n \n \nIt is important to note that this weekly test \nsequence is not an actual smoke event and is \nonly intended to activate the system to ensure \nthat the components are working correctly. \n \nThe exception addresses the impracticality of \nrequiring a weekly test for many buildings. For \nmany systems, the weekly test requires the \nintroduction of untreated air into the smoke \nzone. This can be impractical in areas with cold \nor hot climates and for buildings that require \nclose control of temperature and humidity, \nsuch as art museums and similar facilities. The \nintroduction of the untreated air can also result \nin wasting energy to reheat, recool, humidify, \nor dehumidify the smoke control zone. \n \nThe intent of the exception is to provide means \nto verify that the required systems will be \navailable when needed. The code requires \ncontrol units to comply with UL 864; thus, all \ncomponents of the control system will be \nsupervised. \nThe \nexception \nincludes \nrequirements for verification of the power \ndownstream of all disconnects, such as power \nbreakers, \npower \ndisconnects, \nautomatic \ntransfer switches, motor starters, and motor \ncontrols. \nThis \nwill \nprovide \nreasonable \nassurance that power will be available for all \nsmoke control components, such as fans, \ndampers, doors, and windows. The exception \nalso adds the semi-annual requirement for a \ncomplete system test by reference to Section \n909.22.6. This allows the building owner to \nschedule complete system testing on days that \nwill reduce the impact to the building and \nenergy needs. The combination of additional \nsupervision and additional testing provides a \nreasonable alternative to weekly testing. \n909.12.2 \nWiring. In addition to meeting \nrequirements of SBC 401, all wiring, regardless of \nvoltage, shall be fully enclosed within continuous \nraceways. \n❖ \nWiring is required to be placed within \ncontinuous raceways which provides an \nadditional level of reliability for the system. The \ndefinition of the term “raceway” in SBC 401 lists \nseveral acceptable types of complying raceway \nthat can be used, however manufactured cable \nassemblies such as metal-clad cable (Type \nMC) or armored cable (Type AC) are not \nincluded. \n909.12.3 \nActivation. \nSmoke \ncontrol \nsystems shall be activated in accordance with this \nsection. \n❖ \nThe activation of a smoke control system is \ndependent on when such a system is required. \nMechanical smoke control systems, which \ncould include pressurization, airflow or exhaust \nmethods, require an automatic activation \nmechanism. When using a passive system, \nwhich depends upon compartmentation, spot-\ntype detectors are acceptable for the release of \ndoor closers and similar openings. Whereas \nwith more complex mechanical systems such \nactivation needs to go beyond single station \ndetectors and be part of an automatic \ncoordinated system. \n909.12.3.1 \nPressurization, \nairflow \nor \nexhaust method. Mechanical smoke control \nsystems using the pressurization, airflow or exhaust \nmethod shall have completely automatic control. \n❖ \nAutomatic activation of such systems is \nespecially critical as tenability is much more \ndifficult to achieve if a delay occurred waiting \nfor manual activation of the system. See \nSections 909.6 for the pressurization method, \n909.7 for the airflow design method and 909.8 \nfor the exhaust method. \n909.12.3.2 \nPassive method. Passive smoke \ncontrol systems actuated by approved spot-type \ndetectors listed for releasing service shall be \npermitted. \n❖ \nThis section recognizes that a passive system \ndoes not address smoke containment through \nmechanical means; therefore, it does not need \nto be “automatically activated” except in cases \nwhere smoke barriers have openings. These \nopenings would be required to have smoke \ndetectors to close openings where required by \nthe design. Although spot type detectors are \ntechnically automatic they are not part of a \nmore coordinated system of activation as \nneeded for mechanical smoke control systems. \nSuch detectors are simply standalone devices \nthat fail in the fail safe position. In other words \nif the power were lost a door on a magnetic \nhold would simply close. \n909.12.4 \nAutomatic \ncontrol. \nWhere \ncompletely automatic control is required or used, \nthe automatic-control sequences shall be initiated \nfrom an appropriately zoned automatic sprinkler \nsystem complying with Section 903.3.1.1, manual \ncontrols provided with ready access for the fire \ndepartment  and any smoke detectors required by \nthe engineering analysis. \n❖ \nWhere automatic activation is required, it must \nbe accomplished \nby a \nproperly \nzoned \nautomatic sprinkler system and/or smoke \ndetection where required by this code, or other \ninitiation methods if the engineering analysis \nrequires them. Manual control for the fire \ndepartment  needs to be provided. An \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n561 \n \n \nIt is important to note that this weekly test \nsequence is not an actual smoke event and is \nonly intended to activate the system to ensure \nthat the components are working correctly. \n \nThe exception addresses the impracticality of \nrequiring a weekly test for many buildings. For \nmany systems, the weekly test requires the \nintroduction of untreated air into the smoke \nzone. This can be impractical in areas with cold \nor hot climates and for buildings that require \nclose control of temperature and humidity, \nsuch as art museums and similar facilities. The \nintroduction of the untreated air can also result \nin wasting energy to reheat, recool, humidify, \nor dehumidify the smoke control zone. \n \nThe intent of the exception is to provide means \nto verify that the required systems will be \navailable when needed. The code requires \ncontrol units to comply with UL 864; thus, all \ncomponents of the control system will be \nsupervised. \nThe \nexception \nincludes \nrequirements for verification of the power \ndownstream of all disconnects, such as power \nbreakers, \npower \ndisconnects, \nautomatic \ntransfer switches, motor starters, and motor \ncontrols. \nThis \nwill \nprovide \nreasonable \nassurance that power will be available for all \nsmoke control components, such as fans, \ndampers, doors, and windows. The exception \nalso adds the semi-annual requirement for a \ncomplete system test by reference to Section \n909.22.6. This allows the building owner to \nschedule complete system testing on days that \nwill reduce the impact to the building and \nenergy needs. The combination of additional \nsupervision and additional testing provides a \nreasonable alternative to weekly testing. \n909.12.2 \nWiring. In addition to meeting \nrequirements of SBC 401, all wiring, regardless of \nvoltage, shall be fully enclosed within continuous \nraceways.",
      "commentary": "Wiring is required to be placed within \ncontinuous raceways which provides an \nadditional level of reliability for the system. The \ndefinition of the term “raceway” in SBC 401 lists \nseveral acceptable types of complying raceway \nthat can be used, however manufactured cable \nassemblies such as metal-clad cable (Type \nMC) or armored cable (Type AC) are not \nincluded. \n909.12.3 \nActivation. \nSmoke \ncontrol \nsystems shall be activated in accordance with this \nsection.\n\n❖ The activation of a smoke control system is \ndependent on when such a system is required. \nMechanical smoke control systems, which \ncould include pressurization, airflow or exhaust \nmethods, require an automatic activation \nmechanism. When using a passive system, \nwhich depends upon compartmentation, spot-\ntype detectors are acceptable for the release of \ndoor closers and similar openings. Whereas \nwith more complex mechanical systems such \nactivation needs to go beyond single station \ndetectors and be part of an automatic \ncoordinated system. \n909.12.3.1 \nPressurization, \nairflow \nor \nexhaust method. Mechanical smoke control \nsystems using the pressurization, airflow or exhaust \nmethod shall have completely automatic control.\n\n❖ Automatic activation of such systems is \nespecially critical as tenability is much more \ndifficult to achieve if a delay occurred waiting \nfor manual activation of the system. See \nSections 909.6 for the pressurization method, \n909.7 for the airflow design method and 909.8 \nfor the exhaust method. \n909.12.3.2 \nPassive method. Passive smoke \ncontrol systems actuated by approved spot-type \ndetectors listed for releasing service shall be \npermitted.\n\n❖ This section recognizes that a passive system \ndoes not address smoke containment through \nmechanical means; therefore, it does not need \nto be “automatically activated” except in cases \nwhere smoke barriers have openings. These \nopenings would be required to have smoke \ndetectors to close openings where required by \nthe design. Although spot type detectors are \ntechnically automatic they are not part of a \nmore coordinated system of activation as \nneeded for mechanical smoke control systems. \nSuch detectors are simply standalone devices \nthat fail in the fail safe position. In other words \nif the power were lost a door on a magnetic \nhold would simply close. \n909.12.4 \nAutomatic \ncontrol. \nWhere \ncompletely automatic control is required or used, \nthe automatic-control sequences shall be initiated \nfrom an appropriately zoned automatic sprinkler \nsystem complying with Section 903.3.1.1, manual \ncontrols provided with ready access for the fire \ndepartment  and any smoke detectors required by \nthe engineering analysis.\n\n❖ Where automatic activation is required, it must \nbe accomplished \nby a \nproperly \nzoned \nautomatic sprinkler system and/or smoke \ndetection where required by this code, or other \ninitiation methods if the engineering analysis \nrequires them. Manual control for the fire \ndepartment  needs to be provided. An \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 192,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n562 \n \nimportant point with this particular requirement \nis that smoke control systems are engineered \nsystems and a prescribed smoke detection \nsystem may not fit the needs of the specific \ndesign. Other types of detectors, such as beam \ndetectors (within an atrium), may be used and \ncould be more useful and more practical from \na maintenance standpoint. Also, it may not be \npractical or appropriate for the building’s fire \nalarm system to activate such systems, as it \nmay alter the effectiveness of the system by \npulling smoke through the building versus \nremoving or containing the smoke. For \nexample, a building with an atrium may have \nseveral floors below the space. If a fire occurs \nin one of the floors not associated with the \natrium, the atrium smoke control system could \npossibly pull smoke throughout the building if \nthe detection is zoned incorrectly. \n909.13 Control air tubing. Control air tubing shall \nbe of sufficient size to meet the required response \ntimes. Tubing shall be flushed clean and dry prior \nto final connections and shall be adequately \nsupported and protected from damage. Tubing \npassing through concrete or masonry shall be \nsleeved \nand \nprotected \nfrom \nabrasion \nand \nelectrolytic action. \n❖ \nControl tubing is a method that uses \npneumatics to operate components such as \nthe opening and closing of dampers. Because \nof the sophistication of electronic systems \ntoday, control tubing is becoming less \ncommon. \n \nThese particular requirements provide the \ncriteria for properly designing and installing \ncontrol tubing. Essentially, it is up to the design \nprofessional \nto \ndetermine \nthe \nsize \nrequirements \nand \nto \nproperly \ndesign \nappropriate supports. This information needs \nto \nbe \ndetailed \nwithin \nthe \nconstruction \ndocuments. Additionally, because of the effect \nof moisture and other contaminants on control \ntubing, it must be flushed clean and then dried \nbefore installation. \n909.13.1 \nMaterials. Control air tubing shall \nbe hard drawn copper, Type L, ACR in accordance \nwith ASTM B 42, ASTM B 43, ASTM B 68, \nASTM B 88, ASTM B 251 and ASTM B 280. \nFittings shall be wrought copper or brass, solder \ntype, in accordance with ASME B 16.18 or \nASME B 16.22. Changes in direction shall be made \nwith appropriate tool bends. Brass compression-\ntype fittings shall be used at final connection to \ndevices; other joints shall be brazed using a BCuP5 \nbrazing alloy with solidus above 593°C and \nliquidus below 816°C. Brazing flux shall be used on \ncopper-to-brass joints only. \nException: Nonmetallic tubing used within control \npanels and at the final connection to devices, \nprovided all of the following conditions are met: \n1. Tubing shall comply with the requirements \nof Section 602.2.1.3 of SBC 501. \n2. Tubing and the connected device shall be \ncompletely enclosed within a galvanized or \npaint-grade \nsteel \nenclosure \nhaving \na \nminimum thickness of 0.75 mm. Entry to the \nenclosure shall be by copper tubing with a \nprotective grommet of neoprene or Teflon or \nby suitable brass compression to male-barbed \nadapter. \n3. Tubing shall be identified by appropriately \ndocumented coding. \n4. Tubing shall be neatly tied and supported \nwithin the enclosure. Tubing bridging \ncabinets and doors or moveable devices shall \nbe of sufficient length to avoid tension and \nexcessive stress. Tubing shall be protected \nagainst abrasion. Tubing connected to \ndevices on doors shall be fastened along \nhinges. \n❖ \nThis section addresses the materials allowed \nfor control air tubing along with approved \nmethods of connection. All of this information \nneeds to be documented, as it will be subject \nto review by the special inspector. \n909.13.2 \n Isolation from other functions. \nControl tubing serving other than smoke control \nfunctions shall be isolated by automatic isolation \nvalves or shall be an independent system. \n❖ \nThis section requires separation of control \ntubing used for other functions through the use \nof isolation valves or a completely separate \nsystem. This is necessary due to the difference \nin requirements for control tubing used in a \nsmoke control system versus other building \nsystems. The isolation of the control air tubing \nfor a smoke control system needs to be \nspecifically \nnoted \non \nthe \nconstruction \ndocuments. \n909.13.3 \nTesting. Control air tubing shall be \ntested at three times the operating pressure for not \nless than 30 minutes without any noticeable loss in \ngauge pressure prior to final connection to devices. \n❖ \nAs part of the acceptance testing of the smoke \ncontrol system, the control air tubing will be \npressure tested three times the operating \npressure for 30 minutes or more. The \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n562 \n \nimportant point with this particular requirement \nis that smoke control systems are engineered \nsystems and a prescribed smoke detection \nsystem may not fit the needs of the specific \ndesign. Other types of detectors, such as beam \ndetectors (within an atrium), may be used and \ncould be more useful and more practical from \na maintenance standpoint. Also, it may not be \npractical or appropriate for the building’s fire \nalarm system to activate such systems, as it \nmay alter the effectiveness of the system by \npulling smoke through the building versus \nremoving or containing the smoke. For \nexample, a building with an atrium may have \nseveral floors below the space. If a fire occurs \nin one of the floors not associated with the \natrium, the atrium smoke control system could \npossibly pull smoke throughout the building if \nthe detection is zoned incorrectly. \n909.13 Control air tubing. Control air tubing shall \nbe of sufficient size to meet the required response \ntimes. Tubing shall be flushed clean and dry prior \nto final connections and shall be adequately \nsupported and protected from damage. Tubing \npassing through concrete or masonry shall be \nsleeved \nand \nprotected \nfrom \nabrasion \nand \nelectrolytic action.",
      "commentary": "Control tubing is a method that uses \npneumatics to operate components such as \nthe opening and closing of dampers. Because \nof the sophistication of electronic systems \ntoday, control tubing is becoming less \ncommon. \n \nThese particular requirements provide the \ncriteria for properly designing and installing \ncontrol tubing. Essentially, it is up to the design \nprofessional \nto \ndetermine \nthe \nsize \nrequirements \nand \nto \nproperly \ndesign \nappropriate supports. This information needs \nto \nbe \ndetailed \nwithin \nthe \nconstruction \ndocuments. Additionally, because of the effect \nof moisture and other contaminants on control \ntubing, it must be flushed clean and then dried \nbefore installation. \n909.13.1 \nMaterials. Control air tubing shall \nbe hard drawn copper, Type L, ACR in accordance \nwith ASTM B 42, ASTM B 43, ASTM B 68, \nASTM B 88, ASTM B 251 and ASTM B 280. \nFittings shall be wrought copper or brass, solder \ntype, in accordance with ASME B 16.18 or \nASME B 16.22. Changes in direction shall be made \nwith appropriate tool bends. Brass compression-\ntype fittings shall be used at final connection to \ndevices; other joints shall be brazed using a BCuP5 \nbrazing alloy with solidus above 593°C and \nliquidus below 816°C. Brazing flux shall be used on \ncopper-to-brass joints only. \nException: Nonmetallic tubing used within control \npanels and at the final connection to devices, \nprovided all of the following conditions are met: \n1. Tubing shall comply with the requirements \nof Section 602.2.1.3 of SBC 501. \n2. Tubing and the connected device shall be \ncompletely enclosed within a galvanized or \npaint-grade \nsteel \nenclosure \nhaving \na \nminimum thickness of 0.75 mm. Entry to the \nenclosure shall be by copper tubing with a \nprotective grommet of neoprene or Teflon or \nby suitable brass compression to male-barbed \nadapter. \n3. Tubing shall be identified by appropriately \ndocumented coding. \n4. Tubing shall be neatly tied and supported \nwithin the enclosure. Tubing bridging \ncabinets and doors or moveable devices shall \nbe of sufficient length to avoid tension and \nexcessive stress. Tubing shall be protected \nagainst abrasion. Tubing connected to \ndevices on doors shall be fastened along \nhinges.\n\n❖ This section addresses the materials allowed \nfor control air tubing along with approved \nmethods of connection. All of this information \nneeds to be documented, as it will be subject \nto review by the special inspector. \n909.13.2 \n Isolation from other functions. \nControl tubing serving other than smoke control \nfunctions shall be isolated by automatic isolation \nvalves or shall be an independent system.\n\n❖ This section requires separation of control \ntubing used for other functions through the use \nof isolation valves or a completely separate \nsystem. This is necessary due to the difference \nin requirements for control tubing used in a \nsmoke control system versus other building \nsystems. The isolation of the control air tubing \nfor a smoke control system needs to be \nspecifically \nnoted \non \nthe \nconstruction \ndocuments. \n909.13.3 \nTesting. Control air tubing shall be \ntested at three times the operating pressure for not \nless than 30 minutes without any noticeable loss in \ngauge pressure prior to final connection to devices.\n\n❖ As part of the acceptance testing of the smoke \ncontrol system, the control air tubing will be \npressure tested three times the operating \npressure for 30 minutes or more. The \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 193,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n563 \n \nperformance criteria as to whether the control \ntubing is considered a failure is when there is \nany noticeable loss in gauge pressure prior to \nfinal connection of devices during the 30-\nminute duration test. \n909.14 Marking \nand \nidentification. \nThe \ndetection and control systems shall be clearly \nmarked at all junctions, accesses and terminations. \n❖ \nThis section requires that all portions of the fire \ndetection system that activate the smoke \ncontrol system be marked and identified \nappropriately. This includes all applicable fire \nalarm-initiating devices, the respective junction \nboxes, all data-gathering panels and fire alarm \ncontrol panels. Additionally, all components of \nthe smoke control system, which are not \nconsidered a fire detection system, are \nrequired to be properly identified and marked. \nThis would include all applicable junction \nboxes, control tubing, temperature control \nmodules, relays, damper sensors, automatic \ndoor sensors and air movement sensors. \n909.15 Control \ndiagrams. \nIdentical \ncontrol \ndiagrams showing all devices in the system and \nidentifying their location and function shall be \nmaintained current and kept on file with the Fire \nofficial, the fire department  and in the fire \ncommand center in a format and manner approved \nby the Fire official. \n❖ \nThe purpose of control diagrams is to provide \nconsistent information on the system in several \nkey \nlocations, \nincluding \nthe \nbuilding \ndepartment, the fire department  and the fire \ncommand center. If a fire command center is \nnot required or provided, the diagrams need to \nbe located such that they can be readily \naccessed \nduring \nan \nemergency. \nSome \npossible locations may be the security office, \nthe building manager’s office or, if possible, \nwithin \nthe \nsmoke \ncontrol \npanel. \nThis \ninformation is intended to assist in the use and \noperation of the smoke control system. The \nformat of the control diagram is as approved by \nthe fire chief. This is necessary since the fire \ndepartment  is the agency that will be using \nsuch a system during a fire and when the \nsystem is tested in the future. The more clearly \nthe information is communicated, the more \neffective the smoke control system will be. \n \nIt should be noted that the fire department  may \nwant all smoke control systems within a \njurisdiction to follow a particular protocol for \ncontrol diagrams. Generally, the control \ndiagrams should indicate the required reaction \nof the system in all scenarios. The status or \nposition of every fan and damper in every \nscenario must be clearly identified. \n909.16 Fire fighter’s smoke control panel. A fire \nfighter’s smoke control panel for fire department  \nemergency response purposes only shall be \nprovided and shall include manual control or \noverride of automatic control for mechanical smoke \ncontrol systems. The panel shall be located in a fire \ncommand center complying with Section 508in \nhigh-rise buildings or buildings with smoke-\nprotected assembly seating. In all other buildings, \nthe fire fighter’s smoke control panel shall be \ninstalled in an approved location adjacent to the fire \nalarm control panel. The fire fighter’s smoke \ncontrol panel shall comply with Sections 909.16.1 \nthrough 909.16.3. \n❖ \nOne of the elements that makes a smoke \ncontrol system effective is that its activity is \nsuccessfully \ncommunicated \nto \nthe \nfire \ndepartment  and the fire department  is able to \nmanually operate the system. The following \nsections provide requirements for a control \npanel specifically for smoke control systems. \nThis panel is required to be located within a fire \ncommand center when it is located in a high-\nrise building or there is smoke-protected \nseating. Section 508.1 would require a fire \ncommand center for high-rise buildings. \nSmoke-protected seating does not require a \nfire command center in Chapter 10, but this \nprovision would ensure that one exists and \ncontains the smoke control panel. Facilities \nwith smoke-protected seating tend to be larger \nfacilities that, at the very least, would already \nhave a central security center if not a fire \ncommand \ncenter \nas \nrequired \nby \nthe \njurisdiction. All other locations would only need \nto provide the panel in an approved location as \nlong as it is located with the fire alarm panel. \nThe specific location will depend on the needs \nof the fire department  in that jurisdiction. The \nreason not all fire fighter’s smoke control \npanels need to be located in a fire command \ncenter is that many smoke control systems are \nlocated in a building containing an atrium that \nmay only be three stories in height. A 19 m2 fire \ncommand center would be excessive for such \nbuildings. There are two components that \ninclude the requirements for the display and for \nthe controls. This control panel will provide an \nability to override any other controls, whether \nmanual or automatic, within the building as \nthey relate to the smoke control system. \n909.16.1 \nSmoke control systems. Fans \nwithin the building shall be shown on the fire \nfighter’s control panel. A clear indication of the \ndirection of airflow and the relationship of \ncomponents shall be displayed. Status indicators \nshall be provided for all smoke control equipment, \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n563 \n \nperformance criteria as to whether the control \ntubing is considered a failure is when there is \nany noticeable loss in gauge pressure prior to \nfinal connection of devices during the 30-\nminute duration test. \n909.14 Marking \nand \nidentification. \nThe \ndetection and control systems shall be clearly \nmarked at all junctions, accesses and terminations.",
      "commentary": "This section requires that all portions of the fire \ndetection system that activate the smoke \ncontrol system be marked and identified \nappropriately. This includes all applicable fire \nalarm-initiating devices, the respective junction \nboxes, all data-gathering panels and fire alarm \ncontrol panels. Additionally, all components of \nthe smoke control system, which are not \nconsidered a fire detection system, are \nrequired to be properly identified and marked. \nThis would include all applicable junction \nboxes, control tubing, temperature control \nmodules, relays, damper sensors, automatic \ndoor sensors and air movement sensors. \n909.15 Control \ndiagrams. \nIdentical \ncontrol \ndiagrams showing all devices in the system and \nidentifying their location and function shall be \nmaintained current and kept on file with the Fire \nofficial, the fire department  and in the fire \ncommand center in a format and manner approved \nby the Fire official.\n\n❖ The purpose of control diagrams is to provide \nconsistent information on the system in several \nkey \nlocations, \nincluding \nthe \nbuilding \ndepartment, the fire department  and the fire \ncommand center. If a fire command center is \nnot required or provided, the diagrams need to \nbe located such that they can be readily \naccessed \nduring \nan \nemergency. \nSome \npossible locations may be the security office, \nthe building manager’s office or, if possible, \nwithin \nthe \nsmoke \ncontrol \npanel. \nThis \ninformation is intended to assist in the use and \noperation of the smoke control system. The \nformat of the control diagram is as approved by \nthe fire chief. This is necessary since the fire \ndepartment  is the agency that will be using \nsuch a system during a fire and when the \nsystem is tested in the future. The more clearly \nthe information is communicated, the more \neffective the smoke control system will be. \n \nIt should be noted that the fire department  may \nwant all smoke control systems within a \njurisdiction to follow a particular protocol for \ncontrol diagrams. Generally, the control \ndiagrams should indicate the required reaction \nof the system in all scenarios. The status or \nposition of every fan and damper in every \nscenario must be clearly identified. \n909.16 Fire fighter’s smoke control panel. A fire \nfighter’s smoke control panel for fire department  \nemergency response purposes only shall be \nprovided and shall include manual control or \noverride of automatic control for mechanical smoke \ncontrol systems. The panel shall be located in a fire \ncommand center complying with Section 508in \nhigh-rise buildings or buildings with smoke-\nprotected assembly seating. In all other buildings, \nthe fire fighter’s smoke control panel shall be \ninstalled in an approved location adjacent to the fire \nalarm control panel. The fire fighter’s smoke \ncontrol panel shall comply with Sections 909.16.1 \nthrough 909.16.3.\n\n❖ One of the elements that makes a smoke \ncontrol system effective is that its activity is \nsuccessfully \ncommunicated \nto \nthe \nfire \ndepartment  and the fire department  is able to \nmanually operate the system. The following \nsections provide requirements for a control \npanel specifically for smoke control systems. \nThis panel is required to be located within a fire \ncommand center when it is located in a high-\nrise building or there is smoke-protected \nseating. Section 508.1 would require a fire \ncommand center for high-rise buildings. \nSmoke-protected seating does not require a \nfire command center in Chapter 10, but this \nprovision would ensure that one exists and \ncontains the smoke control panel. Facilities \nwith smoke-protected seating tend to be larger \nfacilities that, at the very least, would already \nhave a central security center if not a fire \ncommand \ncenter \nas \nrequired \nby \nthe \njurisdiction. All other locations would only need \nto provide the panel in an approved location as \nlong as it is located with the fire alarm panel. \nThe specific location will depend on the needs \nof the fire department  in that jurisdiction. The \nreason not all fire fighter’s smoke control \npanels need to be located in a fire command \ncenter is that many smoke control systems are \nlocated in a building containing an atrium that \nmay only be three stories in height. A 19 m2 fire \ncommand center would be excessive for such \nbuildings. There are two components that \ninclude the requirements for the display and for \nthe controls. This control panel will provide an \nability to override any other controls, whether \nmanual or automatic, within the building as \nthey relate to the smoke control system. \n909.16.1 \nSmoke control systems. Fans \nwithin the building shall be shown on the fire \nfighter’s control panel. A clear indication of the \ndirection of airflow and the relationship of \ncomponents shall be displayed. Status indicators \nshall be provided for all smoke control equipment, \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 194,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n564 \n \nannunciated by fan and zone and by pilot-lamp-type \nindicators as follows: \n1. Fans, \ndampers \nand \nother \noperating \nequipment in their normal status—WHITE. \n2. Fans, \ndampers \nand \nother \noperating \nequipment in their off or closed status—\nRED. \n3. Fans, \ndampers \nand \nother \noperating \nequipment in their on or open status—\nGREEN. \n4. Fans, \ndampers \nand \nother \noperating \nequipment \nin \na \nfault \nstatus—\nYELLOW/AMBER. \n❖ \nThis section denotes what should be displayed \non the control panel. The display is required to \ninclude all fans, an indication of the direction of \nairflow and the relationship of the components. \nAlso, status lights are required, and this section \nsets out specific standardized colors to indicate \nnormal status, closed status, open status and \nfault \nstatus. \nA \nstandardized \napproach \nincreases \nthe \nlikelihood \nthat \nthe \nfire \ndepartment  will be able to quickly become \nfamiliar with a system. Since the fire \ndepartment  has the ability to override the \nautomatic functions of the system, this \ninformation is critical. \n909.16.2 \nSmoke control panel. The fire \nfighter’s control panel shall provide control \ncapability over the complete smoke control system \nequipment within the building as follows: \n1. ON-AUTO-OFF \ncontrol \nover \neach \nindividual piece of operating smoke control \nequipment that can also be controlled from \nother sources within the building. This \nincludes stairway pressurization fans; smoke \nexhaust fans; supply, return and exhaust fans; \nelevator shaft fans; and other operating \nequipment used or intended for smoke \ncontrol purposes. \n2. OPEN-AUTO-CLOSE \ncontrol \nover \nindividual dampers relating to smoke control \nand that are also controlled from other \nsources within the building. \n3. ON-OFF or OPEN-CLOSE control over \nsmoke control and other critical equipment \nassociated with a fire or smoke emergency \nand that can only be controlled from the fire \nfighter’s control panel. \nExceptions: \n1. Complex systems, where approved, where \nthe controls and indicators are combined to \ncontrol and indicate all elements of a single \nsmoke zone as a unit. \n2. Complex systems, where approved, where \nthe control is accomplished by computer \ninterface using approved, plain English \ncommands. \n❖ \nThis section sets the requirements as to which \ncontrols need to be provided for the fire \ndepartment  on the control panel. \n \nThere are two aspects to the controls. The \ncontrols will include ON-AUTO-OFF and \nOPEN-AUTO-CLOSE settings or will be strictly \nON-OFF or OPEN-CLOSE. If the system or \ncomponent can be set on automatic (AUTO), it \ncan be controlled from other locations beyond \nthe fire command center. This would include \ncontrol from an automatic smoke detection \nsystem or by manual activation. If a control \ncontains only ON-OFF or OPEN-CLOSE \nsettings, the only way the system component \ncan be controlled is in the fire command center. \n \nIt should be noted that components such as \nfans are usually associated with ON-OFF-type \ncontrols, \nwhereas \ncomponents \nsuch \nas \ndampers are associated with OPEN-CLOSE-\ntype controls. \n909.16.3 \nControl action and priorities. \nThe fire fighter’s control panel actions shall be as \nfollows: \n1. ON-OFF and OPEN-CLOSE control actions \nshall have the highest priority of any control \npoint within the building. Once issued from \nthe fire fighter’s control panel, automatic or \nmanual control from any other control point \nwithin the building shall not contradict the \ncontrol action. Where automatic means are \nprovided to interrupt normal, nonemergency \nequipment operation or produce a specific \nresult to safeguard the building or equipment \nincluding, but not limited to, duct freeze \nstats, duct smoke detectors, high-temperature \ncutouts, temperature-actuated linkage and \nsimilar devices, such means shall be capable \nof being overridden by the fire fighter’s \ncontrol panel. The last control action as \nindicated by each fire fighter’s control panel \nswitch position shall prevail. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n564 \n \nannunciated by fan and zone and by pilot-lamp-type \nindicators as follows: \n1. Fans, \ndampers \nand \nother \noperating \nequipment in their normal status—WHITE. \n2. Fans, \ndampers \nand \nother \noperating \nequipment in their off or closed status—\nRED. \n3. Fans, \ndampers \nand \nother \noperating \nequipment in their on or open status—\nGREEN. \n4. Fans, \ndampers \nand \nother \noperating \nequipment \nin \na \nfault \nstatus—\nYELLOW/AMBER.",
      "commentary": "This section denotes what should be displayed \non the control panel. The display is required to \ninclude all fans, an indication of the direction of \nairflow and the relationship of the components. \nAlso, status lights are required, and this section \nsets out specific standardized colors to indicate \nnormal status, closed status, open status and \nfault \nstatus. \nA \nstandardized \napproach \nincreases \nthe \nlikelihood \nthat \nthe \nfire \ndepartment  will be able to quickly become \nfamiliar with a system. Since the fire \ndepartment  has the ability to override the \nautomatic functions of the system, this \ninformation is critical. \n909.16.2 \nSmoke control panel. The fire \nfighter’s control panel shall provide control \ncapability over the complete smoke control system \nequipment within the building as follows: \n1. ON-AUTO-OFF \ncontrol \nover \neach \nindividual piece of operating smoke control \nequipment that can also be controlled from \nother sources within the building. This \nincludes stairway pressurization fans; smoke \nexhaust fans; supply, return and exhaust fans; \nelevator shaft fans; and other operating \nequipment used or intended for smoke \ncontrol purposes. \n2. OPEN-AUTO-CLOSE \ncontrol \nover \nindividual dampers relating to smoke control \nand that are also controlled from other \nsources within the building. \n3. ON-OFF or OPEN-CLOSE control over \nsmoke control and other critical equipment \nassociated with a fire or smoke emergency \nand that can only be controlled from the fire \nfighter’s control panel. \nExceptions: \n1. Complex systems, where approved, where \nthe controls and indicators are combined to \ncontrol and indicate all elements of a single \nsmoke zone as a unit. \n2. Complex systems, where approved, where \nthe control is accomplished by computer \ninterface using approved, plain English \ncommands.\n\n❖ This section sets the requirements as to which \ncontrols need to be provided for the fire \ndepartment  on the control panel. \n \nThere are two aspects to the controls. The \ncontrols will include ON-AUTO-OFF and \nOPEN-AUTO-CLOSE settings or will be strictly \nON-OFF or OPEN-CLOSE. If the system or \ncomponent can be set on automatic (AUTO), it \ncan be controlled from other locations beyond \nthe fire command center. This would include \ncontrol from an automatic smoke detection \nsystem or by manual activation. If a control \ncontains only ON-OFF or OPEN-CLOSE \nsettings, the only way the system component \ncan be controlled is in the fire command center. \n \nIt should be noted that components such as \nfans are usually associated with ON-OFF-type \ncontrols, \nwhereas \ncomponents \nsuch \nas \ndampers are associated with OPEN-CLOSE-\ntype controls. \n909.16.3 \nControl action and priorities. \nThe fire fighter’s control panel actions shall be as \nfollows: \n1. ON-OFF and OPEN-CLOSE control actions \nshall have the highest priority of any control \npoint within the building. Once issued from \nthe fire fighter’s control panel, automatic or \nmanual control from any other control point \nwithin the building shall not contradict the \ncontrol action. Where automatic means are \nprovided to interrupt normal, nonemergency \nequipment operation or produce a specific \nresult to safeguard the building or equipment \nincluding, but not limited to, duct freeze \nstats, duct smoke detectors, high-temperature \ncutouts, temperature-actuated linkage and \nsimilar devices, such means shall be capable \nof being overridden by the fire fighter’s \ncontrol panel. The last control action as \nindicated by each fire fighter’s control panel \nswitch position shall prevail. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 195,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n565 \n \nException: Power disconnects required by SBC \n401. \n2. Only the AUTO position of each three-\nposition fire-fighter’s control panel switch \nshall allow automatic or manual control \naction from other control points within the \nbuilding. The AUTO position shall be the \nNORMAL, nonemergency, building control \nposition. Where a fire fighter’s control panel \nis in the AUTO position, the actual status of \nthe device (on, off, open, closed) shall \ncontinue to be indicated by the status \nindicator described in Section 909.16.1. \nWhere directed by an automatic signal to \nassume \nan \nemergency \ncondition, \nthe \nNORMAL \nposition shall become \nthe \nemergency condition for that device or group \nof devices within the zone. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time. \n❖ \nThis section clarifies that when a component of \nthe system is placed in an ON-OFF or OPEN-\nCLOSE configuration, no other control point in \nthe building, whether automatic or manual, can \noverride the action established in the fire \ncommand center. If a system component is \nconfigured in AUTO mode, it can be controlled \nfrom locations within the building beyond the \nfire command center. Some controls are \nspecifically designed to only allow an action \nfrom the fire command center. \n909.17 System response time. Smoke-control \nsystem activation shall be initiated immediately \nafter receipt of an appropriate automatic or manual \nactivation command. Smoke control systems shall \nactivate individual components (such as dampers \nand fans) in the sequence necessary to prevent \nphysical damage to the fans, dampers, ducts and \nother equipment. For purposes of smoke control, \nthe fire fighter’s control panel response time shall \nbe the same for automatic or manual smoke control \naction initiated from any other building control \npoint. The total response time, including that \nnecessary for detection, shutdown of operating \nequipment and smoke control system startup, shall \nallow for full operational mode to be achieved \nbefore the conditions in the space exceed the design \nsmoke condition. Upon receipt of an alarm \ncondition at the fire alarm control panel, fans, \ndampers and automatic doors shall have achieved \ntheir proper operating state and the final status shall \nbe indicated at the smoke control panel within 90 \nseconds. The system response time for each \ncomponent and their sequential relationships shall \nbe detailed in the required rational analysis and \nverification of their installed condition reported in \nthe required final report. \n❖ \nThis particular section provides the criteria as \nto when the smoke control system is required \nto begin operation. Whether or not the \nactivation is manual or automatic, these criteria \nclarify that the system be initiated immediately. \nAlso, it requires that components activate in a \nsequence that will not potentially damage the \nfans, dampers, ducts and other equipment. \nUnrealistic timing of the system has the \npotential of creating an unsuccessful system. \nDelays in the system can be seen in slow \ndampers, fans that ramp up or down, systems \nthat poll slowly and intentional built-in delays. \nThese factors can add significantly to the \nreaction time of the system and may hamper \nachieving the design goals. \n \nThe key element is that the system be fully \noperational before the smoke conditions \nexceed the design parameters. The design \nshould include these possible delays when \nanalyzing the smoke layer interface location. \nThe sequence of events needs to be justified \nwithin the design analysis and described \nclearly in the construction documents.  \n \nNinety seconds is the time in which the smoke \ncontrol system must become fully operational \nfrom either manual or automatic initiation. \nMany time delays are inherent in activation \ncomponents or programmed into the system. \nFor instance, there is a delay between the \nactivation of an initiating device and when the \npanel registers an alarm condition, and \nsprinkler systems are allowed to have a delay \nof up to 90 seconds to compensate for surges \nin the piping network. The 90-second delay \nreferred to in this section covers the point from \nwhich the fire alarm control panel indicates an \nalarm condition until the smoke control system \nis fully operational. This 90-second delay is \nbased on the time it takes smoke dampers to \nconfigure \nand \nannunciate \ntheir \nstatus \n(open/closed). Section 8.1 of UL 555S, which \ngoverns smoke dampers, requires them to fully \nconfigure (open or close) within 75 seconds. \nThe additional time (15 seconds for a total of \n90 seconds) allows for delays in data transfer \nand confirmation, as well as ample time for all \nother components to be fully operational (e.g., \nfans). \n909.18 Acceptance testing. Devices, equipment, \ncomponents and sequences shall be individually \ntested. These tests, in addition to those required by \nother provisions of this code, shall consist of \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n565 \n \nException: Power disconnects required by SBC \n401. \n2. Only the AUTO position of each three-\nposition fire-fighter’s control panel switch \nshall allow automatic or manual control \naction from other control points within the \nbuilding. The AUTO position shall be the \nNORMAL, nonemergency, building control \nposition. Where a fire fighter’s control panel \nis in the AUTO position, the actual status of \nthe device (on, off, open, closed) shall \ncontinue to be indicated by the status \nindicator described in Section 909.16.1. \nWhere directed by an automatic signal to \nassume \nan \nemergency \ncondition, \nthe \nNORMAL \nposition shall become \nthe \nemergency condition for that device or group \nof devices within the zone. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time.",
      "commentary": "This section clarifies that when a component of \nthe system is placed in an ON-OFF or OPEN-\nCLOSE configuration, no other control point in \nthe building, whether automatic or manual, can \noverride the action established in the fire \ncommand center. If a system component is \nconfigured in AUTO mode, it can be controlled \nfrom locations within the building beyond the \nfire command center. Some controls are \nspecifically designed to only allow an action \nfrom the fire command center. \n909.17 System response time. Smoke-control \nsystem activation shall be initiated immediately \nafter receipt of an appropriate automatic or manual \nactivation command. Smoke control systems shall \nactivate individual components (such as dampers \nand fans) in the sequence necessary to prevent \nphysical damage to the fans, dampers, ducts and \nother equipment. For purposes of smoke control, \nthe fire fighter’s control panel response time shall \nbe the same for automatic or manual smoke control \naction initiated from any other building control \npoint. The total response time, including that \nnecessary for detection, shutdown of operating \nequipment and smoke control system startup, shall \nallow for full operational mode to be achieved \nbefore the conditions in the space exceed the design \nsmoke condition. Upon receipt of an alarm \ncondition at the fire alarm control panel, fans, \ndampers and automatic doors shall have achieved \ntheir proper operating state and the final status shall \nbe indicated at the smoke control panel within 90 \nseconds. The system response time for each \ncomponent and their sequential relationships shall \nbe detailed in the required rational analysis and \nverification of their installed condition reported in \nthe required final report.\n\n❖ This particular section provides the criteria as \nto when the smoke control system is required \nto begin operation. Whether or not the \nactivation is manual or automatic, these criteria \nclarify that the system be initiated immediately. \nAlso, it requires that components activate in a \nsequence that will not potentially damage the \nfans, dampers, ducts and other equipment. \nUnrealistic timing of the system has the \npotential of creating an unsuccessful system. \nDelays in the system can be seen in slow \ndampers, fans that ramp up or down, systems \nthat poll slowly and intentional built-in delays. \nThese factors can add significantly to the \nreaction time of the system and may hamper \nachieving the design goals. \n \nThe key element is that the system be fully \noperational before the smoke conditions \nexceed the design parameters. The design \nshould include these possible delays when \nanalyzing the smoke layer interface location. \nThe sequence of events needs to be justified \nwithin the design analysis and described \nclearly in the construction documents.  \n \nNinety seconds is the time in which the smoke \ncontrol system must become fully operational \nfrom either manual or automatic initiation. \nMany time delays are inherent in activation \ncomponents or programmed into the system. \nFor instance, there is a delay between the \nactivation of an initiating device and when the \npanel registers an alarm condition, and \nsprinkler systems are allowed to have a delay \nof up to 90 seconds to compensate for surges \nin the piping network. The 90-second delay \nreferred to in this section covers the point from \nwhich the fire alarm control panel indicates an \nalarm condition until the smoke control system \nis fully operational. This 90-second delay is \nbased on the time it takes smoke dampers to \nconfigure \nand \nannunciate \ntheir \nstatus \n(open/closed). Section 8.1 of UL 555S, which \ngoverns smoke dampers, requires them to fully \nconfigure (open or close) within 75 seconds. \nThe additional time (15 seconds for a total of \n90 seconds) allows for delays in data transfer \nand confirmation, as well as ample time for all \nother components to be fully operational (e.g., \nfans). \n909.18 Acceptance testing. Devices, equipment, \ncomponents and sequences shall be individually \ntested. These tests, in addition to those required by \nother provisions of this code, shall consist of \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 196,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n566 \n \ndetermination of function, sequence and, where \napplicable, capacity of their installed condition. \n❖ \nIn order to achieve a certain level of \nperformance, the smoke control system needs \nto be thoroughly tested. This section requires \nthat all devices, equipment components and \nsequences be individually tested. \n909.18.1 \nDetection devices. Smoke or fire \ndetectors that are a part of a smoke control system \nshall be tested in accordance with Chapter 9 in their \ninstalled condition. Where applicable, this testing \nshall include verification of airflow in both \nminimum and maximum conditions. \n❖ \nDetection devices are required to be tested in \naccordance \nwith \nthe \nfire \nprotection \nrequirements found in Chapter 9. Also, since \nsuch detectors may be subject to higher air \nvelocities than typical detectors, their operation \nneeds to be verified in the minimum and \nmaximum anticipated airflow conditions. \n909.18.2 \nDucts. Ducts that are part of a \nsmoke control system shall be traversed using \ngenerally accepted practices to determine actual air \nquantities. \n❖ \nThis section requires ducts that are part of the \nsmoke control system to be tested to show that \nthe proper amount of air is flowing. It should be \nnoted that Section 909.10.2requires that the \nducts be leak tested to 1.5 times the maximum \ndesign pressure. Such leakage is not allowed \nto exceed 5 percent of the design flow. \n909.18.3 \nDampers. Dampers shall be tested \nfor function in their installed condition. \n❖ \nThis section notes that all dampers need to be \ninspected to meet the function for which they \nare installed. For instance, a damper that is to \nbe open when the system is in smoke control \nmode should be verified to be open when \ntesting the system. Also, a damper may have a \nspecific timing associated with its operation that \nwould need to be verified though testing. \n909.18.4 \nInlets and outlets. Inlets and \noutlets shall be read using generally accepted \npractices to determine air quantities. \n❖ \nSimilar to ducts, the appropriate amount of air \nthat is entering or exiting the inlets and outlets, \nrespectively, must be checked. \n909.18.5 \nFans. Fans shall be examined for \ncorrect \nrotation. \nMeasurements \nof \nvoltage, \namperage, revolutions per minute and belt tension \nshall be made. \n❖ \nThis section requires the testing of fans for the \nfollowing: correct rotation, voltage, amperage, \nrevolutions per minute and belt tension. These \nfeatures are key in having the system run as \ndesigned. \n \nA common problem with fans is that they are \noften installed in the reverse direction. Also, to \nverify the reliability of the fans, elements such \nas the appropriate voltage and belt tension \nneed to be tested. \n909.18.6 \nSmoke barriers. Measurements \nusing inclined manometers or other approved \ncalibrated measuring devices shall be made of the \npressure differences across smoke barriers. Such \nmeasurements shall be conducted for each possible \nsmoke control condition. \n❖ \nAs discussed in Section 909.5.2, the testing of \npressure differences across smoke barriers \nneeds to be measured in the smoke control \nmode. As noted in this section, such testing is \nto be performed for every possible smoke \ncontrol condition, and the measurements will \nbe taken using an inclined manometer or other \napproved methods. Electronic devices are also \navailable. Qualified individuals must calibrate \nthese types of devices. Additionally, before \nusing an alternative method of testing, the fire \nofficial needs to approve such a method. \n909.18.7 \nControls. \nEach \nsmoke \nzone \nequipped with an automatic-initiation device shall \nbe put into operation by the actuation of one such \ndevice. Each additional device within the zone shall \nbe verified to cause the same sequence without \nrequiring the operation of fan motors in order to \nprevent damage. Control sequences shall be verified \nthroughout the system, including verification of \noverride from the fire fighter’s control panel and \nsimulation of standby power conditions. \n❖ \nThis section requires the overall testing of the \nsystem. More specifically, each zone needs to \nindividually initiate the smoke control system \nby the activation of an automatic initiation \ndevice. Once that has occurred, it needs to be \nverified that all other devices within each zone \nwill activate the system, but to avoid damage, \nthe fans do not need to be activated. \n \nIn addition to determining that all of the \nappropriate devices initiate the system, it must \nalso be verified that all of the controls on the \nfire \nfighter’s \ncontrol \npanel \ninitiate \nthe \nappropriate aspects of the smoke control \nsystem, including the override capability.  \n \nFinally, the initiation and availability of the \nstandby power system need to be verified. \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n566 \n \ndetermination of function, sequence and, where \napplicable, capacity of their installed condition.",
      "commentary": "In order to achieve a certain level of \nperformance, the smoke control system needs \nto be thoroughly tested. This section requires \nthat all devices, equipment components and \nsequences be individually tested. \n909.18.1 \nDetection devices. Smoke or fire \ndetectors that are a part of a smoke control system \nshall be tested in accordance with Chapter 9 in their \ninstalled condition. Where applicable, this testing \nshall include verification of airflow in both \nminimum and maximum conditions.\n\n❖ Detection devices are required to be tested in \naccordance \nwith \nthe \nfire \nprotection \nrequirements found in Chapter 9. Also, since \nsuch detectors may be subject to higher air \nvelocities than typical detectors, their operation \nneeds to be verified in the minimum and \nmaximum anticipated airflow conditions. \n909.18.2 \nDucts. Ducts that are part of a \nsmoke control system shall be traversed using \ngenerally accepted practices to determine actual air \nquantities.\n\n❖ This section requires ducts that are part of the \nsmoke control system to be tested to show that \nthe proper amount of air is flowing. It should be \nnoted that Section 909.10.2requires that the \nducts be leak tested to 1.5 times the maximum \ndesign pressure. Such leakage is not allowed \nto exceed 5 percent of the design flow. \n909.18.3 \nDampers. Dampers shall be tested \nfor function in their installed condition.\n\n❖ This section notes that all dampers need to be \ninspected to meet the function for which they \nare installed. For instance, a damper that is to \nbe open when the system is in smoke control \nmode should be verified to be open when \ntesting the system. Also, a damper may have a \nspecific timing associated with its operation that \nwould need to be verified though testing. \n909.18.4 \nInlets and outlets. Inlets and \noutlets shall be read using generally accepted \npractices to determine air quantities.\n\n❖ Similar to ducts, the appropriate amount of air \nthat is entering or exiting the inlets and outlets, \nrespectively, must be checked. \n909.18.5 \nFans. Fans shall be examined for \ncorrect \nrotation. \nMeasurements \nof \nvoltage, \namperage, revolutions per minute and belt tension \nshall be made.\n\n❖ This section requires the testing of fans for the \nfollowing: correct rotation, voltage, amperage, \nrevolutions per minute and belt tension. These \nfeatures are key in having the system run as \ndesigned. \n \nA common problem with fans is that they are \noften installed in the reverse direction. Also, to \nverify the reliability of the fans, elements such \nas the appropriate voltage and belt tension \nneed to be tested. \n909.18.6 \nSmoke barriers. Measurements \nusing inclined manometers or other approved \ncalibrated measuring devices shall be made of the \npressure differences across smoke barriers. Such \nmeasurements shall be conducted for each possible \nsmoke control condition.\n\n❖ As discussed in Section 909.5.2, the testing of \npressure differences across smoke barriers \nneeds to be measured in the smoke control \nmode. As noted in this section, such testing is \nto be performed for every possible smoke \ncontrol condition, and the measurements will \nbe taken using an inclined manometer or other \napproved methods. Electronic devices are also \navailable. Qualified individuals must calibrate \nthese types of devices. Additionally, before \nusing an alternative method of testing, the fire \nofficial needs to approve such a method. \n909.18.7 \nControls. \nEach \nsmoke \nzone \nequipped with an automatic-initiation device shall \nbe put into operation by the actuation of one such \ndevice. Each additional device within the zone shall \nbe verified to cause the same sequence without \nrequiring the operation of fan motors in order to \nprevent damage. Control sequences shall be verified \nthroughout the system, including verification of \noverride from the fire fighter’s control panel and \nsimulation of standby power conditions.\n\n❖ This section requires the overall testing of the \nsystem. More specifically, each zone needs to \nindividually initiate the smoke control system \nby the activation of an automatic initiation \ndevice. Once that has occurred, it needs to be \nverified that all other devices within each zone \nwill activate the system, but to avoid damage, \nthe fans do not need to be activated. \n \nIn addition to determining that all of the \nappropriate devices initiate the system, it must \nalso be verified that all of the controls on the \nfire \nfighter’s \ncontrol \npanel \ninitiate \nthe \nappropriate aspects of the smoke control \nsystem, including the override capability.  \n \nFinally, the initiation and availability of the \nstandby power system need to be verified. \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 197,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n567 \n \n909.18.8 \nTesting \nfor \nsmoke \ncontrol. \nSmoke control systems shall be tested by a special \ninspector in accordance with Section 1705.18 of \nSBC 201. \n❖ \nSmoke control systems require testing by a \nspecial inspector since they are unique and \ncomplex life safety systems. SBC 201 Section \n1705.19 provides the same requirements for \ntesting as presented in Sections 909.18.8.1 \nand 909.18.8.2. \n909.18.8.1 \nScope of testing. Testing shall be \nconducted in accordance with the following: \n1. During erection of ductwork and prior to \nconcealment for the purposes of leakage \ntesting and recording of device location. \n2. Prior to occupancy and after sufficient \ncompletion for the purposes of pressure-\ndifference testing, flow measurements, and \ndetection and control verification. \n❖ \nSpecial inspections need to occur at two \ndifferent stages during construction to facilitate \nthe necessary inspections. The first round of \ntesting occurs before concealment of the \nductwork or fire protection elements. The \nspecial inspector needs to verify the leakage in \naccordance \nwith \nSection \n909.10.2. \nAdditionally, the location of all fire protection \ndevices needs to be verified and documented \nat this time. \n \nThe second round of testing occurs just prior to \noccupancy. \nThe \ntesting \nincludes \nthe \nverification of pressure differences across \nsmoke barriers, as required in Sections 909.5.2 \nand 909.18.6; the verification of appropriate \nvolumes of airflow, as noted in the design; and \nfinally, the verification of the appropriate \noperation \nof \nthe detection \nand \ncontrol \nmechanisms, as required in Sections 909.18.1 \nand 909.18.7. These tests need to occur just \nprior to occupancy, since the test results will \nmore clearly represent actual conditions. This \nalso makes a strong design and quality \nassurance during construction critical, as it is \nvery costly and difficult in most cases to make \nchanges at this stage. Note that the test does \nnot actually place smoke into the space or \ndemonstrate \nthe \nsmoke \nlayer \ninterface \nlocation. Instead, the testing is focused on all \nof the elements of the design such as airflow \nand duct closure as prescribed by the specific \ndesign. \n909.18.8.2 \nQualifications. Approved agencies \nfor smoke control testing shall have expertise in fire \nprotection engineering, mechanical engineering and \ncertification as air balancers. \n❖ \nAs noted in Section 909.3, special inspections \nare required for smoke control systems. This \nmeans a certain level of qualification that would \ninclude the need for expertise in fire protection \nengineering, mechanical engineering and \ncertification as air balancers. \n909.18.8.3 \nReports. A complete report of \ntesting shall be prepared by the approved agency. \nThe report shall include identification of all devices \nby manufacturer, nameplate data, design values, \nmeasured values and identification tag or mark. The \nreport shall be reviewed by the responsible \nregistered design professional and, when satisfied \nthat the design intent has been achieved, the \nresponsible registered design professional shall \nsign, seal and date the report. \n❖ \nOnce the testing by the special inspector is \ncomplete, documentation of the activity is \nrequired. This documentation is to be prepared \nin the form of a report that identifies all devices \nby manufacturer, nameplate data, design \nvalues, measured values and identification or \nmark. \n909.18.8.3.1 \nReport filing. A copy of the final \nreport shall be filed with the Fire official and an \nidentical copy shall be maintained in an approved \nlocation at the building. \n❖ \nThe report needs to be reviewed, approved \nand then signed, sealed and dated. This report \nis to be provided to the fire official and a copy \nis also to remain in the building in an approved \nlocation. When a fire command center is \nrequired this is the best location for such \ndocuments. Otherwise, a location such as the \nsecurity office or building manager’s office \nmight be appropriate. \n909.18.9 \nIdentification \nand \ndocumentation. Charts, drawings and other \ndocuments \nidentifying \nand \nlocating \neach \ncomponent of the smoke control system, and \ndescribing their proper function and maintenance \nrequirements, shall be maintained on file at the \nbuilding as an attachment to the report required by \nSection 909.18.8.3. Devices shall have an approved \nidentifying tag or mark on them consistent with the \nother required documentation and shall be dated \nindicating the last time they were successfully \ntested and by whom. \n❖ \nAdditional documentation that needs to be \nmaintained includes charts, drawings and other \nrelated documentation that assists in the \nidentification of each aspect of the smoke \ncontrol system. This documentation is where \ninformation, such as the last time a device or \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n567 \n \n909.18.8 \nTesting \nfor \nsmoke \ncontrol. \nSmoke control systems shall be tested by a special \ninspector in accordance with Section 1705.18 of \nSBC 201.",
      "commentary": "Smoke control systems require testing by a \nspecial inspector since they are unique and \ncomplex life safety systems. SBC 201 Section \n1705.19 provides the same requirements for \ntesting as presented in Sections 909.18.8.1 \nand 909.18.8.2. \n909.18.8.1 \nScope of testing. Testing shall be \nconducted in accordance with the following: \n1. During erection of ductwork and prior to \nconcealment for the purposes of leakage \ntesting and recording of device location. \n2. Prior to occupancy and after sufficient \ncompletion for the purposes of pressure-\ndifference testing, flow measurements, and \ndetection and control verification.\n\n❖ Special inspections need to occur at two \ndifferent stages during construction to facilitate \nthe necessary inspections. The first round of \ntesting occurs before concealment of the \nductwork or fire protection elements. The \nspecial inspector needs to verify the leakage in \naccordance \nwith \nSection \n909.10.2. \nAdditionally, the location of all fire protection \ndevices needs to be verified and documented \nat this time. \n \nThe second round of testing occurs just prior to \noccupancy. \nThe \ntesting \nincludes \nthe \nverification of pressure differences across \nsmoke barriers, as required in Sections 909.5.2 \nand 909.18.6; the verification of appropriate \nvolumes of airflow, as noted in the design; and \nfinally, the verification of the appropriate \noperation \nof \nthe detection \nand \ncontrol \nmechanisms, as required in Sections 909.18.1 \nand 909.18.7. These tests need to occur just \nprior to occupancy, since the test results will \nmore clearly represent actual conditions. This \nalso makes a strong design and quality \nassurance during construction critical, as it is \nvery costly and difficult in most cases to make \nchanges at this stage. Note that the test does \nnot actually place smoke into the space or \ndemonstrate \nthe \nsmoke \nlayer \ninterface \nlocation. Instead, the testing is focused on all \nof the elements of the design such as airflow \nand duct closure as prescribed by the specific \ndesign. \n909.18.8.2 \nQualifications. Approved agencies \nfor smoke control testing shall have expertise in fire \nprotection engineering, mechanical engineering and \ncertification as air balancers.\n\n❖ As noted in Section 909.3, special inspections \nare required for smoke control systems. This \nmeans a certain level of qualification that would \ninclude the need for expertise in fire protection \nengineering, mechanical engineering and \ncertification as air balancers. \n909.18.8.3 \nReports. A complete report of \ntesting shall be prepared by the approved agency. \nThe report shall include identification of all devices \nby manufacturer, nameplate data, design values, \nmeasured values and identification tag or mark. The \nreport shall be reviewed by the responsible \nregistered design professional and, when satisfied \nthat the design intent has been achieved, the \nresponsible registered design professional shall \nsign, seal and date the report.\n\n❖ Once the testing by the special inspector is \ncomplete, documentation of the activity is \nrequired. This documentation is to be prepared \nin the form of a report that identifies all devices \nby manufacturer, nameplate data, design \nvalues, measured values and identification or \nmark. \n909.18.8.3.1 \nReport filing. A copy of the final \nreport shall be filed with the Fire official and an \nidentical copy shall be maintained in an approved \nlocation at the building.\n\n❖ The report needs to be reviewed, approved \nand then signed, sealed and dated. This report \nis to be provided to the fire official and a copy \nis also to remain in the building in an approved \nlocation. When a fire command center is \nrequired this is the best location for such \ndocuments. Otherwise, a location such as the \nsecurity office or building manager’s office \nmight be appropriate. \n909.18.9 \nIdentification \nand \ndocumentation. Charts, drawings and other \ndocuments \nidentifying \nand \nlocating \neach \ncomponent of the smoke control system, and \ndescribing their proper function and maintenance \nrequirements, shall be maintained on file at the \nbuilding as an attachment to the report required by \nSection 909.18.8.3. Devices shall have an approved \nidentifying tag or mark on them consistent with the \nother required documentation and shall be dated \nindicating the last time they were successfully \ntested and by whom.\n\n❖ Additional documentation that needs to be \nmaintained includes charts, drawings and other \nrelated documentation that assists in the \nidentification of each aspect of the smoke \ncontrol system. This documentation is where \ninformation, such as the last time a device or \n-",
      "chapter_id": "ch9",
      "section_id": "sec909"
    },
    {
      "page": 198,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n568 \n \ncomponent was successfully tested and by \nwhom, is recorded. This will serve as the main \ndocumentation for the system. Again, the fire \ncommand center, if required, is the most \nappropriate location for such information (see \ncommentary, Section 909.18.8.3.1). \n909.19 System acceptance. Buildings, or portions \nthereof, required by this code to comply with this \nsection shall not be issued a certificate of occupancy \nuntil such time that the Fire official determines that \nthe provisions of this section have been fully \ncomplied with and that the fire department  has \nreceived satisfactory instruction on the operation, \nboth automatic and manual, of the system and a \nwritten maintenance program complying with the \nrequirements of Section 909.22.1 has been \nsubmitted and approved by the Fire official. \nException: In buildings of phased construction, a \ntemporary certificate of occupancy, as approved by \nthe Fire official, shall be allowed, provided that \nthose portions of the building to be occupied meet \nthe requirements of this section and that the \nremainder does not pose a significant hazard to the \nsafety of the proposed occupants or adjacent \nbuildings. \n❖ \nThis section stipulates that the certificate of \noccupancy cannot be issued unless the smoke \ncontrol system has been accepted. It is \nessential that the system be inspected and \napproved since it is a life safety system. There \nis an exception for buildings that are \nconstructed in phases where a temporary \ncertificate of occupancy is allowed. For \nexample, a building where the portion requiring \nsmoke control is not yet occupied so egress \nconcerns through that space are not relevant. \nThis space needs to be separated by smoke \nbarriers (different smoke zone). The code also \nrequires a maintenance program for smoke \ncontrol systems since the long-term success of \nsuch systems depends heavily on proper \nmaintenance \nin \naddition \nto \nrigorous \nacceptance testing. SBC 201 simply provides \na reference to that section of the code. \n909.20 Smokeproof enclosures. Where required \nby Section 1023.12, a smokeproof enclosure shall \nbe constructed in accordance with this section. A \nsmokeproof enclosure shall consist of an interior \nexit stairway or ramp that is enclosed in accordance \nwith the applicable provisions of Section 1023 and \nan open exterior balcony or ventilated vestibule \nmeeting the requirements of this section. Where \naccess to the roof is required, such access shall be \nfrom \nthe \nsmokeproof \nenclosure \nwhere \na \nsmokeproof enclosure is required. \n❖ \nIn a building that serves stories where the floor \nsurface is located more than 23 m above the \nlevel of fire department  access or more than 9 \nm below the level of exit discharge stairways, \neither a smokeproof enclosure or a pressurized \nstairway is required. \n \nA smokeproof enclosure essentially takes \nadvantage of fire-resistance-rated construction \nsurrounding the interior exit stairway shaft and \na buffer zone created by an outside balcony or \nventilated vestibule to avoid the accumulation \nof smoke within the interior exit stairway. The \npremise is that if access to the smokeproof \nenclosure provides a sufficient buffer to the \neffects of smoke via ventilation or simply being \nlocated outside, the smoke will not migrate into \nthe interior exit stairway. \n \nThe vestibule as noted is required to be \nventilated. There are two alternatives provided \nin Section 909.20. They include natural \nventilation, covered in Section 909.20.3, and \nmechanical ventilation, covered in Section \n909.20.4. It should be noted that a smokeproof \nenclosure is not considered a pressurized \nstairway. The method of pressurizing stairways \nis recognized as an alternative to smokeproof \nenclosures in Section 909.20.5, but it is not \nrequired. \n909.20.1 \nAccess. Access to the stairway or \nramp shall be by way of a vestibule or an open \nexterior balcony. The minimum dimension of the \nvestibule shall be not less than the required width of \nthe corridor leading to the vestibule but shall not \nhave a width of less than 1115 mm and shall not \nhave a length of less than 1800 mm in the direction \nof egress travel. \n❖ \nAs noted, access to the stairway in a \nsmokeproof enclosure is via an exterior \nbalcony or a ventilated vestibule. This section \nprovides the minimum dimensions for access \nto the smokeproof enclosure through a \nvestibule and then travel space to the entrance \ninto the stairway. If a vestibule is chosen, the \nminimum width is established as the larger of \n1115 mm or the width of the corridor. \nAdditionally, when entering a vestibule there \nneeds to be at least 1800 mm in the direction \nof travel (see Commentary Figure 909.20.1). It \nshould be noted that the pressurized stairway \nalternative would not require a vestibule. \n909.20.2 \nConstruction. The smokeproof \nenclosure shall be separated from the remainder of \nthe building by not less than 2-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n568 \n \ncomponent was successfully tested and by \nwhom, is recorded. This will serve as the main \ndocumentation for the system. Again, the fire \ncommand center, if required, is the most \nappropriate location for such information (see \ncommentary, Section 909.18.8.3.1). \n909.19 System acceptance. Buildings, or portions \nthereof, required by this code to comply with this \nsection shall not be issued a certificate of occupancy \nuntil such time that the Fire official determines that \nthe provisions of this section have been fully \ncomplied with and that the fire department  has \nreceived satisfactory instruction on the operation, \nboth automatic and manual, of the system and a \nwritten maintenance program complying with the \nrequirements of Section 909.22.1 has been \nsubmitted and approved by the Fire official. \nException: In buildings of phased construction, a \ntemporary certificate of occupancy, as approved by \nthe Fire official, shall be allowed, provided that \nthose portions of the building to be occupied meet \nthe requirements of this section and that the \nremainder does not pose a significant hazard to the \nsafety of the proposed occupants or adjacent \nbuildings.",
      "commentary": "This section stipulates that the certificate of \noccupancy cannot be issued unless the smoke \ncontrol system has been accepted. It is \nessential that the system be inspected and \napproved since it is a life safety system. There \nis an exception for buildings that are \nconstructed in phases where a temporary \ncertificate of occupancy is allowed. For \nexample, a building where the portion requiring \nsmoke control is not yet occupied so egress \nconcerns through that space are not relevant. \nThis space needs to be separated by smoke \nbarriers (different smoke zone). The code also \nrequires a maintenance program for smoke \ncontrol systems since the long-term success of \nsuch systems depends heavily on proper \nmaintenance \nin \naddition \nto \nrigorous \nacceptance testing. SBC 201 simply provides \na reference to that section of the code. \n909.20 Smokeproof enclosures. Where required \nby Section 1023.12, a smokeproof enclosure shall \nbe constructed in accordance with this section. A \nsmokeproof enclosure shall consist of an interior \nexit stairway or ramp that is enclosed in accordance \nwith the applicable provisions of Section 1023 and \nan open exterior balcony or ventilated vestibule \nmeeting the requirements of this section. Where \naccess to the roof is required, such access shall be \nfrom \nthe \nsmokeproof \nenclosure \nwhere \na \nsmokeproof enclosure is required.\n\n❖ In a building that serves stories where the floor \nsurface is located more than 23 m above the \nlevel of fire department  access or more than 9 \nm below the level of exit discharge stairways, \neither a smokeproof enclosure or a pressurized \nstairway is required. \n \nA smokeproof enclosure essentially takes \nadvantage of fire-resistance-rated construction \nsurrounding the interior exit stairway shaft and \na buffer zone created by an outside balcony or \nventilated vestibule to avoid the accumulation \nof smoke within the interior exit stairway. The \npremise is that if access to the smokeproof \nenclosure provides a sufficient buffer to the \neffects of smoke via ventilation or simply being \nlocated outside, the smoke will not migrate into \nthe interior exit stairway. \n \nThe vestibule as noted is required to be \nventilated. There are two alternatives provided \nin Section 909.20. They include natural \nventilation, covered in Section 909.20.3, and \nmechanical ventilation, covered in Section \n909.20.4. It should be noted that a smokeproof \nenclosure is not considered a pressurized \nstairway. The method of pressurizing stairways \nis recognized as an alternative to smokeproof \nenclosures in Section 909.20.5, but it is not \nrequired. \n909.20.1 \nAccess. Access to the stairway or \nramp shall be by way of a vestibule or an open \nexterior balcony. The minimum dimension of the \nvestibule shall be not less than the required width of \nthe corridor leading to the vestibule but shall not \nhave a width of less than 1115 mm and shall not \nhave a length of less than 1800 mm in the direction \nof egress travel.\n\n❖ As noted, access to the stairway in a \nsmokeproof enclosure is via an exterior \nbalcony or a ventilated vestibule. This section \nprovides the minimum dimensions for access \nto the smokeproof enclosure through a \nvestibule and then travel space to the entrance \ninto the stairway. If a vestibule is chosen, the \nminimum width is established as the larger of \n1115 mm or the width of the corridor. \nAdditionally, when entering a vestibule there \nneeds to be at least 1800 mm in the direction \nof travel (see Commentary Figure 909.20.1). It \nshould be noted that the pressurized stairway \nalternative would not require a vestibule. \n909.20.2 \nConstruction. The smokeproof \nenclosure shall be separated from the remainder of \nthe building by not less than 2-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n-",
      "chapter_id": "ch9",
      "section_id": "sec1023"
    },
    {
      "page": 199,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n569 \n \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both. \nOpenings are not permitted other than the required \nmeans of egress doors. The vestibule shall be \nseparated from the stairway or ramp by not less than \n2-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both. The open exterior balcony shall be \nconstructed in accordance with the fire-resistance-\nrating requirements for floor assemblies. \n❖ \nThis section sets the basic construction \nrequirements \nfor \nthe stairway \nand \nthe \nassociated vestibule or exterior balcony. \nEssentially, a 2-hour fire-resistance-rated fire \nbarrier or horizontal assembly is required \nbetween the enclosure and the rest of the \nbuilding. \n \nAdditionally, vestibules need to be separated \nfrom the stairway by a 2-hour fire barrier or \nhorizontal assembly. The exterior balcony, if \nused, would only be required to comply with the \nfire-rating requirements for floor construction. \nThe opening protection for doors into the \nstairway from the vestibule is only required to \nbe fire protection rated for 20 minutes (see \nSections 909.20.3.2 and 909.20.4.1). \n909.20.2.1 \nDoor \nclosers. \nDoors \nin \na \nsmokeproof enclosure shall be self-closing or \nautomatic closing by actuation of a smoke detector \nin accordance with Section Section 716.2.6.6 of \nSBC 201 and shall be installed at the floorside \nentrance to the smokeproof enclosure. The \nactuation of the smoke detector on any door shall \nactivate the closing devices on all doors in the \nsmokeproof enclosure at all levels. Smoke detectors \nshall be installed in accordance with Section 907.3. \n❖ \n❖ In order to maintain the separation between \nthe smokeproof enclosure and the rest of the \nbuilding, the doors need to be self-closing or \nautomatic closing through the actuation of a \nsmoke detector. Also, when a smoke detector \nis activated on any floor, doors at all levels are \nrequired to close for that particular smokeproof \nenclosure. \n909.20.3 \nNatural ventilation alternative. \nThe provisions of Sections 909.20.3.1 through \n909.20.3.3 shall apply to ventilation of smokeproof \nenclosures by natural means. \n❖ \n❖ Smoke and hot gases generated by fire may \nenter smokeproof enclosures through the \ndoorways. This section provides for the \ndiffusion of smoke and gases to the outside of \nthe building by means of unenclosed openings \nto the outside. \n909.20.3.1 \nBalcony doors. Where access to \nthe stairway or ramp is by way of an open exterior \nbalcony, the door assembly into the enclosure shall \nbe a fire door assembly in accordance with Section \n716 of SBC 201. \n❖ \nWhere an open exterior balcony is used for \nentry into the stairway, the doorways to the \nstairway are required to have a 11/ 2-hour fire \nprotection rating as required for 2-hour fire-\nresistance-rated \nwall \nassemblies \nin \naccordance with the requirements of SBC 201 \nSection 716.5. If a vestibule is used, the rating \nof the door from the vestibule into the stairway \nwould only be required to be fire protection \nrated for 20 minutes. The door into the \nvestibule would require a fire protection rating \nof 11/2 hours. \n909.20.3.2 \nVestibule doors. Where access to \nthe stairway or ramp is by way of a vestibule, the \ndoor assembly into the vestibule shall be a fire door \nassembly complying with Section 716 of SBC 201. \nThe door assembly from the vestibule to the \nstairway shall have not less than a 20-minute fire \nprotection rating complying with Section 716 of \nSBC 201. \n❖ \nWhere a smokeproof enclosure is of the type \nthat employs a vestibule as the means of \naccess to an enclosed exit stairway, the entry \ninto the vestibule from the exit access must \nconsist of a fire door assembly having a 11/2-\nhour fire protection rating. This requirement is \ncommensurate with the 2-hour fire-resistance-\nrated \nsmokeproof \nenclosure \nconstruction \nrequirement and the associated fire protection \nratings specified in SBC 201 Table 716.5. \nEssentially, the fire door assemblies and the \nenclosure walls serve as the primary exit \nenclosure protection from fires occurring in \nadjacent spaces. \n \nThe entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly. These doorways are not normally \nsubject to direct fire exposure and, therefore, \nonly a nominal fire protection rating is required \nas a standard of construction that would \nminimize air leakage and thus reduce the \npossibilities \nof \nsmoke \nand \nhot \ngases \npenetrating the stairway in amounts that could \nbecome a threat to life safety. \n \nDoor assemblies must comply with the \nrequirements of SBC 201 Section 715.4 (see \nCommentary Figure 909.20.3.2). \n909.20.3.3 \nVestibule \nventilation. \nEach \nvestibule shall have a minimum net area of 1.5 m2 \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n569 \n \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both. \nOpenings are not permitted other than the required \nmeans of egress doors. The vestibule shall be \nseparated from the stairway or ramp by not less than \n2-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both. The open exterior balcony shall be \nconstructed in accordance with the fire-resistance-\nrating requirements for floor assemblies.",
      "commentary": "This section sets the basic construction \nrequirements \nfor \nthe stairway \nand \nthe \nassociated vestibule or exterior balcony. \nEssentially, a 2-hour fire-resistance-rated fire \nbarrier or horizontal assembly is required \nbetween the enclosure and the rest of the \nbuilding. \n \nAdditionally, vestibules need to be separated \nfrom the stairway by a 2-hour fire barrier or \nhorizontal assembly. The exterior balcony, if \nused, would only be required to comply with the \nfire-rating requirements for floor construction. \nThe opening protection for doors into the \nstairway from the vestibule is only required to \nbe fire protection rated for 20 minutes (see \nSections 909.20.3.2 and 909.20.4.1). \n909.20.2.1 \nDoor \nclosers. \nDoors \nin \na \nsmokeproof enclosure shall be self-closing or \nautomatic closing by actuation of a smoke detector \nin accordance with Section Section 716.2.6.6 of \nSBC 201 and shall be installed at the floorside \nentrance to the smokeproof enclosure. The \nactuation of the smoke detector on any door shall \nactivate the closing devices on all doors in the \nsmokeproof enclosure at all levels. Smoke detectors \nshall be installed in accordance with Section 907.3.\n\n❖ \n\n❖ In order to maintain the separation between \nthe smokeproof enclosure and the rest of the \nbuilding, the doors need to be self-closing or \nautomatic closing through the actuation of a \nsmoke detector. Also, when a smoke detector \nis activated on any floor, doors at all levels are \nrequired to close for that particular smokeproof \nenclosure. \n909.20.3 \nNatural ventilation alternative. \nThe provisions of Sections 909.20.3.1 through \n909.20.3.3 shall apply to ventilation of smokeproof \nenclosures by natural means.\n\n❖ \n\n❖ Smoke and hot gases generated by fire may \nenter smokeproof enclosures through the \ndoorways. This section provides for the \ndiffusion of smoke and gases to the outside of \nthe building by means of unenclosed openings \nto the outside. \n909.20.3.1 \nBalcony doors. Where access to \nthe stairway or ramp is by way of an open exterior \nbalcony, the door assembly into the enclosure shall \nbe a fire door assembly in accordance with Section \n716 of SBC 201.\n\n❖ Where an open exterior balcony is used for \nentry into the stairway, the doorways to the \nstairway are required to have a 11/ 2-hour fire \nprotection rating as required for 2-hour fire-\nresistance-rated \nwall \nassemblies \nin \naccordance with the requirements of SBC 201 \nSection 716.5. If a vestibule is used, the rating \nof the door from the vestibule into the stairway \nwould only be required to be fire protection \nrated for 20 minutes. The door into the \nvestibule would require a fire protection rating \nof 11/2 hours. \n909.20.3.2 \nVestibule doors. Where access to \nthe stairway or ramp is by way of a vestibule, the \ndoor assembly into the vestibule shall be a fire door \nassembly complying with Section 716 of SBC 201. \nThe door assembly from the vestibule to the \nstairway shall have not less than a 20-minute fire \nprotection rating complying with Section 716 of \nSBC 201.\n\n❖ Where a smokeproof enclosure is of the type \nthat employs a vestibule as the means of \naccess to an enclosed exit stairway, the entry \ninto the vestibule from the exit access must \nconsist of a fire door assembly having a 11/2-\nhour fire protection rating. This requirement is \ncommensurate with the 2-hour fire-resistance-\nrated \nsmokeproof \nenclosure \nconstruction \nrequirement and the associated fire protection \nratings specified in SBC 201 Table 716.5. \nEssentially, the fire door assemblies and the \nenclosure walls serve as the primary exit \nenclosure protection from fires occurring in \nadjacent spaces. \n \nThe entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly. These doorways are not normally \nsubject to direct fire exposure and, therefore, \nonly a nominal fire protection rating is required \nas a standard of construction that would \nminimize air leakage and thus reduce the \npossibilities \nof \nsmoke \nand \nhot \ngases \npenetrating the stairway in amounts that could \nbecome a threat to life safety. \n \nDoor assemblies must comply with the \nrequirements of SBC 201 Section 715.4 (see \nCommentary Figure 909.20.3.2). \n909.20.3.3 \nVestibule \nventilation. \nEach \nvestibule shall have a minimum net area of 1.5 m2 \n-",
      "chapter_id": "ch9",
      "section_id": "sec711"
    },
    {
      "page": 200,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n570 \n \nof opening in a wall facing an outer court, yard or \npublic way that is not less than 6 m in width. \n❖ \nNatural ventilation is allowed for vestibules that \nhave a minimum net opening of 1.5 m2 and \nopen into an outer court, yard or public way that \nis at least 6 m in width. Basically, this option is \nintended to take advantage of the fact that \nsmoke may disperse into an open area before \nentering the stair enclosure. \n909.20.4 \nMechanical \nventilation \nalternative. The provisions of Sections 909.20.4.1 \nthrough 909.20.4.4 shall apply to ventilation of \nsmokeproof enclosures by mechanical means. \n❖ \nWhere an exterior balcony is not possible or \nwhere the clear open area cannot be achieved, \nthen the mechanical ventilation alternative is \nnecessary. \n909.20.4.1 \nVestibule \ndoors. \nThe \ndoor \nassembly from the building into the vestibule shall \nbe a fire door assembly complying with Section \n716.2.2.1 of SBC 201. The door assembly from the \nvestibule to the stairway or ramp shall have not less \nthan a 20-minute fire protection rating and shall \nmeet the requirements for a smoke door assembly \nin accordance with Section 716.2.2.1 of SBC 201. \nThe door shall be installed in accordance with \nNFPA 105. \n❖ \nThe entry into the vestibule from the exit \naccess must consist of a fire door assembly \nhaving a 1\n\u0002\n\u0003 -hour fire protection rating. This \nrequirement is commensurate with the 2-hour \nfire-resistance-rated smokeproof enclosure \nconstruction requirement and the associated \nfire protection ratings specified in SBC 201 \nTable \n716.5. \nEssentially, \nthe fire \ndoor \nassemblies and the enclosure walls serve as \nthe primary interior exit stairway protection \nfrom fires occurring in adjacent spaces. \n \nThe entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly that also meets the requirements for \na smoke door assembly. Vestibule doors into \nstairways for the natural ventilation option (see \nSection 909.20.3.2) would not require the \nsmoke door assembly rating in accordance \nwith SBC 201 Section 716.5.3. The natural \nventilation option requires an opening to the \noutside that is intended to compensate for this \ndifference \n(see \nCommentary \nFigure \n909.20.4.1). \n909.20.4.2 \nVestibule \nventilation. \nThe \nvestibule shall be supplied with not less than one air \nchange per minute and the exhaust shall be not less \nthan 150 percent of supply. Supply air shall enter \nand exhaust air shall discharge from the vestibule \nthrough separate, tightly constructed ducts used \nonly for that purpose. Supply air shall enter the \nvestibule within 150 mm of the floor level. The top \nof the exhaust register shall be located at the top of \nthe smoke trap but not more than 150 mm down \nfrom the top of the trap, and shall be entirely within \nthe smoke trap area. Doors in the open position shall \nnot obstruct duct openings. Duct openings with \ncontrolling dampers are permitted where necessary \nto meet the design requirements, but dampers are \nnot otherwise required. \n❖ \nThis section provides the basic criteria for the \nmechanical ventilation of the vestibule during a \nfire situation. Such ventilation is required to be \nactivated via a smoke detector in accordance \nwith Section 909.20.7. The basic requirements \nare for one air change per minute within the \nvestibule. Also, the exhaust is required to be \n150 percent of the supply. The exhaust is \nrequired to exceed the supply so that air will not \nbe pushed into the stairway due to a positive \npressure being created within the vestibule. It \nshould be noted that there is not a minimum \npressure difference requirement. Instead, the \ncode simply prescribes a particular air change \nrate (exhaust). \n \nThis section also prescribes criteria as to where \nsupply air and exhaust air are to enter and exit, \nrespectively, and requires that those paths are \nclear (see Commentary Figure 909.20.4.2). \n \nIt should be noted that this section does not \nspecify when and how such systems should \nactivate. Activation is addressed by Section \n909.20.7. \n909.20.4.2.1 \nEngineered ventilation system. \nWhere a specially engineered system is used, the \nsystem shall exhaust a quantity of air equal to not \nless than 90 air changes per hour from any vestibule \nwhen in emergency operation mode and shall be \nsized to handle three vestibules simultaneously. \nSmoke detectors shall be located at the floor-side \nentrance to each vestibule and shall activate the \nsystem for the affected vestibule. Smoke detectors \nshall be installed in accordance with Section 907.3 \n❖ \n❖ If the method prescribed in Section \n909.20.4.2 for mechanical ventilation of \nvestibules is not chosen, then minimum criteria \nare \nprovided \nfor \nengineered \nsystems. \nEssentially, the designer can create a design \nthat meets the flexibility needs of the building \nand at the same time meets basic criteria. \nOnce designed and installed, the vestibules \nmust be ventilated at 90 air changes per hour, \nwhich is 30 more air changes per hour than the \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n570 \n \nof opening in a wall facing an outer court, yard or \npublic way that is not less than 6 m in width.",
      "commentary": "Natural ventilation is allowed for vestibules that \nhave a minimum net opening of 1.5 m2 and \nopen into an outer court, yard or public way that \nis at least 6 m in width. Basically, this option is \nintended to take advantage of the fact that \nsmoke may disperse into an open area before \nentering the stair enclosure. \n909.20.4 \nMechanical \nventilation \nalternative. The provisions of Sections 909.20.4.1 \nthrough 909.20.4.4 shall apply to ventilation of \nsmokeproof enclosures by mechanical means.\n\n❖ Where an exterior balcony is not possible or \nwhere the clear open area cannot be achieved, \nthen the mechanical ventilation alternative is \nnecessary. \n909.20.4.1 \nVestibule \ndoors. \nThe \ndoor \nassembly from the building into the vestibule shall \nbe a fire door assembly complying with Section \n716.2.2.1 of SBC 201. The door assembly from the \nvestibule to the stairway or ramp shall have not less \nthan a 20-minute fire protection rating and shall \nmeet the requirements for a smoke door assembly \nin accordance with Section 716.2.2.1 of SBC 201. \nThe door shall be installed in accordance with \nNFPA 105.\n\n❖ The entry into the vestibule from the exit \naccess must consist of a fire door assembly \nhaving a 1\n\u0002\n\u0003 -hour fire protection rating. This \nrequirement is commensurate with the 2-hour \nfire-resistance-rated smokeproof enclosure \nconstruction requirement and the associated \nfire protection ratings specified in SBC 201 \nTable \n716.5. \nEssentially, \nthe fire \ndoor \nassemblies and the enclosure walls serve as \nthe primary interior exit stairway protection \nfrom fires occurring in adjacent spaces. \n \nThe entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly that also meets the requirements for \na smoke door assembly. Vestibule doors into \nstairways for the natural ventilation option (see \nSection 909.20.3.2) would not require the \nsmoke door assembly rating in accordance \nwith SBC 201 Section 716.5.3. The natural \nventilation option requires an opening to the \noutside that is intended to compensate for this \ndifference \n(see \nCommentary \nFigure \n909.20.4.1). \n909.20.4.2 \nVestibule \nventilation. \nThe \nvestibule shall be supplied with not less than one air \nchange per minute and the exhaust shall be not less \nthan 150 percent of supply. Supply air shall enter \nand exhaust air shall discharge from the vestibule \nthrough separate, tightly constructed ducts used \nonly for that purpose. Supply air shall enter the \nvestibule within 150 mm of the floor level. The top \nof the exhaust register shall be located at the top of \nthe smoke trap but not more than 150 mm down \nfrom the top of the trap, and shall be entirely within \nthe smoke trap area. Doors in the open position shall \nnot obstruct duct openings. Duct openings with \ncontrolling dampers are permitted where necessary \nto meet the design requirements, but dampers are \nnot otherwise required.\n\n❖ This section provides the basic criteria for the \nmechanical ventilation of the vestibule during a \nfire situation. Such ventilation is required to be \nactivated via a smoke detector in accordance \nwith Section 909.20.7. The basic requirements \nare for one air change per minute within the \nvestibule. Also, the exhaust is required to be \n150 percent of the supply. The exhaust is \nrequired to exceed the supply so that air will not \nbe pushed into the stairway due to a positive \npressure being created within the vestibule. It \nshould be noted that there is not a minimum \npressure difference requirement. Instead, the \ncode simply prescribes a particular air change \nrate (exhaust). \n \nThis section also prescribes criteria as to where \nsupply air and exhaust air are to enter and exit, \nrespectively, and requires that those paths are \nclear (see Commentary Figure 909.20.4.2). \n \nIt should be noted that this section does not \nspecify when and how such systems should \nactivate. Activation is addressed by Section \n909.20.7. \n909.20.4.2.1 \nEngineered ventilation system. \nWhere a specially engineered system is used, the \nsystem shall exhaust a quantity of air equal to not \nless than 90 air changes per hour from any vestibule \nwhen in emergency operation mode and shall be \nsized to handle three vestibules simultaneously. \nSmoke detectors shall be located at the floor-side \nentrance to each vestibule and shall activate the \nsystem for the affected vestibule. Smoke detectors \nshall be installed in accordance with Section 907.3\n\n❖ \n\n❖ If the method prescribed in Section \n909.20.4.2 for mechanical ventilation of \nvestibules is not chosen, then minimum criteria \nare \nprovided \nfor \nengineered \nsystems. \nEssentially, the designer can create a design \nthat meets the flexibility needs of the building \nand at the same time meets basic criteria. \nOnce designed and installed, the vestibules \nmust be ventilated at 90 air changes per hour, \nwhich is 30 more air changes per hour than the \n-",
      "chapter_id": "ch9",
      "section_id": "sec711"
    }
  ],
  "sections": [
    {
      "id": "ch6",
      "number": "6",
      "title": "BUILDING SERVICES AND SYSTEMS",
      "level": 1,
      "page_start": 1,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "ch7",
      "number": "7",
      "title": "FIRE AND SMOKE PROTECTION FEATURES",
      "level": 1,
      "page_start": 9,
      "page_end": 19,
      "parent_id": null
    },
    {
      "id": "sec701",
      "number": "701",
      "title": "lists the general administrative",
      "level": 2,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "ch7"
    },
    {
      "id": "sub701.1",
      "number": "701.1",
      "title": "Scope",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec701"
    },
    {
      "id": "sub701.2",
      "number": "701.2",
      "title": "Fire-resistance-rated construction",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec701"
    },
    {
      "id": "sec708",
      "number": "708",
      "title": "are wall assemblies that",
      "level": 2,
      "page_start": 10,
      "page_end": 19,
      "parent_id": "ch7"
    },
    {
      "id": "sub701.3",
      "number": "701.3",
      "title": "Smoke barriers",
      "level": 3,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sec701"
    },
    {
      "id": "sub701.2.1",
      "number": "701.2.1",
      "title": "Hanging displays",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub701.2"
    },
    {
      "id": "sub701.4",
      "number": "701.4",
      "title": "Smoke partitions",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec701"
    },
    {
      "id": "sub701.6",
      "number": "701.6",
      "title": "Owner’s responsibility",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec701"
    },
    {
      "id": "sec702",
      "number": "702",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "ch7"
    },
    {
      "id": "sub702.1",
      "number": "702.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sec702"
    },
    {
      "id": "sub703.1",
      "number": "703.1",
      "title": "Maintaining protection",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "sec704",
      "number": "704",
      "title": "JOINTS AND VOIDS",
      "level": 2,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "ch7"
    },
    {
      "id": "sub703.2",
      "number": "703.2",
      "title": "Repair of penetrations",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub704.1",
      "number": "704.1",
      "title": "Maintaining protection",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec704"
    },
    {
      "id": "sub704.2",
      "number": "704.2",
      "title": "Repair of joints and voids",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec704"
    },
    {
      "id": "sec705",
      "number": "705",
      "title": "DOOR AND WINDOW",
      "level": 2,
      "page_start": 14,
      "page_end": 15,
      "parent_id": "ch7"
    },
    {
      "id": "sub704.3",
      "number": "704.3",
      "title": "Opening protectives",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec704"
    },
    {
      "id": "sub705.1",
      "number": "705.1",
      "title": "General",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec705"
    },
    {
      "id": "sub705.2",
      "number": "705.2",
      "title": "Inspection and maintenance",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec705"
    },
    {
      "id": "sub705.2.1",
      "number": "705.2.1",
      "title": "Labeling requirements",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub705.2"
    },
    {
      "id": "sub705.2.2",
      "number": "705.2.2",
      "title": "Signs",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub705.2"
    },
    {
      "id": "sub705.2.3",
      "number": "705.2.3",
      "title": "Hold-open devices and closers",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub705.2"
    },
    {
      "id": "sub705.2.4",
      "number": "705.2.4",
      "title": "Door operation",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub705.2"
    },
    {
      "id": "sec706",
      "number": "706",
      "title": "DUCT AND AIR",
      "level": 2,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "ch7"
    },
    {
      "id": "sub706.2",
      "number": "706.2",
      "title": "Unprotected openings",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec706"
    },
    {
      "id": "sub705.2.6",
      "number": "705.2.6",
      "title": "Testing",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub705.2"
    },
    {
      "id": "sub708.1",
      "number": "708.1",
      "title": "Maintaining protection",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec708"
    },
    {
      "id": "ch8",
      "number": "8",
      "title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "level": 1,
      "page_start": 20,
      "page_end": 61,
      "parent_id": null
    },
    {
      "id": "sec801",
      "number": "801",
      "title": "GENERAL",
      "level": 2,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "ch8"
    },
    {
      "id": "sub801.1",
      "number": "801.1",
      "title": "Scope",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec801"
    },
    {
      "id": "sub802.1",
      "number": "802.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": null
    },
    {
      "id": "sec803",
      "number": "803",
      "title": "INTERIOR WALL AND",
      "level": 2,
      "page_start": 21,
      "page_end": 47,
      "parent_id": "ch8"
    },
    {
      "id": "sub803.1",
      "number": "803.1",
      "title": "General",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.2",
      "number": "803.2",
      "title": "Stability",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.4",
      "number": "803.4",
      "title": "Fire-retardant coatings",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.5",
      "number": "803.5",
      "title": "Textile wall coverings",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.6",
      "number": "803.6",
      "title": "Textile ceiling coverings",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.7",
      "number": "803.7",
      "title": "Expanded vinyl wall coverings",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.8",
      "number": "803.8",
      "title": "Expanded vinyl ceiling coverings",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.10",
      "number": "803.10",
      "title": "Site-fabricated stretch systems",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.11",
      "number": "803.11",
      "title": "Foam plastic materials",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec803"
    },
    {
      "id": "sub803.14",
      "number": "803.14",
      "title": "Thickness exemption",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec803"
    },
    {
      "id": "sec804",
      "number": "804",
      "title": "INTERIOR WALL AND",
      "level": 2,
      "page_start": 30,
      "page_end": 32,
      "parent_id": "ch8"
    },
    {
      "id": "sub804.1",
      "number": "804.1",
      "title": "Interior trim",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec804"
    },
    {
      "id": "sub804.2",
      "number": "804.2",
      "title": "Foam plastic",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec804"
    },
    {
      "id": "sub804.1.1",
      "number": "804.1.1",
      "title": "Testing in accordance with NFPA 286",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub804.1"
    },
    {
      "id": "sub804.2.1",
      "number": "804.2.1",
      "title": "Density",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub804.2"
    },
    {
      "id": "sub804.2.2",
      "number": "804.2.2",
      "title": "Thickness",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub804.2"
    },
    {
      "id": "sub804.2.3",
      "number": "804.2.3",
      "title": "Area limitation",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub804.2"
    },
    {
      "id": "sub804.2.4",
      "number": "804.2.4",
      "title": "Flame spread",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub804.2"
    },
    {
      "id": "sub804.3",
      "number": "804.3",
      "title": "New interior floor finish",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec804"
    },
    {
      "id": "sub804.3.1",
      "number": "804.3.1",
      "title": "Classification",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub804.3"
    },
    {
      "id": "sub804.3.3",
      "number": "804.3.3",
      "title": "Interior floor finish requirements",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub804.3"
    },
    {
      "id": "sub804.4",
      "number": "804.4",
      "title": "Interior floor-wall base",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec804"
    },
    {
      "id": "sub804.3.3.1",
      "number": "804.3.3.1",
      "title": "Pill test",
      "level": 5,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub804.3.3"
    },
    {
      "id": "sub804.3.3.2",
      "number": "804.3.3.2",
      "title": "Minimum critical radiant flux",
      "level": 5,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub804.3.3"
    },
    {
      "id": "sec805",
      "number": "805",
      "title": "UPHOLSTERED",
      "level": 2,
      "page_start": 33,
      "page_end": 39,
      "parent_id": "ch8"
    },
    {
      "id": "sub805.1",
      "number": "805.1",
      "title": "Group I-1, Condition 2",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.1.1",
      "number": "805.1.1",
      "title": "Upholstered furniture",
      "level": 4,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sub805.1"
    },
    {
      "id": "sub805.1.1.1",
      "number": "805.1.1.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sub805.1.1"
    },
    {
      "id": "sub805.1.2",
      "number": "805.1.2",
      "title": "Mattresses",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub805.1"
    },
    {
      "id": "sub805.1.1.3",
      "number": "805.1.1.3",
      "title": "Identification",
      "level": 5,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub805.1.1"
    },
    {
      "id": "sub805.1.2.1",
      "number": "805.1.2.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub805.1.2"
    },
    {
      "id": "sub805.4.2.2",
      "number": "805.4.2.2",
      "title": "for Group R-2 dormitories",
      "level": 5,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.1.2.3",
      "number": "805.1.2.3",
      "title": "Identification",
      "level": 5,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub805.1.2"
    },
    {
      "id": "sub805.2.1",
      "number": "805.2.1",
      "title": "Upholstered furniture",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.2.2",
      "number": "805.2.2",
      "title": "Mattresses",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.2.1.1",
      "number": "805.2.1.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub805.2.1"
    },
    {
      "id": "sub805.2.1.3",
      "number": "805.2.1.3",
      "title": "Identification",
      "level": 5,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub805.2.1"
    },
    {
      "id": "sub805.3.1",
      "number": "805.3.1",
      "title": "Upholstered furniture",
      "level": 4,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.2.2.1",
      "number": "805.2.2.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sub805.2.2"
    },
    {
      "id": "sub805.2.2.3",
      "number": "805.2.2.3",
      "title": "Identification",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sub805.2.2"
    },
    {
      "id": "sub805.3.1.1",
      "number": "805.3.1.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sub805.3.1"
    },
    {
      "id": "sub805.3.1.3",
      "number": "805.3.1.3",
      "title": "Identification",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sub805.3.1"
    },
    {
      "id": "sub805.3.2",
      "number": "805.3.2",
      "title": "Mattresses",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.3.2.1",
      "number": "805.3.2.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub805.3.2"
    },
    {
      "id": "sub805.3.2.2",
      "number": "805.3.2.2",
      "title": "Fire performance tests",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub805.3.2"
    },
    {
      "id": "sub805.3.2.3",
      "number": "805.3.2.3",
      "title": "Identification",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub805.3.2"
    },
    {
      "id": "sub805.3.2.2.2",
      "number": "805.3.2.2.2",
      "title": "Mass loss test",
      "level": 6,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub805.3.2.2"
    },
    {
      "id": "sub805.4.1",
      "number": "805.4.1",
      "title": "Upholstered furniture",
      "level": 4,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.4.2",
      "number": "805.4.2",
      "title": "Mattresses",
      "level": 4,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec805"
    },
    {
      "id": "sub805.4.1.1",
      "number": "805.4.1.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub805.4.1"
    },
    {
      "id": "sub805.4.1.3",
      "number": "805.4.1.3",
      "title": "Identification",
      "level": 5,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub805.4.1"
    },
    {
      "id": "sec806",
      "number": "806",
      "title": "DECORATIVE",
      "level": 2,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "ch8"
    },
    {
      "id": "sub806.1",
      "number": "806.1",
      "title": "Natural cut trees",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec806"
    },
    {
      "id": "sub806.1.1",
      "number": "806.1.1",
      "title": "Restricted occupancies",
      "level": 4,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub806.1"
    },
    {
      "id": "sub806.1.2",
      "number": "806.1.2",
      "title": "Support devices",
      "level": 4,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub806.1"
    },
    {
      "id": "sub805.4.2.1",
      "number": "805.4.2.1",
      "title": "Ignition by cigarettes",
      "level": 5,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub805.4.2"
    },
    {
      "id": "sub805.4.2.3",
      "number": "805.4.2.3",
      "title": "Identification",
      "level": 5,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub805.4.2"
    },
    {
      "id": "sec807",
      "number": "807",
      "title": "DECORATIVE",
      "level": 2,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "ch8"
    },
    {
      "id": "sub806.2",
      "number": "806.2",
      "title": "Obstruction of means of egress",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec806"
    },
    {
      "id": "sub806.3",
      "number": "806.3",
      "title": "Open flame",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec806"
    },
    {
      "id": "sub806.4",
      "number": "806.4",
      "title": "Electrical fixtures and wiring",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec806"
    },
    {
      "id": "sub807.1",
      "number": "807.1",
      "title": "General",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec807"
    },
    {
      "id": "sub806.1.3",
      "number": "806.1.3",
      "title": "Dryness",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sub806.1"
    },
    {
      "id": "sub807.2",
      "number": "807.2",
      "title": "Combustible decorative materials",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.3",
      "number": "807.3",
      "title": "Acceptance criteria and reports",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.4",
      "number": "807.4",
      "title": "Artificial decorative vegetation",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.4.1",
      "number": "807.4.1",
      "title": "Flammability",
      "level": 4,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sub807.4"
    },
    {
      "id": "sub807.5.1",
      "number": "807.5.1",
      "title": "Group A",
      "level": 4,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.1.4",
      "number": "807.5.1.4",
      "title": "shall apply",
      "level": 5,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sub807.5.1"
    },
    {
      "id": "sub807.5.1.1",
      "number": "807.5.1.1",
      "title": "Foam plastics",
      "level": 5,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sub807.5.1"
    },
    {
      "id": "sub807.5.2",
      "number": "807.5.2",
      "title": "Group E",
      "level": 4,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.1.2",
      "number": "807.5.1.2",
      "title": "Motion picture screens",
      "level": 5,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub807.5.1"
    },
    {
      "id": "sub807.5.2.1",
      "number": "807.5.2.1",
      "title": "Storage in corridors and lobbies",
      "level": 5,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub807.5.2"
    },
    {
      "id": "sub807.5.3",
      "number": "807.5.3",
      "title": "Groups I-1 and I-2",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.2.2",
      "number": "807.5.2.2",
      "title": "Artwork in corridors",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub807.5.2"
    },
    {
      "id": "sub807.5.2.3",
      "number": "807.5.2.3",
      "title": "Artwork in classrooms",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub807.5.2"
    },
    {
      "id": "sub807.5.4",
      "number": "807.5.4",
      "title": "Group I-3",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.5",
      "number": "807.5.5",
      "title": "Group I-4",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.6",
      "number": "807.5.6",
      "title": "Dormitories in Group R-2",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec807"
    },
    {
      "id": "sub807.5.3.3",
      "number": "807.5.3.3",
      "title": "In Group I-2 Condition 2",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub807.5.3"
    },
    {
      "id": "sub807.5.5.1",
      "number": "807.5.5.1",
      "title": "Storage in corridors and lobbies",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub807.5.5"
    },
    {
      "id": "sub807.5.5.2",
      "number": "807.5.5.2",
      "title": "Artwork in corridors",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub807.5.5"
    },
    {
      "id": "sub807.5.5.3",
      "number": "807.5.5.3",
      "title": "Artwork in classrooms",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub807.5.5"
    },
    {
      "id": "sec808",
      "number": "808",
      "title": "FURNISHINGS OTHER",
      "level": 2,
      "page_start": 48,
      "page_end": 49,
      "parent_id": "ch8"
    },
    {
      "id": "sub808.1.1",
      "number": "808.1.1",
      "title": "Capacity density",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec808"
    },
    {
      "id": "sub808.3",
      "number": "808.3",
      "title": "Signs",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sec808"
    },
    {
      "id": "sub808.4",
      "number": "808.4",
      "title": "Combustible lockers",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sec808"
    },
    {
      "id": "sec424",
      "number": "424",
      "title": "of",
      "level": 2,
      "page_start": 50,
      "page_end": 61,
      "parent_id": "ch8"
    },
    {
      "id": "ch9",
      "number": "9",
      "title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "level": 1,
      "page_start": 62,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec901",
      "number": "901",
      "title": "GENERAL",
      "level": 2,
      "page_start": 62,
      "page_end": 101,
      "parent_id": "ch9"
    },
    {
      "id": "sub901.1",
      "number": "901.1",
      "title": "Scope",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec901"
    },
    {
      "id": "sec105",
      "number": "105",
      "title": "requires permits of two separate",
      "level": 2,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "ch9"
    },
    {
      "id": "sub901.3",
      "number": "901.3",
      "title": "Permits",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec901"
    },
    {
      "id": "sub901.4",
      "number": "901.4",
      "title": "Fire protection and life safety systems",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec901"
    },
    {
      "id": "sec707",
      "number": "707",
      "title": "of SBC",
      "level": 2,
      "page_start": 64,
      "page_end": 71,
      "parent_id": "ch9"
    },
    {
      "id": "sub901.4.3",
      "number": "901.4.3",
      "title": "Alterations in buildings and structures",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub901.4"
    },
    {
      "id": "sub901.4.4",
      "number": "901.4.4",
      "title": "Fire areas",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub901.4"
    },
    {
      "id": "sub901.4.5",
      "number": "901.4.5",
      "title": "Additional fire protection systems",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub901.4"
    },
    {
      "id": "sub901.4.6",
      "number": "901.4.6",
      "title": "Appearance of equipment",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub901.4"
    },
    {
      "id": "sub901.4.7",
      "number": "901.4.7",
      "title": "Pump and riser room size",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub901.4"
    },
    {
      "id": "sub901.4.7.1",
      "number": "901.4.7.1",
      "title": "Access",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub901.4.7"
    },
    {
      "id": "sub901.5",
      "number": "901.5",
      "title": "Installation acceptance testing",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec901"
    },
    {
      "id": "sub901.5.1",
      "number": "901.5.1",
      "title": "Occupancy",
      "level": 4,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub901.5"
    },
    {
      "id": "sub901.4.7.2",
      "number": "901.4.7.2",
      "title": "Marking on access doors",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub901.4.7"
    },
    {
      "id": "sub901.4.7.3",
      "number": "901.4.7.3",
      "title": "Environment",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub901.4.7"
    },
    {
      "id": "sub901.4.7.4",
      "number": "901.4.7.4",
      "title": "Lighting",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub901.4.7"
    },
    {
      "id": "sub901.6",
      "number": "901.6",
      "title": "Inspection, testing and maintenance",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec901"
    },
    {
      "id": "sub901.6.1",
      "number": "901.6.1",
      "title": "Standards",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub901.6"
    },
    {
      "id": "sub901.6.2",
      "number": "901.6.2",
      "title": "Integrated testing",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub901.6"
    },
    {
      "id": "sub901.6.3",
      "number": "901.6.3",
      "title": "Records",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub901.6"
    },
    {
      "id": "sub901.6.2.1",
      "number": "901.6.2.1",
      "title": "High-rise buildings",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub901.6.2"
    },
    {
      "id": "sub901.6.2.2",
      "number": "901.6.2.2",
      "title": "Smoke control systems",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub901.6.2"
    },
    {
      "id": "sub901.7",
      "number": "901.7",
      "title": "Systems out of service",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec901"
    },
    {
      "id": "sub901.7.1",
      "number": "901.7.1",
      "title": "Impairment coordinator",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub901.7"
    },
    {
      "id": "sub901.7.2",
      "number": "901.7.2",
      "title": "Tag required",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub901.7"
    },
    {
      "id": "sub901.7.3",
      "number": "901.7.3",
      "title": "Placement of tag",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub901.7"
    },
    {
      "id": "sub901.7.6",
      "number": "901.7.6",
      "title": "Restoring systems to service",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub901.7"
    },
    {
      "id": "sub901.9",
      "number": "901.9",
      "title": "Termination of monitoring service",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec901"
    },
    {
      "id": "sub901.10",
      "number": "901.10",
      "title": "Recall of fire protection components",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec901"
    },
    {
      "id": "sec902",
      "number": "902",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "ch9"
    },
    {
      "id": "sub902.1",
      "number": "902.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec902"
    },
    {
      "id": "sec903",
      "number": "903",
      "title": "AUTOMATIC SPRINKLER",
      "level": 2,
      "page_start": 73,
      "page_end": 85,
      "parent_id": "ch9"
    },
    {
      "id": "sub903.1",
      "number": "903.1",
      "title": "General",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.2",
      "number": "903.2",
      "title": "Where required",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.2.1",
      "number": "903.2.1",
      "title": "Group A",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.1.6",
      "number": "903.2.1.6",
      "title": "Assembly occupancies on roofs",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub903.2.1"
    },
    {
      "id": "sub903.2.1.7",
      "number": "903.2.1.7",
      "title": "Multiple fire areas",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub903.2.1"
    },
    {
      "id": "sub903.2.2",
      "number": "903.2.2",
      "title": "Ambulatory care facilities",
      "level": 4,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.3",
      "number": "903.2.3",
      "title": "Group E",
      "level": 4,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.4",
      "number": "903.2.4",
      "title": "Group F-1",
      "level": 4,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.5",
      "number": "903.2.5",
      "title": "Group H",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.4.1",
      "number": "903.2.4.1",
      "title": "Woodworking operations",
      "level": 5,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub903.2.4"
    },
    {
      "id": "sub903.2.5.1",
      "number": "903.2.5.1",
      "title": "General",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub903.2.5"
    },
    {
      "id": "sub903.2.5.2",
      "number": "903.2.5.2",
      "title": "Group H-5 occupancies",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub903.2.5"
    },
    {
      "id": "sub903.2.5.3",
      "number": "903.2.5.3",
      "title": "Pyroxylin plastics",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sub903.2.5"
    },
    {
      "id": "sub903.2.6",
      "number": "903.2.6",
      "title": "Group I",
      "level": 4,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.7",
      "number": "903.2.7",
      "title": "Group M",
      "level": 4,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.8",
      "number": "903.2.8",
      "title": "Group R",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.7.1",
      "number": "903.2.7.1",
      "title": "High-piled storage",
      "level": 5,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sub903.2.7"
    },
    {
      "id": "sub903.2.9",
      "number": "903.2.9",
      "title": "Group S-1",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.8.2",
      "number": "903.2.8.2",
      "title": "Group R-4 Condition 1",
      "level": 5,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub903.2.8"
    },
    {
      "id": "sub903.2.8.3",
      "number": "903.2.8.3",
      "title": "Group R-4 Condition 2",
      "level": 5,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub903.2.8"
    },
    {
      "id": "sub903.2.8.4",
      "number": "903.2.8.4",
      "title": "Care facilities",
      "level": 5,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sub903.2.8"
    },
    {
      "id": "sub903.2.10",
      "number": "903.2.10",
      "title": "Group S-2 parking garages",
      "level": 4,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.9.1",
      "number": "903.2.9.1",
      "title": "Repair garages",
      "level": 5,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub903.2.9"
    },
    {
      "id": "sub903.2.9.2",
      "number": "903.2.9.2",
      "title": "Bulk storage of tires",
      "level": 5,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub903.2.9"
    },
    {
      "id": "sub903.2.4.3",
      "number": "903.2.4.3",
      "title": "for Group F-1",
      "level": 5,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub903.2.4"
    },
    {
      "id": "sub903.2.10.1",
      "number": "903.2.10.1",
      "title": "Commercial parking garages",
      "level": 5,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub903.2.10"
    },
    {
      "id": "sec1011",
      "number": "1011",
      "title": "or an outside",
      "level": 2,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "ch9"
    },
    {
      "id": "sub903.2.11.1",
      "number": "903.2.11.1",
      "title": "Stories without openings",
      "level": 5,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec903"
    },
    {
      "id": "sec505",
      "number": "505",
      "title": "of",
      "level": 2,
      "page_start": 87,
      "page_end": 88,
      "parent_id": "ch9"
    },
    {
      "id": "sub903.2.11.1.1",
      "number": "903.2.11.1.1",
      "title": "Opening dimensions and access",
      "level": 6,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sub903.2.11.1"
    },
    {
      "id": "sub903.2.11.1.2",
      "number": "903.2.11.1.2",
      "title": "Openings on one side only",
      "level": 6,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sub903.2.11.1"
    },
    {
      "id": "sub903.2.11.1.3",
      "number": "903.2.11.1.3",
      "title": "Basements",
      "level": 6,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sub903.2.11.1"
    },
    {
      "id": "sub903.2.11.2",
      "number": "903.2.11.2",
      "title": "Rubbish and linen chutes",
      "level": 5,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec903"
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "and are focused also on",
      "level": 2,
      "page_start": 89,
      "page_end": 155,
      "parent_id": "ch9"
    },
    {
      "id": "sub903.2.12",
      "number": "903.2.12",
      "title": "During construction",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub903.2"
    },
    {
      "id": "sub903.2.11.5",
      "number": "903.2.11.5",
      "title": "Commercial cooking operations",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.1",
      "number": "903.3.1",
      "title": "Standards",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.1.1",
      "number": "903.3.1.1",
      "title": "NFPA 13 sprinkler systems",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub903.3.1"
    },
    {
      "id": "sub903.3.1.2",
      "number": "903.3.1.2",
      "title": "NFPA 13R sprinkler systems",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub903.3.1"
    },
    {
      "id": "sub903.3.1.1.2",
      "number": "903.3.1.1.2",
      "title": "Bathrooms",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub903.3.1.1"
    },
    {
      "id": "sub903.3.1.2.1",
      "number": "903.3.1.2.1",
      "title": "Balconies and decks",
      "level": 6,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub903.3.1.2"
    },
    {
      "id": "sub903.3.1.2.3",
      "number": "903.3.1.2.3",
      "title": "Attics",
      "level": 6,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sub903.3.1.2"
    },
    {
      "id": "sub903.3.1.3",
      "number": "903.3.1.3",
      "title": "NFPA 13D sprinkler systems",
      "level": 5,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sub903.3.1"
    },
    {
      "id": "sub903.3.4",
      "number": "903.3.4",
      "title": "Actuation",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.5",
      "number": "903.3.5",
      "title": "Water supplies",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.6",
      "number": "903.3.6",
      "title": "Hose threads",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.5.1",
      "number": "903.3.5.1",
      "title": "Domestic services",
      "level": 5,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub903.3.5"
    },
    {
      "id": "sub903.3.8",
      "number": "903.3.8",
      "title": "Limited area sprinkler systems",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.8.1",
      "number": "903.3.8.1",
      "title": "Number of sprinklers",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub903.3.8"
    },
    {
      "id": "sub903.3.8.2",
      "number": "903.3.8.2",
      "title": "Occupancy hazard classification",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub903.3.8"
    },
    {
      "id": "sub903.3.8.3",
      "number": "903.3.8.3",
      "title": "Piping arrangement",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub903.3.8"
    },
    {
      "id": "sub903.3.8.4",
      "number": "903.3.8.4",
      "title": "Supervision",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub903.3.8"
    },
    {
      "id": "sub903.4.1",
      "number": "903.4.1",
      "title": "Monitoring",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.3.8.5",
      "number": "903.3.8.5",
      "title": "Calculations",
      "level": 5,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub903.3.8"
    },
    {
      "id": "sub903.4.2",
      "number": "903.4.2",
      "title": "Alarms",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec903"
    },
    {
      "id": "sub903.5",
      "number": "903.5",
      "title": "Testing and maintenance",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec903"
    },
    {
      "id": "sub904.1",
      "number": "904.1",
      "title": "General",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub903.4.3",
      "number": "903.4.3",
      "title": "Floor control valves",
      "level": 4,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec903"
    },
    {
      "id": "sec606",
      "number": "606",
      "title": "to have a",
      "level": 2,
      "page_start": 102,
      "page_end": 115,
      "parent_id": "ch9"
    },
    {
      "id": "sub904.3",
      "number": "904.3",
      "title": "Installation",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sub904.2.2",
      "number": "904.2.2",
      "title": "Commercial hood and duct systems",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sub904.3.1",
      "number": "904.3.1",
      "title": "Electrical wiring",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub904.3"
    },
    {
      "id": "sub904.3.2",
      "number": "904.3.2",
      "title": "Actuation",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub904.3"
    },
    {
      "id": "sub904.3.4",
      "number": "904.3.4",
      "title": "Alarms and warning signs",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub904.3"
    },
    {
      "id": "sub904.3.5",
      "number": "904.3.5",
      "title": "Monitoring",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub904.3"
    },
    {
      "id": "sub904.4",
      "number": "904.4",
      "title": "Inspection and testing",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": null
    },
    {
      "id": "sub904.4.1",
      "number": "904.4.1",
      "title": "Inspection",
      "level": 4,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub904.4"
    },
    {
      "id": "sub904.4.2",
      "number": "904.4.2",
      "title": "Alarm testing",
      "level": 4,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub904.4"
    },
    {
      "id": "sub904.4.3",
      "number": "904.4.3",
      "title": "Monitor testing",
      "level": 4,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub904.4"
    },
    {
      "id": "sub904.5.1",
      "number": "904.5.1",
      "title": "System test",
      "level": 4,
      "page_start": 104,
      "page_end": 104,
      "parent_id": null
    },
    {
      "id": "sub904.4.2.1",
      "number": "904.4.2.1",
      "title": "Audible and visible signals",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub904.4.2"
    },
    {
      "id": "sub904.6.1",
      "number": "904.6.1",
      "title": "System test",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": null
    },
    {
      "id": "sub904.8",
      "number": "904.8",
      "title": "Carbon dioxide systems",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub904.7.1",
      "number": "904.7.1",
      "title": "System test",
      "level": 4,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub904.8.1",
      "number": "904.8.1",
      "title": "System test",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub904.8"
    },
    {
      "id": "sub904.8.2",
      "number": "904.8.2",
      "title": "High-pressure cylinders",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub904.8"
    },
    {
      "id": "sub904.8.3",
      "number": "904.8.3",
      "title": "Low-pressure containers",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub904.8"
    },
    {
      "id": "sub904.8.4",
      "number": "904.8.4",
      "title": "System hoses",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub904.8"
    },
    {
      "id": "sub904.8.4.1",
      "number": "904.8.4.1",
      "title": "must be performed every five years",
      "level": 5,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub904.8.4"
    },
    {
      "id": "sub904.9",
      "number": "904.9",
      "title": "Halon systems",
      "level": 3,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub904.8.5",
      "number": "904.8.5",
      "title": "Auxiliary equipment",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub904.8"
    },
    {
      "id": "sub904.10",
      "number": "904.10",
      "title": "Clean-agent systems",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": null
    },
    {
      "id": "sub904.9.1",
      "number": "904.9.1",
      "title": "System test",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub904.9"
    },
    {
      "id": "sub904.9.2",
      "number": "904.9.2",
      "title": "Containers",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub904.9"
    },
    {
      "id": "sub904.9.3",
      "number": "904.9.3",
      "title": "System hoses",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub904.9"
    },
    {
      "id": "sub904.9.4",
      "number": "904.9.4",
      "title": "Auxiliary equipment",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub904.9"
    },
    {
      "id": "sub904.9.3.1",
      "number": "904.9.3.1",
      "title": "Test procedure",
      "level": 5,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub904.9.3"
    },
    {
      "id": "sub904.11",
      "number": "904.11",
      "title": "Automatic water mist systems",
      "level": 3,
      "page_start": 110,
      "page_end": 110,
      "parent_id": null
    },
    {
      "id": "sub904.10.1",
      "number": "904.10.1",
      "title": "System test",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub904.10"
    },
    {
      "id": "sub904.10.2",
      "number": "904.10.2",
      "title": "Containers",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub904.10"
    },
    {
      "id": "sub904.10.3",
      "number": "904.10.3",
      "title": "System hoses",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub904.10"
    },
    {
      "id": "sub904.11.1.1",
      "number": "904.11.1.1",
      "title": "General",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub904.11.1.2",
      "number": "904.11.1.2",
      "title": "Actuation",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub904.11.1.4",
      "number": "904.11.1.4",
      "title": "Secondary water supply",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub904.11.2.1",
      "number": "904.11.2.1",
      "title": "Monitoring",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub904.11.2.2",
      "number": "904.11.2.2",
      "title": "Alarms",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub904.12.1",
      "number": "904.12.1",
      "title": "Maintenance",
      "level": 4,
      "page_start": 112,
      "page_end": 112,
      "parent_id": null
    },
    {
      "id": "sub904.13.1",
      "number": "904.13.1",
      "title": "Manual system operation",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": null
    },
    {
      "id": "sub904.13.3",
      "number": "904.13.3",
      "title": "Carbon dioxide systems",
      "level": 4,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub904.13.5",
      "number": "904.13.5",
      "title": "Operations and maintenance",
      "level": 4,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub904.13.3.1",
      "number": "904.13.3.1",
      "title": "Ventilation system",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub904.13.3"
    },
    {
      "id": "sub904.13.4.1",
      "number": "904.13.4.1",
      "title": "Listed sprinklers",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub904.14",
      "number": "904.14",
      "title": "Domestic cooking facilities",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": null
    },
    {
      "id": "sub904.14.1",
      "number": "904.14.1",
      "title": "Protection from fire",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub904.14"
    },
    {
      "id": "sub904.13.5.2",
      "number": "904.13.5.2",
      "title": "Extinguishing system service",
      "level": 5,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub904.13.5"
    },
    {
      "id": "sec905",
      "number": "905",
      "title": "STANDPIPE SYSTEMS",
      "level": 2,
      "page_start": 116,
      "page_end": 120,
      "parent_id": "ch9"
    },
    {
      "id": "sub905.1",
      "number": "905.1",
      "title": "General",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.2",
      "number": "905.2",
      "title": "Installation standard",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec905"
    },
    {
      "id": "sub904.14.1.2",
      "number": "904.14.1.2",
      "title": "Ignition prevention",
      "level": 5,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sub904.14.1"
    },
    {
      "id": "sub905.3.1",
      "number": "905.3.1",
      "title": "Height",
      "level": 4,
      "page_start": 117,
      "page_end": 119,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.2",
      "number": "905.3.2",
      "title": "Group A",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.3",
      "number": "905.3.3",
      "title": "Covered and open mall buildings",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.4",
      "number": "905.3.4",
      "title": "Stages",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.5",
      "number": "905.3.5",
      "title": "Underground buildings",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.6",
      "number": "905.3.6",
      "title": "Helistops and heliports",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.3.4.1",
      "number": "905.3.4.1",
      "title": "Hose and cabinet",
      "level": 5,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub905.3.4"
    },
    {
      "id": "sec317",
      "number": "317",
      "title": "that address the increased fuel load",
      "level": 2,
      "page_start": 121,
      "page_end": 124,
      "parent_id": "ch9"
    },
    {
      "id": "sub905.3.7",
      "number": "905.3.7",
      "title": "Marinas and boatyards",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.4.1",
      "number": "905.4.1",
      "title": "Protection",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.4.2",
      "number": "905.4.2",
      "title": "Interconnection",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.5.1",
      "number": "905.5.1",
      "title": "Groups A-1 and A-2",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.5.2",
      "number": "905.5.2",
      "title": "Protection",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.5.3",
      "number": "905.5.3",
      "title": "Class II system 25 mm hose",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.7",
      "number": "905.7",
      "title": "Cabinets",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.8",
      "number": "905.8",
      "title": "Dry standpipes",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.9",
      "number": "905.9",
      "title": "Valve supervision",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.6.1",
      "number": "905.6.1",
      "title": "Protection",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.6.2",
      "number": "905.6.2",
      "title": "Interconnection",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.7.2",
      "number": "905.7.2",
      "title": "Locking cabinet doors",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub905.7"
    },
    {
      "id": "sec906",
      "number": "906",
      "title": "PORTABLE FIRE",
      "level": 2,
      "page_start": 125,
      "page_end": 131,
      "parent_id": "ch9"
    },
    {
      "id": "sub905.10",
      "number": "905.10",
      "title": "During construction",
      "level": 3,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.11",
      "number": "905.11",
      "title": "Locking standpipe outlet caps",
      "level": 3,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sec905"
    },
    {
      "id": "sub905.12",
      "number": "905.12",
      "title": "Existing buildings",
      "level": 3,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sec905"
    },
    {
      "id": "sub906.2",
      "number": "906.2",
      "title": "General requirements",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.3",
      "number": "906.3",
      "title": "Size and distribution",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.3.1",
      "number": "906.3.1",
      "title": "Class A fire hazards",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub906.3"
    },
    {
      "id": "sub906.3.2",
      "number": "906.3.2",
      "title": "Class B fire hazards",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub906.3"
    },
    {
      "id": "sub906.3.3",
      "number": "906.3.3",
      "title": "Class C fire hazards",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub906.3"
    },
    {
      "id": "sub906.3.4",
      "number": "906.3.4",
      "title": "Class D fire hazards",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub906.3"
    },
    {
      "id": "sub906.4.2",
      "number": "906.4.2",
      "title": "as applicable",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.6",
      "number": "906.6",
      "title": "Unobstructed and unobscured",
      "level": 3,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.8",
      "number": "906.8",
      "title": "Cabinets",
      "level": 3,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.9",
      "number": "906.9",
      "title": "Extinguisher installation",
      "level": 3,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec906"
    },
    {
      "id": "sub906.9.1",
      "number": "906.9.1",
      "title": "Extinguishers weighing 18 kg or less",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sub906.9"
    },
    {
      "id": "sec907",
      "number": "907",
      "title": "FIRE ALARM AND",
      "level": 2,
      "page_start": 132,
      "page_end": 171,
      "parent_id": "ch9"
    },
    {
      "id": "sub906.10",
      "number": "906.10",
      "title": "Wheeled units",
      "level": 3,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec906"
    },
    {
      "id": "sub907.1",
      "number": "907.1",
      "title": "General",
      "level": 3,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec907"
    },
    {
      "id": "sub906.9.3",
      "number": "906.9.3",
      "title": "Floor clearance",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub906.9"
    },
    {
      "id": "sub907.1.1",
      "number": "907.1.1",
      "title": "Construction documents",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub907.1"
    },
    {
      "id": "sub907.1.2",
      "number": "907.1.2",
      "title": "Fire alarm shop drawings",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub907.1"
    },
    {
      "id": "sub907.1.3",
      "number": "907.1.3",
      "title": "Equipment",
      "level": 4,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub907.1"
    },
    {
      "id": "sub907.2.1",
      "number": "907.2.1",
      "title": "Group A",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.2",
      "number": "907.2.2",
      "title": "Group B",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.2.1",
      "number": "907.2.2.1",
      "title": "Ambulatory care facilities",
      "level": 5,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub907.2.2"
    },
    {
      "id": "sub907.2.3",
      "number": "907.2.3",
      "title": "Group E",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.4",
      "number": "907.2.4",
      "title": "Group F",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.5",
      "number": "907.2.5",
      "title": "Group H",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.6",
      "number": "907.2.6",
      "title": "Group I",
      "level": 4,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.6.1",
      "number": "907.2.6.1",
      "title": "Group I-1",
      "level": 5,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub907.2.6"
    },
    {
      "id": "sub407.2",
      "number": "407.2",
      "title": "of SBC 201",
      "level": 3,
      "page_start": 141,
      "page_end": 141,
      "parent_id": null
    },
    {
      "id": "sub907.2.6.2",
      "number": "907.2.6.2",
      "title": "Group I-2",
      "level": 5,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sub907.2.6"
    },
    {
      "id": "sub907.2.6.3",
      "number": "907.2.6.3",
      "title": "Group I-3 occupancies",
      "level": 5,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub907.2.6"
    },
    {
      "id": "sub907.2.6.3.1",
      "number": "907.2.6.3.1",
      "title": "System initiation",
      "level": 6,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub907.2.6.3"
    },
    {
      "id": "sub907.2.6.3.2",
      "number": "907.2.6.3.2",
      "title": "Manual fire alarm boxes",
      "level": 6,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sub907.2.6.3"
    },
    {
      "id": "sub907.2.7",
      "number": "907.2.7",
      "title": "Group M",
      "level": 4,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.8",
      "number": "907.2.8",
      "title": "Group R-1",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.7.1",
      "number": "907.2.7.1",
      "title": "Occupant notification",
      "level": 5,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub907.2.7"
    },
    {
      "id": "sub907.2.8.1",
      "number": "907.2.8.1",
      "title": "Manual fire alarm system",
      "level": 5,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub907.2.8"
    },
    {
      "id": "sub907.2.9",
      "number": "907.2.9",
      "title": "Group R-2",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.9.1",
      "number": "907.2.9.1",
      "title": "Manual fire alarm system",
      "level": 5,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub907.2.9"
    },
    {
      "id": "sub907.2.10",
      "number": "907.2.10",
      "title": "Group S",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.11.1",
      "number": "907.2.11.1",
      "title": "Group R-1",
      "level": 5,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.11.2",
      "number": "907.2.11.2",
      "title": "Groups R-2, R-3, R-4 and I-1",
      "level": 5,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.11.5",
      "number": "907.2.11.5",
      "title": "Interconnection",
      "level": 5,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.11.7",
      "number": "907.2.11.7",
      "title": "Smoke detection system",
      "level": 5,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.12",
      "number": "907.2.12",
      "title": "Special amusement buildings",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.12.1",
      "number": "907.2.12.1",
      "title": "Alarm",
      "level": 5,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub907.2.12"
    },
    {
      "id": "sub907.2.12.2",
      "number": "907.2.12.2",
      "title": "System response",
      "level": 5,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub907.2.12"
    },
    {
      "id": "sec415",
      "number": "415",
      "title": "of",
      "level": 2,
      "page_start": 151,
      "page_end": 154,
      "parent_id": "ch9"
    },
    {
      "id": "sub907.2.13",
      "number": "907.2.13",
      "title": "High-rise buildings",
      "level": 4,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.13.1.1",
      "number": "907.2.13.1.1",
      "title": "Area smoke detection",
      "level": 6,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.16",
      "number": "907.2.16",
      "title": "Aerosol storage uses",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.19",
      "number": "907.2.19",
      "title": "Deep underground buildings",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.18.1",
      "number": "907.2.18.1",
      "title": "Smoke detectors",
      "level": 5,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.18.2",
      "number": "907.2.18.2",
      "title": "Alarm required",
      "level": 5,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.21",
      "number": "907.2.21",
      "title": "Residential aircraft hangars",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.22",
      "number": "907.2.22",
      "title": "Airport traffic control towers",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec907"
    },
    {
      "id": "sec608",
      "number": "608",
      "title": "contains",
      "level": 2,
      "page_start": 156,
      "page_end": 165,
      "parent_id": "ch9"
    },
    {
      "id": "sub907.3",
      "number": "907.3",
      "title": "Fire safety functions",
      "level": 3,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.2.23",
      "number": "907.2.23",
      "title": "Energy storage systems",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.3.1",
      "number": "907.3.1",
      "title": "Duct smoke detectors",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sub907.3"
    },
    {
      "id": "sub907.3.2",
      "number": "907.3.2",
      "title": "Special locking systems",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sub907.3"
    },
    {
      "id": "sub907.3.4",
      "number": "907.3.4",
      "title": "Wiring",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sub907.3"
    },
    {
      "id": "sub907.4",
      "number": "907.4",
      "title": "Initiating devices",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.4.1",
      "number": "907.4.1",
      "title": "Protection of fire alarm control unit",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub907.4"
    },
    {
      "id": "sub907.4.2",
      "number": "907.4.2",
      "title": "Manual fire alarm boxes",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub907.4"
    },
    {
      "id": "sub907.4.2.1",
      "number": "907.4.2.1",
      "title": "Location",
      "level": 5,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub907.4.2"
    },
    {
      "id": "sub907.4.2.2",
      "number": "907.4.2.2",
      "title": "Height",
      "level": 5,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub907.4.2"
    },
    {
      "id": "sub907.4.3",
      "number": "907.4.3",
      "title": "Automatic smoke detection",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub907.4"
    },
    {
      "id": "sub907.4.2.3",
      "number": "907.4.2.3",
      "title": "Color",
      "level": 5,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub907.4.2"
    },
    {
      "id": "sub907.4.2.4",
      "number": "907.4.2.4",
      "title": "Signs",
      "level": 5,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub907.4.2"
    },
    {
      "id": "sub907.4.2.6",
      "number": "907.4.2.6",
      "title": "Unobstructed and unobscured",
      "level": 5,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub907.4.2"
    },
    {
      "id": "sub907.4.3.1",
      "number": "907.4.3.1",
      "title": "Automatic sprinkler system",
      "level": 5,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub907.4.3"
    },
    {
      "id": "sub907.5.1",
      "number": "907.5.1",
      "title": "Alarm activation and annunciation",
      "level": 4,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.5.2",
      "number": "907.5.2",
      "title": "Alarm notification appliances",
      "level": 4,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.5.1.1",
      "number": "907.5.1.1",
      "title": "Presignal feature",
      "level": 5,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sub907.5.1"
    },
    {
      "id": "sub907.5.2.1",
      "number": "907.5.2.1",
      "title": "Audible alarms",
      "level": 5,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sub907.5.2"
    },
    {
      "id": "sub907.5.2.1.1",
      "number": "907.5.2.1.1",
      "title": "Average sound pressure",
      "level": 6,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sub907.5.2.1"
    },
    {
      "id": "sub907.5.2.1.2",
      "number": "907.5.2.1.2",
      "title": "Maximum sound pressure",
      "level": 6,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub907.5.2.1"
    },
    {
      "id": "sub907.5.2.1.3.1",
      "number": "907.5.2.1.3.1",
      "title": "Fire alarm system signal",
      "level": 7,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.5.2.2.1",
      "number": "907.5.2.2.1",
      "title": "Manual override",
      "level": 6,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.5.2.3",
      "number": "907.5.2.3",
      "title": "Visible alarms",
      "level": 5,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub907.5.2"
    },
    {
      "id": "sub907.5.2.2.3",
      "number": "907.5.2.2.3",
      "title": "Alternative uses",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.5.2.3.2",
      "number": "907.5.2.3.2",
      "title": "Groups I-1 and R-1",
      "level": 6,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub907.5.2.3"
    },
    {
      "id": "sub907.5.2.3.3.1",
      "number": "907.5.2.3.3.1",
      "title": "Wired equipment",
      "level": 7,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.6",
      "number": "907.6",
      "title": "Installation and monitoring",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.6.1",
      "number": "907.6.1",
      "title": "Wiring",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.2",
      "number": "907.6.2",
      "title": "Power supply",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.3",
      "number": "907.6.3",
      "title": "Initiating device identification",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.4",
      "number": "907.6.4",
      "title": "Zones",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.3.1",
      "number": "907.6.3.1",
      "title": "Annunciation",
      "level": 5,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub907.6.3"
    },
    {
      "id": "sub907.6.4.1",
      "number": "907.6.4.1",
      "title": "Zoning indicator panel",
      "level": 5,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub907.6.4"
    },
    {
      "id": "sub907.6.5",
      "number": "907.6.5",
      "title": "Access",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.6",
      "number": "907.6.6",
      "title": "Monitoring",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub907.6"
    },
    {
      "id": "sub907.6.6.1",
      "number": "907.6.6.1",
      "title": "Transmission of alarm signals",
      "level": 5,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub907.6.6"
    },
    {
      "id": "sub907.7",
      "number": "907.7",
      "title": "Acceptance tests and completion",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.8",
      "number": "907.8",
      "title": "Inspection, testing and maintenance",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec907"
    },
    {
      "id": "sub907.7.2",
      "number": "907.7.2",
      "title": "Record of completion",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub907.7"
    },
    {
      "id": "sub907.7.3",
      "number": "907.7.3",
      "title": "Instructions",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub907.7"
    },
    {
      "id": "sub907.8.1",
      "number": "907.8.1",
      "title": "Maintenance required",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub907.8"
    },
    {
      "id": "sub907.8.2",
      "number": "907.8.2",
      "title": "Testing",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub907.8"
    },
    {
      "id": "sub907.8.4",
      "number": "907.8.4",
      "title": "Inspection, testing and maintenance",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub907.8"
    },
    {
      "id": "sec908",
      "number": "908",
      "title": "EMERGENCY ALARM",
      "level": 2,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "ch9"
    },
    {
      "id": "sub908.1",
      "number": "908.1",
      "title": "Group H occupancies",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec908"
    },
    {
      "id": "sub908.2",
      "number": "908.2",
      "title": "Group H-5 occupancy",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec908"
    },
    {
      "id": "sub908.3",
      "number": "908.3",
      "title": "Fire alarm system interface",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec908"
    },
    {
      "id": "sub909.1",
      "number": "909.1",
      "title": "Scope and purpose",
      "level": 3,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sec909",
      "number": "909",
      "title": "focuses primarily on mechanical",
      "level": 2,
      "page_start": 173,
      "page_end": 197,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.2",
      "number": "909.2",
      "title": "General design requirements",
      "level": 3,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.3",
      "number": "909.3",
      "title": "Special inspection and test requirements",
      "level": 3,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sec909"
    },
    {
      "id": "sec1704",
      "number": "1704",
      "title": "of SBC",
      "level": 2,
      "page_start": 175,
      "page_end": 178,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.4",
      "number": "909.4",
      "title": "Analysis",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.4.1",
      "number": "909.4.1",
      "title": "Stack effect",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.4.2",
      "number": "909.4.2",
      "title": "Temperature effect of fire",
      "level": 4,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.4.3",
      "number": "909.4.3",
      "title": "Wind effect",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.4.4",
      "number": "909.4.4",
      "title": "Systems",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.4.5",
      "number": "909.4.5",
      "title": "Climate",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.4.6",
      "number": "909.4.6",
      "title": "Duration of operation",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.5",
      "number": "909.5",
      "title": "Smoke barrier construction",
      "level": 3,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.4.7",
      "number": "909.4.7",
      "title": "Smoke control system interaction",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub909.4"
    },
    {
      "id": "sub909.5.1",
      "number": "909.5.1",
      "title": "Total leakage area",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub909.5"
    },
    {
      "id": "sub909.5.2",
      "number": "909.5.2",
      "title": "Testing of leakage area",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub909.5"
    },
    {
      "id": "sub909.5.3",
      "number": "909.5.3",
      "title": "Opening protection",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub909.5"
    },
    {
      "id": "sec716",
      "number": "716",
      "title": "for",
      "level": 2,
      "page_start": 179,
      "page_end": 181,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.6",
      "number": "909.6",
      "title": "Pressurization method",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.5.3.2",
      "number": "909.5.3.2",
      "title": "Ducts and air transfer openings",
      "level": 5,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sub909.5.3"
    },
    {
      "id": "sub909.6.2",
      "number": "909.6.2",
      "title": "Maximum pressure difference",
      "level": 4,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sub909.6"
    },
    {
      "id": "sub909.7",
      "number": "909.7",
      "title": "Airflow design method",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.8",
      "number": "909.8",
      "title": "Exhaust method",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.7.1",
      "number": "909.7.1",
      "title": "Prohibited conditions",
      "level": 4,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sub909.7"
    },
    {
      "id": "sub909.8.1",
      "number": "909.8.1",
      "title": "Smoke layer",
      "level": 4,
      "page_start": 184,
      "page_end": 184,
      "parent_id": "sub909.8"
    },
    {
      "id": "sub909.9",
      "number": "909.9",
      "title": "Design fire",
      "level": 3,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.9.1",
      "number": "909.9.1",
      "title": "Factors considered",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub909.9"
    },
    {
      "id": "sub909.9.2",
      "number": "909.9.2",
      "title": "Design fire fuel",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub909.9"
    },
    {
      "id": "sub909.9.3",
      "number": "909.9.3",
      "title": "Heat-release assumptions",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub909.9"
    },
    {
      "id": "sub909.9.4",
      "number": "909.9.4",
      "title": "Sprinkler effectiveness assumptions",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub909.9"
    },
    {
      "id": "sub909.10",
      "number": "909.10",
      "title": "Equipment",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.10.1",
      "number": "909.10.1",
      "title": "Exhaust fans",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub909.10"
    },
    {
      "id": "sub909.10.2",
      "number": "909.10.2",
      "title": "Ducts",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub909.10"
    },
    {
      "id": "sub909.10.3",
      "number": "909.10.3",
      "title": "Equipment, inlets and outlets",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub909.10"
    },
    {
      "id": "sub909.10.4",
      "number": "909.10.4",
      "title": "Automatic dampers",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub909.10"
    },
    {
      "id": "sub909.10.5",
      "number": "909.10.5",
      "title": "Fans",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub909.10"
    },
    {
      "id": "sub909.11",
      "number": "909.11",
      "title": "Standby power",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.12",
      "number": "909.12",
      "title": "Detection and control systems",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.11.1",
      "number": "909.11.1",
      "title": "Equipment room",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub909.11"
    },
    {
      "id": "sub909.11.2",
      "number": "909.11.2",
      "title": "Power sources and power surges",
      "level": 4,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub909.11"
    },
    {
      "id": "sub909.12.1",
      "number": "909.12.1",
      "title": "Verification",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub909.12"
    },
    {
      "id": "sub909.12.2",
      "number": "909.12.2",
      "title": "Wiring",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub909.12"
    },
    {
      "id": "sub909.12.3",
      "number": "909.12.3",
      "title": "Activation",
      "level": 4,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub909.12"
    },
    {
      "id": "sub909.12.3.2",
      "number": "909.12.3.2",
      "title": "Passive method",
      "level": 5,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sub909.12.3"
    },
    {
      "id": "sub909.13",
      "number": "909.13",
      "title": "Control air tubing",
      "level": 3,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.13.1",
      "number": "909.13.1",
      "title": "Materials",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sub909.13"
    },
    {
      "id": "sub909.13.2",
      "number": "909.13.2",
      "title": "Isolation from other functions",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sub909.13"
    },
    {
      "id": "sub909.13.3",
      "number": "909.13.3",
      "title": "Testing",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sub909.13"
    },
    {
      "id": "sub909.16",
      "number": "909.16",
      "title": "Fire fighter’s smoke control panel",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.16.1",
      "number": "909.16.1",
      "title": "Smoke control systems",
      "level": 4,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sub909.16"
    },
    {
      "id": "sub909.16.2",
      "number": "909.16.2",
      "title": "Smoke control panel",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub909.16"
    },
    {
      "id": "sub909.16.3",
      "number": "909.16.3",
      "title": "Control action and priorities",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub909.16"
    },
    {
      "id": "sub909.17",
      "number": "909.17",
      "title": "System response time",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.18",
      "number": "909.18",
      "title": "Acceptance testing",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.18.1",
      "number": "909.18.1",
      "title": "Detection devices",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.2",
      "number": "909.18.2",
      "title": "Ducts",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.3",
      "number": "909.18.3",
      "title": "Dampers",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.4",
      "number": "909.18.4",
      "title": "Inlets and outlets",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.5",
      "number": "909.18.5",
      "title": "Fans",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.6",
      "number": "909.18.6",
      "title": "Smoke barriers",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.7",
      "number": "909.18.7",
      "title": "Controls",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub909.18"
    },
    {
      "id": "sub909.18.8.1",
      "number": "909.18.8.1",
      "title": "Scope of testing",
      "level": 5,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.18.8.2",
      "number": "909.18.8.2",
      "title": "Qualifications",
      "level": 5,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.18.8.3",
      "number": "909.18.8.3",
      "title": "Reports",
      "level": 5,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.18.8.3.1",
      "number": "909.18.8.3.1",
      "title": "Report filing",
      "level": 6,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sub909.18.8.3"
    },
    {
      "id": "sec1023",
      "number": "1023",
      "title": "and",
      "level": 2,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.19",
      "number": "909.19",
      "title": "System acceptance",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.20",
      "number": "909.20",
      "title": "Smokeproof enclosures",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.20.1",
      "number": "909.20.1",
      "title": "Access",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sub909.20"
    },
    {
      "id": "sub909.20.2",
      "number": "909.20.2",
      "title": "Construction",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sub909.20"
    },
    {
      "id": "sec711",
      "number": "711",
      "title": "of SBC",
      "level": 2,
      "page_start": 199,
      "page_end": 200,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.20.3",
      "number": "909.20.3",
      "title": "Natural ventilation alternative",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub909.20"
    },
    {
      "id": "sub909.20.3.1",
      "number": "909.20.3.1",
      "title": "Balcony doors",
      "level": 5,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub909.20.3"
    },
    {
      "id": "sub909.20.3.2",
      "number": "909.20.3.2",
      "title": "Vestibule doors",
      "level": 5,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub909.20.3"
    },
    {
      "id": "sub716.2.2.1",
      "number": "716.2.2.1",
      "title": "of SBC 201",
      "level": 5,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec716"
    },
    {
      "id": "sub909.20.4.2.1",
      "number": "909.20.4.2.1",
      "title": "Engineered ventilation system",
      "level": 6,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec909"
    }
  ],
  "tables": [
    {
      "table_id": "table_p2_1",
      "title": "TABLE 606.3.3.1",
      "headers": [
        "TYPE OF COOKING OPERATIONS",
        "FREQUENCY OF\nINSPECTION"
      ],
      "rows": [
        [
          "High-volume cooking operations such as 24 hour cooking, charbroiling or\nwok cooking",
          "3 months"
        ],
        [
          "Low-volume cooking operations such as seasonal businesses and senior\ncenters",
          "12 months"
        ],
        [
          "Cooking operations utilizing solid fuel-burning cooking appliances",
          "1 month"
        ],
        [
          "All other cooking operations",
          "6 months"
        ]
      ],
      "page": 2,
      "bbox": [
        53.35207557678223,
        129.2500203450521,
        537.8230393932712,
        232.61002604166666
      ],
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "table_id": "table_p2_2",
      "title": "TABLE 608.18.2",
      "headers": [
        "REFRIGERANT",
        "Q (m3/sec)"
      ],
      "rows": [
        [
          "R32",
          "15.4"
        ],
        [
          "R143a",
          "13.6"
        ],
        [
          "R444A",
          "6.46"
        ],
        [
          "R444B",
          "10.6"
        ],
        [
          "R445A",
          "7.83"
        ],
        [
          "R446A",
          "23.9"
        ],
        [
          "R447A",
          "23.8"
        ],
        [
          "R451A",
          "7.04"
        ],
        [
          "R451B",
          "7.05"
        ],
        [
          "R1234yf",
          "7.80"
        ],
        [
          "R1234ze(E)",
          "5.92"
        ]
      ],
      "page": 2,
      "bbox": [
        53.35207557678223,
        269.5299886067708,
        537.8230393932712,
        484.010009765625
      ],
      "chapter_id": "ch6",
      "section_id": null
    },
    {
      "table_id": "table_p52_1",
      "title": "TABLE 803.3",
      "headers": [
        "GROUP",
        "SPRINKLEREDl",
        "",
        "",
        "NON-SPRINKLERED",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Interior exit\nstairways and\ninterior exit ramps\nand exit\npassagewaysa,b",
          "Corridors and\nenclosure for\nexit access\nstairways and\nexit access\nramps",
          "Rooms\nand\nenclosed\nspacesc",
          "Interior exit\nstairways and\ninterior exit ramps\nand exit\npassagewaysa,b",
          "Corridors and\nenclosure for\nexit access\nstairways and\nexit access\nramps",
          "Rooms\nand\nenclosed\nspacesc"
        ],
        [
          "A-1 &\nA-2",
          "B",
          "B",
          "C",
          "A",
          "Ad",
          "Be"
        ],
        [
          "f\nA-3 , A-\n4, A-5",
          "B",
          "B",
          "C",
          "A",
          "Ad",
          "C"
        ],
        [
          "B, E, M,\nR-1, R-4",
          "B",
          "Cm",
          "C",
          "A",
          "Bm",
          "C"
        ],
        [
          "F",
          "C",
          "C",
          "C",
          "B",
          "C",
          "C"
        ],
        [
          "H",
          "B",
          "B",
          "Cg",
          "A",
          "A",
          "B"
        ],
        [
          "I-1",
          "B",
          "C",
          "C",
          "A",
          "B",
          "B"
        ],
        [
          "I-2",
          "B",
          "B",
          "Bh,i",
          "A",
          "A",
          "B"
        ],
        [
          "I-3",
          "A",
          "Aj",
          "C",
          "A",
          "A",
          "B"
        ],
        [
          "I-4",
          "B",
          "B",
          "Bh,i",
          "A",
          "A",
          "B"
        ],
        [
          "R-2",
          "C",
          "C",
          "C",
          "B",
          "B",
          "C"
        ],
        [
          "R-3",
          "C",
          "C",
          "C",
          "C",
          "C",
          "C"
        ],
        [
          "S",
          "C",
          "C",
          "C",
          "B",
          "B",
          "C"
        ],
        [
          "U",
          "No Restrictions",
          "",
          "",
          "No Restrictions",
          "",
          ""
        ]
      ],
      "page": 52,
      "bbox": [
        53.35255944728851,
        127.71002197265625,
        537.8225555419922,
        410.9100227355957
      ],
      "chapter_id": "ch8",
      "section_id": "sec424"
    },
    {
      "table_id": "table_p176_1",
      "title": "",
      "headers": [
        "Ceiling height\n(mm)",
        "Minimum. pressure\ndifference\n((Pa)"
      ],
      "rows": [
        [
          "2700",
          "25"
        ],
        [
          "4500",
          "35"
        ],
        [
          "6400",
          "45"
        ]
      ],
      "page": 176,
      "bbox": [
        53.319559478759764,
        381.010009765625,
        277.45554809570314,
        452.33001708984375
      ],
      "chapter_id": "ch9",
      "section_id": "sec1704"
    }
  ]
}