{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
  "version": "2024",
  "total_chunks": 240,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_ch6_0_06d8c299",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n371\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code:\n\n1. CGA V-1, Standard Compressed Gas Cylinder Valve Outlet and Inlet Connections. Chantilly, VA: \nCompressed Gas Association, 2005. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Commercial Cooking Operations–Application Guide. Washington, DC: International Code Council, \n2010. \n4. National Institute of Standards and Technology (NIST) Charleston, South Carolina Sofa Superstore Fire \nReport, June 18, 2007, NIST-SP 1118 Volume I, \n5. March 2011. \n6. Solar Thermal, Table 2.1 Annual Shipments of Solar Thermal Collectors 1998-2007, Independent \nStatistics and Analysis, EIA. Washington, DC: U.S. Energy Information Administration, 2010.\n\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n372\n\nTABLES AND FIGURES OF CHAPTER 6\n\nTABLE 606.3.3.1 \nCOMMERCIAL COOKING SYSTEM INSPECTION FREQUENCY\n\nTYPE OF COOKING OPERATIONS \nFREQUENCY OF \nINSPECTION \nHigh-volume cooking operations such as 24 hour cooking, charbroiling or \nwok cooking \n3 months \nLow-volume cooking operations such as seasonal businesses and senior \ncenters \n12 months \nCooking operations utilizing solid fuel-burning cooking appliances \n1 month \nAll other cooking operations \n6 months\n\nTABLE 608.18.2 \nMINIMUM EXHAUST RATE \nREFRIGERANT \nQ (m3/sec) \nR32 \n15.4 \nR143a \n13.6 \nR444A \n6.46 \nR444B \n10.6 \nR445A \n7.83 \nR446A \n23.9 \nR447A \n23.8 \nR451A \n7.04 \nR451B \n7.05 \nR1234yf \n7.80 \nR1234ze(E)\n5.92\n\n-\n\n[Table table_p2_1]\nHeaders: TYPE OF COOKING OPERATIONS | FREQUENCY OF\nINSPECTION\nHigh-volume cooking operations such as 24 hour cooking, charbroiling or\nwok cooking | 3 months\nLow-volume cooking operations such as seasonal businesses and senior\ncenters | 12 months\nCooking operations utilizing solid fuel-burning cooking appliances | 1 month\nAll other cooking operations | 6 months\n\n[Table table_p2_2]\nHeaders: REFRIGERANT | Q (m3/sec)\nR32 | 15.4\nR143a | 13.6\nR444A | 6.46\nR444B | 10.6\nR445A | 7.83\n... and 6 more rows\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n373\n\nCommentary FIGURE 605.5.2 \nPORTABLE OUTDOOR GAS-FIRED HEATING APPLIANCE/PATIO HEATER \n(PHOTO COURTESY OF INFRARED DYNAMICS, YORBA LINDA, CA)\n\nCommentary FIGURE 604.6 \nTYPICAL BATTERY UNIT EMERGENCY LIGHTING\n\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n374\n\nCommentary FIGURE 603.4 \nREQUIRED CLEARANCES\n\nCommentary FIGURE 603.5 \nTYPICAL MULTIPLUG ADAPTER AND POWER TAP\n\nCommentary FIGURE 603.6 \nEXAMPLES OF UNACCEPTABLE PRACTICES\n\n≥ 750 mm\n≥ 900 mm\n≥ 2000 mm\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n375\n\nCommentary FIGURE 605.11 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM\n\nCommentary FIGURE 605.11.1.2 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY\n\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n376\n\nCommentary FIGURE 603.10 \nABANDONED WIRING IN PLENUM\n\nCommentary FIGURE 604.6.1 \nTYPICAL ELEVATOR KEY BOX\n\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n377",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch6",
      "section_number": "6",
      "section_title": "BUILDING SERVICES AND SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 8,
      "token_count": 986,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 608.18.2",
        "Table 606.3.3.1",
        "SBC 801",
        "Table 2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_ch6_1_add3904c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Commentary FIGURE 607.1 \nCOOKING OIL FLASH POINT AND IGNITION TEMPERATURES\n\nCommentary FIGURE 607.2 \nCOOKING OIL STORAGE TANK AND RECOVERY CART (PHOTO COURTESY OF DARLING \nINTERNATIONAL INC., IRVING, TX)\n\n-\n\nCHAPTER 6—BUILDING SERVICES AND SYSTEMS\n\nSBC 801-CC-2024 \n378\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch6",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch6",
      "section_number": "6",
      "section_title": "BUILDING SERVICES AND SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 8,
      "token_count": 92,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec701_0_eede7e65",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES \n \n  \nSBC 801-CC-2024 \n379 \n \n—FIRE AND SMOKE PROTECTION FEATURES\n\n❖ General Comments \n \nThis chapter provides the requirements for the \ninspection and maintenance of existing passive \nfire protection features in existing buildings and \nstructures. In general, these requirements are \nintended to maintain the required fire-\nresistance ratings and limit the spread of fire \nand smoke. \n \nChapter 7 is divided into eight sections. \nSection 701 lists the general administrative \nprovisions that require fire-resistance-rated \nconstruction, smoke barriers and smoke \npartitions to be maintained. Section 702 \nprovides a list of the definitions that are used \nin the chapter. The remainder of the chapter \ndescribes the required specific maintenance \nof Penetrations (703), Joints and Voids \n(704), Door and Window Openings (705), \nDucts and Air Transfer Openings (706), \nConcealed Spaces (707) and Spray and \nIntumescent Fire-Resistant Materials (708). \nThese sections use the same terminology \nthat is used in SBC 201. As stated in Section \n701.1, the requirements for the installation of \npassive fire protection features in new \nbuildings are located in SBC 201 Chapter 7.\n\n❖ Purpose \n \nThe maintenance of assemblies required to be \nfire-resistance rated is a key component in a \npassive fire protection philosophy. This chapter \nreinforces \nthis \ncomponent \nand \nfurther \nregulates specific protection elements that, \nwhen properly maintained, prevent fire spread \nand smoke migration through buildings. \nSECTION 701 GENERAL \n701.1 Scope. The provisions of this chapter shall \ngovern the inspection and maintenance of the \nmaterials, systems and assemblies used for \nstructural \nfire resistance, \nfire-resistance-rated \nconstruction separation of adjacent spaces and \nconstruction installed to resist the passage of smoke \nto safeguard against the spread of fire and smoke \nwithin a building and the spread of fire to or from \nbuildings. New buildings shall comply with SBC \n201.\n\n❖ This section establishes the scope of Chapter \n7, introduces the requirements for maintaining \nthe integrity of fire-resistance-rated assemblies \n(see Section 703) and prescribes the types of \nfloor opening protection required in existing \nbuildings (see Section 704). The provisions of \nChapter 7 apply to the ongoing maintenance of \nthe materials, assemblies and systems used to \nprotect against the passage of fire and smoke \nwithin and between buildings. The assemblies \noutlined herein provide various degrees of \nprotection. The required fire-resistance rating \nvaries with the potential fire hazard associated \nwith type of construction, occupancy, height \nand area of the building and degree of \nprotection for different elements of the means \nof egress. The potential fire hazard associated \nwith various occupancies is reflected in SBC \n201. SBC 201 Chapter 7 provides the details \nand the extent of the protection (horizontal and \nvertical continuity); however, the actual fire-\nresistance-rated construction is mandated by \nprovisions in SBC 201 Chapters 4, 5, 6, 7 and \n10. \n701.2 Fire-resistance-rated construction. The \nfire-resistance rating of the following fire-\nresistance-rated construction shall be maintained: \n1. Structural members. \n2. Exterior walls. \n3. Fire walls, fire barriers, fire partitions. \n4. Horizontal assemblies. \n5. Shaft enclosures.\n\n❖ Fire walls, fire barriers and fire partitions are \nkey components in a passive fire- and life-\nsafety design. Fire walls constructed in \naccordance with SBC 201 Section 706 serve to \ncreate separate buildings (see the commentary \nto the definition of “Area, building” in Chapter 2 \nof the code); therefore, all applicable provisions \nof the code are applied individually to the \nbuilding on each side of the fire wall. As such, \nthe fire wall must also provide the same \nprotection afforded by exterior walls, namely: \nstructural integrity, structural independence \nand adequate fire resistance for exposure \nprotection. \n \nFire barriers constructed in accordance with \nSBC 201 Section 707 provide a higher degree \nof protection than fire partitions, but lack the \ninherent structural integrity of fire walls and, \nunlike \nfire \npartitions, \nthere \nare \nno \ncircumstances under which a fire barrier wall is \npermitted to terminate at a ceiling. Fire barriers \n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "lists the general administrative",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 9,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 701.1",
        "SBC 201",
        "Section 702",
        "SBC 801",
        "Section 704",
        "Section 706",
        "Section 701",
        "Section 703"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec708_0_2f313dce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n380\n\nare used to separate a variety of areas, \nincluding exits and certain areas of refuge, \nmixed occupancies and incidental use areas, \nshafts, floor opening enclosures, hazardous \nmaterials control areas and fire areas. It is \nimportant to note that since fire barriers are \nintended to provide a reliable subdivision of \nareas, \nthe \nconstruction \nthat \nstructurally \nsupports the assembly is required to provide \nand maintain at least the same hourly fire-\nresistance rating as the fire barrier being \nsupported.\n\nFire partitions constructed in accordance with \nSBC 201 Section 708 are wall assemblies that \nenclose exit access corridors; separate tenant \nspaces in covered malls, dwelling units and \nsleeping units; and separate elevator lobbies \nfrom the balance of a floor. Openings in fire \npartitions must be properly protected, but the \ntotal area of openings in a fire partition is not \nlimited. Unlike the continuity requirements for \nfire walls and fire barriers, fire partition \ncontinuity must only be continuous from floor \nslab to the floor slab or roof deck above or to \nthe \nceiling \nof \na \nfire-resistance-rated \nfloor/ceiling or roof/ceiling assembly. Although \nfire partitions must normally be supported by \nconstruction \nhaving \na \ncomparable \nfire-\nresistance rating in buildings of Types IIB, IIIB \nand VB construction, as defined in SBC 201, \nSection 708.4 of that code does not require \nsuch supportive construction for sleeping units \nand tenant separations and exit access \ncorridor walls.\n\nSBC 201 includes requirements for fire-\nresistance rating, continuity and opening and \npenetration protection in these types of \nassemblies. Because these assemblies and \ntheir opening protectives are critical life safety \ncomponents of a building, they must be \nmaintained throughout the life of the building. \nOpening protective maintenance provisions for \nthese types of assemblies are contained in \nNFPA 80. For further information on fire walls, \nfire barriers and fire partitions, see the \ncommentaries to SBC 201 Sections 706, 707 \nand 708, respectively.\n\nVertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. Unless indicated otherwise, Chapter 11 \nretroactively requires the enclosure of vertical \nopenings between floors with approved fire \nbarriers (see commentaries, Sections 1103.4 \nthrough 1103.4.10). \n701.2.1 Hanging displays. The hanging and \ndisplaying of salable goods and other decorative \nmaterials from acoustical ceiling systems that are \npart of a fire-resistance-rated horizontal assembly \nshall be prohibited.\n\n❖ This section is only applicable to acoustical \nceiling systems that are a component of an \napproved fire-resistance-rated floor/ceiling or \nroof/ceiling assembly required to be rated by \nthe type of construction of the building. Fire-\nresistance-rated floor/ceiling and roof/ceiling \nassemblies must be tested using the methods \nin ASTM E119 to demonstrate a fire-resistance \nrating. Locating a substantial fuel load and \nadditional weight directly beneath an acoustical \nceiling, however, may expose the ceiling to a \ndirect fire source and weight overload not \ncontemplated in the ASTM E119 testing. That \ncould breech the ceiling, which is an integral \npart of the tested assembly. Depending on the \ncontribution of the ceiling to the overall fire-\nresistance rating, this may result in the \nassembly not functioning as intended or failing \ncompletely.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "are wall assemblies that",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 19,
      "token_count": 808,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 708",
        "SBC 801",
        "Section 708.4",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec708_1_f2134069",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "New acoustical ceiling systems, whether or not \nthey are a component of an approved fire-\nresistance-rated assembly, are required to \ncomply with SBC 201 Section 808. SBC 201 \nSection 808.1.1 requires that acoustical ceiling \nsystems comply with the manufacturer’s \ninstallation instructions. SBC 201 Section \n808.1.1.1 further requires compliance with \nseveral ASTM standards that govern the \ninstallation of such systems. Those standards \ndo not contemplate the addition of loads to the \nmetal support framework of the system beyond \nthe load of the system itself plus light fixtures, \nor other components that might be part of the \napproved design. Adding any weight to the \nsystem beyond that for which it was designed \nor approved by the fire official could lead to \nfailure of the system and should only be done \nafter a review of the structural components by \na registered design professional. \n701.3 Smoke barriers. The fire-resistance rating \nand smoke-resistant characteristics of smoke \nbarriers shall be maintained.\n\n❖ Smoke barriers divide areas of a building into \nseparate smoke compartments to create an \narea of safety for occupants. A smoke barrier \nis designed and installed in accordance with \nSBC 201 Section 709 to resist fire and smoke \nspread so that occupants can be evacuated or \nrelocated to adjacent smoke compartments \n(see the commentaries to the definitions of \n“Smoke barrier” and “Smoke compartment” in \nChapter 2). This concept has proven effective \n-\n\nCHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n381\n\nin Group I-2 and I-3 occupancies, and SBC 201 \nSections 407.5 and 408.6 identify where \nsmoke \nbarriers \nare \nrequired \nin \nthose \noccupancies. Smoke barriers may also be \nutilized in other applications, such as part of a \nsmoke control system (see Section 909.5 of \nthis code), separation of accessible areas of \nrefuge in accessible means of egress (see \nSection \n1009.6.4 \nof \nthis \ncode), \ncompartmentation of underground buildings \n(see SBC 201 Section 405.4.2) and elevator \nlobbies in underground buildings (see SBC 201 \nSection 405.4.3), Fire Service Access Elevator \nlobbies (SBC 201 Section 3007.6.2) and \noccupant evacuation elevator lobbies (SBC \n201 Section 3008.6.2) among others. Other \nthan the wall itself, all of the elements in the \nsmoke barrier that can potentially allow smoke \ntravel through the smoke barrier are required to \nhave a quantified resistance to leakage. This \nincludes doors, joints, through penetrations \nand dampers. The maximum leakage limits are \nas established in the individual code sections \nreferenced above for each element. A smoke \nbarrier is not intended or expected to be \nexposed to fire for extended periods and is, \ntherefore, not required to have a fire-resistance \nrating exceeding 1 hour. Also, the occupancies \nin which smoke barriers are required are \ngenerally required to be sprinklered by Section \n903 of this code. Smoke barriers are to be \ncontinuous from outside wall to outside wall \nand from the top of the foundation or \nfloor/ceiling assembly below to the underside \nof the floor or roof sheathing, deck or slab. The \nprovisions require the barrier to be continuous \nthrough all concealed and interstitial spaces, \nincluding suspended ceilings and the space \nbetween the ceiling and the floor or roof \nsheathing, deck or slab above. Smoke barriers \nare not required to extend through interstitial \nspaces if the space is designed and \nconstructed such that fire and smoke will not \nspread from one smoke compartment to \nanother; therefore, the construction assembly \nforming the bottom of the interstitial space must \nprovide the required fire-resistance rating and \nbe capable of resisting the passage of smoke \nfrom the spaces below. \n701.4 Smoke partitions. The smoke-resistant \ncharacteristics of smoke partitions shall be \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "are wall assemblies that",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 19,
      "token_count": 884,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 405.4.2",
        "Section 808",
        "Section 808.1.1",
        "Section 1009.6.4",
        "Section 405.4.3",
        "SBC 201",
        "Section 909.5",
        "SBC 801",
        "Section 808.1.1.1",
        "Section 709",
        "Section 3008.6.2",
        "Section 3007.6.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec708_2_ecd24512",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Smoke partitions are nonrated walls that serve \nto resist the spread of fire and the unmitigated \nmovement of smoke for an unspecified period \nof time. Their primary purpose is to prevent the \nready and quick passage of smoke into \ncorridors in Group I-2 occupancies or for \nelevator lobby protection in a sprinklered \nbuilding. Unlike 1-hour fire-resistance-rated \nsmoke barriers, unless required by SBC 201, \nsmoke partitions are not required to have a fire-\nresistance \nrating. \nSmoke \npartitions \nare \nintended to provide less protection than a \nsmoke barrier, and therefore are not required \nto be continuous through the concealed spaces \nand through the ceiling. The construction of a \nsmoke partition is prescribed in SBC 201 \nSection 710; however, the level of performance \nor a method of testing them is not provided.\n\nBecause these assemblies and their opening \nprotectives are critical life safety components \nof a building, they must be maintained \nthroughout the life of the building. Opening \nprotective maintenance provisions for these \ntypes of assemblies are contained in NFPA \n105. For further information on incidental uses, \nsmoke barriers and smoke partitions, see the \ncommentaries to SBC 201 Sections 509, 709 \nand 710, respectively. \n701.5 Maintaining \nprotection. \nMaterials, \nsystems and devices used to repair or protect \nbreaches and openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained in accordance \nwith Sections 703 through 707.\n\n❖ This section provides a general reference to \nthe sections of this chapter that provide \nrequirements that are used to maintain, repair \nor protect breaches and openings in fire-\nresistance-rated \nconstruction \nand \nthe \nconstruction installed to resist the passage of \nsmoke. \n701.6 Owner’s responsibility. The owner shall \nmaintain an inventory of all required fire-\nresistance-rated construction, construction installed \nto resist the passage of smoke and the construction \nincluded in Sections 703 through 707 and Sections \n602.4.1 and 602.4.2 of SBC 201. Such construction \nshall be visually inspected by the owner annually \nand properly repaired, restored or replaced where \ndamaged, altered, breached or penetrated. Records \nof inspections and repairs shall be maintained. \nWhere concealed, such elements shall not be \nrequired to be visually inspected by the owner \nunless the concealed space is accessible by the \nremoval or movement of a panel, access door, \nceiling tile or similar movable entry to the space.\n\n❖ Maintaining an inventory is critical to the owner, \nthe Fire official, and anyone who may be \nproviding the inspection service. This inventory \nrecord is necessary for these individuals to \nperform a complete inspection of the existing \nprotection \nelements \nand \nallow \nfor \nthe \n-\n\nCHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n387\n\nMost frequently, damage or repairs to other \nbuilding components, such as mechanical \npiping, results in fireblocking or draftstopping \nbeing removed and not properly replaced. This \nsection \nspecifically \nrequires \nthat \nwhere \nfireblocking and draftstopping required by SBC \n201 are damaged, removed or otherwise \naltered, they must be replaced or restored. \nSECTION 708 SPRAY FIRE-RESISTANT \nMATERIALS AND INTUMESCENT FIRE-\nRESISTANT MATERIALS \n708.1 Maintaining protection. Where required \nwhen the building was originally permitted and \nconstructed, spray fireresistant materials and \nintumescent fire-resistant materials shall be visually \ninspected to verify that the materials do not exhibit \nexposure to the substrate.\n\n❖ This section provides the specific maintenance \nrequirement for these types of materials if they \nwere required to be installed when the building \nwas originally permitted. As noted, the \nrequirement is that the materials are to be \nvisually inspected as part of the maintenance \nprocedure to determine if there is any exposed \nsubstrate, which would indicate that the \nprotection in no longer fully in place. \n-\n\nCHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n388\n\nBIBLIOGRAPHY\n\nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode:\n\n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014.\n\n-\n\nCHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n389\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "are wall assemblies that",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 10,
      "page_end": 19,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 708",
        "SBC 801",
        "SBC 201",
        "Section 710"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec702_0_dab6810e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n382\n\ncontinuing documentation that they are still in \nplace and able to perform their required \nfunction. \n701.7 Unsafe \nconditions. \nWhere \nany \ncomponents in this chapter are not maintained and \ndo not function as intended or do not have the fire \nresistance or the resistance to the passage of smoke \nrequired by the code under which the building was \nconstructed, \nremodeled \nor \naltered, \nsuch \ncomponent(s) or portion thereof shall be deemed an \nunsafe condition, in accordance with Section \n114.1.1. \nComponents \nor \nportions \nthereof \ndetermined to be unsafe shall be repaired or \nreplaced to conform to that code under which the \nbuilding was constructed, remodeled or altered or \nthis chapter, as deemed appropriate by the Fire \nofficial.  \nWhere the condition of components is such that any \nbuilding, structure or portion thereof presents an \nimminent danger to the occupants of the building, \nstructure or portion thereof, the fire official shall act \nin accordance with Section 114.2.\n\n❖ This section is intended to clarify to fire and \nbuilding officials, designers, contractors and \nproperty \nowners \nthat \na \nbuilding's \nfire-\nresistance-rated \nconstruction \nmust \nbe \nmaintained at the original level of safety \nrequired by the codes that were applicable \nwhen the building was constructed or last \nremodeled. Failure to maintain fire-resistant \ncomponents to that level of safety will result in \nthe component being declared unsafe in \naccordance with Section 114.1.1 and repair or \nrestoration being required.\n\nCode provisions, which require maintenance to \na level of safety required by an often-unknown \ncode or an unknown edition of a known code, \nare sometimes viewed as problematic and \nunenforceable. However, communities should \nhave some record of when a building was \nconstructed, \nand \nknowing \nthe \nyear \nof \nconstruction should make it relatively easy to \ndetermine an edition of the code that was \npublished close to or prior to that year. In many \ncommunities, local historical societies can also \nbe helpful in doing research to determine the \nyear of construction. These types of methods \nfor determining the originally applicable code, if \nany, could be viewed as haphazard and \narbitrary, but they can be considered better \nthan trying to make a building constructed 30, \n50 or 100 years ago comply with today’s \nrequirements. In the event that no information \nof any kind can be found to shed light on an \noriginal construction date, this chapter provides \nfor an acceptable level of safety and can be \nretroactively \nrequired \nwhere \ndeemed \nappropriate by the Fire official.\n\nThis \nsection \nalso \nprovides \nthat \nwhere \ncomponent conditions are so bad due to lack of \nmaintenance as to constitute a clear and \npresent threat to the safety of the occupants, \nthe Fire official must take the steps required by \nSection 114.2. \nSECTION 702 DEFINITIONS \n702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRAFTSTOP. \n• FIREBLOCKING. \n• MEMBRANE-PENETRATION FIRESTOP \nSYSTEM. \n• OPENING PROTECTIVE. \n• SMOKE BARRIER. \n• SMOKE PARTITION. \n• THROUGH-PENETRATION \nFIRESTOP \nSYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 703 PENETRATIONS \n703.1 Maintaining protection. Materials and \nfirestop systems used to protect membrane and \nthrough \npenetrations \nin \nfire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be maintained. The \nmaterials and firestop systems shall be securely \nattached to or bonded to the construction being \npenetrated with no openings visible through or into \nthe cavity of the construction. Where the system \ndesign number is known, the system shall be \ninspected to the listing criteria and manufacturer’s \ninstallation instructions.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec702",
      "section_number": "702",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 12,
      "page_end": 12,
      "token_count": 959,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Section 114.2",
        "Section 114.1.1",
        "Section 702",
        "SBC 801",
        "Section 703"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec702_1_afffcc86",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The code mandates that all equipment, \nsystems, devices and safeguards required by \nthe current and previously adopted codes be \nmaintained in good working order (see Section \n102.1). This section reiterates that requirement \nspecifically for fire-resistance-rated assemblies \nin existing buildings.\n\nOnce a building is occupied, its component \n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec702",
      "section_number": "702",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 12,
      "page_end": 12,
      "token_count": 71,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec704_0_d2bd93f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n383\n\nparts are often damaged, altered or penetrated \nfor installation of new piping, wiring and the \nlike. \nThese \nactions \nmay \nreduce \nthe \neffectiveness of assemblies that must be fire-\nresistance rated. This section requires the \nbuilding owner, annually, to visually inspect \nnonconcealed elements and that any damage \nto a fire-resistance-rated assembly be repaired \nin a manner that restores the original required \nperformance \ncharacteristics. \nConcealed \nelements must be visually inspected if they \nmay be accessed by a door, removable ceiling \ntile, access panel or the like. Similarly, if a fire-\nresistance-rated \nassembly \nis \naltered \nor \npenetrated, the alteration or penetration must \ncomply with the applicable requirements of \nSBC 201 for the particular type of alteration or \npenetration.\n\nThis section also requires that written records \nof \nmaintenance \nand \nrepairs \nto \nrated \nassemblies must be kept and should indicate \nthe date, time and the name of the person \nconducting the inspection or repair for each \nrated assembly. These records must be \nmaintained by the owner and made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. Note that, if the owner does not have \nthe design number, the base inspection criteria \nwould still apply, inspecting to make sure the \nsystem is properly secured and inspecting for \nvisible openings through the system or into the \ncavity. \n703.2 Repair of penetrations. Where damaged, \nmaterials used to protect membrane- and through-\npenetrations shall be replaced or restored with \nmaterials or systems that meet or exceed the code \nrequirements applicable at the time when the \nassembly was constructed, remodeled or altered.\n\n❖ This section provides specific language to \nclarify the intent of Section 703.1. Where \nprotection of penetrations and joints has been \ndamaged, it needs to be repaired, not simply \n“maintained” in a damaged condition. The code \nrecognizes that penetrations and joints that \nwere protected in accordance with previous \ncode editions may not have used the types of \ntested systems that are mandated in current \nbuilding codes. Consequently, the section \ncontinues \nthe \nallowance \nto \ngrandfather \ninstalled penetration and joint seals when they \nare damaged but requires that they be repaired \nto meet the requirements that were applicable \nwhen the penetration or joint protection was \ninstalled. \nSECTION 704 JOINTS AND VOIDS \n704.1 Maintaining protection. Where required \nwhen the building was originally constructed, \nmaterials and systems used to protect joints and \nvoids in the following locations shall be maintained. \nThe materials and systems shall be securely \nattached to or bonded to the adjacent construction, \nwithout openings visible through the construction. \n1. Joints in or between fire-resistance-rated \nwalls, floors or floor/ceiling assemblies and \nroof or roof/ceiling assemblies. \n2. Joints in smoke barriers. \n3. Voids at the intersection of a horizontal floor \nassembly and an exterior curtain wall. \n4. Voids at the intersection of a horizontal \nsmoke barrier and an exterior curtain wall. \n5. Voids at the intersection of a nonfire-\nresistance-rated floor assembly and an \nexterior curtain wall. \n6. Voids at the intersection of a vertical fire \nbarrier and an exterior curtain wall. \n7. Voids at the intersection of a vertical fire \nbarrier and a nonfire-resistance-rated roof \nassembly. \nUnprotected joints and voids do not need to be \nprotected where such joints and voids were not \nrequired to be protected when the building was \noriginally constructed. Where the system design \nnumber is known, the system shall be inspected to \nthe listing criteria and manufacturer’s installation \ninstructions.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec704",
      "section_number": "704",
      "section_title": "JOINTS AND VOIDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 13,
      "token_count": 844,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 703.1",
        "SBC 801",
        "Section 704",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec704_1_bbc28fe3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section lists the specific locations where \nfire and smoke protection joints and voids need \nto be maintained. In general, these occur \nwhere \ntwo \nindividual building protection \nelements come together and those elements \nneed to be continually connected at their \nintersecting junction. There should be no \nvisible openings or any way for fire and smoke \nto pass through. Note that this section is not \nintended to be retroactive in the addition of \nprotection elements. As stated, joints and voids \nthat were not required to be protected when the \nbuilding was originally built are not required to \nhave protection added as part of the building \nmaintenance. \nHowever, \nif \nthe \nlisting \ninformation is available, the maintenance \nrequirements provided by the manufacturer are \nto be followed. \n704.2 Repair of joints and voids. Where \ndamaged, materials used to protect joints and voids \n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec704",
      "section_number": "704",
      "section_title": "JOINTS AND VOIDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 13,
      "token_count": 190,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec705_0_4e905c68",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n384\n\nshall be replaced or restored with materials or \nsystems that meet or exceed the code requirements \napplicable at the time when the assembly was \nconstructed, remodeled or altered.\n\n❖ Similar to Section 703.2, this section provides \nspecific language to clarify the intent of Section \n704.1. Where protection of joints and voids is \ndamaged, it needs to be repaired, not simply \n“maintained”\" in a damaged condition. The \ncode recognizes that joints and voids that were \nprotected in accordance with previous code \neditions may not have used the types of tested \nsystems that are mandated in current building \ncodes. Consequently, the section continues \nthe allowance to grandfather installed systems \nwhen they are damaged but requires that they \nbe repaired to meet the requirements that were \napplicable when the protection was installed. \n704.3 Opening protectives. Where openings are \nrequired to be protected, opening protectives shall \nbe maintained self-closing or automatic-closing by \nsmoke \ndetection. \nExisting \nfusible-link-type \nautomatic door-closing devices are permitted if the \nfusible link rating does not exceed 57°C.\n\n❖ This section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \nSECTION 705 DOOR AND WINDOW \nOPENINGS \n705.1 General. Where required when the \nbuilding was originally constructed, opening \nprotectives \ninstalled \nin \nfire-resistance-rated \nassemblies, smoke barriers and smoke partitions \nshall be inspected and maintained in accordance \nwith this section.\n\n❖ This section provides a general reference to \nensuing sections that list specific requirements \nfor the maintenance of existing opening \nprotectives that were required and installed as \npart of fire and smoke protection construction \nwhen the building was originally built. \n705.2 Inspection and maintenance. Opening \nprotectives in fire-resistance-rated assemblies shall \nbe inspected and maintained in accordance with \nNFPA 80. Opening protectives in smoke barriers \nshall be inspected and maintained in accordance \nwith NFPA 80 and NFPA 105. Openings in smoke \npartitions shall be inspected and maintained in \naccordance with NFPA 105. Fire doors and smoke \nand draft control doors shall not be blocked, \nobstructed, or otherwise made inoperable. Fusible \nlinks shall be replaced promptly whenever fused or \ndamaged. Opening protectives and smoke and draft \ncontrol doors shall not be modified.\n\n❖ Openings in fire-resistance-rated assemblies \nmust be protected to prevent the passage of \nfire in accordance with SBC 201 Section 716. \nAfter opening protectives are installed and \napproved, they \nmay \nbecome \ndamaged, \ncorroded or otherwise less effective than \nrequired. This section specifically requires that \nall opening protectives required by SBC 201 be \nmaintained in compliance with NFPA 80 so that \nthey can perform their intended function, which \nis to prevent the passage of smoke, fire or \ncombustion products through openings in fire-\nresistance-rated walls, ceilings and shafts \nduring a fire emergency. Sections 705.2.3 and \n705.2.4 of the code indicate specific points of \ninspection and enforcement regarding these \ndoors. Prohibited modifications to fire door \nassemblies \ninclude \nthe \nattachment \nof \nmaterials, cutting, boring holes or other \nalterations that could affect the performance of \nthe door as a fire protection-rated assembly.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "DOOR AND WINDOW",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 705",
        "SBC 201",
        "Section 716",
        "SBC 801",
        "Section 703.2",
        "Section 704.1",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec705_1_081f3a35",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Proper maintenance necessitates that the \nmanufacturer’s installation instructions and the \nlisting organization’s instructions are followed \nin order to maintain the listing and proper \noperation of the assemblies and devices as \nrequired by the code, the manufacturer and the \nlisting organization. \n705.2.1 Labeling requirements. Where approved \nby the Fire official, the application of field-applied \nlabels associated with the maintenance of opening \nprotectives shall follow the requirements of the \napproved third-party certification organization \naccredited for listing the opening protective. \n-\n\nCHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n385\n\n❖ This section addresses the very real issue of \nmaintaining labeled opening protectives by \nrequiring fieldapplied labels to follow the \nrequirements of the thirdparty certification \norganization, which is accredited for listing the \nspecific opening protective. The relabeling of \nexisting fire doors is a common practice and, \ndue \nto \nthe \nimportance \nof \nthe \nrating \nrequirements, a level of monitoring by a third \nparty to ensure the labeling matches the rating \nof the door assembly is necessary.\n\nIn the listing documentation, there are specific \ncriteria for field application of labels. One of the \ncriteria is whether the Fire official allows this \npractice, and this section provides guidance in \nthis area to the Fire official. SBC 201 Section \n716.2.9.1 requires that new fire doors or new \nfire door assemblies must be labeled at the \nfactory (see the definition of “Labeled” in \nChapter 2 of this code). However, it is not \nuncommon for an existing fire door to have \neither a damaged or missing label, or a label \nthat has been painted over or otherwise \nobscured. The Fire official needs to make a \ndetermination as to whether field application of \nthe label is acceptable or not. If field application \nis allowed, then the certification organization \ncan follow the proper criteria for labeling the \nopening protective. \n705.2.2 Signs. Where required by the Fire official, \na sign shall be permanently displayed on or near \neach fire door in letters not less than 25 mm high to \nread as follows: \n1. For doors designed to be kept normally open: \n“FIRE DOOR—DO NOT BLOCK.” \n2. For doors designed to be kept normally \nclosed: “FIRE DOOR—KEEP CLOSED.”\n\n❖ Any door in a fire-resistance-rated wall \nassembly represents a potential “weak link” in \nmaintaining the degree of compartmentation \nintended. That is the reason for requiring a \nrated assembly. SBC 201 calls for adequate \nopening protection in the form of a door with a \nspecified fire protection rating. This section \nallows the Fire official to require signage on or \nnear the rated doors to make the occupants \naware of the importance of the door as a fire- \nand \nlife-safety \nfeature. \nAlso, \nsee \nthe \ncommentary \nto \nSection \n705.2.3 \nfor \na \ndiscussion on door closing and the improper \nuse of props to hold doors open. \n705.2.3 Hold-open devices and closers. Hold-\nopen devices and automatic door closers, where \nprovided, shall be maintained. During the period \nthat such device is out of service for repairs, the \ndoor it operates shall remain in the closed position.\n\n❖ The only devices acceptable for holding fire \ndoors \nopen \nare \nfire-detector-activated, \nautomatic-closing devices that automatically \nclose the doors (or allow the doors to swing \nclosed using self-closing devices) in the event \nof a fire. Numerous devices, such as \nelectromagnetic \nhold-opens, \npneumatic \nsystems and systems of pulleys and weights \nconnected to a fusible link, are available.\n\nThe detection method for the closing device \nmust be consistent with the purpose of the \nopening protective; that is, doors in smoke \nbarriers must be activated by smoke detectors. \nHeat detectors or fusible links are adequate \nwhere maintenance of the fire-resistance rating \nalone is required.\n\nWhere smoke-detector-activated automatic \ndoor closers are used and the detectors are \ninterconnected with a required fire alarm \nsystem, the devices and wiring methods must \nbe checked for compatibility with the fire alarm \nsystem control panel before installation. Some \nfire alarm control equipment is compatible only \nwith the manufacturer’s automatic smoke \ndetectors. Fire detectors used for automatic \ndoor release service in buildings that are not \nequipped with a fire alarm system must comply \nwith Section 907.3.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "DOOR AND WINDOW",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 705.2.3",
        "SBC 801",
        "Section 716.2.9.1",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec705_2_3368af47",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "A common violation of fundamental safety \nprinciples, as well as this section of the code, \nis having wooden or rubber wedges, or kick-\ndown-type door hold-opens prop open fire \ndoors or smoke barrier doors. This renders \nthem totally ineffective as opening protectives. \nBuilding maintenance personnel who do not \nunderstand the purpose of these doors often \ndo this to aid movement of people, equipment \nor air in a hallway or other area without \nrealizing the potential hazard to life safety if a \nfire were to occur. This violation is especially \nproblematic as it pertains to means of egress \nstairwells or horizontal exit doors as well. For \nfurther \ninformation \non \ndoor \nclosing \nrequirements for fire doors, see SBC 201 \nSection 716.2.6. \n705.2.4 Door operation. Swinging fire doors shall \nclose from the full-open position and latch \nautomatically.\n\n❖ Fire doors must be closed to be effective. \nSwinging fire doors should be frequently \nchecked to make sure they close and latch on \ntheir own power from any position. \n705.2.5 Smoke- \nand \nheat-activated \ndoors. \nSmoke-activated doors shall be maintained to self-\nclose or automatically close upon detection of \nsmoke. Existing fusible-link-type automatic door-\n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "DOOR AND WINDOW",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 284,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 716.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec706_0_ff44d054",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 7—FIRE AND SMOKE PROTECTION FEATURES\n\nSBC 801-CC-2024 \n386\n\nclosing devices are permitted if the fusible link \nrating does not exceed 57°C.\n\n❖ This section requires that fire door assemblies \nprovided for protection of openings in vertical \nenclosures be self-closing or automatic-closing \nin order to maintain the integrity of the vertical \nopening \nenclosure. \nThis \nsection \nalso \nrecognizes that some opening protectives in \nexisting buildings may already be equipped \nwith heat-actuated closing devices rather than \nthe \nsmoke-detector-actuated \ndevices \notherwise required by the section. Such \ndevices are allowed to continue in service, \nprovided that the temperature rating of their \nfusible element is as low as is available [i.e., \n57°C] to provide the fastest possible operation \nin the event of a fire. In the event that an \nexisting fusible link on an opening protective is \nrated higher than the maximum 57°C allowed \nby this section, it would need to be removed \nand the door maintained as self-closing or be \nreplaced \nwith \na \nsmoke-detector-actuated \ncloser in accordance with this section and \nSection 907.3. New opening protectives must \ncomply with SBC 201 Section 716. See the \ncommentary to that section for further \ninformation. \n705.2.6 Testing. Horizontal and vertical sliding and \nrolling fire doors shall be inspected and tested \nannually to confirm proper operation and full \nclosure. Records of inspections and testing shall be \nmaintained.\n\n❖ Annual tests are intended to determine that \nrequired fire doors operate freely and close \ncompletely. Where fusible links are used as the \nreleasing mechanism, the link may be \ntemporarily removed rather than activated \nduring testing. Fusible links in poor condition \nmust be replaced as part of the maintenance of \nfire-resistance components. Smoke detectors \nand heat detectors other than fusible links must \nbe tested as required by the manufacturer’s \ninstructions (see NFPA 72 for recommended \ntesting procedures for various fire detectors).\n\nThis section also requires that written records \nof inspection and testing of opening protectives \nmust be kept and should indicate the date, the \ntime and the name of the person conducting \nthe inspection or repair for each rated \nassembly. These records must be maintained \nby the owner and should be made available to \nthe Fire official for review when requested. This \nrequirement relieves the Fire official of the \nadministrative burden of maintaining test \nrecords. \nSECTION 706 DUCT AND AIR \nTRANSFER OPENINGS \n706.1 Maintaining \nprotection. \nDampers \nprotecting ducts and air transfer openings shall be \ninspected and maintained in accordance with NFPA \n80 and NFPA 105. Other products or materials used \nto protect the openings for ducts and air transfer \nopenings shall be securely attached to or bonded to \nthe construction containing the duct or air transfer \nopening, without visible openings through or into \nthe cavity of the construction. Any damaged \nproducts or materials protecting duct and air \ntransfer openings shall be repaired, restored or \nreplaced.\n\n❖ This section addresses the maintenance of \ndampers in ducts and air transfer openings. \nThe referenced NFPA standards provide the \ndetails of the required inspections. NFPA 80 is \nspecific to fire doors and NFPA 105 is specific \nto smoke doors. Furthermore, any other \nproducts or materials that are installed to \nprotect openings in ducts or air transfer \nopenings are to be inspected to ensure that \nthey continue to be firmly attached. There \nshould be no visible openings or any way for \nfire and smoke to pass through. If the \ninspection discovers any components that are \ndamaged or otherwise not performing their \nintended function, they are to be repaired or \nreplaced as necessary. \n706.2 Unprotected openings. Unprotected duct \nand air transfer openings in fire-resistance-rated \nconstruction and construction installed to resist the \npassage of smoke shall be protected so as to comply \nwith requirements that were in effect when the \nbuilding was constructed.\n\n❖ This section makes it clear that unprotected \nduct and air transfer openings in fire and smoke \nprotected construction are only required to be \nprotected with the requirements that were in \neffect when the building was originally built. \nSECTION 707 CONCEALED SPACES \n707.1 Fireblocking \nand \ndraftstopping. \nRequired \nfireblocking \nand \ndraftstopping \nin \ncombustible concealed spaces shall be maintained \nto provide continuity and integrity of the \nconstruction.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "DUCT AND AIR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 16,
      "page_end": 16,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "SBC 201",
        "SBC 801",
        "Section 716",
        "Section 706",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec706_1_ab15e2ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Fireblocking \nand \ndraftstopping \n(see \nthe \nChapter 2 commentaries for the definitions \n“Fireblocking” and “Draftstop”) slow the spread \nof fire and the products of combustion through \nconcealed spaces within a building. To fulfill \ntheir intended function, fireblocking and \ndraftstopping must be properly maintained. \n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "FIRE AND SMOKE PROTECTION FEATURES",
      "section_id": "sec706",
      "section_number": "706",
      "section_title": "DUCT AND AIR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 16,
      "page_end": 16,
      "token_count": 76,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec801_0_9fba0e83",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS \n \n  \nSBC 801-CC-2024 \n390 \n \n—INTERIOR FINISH, DECORATIVE MATERIALS \nAND FURNISHINGS\n\n❖ General Comments \n \nThis chapter is consistent with SBC 201, which \nregulates the interior finishes of buildings \nthrough the regulation of their flame spread \npotential. The code goes beyond interior \nfinishes, also regulating furnishings and \nvegetation in buildings in certain occupancies. \nAdditionally, the code addresses interior \nfinishes and decorative materials in existing \nbuildings. \n \nThis chapter is related to fire growth and \nspread potential in terms of the immediate \neffect on building occupants. The flame spread \ncharacteristics of certain materials will affect \nthe potential fire scenarios within a building. \nFire-resistance-rated construction, which is \ndealt with in Chapter 7 of both SBC 201 and \nthis code, is more concerned with the spread of \nfire throughout the structure once the fire has \nreached a substantial size, with an emphasis \non structural failure during a fire. \n \nIn addition to flame spread ratings of surface \nmaterials, \ncertain \nfurnishing \ntypes \nand \nvegetation pose a significant fire hazard \nbecause of their potential fire size and \nintensity. The materials used in furnishings \nhave changed dramatically from past materials \nand many more plastics are now used for both \ndecoration and furnishings. Plastics not only \nburn more vigorously than materials like cotton \nand wood, but also produce more toxic fire \neffluents.\n\n❖ Purpose \n \nThe overall purpose of Chapter 8 is to regulate \ninterior finishes, furnishings and vegetation so \nthey do not significantly add to or create fire \nhazards in buildings. The provisions tend to \naim \nat \noccupancies \nwith \nspecific \nrisk \ncharacteristics, \nsuch \nas \nvulnerability \nof \noccupants, density of occupants, lack of \nfamiliarity with the building and societal \nexpectations of importance. Since this is a fire \ncode, there is an emphasis on both new and \nexisting buildings. \nSECTION 801 GENERAL \n801.1 Scope. The provisions of this chapter shall \ngovern interior finish, interior trim, furniture, \nfurnishings, decorative materials and decorative \nvegetation in buildings. Existing buildings shall \ncomply with Sections 803 through 808. New \nbuildings shall comply with Sections 804 through \n808, and Section 803 of the of SBC 201.\n\n❖ This chapter reflects the same scope of issues \nas SBC 201 Chapter 8 but has a slightly \ndifferent emphasis. Fire codes are intended to \naddress fire hazards of buildings and facilities \nover their life span; therefore, there is greater \nemphasis on the furnishings and contents of \nbuildings and on the maintenance of flame \nspread indexes over time. Section 803 requires \nthe same flame spread indexes as SBC 201. \nGenerally, regulating the combustibility of \ncontents is a fairly difficult task once the \nbuilding is occupied and is considered existing. \nBecause \nof \nthis \ndifficulty, \nonly \nsome \ncombustible contents and decorative materials \nare regulated \nin \na \nlimited \nnumber \nof \noccupancies. More specifically, the use of \ncombustible \nfurnishings, \ncontents \nand \ndecorative materials in Group A occupancies is \naddressed because of the high occupant load \nand the lack of familiarity of most occupants \nwith the building. The type of furniture allowed \nin Group I occupancies is limited because of \nthe vulnerability of the occupants and the likely \nfire scenarios that may occur where a building \nis nonsprinklered. \nSECTION 802 DEFINITIONS \n802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLAME SPREAD. \n• FLAME SPREAD INDEX. \n• INTERIOR FLOOR-WALL BASE. \n• SITE-FABRICATED STRETCH SYSTEM. \n• SMOKE-DEVELOPED INDEX.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see commentary, Section 201through 201.4). \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec801",
      "section_number": "801",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 20,
      "page_end": 20,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201",
        "Section 201.3",
        "Section 803",
        "SBC 201",
        "SBC 801",
        "Section 802",
        "Section 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_0_c56c61cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n391\n\nSECTION 803 INTERIOR WALL AND \nCEILING FINISH IN EXISTING \nBUILDINGS \n803.1 General. The provisions of this section \nshall limit the allowable fire performance and \nsmoke development of interior wall and ceiling \nfinishes in existing buildings based on location and \noccupancy classification. Interior wall and ceiling \nfinishes shall be classified in accordance with \nSection 803 of SBC 201. Such materials shall be \nclassified in accordance with NFPA 286, as \nindicated in Section 803.1.1, or in accordance with \nASTM E84 or UL 723, as indicated in Section \n803.1.2. \nMaterials tested in accordance with Section 803.1.1 \nshall not be required to be tested in accordance with \nSection 803.1.2.\n\n❖ This section specifically addresses existing \nbuildings, whereas Sections 804 through 808 \naddress both new and existing buildings. This \nsection provides two methods for compliance \nwith interior wall and ceiling finish fire \nperformance requirements. Both are fire test \nmethods that address the potential for flame to \nspread.\n\nThe first test is NFPA 286, which is called a \n“room corner test.” The second test method is \nASTM E84, also known as the “Steiner tunnel” \nor the “tunnel test.” These two tests are \ndiscussed further in the commentary for \nSections 803.1.1 and 803.1.2, respectively. \nRequirements for interior wall and ceiling \nfinishes and interior wall and ceiling trim within \nexisting buildings are based on occupancy. \nSection 803.3 and Table 803.3 address these \noccupancy limitations in more detail.\n\nThere are two specific exemptions to the \nrequirements of this section listed in Sections \n803.14 and 803.15. Section 803.14 exempts \nmaterials with a thickness less than 0.9 mm \nthat are applied directly to the surface of walls \nand ceilings and Section 803.15 exempts the \nexposed portions of heavy timber construction \nelements that meet the requirements of SBC \n201 for Class IV Construction.\n\nNote that Section 803 also addresses the \nfollowing: \n• Textiles and expanded vinyl used as a wall or \nceiling finish. \n• Limitations on the use of foam. \n• Polyethylene and polypropylene used as \ninterior finish. \n• Site-fabricated stretch systems. \n• Facings or wood veneers intended to be \napplied on site over a wood substrate. \n• Laminated products factory produced with an \nattached wood substrate. \n803.1.1 Interior wall and ceiling finish materials \ntested in accordance with NFPA 286. Interior wall \nand ceiling finish materials shall be classified in \naccordance with NFPA 286 and tested in \naccordance with Section 803.1.1.1. Materials \ncomplying with Section 803.1.1.1 shall be \nconsidered to comply with the requirements of \nClass A specified in Section 803.1.2.\n\n❖ The alternative test method for determining \ncompliance for interior wall and ceiling finish \nand trim, other than textiles, is found in test \nstandard NFPA 286. This test is known as a \n“room corner” fire test and is similar to that \nreferenced for textile wall coverings in Section \n803.5(see NFPA 265) [see Commentary \nFigure 803.1.1(1) and Commentary Figure \n803.1.1(2)]. In this test, materials are mounted \ncovering three walls of the compartment \n(excluding the wall containing the door) and the \nceiling. In the case where testing is only for \nceiling finish properties, the sample only needs \nto be mounted on the ceiling. Then a fire source \nconsisting of a gas burner is placed in one \ncorner, flush against both walls (furthest from \nthe doorway) of the compartment with the \nfollowing exposure conditions: \n• 40 kW for 5 minutes; then \n• 160 kW for 10 minutes.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.15",
        "Section 803.1.2",
        "Section 803",
        "Table 803.3",
        "Section 803.3",
        "SBC 201",
        "Section 803.1.1.1",
        "SBC 801",
        "Section 803.14",
        "Section 803.5",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_1_7239b4aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The test then measures heat release and \nsmoke release through the collection of the fire \neffluents \nand \nmeasurement \nof \noxygen \nconcentrations in the exhaust duct. Heat \nrelease \nis \ncalculated \nby \nthe \noxygen \nconsumption principle, which has shown that \nheat release is a function of the decrease in \noxygen concentration in the fire effluents. \nThus, exhaust duct measurements include \ntemperatures, pressures and smoke values for \nuse in the calculations. Temperatures and heat \nfluxes are also measured in the room. This \ngenerally \nprovides \na \nmore \nrealistic \nunderstanding of the fire hazard associated \nwith the materials (see also Section 803.5.1 for \nmore details on the room corner test concept).\n\nThe NFPA 286 test method does not contain \npass/ fail criteria; however, the code provides \nsuch criteria in Section 803.1.1.1. \n803.1.1.1 \nAcceptance criteria for NFPA \n286. The interior finish shall comply with the \nfollowing: \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n392\n\n1. During the 40 kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremity of the sample on any wall or \nceiling. \n3. Flashover, as defined in NFPA 286, shall not \noccur. \n4. The peak heat release rate throughout the test \nshall not exceed 800 kW. \n5. The total smoke released throughout the test \nshall not exceed 1,000 m2.\n\n❖ As noted in Section 803.1.1, there are two \nlevels of exposure during an NFPA 286 fire \ntest in order to better represent a growing fire: \n40 kW fire size for 5 minutes and 160 kW for \n10 minutes. The 40 kW exposure represents \nthe beginning of a fire where the initial spread \nis critical; therefore, the stated criteria is that \nthe fire cannot spread to the ceiling. The 160 \nkW exposure is obviously a more intense fire \nsituation and the criteria relates to preventing \nflashover (as defined by NFPA 286) and the \nextent of flame spread throughout the entire \ntest assembly. There is also a total smoke \nproduction criterion of 1,000 m2. It should be \nnoted that the criteria used in NFPA 286 and \nNFPA 265 to determine if flashover has \noccurred would include any two of the \nfollowing: \n• Heat release exceeds 1 mega watt (MW). \n• Heat flux at the floor exceeds 20 kW/m2. \n• Average upper layer temperature exceeds \n600°C. \n• Flames exit the doorway. \n• Autoignition of paper target on the floor occurs.\n\n❖ Furthermore, it should be noted that there is an \nadditional criterion when applying NFPA 286 \nfor new buildings, which is a maximum peak \nheat release rate of 800 kW. The reasoning for \nthis criterion relates to the fact that some \npoorer-performing \nmaterials \ncan \nachieve \ncompliance with the flashover criteria but could \nhave a higher peak heat release rate. \n803.1.2 Interior wall and ceiling finish materials \ntested in accordance with ASTM E84 or UL 723. \nInterior wall and ceiling finishes shall be classified \nin accordance with ASTM E84 or UL 723. Such \ninterior finish materials shall be grouped in the \nfollowing classes in accordance with their flame \nspread and smoke-developed indices: \n• Class A: flame spread index 0–25; smoke-\ndeveloped index 0–450. \n• Class B: flame spread index 26–75; smoke-\ndeveloped index 0–450. \n• Class C: flame spread index 76–200; smoke-\ndeveloped index 0–450. \nException: Materials tested in accordance with \nSection 803.1.1 and as indicated in Sections 803.1.3 \nthrough 803.15.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 880,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.5.1",
        "Section 803.1.1.1",
        "SBC 801",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_2_bb17f82a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Wall and ceiling interior finish and trim \nmaterials are required to have limits on flame \nspread and smoke-developed indexes as \nprescribed in Section 803.3, based on \noccupancy. ASTM E84 is one of the tests \navailable to demonstrate compliance with the \nrequirements of Section 803. This test method \nhas been around since 1944 [see Commentary \nFigure 803.1.2(1)]. It is the primary method \nused but, as noted earlier, NFPA 286 is an \nalternative test, which is discussed in the \ncommentary for Section 803.1.1.\n\nASTM E84 is intended to determine the relative \nburning behavior of materials on exposed \nsurfaces, such as ceilings and walls, by visually \nobserving the flame spread along the test \nspecimen \n[see \nCommentary \nFigure \n803.1.2(2)]. Flame spread and smoke density \nindexes are then reported. The test method is \nnot appropriate for materials that are not \ncapable of supporting themselves, or of being \nsupported in the test tunnel. There may also be \nconcerns with materials that drip, melt or \ndelaminate and that are very thin. A distinction \nis made, therefore, for textile wall or ceiling \ncoverings, expanded vinyl wall or ceiling \ncoverings, wood veneers applied on site, foam \nplastic insulation materials, high density \npolyethene and polypropylene and site-\nfabricated stretch systems (see Sections 803.5 \nthrough 803.10).\n\nASTM E 84 establishes a flame spread index \nbased on the area under a curve when the \nactual flame spread distance is plotted as a \nfunction of time. The code has divided the \nacceptable range of flame spread indexes (0–\n200) into three classes: Class A (0–25), Class \nB (26–75) and Class C (76–200). For all three \nclasses, the code has established a common \nacceptable range of smoke-developed index of \n0–450. \nAn \nindication \nof \nrelative \nfire \nperformance is as follows: an inorganic \nreinforced-cement board has a flame spread \nand smoke-developed index of zero, while \nselect grade red oak wood flooring has a flame \nspread and smoke-developed index of 100. \nNot to preclude more detailed information \nresulting from an ASTM E 84 test report, \nCommentary Figure 803.1.2(3) identifies the \ntypical flame spread properties of certain \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n393\n\nbuilding materials. \n803.1.3 Interior wall and ceiling finish materials \nwith \nspecific \nrequirements. \nThe \nmaterials \nindicated in Sections 803.4 through 803.15 shall be \ntested as indicated in the corresponding sections.\n\n❖ This section states that the purpose of Sections \n803.4 through 803.15 is to provide specific \ntesting requirements for the interior wall and \nceiling finish materials that are listed in each \nindividual section. The materials that are \nincluded are: fire-retardant coatings, textile wall \nand ceiling coverings, expanded vinyl wall and \nceiling coverings, high-density polyethylene \n(HDPE) \nand \npolypropylene \n(PP), \nsite-\nfabricated stretch systems, foam plastic \nmaterials, facings or wood veneers intended to \nbe applied on site over a wood substrate, and \nlaminated products factory produced with an \nattached wood substrate. There are also \ntesting exemptions for thin materials and \nexposed portions of heavy timber construction. \n803.2 Stability. \nInterior \nfinish \nmaterials \nregulated by this chapter shall be applied or \notherwise fastened in such a manner that such \nmaterials will not readily become detached where \nsubjected to room temperatures of 93°C for not less \nthan 30 minutes.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 836,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.3",
        "SBC 801",
        "Section 803.1.1",
        "Section 803"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_3_fdf9b0b4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Interior finishes are not to become detached for \na minimum of 30 minutes under exposure to \nelevated temperatures [93°C]. No standard test \nmethod has yet been developed to evaluate \nthis requirement. Some sections of SBC 201, \nhowever, do offer some additional guidance. \nFor example, the performance of the method of \nattachment of finish materials during a fire-\nresistance test will usually be an adequate \nindication \nof \nperformance. \nThe \nstability \ncriterion is necessary because, if these \nmaterials were to fall off of walls or the ceiling \nduring a fire, they may contribute to the fire and \nincrease the hazard beyond what is typically \nexpected. \n803.3 Interior finish requirements based on \noccupancy. Interior wall and ceiling finish shall \nhave a flame spread index not greater than that \nspecified in Table 803.3 for the group and location \ndesignated. Interior wall and ceiling finish materials \ntested in accordance with NFPA 286, and meeting \nthe acceptance criteria of Section 803.1.1.1, shall be \nused where a Class A classification in accordance \nwith ASTM E84 or UL 723 is required\n\n❖ The requirements for flame spread indexes for \ninterior finish materials applied to walls and \nceilings are contained in Table 803.3. The \nreferenced test for determining flame spread \nindexes is ASTM E 84, which establishes a \nrelative measurement of flame spread across \nthe surface of the material. The classifications \nused in Table 803.3 are defined in Section \n803.1.2(see the commentary to Section \n803.1.2 for additional information on the uses \nand limitations of the test procedure). Again, \nNFPA 286 can be used as an alternative to \nASTM E 84. Passing NFPA 286 means that the \nmaterial would be considered to be equivalent \nto a Class A material.\n\n❖ See Table 803.3.\n\nThis \ntable \nprescribes \nthe \nminimum \nrequirements for interior finishes applied to \nwalls and ceilings; therefore, the use of a Class \nA material in an area that requires a minimum \nClass B material is always allowed. Likewise, \nwhen the table requires Class C materials, \nClasses A and B can be used. The \nrequirements are based on the use of the \nspace. To determine the applicable criteria, \nfirst determine whether the space is an exit \npassageway, interior exit stairway or interior \nexit ramp; a corridor; or a room or enclosed \nspace. Interior finishes in spaces that are not \nseparated from a corridor (for example, waiting \nareas in business or health care facilities) must \ncomply with the requirements for a corridor \nspace. As shown in the table, the code places \na higher emphasis on the allowable flame \nspread index for exits than for enclosed rooms \nbecause of the critical nature and relative \nimportance of maintaining exit integrity to aid in \nbuilding evacuation. Numerous notes amend \nthe basic requirements of Table 803.3. Notes a \nthrough I apply only where specifically \nreferenced in the table.\n\nNote a\n\nA limited amount of combustible wainscotting \nor other paneling material does not appreciably \nreduce the level of safety of an exit element; \ntherefore, up to 100 m2 of Class C wainscotting \nor paneling is permitted by Note a in a grade-\nlevel lobby used as an exit element when \napplied in accordance with SBC 201 Section \n803.3.\n\nNote b\n\nThis note allows the reduction of flame spread \nindexes in exit enclosures in buildings less than \nthree stories high, not including Group I-3 \noccupancies. The time required to exit a \nbuilding less than three stories is much shorter \nthan that for taller buildings and enough time \nusually exists to use other exit enclosures.\n\nNote c\n\nBecause the intended use of certain rooms in \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n394\n\nbuildings is sometimes more hazardous than \nthe group classification for the overall building, \nthe finish classification must be determined by \nthe group and occupancy classification for the \nroom or area. Additionally, rooms or enclosed \nspaces not properly separated from one \nanother must be looked at as a single space for \nthe purposes of applying flame spread index \nrequirements.\n\nNote d\n\nThis note allows lobbies in Group A-1, A-2 and \nA-3 occupancies to be Class B instead of Class \nA. This is likely a result of the low fire load in \nsuch areas.\n\nNote e",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.1.2",
        "Table 803.3",
        "Section 803.3",
        "SBC 201",
        "Section 803.1.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_4_264c6dd9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Note e recognizes that with a relatively small \nnumber of occupants, egress is accomplished \nmore quickly and the activities tend to be more \nstructured and manageable than with a large \nnumber of occupants. When the design \noccupant load is 300 or less in rooms or spaces \nof Group A-1 and A-2 occupancies, the interior \nfinish materials may be Class C instead of \nClass B for rooms and enclosed spaces.\n\nNote g\n\nThe time required for exiting increases with the \nnumber of stories of the structure. Interior finish \nmaterials can play a major role in fire spread \nwithin a structure. Because of the materials \nstored and used within a Group H occupancy, \ninterior wall and ceiling finish materials with \nhigh heat release (or flame spread) potential \ncan have a significant impact on the way a fire \nspreads throughout the building. To abate the \nhazard of rapid fire growth, Note g places a \nfurther restriction of a minimum of a Class B \nclassification on interior finishes of enclosed \nspaces within sprinklered buildings when the \nbuilding exceeds two stories.\n\nNote h\n\nSpaces that are used as offices in Group I-2 \nand I-4 occupancies have a low occupant load, \nthe activity in those spaces is generally not very \nhazardous and the occupants are not as \nvulnerable as the general population of those \nfacilities, partially because of their knowledge \nof the exits; therefore, Class C materials are \nallowed in administrative spaces.\n\nNote i\n\nRooms in Group I-2 and I-4 occupancies with \nlow occupant loads (four or less) pose a low \nrisk and are quickly evacuated; therefore, \nClass C finish materials are appropriate.\n\nNote j\n\nIn Group I-3 occupancy corridors, Note j allows \ninterior finish materials, such as wainscotting, \nthat are a maximum height of 1200 mm above \nthe floor to be Class B. This reduction from \nClass A is based on full-scale fire research \ndemonstrating that Class B wall finish used on \nthe lower 1200 mm of a corridor wall is not \nlikely to spread fire because fire primarily \nspreads on ceilings and upper walls before \naffecting the lower portions of walls.\n\nNote k\n\nThis note is referenced in the title of Table \n803.3 and refers to other sections of the code \nthat may have further restrictions or allowances \nfor material classification for specific uses.\n\nNote l\n\nSprinklered facilities provide more protection to \noccupants than non-sprinklered facilities. In \nmany \ninstances, \nmaterials \nwith \nlower \nrestrictions on fire performance may be used, \nas shown in Table 803.3. The footnote clarifies \nwhat areas of the building need to be \nsprinklered in order to qualify for these \nreductions in interior finish classifications.\n\nNote m\n\nThe Class B requirement for corridors in \nambulatory \nfacilities \nis \nconsistent \nwith \ngovernmental regulations for buildings that are \nprovided with an automatic sprinkler system. It \nis also shown in the column for the buildings \nwithout an automatic sprinkler system to \nprevent confusion between the two types. \n803.4 Fire-retardant coatings. The required \nflame spread or smoke-developed index of surfaces \nin existing buildings shall be allowed to be achieved \nby application of approved fire-retardant coatings, \npaints or solutions to surfaces having a flame spread \nindex exceeding that allowed. Such applications \nshall comply with NFPA 703 and the required fire \nretardant properties shall be maintained or renewed \nin accordance with the manufacturer’s instructions. \nThe fire-retardant paint, coating or solution shall \nhave been assessed by testing over the same \nsubstrate to be used in the application.\n\n❖ Many times, fire retardants can be used to \nreduce the flame spread index of a material \nthat, without treatment, has an index higher \nthan permissible. It should be recognized that \nthe most desirable situation is to have a \nmaterial that has a specific flame spread rating \nor has been tested and passed in accordance \nwith NFPA 286. It is also recognized that in \nexisting buildings there are often situations \nwhere such an approach is not possible and \nthe application of fire retardants is the only \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n395",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 803.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_5_ff17643b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "solution. Flame retardants may either be \nfactory or field applied. A wide variety of \nproprietary flame retardants for field application \nare on the market. Both factory and field-\napplied products may require reapplication to \nsustain the flame retardancy of a particular \narticle. When reviewing an installation, the Fire \nofficial should require the owner or other \nresponsible person to submit a manufacturer’s \nor contractor’s certificate documenting a given \ntreatment. This documentation should specify \nif a particular treatment must be repeated and, \nif so, at what intervals. If no retreatment interval \nis specified, the manufacturer’s or contractor’s \nwarranty \nshould be \nrecognized \nas \nthe \nretreatment interval because it is the longest \nperiod for which that individual accepts \nresponsibility for the product’s performance. \nFire \nofficials \nevaluating \nflame-retardant \ntreatments should carefully evaluate the \nperformance conditions of these preparations. \nMany of them are not intended to be exposed \nto direct sunlight, high humidity or weather. \nFlame-retardant treatment must be used or \napplied in a manner consistent with the \nmanufacturer’s instructions.\n\nThere are several methods of increasing the \nflame resistance of materials. The strategy is \neither to slow the ignition process or control \ncombustion itself. Commentary \nFIGURE \n803.4 lists various methods and whether they \ncan be achieved in the field.\n\nIt should also be noted that in more recent \ntimes there has been growing concern over the \nuse of polybrominated diphenyl ethers (PBDE) \nto achieve flame resistance due to the possible \nhealth effects.  \n803.5 Textile wall coverings. Where used as \ninterior wall finish materials, textile wall coverings, \nincluding materials having a woven, nonwoven, \nnapped, tufted, looped or similar surface, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1, 803.5.1 or 803.5.2.\n\n❖ This section is primarily intended to apply to \ncarpet and carpet-like wall coverings that \ninclude textile materials having woven or \nnonwoven, napped, tufted, looped or similar \nsurfaces. If not addressed, these easily \nignitable materials can contribute extensively \nto a fire. There are three testing options for \nthese coverings as given in Section 803.1.1, \n803.5.1 or 803.5.2. In each case, it shall be \ntested in the manner intended for use, using \nthe product \nmounting \nsystem, \nincluding \nadhesive. \n803.5.1 Room corner test for textile wall \ncoverings and expanded vinyl wall coverings. \nTextile wall coverings and expanded vinyl wall \ncoverings shall meet the criteria of Section \n803.5.1.1 when tested in the manner intended for \nuse in accordance with the Method B protocol of \nNFPA 265 using the product mounting system, \nincluding adhesive. Test specimen preparation and \nmounting shall be in accordance with ASTM \nE2404.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 675,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.1.1",
        "Section 803.5.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_6_acc20e3e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ As an alternative to a Class A flame spread \nindex and sprinklers, testing in accordance with \nNFPA 265 may be used for textile wall \ncoverings. Just as discussed for NFPA 286, \nNFPA 265 is known as a full-scale room corner \nfire test. This test helps to determine the \ncontribution of textile wall coverings to overall \nfire growth and spread in a compartment fire. \nPast research conducted with this kind of \nconfiguration has shown that flame spread \nindexes produced by ASTM E84 or UL 723 \nmay not reliably predict the fire behavior of \ntextile wall coverings in realistic fire scenarios. \nThus, NFPA 265 is based on a more reliable \ntest procedure, developed at the University of \nCalifornia. The research findings are described \nin a report from the University of California Fire \nResearch \nLaboratory \ntitled, \n“Room \nFire \nExperiments of Textile Wall Coverings.” The \nNFPA 265 test is only slightly different from \nNFPA 286. NFPA 286 is more severe in three \nways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286.\n\n❖ A key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings.\n\nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n396\n\nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \nwith the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.5.1.1 \nAcceptance criteria for NFPA \n265 Method B test protocol. Where testing to \nNFPA 265, the interior finish shall comply with the \nfollowing: \n1. During the 40-kW exposure, flames shall not \nspread to the ceiling. \n2. The flame shall not spread to the outer \nextremities of the samples on the 2.4 m by 3.6 \nm walls. \n3. Flashover, as defined in NFPA 265, shall not \noccur. \n4. For newly introduced wall coverings, the \ntotal smoke released throughout the test shall \nnot exceed 1,000 m2.\n\n❖ The criteria are very similar to those used in \nNFPA 286. The pass/fail criteria in the code are \nas follows:",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 914,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 803.5.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_7_8095db49",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The flame cannot spread to the ceiling when \nthe textile is exposed to the burner at 40 kW. \nWith the burner at 150 kW, the following criteria \nmust be met: \n• The fire cannot reach the outer areas of the 2.4 \nm by 3.6 m) wall. \n• Flashover, as defined by NFPA 265, must not \noccur. \n• Newly introduced wall coverings are limited to \na total smoke release of 1000 m2. \n803.5.2 Acceptance criteria for wall and ceiling \ncoverings. Textile wall and ceiling coverings shall \nhave a Class A flame spread index in accordance \nwith ASTM E84 or UL 723, and be protected by an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2. Test specimen \npreparation and mounting shall be in accordance \nwith ASTM E2404.\n\n❖ This section requires that textile materials on \nwalls or ceilings have a Class A flame spread \nindex and be located in a sprinklered area in \naccordance with NFPA 13 or 13R. As an \nalternative to a Class A flame spread index and \nsprinklers, testing in accordance with NFPA \n265 may be used for textile wall coverings. Just \nas discussed for NFPA 286, NFPA 265 is \nknown as a full-scale room corner fire test. This \ntest helps to determine the contribution of \ntextile wall coverings to overall fire growth and \nspread in a compartment fire. Past research \nconducted with this kind of configuration has \nshown that flame spread indexes produced by \nASTM E84 or UL 723 may not reliably predict \nthe fire behavior of textile wall coverings in \nrealistic fire scenarios. Thus, NFPA 265 is \nbased on a more reliable test procedure, \ndeveloped at the University of California. The \nresearch findings are described in a report from \nthe University of California Fire Research \nLaboratory titled, “Room Fire Experiments of \nTextile Wall Coverings.” The NFPA 265 test is \nonly slightly different from NFPA 286. NFPA \n286 is more severe in three ways: \n1. \nThe gas diffusion burner used to expose \nthe material on the wall in the room fire \ntest starts with a heat release rate \nexposure of 40 kW for the first 5 minutes \nin both tests, but it is then followed by 150 \nkW for 10 minutes in NFPA 265 and 160 \nkW for 10 minutes in NFPA 286. \n2. \nThe gas burner is placed 50 mm from \neach of the walls in NFPA 265, whereas it \nis placed flush against both walls in NFPA \n286. \n3. \nThe test sample is mounted on the walls \nonly in NFPA 265, whereas it is mounted \non both the walls and ceiling in NFPA 286.\n\n❖ A key result of the difference in intensity and \nlocation of the gas burner is that the burner \nflame does not reach the ceiling during the 150 \nkW exposure (while it does reach the ceiling \nduring the 160 kW exposure in NFPA 286). \nTherefore, NFPA 265 is not considered \nsuitable for testing ceiling coverings.\n\nIt should be noted that the code does not \nrequire measurement of smoke release from \nmaterials tested to NFPA 265 unless the \nmaterial is newly introduced but does have a \nsmoke pass/fail criterion for NFPA 286. NFPA \n265 has two test methods, but the code only \nallows the use of Method B. In the Method A \ntest protocol, 600 mm strips of the material are \nmounted on the two walls closest to the corner \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n397",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 832,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_8_756c28d0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "with the burner, whereas in the Method B test \nprotocol the sample is mounted completely \ncovering three walls (except for the wall \ncontaining the door). Therefore, Method B is \nmore severe. This test method does not \ncontain pass/fail criteria, just as NFPA 286 \ndoes not. The code therefore provides such \ncriteria, based on the use of only the Method B \ntest protocol from NFPA 265, in Section \n803.5.1.1. It should be noted that SBC 201 also \nonly allows the use of Method B from NFPA \n265. The code applies to existing buildings and \nSBC 201 would only apply to new buildings \nwith regard to this particular test. \n803.6 Textile ceiling coverings. Where used as \ninterior ceiling finish materials, textile ceiling \ncoverings, including materials having a woven, \nnonwoven, napped, tufted, looped or similar surface \nand carpet or similar textile materials, shall be \ntested in the manner intended for use, using the \nproduct mounting system, including adhesive, and \nshall comply with the requirements of Section \n803.1.1 or 803.5.2.\n\n❖ This section is basically the same as Section \n803.5.1 with one exception focused on \npreparing test specimens for the tunnel test \n(ASTM E84). The reason for this difference is \nthat existing materials would possibly be out of \ncompliance since they were tested prior to the \ndevelopment of ASTM E2404, which has \nspecific mounting requirements for materials \nduring the test. It was felt reasonable in existing \nbuildings to hold new textile wall and ceiling \ncoverings to this higher standard. The correct \nspecimen preparation and mounting method \nfor textile, paper and vinyl wall and ceiling \ncoverings tested in accordance with the ASTM \nE84 (Steiner tunnel) test is ASTM E2404. The \nASTM E05 Committee on Fire Standards \ndeveloped a standard practice for test \nspecimen preparation and mounting, ASTM \nE2404, for textile, paper or vinyl wall or ceiling \ncoverings specifically to provide a mandatory, \nstandardized way of preparing test specimens \nand mounting them in the tunnel. This replaced \noptional guidance on mounting methods found \nin the appendix of ASTM E84 and ensures \ntesting consistency.\n\nThis section also allows the use of NFPA 265 \nand NFPA 286 with the same criteria as cited \nin Section 803.5.1. Note that NFPA 265 is not \napplicable for the testing of ceiling materials \ndue to the limitations of that test (see \ncommentary, Section 803.5.1). \n803.7 Expanded vinyl wall coverings. Where \nused as interior wall finish materials, expanded \nvinyl wall coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1, 803.5.1 or \n803.5.2.\n\n❖ This section is specific to the use of \nexpanded vinyl as wall coverings. It requires \ncompliance with one of three testing methods. \nThese methods are: NFPA 286 as listed in \nSection 803.1.1, NFPA 265 Method B as listed \nin Section 803.5.1 or ASTM E84 as listed in \nSection 803.5.2. The coverings are required to \nbe tested as they are intended to be used, \nincluding mounting systems and adhesives.\n\nThis section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl wall coverings. See also \nthe commentaries to Sections 803.5.2 and \n803.5.1. \n803.8 Expanded vinyl ceiling coverings. Where \nused as interior ceiling finish materials, expanded \nvinyl ceiling coverings shall be tested in the manner \nintended for use, using the product mounting \nsystem, including adhesive, and shall comply with \nthe requirements of Section 803.1.1 or 803.5.2.\n\n❖ This section is specific to the use of expanded \nvinyl \nas \nceiling \ncoverings. \nIt \nrequires \ncompliance with one of two testing methods. \nThese methods are: NFPA 286, as listed in \nSection 803.1.1 or ASTM E84, as listed in \nSection 803.5.2. It is required that the specific \ntesting of the coverings be performed in the \nexact manner that the product is intended for \nuse, using the actual mounting system, and \nincludes the adhesive.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 803.5.1.1",
        "Section 803.5.1",
        "Section 803.5.2",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_9_e758a49e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "This section does not limit the requirements to \nnewly introduced materials but instead applies \nto any expanded vinyl ceiling coverings. See \nalso the commentary to Section 803.5.2. \n803.9 High-density polyethylene (HDPE) and \npolypropylene \n(PP). \nWhere \nhigh-density \npolyethylene or polypropylene is used as an interior \nfinish, it shall comply with Section 803.1.1.\n\n❖ High-density \npolyethylene \n(HDPE) \nand \npolypropylene (PP) are thermoplastics that \ngive off considerable energy and produce a \npooling flammable liquid fire when they burn. \nRecent full-scale room-corner tests of HDPE \nusing NFPA 286 have demonstrated a \nsignificant hazard. These tests had to be \nterminated prior to the standard 15-minute \nduration due to flashover occurring while there \nwas still much of the product left to burn. \nExtensive flammable liquid pool fires occurred \nduring the tests, yet this same material, when \ntested in accordance with the tunnel test, \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n398\n\nASTM E84, is often given a flame spread index \nof 25 or less. However, the resulting test is so \nintense some labs will not test HDPE partitions \ndue to the damage such tests can do to the \ntunnel. This section ensures that when using \nHDPE partitions, they will be formulated in such \na manner as to reduce the hazard that they \npresent by specifically requiring compliance \nwith NFPA 286. The following are some of the \ndata gleaned from one of the NFPA 286 tests: \nPeak Heat Release Rate 1733 kW; Total Heat \nReleased 121 MJ; Peak Heat Flux to the Floor \n35.2 \nkW/m2; \nPeak \nAverage \nCeiling \nTemperature 805°C. Polypropylene is very \nsimilar in material and fire performance. \n803.10 Site-fabricated stretch systems. Where \nused as newly installed interior wall or interior \nceiling finish materials, site-fabricated stretch \nsystems containing all three components described \nin the definition in Chapter 2 shall be tested in the \nmanner intended for use, and shall comply with the \nrequirements of Section 803.1.1 or 803.1.2. If the \nmaterials are tested in accordance with ASTM E84 \nor UL 723, specimen preparation and mounting \nshall be in accordance with ASTM E2573.\n\n❖ Site-fabricated stretch systems are interior \nfinish materials that are stretched taut across \nwalls or ceilings with a frame that holds a fabric \nand core. These systems are now being used \nextensively because they can stretch to cover \ndecorative walls and ceilings with unusual \nlooks and shapes. The systems consist of three \nparts: a fabric (or vinyl), a frame and an infill \ncore material. Therefore, they must be fire \ntested like all other interior wall and ceiling \nmaterials, using either ASTM E84 (the Steiner \ntunnel test) or NFPA 286 (the room-corner \ntest). The ASTM Committee on Fire Standards \n(ASTM E05) has issued ASTM E2573, a \nstandard practice for specimen preparation \nand \nmounting \nof \nsite-fabricated \nstretch \nsystems. It is not a test method but rather a \nmounting \nmethod \nthat \nwas \ndeveloped \nspecifically for use when testing these \nmaterials in the ASTM E84 Steiner tunnel test. \nBefore it was issued, there was no correct \nmandatory way to test these systems. The \ntesting has often been done of each \ncomponent separately instead of testing the \ncomposite system. That is an inappropriate \nway to test and not the safe way to conduct the \ntesting. Now that a consensus standard \nmethod of testing exists, the code recognizes \nit.\n\nIt is important to note that these materials are \nnot curtains or drapes because they are not \nfree hanging like curtains. Therefore, it would \nbe inappropriate for them to be tested using \nNFPA 701, a test for vertically hanging fabrics, \nor any other test that was developed for free-\nhanging materials.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 896,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.5.2",
        "SBC 801",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_10_6e315c26",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "As previously stated, it is important to test all \ncomponents together. If the system in question \ndoes not contain all three components of site-\nfabricated stretch systems, then such systems \nshould be tested in a manner appropriate to \ntheir use. In particular, systems that contain a \nstretch membrane only and no core material \nhave been shown to behave very differently in \na fire situation than site-fabricated stretch \nsystems. It is important that the correct \nmounting method be used for each system. \n803.11 Foam plastic materials. Foam plastic \nmaterials shall not be used as interior wall and \nceiling finish unless specifically allowed by Section \n803.11.1 or 803.11.2. Foam plastic materials shall \nnot be used as interior trim unless specifically \nallowed by Section 804.2.\n\n❖ This section allows foam plastic interior wall \nand ceiling finish materials to be used in \naccordance with Section 803.11.1 or 803.11.2. \nThe ASTM E84 test has the potential to \nproduce misleading fire test results when used \nto test foam plastic interior wall and ceiling \nfinish materials. In particular, if the foam \nplastics have low density, the amount of \nmaterial may be insufficient for the ASTM E84 \nSteiner tunnel test to properly evaluate the \nplastics’ \nflame \nspread \ncharacteristics. \nMoreover, if the foams are thermoplastic, they \nare likely to melt and fall away from the flame \nfront when exposed in the test and provide \nartificially low flame spread information on the \nsurface of the test sample, and thus give an \ninaccurate indication of the fire hazard. It was \nthus generally agreed, in the early 1970s, that \nfoam insulation products should be assessed \nfor combustibility with a test that represents \nmore realistically the way the materials behave \nin actual applications, and tests, such as UL \n1715, UL 1040, FM 4880 and NFPA 286, were \ndeveloped for such purposes to be used \ninstead of ASTM E84. \n803.11.1 \nFoam \nplastic \ncombustibility \ncharacteristics. Foam plastic materials shall be \nallowed on the basis of fire tests that substantiate \ntheir combustibility characteristics for the use \nintended under actual fire conditions, as indicated \nin Section 2603.9 of SBC 201. This section shall \napply both to exposed foam plastics and to foam \nplastics used in conjunction with a textile or vinyl \nfacing or cover.\n\n❖ This section requires that where foam plastics \nare used as interior wall or ceiling finish, they \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n399\n\nmust meet the requirements of SBC 201 \nSection 2603.9. SBC 201 states that foam \nplastic is not permitted to be used exposed as \ninterior finish unless it has been tested under \nactual fire conditions. SBC 201 requires foam \nplastic insulation to be tested in accordance \nwith a standard such as FM 4880, UL 1040, \nNFPA 286 or UL 1715, all of which are large-\nscale fire tests measuring heat release. NFPA \n286 does not have pass/fail criteria; those \ncriteria are contained in Section 803.1.1 of the \ncode. This section also clarifies that covering \nthe foam plastic with a vinyl or textile cover (as \nis often done in high school gymnasiums) will \nnot change the requirements, so the same \ntests should be applied to the covered foam. \n803.11.2 \nThermal \nbarrier \nfor \nfoam \nplastics. \nFoam plastic material shall be allowed if it is \nseparated from the interior of the building by a \nthermal barrier in accordance with Section 2603.4 \nof SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 835,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2603.9",
        "SBC 201",
        "SBC 801",
        "Section 803.11.1",
        "Section 804.2",
        "Section 2603.4",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_11_abf39c89",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Another option the code allows is to use foam \nplastic where it is separated from the room \ninterior by means of a thermal barrier, so that \nthe foam plastic is not exposed and is not \nactually used as interior finish. This section \nrefers the user to SBC 201 Section 2603.4 to \naddress how this is to be accomplished. SBC \n201 Section 2603.4 requires a 13 mm gypsum \nwallboard or equivalent thermal barrier. SBC \n201 Section 2603.4 also provides criteria for \ntesting equivalent thermal barriers. \n803.12 Facings or wood veneers intended to be \napplied on site over a wood substrate. \nFacings or veneers intended to be applied on site \nover a wood substrate shall comply with one of the \nfollowing: \n1. 1.The facing or veneer shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, described in \nSection 5.8.9 of NFPA 286. \n2. 2.The facing or veneer shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2404.\n\n❖ This section details the proper way to test \nfacings or wood veneers intended to be applied \nover a wood substrate. They are to be treated \nthe same way as any other wall or ceiling \ncovering applied “on site” to a wood substrate, \nbut differently from panels where the facing or \nveneer is applied in the factory over the wood \nsubstrate and the entire panel is installed. The \nfollowing section addresses this situation. This \nsection allows the use of either NFPA 286 or \nASTM E84. As noted, the ASTM E2404 \nmounting method must be applied if the ASTM \nE84 test method is chosen. \n803.13 Laminated products factory produced \nwith an attached wood substrate. \nLaminated products factory produced with an \nattached wood substrate shall comply with one of \nthe following: \n1. The laminated product shall meet the criteria \nof Section 803.1.1 when tested in accordance \nwith NFPA 286 using the product mounting \nsystem, including adhesive, of actual use. \n2. The laminated product shall have a Class A, \nB or C flame spread index and smoke-\ndeveloped index based on the requirements \nof Table 803.3, in accordance with ASTM \nE84 or UL 723. Test specimen preparation \nand mounting shall be in accordance with \nASTM E2579.\n\n❖ This section provides the product testing \nrequirements for the use of laminated products \nwith an attached wood substrate as interior wall \nor ceiling finishes. This section allows the use \nof either NFPA 286 or ASTM E84. As noted, \nthe ASTM E2579 mounting method must be \napplied if the ASTM E84 test method is chosen. \n803.14 Thickness exemption. Materials having a \nthickness less than 0.9 mm applied directly to the \nsurface of walls or ceilings shall not be required to \nbe tested.\n\n❖ This section provides a specific testing \nexemption for thin materials that are directly \napplied to the surfaces of walls or ceilings. It is \nnot necessary for these thin materials to be \ntested due to the negligible effect they have on \nthe overall wall or ceiling construction fire \nperformance. \n803.15 Heavy \ntimber \nexemption. \nExposed \nportions of building elements complying with the \nrequirements of Type IV construction in accordance \nwith SBC 201 shall not be subject to interior finish \nrequirements.\n\n❖ This section provides a specific application \ninterior finish requirement exemption for the \nuse of heavy timber exposed construction \nbuilding \nelements \nthat \nmeet \nSBC \n201 \nrequirements for Type IV construction. Thus, it \nis not necessary to meet the interior finish \nrequirements of this section if the requirements \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n412",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 903,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 803.3",
        "Section 5.8.9",
        "SBC 201",
        "SBC 801",
        "Section 2603.4",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_12_01c065f6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "807.2 is applicable to the occupancy groups \nlisted. In the specific case of Group I-3, \ncombustible \ndecorative \nmaterials \nare \nprohibited (See Section 807.5.4). Decorative \nmaterials must be noncombustible or meet the \nflame propagation performance criteria of \nSection 806.4 and NFPA 701. Note that \nSection 807.5 is occupancy based and \naddresses combustible decorative materials \nthat may not comply with Section 807.3, such \nas artwork in classrooms. Instead, specific \nlimitations on amounts and types of materials \nare provided. The occupancies addressed \ninclude Group A, E, I and R-2 dormitories.\n\n❖ This section addresses some basic hazards \nwith certain finishes and materials associated \nwith decorative materials. These are discussed \nbelow. \n1. \nThis is a general statement prohibiting \nfurnishings and contents or decorative \nmaterials that pose an extreme fire \npotential. These materials tend to have a \nsignificant impact on fire size in a building. \n2. \nIn many cases, SBC 201 and this code \nallow use of certain combustible or \nflammable \nmaterials \nbased \non \nthe \napplication of a fire-retardant coating (see \ncommentary, Section 803.4). \n3. \nSimilar to Section 806.3, this section \nprohibits any decorations or other objects \nfrom obstructing the means of egress, \nincluding visibility. \n4. \nIt \nis \nclarified \nthat \nnoncombustible \ndecorative materials are not limited, as \nthey pose no fire hazard. It is important \nthat they comply with Item 3 in terms of \nobstruction of the means of egress. \n807.2 Combustible decorative materials. In \nGroups A, B, E, I, M and R-1 and in dormitories in \nGroup R-2, curtains, draperies, fabric hangings and \nother similar combustible decorative materials \nsuspended from walls or ceilings shall comply with \nSection 807.3 and shall not exceed 10 percent of the \nspecific wall or ceiling area to which such materials \nare attached. \nFixed or movable walls and partitions, paneling, \nwall pads and crash pads applied structurally or for \ndecoration, acoustical correction, surface insulation \nor other purposes shall be considered to be interior \nfinish, shall comply with Section 803 and shall not \nbe considered decorative materials or furnishings. \nExceptions: \n1. In auditoriums in Group A, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar combustible decorative \nmaterial suspended from walls or ceilings \nshall not exceed 75 percent of the aggregate \nwall area where the building is equipped \nthroughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1, and where the material is installed \nin accordance with Section 803.15 of SBC \n201. \n2. In Group R-2 dormitories, within sleeping \nunits and dwelling units, the permissible \namount \nof \ncurtains, \ndraperies, \nfabric \nhangings and similar decorative materials \nsuspended from walls or ceilings shall not \nexceed 50 percent of the aggregate wall areas \nwhere the building is equipped throughout \nwith an approved automatic sprinkler system \ninstalled in accordance with Section 903.3.1. \n3. In Group B and M occupancies, the amount \nof combustible fabric partitions suspended \nfrom the ceiling and not supported by the \nfloor shall comply with Section 807.3 and \nshall not be limited.  \n4. The 10-percent limit shall not apply to \ncurtains, draperies, fabric hangings and \nsimilar combustible decorative materials \nused as window coverings.\n\n❖ Meeting the flame propagation performance \ncriteria of NFPA 701, which is required by \nSection 807.3, does not mean that materials \nwill not burn, only that they are going to spread \nflame relatively slowly. These materials are, \ntherefore, limited to a maximum of 10 percent \nof the total wall or ceiling area of the space \nunder consideration. Unlike incidental trim, \ndecorative materials are not necessarily \ndistributed \nevenly \nthroughout \nthe room. \nAdditionally, consideration of the long-term \nmaintenance \nof \nthe materials, \nincluding \npossible periodic retreatment, should be taken \ninto account.\n\nIn any occupancy classification, when a \nmovable wall, partition, paneling, wall pads or \ncrash pads cover larger areas, they need to be \ndealt with as interior finishes instead of as \ndecorative materials.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.15",
        "Section 807.5.4",
        "Section 803",
        "Section 806.3",
        "Section 806.4",
        "Section 903.3.1.1",
        "Section 807.3",
        "Section 803.4",
        "SBC 201",
        "Section 807.5",
        "Section 903.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_13_0dd8f55a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The first two exceptions relate to the 10-\npercent limitation in Section 807.3. Exception 1 \nis for Group A auditoriums that would allow 75-\npercent coverage of the walls and ceilings \n(instead of the limit of 10 percent) if the space \nis sprinklered in accordance with NFPA 13 and \nthe material is applied in accordance with SBC \n201 Section 803.11. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n413\n\nException 2 allows an increased amount of \ndecorative materials in Group R-2 dormitories. \nAn allowance of up to 50 percent is provided as \nlong as the building is equipped throughout \nwith an automatic sprinkler system. The \nreference to Section 903.3.1 allows the use of \na NFPA 13 or 13R system as applicable. This \nallowance is likely provided as it is more \nrealistic to what is typically found in dormitories \nand is more easily managed from an \nenforcement standpoint. The sprinklers provide \nthe necessary protection to allow such an \nincrease.\n\nException 3 clarifies that, in Group B and M \noccupancies, fabric partitions suspended from \nthe ceiling but not physically contacting the \nfloor should be treated as decorative materials \nsimilar to curtains or draperies and comply with \nthe flame propagation performance heat \nrelease criteria of Section 807.4. These \npartitions are also permitted to be unlimited. \nThis is with or without the use of sprinklers \nwithin a building.\n\nException 4 provides specific clarification that \nthe 10-percent limit does not apply to \ncombustible materials that are used specifically \nas window coverings. \n807.3 Acceptance criteria and reports. Where \nrequired to exhibit improved fire performance, \ncurtains, draperies, fabric hangings and other \nsimilar combustible decorative materials suspended \nfrom walls or ceilings shall be tested by an \napproved agency and meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701 or exhibit a \nmaximum rate of heat release of 100 kW when \ntested in accordance with NFPA 289, using the 20 \nkW ignition source. Reports of test results shall be \nprepared in accordance with the test method used \nand furnished to the Fire official upon request.\n\n❖ One of the standard test methods used to \nevaluate the ability of a material to propagate \nflame is NFPA 701, which contains two test \nmethods. Test 1 is less severe than Test 2 and \nuses smaller specimens. Test 1 is intended for \nlighter weight materials and single layer \nfabrics: the limit is a linear density of 700 g/m2. \nTest 2 is intended for higher density materials \nand multilayered fabrics. It also applies to vinyl-\ncoated fabric blackout linings and lined \ndraperies using any density, because they \nhave been shown to give misleading results \nusing Test 1. NFPA 701 sets out the types of \nmaterials, including fabrics that should be \ntested using each method.\n\nEssentially, NFPA 701 provides a mechanism \nto distinguish between materials that allow \nflames to spread quickly and those that do not \nwhen using a small fire exposure.\n\nMaterials tested only to NFPA 701 are not \npermitted for use as interior finish materials, but \ninstead are generally used as shades, swags, \ncurtains and other similar materials. These \ntests are used to determine whether materials \npropagate flame beyond the area exposed to \nthe ignition source. They are not intended to \nindicate whether the material tested will resist \nthe propagation of flame under fire exposures \nmore extreme than the test conditions.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 800,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 807.3",
        "Section 807.4",
        "SBC 801",
        "Section 803.11",
        "Section 903.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_14_4101d92f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "It should be noted that the historic “small-scale \ntest” is no longer accepted. The other standard \ntest method that can be used is NFPA 289. \nThis test method quantifies the contribution of \nmaterials to heat and smoke release when \nsubjected to different ignition sources. This test \nmethod also determines the potential for \ngrowth of a fire and the fire-spread of a given \nmaterial when exposed to an ignition source in \na controlled environment. See the commentary \nto Section 807.5.1.1 for a more detailed \ndiscussion of this test method. \n807.4 Artificial decorative vegetation. \nArtificial decorative vegetation shall comply with \nthis section and the requirements of Sections 806.2 \nand 806.3. Natural decorative vegetation shall \ncomply with Section 806. \nException: Testing of artificial vegetation is not \nrequired in Group I-1; Group I-2, Condition 1; \nGroup R-2; Group R-3; or Group R-4 occupancies \nequipped throughout with an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1, where such artificial vegetation \ncomplies with the following: \n1. Wreaths and other decorative items on doors \nshall not obstruct the door operation and shall \nnot exceed 50 percent of the surface area of \nthe door. \n2. Decorative artificial vegetation shall be \nlimited to not more than 30 percent of the \nwall area to which it is attached. \n3. Decorative artificial vegetation not on doors \nor walls shall not exceed 900 m in any \ndimension.\n\n❖ This section addresses artificial decorative \nvegetation, which generally contains a high \nconcentration of plastic material in the form of \nplastic artificial leaves. The goal, therefore, is \nto reduce initial ignitability by treating artificial \nvegetation with flame retardants to improve fire \nperformance or to use materials that have \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n414\n\ninherently \nbetter \nfire \nperformance. \nThe \nexception for the specific occupancies listed \nprovides the limited conditions where it can be \nused without having to meet the testing \nrequirements in buildings that are fully \nprotected with an automatic sprinkler system. \n807.4.1 Flammability. \nArtificial \ndecorative \nvegetation shall meet the flame propagation \nperformance criteria of Test Method 1 or Test \nMethod 2, as appropriate, of NFPA 701. Meeting \nsuch criteria shall be documented and certified by \nthe manufacturer \nin \nan \napproved \nmanner. \nAlternatively, the artificial decorative vegetation \nshall be tested in accordance with NFPA 289, using \nthe 20 kW ignition source, and shall have a \nmaximum heat release rate of 100 kW.\n\n❖ Artificial decorative vegetation is required by \nthis section to be tested either to the flame \npropagation performance criteria of NFPA 701 \nor in accordance with NFPA 289 using the 20 \nkW ignition source and with a maximum \nallowed heat release rate of 100 kW.\n\nNFPA 289 is a furniture calorimeter heat \nrelease fire test specifically developed for \nthese types of products. NFPA 289 uses a \npropane gas burner as the ignition source. The \n20 kW gas burner ignition source in NFPA 289 \nwas specifically designed with the intent of \nbeing a substitute for UL 1975. \n807.4.2 Electrical \nfixtures \nand \nwiring \non \nartificial vegetation. The use of unlisted electrical \nwiring and lighting on artificial decorative \nvegetation shall be prohibited. The use of electrical \nwiring and lighting on artificial trees constructed \nentirely of metal shall be prohibited.\n\n❖ Decorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). Due to \nthe shock and ignition potential resulting from \na short or direct contact of part of the tree with \none of the light sockets, electrical wiring and \nlighting is not allowed on metal trees. \n807.5 Occupancy-based \nrequirements. \nOccupancies shall comply with Sections 807.5.1 \nthrough 807.5.6.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 960,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1",
        "Section 807.5.1.1",
        "Section 806"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_15_d0d8dfda",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The provisions of Sections 807.5.1 through \n807.5.6 address the vulnerability of occupants \nby addressing hazards likely found in certain \noccupancies. Group A occupancies are \ngenerally densely populated with occupants \nbeing unfamiliar with their surroundings. Such \noccupancies are also more likely to contain a \nlarge amount of decorative materials, such as \nstage scenery or exhibit booths utilizing foam \nplastics. Group E, I and R-2 dormitories have \nthe potential to deal with a large amount of \ndecorative materials and storage. Occupants in \nGroup E, I and R-2 dormitories are also \nconsidered \nmore \nvulnerable \nthan \nother \noccupancies, such as Group B or M, because \nof occupant age or infirmity and occupancies \nsuch as dormitories where the occupants \nsometimes place themselves at increased \nrisks. Group I-3, as will be discussed, should \nnot have any combustible decorative materials. \nIt is important to stress that this section \nspecifically addresses materials that do not \nmeet the requirements of NFPA 701, as is \nrequired in Section 807.3. \n807.5.1 Group A. In Group A occupancies, the \nrequirements \nin \nSections \n807.5.1.1 \nthrough \n807.5.1.4 shall apply.\n\n❖ The requirements in Sections 803.5.1.1 \nthrough 803.5.1.4 are specific to Group A \noccupancies. These particular requirements \nare fairly specific to activities and uses that \noccur in Group A occupancies, such as trade \nshows and movie theaters. Generally, fire \nhazards \nare \nmoderate \nin \nGroup \nA \noccupancies. The concerns are more closely \nrelated to the high occupant density and the \noccupants’ lack of familiarity with the \nbuilding. \n807.5.1.1 \nFoam plastics. Exposed foam \nplastic \nmaterials \nand \nunprotected \nmaterials \ncontaining foam plastic used for decorative \npurposes or stage scenery or exhibit booths shall \nhave a maximum heat release rate of 100 kW when \ntested in accordance with UL 1975, or when tested \nin accordance with NFPA 289 using the 20 kW \nignition source. \nExceptions: \n1. Individual foam plastic items or items \ncontaining foam plastic where the foam \nplastic does not exceed 0.45 kg in weight. \n2. Cellular or foam plastic shall be allowed for \ntrim in accordance with Section 804.2.\n\n❖ As discussed in Section 803.8, foam plastics \ncan produce misleading results when tested \nto ASTM E84. In some instances, they can \nburn vigorously and at high rates of heat \nrelease. Group A occupancies tend to \ncontain materials for stages, movie theaters \nand exhibit halls. These uses will likely have \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n415\n\ncombustible scenery or exhibit booths that \ncontain foam plastics. Therefore, because \nthe occupants are unlikely to be familiar with \nthe premises, and the hazards presented by \nthese combustibles can be high, a heat \nrelease rate limit of 100 kW, when tested in \naccordance with UL 1975 or NFPA 289, is \nplaced on foam plastic materials used in \nGroup A occupancies.\n\nIn the past, restrictions on the combustibility of \nmaterials were based on the heat content of the \nmaterials instead of the rate at which the heat \ncontent is released. The problem with using \nheat content (which can be equated to \n“potential energy” of the material) as the \nlimitation criterion is that it does not provide a \ngood understanding of the rate at which the \n“potential energy” is released. The rate at \nwhich heat is released is a more important \ncharacteristic of fire and is a measure of the \nintensity of the fire. UL 1975 and NFPA 289 are \nfurniture calorimeter types of tests that assess \nthe actual heat release rate based on the \nexposure of the foam plastics to a specific heat \ninput (340-gram wood crib for UL 1975 and \n20kW propane gas burner ignition source for \nNFPA 289).",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 804.2",
        "Section 803.8",
        "SBC 801",
        "Section 807.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_16_57cce7ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Some alternatives to testing are provided in the \nexceptions, which primarily focus on limiting \nthe amount of combustibles. The exceptions \ngive two prescriptive approaches with no direct \nrelationship to the actual combustibility of the \nfoam plastic except to limit the amount used. \nException 1 is related to plastic display items, \nsuch as a small statue. Exception 2 relates \nspecifically to decorative trim and directs the \ncode user to the requirements for that material \nfound in Section 804.2(see commentary, \nSection 804.2). \n807.5.1.2 \nMotion picture screens. The \nscreens upon which motion pictures are projected in \nnew and existing buildings of Group A shall either \nmeet the flame propagation performance criteria of \nTest Method 1 or Test Method 2, as appropriate, of \nNFPA 701 or shall comply with the requirements \nfor a Class B interior finish in accordance with \nSection 803 of SBC 201.\n\n❖ Movie screens are not considered interior finish \nand, therefore, would not be addressed by \nChapter 8 of SBC 201. These screens consist \nof a fabric base covered with a thin coating \nimpregnated with reflective glass beads. Movie \nscreens are generally fairly large and typically \ntake up most of the front wall of a movie \ntheater; \ntherefore, \nthe \nflame \nspread \ncharacteristics must be addressed. Because \nmovie theaters tend to be densely occupied, a \nmaterial with a high rate of flame spread can \npose a significant hazard. Screens can comply \nin one of two ways. The screen must meet the \napplicable flame propagation performance \ncriteria set out in NFPA 701 Test Method 1 or \n2 (which focus on combustibles such as \ncurtains, shades and window treatments, but \nare not appropriate for wall coverings), or \nqualify as a Class B interior finish material in \naccordance with ASTM E84. NFPA 286, which \nis also found in Section 803, would be a viable \nalternative for testing. It should be noted that \nthe historic “small-scale test” in NFPA 701 is no \nlonger accepted. \n807.5.1.3 \nReserved for numbering \n807.5.1.4 \nPyroxylin \nplastic. \nImitation \nleather or other material consisting of or coated with \na pyroxylin or similarly hazardous base shall not be \nused.\n\n❖ Use of pyroxylin plastics, also known as \ncellulose \nnitrate \nplastics, \nin \nGroup \nA \noccupancies as imitation leather or other \nmaterials is strictly prohibited because of the \nnormally \nhigh \noccupant \nloads \nof \nsuch \noccupancies. This type of material is very \nhazardous because it will begin decomposition \nat temperatures starting at 149°C, and has the \npotential to develop explosive atmospheres \nwith high heat emission once it ignites. \nBecause cellulose nitrate tends to become \nsomewhat unstable and is easily ignitable, its \nuse has generally declined. Specifically, use of \ncellulose nitrate for motion picture film was \ndiscontinued in 1951. \n807.5.2 Group E. Group E occupancies shall \ncomply with Sections 807.5.2.1 through 807.5.2.3.\n\n❖ Group E occupancies are occupancies used by \nsix or more persons for educational purposes \nthrough the 12th grade or buildings and \nstructures used for educational, supervision or \npersonal care services for more than five \nchildren over the age of 21/2 years. This section \nregulates the amount of combustibles within \ncorridors, lobbies and classrooms by regulating \nclothing, personal effects and artwork. \n807.5.2.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n416\n\n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 907",
        "SBC 801",
        "Section 804.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_17_fdec20d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Materials, such as clothing, other personal \neffects and artwork, have the potential for \ncreating a fire hazard within the main path of \negress travel. This section allows the storage \nof clothing and other personal effects within \nthese areas only if corridors and lobbies \ncontain one of the following features: \n• A sprinkler system. \n• A fire alarm system. \n• Metal lockers for storage.\n\n❖ The \nsprinkler \nsystem \nmust \nmeet \nthe \nrequirements of NFPA 13. The fire alarm \nsystem must be approved by the Fire official. \nThe fire alarm system is intended to specifically \nfocus on the contents of the corridors, would \ntypically be a smoke detection system and is \nnot intended to be required throughout. \n807.5.2.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on the walls \nof corridors to not more than 20 percent of the wall \narea.\n\n❖ Educational occupancies tend to display \nvarious \nartwork and related educational \nmaterials on the walls of classrooms and \ncorridors. This section limits the potential \ncombustibility levels of artwork in critical areas \nof the means of egress system; therefore, \ndecorations or artwork can cover no more than \n20 percent of the corridor walls. See \nCommentary \nFigure \n807.5.2.2 \nfor \nrepresentation of the 20-percent coverage \narea. \n807.5.2.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached.\n\n❖ This is consistent with requirements for \nrestrictions on artwork in the corridors. The limit \nis less restrictive at 50 percent versus the 20 \npercent that is permitted for corridors. This \nrelates to the fact that the corridors make up \nthe more critical portion of the exit access for \nthe building. \n807.5.3 Groups I-1 and I-2. In Group I-1 and I-2 \noccupancies, combustible decorative materials \nshall comply with Sections 807.5.3.1 through \n807.5.3.4.\n\n❖ Sections 807.5.3.1 through 807.5.3.4 provide \na series of requirements for care facilities \nwhere the occupants are at increased level of \nrisk due to their physical and cognitive \nlimitations. In Group I-1 and I-2 occupancies, \nthe occupants are present 24 hours a day with \nvarying levels of care depending on the type of \noccupancy. Section 407.2.1 of SBC 201 allows \nwaiting or similar areas to be open to corridors. \nThese \ntypes \nof \nspaces \ntypically \nhave \nmagazines, bulletin boards with paper notices \ntacked to them, and other combustible items \nnot treated with flame retardants or tested to \nNFPA 701. Allowing a specified percentage of \nuntreated, combustible decorative materials in \nGroup \nI-1 \nand \nI-2 \nbuildings \nequipped \nthroughout with an automatic sprinkler system \nwill not exceed the “ordinary occupancy” \nclassification outlined in NFPA 13, nor does it \nincrease the fire loading above what is currently \npermitted. These requirements offer consistent \nlanguage to aid enforcement and a guide to \nproviders to determine compliance within their \nfacilities. The intent of these requirements is to \neliminate the haphazard and inconsistent \napplication of these provisions in facilities \nnationwide. \n807.5.3.1 \nGroup I-1 and I-2 Condition 1 \nwithin units. In Group I-1 and Group I-2 Condition \n1 occupancies, equipped throughout with an \napproved automatic sprinkler system installed in \naccordance with Section 903.3.1.1, within sleeping \nunits and dwelling units, combustible decorative \nmaterials placed on walls shall be limited to not \nmore than 50 percent of the wall area to which they \nare attached.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 860,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 407.2.1",
        "Section 903.3.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_18_83eba399",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section is focused on the sleeping units \nand dwelling units within Group I-1, which are \ntypically \nassisted \nliving \nand \nsimilar \noccupancies, and Group I-2, Condition 1, \nwhich \nare \nnursing \nhomes. \nSince \nthe \nrequirements are focused within the sleeping \nand dwelling unit, the requirements are more \nlenient than those associated with the main exit \naccess. Similar to the artwork restrictions for \nclassrooms, such spaces are permitted to have \n50 percent of the wall area occupied by \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.8. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.2 \nIn Group I-1 and I-2 Condition 1 \nfor areas other than within units. In Group I-1 and \nGroup I-2 Condition 1 occupancies, equipped \nthroughout with an approved automatic sprinkler \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n417\n\nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls in areas other than within dwelling and \nsleeping units shall be limited to not more than 30 \npercent of the wall area to which they are attached.\n\n❖ This section focuses on the same occupancies \nas Section 807.5.3.1, but on areas outside the \nsleeping and dwelling units. The allowance in \nsprinklered buildings is 30 percent versus the \n50 percent in Section 807.5.3.1. These areas \ntend to expose a greater percentage of the \nbuilding \noccupants \nto \nthe \nhazards \nof \ncombustible decorative materials. It should be \nnoted that Group I-2 occupancies require the \nretroactive \ninstallation \nof \nsprinklers \nin \naccordance with Section 1105.9. All new \nGroup I occupancies require the installation of \nan automatic sprinkler system. \n807.5.3.3 \nIn Group I-2 Condition 2. In \nGroup I-2, Condition 2 occupancies, equipped \nthroughout with an approved automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1, combustible decorative materials placed \non walls shall be limited to not more than 30 percent \nof the wall area to which they are attached.\n\n❖ This section is the same as Section 807.5.3.2, \nexcept that it is focused on hospitals—\nspecifically, areas of the hospital where more \noccupants \nare \nexposed \nto \ncombustible \ndecorative materials. As noted in Sections \n807.5.3.1 and 807.5.3.2, all Group I-2 \noccupancies require the retroactive installation \nof an automatic sprinkler system. Note that \nSection \n1105.8 \nonly \nrequires \nsprinkler \ninstallation from the story containing the Group \nI-2 occupancy to the level of exit discharge. \n807.5.3.4 \nOther areas in Groups I-1 and I-\n2. In Group I-1 and I-2 occupancies, in areas not \nequipped throughout with an approved automatic \nsprinkler system, combustible decorative materials \nshall be of such limited quantities that a hazard of \nfire development or spread is not present.\n\n❖ This section addresses Group I-1 and I-2 \noccupancies. The focus is on areas of such \nbuildings where an automatic sprinkler system \ndoes not provide coverage. As noted, Group I-\n2 \noccupancies \nrequire \nthe \nretroactive \ninstallation of an automatic sprinkler system \nbut Group I-1 occupancies do not. Although \nGroup I-2 occupancies should be provided with \nsprinklers, there may be transitional periods \nwhere this is not the case. This requirement in \ngeneral is nonspecific and generally gives \nauthority to the Fire official to address \nsituations that appear hazardous. \n807.5.4 Group I-3. In Group I-3, combustible \ndecorative materials are prohibited.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 1105.8",
        "SBC 801",
        "Section 1105.9",
        "Section 807.5.3.2",
        "Section 807.5.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec803_19_aca26657",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Due to the nature of such occupancies, where \noccupants have a tendency to start fires, \ncombustible \ndecorative \nmaterials \nare \nprohibited. \n807.5.5 Group I-4. Group I-4 occupancies shall \ncomply with the requirements in Sections 807.5.5.1 \nthrough 807.5.5.3.\n\n❖ A Group I-4 day care facility is an occupancy \nthat cares for people of any age for less than 24 \nhours per day. Most often, these facilities are \nfor small children not yet able to attend school, \nbut also included are adult day care facilities. \nThese occupancies will have features similar to \nthose of Group E occupancies; therefore, the \nsame restrictions on combustibles in corridors, \nlobbies and classrooms exist. The key issue \nhere is that the occupants of Group I-4 facilities \nare often not capable of self-preservation \nwithout some level of assistance; therefore, \ncombustibles must be kept to a minimum, \nespecially in critical portions of the means of \negress system. \n807.5.5.1 \nStorage in corridors and lobbies. \nClothing and personal effects shall not be stored in \ncorridors and lobbies. \nExceptions: \n1. Corridors \nprotected \nby \nan \napproved \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1. \n2. Corridors protected by an approved fire \nalarm system installed in accordance with \nSection 907. \n3. Storage in metal lockers, provided the \nminimum \nrequired \negress \nwidth \nis \nmaintained.\n\n❖ See the commentary to Section 807.5.2.1. \n807.5.5.2 \nArtwork in corridors. Artwork \nand teaching materials shall be limited on walls of \ncorridors to not more than 20 percent of the wall \narea.\n\n❖ See the commentary to Section 807.5.2.2. \n807.5.5.3 \nArtwork in classrooms. Artwork \nand teaching materials shall be limited on walls of \nclassrooms to not more than 50 percent of the \nspecific wall area to which they are attached.\n\n❖ See the commentary to Section 807.5.2.3. \n807.5.6 Dormitories in Group R-2. In Group R-2 \ndormitories, within sleeping units and dwelling \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec803",
      "section_number": "803",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 47,
      "token_count": 527,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 807.5.2.1",
        "Section 907",
        "Section 807.5.2.2",
        "Section 807.5.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec804_0_3b62a9b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n400\n\nfor Type IV construction in SBC 201 are met. \nSECTION 804 INTERIOR WALL AND \nCEILING TRIM AND INTERIOR FLOOR \nFINISH IN NEW AND EXISTING \nBUILDINGS \n804.1 Interior trim. Combustible trim in new \nand existing buildings, excluding handrails and \nguards, shall not exceed 10 percent of the specific \nwall or ceiling areas to which it is attached. Other \nthan foam plastic, material used as interior trim \nshall comply with Section 804.1.1 or 804.1.2. Foam \nplastic used as interior trim shall comply with \nSection 804.2.\n\n❖ In accordance with Section 801.1, Section \n804.1 addresses both new and existing \nbuildings whereas Section 803 is applicable \nonly to existing buildings. In occupancies of \nany group, unless otherwise noted in the \ncode, all combustible material used as \ninterior trim, with the exception of foam \nplastic, is to meet the testing requirements of \neither Section 804.1.1 or 804.12. Only one \ntesting method is required. \n804.1.1 Testing in accordance with NFPA 286. \nInterior trim material shall be tested in accordance \nwith NFPA 286 and comply with the acceptance \ncriteria in Section 803.1.1.1. Where the interior trim \nmaterial has been tested as an interior finish in \naccordance with NFPA 286 and complies with the \nacceptance criteria in Section 803.1.1.1, it shall not \nbe required to be tested for flame spread index and \nsmoke-developed index in accordance with ASTM \nE84 or UL 723.\n\n❖ This section lists the first testing option for \ncombustible material used as interior trim as \nNFPA 286 and provides the section reference \nfor the acceptance criteria. Chapter 8 of SBC \n201 and Section 803.1.1 of this code already \nmake it clear that any material that meets the \ncriteria of Section 803.1.1.1 is permitted to be \nused for interior finish. If the material is allowed \nto be used to cover the entire wall or ceiling, it \nis also allowed to be used to cover 10 percent \nof it. \n804.1.2 Testing in accordance with ASTM E84 \nor UL 723. Material, other than foam plastic, used \nas interior trim shall have minimum Class C flame \nspread and smoke-developed indices, when tested \nin accordance with ASTM E84 or UL 723, as \ndescribed in Section 803.1.2.\n\n❖ This section lists the second testing option for \ncombustible material used as interior trim as \nASTM E84 or UL 723, with the result that the \nminimum classification of all trim must be at \nleast Class C. The criteria for interior trim \n(whether a foam plastic or not) are basically \njust less severe and apply to smaller areas \nonly. If the material is allowed to be used to \ncover the entire wall or ceiling, it is also allowed \nto be used to cover 10 percent of it. Although a \nClass C flame spread index may be lower than \nthe flame spread inex required for a particular \nbuilding or facility, this quantity of combustible \nmaterial will not significantly increase the fuel \nload. \n804.2 Foam plastic. Foam plastic used as interior \ntrim shall comply with Sections 804.2.1through \n804.2.4.\n\n❖ As noted in Section 803.8.3, foam plastic is \nallowed \nas interior trim under certain \nconditions. This section introduces Sections \n804.2.1 through 804.2.4 which establish that \nsome dense foam plastic materials may be \nused as interior trim if the thickness, width \nand area of coverage is specifically limited. \n804.2.1 Density. The minimum density of the \ninterior trim shall be 320 kg/m3.\n\n❖ This section establishes a minimum density of \n320 kg/m3 for foam interior trim. A minimum \ninstead of a maximum density is specified \nbecause the denser the foam plastic material, \nthe less likely it is that it will generate misleading \nASTM E 84 test results due to having \ninsufficient material for fire testing of the foam. \n804.2.2 Thickness. The maximum thickness of the \ninterior trim shall be 13 mm and the maximum \nwidth shall be 200 mm.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec804",
      "section_number": "804",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 32,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 801.1",
        "Section 804.1.1",
        "Section 803.8.3",
        "Section 803.1.2",
        "Section 803",
        "Section 804",
        "SBC 201",
        "Section 804.1",
        "Section 803.1.1.1",
        "SBC 801",
        "Section 804.2",
        "Section 803.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec804_1_104844fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Even though other trim materials are not limited \nin dimension, the maximum thickness and \nwidth of foam plastic trim is limited to 13 mm \nand 200 mm, respectively. These dimensions \nwere selected because they were typical of the \nmaximums being produced at the time this \nprovision was included in the code (see \nCommentary Figure 804.2.2). \n804.2.3 Area limitation. The interior trim shall not \nconstitute more than 10 percent of the specific wall \nor ceiling area to which it is attached.\n\n❖ Trim cannot constitute more than 10 percent of \nthe individual area of the wall and ceiling of a \nroom. This limitation is simply a restatement of \nthe general requirement for all combustible \ntrim, which appears in Section 804.1 (see \nCommentary Figure 804.2.3). \n804.2.4 Flame spread. The flame spread index \nshall not exceed 75 where tested in accordance with \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n401\n\nASTM E 84 or UL 723. The smoke-developed \nindex shall not be limited. \nException: When the interior trim material has \nbeen tested as an interior finish in accordance with \nNFPA 286 and complies with the acceptance \ncriteria in Section 803.1.1.1, it shall not be required \nto be tested for flame spread index in accordance \nwith ASTM E 84 or UL 723.\n\n❖ This section specifically calls out a numerical \nflame spread index limitation of 75 for foam \nplastic used as trim, which is a Class B flame \nspread index. The value of 75 was selected to \nbe consistent with the requirement for foam \nplastic insulation, even though other materials \nused as trim are permitted to have flame \nspread indexes of up to 200 in many locations. \nNo thermal barrier is required for the use of \nfoam plastic as trim and the smoke-developed \nindex is not limited. It should be noted that SBC \n201 Section 2604, which regulates the use of \nfoam plastic as trim for new construction, has \nessentially identical requirements to those \nfound in this section. Neither this section nor \nSBC 201 Section 2603.4.1.11 requires a \nthermal barrier for interior trim. The exception \nrecognizes the stringency of testing in \naccordance \nwith \nNFPA \n286 \nas \nbeing \nequivalent to this section. \n804.3 New interior floor finish. New interior \nfloor finish and floor covering materials in new and \nexisting buildings shall comply with Sections \n804.3.1through 804.3.3.2. \nException: Floor finishes and coverings of a \ntraditional type, such as wood, vinyl, linoleum or \nterrazzo, and resilient floor covering materials that \nare not composed of fibers.\n\n❖ This section \nregulates the design \nand \ninstallation of floor finish and floor covering \nmaterials and is identical to SBC 201 Section \n804. Since Section 804.3 is located within a \nsection that could apply to both existing and \nnew buildings, it is specifically clarified that \nthese requirements are only applicable to new \nflooring. Traditional floor coverings, such as \nwood, vinyl, terrazzo and other resilient floor \ncovering material, must be exempt from this \nsection \nsince \nthey \ngenerally \ncontribute \nminimally to a fire. The focus is on textile floor \ncoverings such as carpets. \n804.3.1 Classification. Interior floor finish and \nfloor covering materials required by Section \n804.3.3.2 to be of Class I or II materials shall be \nclassified in accordance with ASTM E648 or NFPA \n253. \nThe \nclassification \nreferred \nto \nherein \ncorresponds to the classifications determined by \nASTM E648 or NFPA 253 as follows: Class I, 0.45 \nwatts/cm2 or greater; Class II, 0.22 watts/cm2 or \ngreater.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec804",
      "section_number": "804",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 32,
      "token_count": 874,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2604",
        "Section 804.3",
        "Section 804",
        "Section 2603.4.1.11",
        "SBC 201",
        "Section 804.1",
        "Section 803.1.1.1",
        "SBC 801",
        "Section 804.3.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec804_2_af460ffe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The use of a classification system eliminates \nthe need to state the actual critical radiant flux \nvalue for a product to meet the identification \nrequirements of Section 804.3. Over the years, \na classification system has been found to be \nmuch easier for the industry to follow and still \nprovides the fire official with the information \nrequired to verify compliance. The test required \nto measure the combustibility of floor coverings \ncan be either ASTM E648 or NFPA 253. This \nstandard is a radiant floor panel test, which \nbasically simulates materials subjected to heat \nfrom a fire above. The primary concern with \nflooring is related to the spread of a fire that has \nalready been ignited within a space or room to \na different room. Commentary Figure 804.3.1 \nshows the test apparatus. The critical heat flux \nindicates the threshold value above which \nflame \nspread \noccurs \nin \nthe \ntesting \nenvironment.\n\nTesting \nand \nidentification. \nInterior floor finish and floor covering materials \nshall be tested by an approved agency in accordance \nwith NFPA 253 and identified by a hang tag or other \nsuitable method so as to identify the manufacturer \nor supplier and style, and shall indicate the interior \nfloor finish or floor covering classification in \naccordance with Section 804.3.1. Carpet-type floor \ncoverings shall be tested as proposed for use, \nincluding underlayment. Test reports confirming \nthe information provided in the manufacturer’s \nproduct identification shall be furnished to the Fire \nofficial upon request.\n\n❖ The only method to ascertain that a floor meets \nthe criteria of this section is to request a copy \nof the test report for the specific material being \ninstalled; therefore, it is critical that the \ncarpeting be properly identified in order to \nverify that acceptable materials are being \nprovided in the appropriate locations. The \nidentification is to be provided on the material \nitself since a manufacturer’s designation is \nrequired. \n804.3.3 Interior floor finish requirements. New \ninterior floor coverings materials shall comply with \nSections 804.3.3.1 and 804.3.3.2, and interior floor \nfinish materials shall comply with Section 804.3.1.\n\n❖ Sections 804.3.3.1 and 804.3.3.2 prescribe \nwhen the pill test for floor covering material is \napplicable \nand \nwhich \noccupancies \nand \nlocations require a Class I or Class II \nclassification in accordance with NFPA 253. \nSection 804.3.1 specifies the criteria for \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n402\n\nClasses I and II. More information about the \nspecific test is discussed in Section 804.3.1. \nGenerally the focus is on more critical areas, \nsuch as exit passageways, interior exit \nstairways and exit access corridors. \n804.3.3.1 \nPill test. In all occupancies, new \nfloor covering materials shall comply with the \nrequirements of the DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or of ASTM D 2859.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec804",
      "section_number": "804",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 32,
      "token_count": 692,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 804.3",
        "SBC 801",
        "Section 804.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec804_3_bfedf419",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ DOC \nFF-1, \nalso \nreferred \nto \nas \nthe \n“Methenamine Pill Test,” was developed as a \nmeans of preventing the distribution of highly \nflammable soft floor coverings. The test \nessentially evaluates the performance of the \nfloor covering when subject to a cigarette-type \nignition by using a small methenamine tablet. \nAll carpeting greater than 2.2 m2 in area sold \nshould pass this test procedure as a minimum. \n804.3.3.2 \nMinimum critical radiant flux. In \nall occupancies, new interior floor finish and floor \ncovering materials in enclosures for stairways and \nramps, exit passageways, corridors and rooms or \nspaces not separated from corridors by full-height \npartitions extending from the floor to the underside \nof the ceiling shall withstand a minimum critical \nradiant flux. The minimum critical radiant flux shall \nbe not less than Class I in Groups I-1, I-2 and I-3 \nand not less than Class II in Groups A, B, E, H, I-4, \nM, R-1, R-2 and S. \nException: \nWhere a building is equipped \nthroughout with an automatic sprinkler system in \naccordance with Section 903.3.1.1or 903.3.1.2, \nClass II materials shall be permitted in any area \nwhere Class I materials are required and materials \ncomplying with DOC FF-1 “pill test” (CPSC 16 \nCFR Part 1630) or with ASTM D 2859 shall be \npermitted in any area where Class II materials are \nrequired.\n\n❖ This \nsection \nprescribes \nthe \nminimum \nrequirements for interior floor finish materials \nthat are used in interior exit stairways, exit \npassageways and exit access corridors. The \ncriteria \nare \nbased \non \nthe \noccupancy \nclassification and the relationship of the space \nto the egress system. Similar to Table 803.3, \nthe occupancy classification designation is \nmeant to apply to the actual occupancy of the \nspace and not necessarily the overall building \nclassification.\n\nClassifications I and II as used in this section \nare defined in Section 804.3.1 and are based \non the results of the NFPA 253 test procedure.\n\nRecognizing the ability of automatic sprinkler \nsystems to control a fire and the minimal \ncontribution of interior floor finishes to the early \nstages of fire growth, the exception allows the \nrequired interior floor finish ratings to be \nreduced where an automatic sprinkler system \nis provided throughout the building. The \nreference to Section 903.3.1.1 or 903.3.1.2 \nclarifies that the system is to be installed in \naccordance with NFPA 13 or 13R. In cases \nwhere Class II materials are required and an \nautomatic sprinkler system is provided, the \nminimum requirement is that the material \nsimply meet the DOC FF-1 test criteria. \n804.4 Interior floor-wall base.  Interior floor-\nwall base that is 150 mm or less in height shall be \ntested in accordance with NFPA 253 and shall be \nnot less than Class II. Where a Class I floor finish is \nrequired, the floor-wall base shall be Class I. The \nclassification referred to herein corresponds to the \nclassifications determined by NFPA 253 as follows: \nClass I, 4.5 kilowatts/m2 or greater; Class II, 2.2 \nkilowatts/m2 or greater. \nException: Interior trim materials that comply with \nSection 804.1.\n\n❖ In trimming out the interior of a building, \nrather than install separate baseboards or \nmaterials, in many cases the floor covering \nmaterial is simply seamlessly turned up for a \nfew centimeters or used at the intersection of \nthe floor and the wall, thus becoming the \nfloor-wall base trim. Previously, these \nmaterials could have been considered as \ninterior trim in accordance with Section 804.1 \nand would have been required to be tested \nin accordance with ASTM E84 even though \nthe floor covering may be required to be \ntested in accordance with ASTM E648 or \nNFPA 253. Based on the small amount of \nmaterial used, it is very difficult to test these \nmaterials in a reliable manner, upside down \nin the ASTM E84 test method. This section \naddresses the issue of testing and regulation \nof wall base interior floor finish trim materials \nand eliminates that difficulty.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec804",
      "section_number": "804",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 32,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 803.3",
        "Section 804.1",
        "Section 903.3.1.1",
        "Section 804.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec804_4_487620dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Because of their location at the floor line, wall \nbase materials are not likely to be involved in a \nfire until the floor covering is also involved, \nusually at room flashover. Thus, it is \nreasonable that wall base materials meet the \nsame criteria as floor coverings. This is true \nsince in some applications, for sanitary \nreasons, the floor covering is seamlessly \nturned up on the wall to form a wall base. Thus, \nthis section specifies that the wall base be \ntested in accordance with ASTM E648 or NFPA \n253 as required for floor coverings and has \nrequirements for its use. This section also limits \nthe height of the wall base such that its \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec804",
      "section_number": "804",
      "section_title": "INTERIOR WALL AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 32,
      "token_count": 144,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_0_91fd200b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n403\n\napplication is controlled in a similar manner as \nthe 10-percent limitation for interior trim. The \nexception recognizes that some materials used \nas interior finish trim that meet the flammability \nrequirements of Section 804.1 can be used in \nthis specific application without the need for \nadditional testing. \nSECTION 805 UPHOLSTERED \nFURNITURE AND MATTRESSES IN \nNEW AND EXISTING BUILDINGS\n\n❖ Furnishings and contents are subjects that \ncodes have not addressed very strongly in the \npast. Ultimately, the fire hazard potential within \na building depends heavily upon what is in the \nbuilding and where it is placed. First, the \nburning characteristics of the materials will vary \nand the location of the material will change the \ncharacteristics of a fire. For instance, a couch \nwithin a small compartment will create a much \ndifferent fire event than the same couch \nburning \nin \na \nlarge \nopen \natrium \n(see \nCommentary Figure 805.1). The compartment \nmay be limited by the amount of oxygen \navailable, while the atrium fire will be limited \nonly by the amount of combustibles to burn \nbecause oxygen will be plentiful; therefore, the \ncompartment is likely to reach flashover while \nthe atrium will not. Generally, upholstered \nfurniture and mattresses are the largest fire \nhazards in most residential buildings because \nmattresses or upholstered furniture are the \nonly products typically present where people \nlive that can cause room flashover on their \nown. \n805.1 Group I-1, Condition 2. The requirements \nin Sections 805.1.1 through 805.1.2 shall apply to \nfacilities in Group I-1, Condition 2.\n\n❖ This section introduces Sections 805.1.1 \nthrough 805.1.2.3 which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-1, \nCondition \n2 \noccupancies. \nGroup \nI-1, \nCondition \n2 \noccupancies contain, in a supervised setting, \nmore than 16 persons on a 24-hour basis \nbecause of age, mental disability or other \nreasons. It should be noted that Group I-1, \nCondition 2 occupancies have occupants who \nneed limited assistance both verbally and \nphysically to evacuate whereas occupants of \nGroup I-1, Condition 1 do not need such \nassistance. The provisions throughout the I-\nCodes differentiate between these two types of \noccupancy classifications. In general, these \noccupants are considered more vulnerable \nthan the general population and have had a \nhistory of starting fires in beds or upholstered \nfurniture. There is also more of a concern than \nwith a Group I-2 occupancy over occupants \nhaving the ability to purposely start a fire. This \nis less likely in an assisted living setting but \nmore likely in a halfway house setting; \ntherefore, limitations on combustibility of \nupholstered furniture and mattresses are also \nrequired. \nReducing \nignitability \nand \ncombustibility will significantly reduce the level \nof fire hazard. The requirements are slightly \ndifferent than for Group I-2 occupancies in that \ndifferent tests and performance criteria are \nrequired because of the nature of the hazards. \n805.1.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.1.1.1through 805.1.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.1.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2.  The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 804.1",
        "Section 805",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_1_aaa71f84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section focuses on the ignitability of \nfurniture when exposed to lighted cigarettes \nand is consistent with Section 805.2.1.1 for \nGroup I-2 occupancies and Section 805.3.1.1 \nfor Group I-3 detention and correctional \nfacilities. It offers an alternative test (NFPA \n261) \nfor \napproval \nof \ncigarette \nignition \nresistance of newly introduced upholstered \nfurniture in Group I-1 occupancies (board and \ncare facilities). The same test method is \nalready permitted for use in Group I-2 and I-3 \noccupancies. The difference between NFPA \n260 and NFPA 261 is that NFPA 260 uses an \noverall classification system that looks at the \ncigarette ignition behavior of the individual \ncomponents that may be found in upholstered \nfurniture while NFPA 261 specifically looks at \nignitability of a mock-up of upholstered \nfurniture. It presents a method for study of the \nignitability of the furniture mock-up and a \ntechnique to measure the char length, and \nlimits the maximum char length to 40 mm. In \nfact, results from NFPA 261 are more likely to \nbe predictive of real fire behavior. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n404\n\nThe previously existing exception to this \nsection for upholstered furniture in rooms or \nspaces protected by an approved NFPA 13 \nautomatic sprinkler system has been deleted \nbecause: a. Sprinklers have no effect on \ncontrolling smoldering ignition (ignition by \ncigarettes), since they require an increase in \nroom temperature to act and there will be no \nincrease in room temperature until well after the \nupholstered furniture which fails the cigarette \ntest has erupted into flames; and b. Newly \nintroduced upholstered furniture is very likely to \nmeet smoldering ignition requirements. Note \nthat this section does not affect existing \nupholstered furniture. \n805.1.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 \nmegajoules (MJ). \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.\n\n❖ The two tests specified in this section measure \nthe overall combustibility of furniture. When a \nbuilding is sprinklered in accordance with \nNFPA 13, this section does not apply. \nUpholstered furniture must be tested to either \nASTM E1537 or California Technical Bulletin \n133 (which are basically the same test, but \nASTM E1537 has no pass/fail criteria). This \ntest uses a fullscale calorimeter, with the \nfurniture item either in a standard room or \nunder a hood. A full-scale calorimeter allows a \nrepresentative piece of furniture to be burned \nand the products of combustion to be collected \nand analyzed in the exhaust duct by measuring \ngases (principally oxygen) in order to measure \nheat release. The test also measures weight \nloss during the test [see Commentary Figure \n805.1.1.2(1) for a representation of the test]. \nThe acceptance criteria set by the code are as \nfollows: \n• Peak heat release is limited to 80 kW; and \n• Total energy (or heat) release within the first \n10 minutes cannot exceed 25 mega joules \n(MJ).\n\nLimitations are placed on the maximum \nintensity and fire effluents produced by \nrestricting the peak heat release rate and the \namount of combustibles actually burned. The \ntotal energy release of 25 MJ could be \ntranslated to a steady fire as follows, where:\n\nX = Steady fire heat release rate expressed in \nkW:\n\nX  ×   10 minutes = 25 MJ\n\n(10 minutes = 600 sec and 25 MJ = 25,000 kJ)\n\nX  ×   600 sec = 25,000 kJ",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.2.1.1",
        "SBC 801",
        "Section 903.3.1.1",
        "Section 805.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_2_717edb61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "X  =   25,000 kJ/600 sec = 41.66 kJ/sec\n\nX = 41.66 kJ/sec = 41.66 kW ~ 42 kW heat \nrelease rate\n\nA steady fire of 42 kW (133 kJ/sec) for 10 \nminutes will result in a total energy release of \n25 MJ.\n\nBecause fires in more realistic conditions do \nnot \nburn \nsteadily \nand \nvary \nin \ntheir \ncharacteristics, the criterion is given in the form \nof a peak heat release rate and total energy \nrelease. To provide a better understanding, if \nthe fire were burning at the maximum peak \nheat release rate of 80 kW for the first 10 \nminutes, the total energy output would be 75 \nMJ, [ 80 kW (kJ/sec) H 10 minutes (600 sec) = \n48,000 kJ = 48 MJ], which is well over the \ncriterion of 25 MJ. A fire burning at a steady rate \nfrom start to finish is not realistic because fires \nmust go through an initial growth stage before \na peak heat release rate will be reached, \nfollowed by a decay phase; therefore, because \na realistic fire will not burn at the peak heat \nrelease rate from the start of the fire, it is \npossible for a piece of furniture to have a peak \nheat release rate of 80 kW and still stay within \nthe 25 MJ limitation. Commentary FIGURE \n805.1.1.2(2) demonstrates the difference \nbetween a steady fire and a more realistic \nunsteady fire. As stated in the exceptions, the \nheat release rates will not apply to buildings \nsprinklered in accordance with NFPA 13. \nSections 805.2.1.2 and 805.3.1.2 address the \nheat release rate limitations for upholstered \nfurniture in the same manner. It should be \nnoted that Section 805.3.1.2 does not \nreference California Technical Bulletin 133.\n\nSee also the commentary for mattresses in \nSection 805.1.2. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n405\n\n805.1.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.1.1.1 and 805.1.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.1.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.1.2.1 \nthrough 805.1.2.3.\n\n❖ Sections 805.1.2.1 and 805.1.2.2 deal with \nthe combustibility of mattresses. Section \n805.1.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.1.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.1.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 760,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.1.2",
        "Section 805.1.2.1",
        "Section 805.1.2.2",
        "SBC 801",
        "Section 202",
        "Section 805.3.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_3_66374a29",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section sets a maximum char length of 50 \nmm when the mattress is tested under DOC 16 \nCFR, Part 1632. This test is a mandatory \nregulation for all mattresses sold in the United \nStates. More specifically, it is part of the \nregulations \ngoverned \nby \nthe \nConsumer \nProducts Safety Commission (CPSC) under \nthe Department of Commerce (DOC). Sections \n805.2.2.1 and 805.3.2.1 have the same \nreference and requirements for Group I-2 and \nI-3 occupancies. Thus, mattresses that fail to \nmeet the 16 CFR 1632 test will be those sold \neither before the CPSC regulation went into \neffect (in 1972) or outside of the United States. \n805.1.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ As noted, an occupant smoking in bed and \ninitiating a mattress fire is a major fire hazard \nin Group I-1, Condition 2 occupancies. This \nsection, \nlike \nSection \n805.1.1.2, limits \ncombustibility by restricting the peak heat \nrelease rate and on the total energy output in \nthe first 10 minutes of burning. These \nlimitations vary slightly from those for \nupholstered furniture. Each mattress is \nallowed a maximum heat release rate of 100 \nkW, whereas each upholstered furniture item \nis limited to 80 kW. The total energy (or heat) \nrelease limitation is the same as for \nupholstered furniture items, which is 25 MJ in \nthe first 10 minutes. As with upholstered \nfurniture, these restrictions are not applicable \nin buildings sprinklered in accordance with \nNFPA 13. The tests that determine the peak \nheat release rate and total energy (or heat) \nrelease are specific to mattresses. These \ntests are detailed in ASTM E1590 and \nCalifornia Technical Bulletin 129 (which are \nthe same test, except that ASTM E1590 does \nnot have pass/fail criteria). These tests, like \nthat referenced in Section 805.1.1.2, make use \nof a full scale calorimeter to measure the \nproducts of combustion. There are two \ndifferences between ASTM E1537 and ASTM \nE1590: \nthe \nobject \nbeing \ntested \n(see \ncommentary, Section 805.1.1.2) and the \nignition source. Both tests use a gas burner, \nbut they are different in geometry, gas flow rate, \nduration of gas flow and position of flame \napplication. Section 805.2.2.2 contains the \nsame restrictions and testing requirements on \ncombustibility for mattresses in Group I-2 \noccupancies, Section 805.3.2.2 for Group I-3 \ndetention and correctional facilities and Section \n805.4.2.2 for Group R-2 dormitories. \n805.1.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2.\n\n❖ This section provides the Fire official with a \nvaluable tool in evaluating and approving \nmattresses in Group I-2 occupancies. In order \nto achieve verifiable compliance, labeling by an \napproved agency is required. Otherwise, this \ninformation would be extremely difficult to \nverify in the field. See the commentary for the \ndefinition of “Labeled” in Section 202. \n805.2 Group I-2 and Group B ambulatory care \nfacilities. The requirements in Sections 805.2.1 \nthrough 805.2.2 shall apply to Group I-2 \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n406",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.1.1.2",
        "Section 805.3.2.2",
        "Section 903.3.1.1",
        "Section 805.4.2.2",
        "Section 805.2.2.2",
        "Section 202",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_4_8b9ad56e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "occupancies and Group B ambulatory care \nfacilities.\n\n❖ This section introduces Sections 805.2.1 \nthrough 805.2.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group I-2 occupancies and Group \nB ambulatory care facilities. Occupants of \nnursing homes (Group I-2, Condition 1), \nhospitals (Group I-2, Condition 2) and \nambulatory care facilities (Group B) are \nconsidered more vulnerable than the general \npopulation. Many of the patients of these \noccupancies \nare \nconfined \nbecause \nof \nrespirators, IVs and other medical equipment, \nand may not be capable of self-preservation. \nHospital employees may have to make several \ntrips into the fire area to assist in evacuating \npatients; therefore, it is imperative that every \neffort be made to preserve the integrity of the \ncorridors and minimize the fuel loading caused \nby \nfurnishings \nand \ncontents, \nsuch \nas \nupholstered furniture and mattresses.\n\nHistorically, fires have been ignited through the \nuse of cigarettes in bed or falling asleep while \nsmoking in a chair. In addition to these \nhazards, such occupancies usually have \nadditional medical oxygen sources within their \nrooms. This section, therefore, states several \nignitability and combustibility limitations for up-\nhol-stered furniture and mattresses that might \nbe introduced into such occupancies. \n805.2.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.2.1.1 through 805.2.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.2.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n(a) mocked-up composites of the upholstered \nfurniture shall have a char length not exceeding 38 \nmm when tested in accordance with NFPA 261 or \n(b) the components of the upholstered furniture \nshall meet the requirements for Class I when tested \nin accordance with NFPA 260. \nException: Upholstered furniture belonging to the \npatients in sleeping rooms of Group I-2, Condition \n1 occupancies, provided that a smoke detector is \ninstalled in such rooms. Battery-powered, single-\nstation smoke alarms shall be allowed.\n\n❖ The exception allows nursing home patients to \nbring their furniture with them into their rooms \nwithout having to comply with the test \nrequirements, \nprovided \nthat \nthe \nbasic \nprotection of a system smoke detector (in \nbuildings equipped with a fire alarm system) or \na battery-operated smoke alarm is present in \nthe room (see commentary, Section 805.1.1.1). \nNote that all new Group I-2, Condition 1 \noccupancies are re-quired to be equipped \nthroughout with an automatic sprinkler system. \nAdditionally, Section 1105.8 requires an \nautomatic sprinkler system in existing Group I-\n2 occupancies. This requirement is retroactive, \nwhich means it applies regardless of whether \nwork is being done to the building. \n805.2.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 1105.8",
        "Section 805.1.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_5_6df1d81b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section is identical to Section 805.1.1.2 \nand focuses on the potential heat release rate \nof upholstered furniture if a fire occurs (see \ncommentary, Section 805.1.1.2). \n805.2.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.2.1.1 and 805.2.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information would be extremely \ndifficult to verify in the field. See the \ncommentary to the definition of “Labeled” in \nSection 202. \n805.2.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.2.2.1 \nthrough 805.2.2.3. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n407\n\n❖ Sections 805.2.2.1 and 805.2.2.2 deal with \nthe combustibility of mattresses. Section \n805.2.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.2.2.2 is focused primarily on the burning \ncharacteristics of mattresses. \n805.2.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.2.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ This section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy release (see commentary, \nSection 805.1.2.2). \n805.2.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.2.2.1 and 805.2.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \n805.3 Group I-3, detention and correction \nfacilities. The requirements in Sections 805.3.1 \nthrough 805.3.2shall apply to detention and \ncorrection facilities classified in Group I-3.\n\n❖ This section introduces Sections 805.3.1 \nthrough 805.3.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand \nexisting \nGroup \nI-3 \ndetention \nand \ncorrectional occupancies. These facilities have \na higher likelihood of incendiary activities, and \nbecause of the restrictions on movement, the \noccupants are placed in a more vulnerable \nposition than the general public; therefore, \ncombustibility \nlimitations \nare \nplaced \non \nfurniture and mattresses. \n805.3.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.3.1.1 through 805.3.1.3.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.1.2.1",
        "Section 805.1.1.2",
        "Section 903.3.1.1",
        "Section 805.2.2.1",
        "Section 805.1.2.2",
        "Section 805.2.2.2",
        "Section 202",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_6_6060f465",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nASTM E1537. \n805.3.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.\n\n❖ These requirements are the same as those \nfound in Sections 805.1.1.1 and 805.2.1.1 (see \ncommentary, Section 805.1.1.1). \n805.3.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537, as follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ.\n\n❖ See the commentary to Section 805.1.1.2. \n805.3.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.3.1.1 and 805.3.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n408\n\nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.3.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.3.2.1 \nthrough 805.3.2.3.\n\n❖ Sections 805.3.2.1and 805.3.2.2deal with the \ncombustibility of mattresses. Section 805.3.2.1 \nfocuses on initial ignition and the ability of a \nmattress to sustain a fire; Section 805.3.2.2 \nfocuses primarily on the burning characteristics \nof mattresses. \n805.3.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section is the same as Sections 805.1.2.1 \nand 805.3.2.1 and requires compliance with \nDOC 16 CFR Part 1632 (see commentary, \nSection 805.1.2.1). \n805.3.2.2 \nFire performance tests. Newly \nintroduced mattresses shall be tested in accordance \nwith Section 805.3.2.2.1 or 805.3.2.2.2.\n\n❖ This section provides two options for fire tests: \nASTM E1590, which is a cone calorimeter test, \nand Annex A3 of ASTM F1085, which provides \na simple burn test to determine how much \nmass the mattress will lose with this exposure. \n805.3.2.2.1 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.3.2.2",
        "Section 805.1.1.2",
        "Section 805.1.2.1",
        "Section 805.1.1.1",
        "SBC 801",
        "Section 202",
        "Section 805.3.2.1",
        "Section 805.3.2.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_7_21e938be",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section is the same as Section 805.1.2.2 \nin limiting the maximum heat release rate and \nthe total energy (or heat) release (see \ncommentary, Section 805.1.2.2). \n805.3.2.2.2 \nMass loss test. Newly introduced \nmattresses shall have a mass loss not exceeding 15 \npercent of the initial mass of the mattress where \ntested in accordance with the test in Annex A of \nASTM F 1085.\n\n❖ The test in Annex A3 of ASTM F1085 was \ndeveloped originally for use in detention and \ncorrectional occupancies and is a very severe \ntest that is a reasonable (and less expensive) \nalternative to ASTM E1590. This test is very \nsimple, can be conducted at any facility and \ndoes not require the use of an instrumented fire \ntest lab. The test can be described in a few \nwords: it involves rolling up a mattress, placing \nit at an angle (for example by holding it with a \nbrick), introducing newspaper into the volume \nsurrounding the rolled up mattress and igniting \nthe newspaper with a match.\n\nIf mattress materials melt away from the flame \nwith flaming drips they may “pass” the ASTM \nE1590 test; however, melting would result in a \nfailure of the ASTM F1085 Annex A test. In this \ntest, the material that flames on the floor will \nkeep burning the mattress itself.\n\nCommentary Figure 805.3.2.2.2 provides a \ntable that shows the results using the ASTM \nF1085 Annex A3 test for a number of \nmattresses in two studies (one in 1980 and one \nin 2003) and it also shows whether the \nmattresses \nmeet \nthe \nASTM \nE1590 \nrequirements in the code. It is clear from the \ntable that mattresses will either burn up almost \ncompletely or lose very little mass. The ASTM \nF1085 test will not pass mattresses that fail \nASTME E1590.\n\nThe test from Annex A3 of ASTM F1085 is also \ndescribed in Section 10.2 of ASTM F1870 \n(Standard Guide for Selection of Fire Test \nMethods for the Assessment of Upholstered \nFurnishings in Detention and Correctional \nFacilities) as a test method “Designed for \nDetention and Correction Facilities.” \n805.3.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.3.2.1 and 805.3.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin Section 202. \n805.4 Group R-2 college and university \ndormitories. The requirements of Sections 805.4.1 \nthrough 805.4.2.3 shall apply to college and \nuniversity dormitories classified in Group R-2, \nincluding decks, porches and balconies.\n\n❖ This section introduces Sections 805.4.1 \nthrough 805.4.2.3, which contain requirements \nfor controlling the hazards associated with \nupholstered furniture and mattresses in new \nand existing Group R-2 college and university \ndormitories. Fire represents a significant risk to \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n409\n\nlife and property in dormitory occupancies, \nparticularly at residential schools, colleges and \nuniversities. The large number of young people \nliving in close proximity to one another creates \nthe potential for a relatively small fire to have \nserious and possibly fatal consequences. \nAccording to NFPA fire loss data, there are an \naverage of 1,425 fires each year in dormitories \ncausing $6.3 million in direct property damage. \nFor these reasons, upholstered furniture and \nmattresses in dormitories must comply with the \nsame requirements for fire performance as \nthose in Group I-1, I-2 and I-3 occupancies. \nThe test methods and criteria are identical to \nthose in Sections 805.1, 805.2 and 805.3. \nSection 805.3.2.2.2 provides an option for a \nmass loss test for mattresses.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 10.2",
        "Section 805.1.2.2",
        "SBC 801",
        "Section 805.3.2.2.2",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec805_8_cecaf177",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Note that this section also includes upholstered \nfurniture and mattresses on porches, decks \nand balconies, which, for this particular \noccupancy, can be frequently found in such \nlocations. Since the decks, porches or \nbalconies are likely not sprinklered, this would \nseverely limit or eliminate the allowance of \nsuch items in these areas. Many jurisdictions \nhave specifically banned furniture such as \ncouches from these areas. These provisions \nare not as strict but will limit the potential for \nfires to spread to the structure.\n\nSection 805.4 provides the Fire official and \ncollege \nand \nuniversity \ncampus \nhousing \nauthorities with the needed authority to limit the \ncombustibility of student-owned furnishings. \nThose \nfurnishings \ncan \ninclude \nboth \nupholstered furniture and mattresses, which \nare the high-fuel items in Group R-2 dormitory \noccupancies. \nStrictly \nenforced, \nthese \nprovisions, coupled with the limitations on the \nuse of open flames in Group R-2 dormitories \nfound in Section 308.4.1, should provide a \nmuch-improved level of fire safety in these \noccupancies. \n805.4.1 Upholstered furniture. Newly introduced \nupholstered furniture shall meet the requirements of \nSections 805.4.1.1 through 805.4.1.3.\n\n❖ This section informs the user that two aspects \nof upholstered furniture are regulated: the \nignitability by cigarettes and the maximum \nallowable heat release in accordance with \nrecognized standards. \n805.4.1.1 \nIgnition by cigarettes. Newly \nintroduced upholstered furniture shall be shown to \nresist ignition by cigarettes as determined by tests \nconducted in accordance with one of the following: \n1. Mocked-up composites of the upholstered \nfurniture shall have a char length not \nexceeding 40 mm when tested in accordance \nwith NFPA 261. \n2. The components of the upholstered furniture \nshall meet the requirements for Class I when \ntested in accordance with NFPA 260.\n\n❖ These requirements are the same as those \nfound in Sections 805.1.1.1, 805.2.1.1 and \n805.3.1.1 \n(see \ncommentary, \nSection \n805.1.1.1). \n805.4.1.2 \nHeat \nrelease \nrate. \nNewly \nintroduced upholstered furniture shall have limited \nrates of heat release when tested in accordance with \nASTM E 1537 or California Technical Bulletin 133, \nas follows: \n1. The peak rate of heat release for the single \nupholstered furniture item shall not exceed \n80 kW. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1. \n2. The total energy released by the single \nupholstered furniture item during the first 10 \nminutes of the test shall not exceed 25 MJ. \nException: Upholstered furniture in rooms or \nspaces protected by an approved automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1.\n\n❖ This section is identical to Sections 805.1.1.2 \nand 805.2.1.2 and focuses on the potential \nheat release rate of upholstered furniture if a \nfire \noccurs \n(see \ncommentary, \nSection \n805.1.1.2). \n805.4.1.3 \nIdentification. \nUpholstered \nfurniture shall bear the label of an approved agency, \nconfirming compliance with the requirements of \nSections 805.4.1.1 and 805.4.1.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary for the definition of “Labeled” \nin Section 202. \n805.4.2 Mattresses. Newly introduced mattresses \nshall meet the requirements of Sections 805.4.2.1 \nthrough 805.4.2.3.\n\n❖ Sections 805.4.2.1 and 805.4.2.2 deal with \nthe combustibility of mattresses. Section \n805.4.2.1 focuses on initial ignition and the \nability of a mattress to sustain a fire; Section \n805.4.2.2 focuses primarily on the burning \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec805",
      "section_number": "805",
      "section_title": "UPHOLSTERED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 33,
      "page_end": 39,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.1.1.2",
        "Section 903.3.1.1",
        "Section 805.4.2.2",
        "Section 805.1.1.1",
        "Section 308.4.1",
        "Section 202",
        "Section 805.4",
        "Section 805.4.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec806_0_1faf85bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n410\n\ncharacteristics of mattresses. \n805.4.2.1 \nIgnition by cigarettes. Newly \nintroduced mattresses shall be shown to resist \nignition by cigarettes as determined by tests \nconducted in accordance with DOC 16 CFR Part \n1632 and shall have a char length not exceeding 50 \nmm.\n\n❖ This section is the same as Sections \n805.1.2.1, 805.2.2.1 and 805.3.2.1 and \nrequires compliance with DOC 16 CFR Part \n1632 (see commentary, Section 805.1.2.1). \n805.4.2.2 \nHeat \nrelease \nrate. \nNewly \nintroduced mattresses shall have limited rates of \nheat release when tested in accordance with ASTM \nE 1590 or California Technical Bulletin 129, as \nfollows: \n1. The peak rate of heat release for the single \nmattress shall not exceed 100 kW. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1. \n2. The total energy released by the single \nmattress during the first 10 minutes of the test \nshall not exceed 25 MJ. \nException: Mattresses in rooms or spaces protected \nby an approved automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ This section is the same as Sections \n805.1.2.2, 805.2.2.2 and 805.3.2.2.1 in \nlimiting the maximum heat release rate and the \ntotal \nenergy \n(or \nheat) \nrelease \n(see \ncommentary, Section 805.1.2.2). \n805.4.2.3 \nIdentification. Mattresses shall \nbear the label of an approved agency, confirming \ncompliance with the requirements of Sections \n805.4.2.1 and 805.4.2.2.\n\n❖ In order to achieve verifiable compliance, \nlabeling by an approved agency is required. \nOtherwise, this information \nwould \nbe \nextremely difficult to verify in the field. See \nthe commentary to the definition of “Labeled” \nin SECTION 202. \nSECTION 806 DECORATIVE \nVEGETATION IN NEW AND EXISTING \nBUILDINGS \n806.1 Natural cut trees. Natural cut trees, where \nallowed by this section, shall have the trunk \nbottoms cut off not less than 13 mm above the \noriginal cut and shall be placed in a support device \ncomplying with Section 806.1.2.\n\n❖ This section focuses on the fire hazards posed \nby vegetation within a building. \n806.1.1 Restricted occupancies. Natural cut trees \nshall be prohibited within ambulatory care facilities \nand Group A, E, I-1, I-2, I-3, I-4, M, R-1, R-2 and \nR-4 occupancies. \nExceptions: \n1. Trees located in areas protected by an \napproved \nautomatic \nsprinkler \nsystem \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2 shall not be prohibited \nin Groups A, E, M, R-1 and R-2. \n2. Trees shall be allowed within dwelling units \nin Group R-2 occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec806",
      "section_number": "806",
      "section_title": "DECORATIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 40,
      "token_count": 764,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 805.1.2.1",
        "Section 903.3.1.1",
        "Section 806.1.2",
        "Section 805.1.2.2",
        "SBC 801",
        "Section 202",
        "Section 806"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec806_1_4f4869d6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Although trees that have been properly \nwatered and handled are less hazardous, there \nis still a concern that they should not be located \nin certain occupancies and specific uses. The \noccupancies listed in this section are those \nwhere the occupant load is high, occupants are \nvulnerable or the potential hazards that exist if \nthe tree is not properly handled are too great. \nThese occupancies and specific uses include \nambulatory care facilities and Group A, E, I-1, \nI-2, I-3, I-4, M, R-1 and R-2 occupancies. There \nare exceptions for Group A, E, M, R-1 and R-2 \noccupancies when the trees are located in \nareas that are sprinklered in accordance with \nNFPA 13 or 13R, as applicable, and for trees \nwithin individual dwelling units in Group R-2. \nEssentially, the only occupancies that would be \ncompletely prohibited from having cut trees are \ninstitutional occupancies because of the \nvulnerability of the occupants and, in some \ncases, concerns for incendiary tendencies of \nsome occupants. \n806.1.2 Support devices. The support device that \nholds the tree in an upright position shall be of a \ntype that is stable and that meets all of the following \ncriteria: \n1. The device shall hold the tree securely and be \nof adequate size to avoid tipping over of the \ntree. \n2. The device shall be capable of containing a \nminimum two-day supply of water. \n3. The water level, when full, shall cover the \ntree stem not less than 50 mm. The water \nlevel shall be maintained above the fresh cut \nand checked not less than once daily.\n\n❖ This section is intended to prevent the tree from \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec806",
      "section_number": "806",
      "section_title": "DECORATIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 40,
      "token_count": 386,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec807_0_73a10faf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n411\n\ntipping over, potentially into an ignition source, \nand ensure that the support device is designed \nand used to keep the water supply to the tree \nat a useful level. More specifically, Item 1 \nrequires the device to prevent the tree from \ntipping; Item 2 states that the device must be \ncapable of holding a two-day water supply; and \nItem 3 requires a minimum coverage of water \nto 50 mm above the bottom of the stem. The \nwater level must be checked at least once daily \nto verify that an adequate supply remains. The \nrestrictions in Section 806.1.1 are in place \nbecause the provisions in Section 806.1.2 are \ngenerally difficult for a fire department  to \nmonitor. Having a sprinkler system or generally \nprohibiting natural cut trees in higher risk \noccupancies provides a redundancy to deal \nwith the potential hazards. \n806.1.3 Dryness. The tree shall be removed from \nthe building whenever the needles or leaves fall off \nreadily when a tree branch is shaken or if the \nneedles are brittle and break when bent between the \nthumb and index finger. The tree shall be checked \ndaily for dryness.\n\n❖ Lack of moisture is the primary problem with \nnatural cut trees within buildings. This section \ndescribes a daily test to assist in evaluating \nwhether the tree is considered too dry to \nremain in the building. \n806.1.4 Fire-retardant treatments for natural \ncut trees. Where fire-retardant treatments are \napplied to natural cut trees, the fire-retardant \ntreatment shall be tested by an approved agency and \nshall comply with both Test Method 1 and Test \nMethod 2 of ASTM E3082.\n\n❖ This section clarifies that the test requirement \nonly becomes a requirement where fire \nretardant treatments are applied. This means \nthat it does not introduce a requirement that \nany treatment be applied to natural cut trees. \nNote that the requirement applies to the \ntreatment itself and does not apply to the tree. \nTherefore, it is the commercial treatment that \nneeds to be tested and not the individual trees. \n806.2 Obstruction of means of egress. The \nrequired width of any portion of a means of egress \nshall not be obstructed by decorative vegetation. \nNatural cut trees shall not be located within an exit, \ncorridor, or a lobby or vestibule.\n\n❖ Decorative vegetation is often placed in a \nlocation that does not normally accommodate \ncombustibles. This section restricts locations \nso that the vegetation does not block the \negress width and increase the fire hazard in \nsuch areas. For example, this would likely \nprohibit trees in main lobby areas of a movie \ntheater. \n806.3 Open flame. Candles and open flames \nshall not be used on or near decorative vegetation. \nNatural cut trees shall be kept a distance from heat \nvents and any open flame or heat-producing devices \nat least equal to the height of the tree.\n\n❖ This section addresses the primary ignition \nhazards associated with decorative vegetation. \nMore specifically, candles should never be \nplaced on or near trees. Also, heat sources \nsuch as vents may pose an ignition hazard in \naddition to being a source of airflow that could \ndry out a tree, making it more susceptible to \nignition. \n806.4 Electrical fixtures and wiring. The use of \nunlisted electrical wiring and lighting on natural \nvegetation, including natural cut trees, shall be \nprohibited.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec807",
      "section_number": "807",
      "section_title": "DECORATIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 41,
      "token_count": 776,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 806.1.1",
        "SBC 801",
        "Section 806.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec807_1_16db3ef1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Decorations are quite often used on various \nsocial events. Some of this decor consists of \nlights that are not specifically listed and can fail \nand become very hot, potentially posing an \nignition source. Additionally, this wiring may arc \nand create an ignition source. Therefore, this \nsection simply prohibits the use of unlisted \nwiring or lighting (such lights and ornaments \nare listed in accordance with UL 588). \nSECTION 807 DECORATIVE \nMATERIALS AND ARTIFICIAL \nDECORATIVE VEGETATION IN NEW \nAND EXISTING BUILDINGS \n807.1 General. The following requirements shall \napply to all occupancies: \n1. Furnishings or decorative materials of an \nexplosive or highly flammable character \nshall not be used. \n2. Fire-retardant coatings in existing buildings \nshall be maintained so as to retain the \neffectiveness of the treatment under service \nconditions encountered in actual use. \n3. Furnishings or other objects shall not be \nplaced to obstruct exits, access thereto, \negress therefrom or visibility thereof. \n4. The permissible amount of noncombustible \ndecorative materials shall not be limited.\n\n❖ The requirements in this section apply to \ndecorative materials and artificial decorative \nvegetation in new and existing buildings. The \nbulk of the requirements in this section are \napplicable to all occupancy groups. Section \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec807",
      "section_number": "807",
      "section_title": "DECORATIVE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 41,
      "token_count": 295,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 807"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec808_0_7595bd69",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n418\n\nunits, the combustible decorative materials shall be \nof limited quantities such that a hazard of fire \ndevelopment or spread is not present.\n\n❖ This section is consistent with the needs of \nfacilities \nwhere \noccupants \noften \ntake \nunnecessary risks. This provides a mechanism \nfor the Fire official to limit the potential hazards \nin such sleeping units and dwelling units. Note \nthat Section 807.2, Exception 2 allows up to 50 \npercent of the aggregate wall areas to contain \ndecorative materials if an automatic sprinkler \nsystem is provided. \nSECTION 808 FURNISHINGS OTHER \nTHAN UPHOLSTERED FURNITURE \nAND MATTRESSES OR DECORATIVE \nMATERIALS IN NEW AND EXISTING \nBUILDINGS \n808.1 Wastebaskets and linen containers in \nGroup I-1, I-2 and I-3 occupancies. Wastebaskets, \nlinen containers and other waste containers, \nincluding their lids, located in Group I-1, I-2 and I-\n3 occupancies and Group B ambulatory care \nfacilities shall be constructed of noncombustible \nmaterials or of materials that meet a peak rate of \nheat release not exceeding 300 kW/m2 when tested \nin accordance with ASTM E1354 at an incident heat \nflux of 50 kW/m2 in the horizontal orientation. \nMetal wastebaskets and other metal waste \ncontainers with a capacity of 75 L or more shall be \nlisted in accordance with UL 1315 and shall be \nprovided with a noncombustible lid. Portable \ncontainers exceeding 120 L shall be stored in an \narea classified as a waste and linen collection room \nand constructed in accordance with Table 509.1 of \nSBC 201. \nException: Recycling containers complying with \nSection 808.1.2 are not required to be stored in \nwaste and linen collection rooms.\n\n❖ Although residents of these occupancies are \ngenerally closely monitored, there is an \nincreased life safety risk in these facilities since \nin each type, the occupants have limited or no \nself-evacuation ability. Plastic containers can \nadd a tremendous fuel load to a fire in a trash \nor linen container; many plastic containers will \nmore than triple the fuel load in a fire situation. \nThis section will control the fuel load for these \ncontainers that are used routinely throughout \nthe facilities and will correlate the code with \ngovernmental regulations for these facilities. \nSteps can be taken to reduce the impact of a \nfire once it has been ignited by limiting \nwastebaskets to those that can meet certain \ncombustibility criteria in accordance with ASTM \nE1354. \nASTM \nE1354 \nis \na \nsmall-scale \ncalorimeter test that measures heat flux output \nbased on a given heat source. This concept is \nsimilar to that required in fullscale tests for \nupholstered \nfurniture \nand \nmattresses \nin \nSection 805. It should be noted that this section \nis not focused on ignition prevention but \ninstead assumes that ignition has occurred. \nThe focus is reducing the contribution of the \ntrash container to a fire.\n\nCompliance with this test allows any material \nthat can pass the test to be used. This may \nallow the use of fire-retardant plastics or other \nmaterials that will meet the criteria of the test. \nGenerally, in larger areas of the facility, if a fire \ncan be contained to a wastebasket, it will not \nspread but will simply burn out.\n\nSince a larger wastebasket means a larger fire, \nthis section also addresses larger metal \nwastebaskets by requiring compliance with UL \n1315 and that they be equipped with a \nnoncombustible \nlid. \nThis \nincreases \nthe \nlikelihood that the fire will stay contained to the \nwastebasket and possibly reduce the fire size \nby restricting the combustion process. The \ngeneral performance of wastebaskets meeting \nthe requirements of UL 1315 is as follows:: \n• Limit the external surface temperatures of the \ncontainer \nbottom \nshould \ntheir \ncontents \nbecome ignited. \n• Extinguish the fire. \n• Contain the contents without contributing fuel \nto the fire.\n\n❖ See also the commentaries to Sections \n304.3.2, 304.3.4 and 318.1. \n808.1.1 Capacity density. The average capacity \ndensity of containers located in an individual room \nor space, other than waste and linen collection \nrooms, shall not be greater than 20 L/m2.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec808",
      "section_number": "808",
      "section_title": "FURNISHINGS OTHER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 49,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 808",
        "Section 808.1.2",
        "Section 805",
        "SBC 201",
        "SBC 801",
        "Table 509.1",
        "Section 807.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec808_1_5a52cb8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section provides a limit on the density of \nthe contents of the containers when they are \nlocated in a room or space that is not a waste \nand linen collection room. The purpose of the \nlimit is to prevent the concentration of these \nmaterials so as not to create a hazard that goes \nbeyond the active and passive fire containment \nsystems that are in place within the room or \nspace that the container is located. \n808.1.2 Recycling \nclean \nwaste \ncontainers. \nRecycling clean waste containers, including their \nlids, shall not exceed an individual capacity of 360 \nL.\n\n❖ This section provides a limit on the size of \nindividual recycling clean waste containers. \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n419\n\nSimilar to the limit on the container density, the \npurpose is to limit the amount of these \nrecyclables in an individual container so as not \nto create a hazard that goes beyond the active \nand passive fire containment systems that are \nin place within the room or space that the \ncontainer is located. \n808.2 Waste containers with a capacity of 75 L \nor more in Group R-2 college and university \ndormitories. Waste containers, including their lids, \nlocated in Group R-2 college and university \ndormitories, and with a capacity of 75 L or more, \nshall be constructed of noncombustible materials or \nof materials that meet a peak rate of heat release not \nexceeding 300 kW/m2 when tested in accordance \nwith ASTM E 1354 at an incident heat flux of 50 \nkW/m2 in the horizontal orientation. Metal \nwastebaskets and other metal waste containers with \na capacity of 75 L or more shall be listed in \naccordance with UL 1315 and shall be provided \nwith a noncombustible lid. Portable containers \nexceeding 120 L shall be stored in an area classified \nas a waste and linen collection room constructed in \naccordance with Table 509 of SBC 201.\n\n❖ This section is similar to Section 808.1, but is \napplicable \nto \nlarger \ncapacity \ncontainers \n(exceeding 75 L) and is focused on Group R-2 \ncollege and university dormitories. The large \nwaste containers in college and university \ndormitories should comply with the same \nrequirements as any waste container in Group \nI-2 and I-3 occupancies. Most nonmetallic \nwaste containers are manufactured from \npolyethylene, which has a fuel value over \ndouble that of newsprint and can generate a \nhigh heat release rate fire. These waste \ncontainers hold combustible waste (much of \nwhich is paper) while having very combustible \nwalls. See the commentary to Section 808.1 \nfor more information on the test methods \nprescribed. \n808.3 Signs. Foam plastic signs that are not \naffixed to interior building surfaces shall have a \nmaximum heat release rate of 150 kW when tested \nin accordance with UL 1975, or when tested in \naccordance with NFPA 289 using the 20-kW \nignition source. \nException: Where the aggregate area of foam \nplastic signs is less than 10 percent of the floor area \nor wall area of the room or space in which the signs \nare located, whichever is less, subject to the \napproval of the Fire official.\n\n❖ This section correlates with Section 402.6.4.4 \nof SBC 201, which requires a limit on the \ncombustibility of signs in covered mall \nbuildings, though it should be noted that the \nrequirements of this code are not specific to \nsuch buildings. The requirement of this section \nis that, when a foam plastic sign is tested in \naccordance with UL 1975 or NFPA 289 (see \ncommentary, Section 807.5.1.1), a maximum \nheat release rate of 150 kW is allowed.\n\nNote that smoke development is not part of the \nacceptance criteria.",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec808",
      "section_number": "808",
      "section_title": "FURNISHINGS OTHER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 49,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 808.1",
        "Section 807.5.1.1",
        "SBC 201",
        "SBC 801",
        "Table 509",
        "Section 402.6.4.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec808_2_8375f151",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The exception recognizes that a relatively \nsmall aggregate surface coverage of a room or \nspace by these signs (i.e., when the aggregate \narea of foam plastic signs constitutes the lesser \nof 10 percent of the floor or wall area of the \nroom or space in which the signs are located) \ndoes not present a sufficient enough hazard to \nrequire compliance with the section. However, \nspecific approval by the Fire official is required. \n808.4 Combustible lockers. Where lockers \nconstructed of combustible materials are used, the \nlockers shall be considered to be interior finish and \nshall comply with Section 803. \nException: Lockers constructed entirely of wood \nand noncombustible materials shall be permitted to \nbe used wherever interior finish materials are \nrequired to meet a Class C classification in \naccordance with Section 803.1.2.\n\n❖ Traditionally, lockers in schools (high schools, \nmiddle schools, universities), clubs, swimming \npools and gymnasiums were constructed of \nsteel. In recent years, the use of lockers \nconstructed of combustible materials has \nbecome prevalent. These lockers typically line \nan entire wall (for example, a corridor in a \nschool) and are not regulated by the code. \nLockers are not usually considered interior \nfinish. The only other materials regulated by \nthe code at present are interior trim, \nupholstered furniture, decorations, decorative \nvegetation, wastebaskets, linen containers and \nsigns. Lockers do not fall into any of those \ncategories.\n\nCombustible lockers can present a significant \nfire load and, if ignited, are likely to spread fire \nthe same way that interior finish materials \nspread fire. They are considered interior finish \nmaterials and regulated like all other interior \nfinish materials for any occupancy. Plastic \nlockers have the benefit of being more immune \nto the effects of water from wet clothing and are \ngenerally \nvery \ndurable—but, \nwith \nthese \nbenefits comes a fire hazard. The lockers by \none manufacturer are constructed of 10 mm \nsolid plastic bodies and heavy duty 13 mm \ndoors. Typically, the “solid plastic” used is \neither \nhigh-density \npolyethylene \nor \n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec808",
      "section_number": "808",
      "section_title": "FURNISHINGS OTHER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 48,
      "page_end": 49,
      "token_count": 472,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 803.1.2",
        "Section 803"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec424_0_3b3c9287",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n420\n\npolypropylene. Polypropylene, as discussed in \nthe commentary to Section 803.9, is a \nthermoplastic that gives off considerable \nenergy and produces a pooling flammable \nliquid fire when it burns. \n808.5 Play \nstructures \nadded \nto \nexisting \nbuildings. Where play structures that exceed 3 m in \nheight or 14 m2 in area are added inside an existing \nbuilding, they shall comply with Section 424 of \nSBC 201.\n\n❖ This section references SBC 201 for play \nstructures \nthat \nare \nadded \nto \nexisting \noccupancies. The fire testing that led to its \ninclusion in SBC 201 shows that these \nstructures can release very large amounts of \nheat when they burn and need to be regulated. \nSBC 201 Section 424 already regulates these \nstructures for new buildings at the time of \nconstruction of the entire building; however, \nplay structures are often added into malls or \nrestaurants after the certificate of occupancy \nhas been granted. Note that as these \nstructures age, they are often removed and \nreplaced, and SBC 201 would normally not \napply. Similarly, SBC 901 would also not apply.\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n421\n\nBIBLIOGRAPHY\n\nThe following resource material was used in the preparation of the commentary for this chapter of the \ncode: \n1. DeLauter, L., J. Lee, G. Roadarmel and D.W. Stroup. “Scotch Pine Christmas Tree Fire Tests.” FR4010. \nGaithersburg, MD: National Institute of Standards and Technology, US Department of Commerce, 1999.\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n422\n\nTABLES AND FIGURES OF CHAPTER 8\n\nTABLE 803.3 \nINTERIOR WALL AND CEILING FINISH REQUIREMENTS BY OCCUPANCYk\n\nGROUP \nSPRINKLEREDl \nNON-SPRINKLERED \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec424",
      "section_number": "424",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 61,
      "token_count": 533,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 803.3",
        "SBC 201",
        "Section 424",
        "SBC 801",
        "SBC 901",
        "Section 803.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec424_1_8b665071",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Rooms \nand \nenclosed \nspacesc \nInterior \nexit \nstairways \nand \ninterior exit ramps \nand \nexit \npassagewaysa,b \nCorridors and \nenclosure for \nexit access \nstairways and \nexit access \nramps \nRooms \nand \nenclosed \nspacesc \nA-1 & \nA-2 \nB \nB \nC \nA \nAd \nBe \nA-3f, A-\n4, A-5 \nB \nB \nC \nA \nAd \nC \nB, E, M, \nR-1, R-4 \nB \nCm \nC \nA \nBm \nC \nF \nC \nC \nC \nB \nC \nC \nH \nB \nB \nC\ng \nA \nA \nB \nI-1 \nB \nC \nC \nA \nB \nB \nI-2 \nB \nB \nBh,i \nA \nA \nB \nI-3 \nA \nAj \nC \nA \nA \nB \nI-4 \nB \nB \nBh,i \nA \nA \nB \nR-2 \nC \nC \nC \nB \nB \nC \nR-3 \nC \nC \nC \nC \nC \nC \nS \nC \nC \nC \nB \nB \nC \nU \nNo Restrictions \nNo Restrictions \na. Class C interior finish materials shall be allowed for wainscoting or paneling of not more than 100 square meter of \napplied surface area in the grade lobby where applied directly to a noncombustible base or over furring strips applied \nto a noncombustible base and fireblocked as required by Section 803.11 of SBC 201. \nb. In exit enclosures of buildings less than three stories in height of other than Group I-3, Class B interior finish for non-\nsprinklered buildings and Class C for sprinklered buildings shall be permitted. \nc. Requirements for rooms and enclosed spaces shall be based upon spaces enclosed by partitions. Where a fire-resistance \nrating is required for structural elements, the enclosing partitions shall extend from the floor to the ceiling. Partitions \nthat do not comply with this shall be considered as enclosing spaces and the rooms or spaces on both sides shall be \nconsidered as one. In determining the applicable requirements for rooms and enclosed spaces, the specific occupancy \nthereof shall be the governing factor regardless of the group classification of the building or structure. \nd. Lobby areas in Group A-1, A-2 and A-3 occupancies shall not be less than Class B materials. \ne. Class C interior finish materials shall be allowed in Group A occupancies with an occupant load of 300 persons or less. \nf. ** not applicable. \ng. Class B material is required where the building exceeds two stories. \nh. Class C interior finish materials shall be allowed in administrative spaces. \ni. Class C interior finish materials shall be allowed in rooms with a capacity of four persons or less. \nj. Class B materials shall be allowed as wainscoting extending not more than 1200 mm above the finished floor in \ncorridors. \nk. Finish materials as provided for in other sections of this code. \nl. Applies when the vertical exits, exit passageways, corridors or rooms and spaces are protected by an approved \nautomatic sprinkler system installed in accordance with Section 903.3.1.1 or 903.3.1.2. \nm. Corridors in ambulatory care facilities shall have a Class B or better interior finish material.\n\n-\n\n[Table table_p52_1]\nHeaders: GROUP | SPRINKLEREDl | NON-SPRINKLERED\nInterior exit\nstairways and\ninterior exit ramps\nand exit\npassagewaysa,b | Corridors and\nenclosure for\nexit access\nstairways and\nexit access\nramps | Rooms\nand\nenclosed\nspacesc | Interior exit\nstairways and\ninterior exit ramps\nand exit\npassagewaysa,b | Corridors and\nenclosure for\nexit access\nstairways and\nexit access\nramps | Rooms\nand\nenclosed\nspacesc\nA-1 &\nA-2 | B | B | C | A | Ad | Be\nf\nA-3 , A-\n4, A-5 | B | B | C | A | Ad | C\nB, E, M,\nR-1, R-4 | B | Cm | C | A | Bm | C\nF | C | C | C | B | C | C\n... and 9 more rows",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec424",
      "section_number": "424",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 61,
      "token_count": 994,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 201",
        "Section 903.3.1.1",
        "Section 803.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec424_2_519de9ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n423\n\nCommentary FIGURE 803.1.1(1) \nASTM E84 TUNNEL TEST\n\nCommentary FIGURE 803.1.1(2) \nFLAME IN TUNNEL TEST\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n424\n\nCommentary FIGURE 803.1.2(3) \nTYPICAL FLAME SPREAD OF COMMON MATERIALS\n\nCommentary FIGURE 803.1.1(1) \nROOM CORNER TEST\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n425\n\nCommentary FIGURE 803.1.1(2) \nFLAME IN ROOM CORNER TEST\n\nCommentary FIGURE 803.4 \nAPPLIED FLAME-RETARDANT COATINGS\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n426\n\nCommentary FIGURE 804.2.3 \nFOAM PLASTIC DECORATIVE TRIM COVERAGE AREA\n\nCommentary FIGURE 804.2.2 \nMAXIMUM DIMENSIONS—FOAM PLASTIC TRIM \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n427\n\nCommentary FIGURE 804.3.1 \nRADIANT FLOOR PANEL TEST\n\nCommentary FIGURE 805.1 \nEFFECT OF LOCATION OF FIRE \n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n428\n\nCommentary FIGURE 805.1.1.2(1) \nTYPICAL FIRE TEST SETUP\n\nCommentary FIGURE 805.1.1.2(2) \nSTEADY VERSUS UNSTEADY FIRES\n\nCommentary FIGURE 805.3.2.2.2 \nANNEX A3 ASTM F1085 TEST RESULTS\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n429\n\nCommentary FIGURE 806.1(1) \nSUMMARY OF TREE PARAMETERS\n\n(From NIST Report FR 4010)\n\nCommentary FIGURE 806.1(2) \nGRAPH OF HEAT RELEASE RATE VERSUS TIME FOR TEST NUMBER 3\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n430\n\nCommentary FIGURE 807.5.2.2 \nARTWORK COVERAGE AREA EXAMPLE\n\n-\n\nCHAPTER 8—INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS\n\nSBC 801-CC-2024 \n431\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch8",
      "chapter_number": "8",
      "chapter_title": "INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS",
      "section_id": "sec424",
      "section_number": "424",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 61,
      "token_count": 642,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec901_0_128df3a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n432\n\n— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\n❖ General Comments\n\nThe provisions required by Chapter 9 are just \npart of the overall fire protection system of a \nbuilding or structure. All fire protection \nrequirements contained in the code must be \nconsidered as a package or overall system. \nNoncompliance with any part of the overall \nsystem may cause other parts of the system to \nfail. Failure to install the systems in accordance \nwith code provisions may result in an increased \nloss of life and property due to a reduction in \nthe level of protection provided.\n\nEvery effort must be made to verify the proper \ndesign and installation of a given fire protection \nsystem, especially \nthose that result \nin \nconstruction alternatives and other code trade-\noffs.\n\nThe title of Chapter 9 has been expanded to \ninclude life safety systems. This reflects that \nthe chapter has been expanded over the years \nto include emergency alarm systems, smoke \ncontrol systems, explosion control and carbon \nmonoxide detection, which are not fire \nprotection systems. The requirements in \nChapter 9 are active fire safety provisions. \nThey \nare \ndirected \nat \ncontaining \nand \nextinguishing a fire once it has erupted. This \nchapter parallels and duplicates much of \nChapter 9 in SBC 201. The code, however, \ncontains additional specific provisions that are \napplicable only to existing buildings. It also \ncontains periodic testing criteria that are not \nduplicated in SBC 201. Proper testing, \ninspection and maintenance of the various \nsystems are critical to establishing the \nreliability of the system. Additionally, Chapter 9 \nreferences and adopts numerous National Fire \nProtection Association (NFPA) standards, \nincluding the acceptance testing criteria within \nthe standard. The referenced standards will \nalso contain more specific design and \ninstallation criteria than are found in this \nchapter. As noted in Section 102.7, where \ndifferences occur between code requirements \nand the referenced standard, the code \nprovisions apply.\n\n❖ Purpose\n\nFire protection systems may serve one or more \npurposes in providing adequate protection from \nfire and hazardous material exposure. The \npurpose of Chapter 9 is to prescribe the \nminimum requirements for an active system or \nsystems of fire protection to perform the \nfollowing functions: to detect a fire, to alert the \noccupants or fire department  of a fire \nemergency, to control smoke and to control or \nextinguish the fire. Generally, the requirements \nare based on the occupancy and height and \narea of the building, as these are the factors \nthat most affect fire-fighting capabilities and the \nrelative hazard of a specific space or area. \nSECTION 901 GENERAL \n901.1 Scope. The provisions of this chapter shall \nspecify where fire protection and life safety systems \nare required and shall apply to the design, \ninstallation, inspection, operation, testing and \nmaintenance of all fire protection and life safety \nsystems.\n\n❖ Chapter 9 contains requirements for fire \nprotection and life safety systems that may \nbe installed or located in a building. These \ninclude automatic suppression systems, \nstandpipe systems, fire alarm and detection \nsystems, smoke control systems, smoke and \nheat vents, and portable fire extinguishers. \nBesides indicating the conditions under \nwhich respective systems are required, this \nchapter contains the design, installation, \nmaintenance, testing and operational criteria \nfor fire protection and life safety systems. \nWhile the code requires proper maintenance \nfor the reliability of the systems, the actual \nmaintenance provisions (periodic testing, \ninspections and maintenance) may be \ncontained \nin \none \nof \nthe \nreferenced \nstandards.\n\nChapter 9 is intended to apply to buildings of \nnew \nconstruction \nor \nwhere \ndeemed \napplicable \nbecause \nof \na \nchange \nin \noccupancy or an addition, unless specifically \nindicated to be applicable to existing \nbuildings only. The scoping provisions in \nChapter \n1 \nshould \nbe \nconsulted \nfor \ndetermining the proper requirements for \nadditions, alterations and remodelings.\n\nThis \nchapter \nalso \naddresses \nthe \nrequirements for fire command centers, fire \ndepartment  connections, fire pumps and \nemergency radio systems. These features \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n471\n\n903.4.3 Floor control valves. Approved supervised \nindicating control valves shall be provided at the \npoint of connection to the riser on each floor in \nhigh-rise buildings.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec901",
      "section_number": "901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 101,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901",
        "SBC 801",
        "SBC 201",
        "Section 102.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec901_1_fe9b3be2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ In high-rise buildings, sprinkler control valves \nwith supervisory initiating devices must be \ninstalled at the point of connection to the riser \non each floor. Sprinkler control valves on each \nfloor are intended to permit servicing activated \nsystems without impairing the water supply to \nlarge portions of the building. \n903.5 Testing and maintenance. Sprinkler \nsystems shall be tested and maintained in \naccordance with Section 901.\n\n❖ Section 901 contains requirements for the \ntesting and maintenance of automatic \nsprinkler systems. Acceptance tests are \nnecessary to verify that the system performs \nas intended by design and by the code. \nPeriodic \ntesting \nand \nmaintenance \nare \nessential to verify that the level of protection \ndesigned into the building will be operational \nwhenever \na \nfire \noccurs. \nWater-based \nextinguishing systems must be tested and \nmaintained as required by NFPA 25. \n903.6 Where required in existing buildings and \nstructures. An automatic sprinkler system shall be \nprovided in existing buildings and structures where \nrequired in Chapter 11.\n\n❖ Chapter 11 of this code, specifically Section \n1103.5, requires sprinklers for existing \nbuildings used for the manufacture and \nstorage of pyroxylin plastics in certain Group \nA-2 occupancies and in existing Group I-2 \noccupancies. \nSee \nthe \ncommentary \nto \nSections 1103.5.1 through 1103.5.4 for more \ndetail \non \nthe \nretroactive \nsprinkler \nrequirements. \nSECTION 904 ALTERNATIVE \nAUTOMATIC FIRE-EXTINGUISHING \nSYSTEMS \n904.1 General. \nAutomatic \nfire-extinguishing \nsystems, other than automatic sprinkler systems, \nshall be designed, installed, inspected, tested and \nmaintained in accordance with the provisions of this \nsection and the applicable referenced standards.\n\n❖ Section \n904 \ncovers \nalternative \nfire-\nextinguishing systems that use extinguishing \nagents other than water. Alternative automatic \nfire-extinguishing \nsystems \ninclude \nwet-\nchemical, dry-chemical, foam, carbon dioxide, \nhalon and clean-agent suppression systems. In \naddition to the provisions of Section 904, the \nindicated referenced standards include specific \ninstallation, \nmaintenance \nand \ntesting \nrequirements for all systems. \n904.1.1 Certification of service personnel for \nfire-extinguishing equipment. Service personnel \nproviding or conducting maintenance on automatic \nfire-extinguishing systems, other than automatic \nsprinkler systems, shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of system \nand work performed.\n\n❖ Maintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency.\n\nThese provisions align the code with NFPA \nstandards governing the design, construction, \ninspection and maintenance of alternative \nautomatic \nfire-extinguishing \nsystems \nand \nportable fire extinguishers. The personnel \nqualification requirements specified by the \napplicable NFPA standards for the various \nalternative \nautomatic \nfire-extinguishing \nsystems are summarized in Commentary \nFigure 904.1.1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec901",
      "section_number": "901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 101,
      "token_count": 751,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901",
        "Section 904",
        "Section 1103.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec901_2_caba2eec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Several organizations offer certifications that \nwill confirm to building and fire officials that \nindividuals \nare \nqualified \nto \nperform \nmaintenance on alternative automatic fire-\nextinguishing \nsystems \nand \nportable \nfire \nextinguishers. The International Code Council® \n(ICC®), in conjunction with the National \nAssociation of Fire Equipment Distributors \n(NAFED), offers certifications to individuals \nwho \nservice \nand \ninspect \nportable \nfire \nextinguishers and pre-engineered alternative \nfire-extinguishing \nsystems \nprotecting \ncommercial \nkitchen \nhoods \nor \nindustrial \nequipment such as spray booths. The National \nInstitute \nfor \nCertification \nin \nEngineering \nTechnologies (NICET) offers four progressive \nlevels of certification for individuals who \ndesign, erect and inspect special hazard \nsuppression \nsystems. \nSpecial \nhazard \nsuppression systems include all of the various \nsystems recognized in Section 904 and \nCommentary Figure 904.1.1. Finally, most \nmanufacturers \nof \nthese \nsystems \noffer \ncorporate certifications to individuals who will \ndesign, install and inspect them. Such \ncertifications are beneficial to building and fire \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec901",
      "section_number": "901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 62,
      "page_end": 101,
      "token_count": 255,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 904"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec105_0_e289d048",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n433\n\nall directly relate to the proper function of fire \nprotection and life safety systems. \n901.2 Construction \ndocuments. \nThe \nFire \nofficial shall have the authority to require \nconstruction documents and calculations for all fire \nprotection and life safety systems and to require \npermits be issued for the installation, rehabilitation \nor modification of any fire protection and life safety \nsystem. Construction documents for fire protection \nand life safety systems shall be submitted for review \nand approval prior to system installation.\n\n❖ The construction documents and related \ncalculations for all fire protection and life safety \nsystems must be reviewed before a permit is \nissued. The review is performed to determine \ncompliance with the code requirements and the \napplicable \nprovisions \nin \nthe \nreferenced \nstandards.\n\nTypical shop drawings for fire protection and \nlife safety systems are usually not prepared \nduring the initial submittal for a construction \npermit. Many jurisdictions require a separate \nsubmittal and issue a separate permit to the \ncontractor installing the system (see Section \n901.3). Factors such as classification of the \nhazard; amount of agent or water supply \navailable; and the design criteria, including the \ndensity or concentration to be achieved by the \nsystem, are to be included with the shop \ndrawings. Specific equipment data sheets \nidentifying sprinklers, pipe dimensions, power \nrequirements for smoke detectors, and so on \nmust also be included with the submittal in \naddition to any required calculations. See also \nthe commentary to Section 907.1.1 regarding \nfire alarm system construction documents and \nSection 907.1.2 regarding fire alarm system \nshop drawings. \n901.2.1 Statement \nof \ncompliance. \nBefore \nrequesting final approval of the installation, where \nrequired by the Fire official, the installing \ncontractor shall furnish a written statement to the \nFire official that the subject fire protection or life \nsafety system has been installed in accordance with \napproved plans and has been tested in accordance \nwith the manufacturer’s specifications and the \nappropriate installation standard. Any deviations \nfrom the design standards shall be noted and copies \nof the approvals for such deviations shall be \nattached to the written statement.\n\n❖ A certificate or other approved written \nstatement must be submitted to the Fire official \nwith the proper documentation from the \ninstalling contractor specifying that the fire \nprotection or life safety system has been \ninstalled in accordance with the requirements \nof the code. The certificate should also indicate \nthat all required inspections and tests of the \nsystem have been conducted at the time of \napplication for a certificate of occupancy.\n\nThe written statement is to indicate that the \nsystem has been installed in accordance with \ncode requirements. As previously stated, \ncontractors may have certificates that specify \nthe criteria of the referenced standards since \nmany of them contain sample certificates. \nWhile such certificates may be used, the \ncontractor is required to certify that the system \ncomplies with the provisions of the code, which \nin some instances may vary from the \nreferenced standards. These variations and \nany other variations involved in the installation, \nwhether by change order, variance or field \ncondition, must also be included with the \nwritten statement. \n901.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ Section 105 requires permits of two separate \nbut related types. Section 105.6 requires an \noperational permit. These permits are \nrequired to conduct certain types of business \nor hazardous operations that require a \nhigher level of scrutiny from the Fire official. \nThe second type of permit, required by \nSection 105.7, is the construction permit, \nwhich is required for the installation and \nmodification of all fire protection systems. \n901.4 Fire protection and life safety systems. \nFire protection and life safety systems shall be \ninstalled, repaired, operated and maintained in \naccordance with this code and SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "requires permits of two separate",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 63,
      "token_count": 858,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105",
        "Section 901.3",
        "Section 105.7",
        "SBC 201",
        "Section 907.1.1",
        "SBC 801",
        "Section 105.6",
        "Section 907.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec105_1_a62c59ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section emphasizes that systems are to be \ninstalled, repaired, operated and maintained in \ncompliance with SBC 801 and SBC 201. It is \nnot the intent of the code to require existing \nsystems that are otherwise not being altered to \ncomply with current code and standard \nrequirements. An existing system, even if it \ndoes not meet current standards, is allowed to \ncontinue in service as long as it continues to \nprovide no less quality in service than what was \noriginally in place. \n901.4.1 Required fire protection and life safety \nsystems. Fire protection and life safety systems \nrequired by this code or SBC 201 shall be installed, \nrepaired, operated, tested and maintained in \naccordance with this code. A fire protection system \nor life safety system for which a design option, \nexception or reduction to the provisions of this code \nor SBC 201 has been granted shall be considered to \nbe a required system. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "requires permits of two separate",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 63,
      "page_end": 63,
      "token_count": 207,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_0_767cab23",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n434\n\n❖ Fire protection and life safety systems that are \nrequired by Chapter 9 or by another section of \neither SBC 201 or the code must be considered \nas required systems. The fire protection and life \nsystems are integral components of the \nprotection and safety features of the building \nand must be properly installed, repaired, \noperated, tested and maintained in accordance \nwith \nthe \ncode. \nImproperly \ninstalled \nor \nmaintained systems can fail to provide the \nanticipated protection and, in some cases, \ncreate a hazard in itself.\n\nAlthough the code may not require a fire \nprotection or life safety system for a specific \nbuilding or portion of a building because of its \noccupancy, \nthe \nsystem \nwould \nstill \nbe \nconsidered a required system if some other \ncode alternative, exception or reduction was \ntaken based on the installation of that system. \nFor example, a typical small office building may \nnot require an automatic sprinkler system \nsolely because of its Group B occupancy \nclassification. However, if an exit access \ncorridor \nfire-resistance-rating reduction is \ntaken as allowed by Table 1020.1 for buildings \nequipped throughout with an NFPA 13 \nsprinkler system, that sprinkler system is now \nconsidered a required system. Code trade-offs, \nexceptions, reductions or other design options \nare not unique to SBC 201. Such trade-offs \noccur more than 60 times in the code. \n901.4.2 Nonrequired fire protection and life \nsafety systems. Fire protection and life safety \nsystems or portion thereof not required by this code \nor SBC 201 shall be allowed to be furnished for \npartial or complete protection provided that such \ninstalled systems meet the applicable requirements \nof this code and SBC 201.\n\n❖ A building owner or designer may elect to \ninstall a fire protection or life safety system that \nis not required in the code. Even though such \na system is not required, it must comply with \nthe applicable requirements of Chapter 9. This \nrequirement is based on the concept that any \nsystem not installed as required by the code is \nlacking because it could give a false \nimpression of properly installed protection.\n\nFor example, if a building owner chooses to \ninstall sprinkler protection in a certain area and \nthat protection is not required by any provisions \nof the code, the system must be installed in \naccordance with NFPA 13 or 13R, as \napplicable, and other applicable requirements \nof the code, such as water supply and \nsupervision. The extent of the protection \nprovided would not be regulated. Once the \nsystem is installed, it is subject to the same \ncode requirements for maintenance and testing \nwith which any other system would be required \nto comply.\n\nIf the optional sprinkler system is intended to \nbe \nused \nto \nprovide \nalternatives \nfound \nelsewhere in the code, the system would cease \nto be voluntary. In such a case, it becomes a \nrequired system and subject to Section \n901.4.1. \n901.4.3 Alterations in buildings and structures. \nFor any alteration within a building or structure, the \nfire protection and life safety systems shall be \nextended, altered or augmented to maintain and \ncontinue protection within the building or structure. \nPersons shall not remove or modify any fire \nprotection or life safety system installed or \nmaintained under the provisions of this code or SBC \n201 without approval from the Fire official.\n\n❖ If an alteration or expansion of the system is \nproposed, the level of protection provided by \nthe system is to be the same or greater than \nwhat it was before the alteration or expansion \nwas considered. Any added sections of the \nsystem must meet the requirements for new \nfire protection or life safety according to the \nsystem involved. In addition, all work, including \nthe removal or modification of existing \nsystems, is required to be approved by the Fire \nofficial before it is started. \n901.4.4 Fire areas. Where buildings, or portions \nthereof, are divided into fire areas so as not to \nexceed the limits established for requiring a fire \nprotection system in accordance with this chapter, \nsuch fire areas shall be separated by fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both, \nhaving a fire-resistance rating of not less than that \ndetermined in accordance with Section 707.3.10 of \nSBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.4.1",
        "Section 707",
        "SBC 201",
        "Section 707.3.10",
        "SBC 801",
        "Table 1020.1",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_1_928c6f0c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section provides specific guidance on how \na building needs to be divided into fire areas in \norder to avoid requiring a fire protection system \nto be installed. A single occupancy group \nwould require fire barriers or horizontal \nassemblies in order to create multiple fire areas \n(see SBC 201 Table 707.3.10), each having an \narea below the threshold for fire protection \nsystem installation. \n901.4.5 Additional fire protection systems. In \noccupancies of a hazardous nature, where special \nhazards exist in addition to the normal hazards of \nthe occupancy, or where the Fire official determines \nthat access for fire apparatus is unduly difficult, the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n435\n\nFire official shall have the authority to require \nadditional safeguards and fire protection systems. \nFire protection and life safety systems required \nunder this section shall be installed in accordance \nwith this code and the applicable referenced \nstandards.\n\n❖ This section allows the Fire official to require \nfire protection safeguards beyond the minimum \nrequirement of Chapter 9 where warranted by \npotential unsafe conditions. The provisions of \nthe code cannot anticipate every occupancy \ncondition. Hazardous material occupancies or \nbuildings with limited fire department  access \nare potentially a greater hazard to both building \noccupants and fire fighters. Any additional \nsafeguards should be those needed to abate \npotential hazards. This section does not give \nthe Fire official the right to require additional \nsystems without cause. If the condition is \nadequately addressed by the code, then \nadditional safeguards are not warranted. \nShould additional safeguards be deemed \nnecessary, then the fire protection components \nregulated by this section must be considered \nrequired systems. \n901.4.6 Appearance of equipment. Any device \nthat has the physical appearance of life safety or fire \nprotection equipment but that does not perform that \nlife safety or fire protection function shall be \nprohibited.\n\n❖ All required or provided life safety or fire \nprotectionrelated equipment must be continued \nin use and be maintained to meet the \nrequirements in effect at the time of the original \ninstallation. Nonrequired equipment that has \nbeen taken out of service or cannot function as \nintended must be dismantled and removed to \nprevent creating a false impression of \nprotection.\n\nSimply because a nonrequired system does \nnot meet the current standards is neither cause \nto require its removal (see Section 901.4), nor \na reason to require the system to be upgraded. \nAs long as the system is maintained in the \nmanner in which it was intended when \ninstalled, it can be allowed to continue. \n901.4.7 Pump and riser room size. Where \nprovided, fire pump rooms and automatic sprinkler \nsystem riser rooms shall be designed with adequate \nspace for all equipment necessary for the \ninstallation, as defined by the manufacturer, with \nsufficient working space around the stationary \nequipment. Clearances around equipment to \nelements of permanent construction, including \nother installed equipment and appliances, shall be \nsufficient to allow inspection, service, repair or \nreplacement without removing such elements of \npermanent construction or disabling the function of \na required fire-resistance-rated assembly. Fire \npump and automatic sprinkler system riser rooms \nshall be provided with doors and unobstructed \npassageways large enough to allow removal of the \nlargest piece of equipment.\n\n❖ Section 901.4.7 establishes that, where a \npump or riser room is necessary, those rooms \nhousing fire protection system risers or fire \npumps and their components have adequate \nspace to facilitate their maintenance. This \nsection does not require the construction of a \nroom to house fire protection systems; \nhowever, if a room is provided, this section \nrequires that it be adequately sized to allow for \nmaintenance.\n\nInstead of prescribing arbitrary dimensions, \nthis provision bases the room area on \nclearances \nspecified \nby \nthe \nequipment \nmanufacturers to ensure adequate space is \navailable for its installation or removal. The \ndesign must provide enough area so that walls, \nfinish materials and doors are not required to \nbe removed during maintenance activities. The \nprovision also prescribes that the size of the \ndoor serving a riser or pump room is of a size \nto accommodate the removal of the largest \npiece of equipment.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.4.7",
        "Section 901.4",
        "Table 707.3.10",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_2_57bde14a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Given that the design of fire protection systems \ngenerally commences during the period that \nbuilding \nconstruction \ndrawings \nand \nspecifications are being reviewed by the \njurisdiction, it will be especially important for the \nbuilding’s designer to establish dialogue with \nthe fire protection system contractor early in the \ndesign process to ensure that the room and \npassageways can accommodate the largest \nequipment and provide the space needed for \nmaintenance. \n901.4.7.1 \nAccess. \nAutomatic \nsprinkler \nsystem risers, fire pumps and controllers shall be \nprovided with ready access. Where located in a fire \npump room or automatic sprinkler system riser \nroom, the door shall be permitted to be locked \nprovided that the key is available at all times.\n\n❖ This section requires that there is available \naccess at all times to the fire pump and system \ncontrol valves for the purposes of fire-fighting \noperations, \ninspection \nand \ntesting \nrequirements, and maintenance on the system. \nWhere located in a locked room in order to \nprovide a secure location away from malicious \nmischief and vandalism, the key must always \nbe available for use by authorized individuals \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n436\n\nfor entry. \n901.4.7.2 \nMarking on access doors. Access \ndoors for automatic sprinkler system riser rooms \nand fire pump rooms shall be labeled with an \napproved sign. The lettering shall be in contrasting \ncolor to the background. Letters shall have a \nminimum height of 50 mm with a minimum stroke \nof 10 mm.\n\n❖ Proper identification of the room is critical in \norder to allow for quick access for fire fighters. \nThe specific requirements of color and lettering \nsize are to ensure that the identification will be \nuniform at all locations and can be easily read \nfrom a distance. \n901.4.7.3 \nEnvironment. \nAutomatic \nsprinkler system riser rooms and fire pump rooms \nshall be maintained at a temperature of not less than \n4°C. Heating units shall be permanently installed.\n\n❖ The specific requirement for a minimum \ntemperature of the room provides protection \nfrom freezing for the sprinkler system and fire \npump. Where heating is required to maintain \nthe room temperature, it shall be installed \npermanently so that it is automatic in operation \nand dependable when it is necessary. \n901.4.7.4 \nLighting. Permanently installed \nartificial illumination shall be provided in the \nautomatic sprinkler system riser rooms and fire \npump rooms.\n\n❖ Sufficient illumination in the fire pump and \nsystem control valve room is required to be \ninstalled permanently so that it is always \navailable to provide visibility to the equipment \nwithin the room for inspection and operation. \n901.5 Installation acceptance testing. Fire \nprotection \nand \nlife \nsafety \nsystems \nand \nappurtenances thereto shall be subject to acceptance \ntests as contained in the installation standards and \nas approved by the Fire official. The Fire official \nshall be notified before any required acceptance \ntesting.\n\n❖ All fire protection and life safety systems must \npass an acceptance test to determine that they \nwill operate as required by the code. \nAcceptance tests are usually part of the final \ninspection \nprocedures. \nThe \nreferenced \nstandards contain specific acceptance test \nprocedures. In most instances, the acceptance \ntest procedures require 100-percent operation \nof the \ntestable system \ncomponents to \ndetermine that they are operational and \nfunctioning as required. Often, the design \nprofessional may require additional testing that \nmay be beyond the code requirements to verify \nthat the system operates as designed. The \ndesign professional may also establish the \nappropriate testing criteria for special systems, \nsuch as smoke control systems. These \nproposed \ntesting \nprotocols, \nwhere \nnot \naddressed elsewhere in the code, must be \napproved by the Fire official before being \nperformed.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 849,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_3_caa17c4f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The \ninclusion \nof \nthe \nrequirement \nfor \nacceptance tests in the code is not intended to \nassign responsibility for witnessing the tests. \nThe responsibility to witness the acceptance \ntest is an administrative issue that each \nmunicipality must address. Because the \nacceptance test is critical during design and \nconstruction \nand \nis \na \nrequirement \nof \noccupancy, the requirement is located in the \ncode. The section also clarifies that it is the \nowner \nor \nowner’s \nauthorized \nagent’s \nresponsibility to conduct the test and the role of \nthe Fire official to witness—not conduct—the \ntest. Typically, the owner will assign the \nresponsibility of conducting the test to the \ninstalling contractor. \n901.5.1 Occupancy. It shall be unlawful to occupy \nany portion of a building or structure until the \nrequired fire protection and life safety systems have \nbeen tested and approved.\n\n❖ Partial occupancy of any structure must not be \npermitted unless all fire protection and life \nsafety systems for the occupied areas have \nbeen tested and approved. Even so, the code \nassumes that full protection for all areas will be \nprovided \nas \nquickly \nas \npossible. \nThe \ninstallation of many fire protection and life \nsafety systems and the associated code \nalternatives permitted for a given occupancy \nassume complete building protection and not \njust in the occupied areas. All partial \noccupancy conditions are subject to the final \napproval of the Fire official. Section 105.3.4 \nallows the Fire official to issue conditional \noccupancy permits.\n\nIf the building becomes vacant, this section \nwould be applicable again. Here, occupancy is \nbased on a certificate of occupancy. If the \nvacancy is in a tenant space of an otherwise \nfully protected building, then the fire protection \nor life safety system must be continued. The \nother tenants of the building are subject to the \nnecessary continuation of the fire protection or \nlife safety system. This is similar to partial \noccupancy. On the other hand, if a building is \nvacated completely, and the certificate of \noccupancy is forfeited, then the entire building \ncan be considered as unoccupied, and the fire \nprotection or life safety systems can be \ndiscontinued. At such time, utilities can be \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n437\n\ndisconnected and the building be declared \nnonhabitable. This option carries with it the \nburden of reuse because if the vacant, non-\nhabitable building is intended to be used again, \nit is subject to provisions in SBC 201 that would \nrequire the building to be certified as a new \nstructure \nand \nmay \ninvolve \nsignificant \nmodifications in order to receive a new \ncertificate of occupancy.\n\nOften, insurance companies will require that \nautomatic sprinkler systems be kept in \noperation during a vacancy. If such is the case, \nutilities will likely need to be kept in place in \norder to keep the system within operating \ntemperature requirements. Buildings in which \noccupancy is discontinued for an extended \nperiod of time may be considered hazardous \nand require action to remediate the problem, \npossibly by demolition.\n\nIf the system being installed is a nonrequired \nsystem, then this section is not applicable and \npartial occupancy can be granted. \n901.6 Inspection, testing and maintenance. Fire \nprotection and life safety systems shall be \nmaintained in an operative condition at all times, \nand shall be replaced or repaired where defective. \nNonrequired fire protection and life safety systems \nand equipment shall be inspected, tested and \nmaintained or removed in accordance with Section \n901.8.\n\n❖ Adequate \nmaintenance, \ninspection \nand \nperiodic testing of all systems, equipment and \ndevices, including equipment and systems \nrelated to mechanical smoke exhaust and \nsmoke and heat vents, is necessary so that \nthey are ready to perform their intended \nfunctions should fire occur.\n\nAn inspection consists of a visual check of a \nsystem or device to verify that it is in operating \ncondition and free from defects or damage. \nIndicating valves, gauges and indicator lamps \nare a few of the features required by the codes \nto facilitate this activity. Obvious damage and \nthe general condition of the system, particularly \nthe presence of corrosion, both external and \ninternal, must always be noted and recorded. \nPartially because they are less detailed, \ninspections are conducted more frequently \nthan tests and maintenance. Because special \nknowledge and tools are not required, \ninspections may be performed by any \nreasonably competent person.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.8",
        "SBC 801",
        "Section 105.3.4",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_4_a0b9a534",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Periodic tests following standardized methods \nare intended to confirm the results of \ninspections and determine that all components \nfunction properly and that systems meet their \noriginal \ndesign \nspecifications. \nTools, \nequipment or devices are usually required for \nthese tests.\n\nBecause tests are \nmore \ndetailed \nthan \ninspections, they are usually conducted only \nonce or twice per year in most cases. Some \ntests, however, may be required as frequently \nas bimonthly or quarterly (for example, some \nfire alarm system equipment) or as infrequently \nas 5-, 6- or 12-year intervals (for example, \nportable fire-extinguisher hydrostatic tests). \nSince specialized knowledge and equipment \nare required, testing is usually done by \ntechnicians or specialists trained in the proper \nconduct of the test methods involved.\n\nPeriodic maintenance keeps systems in good \nworking order and may be used to repair \ndamage \nor \ndefects \ndiscovered \nduring \ninspections or testing. Specialized tools and \ntraining are required to perform maintenance. \nOnly properly trained technicians or specialists \nshould perform required periodic maintenance. \nMost maintenance is required only as needed, \nbut many manufacturers suggest or require \nregular periodic replacement of parts subject to \nwear or abuse.\n\nNonrequired fire protection or life safety \nsystems, where installed, require the same \nlevel of maintenance as required systems. If \nrequired maintenance is not being done, there \nis no way to determine if the system will \nfunction as intended. Therefore, inadequately \nmaintained, nonrequired systems must be \nremoved to avoid creating a false impression of \nadequate protection. \n901.6.1 Standards. Fire protection systems shall \nbe inspected, tested and maintained in accordance \nwith the referenced standards listed in Table \n901.6.1.\n\n❖ Specific requirements related to inspection \npractices, testing schedules and maintenance \nprocedures are dependent on the type of fire \nprotection system and its corresponding \nreferenced NFPA standard as indicated in \nTable 901.6.1.\n\nThis table lists the NFPA referenced standards \nto be used for the inspection, testing and \nmaintenance criteria for various fire protection \nsystems. Many of the testing and maintenance \nrequirements are included elsewhere in \nChapter 9 of the code. \n901.6.2 Integrated testing. Where two or more fire \nprotection or life safety systems are interconnected, \nthe intended response of subordinate fire protection \nand life safety systems shall be verified when \nrequired testing of the initiating system is \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n438\n\nconducted. In addition, integrated testing shall be \nperformed in accordance with Sections 901.6.2.1 \nand 901.6.2.2.\n\n❖ The code intends to require proper operation of \nintegrated features of fire protection and life \nsafety systems. In some cases, such as a fire \nalarm system initiating a complex response of \ndoors, dampers, elevators and fans in a high-\nrise building, the integration is highly complex, \ninvolving cooperation of many different trades, \ncontrols and systems. In other cases, such as \nnotifying a monitoring service when a fire \nsprinkler operates, the integration is relatively \nsimple. The intent of this section is that the \nrequired testing of integrated features is scaled \nin a manner that is reasonable for a wide range \nof applications. \n901.6.2.1 \nHigh-rise buildings. For high-rise \nbuildings, integrated testing shall comply with \nNFPA 4, with an integrated test performed prior to \nissuance of the certificate of occupancy and at \nintervals not exceeding 10 years, unless otherwise \nspecified by an integrated system test plan prepared \nin accordance with NFPA 4. If an equipment failure \nis detected during integrated testing, a repeat of the \nintegrated test shall not be required, except as \nnecessary to verify operation of fire protection or \nlife safety functions that are initiated by equipment \nthat was repaired or replaced.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 854,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_5_e29a35b8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ NFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire \nprotection systems in high-rise buildings. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.2.2 \nSmoke control systems. Where a \nfire alarm system is integrated with a smoke control \nsystem as outlined in Section 909, integrated testing \nshall comply with NFPA 4, with an integrated test \nperformed prior to issuance of the certificate of \noccupancy and at intervals not exceeding 10 years, \nunless otherwise specified by an integrated system \ntest plan prepared in accordance with NFPA 4. If an \nequipment failure is detected during integrated \ntesting, a repeat of the integrated test shall not be \nrequired, except as necessary to verify operation of \nfire protection or life safety functions that are \ninitiated by equipment that was repaired or \nreplaced.\n\n❖ NFPA 4 is referenced for compliance in this \nsection for the integrated testing of fire alarm \nsystems that are required to operate in \ncombination with smoke control systems. The \nintegrated test is to be completed before the \nbuilding is allowed to be occupied and \nadditionally every 10 years or less to ensure \nthat the required fire protection systems \ncontinue to function as intended. In addition, it \nis stated that a repeat of the entire integrated \ntest is not required when failed initiating \nequipment is repaired or replaced. \n901.6.3 Records. \nRecords \nof \nall \nsystem \ninspections, tests and maintenance required by the \nreferenced standards shall be maintained.\n\n❖ Accurate, up-to-date records are required to \ndocument the history of system inspection, \ntesting and maintenance. Record keeping is \nnot intended simply to prove to the Fire official \nthat \nrequired \ninspection, \ntesting \nand \nmaintenance are being performed, but to assist \nthe owner or his or her agent in performing \nthese functions. A well-kept log helps an owner \nor technician determine how the system is \nperforming over time and how changes inside \nand outside of the protected premises are \naffecting system performance. For example, \nautomatic sprinkler system main drain test \nresults may indicate whether the public water \nsupply is being degraded by development, \nthereby impairing sprinkler system capabilities. \nSimilarly, a history of accidental alarms at a \nspecific smoke detector may indicate that the \ndevice requires cleaning or maintenance. \n901.6.3.1 \nRecords \ninformation. \nInitial \nrecords shall include the name of the installation \ncontractor, \ntype \nof \ncomponents \ninstalled, \nmanufacturer of the components, location and \nnumber of components installed per floor. Records \nshall include the manufacturers’ operation and \nmaintenance instruction manuals. Such records \nshall be maintained for the life of the installation.\n\n❖ When the fire protection systems are first \ninstalled, an accurate inventory must be \ncompiled so that future owners and officials \ncan refer \nback to \nthe \ndocuments \nfor \nmaintenance and operational requirements. \nAdditionally, if a recall is required, the \ninstallation inventory will be able to identify if \nany of the components subject to the recall are \ninstalled. \nBy \nincluding \nthe \ninstallation \ncontractor’s information in the list, a resolution \nof any legal aspects of defective components \ncan be more readily obtained. Also, if \noperations or maintenance change during the \nlife of the installation and a public notice is \nprovided, the building owner will have the \ninformation necessary to know and apply the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n439",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 815,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 909"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_6_889a2ef0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "new requirements. The requirement to collect \nand maintain this information is already within \nmany of the standards referenced in the code. \nThis requirement gives the Fire official \nenforcement language and assists the building \nowner in understanding the responsibilities \nassociated with having these fire protection \nsystems installed in the building. \n901.7 Systems out of service. Where a required \nfire protection system is out of service, the fire \ndepartment  and the Fire official shall be notified \nimmediately and, where required by the Fire \nofficial, the building shall be either evacuated or an \napproved fire watch shall be provided for all \noccupants left unprotected by the shutdown until \nthe fire protection system has been returned to \nservice. \nWhere utilized, fire watches shall be provided with \nnot less than one approved means for notification of \nthe fire department and their only duty shall be to \nperform constant patrols of the protected premises \nand keep watch for fires. \nException: Facilities with an approved notification \nand impairment management program. \nThe \nnotification and impairment program for water-\nbased fire protection system shall comply with \nNFPA 25.\n\n❖ The protection afforded by a required fire \nprotection system must not be diminished in \nany existing building except for the purpose of \nconducting tests, maintenance or repairs. The \nlength of service interruptions must be kept to \na minimum. The fire department  and the Fire \nofficial must be notified of any service \ninterruptions. They must carefully evaluate the \ncontinued operation or occupancy of buildings \nand structures where protection is interrupted. \nWhenever possible, all unaffected portions of \nthe system should be kept in service. Until \nprotection is restored, hazardous processes or \noperations \nshould \nbe \nsuspended \nand \nalternative \nspecial \nprotection \nshould \nbe \nconsidered in addition to an approved fire \nwatch.\n\nThe code text only addresses when a required \nsystem is placed out of service. However, if a \nsystem is in place, even though it is not \nrequired by the code or SBC 201, it would be \nan appropriate courtesy to inform the fire \ndepartment  of any fire protection system being \ndiscontinued or temporarily taken out of \nservice. If the nonrequired system is to be \nplaced out of service for an extended period of \ntime, the Fire official has the authority to \naddress the condition under Section 901.4.6 \nand require that the system be either placed \nback into operation or removed so as not to \ncreate a false impression of protection.\n\nThe exception provides an alternative to the \nimmediate notification of the fire department  \nand Fire official when systems are taken out of \nservice. In some occupancies, such as existing \nGroup I-2 buildings, in addition to periodic \nmaintenance and testing, the possible extent of \nconstruction activity would result in the fire \ndepartment  and Fire official being constantly \nnotified of fire protection systems being placed \nout of service and then needing to make a \ndetermination as to whether a fire watch or \nbuilding evacuation are required. In many \ninstances, the duration of the system being out \nof service is relatively short. For example, a dry \npipe sprinkler system is impaired at the \nconclusion of every trip test for the time period \nnecessary to reset the system. NFPA 25 \naddresses these situations and allows 10 \nhours in a 24-hour period of time before the \nbuilding is required to be evacuated or a fire \nwatch is implemented. NFPA 25 still requires \nthat the fire department, fire official and other \nparties (such as the insurance carrier) be \nnotified. \n901.7.1 Impairment coordinator. The building \nowner shall assign an impairment coordinator to \ncomply with the requirements of this section. In the \nabsence of a specific designee, the owner shall be \nconsidered to be the impairment coordinator.\n\n❖ The impairment coordinator is the person \nresponsible for maintaining the building fire \nprotection \nsystems. \nThe \nimpairment \ncoordinator may be the building owner or other \ndesignee, such as the plant manager or \nbuilding engineer, if he or she is trained to \ncomply with the provisions of Section 901.7. \n901.7.2 Tag required. A tag shall be used to \nindicate that a system, or portion thereof, has been \nremoved from service.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.7",
        "Section 901.4.6",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_7_26f43078",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ When any fire protection system is taken out of \nservice, it must be clearly identified with a \nvisible tag that indicates the conditions of the \nimpairment and who to notify. The tag is \nintended to alert building occupants and fire \ndepartment  personnel that the system in \nquestion is impaired. It must remain visibly in \nplace until full protection is restored. \n901.7.3 Placement of tag. The tag shall be posted \nat each fire department  connection, system control \nvalve, fire alarm control unit, fire alarm annunciator \nand fire command center, indicating which system, \nor part thereof, has been removed from service. The \nFire official shall specify where the tag is to be \nplaced. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n440\n\n❖ This section specifies some of the impaired \nlocations where a tag must be used. Tagging a \nfire department  connection, for example, is \nintended \nto \nalert \nthe \nresponding \nfire \ndepartment  that a normal operating condition \ndoes not exist for the portion of the system \nbeyond the connection. While it is also \nimportant to tag system control valves, an \nimpairment tag in the sprinkler riser room may \nnot get noticed until accessed by fire \ndepartment  personnel. The final location of all \nimpairment tags is subject to the approval of \nthe Fire official. \n901.7.4 Preplanned \nimpairment \nprograms. \nPreplanned impairments shall be authorized by the \nimpairment coordinator. Before authorization is \ngiven, a designated individual shall be responsible \nfor verifying that all of the following procedures \nhave been implemented: \n1. The extent and expected duration of the \nimpairment have been determined. \n2. The areas or buildings involved have been \ninspected and the increased risks determined. \n3. Recommendations have been submitted to \nmanagement or the building owner/manager. \n4. The fire department  has been notified. \n5. The insurance carrier, the alarm company, \nthe building owner/manager and other \nauthorities having jurisdiction have been \nnotified. \n6. The supervisors in the areas to be affected \nhave been notified. \n7. A \ntag \nimpairment \nsystem \nhas \nbeen \nimplemented. \n8. Necessary tools and materials have been \nassembled on the impairment site.\n\n❖ This section specifies the procedures that must \nbe \nfollowed \nin \na \nthorough \npreplanned \nimpairment program. These procedures must \nbe followed whenever systems are purposely \nimpaired, such as for routine sprinkler system \nalarm testing. Proper notification of responsible \nparties eliminates the chance of false alarms, \nreduces \ndisruption \nof \nnormal \nbusiness \nactivities and encourages quick resumption of \nnormal operations. \n901.7.5 Emergency \nimpairments. \nWhere \nunplanned \nimpairments \noccur, \nappropriate \nemergency action shall be taken to minimize \npotential injury and damage. The impairment \ncoordinator shall implement the steps outlined in \nSection 901.7.4.\n\n❖ Unplanned impairments, of course, go beyond \ntypical testing and maintenance procedures \nbut are also not necessarily indicative of a fire \nevent. For example, an unplanned emergency \nimpairment might occur if a sprinkler head or \npipe was found leaking or was accidentally \nimpacted by a forklift. To reduce water damage \nand to repair the sprinkler system, the valve \ncontrolling the water supply to the affected area \nwould need to be closed, thereby impairing \nprotection to the area protected by that portion \nof the sprinkler system. The impairment \ncoordinator must follow the procedures in \nSection 901.7.4 to restore protection in \nminimum time. \n901.7.6 Restoring systems to service. \nWhere impaired equipment is restored to normal \nworking order, the impairment coordinator shall \nverify that all of the following procedures have been \nimplemented: \n1. Necessary inspections and tests have been \nconducted to verify that affected systems are \noperational. \n2. Supervisors \nhave \nbeen \nadvised \nthat \nprotection is restored. \n3. The fire department  has been advised that \nprotection is restored. \n4. The building owner/manager, insurance \ncarrier, alarm company and other involved \nparties have been advised that protection is \nrestored. \n5. The impairment tag has been removed.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 901.7.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_8_bd0b4bbb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Regardless of whether a system is taken out of \nservice for either a planned impairment or for \nan emergency, this section specifies the \nprocedures to follow when restoring a system \nto service. By following these procedures, all \nresponsible parties who were informed of the \ninitial impairment will also be made aware that \nthe system is now fully operational. Restoring \nthe system to service assumes the affected \npart of the system has been corrected and is in \nproper working condition. \n901.8 Removal \nof \nor \ntampering \nwith \nequipment. It shall be unlawful for any person to \nremove, tamper with or otherwise disturb any fire \nprotection or life safety system required by this \ncode except for the purposes of extinguishing fire, \ntraining, recharging or making necessary repairs or \nwhere approved by the Fire official.\n\n❖ Tampering or otherwise unauthorized altering \nof any fire protection or life safety system or \ncomponent is illegal. A person who unlawfully \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n441\n\ntampers with equipment could face potential \ncriminal charges. Tampering could include \nintentionally pulling a manual fire alarm box \nwhen no emergency exists, playing with \nmatches to set off a smoke detector or flowing \na city fire hydrant. The use of fire protection or \nlife safety systems, equipment and other fire \nappliances \nis \nlimited \nto \nthose \npeople \nauthorized to conduct repairs and maintenance \nunless approved by the Fire official. \n901.8.1 Removal \nof \nor \ntampering \nwith \nappurtenances. Locks, gates, doors, barricades, \nchains, enclosures, signs, tags or seals that have \nbeen installed by or at the direction of the Fire \nofficial shall not be removed, unlocked, destroyed, \ntampered with or otherwise vandalized in any \nmanner.\n\n❖ Tampering with or vandalizing appurtenances \nthat are in place to prevent tampering with the \nsystem components is also prohibited. For \nexample, sprinkler system control valves are \nroutinely chained and locked in the open \nposition in addition to being equipped with \nelectronically monitored tamper switches. \nGates at fire apparatus roads, authorized by \nSection 503.6 of the code, must not have the \nlocks changed or operation altered unless \napproved by the Fire official. Any unauthorized \nremoval or tampering with these types of \ndevices is strictly prohibited. \n901.8.2 Removal of existing occupant-use hose \nlines. The Fire official is authorized to permit the \nremoval of existing occupant-use hose lines where \nboth of the following conditions exist: \n1. The hose line would not be utilized by trained \npersonnel or the fire department . \n2. The remaining outlets are compatible with \nfire department  fittings.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 603,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 503.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec707_9_21d20e96",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The current code and SBC 201 do not require \noccupant-use hoses in as many locations as \nwere required in previous editions of the codes \nand referenced standards. There also has \nbeen a shift in the philosophy of fire service \nleaders as to whether occupants should \nattempt to extinguish the fire via occupant-use \nhose stations or evacuate the structure. Most \nof the population is now being taught to \nevacuate the building, not to fight the fire. This \nshift is mainly due to the safety risk of having \nan untrained person attempting to fight a fire \nwith more than a fire extinguisher. Another \nconsideration was the ongoing cost to building \nowners to comply with maintenance and \ntesting requirements for the hoses and their \nracks. \nMany \njurisdictions \nhave \nenacted \ngovernmental legislation or code changes to \naddress this issue, and the addition of this new \nsection \nupdates \nthe \ncode \nto \nreflect \nconventional wisdom on this topic. This section \nprovides safeguards in the form of several \nconditions for the Fire official to consider in \nformulating an approval for removal of \noccupant-use hoses. The first condition \nassumes that there is not a trained fire brigade \non the premises that might be qualified to use \nthe hose stations as first responders in, for \nexample, an industrial setting. Condition 1 also \nrecognizes that fire department  typically will \nnot use private hose stations for fire attack due \nto \nthe \nquestionable \nquality \nof \ntheir \nmaintenance. Condition 2 was included to \nensure that any outlets that remain are useable \nby the fire department  by requiring that their \nthreads be compatible with fire department  fire \nhose fittings, such as American National Fire \nHose Connection Screw Threads (NH). \n901.9 Termination of monitoring service. \nFor fire alarm systems required to be monitored by \nthis code, notice shall be made to the Fire official \nwhenever alarm monitoring services are terminated. \nNotice shall be made in writing by the provider of \nthe monitoring service being terminated.\n\n❖ This section requires the monitoring service \nitself to notify the Fire official of service being \nterminated. Although the ultimate responsibility \nrests with the building owner, he or she is not \ncited in this section since if they discontinued \nthe service, they would likely not understand \nthe implications, and if they did would have no \nincentive to contact the Fire official. \n901.10 Recall of fire protection components. \nAny fire protection system component regulated by \nthis code that is the subject of a voluntary or \nmandatory recall under government law shall be \nreplaced with approved, listed components in \ncompliance with the referenced standards of this \ncode. The Fire official shall be notified in writing \nby the building owner when the recalled component \nparts have been replaced.\n\n❖ This section provides the Fire official with a \nvaluable tool for monitoring recalls. Under this \nprovision, a code section can be cited that will \nallow the Fire official to enforce the provisions \nof the recall on systems within the jurisdiction. \nProduct \nlistings \nand \ncompliance \nwith \nreferenced standards are paramount in the \neffectiveness of fire protection systems. \nCompanies may be under an agreement with \ngovernment agencies to “voluntarily” recall \ncertain components or face legal action. While \nthis is technically voluntary, it in no way \nreduces the need for the recall. To the extent \nthat the company’s livelihood depends on the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 64,
      "page_end": 71,
      "token_count": 738,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec902_0_e11f5755",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n442 \n \nrecall being performed properly, the action is \nnot voluntary. This section allows the Fire \nofficial to compel the building owner to comply \nwith the recall and replace the component with \none that is not subject to suspicion. \nSECTION 902 DEFINITIONS \n902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ALARM NOTIFICATION APPLIANCE. \n• ALARM SIGNAL. \n• ALARM VERIFICATION FEATURE. \n• ANNUNCIATOR. \n• AUDIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• AUTOMATIC. \n• AUTOMATIC \nFIRE-EXTINGUISHING \nSYSTEM. \n• AUTOMATIC \nSMOKE \nDETECTION \nSYSTEM. \n• AUTOMATIC SPRINKLER SYSTEM. \n• AUTOMATIC WATER MIST SYSTEM. \n• AVERAGE AMBIENT SOUND LEVEL. \n• CARBON \nDIOXIDE \nEXTINGUISHING \nSYSTEM. \n• CLEAN AGENT. \n• COMMERCIAL MOTOR VEHICLE. \n• CONSTANTLY ATTENDED LOCATION. \n• DELUGE SYSTEM. \n• DETECTOR, HEAT. \n• DRY-CHEMICAL \nEXTINGUISHING \nAGENT. \n• ELEVATOR GROUP. \n• EMERGENCY ALARM SYSTEM. \n• EMERGENCY \nVOICE/ALARM \nCOMMUNICATIONS. \n• FIRE ALARM BOX, MANUAL. \n• FIRE ALARM CONTROL UNIT. \n• FIRE ALARM SIGNAL. \n• FIRE ALARM SYSTEM. \n• FIRE AREA. \n• FIRE DETECTOR, AUTOMATIC. \n• FIRE PROTECTION SYSTEM. \n• FIRE SAFETY FUNCTIONS. \n• FIXED BASE OPERATOR (FBO). \n• FOAM-EXTINGUISHING SYSTEM. \n• GAS DETECTION SYSTEM. \n• HALOGENATED \nEXTINGUISHING \nSYSTEM. \n• IMPAIRMENT COORDINATOR. \n• INITIATING DEVICE. \n• LIFE SAFETY SYSTEMS. MANUAL FIRE \nALARM BOX. \n• MULTIPLE-STATION ALARM DEVICE. \n• MULTIPLE-STATION SMOKE ALARM. \n• NOTIFICATION ZONE. \n• NUISANCE ALARM. PRIVATE GARAGE. \nRECORD DRAWINGS. \n• SINGLE-STATION SMOKE ALARM. \n• SLEEPING UNIT. \n• SMOKE ALARM. \n• SMOKE DETECTOR. \n• STANDPIPE, TYPES OF. \nAutomatic dry. \nAutomatic wet. \nManual dry. \nManual wet. \nSemiautomatic dry. \n• STANDPIPE SYSTEM, CLASSES OF. \nClass I system. \nClass II system. \n• Class III system. \n• SUPERVISING STATION. \n• SUPERVISORY SERVICE. \n• SUPERVISORY SIGNAL. \n• SUPERVISORY \nSIGNAL-INITIATING \nDEVICE. \n• TIRES, BULK STORAGE OF. \n• TRANSIENT AIRCRAFT. \n• TROUBLE SIGNAL. \n• VISIBLE \nALARM \nNOTIFICATION \nAPPLIANCE. \n• WET-CHEMICAL \nEXTINGUISHING \nAGENT. \n• WIRELESS PROTECTION SYSTEM. \n• ZONE. \n• ZONE, NOTIFICATION.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2, in another Saudi \nCodes as indicated in Section 201.3 or the \ndictionary meaning may be all that is needed \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec902",
      "section_number": "902",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 72,
      "token_count": 790,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 902",
        "Section 201.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_0_f6f9a2e2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n443\n\n(see also commentaries, Sections 201 through \n201.4).\n\nCertain requirements in the code are based on \ncode provisions in SBC 201, SBC 501 and SBC \n701. A review of definitions included in those \ncodes will aid in the understanding of many of \nthe requirements contained in the code. \nSECTION 903 AUTOMATIC SPRINKLER \nSYSTEMS \n903.1 General. Automatic sprinkler systems shall \ncomply with this section.\n\n❖ This section identifies the conditions requiring \nan \nautomatic \nsprinkler \nsystem \nfor \nall \noccupancies. The need for an automatic \nsprinkler system may depend on not only the \noccupancy but also the occupant load, fuel \nload, height and area of the building as well as \nfire-fighting \ncapabilities. \nSection \n903.2 \naddresses all occupancy conditions requiring \nan automatic sprinkler system. Section 903.3 \ncontains the installation requirements for all \nsprinkler \nsystems \nin \naddition \nto \nthe \nrequirements of NFPA 13, NFPA 13R and \nNFPA 13D. The supervision and alarm \nrequirements \nfor \nsprinkler \nsystems \nare \ncontained in Section 903.4, whereas Section \n903.5 refers to testing and maintenance \nrequirements for sprinkler systems found in \nSection 901 and NFPA 25. Section 903.6 \naddresses existing buildings and references \nChapter 11.\n\nUnless specifically allowed by the code or SBC \n201, residential sprinkler systems installed in \naccordance with NFPA 13R or NFPA 13D are \nnot recognized for reductions or exceptions \npermitted by other sections of this code or SBC \n201. NFPA 13 systems provide the level of \nprotection associated with adequate fire \nsuppression for all occupancies. NFPA 13R \nand NFPA 13D systems are intended more to \nprovide adequate time for egress but not \nnecessarily for complete suppression of the \nfire. \nCommentary \nFIGURE \n903.2 \nlists \nexamples of where the various sprinkler \nthresholds differ in application.\n\nThe area values contained in this section are \nintended to apply to fire areas, which are \ncomprised of all floor areas bounded by fire \nbarriers, fire walls or exterior walls. The \nminimum required fire-resistance rating of fire \nbarrier assemblies that define a fire area is \nspecified in Table 707.3.10 of SBC 201. \nBecause the areas are defined as fire areas, fire \nbarriers, horizontal assemblies, fire walls or \nexterior walls are the only acceptable means of \nsubdividing a building into smaller areas \ninstead of installing an automatic sprinkler \nsystem. Whereas fire barriers and exterior \nwalls define multiple fire areas within a single \nbuilding, a fire wall defines separate buildings \nwithin one structure.\n\nAlso note that some of the threshold limitations \nresult in a requirement to install an automatic \nsprinkler system throughout the building while \nothers may require only specific fire areas to be \nsprinklered.\n\nAnother important point is that one fire area \nmay include floor areas in more than one story \nof a building (see commentary to “Fire area,” \nSection 202).\n\nThe application of mixed occupancies and fire \nareas must be carefully researched. Often the \nrequired separation between occupancies for \nthe purposes of applying the separated mixed-\nuse option in Section 508.4 of SBC 201 will \nresult in a separation that is less than what is \nrequired to define the boundaries of a fire area. \nIt is possible to have two different occupancies \nwithin a given fire area, treated as separated \nuses but with code requirements applicable to \nboth occupancies since they are not separated \nby the rating required for fire areas. \n903.1.1 Alternative \nprotection. \nAlternative \nautomatic fire extinguishing systems complying \nwith Section 904shall be permitted instead of \nautomatic sprinkler protection where recognized by \nthe applicable standard and approved by the Fire \nofficial.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 903.2",
        "Section 904",
        "Table 707.3.10",
        "Section 903.6",
        "SBC 501",
        "Section 903.4",
        "SBC 201",
        "Section 508.4",
        "SBC 701",
        "SBC 801",
        "Section 202",
        "Section 903.5",
        "Section 901",
        "Section 903.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_1_ec3715da",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section permits the use of an alternative \nautomatic fire-extinguishing system when \napproved by the Fire official as a means of \ncompliance with the occupancy requirements \nof Section 903. Although the use of an \nalternative extinguishing system allowed by \nSection 904, such as a carbon dioxide system \nor clean-agent system, would satisfy the \nrequirements of Section 903.2, it would not be \nconsidered an acceptable alternative for the \npurposes of exceptions, reductions or other \ncode alternatives that would be applicable if an \nautomatic sprinkler system were installed. \n903.2 Where required. Approved automatic \nsprinkler systems in new buildings and structures \nshall be provided in the locations described in \nSections 903.2.1 through 903.2.12. \nException: Spaces or areas in telecommunications \nbuildings used exclusively for telecommunications \nequipment, associated electrical power distribution \nequipment, batteries and standby engines, provided \nthat those spaces or areas are equipped throughout \nwith an automatic smoke detection system in \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n444\n\naccordance with Section 907.2 and are separated \nfrom the remainder of the building by not less than \n1-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or not less than 2-hour \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.\n\n❖ Sections 903.2.1 through 903.2.12 identify the \nconditions requiring an automatic sprinkler \nsystem (see Commentary Figure 903.2). The \ntype of sprinkler system must be one that is \npermitted for the specific occupancy condition. \nAn NFPA 13R sprinkler system, for example, \nmay not be installed to satisfy the sprinkler \nthreshold requirements for a mercantile \noccupancy (see Section 903.2.7). As indicated \nin Section 903.3.1.2, the use of an NFPA 13R \nsprinkler system is limited to Group R \noccupancies not exceeding four stories in \nheight.\n\nThere is one exception for those spaces or \nareas used exclusively for telecommunications \nequipment. The telecommunications industry \nhas continually stressed the need for the \ncontinuity of telephone service, and the ability \nto maintain this service is of prime importance. \nThis service is a vital link between the \ncommunity and the various life safety services, \nincluding fire, police and emergency medical \nservices. The integrity of this communications \nservice can be jeopardized not only by fire, but \nalso by water, from whatever the source.\n\nIt must be emphasized that the exception \napplies only to those spaces or areas that are \nused \nexclusively \nfor \ntelecommunications \nequipment. Historically, those spaces have a \nlow incidence of fire events. Fires in \ntelecommunications equipment are difficult to \nstart and, if started, grow slowly, thus \npermitting early detection. Such fires are \ntypically of the smoldering type, do not spread \nbeyond the immediate area and generally self-\nextinguish.\n\nNote, however, that this exception requires fire \nresistive separation from other portions of the \nbuilding and, most importantly, that the building \ncannot qualify for any code trade-offs for fully \nsprinklered buildings. \n903.2.1 Group A. An automatic sprinkler system \nshall be provided throughout buildings and portions \nthereof used as Group A occupancies as provided in \nthis section.\n\n❖ Group A occupancies are characterized by a \nsignificant number of people who are not \nfamiliar \nwith \ntheir \nsurroundings. \nThe \nrequirement for a suppression system reflects \nthe additional time needed for egress. The \nextent of protection is also intended to extend \nto the occupants of the assembly group from \nunobserved fires in other building areas \nlocated between the story containing the \nassembly occupancy and all levels of exit \ndischarge serving such occupancies. The only \nexception to the coverage is for Group A-5 \noccupancies that are open to the atmosphere. \nSuch occupancies require only certain aspects \nto be sprinklered, such as concession stands \n(see commentary, Section 903.2.1.5).",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 903.2",
        "Section 904",
        "Section 707",
        "Section 903.2.1.5",
        "Section 903.3.1.2",
        "SBC 201",
        "Section 903.2.7",
        "SBC 801",
        "Section 907.2",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_2_51f8fe5d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The requirement for sprinklers is based on the \nlocation and function of the space. It is not \ndependent on whether or not the area is \nprovided \nwith \nexterior walls. \nSBC \n801 \nCommittee Interpretation No. 25-05 to this \nsection discusses this issue and states, in part, \nthat “where no surrounding exterior walls are \nprovided along the perimeter of the building, \nthe building area is used to identify and \ndetermine applicable fire area.” Outdoor areas, \nsuch as pavilions and patios, may have no \nwalls but will have an occupant load and other \nfactors that identify the assembly occupancy as \nsuch. If any of the thresholds are reached \nrequiring sprinkler protection, then sprinkler \nprotection must be provided whether there are \nexterior walls or not. \n903.2.1.1 \nGroup \nA-1. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-1 occupancies and \nthroughout all stories from the Group A-1 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies. \n4. The fire area contains a multitheater \ncomplex.\n\n❖ Group A-1 occupancies are identified as \nassembly occupancies with fixed seating, such \nas theaters. In addition to the high occupant \nload associated with these types of facilities, \negress is further complicated by the possibility \nof low lighting levels customary during \nperformances. The fuel load in these buildings \nis usually of a type and quantity that would \nsupport fairly rapid fire development and \nsustained duration.\n\nTheaters with stages pose a greater hazard. \nSections 410.7 and 410.8 require stages to be \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n445\n\nequipped with an automatic sprinkler system \nand standpipe system, respectively. The \nproscenium opening must also be protected. \nThese features compensate for the additional \nhazards associated with stages in Group A-1 \noccupancies.\n\nThis section lists four conditions that require \ninstalling a suppression system in a Group A-1 \noccupancy including the entire story where the \nA-1 occupancy is located and all intervening \nfloors. Condition 1 requires that, if any one fire \narea of Group A-1 exceeds 1115 m2, the \nautomatic sprinkler system is to be installed \nthroughout the entire story where a Group A-1 \noccupancy is located, regardless of whether \nthe building is divided into more than one fire \narea. However, if all fire areas are less than \n1115 m2 (and less than the other thresholds), \nthen sprinklers would not be required. \nCompartmentalization into multiple fire areas in \ncompliance with SBC 201 Chapter 7 is deemed \nan adequate alternative to sprinkler protection.\n\nCondition 2 establishes the minimum number \nof occupants for which an automatic sprinkler \nsystem \nis \nconsidered \nnecessary. \nThe \ndetermination of the actual occupant load must \nbe based on Section 1004.\n\nCondition 3 accounts for occupant egress \ndelay when traversing a stairway requiring a \nsprinkler system, regardless of the size of \noccupant load. In such cases, alternative \nemergency escape elements such as windows \nmay not be available; making the suppression \nneeds all the greater. It is not necessary for the \noccupant load to exceed 300 on a level other \nthan the level of exit discharge serving such \noccupancy. Any number of Group A-1 \noccupants on the alternative level would be \ncause to apply the requirement for sprinklers. \nThe text does not make reference to “story” but \nuses the term “floor,” which could include \nmezzanines and basements.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1004",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_3_bc47e9cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Condition 4 states that a sprinkler system is \nrequired for multiplex theater complexes to \naccount for the delay associated with the \nnotification of adjacent compartmentalized \nspaces where the occupants may not be \nimmediately aware of an emergency. \n903.2.1.2 \nGroup \nA-2. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-2 occupancies and \nthroughout all stories from the Group A-2 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 465 m2. \n2. The fire area has an occupant load of 100 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.\n\n❖ Group A-2 assembly occupancies are intended \nfor food or drink consumption, such as banquet \nhalls and restaurants. Occupancies in Group \nA-2 involve life safety factors such as a high \noccupant density, flexible fuel loading, movable \nfurnishings and limited lighting; therefore, they \nmust be protected with an automatic sprinkler \nsystem under any of the listed conditions.\n\nIn the case of an assembly use, the purpose of \nthe automatic sprinkler system is to provide life \nsafety from fire as well as preserving property. \nBy requiring fire suppression in areas through \nwhich the occupants may egress, including the \nlevel \nof \nexit \ndischarge \nserving \nsuch \noccupancies, the possibility of unobserved fire \ndevelopment affecting occupant egress is \nminimized.\n\nThe 465 m2 threshold for the automatic \nsprinkler system reflects the higher degree of \nlife safety hazard associated with Group A-2 \noccupancies. As alluded to earlier, Group A-2 \noccupancies could have low lighting levels, \nloud music, late hours of operation, dense \nseating with ill-defined aisles. These factors in \ncombination could delay fire recognition, \nconfuse occupant response and increase \negress time.\n\nAlthough the calculated occupant load for a \n465 m2 space at 1.4 m2 per occupant would be \nover 100, the occupant load threshold in \nCondition 2 is meant to reflect the concern for \nsafety in these higher density occupancies. \nAny restaurant with an occupant load greater \nthan 100 would require sprinkler protection as \nwell. This includes fast food facilities with no \nlow lighting sales. The similar intent of \nCondition 3 is addressed in the commentary to \nSection 903.2.1.1.\n\nNote that as with Group A-1 occupancies, \nwhen sprinklers are required, they are required \non the story where the Group A-2 occupancy is \nlocated and on all intervening floors leading to \nthe levels of exit discharge. \n903.2.1.3 \nGroup \nA-3. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-3 occupancies and \nthroughout all stories from the Group A-3 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n446\n\n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 762,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_4_6a9cdd77",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Group \nA-3 \noccupancies \nare \nassembly \noccupancies intended for worship, recreation \nor amusement and other assembly uses not \nclassified elsewhere in Group A, such as \nmosques, museums and libraries. While Group \nA-3 occupancies could potentially have a high \noccupant load, they normally do not have the \nsame potential combination of life safety \nhazards \nassociated \nwith \nGroup \nA-2 \noccupancies. \nAs \nwith \nmost \nassembly \noccupancies, however, most of the occupants \nare typically not completely familiar with their \nsurroundings. Where any of the three listed \nconditions \nare \napplicable, \nan \nautomatic \nsprinkler system is required throughout the fire \narea containing the Group A-3 occupancy, \nincluding the entire story where the Group A-3 \noccupancy is located and throughout all floors \nbetween the Group A occupancy and exit \ndischarge that serves that occupancy (see \ncommentary, Sections 903.2.1and 903.2.1.1). \n903.2.1.4 \nGroup \nA-4. \nAn \nautomatic \nsprinkler system shall be provided throughout \nstories containing Group A-4 occupancies and \nthroughout all stories from the Group A-4 \noccupancy to and including the levels of exit \ndischarge serving that occupancy where one of the \nfollowing conditions exists: \n1. The fire area exceeds 1115 m2. \n2. The fire area has an occupant load of 300 or \nmore. \n3. The fire area is located on a floor other than \na level of exit discharge serving such \noccupancies.\n\n❖ Group A-4 occupancies are assembly uses \nintended for viewing of indoor sporting events \nand activities such as arenas, skating rinks and \nswimming pools. The occupant load density \nmay be high depending on the extent and style \nof seating, such as bleachers or fixed seats, \nand the potential for standing-room viewing.\n\nWhere any of the three listed conditions are \napplicable, an automatic sprinkler system is \nrequired throughout the fire area containing the \nGroup A-4 occupancy, including the entire \nstory where the Group A-4 occupancy is \nlocated, and in all floors between the Group A \noccupancy \nand \nexit \ndischarge \n(see \ncommentary, Sections 903.2.1 and 903.2.1.1). \n903.2.1.5 \nGroup \nA-5. \nAn \nautomatic \nsprinkler system shall be provided for all enclosed \nGroup A-5 accessory use areas in excess of 100 m2.\n\n❖ Group A-5 occupancies are assembly uses \nintended for viewing of outdoor activities. This \noccupancy \nclassification \ncould \ninclude \namusement park structures, grandstands and \nopen stadiums. A sprinkler system is not \nrequired in the open area of Group A-5 \noccupancies because the buildings would not \naccumulate smoke and hot gases. A fire in \nopen areas would also be obvious to all \nspectators.\n\nEnclosed areas such as retail areas, press \nboxes \nand \nconcession \nstands \nrequire \nsprinklers if they are in excess of 100 m2. The \n100 m2 accessory use area is not intended to \nbe an aggregate condition but rather per \nspace. Thus, a press box that is 230 m2 in area \nwould need to be subdivided into areas less \nthan 100 m2 each in order to be below the \nthreshold for sprinklers. There is no specific \nrequirement for the separation of these spaces. \nIt is assumed, however, that the separation \nwould be a solid barrier of some type but \nwithout a required fire-resistance rating.\n\nThe provision is meant to mirror that in Section \n1029.6.2.3, which exempts press boxes and \nstorage facilities less than 100 m2 in area from \nsprinkler requirements in smoke-protected \nassembly seating areas. \n903.2.1.5.1 \nSpaces under grandstands or \nbleachers. Enclosed spaces under grandstands or \nbleachers shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 where either of the following exist: \n1. The enclosed area is 100 m2 or less and is not \nconstructed in accordance with Section \n1030.1.1.1. \n2. The enclosed area exceeds 100 m2.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 1029.6.2.3",
        "Section 1030.1.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_5_70d30de6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section provides the area threshold for \nautomatic sprinklers to be required in an \nenclosed \nspace \nunder \ngrandstands \nor \nbleachers. Areas that are 100 m2 or less are \nrequired to be constructed in accordance with \nSection 1030.1.1.1 in order to be exempt from \nrequiring \nautomatic \nsprinkler \nprotection. \nEnclosed areas that are greater than 100 m2 \nare to be protected with automatic sprinklers \nregardless of the construction type and level of \nseparation. \n903.2.1.6 \nAssembly occupancies on roofs. \nWhere an occupied roof has an assembly occupancy \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n447\n\nwith an occupant load exceeding 100 for Group A-\n2 and 300 for other Group A occupancies, all floors \nbetween the occupied roof and the level of exit \ndischarge shall be equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \nException: Open parking garages of Type I or Type \nII construction.\n\n❖ Frequently, rooftops are being used and \noccupied as assembly occupancies. Building \nowners will provide an open-air rooftop bar or \nlounge, or other use similar to a Group A-2 \noccupancy on the roof of a building. A roof does \nnot meet the definition of a fire area. As such, \nprotection of the occupants can be less than \nwhat would otherwise be required were the \noccupancy located on a floor rather than on the \nroof. In addition, even if a fire occurs within the \nbuilding itself, it puts these occupants at risk. \nThe provisions requiring sprinklers are based \non the type of assembly occupancy located on \nthe roof. The roof itself is not required to be \nsprinklered. The reference to Section 903.3.1.2 \nis added, since this use can occur on the roof \nof multifamily housing facilities.\n\nThe exception for open parking garages is \nconsistent with the existing code requirement \nexception for open parking garages under \nSection 903.2.11.3 for “Buildings 16.5 m or \nmore in height.” It is becoming more common \nin the urban renewal areas throughout the \nUnited States that jurisdictions are asking \ndevelopers to provide additional recreational \nand green spaces for their citizens to enjoy \nwithin their own communities. Because of the \nlimited space available, it is not uncommon for \nsuch recreational and green spaces to be \nprovided on the roofs of open parking garages. \nBased on the existing wording of this section, \nthese recreational and green spaces greater \nthan 65 m2 (based on 0.65 m2 net per \noccupant) or 140 m2 (based on 1.4 m2 net per \noccupant) would now require the open parking \ngarage to be sprinklered. In other words, an \nopen recreational or green space on the roof of \nan open parking structure that is more than \napproximately 3.65 by 3.65 meter square \nwould require the garage to be sprinklered with \na dry pipe sprinkler system that is initially a \nmajor cost to the project as well as a major \nmonthly and yearly maintenance expense. \nSuch an expense would most likely have an \nadverse effect on developers doing major city \nurban renewal projects, deterring them from \nproviding such amenities for the Fire official.\n\nAdditionally, there are considerable data \nsupporting the exception’s elimination of \nautomatic sprinkler systems in open parking \ngarages. Two sample reports that evaluated \nfire behavior in parking garages are: \n1. \n2006 NFPA Fire Data Report, “Structure \nand Vehicle Fires in General Vehicle \nParking Garages.” \n2. \n2008 Parking Consultants Council Fire \nSafety \nCommittee \nReport, \n“Parking \nStructure Fire Facts.”\n\n❖ These \nreports \nprovided \nthe \nfollowing \nconclusions: \n• There was an average of only 660 fires per \nyear in all types of parking garages in the U.S. \nThis represented a mere 0.006 percent of all \nfires annually. \n• There were no fire fatalities in open parking \ngarages constructed of Construction Type I or \nII and an average of only 2 injuries per year. \n• There was no structural damage in 98.7 \npercent of the fires in parking garages. \n• Vehicle fires in parking garages typically do not \nspread from vehicle to vehicle. Fire spread \nfrom vehicle to vehicle occurred in only 7 \npercent of the incidents.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 989,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 903.3.1.2",
        "Section 1030.1.1.1",
        "SBC 801",
        "Section 903.2.11.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_6_01daffc2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Automatic sprinkler systems are required in \noccupancies other than open parking garages \nto protect the assembly occupancy above the \nfire and to protect the means of egress. Based \non the inherent fire safety provided by open \nparking garages of Type I or II construction, an \nautomatic sprinkler system is not required \nwhen an assembly use is located on the roof. \n903.2.1.7 \nMultiple fire areas. An automatic \nsprinkler system shall be provided where multiple \nfire areas of Group A-1, A-2, A-3 or A-4 \noccupancies share exit or exit access components \nand the combined occupant load of these fire areas \nis 300 or more.\n\n❖ There are two conditions required to trigger the \nrequirements of this section. The first is that \nexit or exit access components of Group A-1, \nA-2, A-3 or A-4 fire areas are shared. The \nsecond is that the combined occupant load of \nthe fire areas that share these components \nexceeds 300 persons.\n\nThis section addresses the issue of multiple \nsmall assembly occupancies placed in a \nsingle-story building and not triggering a \nsprinkler system requirement because of the \ninstallation of a rated corridor and separation \nwalls. The code now requires that sprinkler \nsystems be added when the convergence of \nmore than 300 persons share an exit. This is \nconsistent with the intent of automatic sprinkler \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n448\n\nsystems being required for life safety and to \nmaintain tenable exiting in a fire event. A fire \nevent that is near an exit is the same whether \nthere are 300 occupants in one room or three \nrooms with 100 occupants each sharing an \nexit. \nThis \nis \nalso \nconsistent \nwith \nthe \nrequirement in the “multiple-theater complex” \nfor Group A-1, which is a requirement for \nanytime two or more theaters are in the same \ntenancy and does not consider occupant load \nas a trigger.\n\nThis will still allow single-story buildings with \nmultiple tenancies that have separate exits and \nthat utilize the fire area separation concept, \nsuch as buildings with multiple restaurants with \nseparate \nentrances \nand \nstrip-style \nmall \nbuildings. \n903.2.2 Ambulatory care facilities. An automatic \nsprinkler system shall be installed throughout the \nentire floor containing an ambulatory care facility \nwhere either of the following conditions exist at any \ntime: \n1. Four or more care recipients are incapable of \nself-preservation. \n2. One or more care recipients that are \nincapable of self-preservation are located at \nother than the level of exit discharge serving \nsuch a facility. \nIn buildings where ambulatory care is provided on \nlevels other than the level of exit discharge, an \nautomatic sprinkler system shall be installed \nthroughout the entire floor as well as all floors \nbelow where such care is provided, and all floors \nbetween the level of ambulatory care and the \nnearest level of exit discharge, the level of exit \ndischarge, and all floors below the level of exit \ndischarge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 705,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_7_2f2a95f8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Ambulatory care facilities are Group B \noccupancies, which have an enhanced set of \nrequirements that account for the fact that \npatients may be incapable of self-preservation \nand require rescue by other occupants or fire \npersonnel. There are several aspects to the \nenhanced \nfeatures, \nincluding \nsmoke \ncompartments, sprinklers and fire alarms. More \nspecifically, the requirements for sprinklers are \nbased on the presence of four or more care \nrecipients at any given time that are incapable \nof self-preservation or any number of care \nrecipients \nthat \nare \nincapable \nof \nself-\npreservation located on a floor other than the \nlevel of exit discharge that serves the \nambulatory \ncare \nfacility. \nThe \nsprinkler \nrequirement is limited to the floor area that \ncontains the Group B ambulatory care facility \nand any floors between the ambulatory care \nfacility and level of exit discharge (see \ncommentary, SBC 201 Section 422). \n903.2.3 Group E. An automatic sprinkler system \nshall be provided for Group E occupancies as \nfollows: \n1. Throughout all Group E fire areas greater \nthan 1115 m2 in area. \n2. The Group E fire area is located on a floor \nother than a level of exit discharge serving \nsuch occupancies. \nException: In buildings where every classroom has \nnot fewer than one exterior exit door at ground \nlevel, an automatic sprinkler system is not required \nin any area below the lowest level of exit discharge \nserving that area. \n3. The Group E fire area has an occupant load \nof 300 or more.\n\n❖ Group E occupancies are limited to educational \npurposes through the 12th grade and day care \ncenters occupant load as a trigger. Serving \nchildren older than 21/2 years of age. The 1115 \nm² fire area threshold for the sprinkler system \nwas established to allow smaller schools and \nday care centers to be non-sprinklered to \nminimize the economic impact on these \nfacilities. The 1115 m2 threshold is similar to \nthat used for several other occupancies, such \nas Group M occupancies.\n\nSprinklers would also be required in portions of \nthe building located below the level of exit \ndischarge serving that occupancy. However, \nthere is an exception that would allow the \nomission of the automatic sprinkler system for \nthe Group E fire area if there is a direct exit to \nthe exterior from each classroom at ground \nlevel. The occupants must be able to go from \nthe classroom directly to the outside without \npassing \nthrough \nintervening \ncorridors, \npassageways or interior exit stairways. \n903.2.4  Group F-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group F-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group F-1 fire area exceeds 1115 m2. \n2. A Group F-1 fire area is located more than \nthree stories above grade plane. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n449\n\n3. The combined area of all Group F-1 fire \nareas \non \nall \nfloors, \nincluding \nany \nmezzanines, exceeds 2230 m2.\n\n❖ Group F-1 occupancies must meet several \ndifferent conditions as to when the fire area or \noccupancy must be sprinklered. The three \nconditions are related to the difficulty of \nmanually suppressing a fire involving a large \narea. Therefore, occupancies of Group F-1 \nmust \nbe \nprotected \nthroughout \nwith \nan \nautomatic sprinkler system if the fire area is in \nexcess of 1115 m2; if the total of all fire areas is \nin excess of 2230 m2; or if the fire area is \nlocated more than three stories above grade \nplane. This is one of the few locations in the \ncode where the total floor area of the building \nis aggregated for application of a code \nrequirement. The stipulated conditions for \nwhen an automatic sprinkler system is required \nalso apply to Group M (see Section 903.2.7) \nand S-1 (see Section 903.2.9) occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 940,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.9",
        "SBC 201",
        "Section 903.2.7",
        "SBC 801",
        "Section 422"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_8_0b191fdb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The following examples illustrate how the \ncriteria of this section are intended to be \napplied:: \n• If a building contains a single fire area of Group \nF-1 and the fire area is 1200 m2, an automatic \nsprinkler system is required throughout the \nentire building; however, if this fire area is \nseparated into two fire areas and neither is in \nexcess of 1115 m2, an automatic fire sprinkler \nsystem is not required. To be considered \nseparate fire areas, the areas must be \nseparated by fire barriers or horizontal \nassemblies having a fire-resistance rating as \nrequired in SBC 201 Table 707.3.10. \n• If a 2790 m2 Group F-1 building is equally \ndivided into separate fire areas of 1000 m2 \neach, an automatic sprinkler system would still \nbe required throughout the entire building. \nBecause the aggregate area of all fire areas \nexceeds \n2230 \nm2, \nadditional \ncompartmentation will not eliminate the need \nfor an automatic sprinkler system. However, \nthe use of a fire wall to separate the structure \ninto two buildings would reduce the aggregate \narea of each building to less than 2230 m2 and \neach fire area to less than 1115 m2, which \nwould offset the need for an automatic \nsprinkler system. \n903.2.4.1 \nWoodworking operations. An \nautomatic sprinkler system shall be provided \nthroughout all Group F-1 occupancy fire areas that \ncontain woodworking operations in excess of 230 \nm2 in area that generate finely divided combustible \nwaste or use finely divided combustible materials.\n\n❖ Because \nof \nthe \npotential \namount \nof \ncombustible dust that could be generated \nduring woodworking operations, an automatic \nsprinkler system is required throughout a fire \narea when it contains a woodworking operation \nthat exceeds 230 m2 in area. Facilities where \nwoodworking operations take place, such as \ncabinet making, are considered Group F-1 \noccupancies. The intent of the phrase \"finely \ndivided combustible waste\" is to describe \nparticle concentrations that are in the explosive \nrange (see Chapter 22 for discussion of dust-\nproducing operations).\n\nThe extent of sprinkler coverage is only \nintended to be for the Group F-1 occupancy \ninvolved in the woodworking activity. If the fire \narea is larger than 230 m2 but the woodworking \narea is less than 230 m2, sprinklers are not \nrequired. It is not the intent to require the \ninstallation of sprinklers throughout the building \nbut rather in the fire area where the hazard may \nbe present. \n903.2.4.2 \nReserved for Numbering \n903.2.4.3 \nGroup F-1 upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout aGroup F-1 fire area that \nexceeds 230 m2 used for the manufacture of \nupholstered furniture or mattresses.\n\n❖ Group F-1 occupancies that manufacture \nupholstered furniture or mattresses in a fire \narea that exceeds 235 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. Upholstered furniture \nand mattresses have the potential for rapid-\ngrowing and high-heat-release fires and this \nhazard is increased substantially where there \nare numerous upholstered furniture items or \nmattresses being manufactured. Such fires put \nthe occupants and emergency responders at \nrisk. This requirement exists regardless of \nwhether the upholstered furniture has passed \nany fire-retardant tests.\n\nFor more information on upholstered furniture \nand mattresses in a Group M occupancy, see \nthe commentary to Section 903.2.7.2 and \nSection 903.2.9.4 for a Group S-1 occupancy. \n903.2.5 Group H. Automatic sprinkler systems \nshall be provided in high-hazard occupancies as \nrequired in Sections 903.2.5.1 through 903.2.5.3.\n\n❖ Group H occupancies are those intended for \nthe manufacturing, processing or storage of \nhazardous materials that constitute a physical \nor health hazard. To be considered a Group H \noccupancy, the amount of hazardous materials \nis assumed to be in excess of the maximum \nallowable quantities permitted by Table \n5003.1.1(1) and Table 5003.1.1(2). \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n450",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.7.2",
        "Table 707.3.10",
        "Table 5003.1.1",
        "SBC 201",
        "SBC 801",
        "Section 903.2.9.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_9_0e8fb0cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "903.2.5.1 \nGeneral. An automatic sprinkler \nsystem shall be installed in Group H occupancies.\n\n❖ This section requires an automatic sprinkler \nsystem in all Group H occupancies. Even \nthough \nin \nsome instances the hazard \nassociated with the occupancy may be one that \nis not a fire hazard, an automatic sprinkler \nsystem is still required to minimize the potential \nfor fire spreading to the high-hazard use; that \nis, the sprinklers protect the high-hazard area \nfrom fire outside the area. This section does not \nprohibit the use of an alternative automatic fire-\nextinguishing system in accordance with \nSection 904. When a water-based system is \nnot compatible with the hazardous materials \ninvolved and thus creates a dangerous \ncondition, an alternative fire-extinguishing \nsystem should be used. For example, \ncombustible metals, such as magnesium and \ntitanium, have a serious record of involvement \nwith fire and are typically not compatible with \nwater (see commentary, Chapter 59).\n\nWhere control areas are used to regulate the \nquantity of hazardous material within a \nbuilding, the building is not considered a Group \nH occupancy. Unless a building would be \nrequired by some other code provision to be \nprotected with sprinklers, control areas can be \nused to control the allowable quantities of \nhazardous materials in a building so as to not \nwarrant a Group H classification and its \nmandatory sprinkler requirements. \n903.2.5.2 \nGroup H-5 occupancies. An \nautomatic sprinkler system shall be installed \nthroughout buildings containing Group H-5 \noccupancies. The design of the sprinkler system \nshall be not less than that required under SBC 201 \nfor the occupancy hazard classifications in \naccordance with Table 903.2.5.2. \nWhere the design area of the sprinkler system \nconsists of a corridor protected by one row of \nsprinklers, the maximum number of sprinklers \nrequired to be calculated is 13.\n\n❖ Group H-5 occupancies are structures that are \ntypically used as semiconductor fabrication \nfacilities and comparable research laboratory \nfacilities \nthat \nuse \nhazardous \nproduction \nmaterials (HPM). Many of the materials used in \nsemiconductor fabrication present unique \nhazards. Several of the materials are toxic, \nwhile some are corrosive, water reactive or \npyrophoric. Fire protection for these facilities is \naimed at preventing incidents from escalating \nand producing secondary threats beyond a fire, \nsuch as the release of corrosive or toxic \nmaterials. Because of the nature of Group H-5 \nfacilities, the overall amount of hazardous \nmaterials can far exceed the maximum \nallowable \nquantities \ngiven \nin \nTables \n5003.1.1(1) and 5003.1.1(2). Although the \namount of HPM is restricted in fabrication \nareas, the quantities of HPM in storage rooms \nnormally will be in excess of those allowed by \nthe tables. Additional requirements for Group \nH-5 facilities are located in Chapter 27 and \nSection 415.11 of SBC 201.\n\nThis section also specifies the sprinkler design \ncriteria, based on NFPA 13, for various areas \nin a Group H-5 occupancy (see commentary, \nTable 903.2.5.2). When the corridor design \narea sprinkler option is used, a maximum of 13 \nsprinklers must be calculated. This exceeds \nthe requirements of NFPA 13 for typical egress \ncorridors, which requires a maximum of either \nfive or seven calculated sprinklers, depending \non the extent of protected openings in the \ncorridor. The increased number of calculated \ncorridor sprinklers is based on the additional \nhazard associated with the movement of \nhazardous materials in corridors of Group H-5 \nfacilities.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 824,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 903.2.5.2",
        "Section 904",
        "SBC 201",
        "Section 415.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_10_1fcc9661",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Table 903.2.5.2 designates the appropriate \noccupancy hazard classification for the various \nareas within a Group H-5 facility. The listed \noccupancy hazard classifications correspond \nto specific sprinkler system design criteria in \nNFPA \n13. \nOrdinary \nHazard \nGroup \n2 \noccupancies, for example, require a minimum \ndesign density of 8.1 Liters per minute per m2 \nwith a minimum design area of 140 m2. An \nExtra Hazard Group 2 occupancy, in turn, \nrequires a minimum design density of 16.3 \nLiters per minute per m2 with a minimum \noperating area of 230 m2. The increased \noverall sprinkler demand for Extra Hazard \nGroup 2 occupancies is based on the potential \nuse and handling of substantial amounts of \nhazardous materials, such as flammable or \ncombustible liquids. \n903.2.5.3 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided in buildings, or \nportions thereof, where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg.\n\n❖ Cellulose nitrate (pyroxylin) plastics pose \nunusual and substantial fire risks. Pyroxylin \nplastics are the most dangerous and unstable \nof all plastic compounds. The chemically bound \noxygen in their structure permits them to burn \nvigorously in the absence of atmospheric \noxygen. Although these compounds produce \napproximately the same amount of energy as \npaper when they burn, pyroxylin plastics burn \nat a rate as much as 15 times greater than \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n451\n\ncomparable common combustibles. When \nburning, \nthese \nmaterials \nrelease \nhighly \nflammable and toxic combustion byproducts. \nConsequently, cellulose nitrate fires are very \ndifficult to control. Although this section \nspecifies a sprinkler threshold quantity of 45 \nkg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount. \n903.2.6 Group I. An automatic sprinkler system \nshall be provided throughout buildings with a \nGroup I fire area. \nExceptions: \n1. An automatic sprinkler system installed in \naccordance with Section 903.3.1.2 shall be \npermitted in Group I-1 Condition 1 facilities. \n2. An automatic sprinkler system is not required \nwhere Group I-4 day care facilities are at the \nlevel of exit discharge and where every room \nwhere care is provided has not fewer than one \nexterior exit door. \n3. In buildings where Group I-4 day care is \nprovided on levels other than the level of exit \ndischarge, an automatic sprinkler system in \naccordance with Section 903.3.1.1 shall be \ninstalled on the entire floor where care is \nprovided, all floors between the level of care \nand the level of exit discharge and all floors \nbelow the level of exit discharge other than \nareas classified as an open parking garage.\n\n❖ The Group I occupancy is divided into four \nindividual occupancy classifications based on \nthe degree of detention, supervision and \nphysical mobility of the occupants. The \nevacuation difficulties associated with the \nbuilding occupants creates the need to \nincorporate a defend-in-place philosophy of fire \nprotection in occupancies of Group I. For this \nreason, all such occupancies are to be \nprotected with an automatic sprinkler system. \nNote that this section is applicable to the entire \nbuilding that contains a Group I occupancy.\n\nOf particular note, this section encompasses all \nGroup I-3 occupancies where more than five \npersons are detained (see Section 308.5 of \nSBC 201). There has been considerable \ncontroversy concerning the use of automatic \nsprinklers \nin \ndetention \nand \ncorrectional \noccupancies. Special design considerations \ncan be taken into account to alleviate the \nperceived problems with sprinklers in sleeping \nunits. Sprinklers that reduce the likelihood of \nvandalism as well as the potential to hang \noneself \nare \ncommercially \navailable. \nKnowledgeable designers can incorporate \ncertain design features to increase reliability \nand decrease the likelihood of damage to the \nsystem.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 201",
        "Section 903.3.1.2",
        "Table 903.2.5.2",
        "SBC 801",
        "Section 308.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_11_d5bdba33",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Group I-4 occupancies would include either \nadult only care facilities or occupancies that \nprovide personal care for more than five \nchildren, 21/2 years of age or younger, on a less \nthan 24-hour basis. Because the degree of \nassistance and the time needed for egress \ncannot be gauged, an automatic sprinkler \nsystem is required.\n\nThere are three exceptions to this section. \nException 1 permits Group I-1 Condition 1 \noccupancies to be protected throughout with \nan NFPA 13R system instead of a NFPA 13 \nsystem. This is the lower risk condition for \nGroup I-1 occupancies. Group I-1 Condition 2 \noccupancies would be required to use an \nNFPA 13 system.\n\nException \n2 \nexempts \nsprinkler \nsystems \ncompletely if the day care center is at the level \nof exit discharge and every room has at least \none exterior exit door. Note that day cares to \nwhich this section applies are considered by \nSection 308.6.1 of SBC 201 to be Group E \noccupancies. An automatic sprinkler system \nwould not be required unless dictated by the \nrequirements \nin \nSection \n903.2.2 \n(see \ncommentary, Section 308.6.1 of SBC 201).\n\nException 3 is also related to day cares that are \nstill classified as Group I-4 by nature of the \nlocation in the building. In that case, an NFPA \n13 system would be required on the floor where \nthe center is located and all floors between and \nincluding the level of exit discharge. This is less \nstringent than the main requirement in Section \n903.2.6 that requires the entire building to be \nsprinklered. As defined in Section 202, a Group \nI-4 child care facility located at the level of exit \ndischarge and accommodating no more than \n100 children, with each child care room having \nan exit directly to the exterior, would be \nclassified as a Group E occupancy. \n903.2.7 Group M. An automatic sprinkler system \nshall be provided throughout buildings containing a \nGroup M occupancy where one of the following \nconditions exists: \n1. A Group M fire area exceeds 1115 m2. \n2. A Group M fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group M fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n452\n\n❖ The sprinkler threshold requirements for Group \nM occupancies are identical to those of Group \nF-1 and S- 1 occupancies (see commentary, \nSection 903.2.4). Automatic sprinkler systems \nfor mercantile occupancies are typically \ndesigned for an Ordinary Hazard Group 2 \nclassification in accordance with NFPA 13. If \nhigh-piled storage (see Section 903.2.7.1) is \nanticipated, additional levels of fire protection \nmay be required. Also, some merchandise in \nmercantile occupancies, such as aerosols, \nrubber tires, paints and certain plastic \ncommodities, even at limited storage heights, \nare considered beyond the standard Class I \nthrough IV commodity classification assumed \nfor mercantile occupancies in NFPA 13 and \nmay warrant additional fire protection. \n903.2.7.1 \nHigh-piled storage. An automatic \nsprinkler system shall be provided as required in \nChapter 32 in all buildings of Group M where \nstorage of merchandise is in high-piled or rack \nstorage arrays.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 798,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.4",
        "Section 903.2.6",
        "Section 903.2.7.1",
        "SBC 201",
        "SBC 801",
        "Section 202",
        "Section 308.6.1",
        "Section 903.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_12_c0ff2db5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Regardless of the size of the Group M fire area, \nan automatic sprinkler system may be required \nin a high-piled storage area. High-piled storage \nincludes piled, palletized, bin box, shelf or rack \nstorage of Class I through IV combustibles to a \nheight greater than 3600 mm and certain high-\nhazard commodities greater than 1800 mm. \nChapter \n23 \nprovides \na \npackage \nof \nrequirements that may include sprinkler \nprotection depending upon the size of the high-\npiled storage area. The design standard for the \nsprinkler protection of high-piled storage is \nNFPA 13. NFPA 13 addresses the many \ndifferent types and configurations of high-piled \nstorage. \n903.2.7.2 \nGroup M upholstered furniture \nor mattresses. An automatic sprinkler system shall \nbe provided throughout a Group M fire area where \nthe area used for the display and sale of upholstered \nfurniture or mattresses exceeds 465 m2.\n\n❖ Group M occupancies that display and sell \nupholstered furniture or mattresses in a fire \narea that exceeds 465 m2 are required to be \nprovided with an automatic sprinkler system \nthroughout the fire area. These occupancies \nare provided with an increased area for display \nof upholstered furniture and mattresses of 465 \nm2 versus 232 m2 required for Group F-1 and \nS-1 occupancies. As noted in the commentary \nfor Group F- 1 occupancies, upholstered \nfurniture and mattresses have the potential for \nrapidly growing and high-heat-release fires. \nThis hazard is increased substantially where \nthere are numerous upholstered furniture items \nor mattresses on display. Such fires put the \noccupants and emergency responders at risk. \nThis requirement exists regardless of whether \nthe upholstered furniture has passed any fire-\nretardant tests.\n\nThe code does not specifically address what \nconstitutes upholstered furniture, but by simple \ndictionary definition, upholstered furniture has \nseats covered with padding, springs, webbing \nand fabric or leather covers. The code does not \nmake any distinction between levels of padding \nand upholstery provided on furniture, which \nwas intentional. The proponent’s reason \nstatement for code change F135-07/08 stated, \nin part, “the American Home Furnishings \nAlliance (AHFA) and the National Home \nFurnishings \nAssociation \n(NHFA) \nhave \nexamined proposals for exempting vendors of \ncertain \nconstructions \nof \nfurniture \nand \nconcluded that such exemptions would be \nimpractical for building and fire officials to \nenforce. This is the case because the internal \nconstruction of furniture cannot be established \nreliably without deconstructing it.” \n903.2.8 Group R. An automatic sprinkler system \ninstalled in accordance with Section 903.3 shall be \nprovided throughout all buildings with a Group R \nfire area.\n\n❖ This section requires sprinklers in any building \nthat contains a Group R fire area. This includes \nuses, such as hotels, apartment buildings, \ngroup homes and dormitories. There are no \nminimum criteria and no exceptions.\n\nIt should be noted that buildings constructed \nunder SBC 1101/1102 are not included in \nGroup R and would not, therefore, be subject \nto \nthese \nparticular \nrequirements. \nSBC \n1101/1102 is a stand-alone code for the \nconstruction of detached one- and two-family \ndwellings and multiple singlefamily dwellings \n(townhouses) not more than three stories in \nheight with a separate means of egress and \naddresses the requirements for sprinklers in a \ndifferent way. That is, all of the provisions for \nnew construction that affect those buildings are \nto be covered exclusively by SBC 1101/1102 \nand are not to be covered by another I-Code. \nBuildings that do not fall within the scope of \nSBC 1101/1102 would be classified in Group R \nand be subject to these provisions. This is \nstated \nclearly \nin \nSBC \n801 \nCommittee \nInterpretation No. 29-03.\n\nWith respect to life safety, the need for a \nsprinkler \nsystem \nis \ndependent \non \nthe \noccupants’ proximity to the fire and the ability \nto respond to a fire emergency. Group R \noccupancies could contain occupants who may \nrequire assistance to evacuate, such as \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n453",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3",
        "SBC 1101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_13_5ba9b242",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "infants, those with a disability or who may \nsimply be asleep. While the presence of a \nsprinkler \nsystem \ncannot \nalways \nprotect \noccupants in residential buildings who are \naware of the ignition and either do not respond \nor respond inappropriately, it can prevent \nfatalities outside of the area of fire origin \nregardless of the occupants’ response. Section \n903.3.2 requires quick response or residential \nsprinklers in all Group R occupancies. Full-\nscale fire tests have demonstrated the ability of \nquick-response and residential sprinklers to \nmaintain tenability from flaming fires in the \nroom of fire origin.\n\nWhere a different occupancy is located in a \nbuilding with a residential occupancy, the \nprovisions of this section still apply and the \nentire building is required to be provided with \nan automatic sprinkler system regardless of the \ntype of mixed-use condition considered. This is \nconsistent with the mixed-use provisions in \nChapter 5 of SBC 201. The type of sprinkler \nsystem permitted in the different types of Group \nR occupancies is further clarified in Section \n903.2.8.1 through 903.2.8.4. \n903.2.8.1 \nGroup \nR-3. \nAn \nautomatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in Group R-3 \noccupancies.\n\n❖ R-3 occupancies are essentially one-and two-\nfamily dwellings that fall outside the scope of \nSBC 1101/1102, thus an NFPA 13D system is \nappropriate. It should be noted there is no \nrestriction on the use of NFPA 13 or NFPA 13R \nsystems. \n903.2.8.2 \nGroup R-4 Condition 1. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.3 shall be permitted in Group \nR-4, Condition 1 occupancies.\n\n❖ Group R-4 Condition 1 is the lesser of the risk \ncategories for Group R-4 occupants. The \noccupants are more capable of evacuating \nwithout assistance; therefore, they are treated \nno different than a Group R-3 occupancy. \n903.2.8.3 \nGroup R-4 Condition 2. An \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.2 shall be permitted in Group \nR-4, Condition 2 occupancies.\n\n❖ In Group R-4, Condition 2 occupancies, the \noccupants need more assistance evacuating a \nbuilding; therefore, an NFPA 13R system is \nrequired, which is more robust. It should be \nnoted that there are some concerns with NFPA \n13R systems not adequately addressing attic \nspaces as typically NFPA 13R systems focus \nprimarily on the main habitable portion of the \nbuilding. Specific compliance conditions are \nprovided in Section 903.3.1.2.3. \n903.2.8.4 \nCare facilities. An automatic \nsprinkler system installed in accordance with \nSection 903.3.1.3 shall be permitted in care \nfacilities with five or fewer individuals in a single-\nfamily dwelling.\n\n❖ This section is similar to Sections 903.2.8.1 \nand 903.2.8.2 and allows the use of an NFPA \n13D system in place of an NFPA 13 or 13R \nsystem. In this case, it is specific to smaller \ncare facilities with five or fewer residents. \nAgain, while not technically a single-family \ndwelling, they are very similar in nature based \non the type and actual use of the building. \n903.2.9 Group S-1. An automatic sprinkler system \nshall be provided throughout all buildings \ncontaining a Group S-1 occupancy where one of the \nfollowing conditions exists: \n1. A Group S-1 fire area exceeds 1115 m2. \n2. A Group S-1 fire area is located more than \nthree stories above grade plane. \n3. The combined area of all Group S-1 fire areas \non all floors, including any mezzanines, \nexceeds 2230 m2. \n4. A Group S-1 fire area used for the storage of \ncommercial motor vehicles where the fire \narea exceeds 465 m2.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.3",
        "SBC 1101",
        "Section 903.3.1.2.3",
        "Section 903.3.1.2",
        "SBC 201",
        "Section 903.2.8.1",
        "Section 903.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_14_6c1d651b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ An automatic sprinkler system must be \nprovided throughout all buildings containing a \nGroup S-1 occupancy fire area where the fire \narea exceeds 1115 m2; is more than three \nstories above grade plane; combined, on all \nfloors including mezzanines, exceeds 2230 m2; \nor is used for the storage of commercial motor \nvehicles and exceeds 465 m2. See the \ncommentary to “Commercial motor vehicle” in \nChapter 2.\n\nThe first three sprinkler threshold requirements \nfor Group S-1 occupancies are identical to \nthose of Groups F-1 and M (see commentary, \nSections 903.2.4 and 903.2.7). Group S-1 \noccupancies, such as warehouses and self-\nstorage buildings, are assumed to be used for \nthe storage of combustible materials. While \nhigh-piled storage does not change the Group \nS-1 \noccupancy \nclassification, \nautomatic \nsprinkler protection, if required, may have to \ncomply with the additional requirements of \nChapter 32. High-piled stock or rack storage in \nany occupancy must comply with the code and \nSBC 201. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n454\n\n903.2.9.1 \nRepair garages. An automatic \nsprinkler system shall be provided throughout all \nbuildings used as repair garages in accordance with \nSection 406.8 of SBC 201, as shown: \n1. Buildings having two or more stories above \ngrade plane, including basements, with a fire \narea containing a repair garage exceeding 930 \nm2. \n2. Buildings not more than one story above \ngrade plane, with a fire area containing a \nrepair garage exceeding 1115 m2. \n3. Buildings with repair garages servicing \nvehicles parked in basements. \n4. A Group S-1 fire area used for the repair of \ncommercial motor vehicles where the fire \narea exceeds 465 m2.\n\n❖ Automatic sprinklers may be required in repair \ngarages, depending on the quantity of \ncombustibles present, their location and floor \narea. In addition, any Group S-1 fire area \nintended for the repair of commercial motor \nvehicles that exceeds 465 m2 would require \nsprinklers. This is the same criteria as Group \nS-1 occupancies and Group S-2 enclosed \nparking garages storing commercial motor \nvehicles. \nRepair \ngarages \nmay \ncontain \nsignificant quantities of flammable liquids and \nother \ncombustible \nmaterials. \nThese \noccupancies are typically considered Ordinary \nHazard Group 2 occupancies as defined in \nNFPA 13. Portions of repair garages used for \nparts cleaning using flammable or combustible \nliquids \nmay \nrequire \nautomatic \nsprinkler \nprotection. If quantities of hazardous materials \nexceed the limitations in Chapter 50 for \nmaximum allowable quantities per control area, \nthe repair garage would be reclassified as a \nGroup H occupancy. Note that the term \n“Commercial motor vehicles” is specially \ndefined in Chapter 2.  \n903.2.9.2 \nBulk storage of tires. Buildings \nand structures where the area for the storage of tires \nexceeds 565 m3 shall be equipped throughout with \nan automatic sprinkler system in accordance with \nSection 903.3.1.1.\n\n❖ This section specifies when an automatic \nsprinkler system is required for the bulk storage \nof tires based on the volume of the storage \narea as opposed to a specific number of tires. \nEven in fully sprinklered buildings, tire fires \npose significant problems to fire department . \nTire fires produce thick smoke and are difficult \nto extinguish by sprinklers alone. NFPA 13 \ncontains specific fire protection requirements \nfor the storage of rubber tires.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 830,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 903.3.1.1",
        "Section 406.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_15_cf914b08",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Whether the volume of tires is divided into \ndifferent fire areas or not is irrelevant to the \napplication of this section. If the total for all \nareas where tires are stored is great enough \nthat the resultant storage volume exceeds 565 \nm3, \nthe \nbuilding \nmust \nbe \nsprinklered \nthroughout. See the commentary to Section \n202definition of “Tires, bulk storage of” for \nfurther information. \n903.2.9.3 \nReserved for numbering \n903.2.9.4 \nGroup S-1 upholstered furniture \nand mattresses. An automatic sprinkler system \nshall be provided throughout a Group S-1 fire area \nwhere the area used for the storage of upholstered \nfurniture or mattresses exceeds 230 m2. \nException: Self-service storage facilities not \ngreater than one story above grade plane where all \nstorage spaces can be accessed directly from the \nexterior.\n\n❖ The area threshold to provide an automatic \nsprinkler system is the same as for Group F-1 \nexcept that, in this case, upholstered furniture \nand mattresses are being stored and not \nmanufactured. Group M has a similar threshold \nbut \nis \nrequired \nfor \nlarger \noccupancies \ncontaining such items with an area of 465 m2 \nversus what is required for Group S-1 and F-1 \noccupancies of 232 m2. See the commentary to \nSection 903.2.7.2 for Group M and Section \n903.2.4.3 for Group F-1. Again, it is important \nto note that the threshold is based on the \nsquare meter of the fire area.\n\nThis section specifically includes self-storage \nwarehouses since it is highly likely that \nupholstered furniture and mattresses will be \nstored in such units. The automatic sprinkler \nsystem is required to be provided based on the \nsquare meter of the fire area and not on the \namount of upholstered furniture or mattresses \npresent.\n\nThe exception acknowledges that single-story \nselfstorage buildings, regardless of size, \nwithout interior corridors and in which all the \nindividual spaces have direct access to the \noutside, do not have to be provided with an \nautomatic sprinkler system. This is based on \nthe reduced life safety risk in these facilities \nand the direct and independent means of \negress that each storage space has. \n903.2.10 \nGroup S-2 parking garages. An \nautomatic sprinkler system shall be provided \nthroughout buildings classified as parking garages \nwhere any of the following conditions exist: \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n455\n\n1. Where the fire area of the enclosed parking \ngarage, in accordance with Section 406.6 of \nSBC 201, exceeds 1115 m2. \n2. Where the enclosed parking garage, in \naccordance with Section 406.6 of SBC 201, \nis located beneath other groups. \nException: Enclosed parking garages located \nbeneath Group R-3 occupancies. \n3. Where the fire area of the open parking \ngarage, in accordance with Section 406.5 of \nSBC 201, exceeds 4465 m2.\n\nThis section provides requirements for both \nenclosed and open parking garages. An \nenclosed parking garage does not allow the \ndissipation of smoke and hot gases as readily \nas an open parking structure, which is also \nconsidered a Group S-2 occupancy. For this \nreason, the fire area threshold for an enclosed \nparking garage is much lower that for an open \nparking garage. If the enclosed parking garage \nhas a fire area greater than 1115 m2 or is \nlocated beneath another occupancy group, the \nenclosed parking garage must be protected \nwith an automatic sprinkler system. This \nrequirement that the enclosed parking garage \nlocated beneath other occupancy groups is \nrequired to be sprinklered is based on the \npotential for a fire to develop undetected, which \nwould endanger the occupants of the other \noccupancy. The 1115 m2 threshold is similar to \nother occupancies such as Groups M and S-1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 892,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.7.2",
        "Section 406.6",
        "Section 406.5",
        "Section 903.2.4.3",
        "SBC 201",
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec903_16_17e0f35c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
