      "content": "The exception exempts enclosed garages in \nbuildings where the garages are located below \na Group R-3 occupancy. The exception is \nessentially moot since the code requires all \nbuildings with a Group R occupancy to be \nsprinklered throughout. Because the entire \nbuilding with the residential occupancy is \nrequired to be sprinklered according to Section \n903.2.8, the garage would be sprinklered as \nwell. It should be noted that if the Group R-3 \noccupancy was protected with an NFPA 13D \nsystem, the enclosed parking garage would not \nrequire sprinklers.\n\nHistorically, open parking garages have been \nconsidered to have a very low fire risk, which \nled to dozens of special allowances for reduced \ncode requirements in these occupancies. Fire \ntests run decades ago offered some support for \nthis perspective. However, much of what \nmakes up a vehicle today is combustible, and \nbodies and interior components that may \npreviously have been of steel are now primarily \nplastic, rubber, fiberglass and lightweight \nmetals. This has increased the potential for \nvehicle-tovehicle \nfire \nspread \nand \nthe \nproduction of dense combustible smoke layers. \nStored energy systems in electric vehicles \nhave also increased the fuel load.\n\nAn open parking garage fire in Liverpool, UK, \non January 1, 2018 demonstrated the fire risk \nassociated with the new type of vehicle \nconstruction. The concrete building and 1,400 \ncars were destroyed by a fire that reportedly \nstarted \nin \na \nsingle \nvehicle's \nengine \ncompartment. The approach of allowing smoke \nto escape from an open parking garage \nperimeter to entirely mitigate the fire risk was \nshown to be incorrect by this incident, and this \nsection requirement recognizes that these \nstructures and their contents can present \nsignificant challenges to the fire service and \nresult in catastrophic fire losses. It provides an \narea-based threshold, which is much higher \ncompared to other occupancies that might be \nargued as having similar, or even lesser, fire \nloads. The value is four times as large as what \nis applicable to enclosed garages, recognizing \nthat, while there may be some benefit to \nperimeter openings, the fire service will \nultimately be relied on to control these fires if \nautomatic sprinklers are not provided. \n903.2.10.1 \nCommercial parking garages. \nAn automatic sprinkler system shall be provided \nthroughout \nbuildings \nused \nfor \nstorage \nof \ncommercial motor vehicles where the fire area \nexceeds 465 m2.\n\n❖ Because of the larger-sized vehicles involved \nin commercial parking structures, such as \nthose housing commercial motor vehicles as \ndefined in Section 202, a more stringent \nsprinkler threshold is required. Bus garages \nmay also be located adjacent to passenger \nterminals (Group A-3) that have a substantial \noccupant load. Commercial parking requires \nonly a single vehicle in order to be classified as \ncommercial parking.\n\nThe criterion for sprinkler protection is based \non the size of the fire area and not the size of \nthe commercial parking. If the commercial \nparking involves only 100 m2 but the fire area \nexceeds 465 m2, sprinkler protection is \nrequired. \n903.2.10.2 \nMechanical-access \nenclosed \nparking garages. An approved automatic sprinkler \nsystem shall be provided throughout buildings used \nfor the storage of motor vehicles in a mechanical-\naccess enclosed parking garage. The portion of the \nbuilding that contains the mechanical-access \nenclosed parking garage shall be protected with a \nspecially engineered automatic sprinkler system.\n\n❖ These occupancies are different from the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec903",
      "section_number": "903",
      "section_title": "AUTOMATIC SPRINKLER",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 73,
      "page_end": 85,
      "token_count": 786,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.8",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1011_0_afe81364",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n456\n\ntraditional open mechanical-access parking \ngarage in that there are no openings and the \nentire structure is enclosed. They are more \nsimilar \nto \nautomated \nhigh-rack \nstorage \nsystems with no floors, no stairwells and no \naboveground level access, with the exception \nof maintenance walkways and ladders.\n\nAn \nenclosed \nmechanical-access \nparking \ngarage has many fire-fighting challenges; most \nare constructed in a building shell, without a \nfloor system. The vehicles are parked in a \ncage/rack system, with no safe elevated \naccess to the interior of the structure. With fire \nfighter safety in mind and to have the ability to \nuse fixed fire suppression to extinguish or \ncontrol these fires, this section prescriptively \nrequires \na \nperformance-based \ndesigned \nsprinkler system specifically within the portion \nof the building that contains the mechanical-\naccess parking garage and an approved \nautomatic sprinkler system in the other areas \nof the building. \n903.2.11 \nSpecific buildings areas and \nhazards. In all occupancies other than Group U, an \nautomatic sprinkler system shall be installed for \nbuilding design or hazards in the locations set forth \nin Sections 903.2.11.1 through 903.2.11.6.\n\n❖ Sections \n903.2.11.1 \nthrough \n903.2.11.2 \nspecify certain conditions under which an \nautomatic sprinkler system is required, even in \notherwise \nnon-sprinklered \nbuildings. \nAs \nindicated, the listed conditions in the noted \nsections are applicable to all occupancies \nexcept Group U. Most structures that qualify as \nGroup U do not typically have the type of \nconditions stipulated in Sections 903.2.11.1 \nthrough 903.2.11.6. \n903.2.11.1 \nStories without openings. An \nautomatic sprinkler system shall be installed \nthroughout all stories, including basements, of all \nbuildings where the floor area exceeds 140 m2 and \nwhere the story does not comply with the following \ncriteria for exterior wall openings: \n1. Openings below grade that lead directly to \nground level by an exterior stairway \ncomplying with Section 1011 or an outside \nramp \ncomplying \nwith \nSection \n1012. \nOpenings shall be located in each 15 m, or \nfraction thereof, of exterior wall in the story \non at least one side. The required openings \nshall be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. \n2. Openings entirely above the adjoining \nground level totaling not less than 1.86 m2 in \neach 15 m, or fraction thereof, of exterior \nwall in the story on not fewer than one side. \nThe required openings shall be distributed \nsuch that the lineal distance between adjacent \nopenings does not exceed 15 m. The height \nof the bottom of the clear opening shall not \nexceed 1100 mm measured from the floor.\n\n❖ Because of both the lack of openings in exterior \nwalls for access by the fire department  for fire \nfighting \nand \nrescue \nand \nthe \nproblems \nassociated with venting the products of \ncombustion during fire suppression operations, \nall stories, including any basements of \nbuildings that do not have adequate openings \nas defined in this section, must be equipped \nwith an automatic sprinkler system. This \nsection applies to stories without sufficient \nexterior openings where the floor area exceeds \n140 m2 and where the building is not otherwise \nrequired \nto \nbe \nfully \nsprinklered. \nThe \nrequirement for an automatic sprinkler system \nin this section applies only to the affected area \nand does not mandate sprinkler protection \nthroughout the entire building.\n\nStories without openings, as defined in this \nsection, are stories that do not have at least 1.9 \nm2 of opening leading directly to ground level in \neach 15 m or fraction thereof on at least one \nside. Since exterior doors will provide openings \nof 1.9 m2, or slightly less in some occupancies, \nexterior stairways and ramps in each 15 m are \nconsidered acceptable.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "or an outside",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 86,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1012",
        "Section 1011",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1011_1_2c0db58e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "This section specifically states that the required \nopenings be distributed such that the lineal \ndistance between adjacent openings does not \nexceed 15 m. If the openings in the exterior wall \nare located without regard to the location of the \nadjacent openings, it is possible that segments \nof the exterior wall will not have the required \naccess to the interior of the building for fire-\nfighting purposes. Any arrangement of required \nstairways, ramps or openings that results in a \nportion of the wall 15 m or more in length with \nno openings to the exterior does not meet the \nintent of the code that access be provided in \neach \n15 \nm \n(see \nCommentary \nFigure \n903.2.11.1).\n\nThere is a further restriction on openings that \nare entirely above grade. More specifically, to \nsupport fire fighting operations, the openings \nneed to be accessible and usable. Therefore, \nItem 2 specifies that the maximum sill height be \n1100 mm above the floor. This height is \nconsistent with the height provided for \nemergency escape and rescue windows in \nSection 1031.3.3.\n\nOne application of this section has been \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "or an outside",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 86,
      "token_count": 246,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1031.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec505_0_d49722ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n457\n\naddressed and is in SBC 801-2018 Code \nInterpretations. \nIt \naddresses \nautomotive \nservice shops that have below-grade service \nareas where employees perform oil changes \nand other minor maintenance services. The \nbelow-grade areas are typically open to the \ngrade-level \nservice \nbays \nvia \nopenings \nproviding access to the underside of the \nvehicles without requiring the vehicle to be \nlifted into the air. Inasmuch as the below-grade \nspace has no openings directly to the exterior, \nthe question was asked if it would be regulated \nas a windowless story and thus be required to \nbe equipped with an automatic fire suppression \nsystem in accordance with Section 903.2.11.1.\n\nThe answer to that question is no. Due to the \nopenness between the adjacent service levels, \nthe \nbelow-grade \narea \nwould \nbe \nmore \nappropriately regulated similar to a mezzanine \nrather than a story. A mezzanine is not \nregulated as a separate story but rather as part \nof the same story that it serves. Therefore, if \nthe below-grade service level is in compliance \nwith the applicable provisions of Section 505 of \nSBC 201, the windowless story provisions of \nSection 903.2.11.1 would be evaluated based \non the exterior wall openings of the main level \nand not the service mezzanine below. The \ndirect interconnections provided between the \ntwo adjacent floor levels by multiple service \nopenings provide access to the lower service \narea for fire-fighting and rescue operations. As \nsuch, it would not be regulated as a windowless \nstory.\n\nThe requirement to sprinkler the basement is \nindependent of mixed-use conditions. Whether \nthe basement is separated or nonseparated is \nirrelevant to the need for sprinkler protection, \nnor does the requirement to provide sprinklers \nin the basement imply that sprinklers must be \nprovided elsewhere. This requirement is \napplicable to the basement or any story without \nopenings irrespective of other code provisions.\n\nThese provisions are also not based upon the \nsize of a fire area but rather upon the size of the \nbasement. Thus, subdividing the basement into \nmultiple fire areas would have no effect on the \nrequirement. However, one benefit of the \nmultiple fire areas could be that each fire area \ncould have a separate limited area sprinkler \nsystem with less than 20 sprinklers. \n903.2.11.1.1 \nOpening dimensions and access. \nOpenings shall have a minimum dimension of not \nless than 750 mm. Such openings shall be \naccessible to the fire department  from the exterior \nand shall not be obstructed in a manner such that \nfire fighting or rescue cannot be accomplished from \nthe exterior.\n\n❖ To qualify, an opening must not be less than \n750 mm in least dimension and must be \naccessible to the fire department  from the \nexterior. The minimum opening dimension \ngives fire department  personnel access to the \ninterior of the story or basement for fire-fighting \nand rescue operations and provides openings \nthat are large enough to vent the products of \ncombustion. \n903.2.11.1.2 \nOpenings on one side only. Where \nopenings in a story are provided on only one side \nand the opposite wall of such story is more than 23 \nm from such openings, the story shall be equipped \nthroughout with an approved automatic sprinkler \nsystem, or openings shall be provided on not fewer \nthan two sides of the story.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec505",
      "section_number": "505",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 774,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.2.11.1",
        "SBC 201",
        "Section 505"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec505_1_a17ba1f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ If openings are provided on only one side, an \nautomatic sprinkler system would still be \nrequired if the opposite wall of the story is more \nthan 23 m from existing openings. An \nalternative to providing the automatic sprinkler \nsystem would be to design openings on at least \ntwo sides of the exterior of the building. As long \nas the story being considered is not a \nbasement, the openings on two sides can be \ngreater than 23 m from any portion of the floor. \nIn basements, if any portion is more than 23 m \nfrom the openings, the entire basement must \nbe equipped with an automatic sprinkler \nsystem, as indicated in Section 903.2.11.1.3. \nProviding openings on more than one wall \nallows cross ventilation to vent the products of \ncombustion \n[see \nCommentary \nFigure \n903.2.11.1.2(1) \nto \nCommentary \nFigure \n903.2.11.1.2(4)]. \n903.2.11.1.3 \nBasements. Where any portion of \na basement is located more than 23 m from \nopenings required by Section 903.2.11.1, or where \nwalls, partitions or other obstructions are installed \nthat restrict the application of water from hose \nstreams, the basement shall be equipped throughout \nwith an approved automatic sprinkler system.\n\n❖ The 23 m distance is intended to be measured \nin the line of travel—not in a straight line \nperpendicular to the wall. Where obstructions, \nsuch as walls or other partitions, are present in \na basement, the walls and partitions enclosing \nany room or space must have openings that \nprovide an equivalent degree of fire department  \naccess to that provided by the openings \nprescribed in Section 903.2.11.1 for exterior \nwalls. When obstructions, such as walls or \npartitions are installed in the basement, the \nability to apply hose streams through these \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n458\n\nopenings and reach the basement area is \nreduced or eliminated. The configuration and \nclear-opening requirements become useless \nwhen an interior wall or other obstruction is \nplaced inside the basement. In that case, it is \nreasonable to require automatic fire sprinklers \nto \nprovide \nadequate \nprotection \nin \nthe \nbasement. If an equivalent degree of fire \ndepartment  access to all portions of the floor \narea is not provided, the basement would \nrequire an automatic sprinkler system. \n903.2.11.2 \nRubbish and linen chutes. An \nautomatic sprinkler system shall be installed at the \ntop of rubbish and linen chutes and in their terminal \nrooms. Chutes shall have additional sprinkler heads \ninstalled at alternate floors and at the lowest intake. \nWhere a rubbish chute extends through a building \nmore than one floor below the lowest intake, the \nextension shall have sprinklers installed that are \nrecessed from the drop area of the chute and \nprotected from freezing in accordance with Section \n903.3.1.1. Such sprinklers shall be installed at \nalternate floors beginning with the second level \nbelow the last intake and ending with the floor \nabove the discharge. Chute sprinklers shall be \naccessible for servicing.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec505",
      "section_number": "505",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 712,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 903.2.11.1.3",
        "SBC 801",
        "Section 903.2.11.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec505_2_9c1bc4e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Gravity rubbish (waste) and linen chutes can \npresent a significant hazard to building \noccupants if they are not properly installed and \nprotected. Generally, these systems are \ninstalled in high-occupancy buildings where the \noccupants will be sleeping or are incapable of \nselfrescue such as in Group I, R-1 and R-2 \noccupancies. \nSecondly, \nfor \noccupant \nconvenience, openings to the chutes are \ncommonly provided in areas accessible to the \npublic and, in older buildings, the chute \nopening may be located in an exit access \ncorridor. In comparison to other building shafts, \ngravity rubbish and linen chutes always contain \nfuel. As bags of waste debris or linen fall through \nthe chute, they can deposit fluids such as waste \ncooking oil which adheres to the shaft surface. \nThis waste material and other debris provide fuel \nthat can support and accelerate vertical fire \nspread. The greatest accumulation of fuel will be \nin the termination room; however, a significant \namount of fuel that covers the interior surface \narea of the chute will be found in the sections of \nchutes closest to the collection or termination \nroom. Therefore, it is important that the automatic \nsprinklers be properly placed and protected so \nthey are available in the event of a fire in the \ntermination \nroom \nand \nto \nprotect \nwaste \ncompaction equipment where such equipment is \ninstalled.\n\nInstallation of gravity chutes for rubbish or linen \nrequires compliance with the code, SBC 201 \nand Chapter 6 of NFPA 82. Under the code, \npermanent rubbish and linen chutes are \nconstructed inside of a fire-resistance-rated \nshaft assembly with a minimum 1-hour fire-\nresistance rating in buildings less than four \nstories in height; in buildings four or more \nstories in height, the fire-resistance rating is \nincreased to 2 hours by SBC 201 Section \n713.4. The design of the shaft system and its \nopenings \nmust \nalso \ncomply \nwith \nthe \nrequirements in SBC 201 Sections 713.11 and \n713.13, which require the termination room \nreceiving the discharged material to be \nseparated from the building by a fireresistance \nrating equivalent to that of the shaft that it \nserves.\n\nSBC 201 Section 713.13.6 requires the \ninstallation of an automatic sprinkler system in \nrubbish and linen chutes to comply with the \nrequirements of Section 903.2.11.2. Section \n903.2.11.2 correlates with the requirements in \nChapter 22 of NFPA 13. Chapter 22 of NFPA \n13 \ncontains \nthe \nspecial \noccupancy \nrequirements for all buildings, including gravity \nwaste and linen chutes. The provisions align \nthe code and SBC 201 requirements with those \nin NFPA 82 and NFPA 13.\n\nA critical term in this section is “extension.” The \nword was selected to address chutes installed \nin buildings of pedestal construction or other \ndesigns in which the fire-resistant construction \nshaft and chute pass through a less hazardous \noccupancy, such as a Group S-2 parking \ngarage, or other floors that do not have access \nto the shaft. In these areas, chute openings are \ngenerally not provided. As a result, this section \nnow contains a specific provision that may \nimpose a requirement for sprinklers in the \nportion of the chute that serves as an extension \nbeyond the last intake and the termination \nroom or discharge area.\n\nBecause objects will be falling through the \nchute, the code requires the chute sprinklers to \nbe recessed and protected from impact. \nSprinklers are not required at every story \nhousing a chute. The code requires automatic \nsprinklers at the top of the chute and at its \ntermination. In addition, sprinkler heads are \nrequired at alternate floors within the chute with \na head being installed at the floor level with the \nlowest intake point into the chute. Previously, \nthese additional sprinkler heads were only \nrequired where the shaft extended through \nthree or more floors. These revisions, plus the \npreviously \ndiscussed \nrequirements \nfor \nextensions, may result in additional sprinkler \nheads within some shafts as compared to the \nprevious requirements. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec505",
      "section_number": "505",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 87,
      "page_end": 88,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.11.2",
        "Section 713.4",
        "Section 713.13.6",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_0_9684c23c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n459\n\nSprinklers in chutes that are in locations subject \nto freezing require freeze protection in \naccordance with the requirements of Section \n903.3.1.1 and, therefore, the NFPA 13 \nstandard. This can be accomplished using a \ndry-pendant sprinkler or constructing a dry-pipe \nsprinkler system. \n903.2.11.3 \nBuildings 16.5 m or more in \nheight. An automatic sprinkler system shall be \ninstalled throughout buildings that have one or \nmore stories with an occupant load of 30 or more \nlocated 16.5 m or more above the lowest level of \nfire department  vehicle access, measured to the \nfinished floor. \nException: Exception: Occupancies in Group F-2.\n\n❖ Because of the difficulties associated with \nmanual suppression of a fire in mid-rise \nbuildings in excess of 16.5 m above the lowest \nlevel of fire department  vehicle access, an \nautomatic \nsprinkler \nsystem \nis \nrequired \nthroughout the building, for all occupancies, \nwith the exception of Group F-2. Buildings that \nqualify for a sprinkler system under this section \nare not necessarily high-rise buildings as \ndefined in Section 202 and are focused also on \nthose with occupants located on the upper \nfloors. These provisions apply only to buildings \nwith occupied floors having an occupant load \nof 30 or more located on stories 16.5 m or \ngreater from fire department  vehicle access. \nThe 16.5 m is measured to the finished floor \n(see Commentary Figure 903.2.11.3). \n903.2.11.4 \nDucts \nconveying \nhazardous \nexhausts. Where required by SBC 501, automatic \nsprinklers shall be provided in ducts conveying \nhazardous exhaust or flammable or combustible \nmaterials. \nException: Ducts where the largest cross-sectional \ndiameter of the duct is less than 250 mm.\n\n❖ Section 510 of SBC 501 addresses the \nrequirements for hazardous exhaust systems. \nTo protect against the spread of fire within a \nhazardous exhaust system and to prevent a \nduct fire from involving the building, an \nautomatic sprinkler system must be installed to \nprotect the exhaust duct system. Where \nmaterials conveyed in the ducts are not \ncompatible \nwith \nwater, \nalternative \nextinguishing agents should be used. The fire \nsuppression requirement is intended to apply \nto exhaust systems having an actual fire \nhazard. An automatic sprinkler system in the \nduct would be of little value for an exhaust \nsystem that conveys only non-flammable or \nnoncombustible materials, fumes, vapors or \ngases.\n\nThe exception recognizes the reduced hazard \nassociated with smaller ducts and the \nimpracticality of installing sprinkler protection. \nAnother exception in SBC 501 indicates that \nlaboratory hoods that meet specific provisions \nof SBC 501 are not required to be suppressed. \nBecause SBC 501 is more specific in this \nregard, it should be consulted for the proper \napplication of the exception. \n903.2.11.5 \nCommercial cooking operations. \nAn automatic sprinkler system shall be installed in \ncommercial kitchen exhaust hood and duct systems \nwhere an automatic sprinkler system is used to \ncomply with Section 904.\n\n❖ An automatic suppression system is required \nfor commercial kitchen exhaust hood and duct \nsystems where required by Section 609 or by \nSBC 501 to have a Type I hood. Type I hoods \nare required for commercial cooking equipment \nthat produces grease-laden vapors or smoke. \nSection 904.13 recognizes that alternative \nextinguishing systems other than an automatic \nsprinkler system may be used. Where an \nautomatic sprinkler system is used for \ncommercial cooking operations, it must comply \nwith the requirements identified in Section \n904.13.4. \n903.2.11.6 \nOther \nrequired \nsuppression \nsystems. In addition to the requirements of Section \n903.2, the provisions indicated in Table 903.2.11.6 \nrequire the installation of a fire suppression system \nfor certain buildings and areas.\n\n❖ In addition to Section 903.2, requirements for \nautomatic fire suppression systems are also \nfound elsewhere in the code as indicated in \nTable 903.2.11.6.\n\n❖ See Table 903.2.11.6.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904",
        "Section 903.2",
        "SBC 501",
        "Section 904.13.4",
        "Section 903.3.1.1",
        "Section 510",
        "SBC 801",
        "Section 202",
        "Table 903.2.11.6",
        "Section 904.13",
        "Section 609"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_1_4180d31a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Table 903.2.11.6 identifies other sections of \nthe code that require an automatic fire \nsuppression system based on the specific \noccupancy or use because of the unique \nhazards of such use or occupancy. The table \ndoes not identify the various sections of the \ncode that contain design alternatives based on \nthe use of an automatic fire suppression \nsystem, typically an automatic sprinkler system. \n903.2.12 \nDuring construction. Automatic \nsprinkler systems required during construction, \nalteration and demolition operations shall be \nprovided in accordance with Section 3314.\n\n❖ Chapter 33 of the code and Chapter 33 of \nSBC 201 address fire safety requirements \nduring construction, alteration or demolition \nwork. Working sprinkler systems should \nremain operative at all times unless it is \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n460\n\nabsolutely necessary to shut down the \nsystem because of the proposed work. All \nsprinkler system impairments should be \nrectified as quickly as possible unless \nspecific prior approval has been obtained \nfrom the Fire official. Buildings with a \nrequired sprinkler system should not be \noccupied unless the sprinkler system has \nbeen installed and tested consistent with \nSection 901.5. If the system must be placed \nout of service, the requirements of Section \n901.7 \nare \nnecessary \nto \naddress \nthe \ntemporary impairment to the fire protection \nsystem. \n903.3 Installation \nrequirements. \nAutomatic \nsprinkler systems shall be designed and installed in \naccordance with Sections 903.3.1 through 903.3.8.\n\n❖ Specific design, installation and testing criteria \nare given for automatic sprinkler systems in the \nsections and subsections that follow, as well as \nan indication of the applicability of a nationally \nrecognized standard \nin \nthe \narea. \nThe \ninformation required to complete a thorough \nreview of an automatic sprinkler system is \nlisted in Commentary Figure 903.3. \n903.3.1 Standards. Sprinkler systems shall be \ndesigned and installed in accordance with Section \n903.3.1.1, unless otherwise permitted by Sections \n903.3.1.2 and 903.3.1.3 and other chapters of this \ncode, as applicable.\n\n❖ Automatic sprinkler systems are to be installed \nto comply with the code and NFPA 13, 13R or \n13D. As provided for in Section 102.4, where \ndifferences occur between the code and NFPA \n13, 13R or 13D, the code applies. The Fire \nofficial also has the authority to approve the \ntype of sprinkler system to be installed. See \nCommentary Figure 903.3.1 for typical design \nparameters for each type of sprinkler system.\n\nThis section also provides a pointer to other \nsections of the code that might provide more \nspecific or detailed sprinkler requirements such \nas those found in SBC 201 Chapter 4. \n903.3.1.1 \nNFPA 13 sprinkler systems. \nWhere the provisions of this code require that a \nbuilding or portion thereof be equipped throughout \nwith an automatic sprinkler system in accordance \nwith this section, sprinklers shall be installed \nthroughout in accordance with NFPA 13 except as \nprovided in Sections 903.3.1.1.1 and 903.3.1.1.2.\n\n❖ NFPA 13 contains the minimum requirements \nfor the design and installation of automatic \nwater \nsprinkler \nsystems \nand \nexposure \nprotection sprinkler systems. The requirements \ncontained in the standard include the character \nand adequacy of the water supply and the \nselection of sprinklers, piping, valves and all of \nthe materials and accessories. The standard \ndoes not include detailed requirements for \ninstallation of private fire service mains and \ntheir appurtenances; installation of fire pumps \nor construction and installation of gravity and \npressure tanks and towers.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.7",
        "Section 3314",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Table 903.2.11.6",
        "Section 901.5",
        "Section 102.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_2_edb8f0d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "NFPA 13 defines seven classifications or types \nof water sprinkler systems: wet pipe (see \nCommentary Figure 903.3.1.1); dry pipe; \npreaction or deluge; combined dry pipe and \npreaction; \nantifreeze \nsystems; \nsprinkler \nsystems that are designed for a special \npurpose and outside sprinklers for exposure \nprotection. While numerous variables must be \nconsidered in selecting the proper type of \nsprinkler system, the wetpipe sprinkler system \nis recognized as the most effective \nand \nefficient. The wet-pipe system is also the \nmost reliable type of sprinkler system, because \nwater under pressure is available at the \nsprinkler. \nTherefore, \nwet-pipe \nsprinkler \nsystems are recommended wherever possible.\n\nThe extent of coverage and distribution of \nsprinklers is based on the NFPA 13 standard. \nNumerous conditions exist in the standard \nwhere sprinklers are specifically required and \nalso where they may or may not be located. \nOnce it is determined that the sprinkler system \nis to be in accordance with NFPA 13, that \nstandard must be reviewed for installation \ndetails. For example, exterior spaces such as \ncombustible canopies are required to be \nequipped with sprinklers according to Section \n8.15.7 of NFPA 13 where the canopy extends \nfor a distance of 1200 mm or more. A 900 mm \ncombustible \ncanopy \nwould \nnot \nrequire \nsprinklers nor would a 1800 mm canopy \nconstructed \nof noncombustible materials, \nprovided there is no combustible storage under \nthe canopy.\n\nBecause installation is required to be in \naccordance with NFPA 13, if the standard \nallows for the omission of sprinklers in any \nlocation, then the building is still considered as \nsprinklered throughout. For example, Section \n8.15.8.1.1 of NFPA 13 allows sprinklers to be \nomitted from bathrooms in dwelling units in \nmotels and hotels. If sprinklers are not provided \nin the bathrooms because of the conditions \nstipulated in NFPA 13, the building would still \nbe considered as sprinklered throughout in \naccordance with the code, NFPA 13 and SBC \n201.\n\nExceptions for the use of NFPA 13R and 13D \nsystems are addressed throughout the code \nwhen exceptions based upon the use of \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n461\n\nsprinklers are provided. More specifically, if the \nuse of these other standards is appropriate, it \nwill be noted within the exception. For a \nbuilding \nto \nbe \nconsidered \n“equipped \nthroughout” with an NFPA 13 sprinkler system, \ncomplete protection must be provided in \naccordance with the referenced standard, \nsubject to the exempt locations indicated in \nSection 903.3.1.1.1. See Commentary Figure \n904.2.1 for examples of requirements modified \nthrough the use of sprinkler systems. \n903.3.1.1.1 \nExempt \nlocations. \nAutomatic \nsprinklers shall not be required in the following \nrooms or areas where such rooms or areas are \nprotected with an approved automatic fire detection \nsystem in accordance with Section 907.2 that will \nrespond to visible or invisible particles of \ncombustion. Sprinklers shall not be omitted from a \nroom merely because it is damp, of fire-resistance-\nrated construction or contains electrical equipment. \n1. A room where the application of water, or \nflame and water, constitutes a serious life or \nfire hazard. \n2. A room or space where sprinklers are \nconsidered undesirable because of the nature \nof the contents, where approved by the Fire \nofficial. \n3. Generator and transformer rooms separated \nfrom the remainder of the building by walls \nand floor/ceiling or roof/ceiling assemblies \nhaving a fire-resistance rating of not less \nthan 2 hours. \n4. Rooms or areas that are of noncombustible \nconstruction with wholly noncombustible \ncontents. \n5. Fire service access elevator machine rooms \nand machinery spaces. \n6. Machine rooms, machinery spaces, control \nrooms and control spaces associated with \noccupant evacuation elevators designed in \naccordance with Section 3008 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 953,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 903.3.1.1.1",
        "SBC 201",
        "Section 8.15.8.1.1",
        "SBC 801",
        "Section 3008",
        "Section 907.2",
        "Section 8.15.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_3_4d886e4c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section allows the omission of sprinkler \nprotection in certain locations if an approved \nautomatic fire detection system is installed. \nBuildings in compliance with one of the six \nlisted conditions would still be considered fully \nsprinklered throughout in compliance with the \ncode and NFPA 13 and thus are eligible for all \napplicable code alternatives, exceptions or \nreductions. Elimination of the sprinkler system \nin a sensitive area is subject to the approval of \nthe Fire official.\n\nCondition 1 addresses restrictions where the \napplication of water could create a hazardous \ncondition. For example, sprinkler protection is \nto be avoided where it is not compatible with \ncertain stored materials (i.e., some water-\nreactive hazardous materials such as calcium \ncarbide). \nCombustible \nmetals, \nsuch \nas \nmagnesium and aluminum, may burn so \nintensely that the use of water to attempt fire \ncontrol will only intensify the reaction.\n\nIt is not the intent of Condition 2 to omit \nsprinklers solely because of a potential for \nwater damage. A desire to not sprinkler a \ncertain area (such as a computer room or \noperating room) does not fall within the \nlimitations of the exception unless there is \nsomething unique about the space that would \nresult in water being incompatible. A computer \nroom can be adequately protected using an \nautomatic sprinkler system or an alternative \ngaseous suppression agent system or a \ncombination of these systems. The intent of \nCondition 2 is to consider whether the contents \nwould react adversely to the application of \nwater. It is important to note that the Fire official \nmust approve the use of this item. Note also \nthat with respect to computer rooms, NFPA 75 \n(Protection \nof \nInformation \nTechnology \nEquipment) (not a referenced standard) \nrecognizes automatic sprinklers as the primary \nfire protection system for computer rooms.\n\nCondition 3 recognizes the low fuel load and \nlow occupancy hazards associated with \ngenerator \nand \ntransformer \nrooms \nand, \ntherefore, allows the omission of sprinkler \nprotection if the rooms are separated from \nadjacent areas by 2-hour fire-resistance-rated \nconstruction. This condition assumes the room \nis not used for any combustible storage. This \ncondition is similar to Section 8.15.11.3 of \nNFPA 13, which exempts electrical equipment \nrooms from sprinkler protection, provided the \nroom is dedicated to the use of dry-type \nelectrical equipment, is constructed as a 2-hour \nfire-resistance-rated enclosure, and is not used \nfor combustible storage.\n\nCondition 4 requires the construction of the \nroom or area, as well as the contents, to be \nnoncombustible. An example would be an area \nin an unprotected steel-frame building (Type \nIIB construction) used for steel or concrete \nblock storage. Neither involves any significant \ncombustible packaging or sources of ignition, \nand few combustibles are present (see \nCommentary Figure 903.3.1).\n\nCondition 5 addresses the concern for elevator \nmachine \nrooms \nand \nmachinery \nspaces \nassociated with fire service access elevators, \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n462\n\nas required by Sections 403.6.1 and 3007, for \nbuildings with occupied floors greater than 36.5 \nm from the lowest level of fire department  \naccess. These elevators need to work during \nfire situations and their operation cannot be \nthreatened by the activation of a sprinkler in a \nmachine room or space that may affect the \noperation of the elevators. Fire service access \nelevators are required to be continuously \nmonitored at the fire command center in \naccordance with Section 3007.7.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 816,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3007.7",
        "Section 8.15.11.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_4_b01e0942",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Condition 6, similar to Condition 5, exempts \nsprinklers from the machine rooms, machinery \nspaces, control rooms and control spaces for \noccupant evacuation elevators. Like fire \nservice access elevators, these elevators need \nto work during fire situations and their \noperation cannot be threatened by the \nactivation of a sprinkler in machine rooms, \nmachinery spaces, control rooms and control \nspaces. Such elevators are required to be \nmonitored at the fire command center in \naccordance with Section 3008.7. \n903.3.1.1.2 \nBathrooms. \nIn \nGroup \nR \noccupancies, sprinklers shall not be required in \nbathrooms that do not exceed 5 m2 in area and are \nlocated within individual dwelling units or sleeping \nunits, provided that walls and ceilings, including the \nwalls and ceilings behind a shower enclosure or tub, \nare of noncombustible or limited-combustible \nmaterials with a 15-minute thermal barrier rating.\n\n❖ This provision was added to the code to \nreinstate an exception of NFPA 13 that had \nbeen in existence since 1976 but was deleted \nfor all but dwelling units in motels and hotels \n(NFPA Section 8.15.8.1.1) from the 2013 \nedition of NFPA 13. Although reinstating the \nsmall bathroom exception will have a limited \nimpact on new construction because many \nmodern bathrooms exceed the 5 m2 area limit \nin the exception to accommodate wheelchair \naccess, the more important consequence will \nbe removing an unnecessary cost increase for \nbuilding owners who choose to retrofit existing \nproperties with small bathrooms that were built \nbefore it was common to provide wheelchair \naccess. Codes and standards should not erect \nany \nunnecessary \nbarriers \nto \nretrofitting \nsprinklers into existing properties, such as \nexisting high-rise buildings.\n\nIn the 1976 edition of the Life Safety Code \n(NFPA 101), to encourage cost-effective fire \nprotection systems for apartment buildings, \nSection 11-3.8.3.4.1 provided an exception to \npermit bathrooms that did not exceed 5 m2 \nwithin individual dwelling units \nto omit \nsprinklers when the apartment building was \nsprinklered in accordance with NFPA 13. The \nbasis of the 5 m2 area is that this area \naccommodates a “typical” small bathroom that \ncontains a standard tub, a toilet and a sink and \nnothing more. This exception was later \nduplicated from NFPA 101 into the 1991 edition \nof NFPA 13 with the understanding that the \nnext edition of NFPA 101 (1994) could delete \nthe exception, since NFPA 13 would have it \ncovered. NFPA 101-1994 then, as planned, \ndeleted the exception.\n\nThe history of apartment unit bathroom fires is \nstatistically minimal. According to the recent \nNFPA Home Structure Fire Report, January \n2009, \nTable \n9B, \n“Reported \nApartment \nStructure Fires by Area of Origin 2003-2006 \nAnnual Averages”, out of 113,000 fires/year, \nonly 1600 (1 percent) are in bathrooms. Given \nthat there are more than 35 years of experience \nwith the bathroom sprinkler exception being in \nplace (since it was put into NFPA 101 in 1976), \nit would certainly be reasonable to expect \nanecdotal or statistical experience to indicate \nthe existence of a problem, if there were one. \n903.3.1.2 \nNFPA 13R sprinkler systems. \nAutomatic \nsprinkler \nsystems \nin \nGroup \nR \noccupancies shall be permitted to be installed \nthroughout in accordance with NFPA 13R where \nthe Group R occupancy meets all of the following \nconditions:. \n1. Four stories or less above grade plane. \n2. The floor level of the highest story is 9 m or \nless above the lowest level of fire department  \nvehicle access. \n3. The floor level of the lowest story is 9 m or \nless below the lowest level of fire department  \nvehicle access. \nThe number of stories of Group R occupancies \nconstructed in accordance with Sections 510.2 and \n510.4 of SBC 201 shall be measured from grade \nplane.\n\n❖ NFPA 13R contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in low-rise (four \nstories or less) residential occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3008.7",
        "SBC 201",
        "Section 8.15.8.1.1",
        "Table 9",
        "Section 11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_5_c83bce7d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Sprinkler systems designed in accordance with \nNFPA 13R are intended to prevent flashover \n(total involvement) in the room of fire origin and \nto improve the chance for occupants to escape \nor be evacuated. The design criteria in NFPA \n13R are similar to those in NFPA 13 except that \nsprinklers may be omitted from areas in which \nfatal fires in residential occupancies do not \ntypically originate (bathrooms, closets, attics, \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n463\n\nporches, garages and concealed spaces).\n\nA common question is whether a mixed-\noccupancy building that contains a Group R \noccupancy could still use NFPA 13R for the \ndesign. If one of the mixed-use occupancies \nwould require a sprinkler system throughout \nthe building in accordance with NFPA 13, then \na 13R system would not be allowed. If, \nhowever, the only reason a sprinkler system is \nbeing installed is because there is a Group R \nfire area within the building, then an NFPA 13R \nsystem would be an appropriate design choice. \nThe areas that are not classified as Group R \nwould require protection in accordance with \nNFPA 13.\n\nIt must be noted that although the building \nwould be considered sprinklered throughout in \naccordance with NFPA 13R, not all of the code \nsprinkler alternatives could be applied. Any \nalternative that requires the installation of an \nNFPA 13 system would not be applicable if a \nportion of the building utilizes an NFPA 13R \nsystem.\n\nThe code provisions that allow for an increase \nin building height according to Section 504.3 do \nnot compound this section.If the design of a \nresidential building intends to take advantage \nof the sprinkler height increase so that the \nbuilding is five stories or more, the sprinkler \nsystem must be an NFPA 13 system. Because \nthis section limits the height to four stories and \nlimits the highest or lowest floor level to 9 m or \nless above or below, respectively, the lowest \nlevel of fire department  vehicle access, that is \nthe maximum height for a building that can \nutilize an NFPA 13R system in accordance with \nthe code.\n\nThe limitation of four stories in height is to be \nmeasured with respect to the established \ngrade plane, which is consistent with SBC 801 \nInterpretation No. 43-03. As such, a basement \nwould not be considered a story above grade \nfor purposes of determining the applicability of \nthis section.\n\nThe \nsecond \nparagraph \nrecognizes \nthe \napplication of the requirements of SBC 201 \nSections \n510.2 \nand \n510.4, \nwhich \nare \nessentially exceptions to the height and area \nrequirements. They are based on providing a \nhorizontal fire separation similar to the concept \nof a fire wall to create separate buildings. This \nestablishes that the height in stories is to be \nmeasured from grade plane. Such buildings \nare often referred to as “pedestal buildings.” \n903.3.1.2.1 \nBalconies and decks. Sprinkler \nprotection shall be provided for exterior balconies, \ndecks and ground floor patios of dwelling units and \nsleeping units where either of the following \nconditions exists: \n1. The building is of Type V construction, \nprovided that there is a roof or deck above. \n2. Exterior balconies, decks and ground floor \npatios of dwelling units and sleeping units are \nconstructed in accordance with Section \n705.2.3.1, Exception 3 of SBC 201.\n\nSidewall sprinklers that are used to protect such \nareas shall be permitted to be located such that their \ndeflectors are within 25 mm to 150 mm below the \nstructural members and a maximum distance of 350 \nmm below the deck of the exterior balconies and \ndecks that are constructed of open wood joist \nconstruction.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 861,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 705.2.3.1",
        "Section 504.3",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_6_dddec253",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Balconies, decks and patios in buildings of \nType V construction and used for Group R \noccupancies are required to have sprinkler \nprotection when there is a roof or deck above. \nThis is in addition to the requirements of NFPA \n13R, which primarily addresses the life safety \nof occupants and not property protection. The \nintent is to address hazards such as grilling and \nsimilar activities. Since NFPA 13R does not \nrequire such coverage, there is potential that a \nfire on a balcony could grow much too large for \nthe system within the building to handle. The \nconcern is that a potential exterior balcony fire \ncould spread to unprotected floor/ceiling \nassemblies and attic spaces and result in major \nproperty damage. Section 308.1.4 specifically \naddresses restrictions on open flame cooking \ndevices used on combustible balconies. Note \nthat sprinklers are not intended to be provided \nin closets found on such balconies.\n\nRegardless of whether the exterior walking \nsurface is attached to the building and called a \nbalcony or is a freestanding structure such as \na deck or patio, the concern for fire ignition in \nthe area adjacent to the exterior wall is the \nsame. Sidewall sprinklers should be selected \nbased on the area of coverage and climate. If \nthe potential for freezing exists, a dry sidewall \nsprinkler \nshould \nbe \nused. \nWhere \nthe \noverhanging deck or balcony is extensive, an \nextended \ncoverage \nsprinkler \nshould \nbe \nselected. \n903.3.1.2.2 \nCorridors and balconies in the \nmeans of egress. Sprinkler protection shall be \nprovided in corridors and for balconies in the means \nof egress where any of the following conditions \napply: \n1. Corridors with combustible floor or walls. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n464\n\n2. Corridors with an interior change of direction \nexceeding 45 degrees. \n3. Corridors that are less than 50 percent open \nto the outside atmosphere at the ends. \n4. Open-ended corridors and associated exterior \nstairways and ramps as specified in Section \n1027.6, Exception 3. \n5. Egress \nbalconies not complying with \nSections 1021.2 and 1021.3.\n\n❖ This section requires automatic sprinkler \nprotection in any of the five conditions listed \nwhen using an NFPA 13R system. It \nestablishes the criteria for corridor and balcony \nprotection in the means of egress within \nbuildings \nhaving \nNFPA \n13R \nsystems. \nSpecifically, in conditions 1 to 3, corridors that \nhave combustible floors or walls, have an \ninterior change of direction exceeding 45 \ndegrees, or are less than 50-percent open to \nthe outside atmosphere at the ends are to be \nprovided with automatic sprinklers to allow for \na protected and safe means of egress.\n\nCondition 4 references the requirement in \nSection 1027.6, Exception 3. It allows the \nseparation between the open-ended corridor \nand exterior exit stairway to be omitted, but \nonly where several conditions are met. The \nprimary condition is that the corridor be \nsprinklered. A definition of “Open-ended \ncorridor” is provided in Chapter 2. See \nCommentary \nFigure \n903.3.1.2.2 \nfor \nan \nexample of an open-ended corridor.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 766,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027.6",
        "SBC 801",
        "Section 308.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_7_ad382364",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Condition 5 references two sections in Chapter \n10 and requires automatic sprinklers to be \nprovided for egress balconies when the \nrequirements in those sections are not met. \nSection 1021.2 requires exterior egress \nbalconies to be separated from the interior of \nthe building by walls and opening protectives \nthe same as required for corridors in Section \n1020. If this separation is not provided, the \nrequirement to provide automatic sprinklers is \nnecessary to protect the exterior egress \nbalconies. Section 1021.3 requires that the \nlong side of an egress balcony is to be not less \nthan 50-percent open, and the open area \nabove the guards shall be so distributed as to \nminimize the accumulation of smoke or toxic \ngases. Similar to condition 3 for corridors, if \negress balconies are not at least 50-percent \nopen, the requirement to provide automatic \nsprinklers is necessary to protect the exterior \negress balconies. \n903.3.1.2.3 \nAttics. Attic protection shall be \nprovided as follows: \n1. Attics that are used or intended for living \npurposes or storage shall be protected by an \nautomatic sprinkler system. \n2. Where fuel-fired equipment is installed in an \nunsprinklered attic, not fewer than one quick-\nresponse intermediate temperature sprinkler \nshall be installed above the equipment. \n3. Where located in a building of Type III, Type \nIV or Type V construction designed in \naccordance with Section 510.2 or 510.4 of \nSBC 201, attics not required by Item 1 to \nhave sprinklers shall comply with one of the \nfollowing if the roof assembly is located \nmore than 16.5 m above the lowest level of \nfire department  vehicle access needed to \nmeet the provisions in Section 503: \n3.1. Provide automatic sprinkler system \nprotection. \n3.2. Construct \nthe \nattic \nusing \nnoncombustible materials. \n3.3. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n3.4. Fill the attic with noncombustible \ninsulation. \nThe height of the roof assembly shall be determined \nby measuring the distance from the lowest required \nfire vehicle access road surface adjacent to the \nbuilding to the eave of the highest pitched roof, the \nintersection of the highest roof to the exterior wall, \nor the top of the highest parapet, whichever yields \nthe greatest distance. For the purpose of this \nmeasurement, required fire vehicle access roads \nshall include only those roads that are necessary for \ncompliance with Section 503. \n4. Group R-4, Condition 2 occupancy attics not \nrequired by Item 1 to have sprinklers shall \ncomply with one of the following: \n4.1. Provide automatic sprinkler system \nprotection. \n4.2. Provide a heat detection system \nthroughout the attic that is arranged to \nactivate the building fire alarm system. \n4.3. Construct \nthe \nattic \nusing \nnoncombustible materials. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n465\n\n4.4. Construct the attic using fire-\nretardant-treated wood complying with \nSection 2303.2 of SBC 201. \n4.5. Fill the attic with noncombustible \ninsulation.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 752,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1021.3",
        "Section 2303.2",
        "Section 1021.2",
        "SBC 201",
        "SBC 801",
        "Section 1020",
        "Section 510.2",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_8_52f196fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section clarifies that if the attic is used for \nliving purposes or if fuel-fired equipment or \nstorage is in these areas, full coverage in \naccordance with NFPA 13R is required. In \nattics where people are not expected and \nwhere storage or fuel-fired equipment is not \nlocated, some protection is required in addition \nto what NFPA 13R would require. Four different \noptions of protection are provided. The first is \nsimply to provide more warning time to the \noccupants if a fire should occur in the attic via \na heat detector that activates the fire alarm \nsystem. The second is simply to reduce the risk \nof \nfire \nby \nrequiring \nnoncombustible \nconstruction materials. The third, similar to the \nsecond, is reducing the fire hazard by using \nfire-retardant-treated wood. This will slow the \ngrowth of a fire should one occur or prevent the \nstart of a fire. The final option is simply to \nprovide sprinkler protection to the attic. \nHowever if a sprinkler system is provided in the \nattic, issues such as freezing temperatures \nneed to be addressed. \n903.3.1.3 \nNFPA 13D sprinkler systems. \nAutomatic sprinkler systems installed in one- and \ntwo-family dwellings; Group R-3; Group R-4, \nCondition 1; and townhouses shall be permitted to \nbe installed throughout in accordance with NFPA \n13D.\n\n❖ NFPA 13D contains design and installation \nrequirements for a sprinkler system to aid in the \ndetection and control of fires in one- and two-\nfamily \ndwellings, \nmobile \nhomes \nand \ntownhouses. This section also specifically \nallows the use of an NFPA 13D system for \noccupancies classified as Group R-3 and \nGroup \nR-4, \nCondition \n1. \nGroup \nR-3 \noccupancies are one- and two-family dwellings \nthat fall outside the scope of SBC 1101/1102 \nand also those buildings housing small \ncongregate living facilities and boarding \nhouses. These facilities operate very similarly \nto a single-family home, and the level of the \nability of the occupants is such that little \nassistance is needed for self-evacuation. This \nis consistent with the NFPA 13D requirements \nand is also consistent with FHA court cases \nbased on nondiscrimination for group homes.\n\nSimilar to NFPA 13R, sprinkler systems \ndesigned in accordance with NFPA 13D are \nintended \nto \nprevent \nflashover \n(total \ninvolvement) in the room of fire origin and to \nimprove the chance for occupants to escape or \nbe evacuated. Although the allowable omission \nof sprinklers in certain areas of the dwelling unit \nin NFPA 13D is similar to that in NFPA 13R, the \nwater supply requirements are less restrictive. \nNFPA 13D uses a two-head sprinkler design \nwith a 10-minute duration requirement, while \nNFPA 13R uses a four-head sprinkler design \nwith a 30-minute duration requirement. The \ndecreased \nwater \nsupply \nrequirement \nemphasizes the main intent of NFPA 13D to \ncontrol the fire and maintain tenability during \nevacuation of the residence.\n\nSince the Fire official has the authority to \napprove the type of sprinkler system, this \nsection may be used to prevent the use of a \nspecific type of sprinkler system that may be \ninappropriate \nfor \na \nparticular \ntype \nof \noccupancy. \n903.3.2 Quick-response \nand \nresidential \nsprinklers. Where automatic sprinkler systems are \nrequired by this code, quick response or residential \nautomatic sprinklers shall be installed in all of the \nfollowing areas in accordance with Section 903.3.1 \nand their listings: \n1. Throughout all spaces within a smoke \ncompartment \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 in accordance \nwith SBC 201. \n2. Throughout all spaces within a smoke \ncompartment \ncontaining \ngas \nfireplace \nappliances and decorative gas appliances in \nGroup I-2 in accordance with SBC 201. \n3. Throughout all spaces within a smoke \ncompartment containing treatment rooms in \nambulatory care facilities \n4. Dwelling units and sleeping units in Group I-\n1 and R occupancies. \n5. Light-hazard occupancies as defined in \nNFPA 13.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 903.3.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_9_c6d8b431",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section requires the use of either listed \nquickresponse \nor \nresidential \nautomatic \nsprinklers, depending on the type of sprinkler \nsystem required to achieve faster and more \neffective \nsuppression \nin \ncertain \nareas. \nResidential sprinklers are required in all types \nof residential buildings that would permit the \nuse of an NFPA 13R or 13D sprinkler system. \nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n466\n\nto discharge water.\n\nQuick-response and residential sprinklers are \nsimilar in nature. They use a lighter material for \nthe operating mechanism, thus reducing the \nheat lag in the element. The faster the heat can \nbe absorbed, the sooner the sprinkler will begin \nto discharge water. Quick response sprinklers \nhave shown that they operate up to 25 percent \nfaster than traditional sprinklers and create \nconditions in the room of origin that significantly \nincrease the tenability of the environment. In \ntests performed by Factory Mutual (FM), the \ngas temperature in the room of origin was \n288°C with quick-response sprinklers, while it \nwas 799°C for conventional sprinklers at the \ntime of sprinkler activation. More importantly, \nwhile the carbon monoxide (CO) level was \n1,860 ppm for conventional sprinklers, the CO \nlevel \nwhen \ntested \nwith quick \nresponse \nsprinklers \nwas \nonly \naround \n350 \nppm. \nComparatively, \nthe \nNational \nInstitute \nof \nOccupational Safety and Health (NIOSH) \nconsiders the IDLH (immediately dangerous to \nlife and health) level of CO to be 1,200 ppm. \nThus, quick-response sprinklers have been \nshown to add significantly to the life safety \neffects of standard sprinkler systems.\n\nCondition 1 requires the use of approved quick-\nresponse or residential sprinklers in smoke \ncompartments \ncontaining \ncare \nrecipient \nsleeping units in Group I-2 occupancies. Even \nthough properly operating standard sprinklers \nare effective, the extent of fire growth and \nsmoke production that can occur before \nsprinkler activation creates the need for early \nwarning to enable faster response by care \nproviders and initiation of egress that is critical \nin occupancies containing persons incapable \nof self-preservation. The faster response time \nassociated with quick-response or residential \nsprinklers increases the probability that the \nsprinklers \nwill \nactuate \nbefore \nthe \ncare \nrecipient’s life would be threatened by a fire in \nhis or her room.\n\nCondition 2 requires the use of approved quick-\nresponse or residential sprinklers throughout \nall spaces within a smoke compartment \ncontaining gas fireplace appliances and \ndecorative gas appliances in Group I-2. In \naddition to the life safety protection provided by \ncarbon monoxide alarms, as already stated in \nthis section commentary, quick-response and \nresidential sprinklers will initiate operation at a \nmuch lower level of carbon monoxide, which \nprovides enhanced protection where these \nfuel-fired appliances are located. Condition 3 \nrequires the use of approved quick response or \nresidential sprinklers in smoke compartments \ncontaining treatment rooms in ambulatory care \nfacilities. The justification is the same as that \nfor Condition 1. When there is a potential for \ncare recipients to be incapable of self-\npreservation, the use of residential sprinklers \nor quick-response sprinklers is critical.\n\nBecause of the kind of occupants sleeping in \nGroup R and I-1 occupancies, as indicated in \nCondition 4, a faster-responding type of \nsprinkler is desirable. Similar to the first \ncondition, because occupants will be sleeping, \nthe use of quick-response sprinklers creates \nadditional \nsafety \nby \nreducing \nsprinkler \nresponse time, thereby increasing the time \navailable for egress and allowing for the time \nnecessary for occupants to wake up and \nrecognize the emergency event.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 895,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_10_4d8131ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Condition \n5 \nrecognizes \nlight-hazard \noccupancies in accordance with NFPA 13. \nThese could include restaurants, schools, \noffice buildings, places of religious worship and \nsimilar occupancies where the fire load and \npotential heat release of combustible contents \nare low. \n903.3.3 Obstructed \nlocations. \nAutomatic \nsprinklers shall be installed with regard to \nobstructions that will delay activation or obstruct \nthe water distribution pattern and shall be in \naccordance with the applicable automatic sprinkler \nsystem standard that is being used. Automatic \nsprinklers shall be installed in or under covered \nkiosks, displays, booths, concession stands or \nequipment that exceeds 1200 mm in width. Not less \nthan a 900 mm clearance shall be maintained \nbetween automatic sprinklers and the top of piles of \ncombustible fibers. \nException: Kitchen equipment under exhaust \nhoods protected with a fire-extinguishing system in \naccordance with Section 904.\n\n❖ To provide adequate sprinkler coverage, \nsprinkler protection must be extended under \nany obstruction that exceeds 1200 mm in \nwidth. Large air ducts are another common \nobstruction where sprinklers are routinely \nextended beneath the duct. The 900 mm \nstorage clearance requirement for combustible \nfibers is caused by their potential high heat \nrelease. Most storage conditions require only a \nminimum 450 mm storage clearance to \ncombustibles, depending on the type of \nsprinklers used and their actual storage \nconditions.\n\nThe exception recognizes that an alternative \nextinguishing \nsystem \nis \npermitted \nfor \ncommercial cooking systems in place of \nsprinkler protection for exhaust hoods that may \nbe more than 1200 mm wide.  \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n467\n\nThe application of this section is more critical to \nthe ongoing use of the space. The obstruction \nconditions, therefore, should have already \nbeen addressed during plan review and \ninstallation inspection. This section gives the \nfire official and building \nowner adequate \ninformation \nto \navoid \nthe \nmost \ntypical \nobstruction related issues in terms of proper \nsprinkler coverage. \n903.3.4 Actuation. Automatic sprinkler systems \nshall be automatically actuated unless specifically \nprovided for in this code.\n\n❖ The intent of this section is to eliminate the \nneed for occupant intervention during a fire. As \nsuch, it is assumed that it will not be necessary \nfor a person to manually open a valve or \nperform some other physical activity in order to \nallow the sprinkler system to activate.\n\nWet-pipe and dry-pipe sprinkler systems, for \nexample, are essentially fail-safe systems in \nthe sense that, if the system is in proper \noperating condition, it will operate once a \nsprinkler fuses. Dry systems have an inherent \ntime lag for water to reach the sprinkler; \ntherefore, the response is not as fast as for a \nwet-pipe system. Other types of sprinkler \nsystems, such as preaction and deluge, rely on \nthe actuation of a detection system to operate \nthe sprinkler valve. \n903.3.5 Water supplies. Water supplies for \nautomatic sprinkler systems shall comply with this \nsection and the standards referenced in Section \n903.3.1. The potable water supply shall be protected \nagainst \nbackflow \nin \naccordance \nwith the \nrequirements of this section and SBC 701. For \nconnections to public waterworks systems, the \nwater supply test used for design of fire protection \nsystems shall be adjusted to account for seasonal \nand \ndaily \npressure \nfluctuations \nbased \non \ninformation from the water supply authority and as \napproved by the Fire official.\n\n❖ To be effective, all sprinkler systems must have \nan adequate supply of water. The criteria for an \nacceptable water supply are contained in the \nstandards referenced in Section 903.3.1. For \nexample, NFPA 13 contains criteria for \ndifferent types of water supplies as well as the \nmethods to determine the pressure, flow \ncapabilities and capacity necessary to get the \nintended performance from a sprinkler system. \nAn acceptable water supply could consist of a \nreliable municipal supply, a gravity tank or a fire \npump with a pressure tank or a combination of \nthese.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904",
        "SBC 801",
        "Section 903.3.1",
        "SBC 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_11_477653de",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "This section also establishes the requirements \nfor protecting the potable water system against \na nonpotable source, such as stagnant water \nretained within the sprinkler piping. As stated in \nSection 608.16.4 of SBC 701, an approved \ndouble check valve device or reduced pressure \nprinciple backflow preventer is required.\n\nThe other issue addressed by this section is \nfluctuations in water pressure. Information on \npressure fluctuation is necessary to not only \nensure that the minimum required pressure will \nbe available for the automatic sprinkler system, \nbut also to ensure that high pressures do not \nexceed the pressure limitations of the sprinkler \nsystem. If the water pressure on a sprinkler \nsystem exceeds 700 kPa, changes in the \nhanging methods are required. Also, if a fire \npump is provided, it might be possible to \nexceed 1200 kPa, which is typically considered \nthe maximum working pressure for a sprinkler \nsystem. These are just additional reasons why \nit is critical to account for pressure fluctuations \nin the water supply. Obviously, fire flows can be \naffected by this, as well as other water-based \nfire protection systems, such as standpipes, \nwhich require a minimum 700 kPa at the roof of \nhigh-rise buildings, and such may not be \navailable due to pressure fluctuations. With \nregards to gathering of data, this requirement \nis simply intended to make sure that pressure \nfluctuations are addressed in accordance with \nthe water supply authority to the extent that \nsuch information is available. Further authority \nis provided to the Fire official to accept other \ndocumentation. \n903.3.5.1 \nDomestic services. Where the \ndomestic service provides the water supply for the \nautomatic sprinkler system, the supply shall be in \naccordance with this section.\n\n❖ This section establishes the scope of domestic \nservices for residential combination services. \nEssentially, compliance with Section 903.3.5 is \nrequired. \n903.3.5.2 \nResidential \ncombination \nservices. A single combination water supply shall \nbe allowed provided that the domestic demand is \nadded to the sprinkler demand as required by NFPA \n13R.\n\n❖ NFPA 13R permits a common supply main to a \nbuilding to serve both the sprinkler system and \ndomestic services if the domestic demand is \nadded to the sprinkler demand. NFPA 13R \nsystems do not provide the same level of \nproperty protection as NFPA 13 systems. \n903.3.6 Hose threads. Fire hose threads and \nfittings used in connection with automatic sprinkler \nsystems shall be as prescribed by the Fire official. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n468\n\n❖ The threads on connections and fittings that \nthe fire department  will use to connect a hose \nmust be compatible with the fire department \nthreads.\n\nDesign documents must specify the type of \nthread to be used in order to be compatible with \nthe \nfire \ndepartment \nequipment \nafter \nconsultation and coordination with the Fire \nofficial. The criteria typically apply to fire \ndepartment connections for sprinkler and \nstandpipe \nsystems, \nstandpipe \nhose \nconnections, yard hydrants and wall hydrants.\n\nThe majority of fire department in the United \nStates use the American National Fire Hose \nConnection Screw Threads, also commonly \nknown as NST and NS. NFPA 1963 gives the \nscrew thread dimensions and the thread size of \nthreaded connections, with nominal sizes \nranging from 19 mm to 150 mm for the NS \nthread. Although efforts to standardize fire \nhose \nthreads \nbegan \nafter \nthe \nBoston \nconflagration in 1872, there are still many \ndifferent screw threads, some of which give the \nappearance of compatibility with the NH \nthread. While NFPA 1963 may be used as a \nguide, the code does not require that any \nparticular standard be used. Rather, it is \nimportant that the Fire official be consulted for \nthe appropriate thread selection. The intent is \nthat the threads match those of the government \ndepartment identically so that adapters are not \nrequired within the fire department’s own \ndistrict. \n903.3.7 Fire \ndepartment \nconnections \nFire \ndepartment connections for automatic sprinkler \nsystems shall be installed in accordance with \nSection 912.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 912",
        "Section 608.16.4",
        "SBC 701",
        "SBC 801",
        "Section 903.3.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_12_f7c7fcc7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Section 912, to which this section points, \nprovides a comprehensive set of requirements \nfor fire department connections (FDCs), \nreducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary to Section 912. \n903.3.8 Limited area sprinkler systems. Limited \narea sprinkler systems shall be in accordance with \nthe standards listed in Section 903.3.1 except as \nprovided in Sections 903.3.8.1 through 903.3.8.5.\n\n❖ The use of limited area sprinkler systems is \nrestricted to cases in which the code requires a \nlimited number of sprinklers to protect a \nspecific hazard or area and not a complete \nautomatic sprinkler system. For example, \nlimited area sprinkler systems may be used to \nprotect areas including, but not limited to, \nstages, storage and workshop areas, painting \nrooms, trash rooms and chutes, furnace \nrooms, kitchens and hazardous exhaust \nsystems, and incidental uses as regulated in \nSBC 201 Section 509. \n903.3.8.1 \nNumber of sprinklers. Limited \narea sprinkler systems shall not exceed six \nsprinklers in any single fire area.\n\n❖ This number will limit the type of applications \nfor such systems. \n903.3.8.2 \nOccupancy hazard classification. \nOnly areas classified by NFPA 13 as Light Hazard \nor Ordinary Hazard Group 1 shall be permitted to \nbe protected by limited area sprinkler systems.\n\n❖ The use of limited area systems is restricted to \nonly the two lowest hazard occupancy \nclassifications in accordance with NFPA 13. \nSuch systems are fairly limited and can only \ncontain six sprinklers per fire area; because of \nthis, the types of hazards protected should be \nlimited. \n903.3.8.3 \nPiping arrangement. Where a \nlimited area sprinkler system is installed in a \nbuilding with an automatic wet standpipe system, \nsprinklers shall be supplied by the standpipe \nsystem. Where a limited area sprinkler system is \ninstalled in a building without an automatic wet \nstandpipe system, water shall be permitted to be \nsupplied by the plumbing system provided that the \nplumbing system is capable of simultaneously \nsupplying domestic and sprinkler demands.\n\n❖ Two options are provided for how water to the \nlimited area sprinkler system is to be supplied. \nIf \nthe \nbuilding \ncontains \nautomatic \nwet \nstandpipes, then the system must be supplied \nby the standpipe system. If there is no \nstandpipe system available, connection to the \ndomestic water supply is permitted. The water \nsupply must be analyzed to determine if it is \nsufficient to supply \nsimultaneously \nboth \ndomestic usage and the sprinkler system \ndemand. This will mean looking at peak water \nuse throughout the day. See Section 903.3.5 \nand SBC 701. \n903.3.8.4 \nSupervision. Control valves shall \nnot be installed between the water supply and \nsprinklers unless the valves are of an approved \nindicating type that are supervised or secured in the \nopen position.\n\n❖ No shutoff valves are permitted in the sprinkler \nsystem piping unless the valves are specifically \napproved and are either supervised or secured \nin the open position. These restrictions \nincrease the likelihood that the sprinkler \nsystem will be operational should a fire occur. \nValve supervision or securing a valve in the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n469\n\nopen position are considered equally reliable \nby this section. \n903.3.8.5 \nCalculations. \nHydraulic \ncalculations in accordance with NFPA 13 shall be \nprovided to demonstrate that the available water \nflow and pressure are adequate to supply all \nsprinklers installed in any single fire area with \ndischarge densities corresponding to the hazard \nclassification.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 844,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 912",
        "Section 509",
        "SBC 201",
        "SBC 701",
        "SBC 801",
        "Section 903.3.5",
        "Section 903.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_13_09425eb6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Hydraulic calculations are required to be in \naccordance with NFPA 13 to demonstrate that \nthe water system is adequate to supply the \nsprinkler demand in any particular fire area. \n903.4 Sprinkler \nsystem \nsupervision \nand \nalarms. Valves controlling the water supply for \nautomatic sprinkler systems, pumps, tanks, water \nlevels and temperatures, critical air pressures and \nwaterflow switches on all sprinkler systems shall be \nelectrically supervised by a listed fire alarm control \nunit. \nExceptions: \n1. Automatic sprinkler systems protecting one \nand two-family dwellings. \n2. Limited area sprinkler systems in accordance \nwith Section 903.3.8. \n3. Automatic sprinkler systems installed in \naccordance with NFPA 13R where a \ncommon supply main is used to supply both \ndomestic water and the automatic sprinkler \nsystem, and a separate shutoff valve for the \nautomatic sprinkler system is not provided. \n4. Jockey pump control valves that are sealed or \nlocked in the open position. \n5. Control valves to commercial kitchen hoods, \npaint spray booths or dip tanks that are sealed \nor locked in the open position. \n6. Valves controlling the fuel supply to fire \npump engines that are sealed or locked in the \nopen position. \n7. Trim valves to pressure switches in dry, \npreaction and deluge sprinkler systems that \nare sealed or locked in the open position. \n8. Underground key or hub gate valves in \nroadway boxes.\n\n❖ The reliability data on automatic sprinkler \nsystems clearly indicate that a closed valve is \nthe leading cause of sprinkler system failure. \nThere are also a number of other critical \nelements that contribute to successful sprinkler \nsystem operation, including, but not limited to, \npumps, \nwater \ntanks \nand \nair \npressure \nmaintenance devices; therefore, this section \nrequires that the various critical elements that \ncontribute to an available water supply and to \nthe function of the sprinkler system be \nelectrically supervised.\n\nAutomatic sprinkler systems in one-and two-\nfamily dwellings are typically designed to \ncomply with NFPA 13D, which does not require \nelectrical supervision (see Exception 1).\n\nLimited area sprinkler systems are generally \nsupervised by their connection to the domestic \nwater service, although the use of a supervised \nindicating valve is permitted. Compliance with \nSection 903.3.8 means that the alarm \nprovisions of this section are not applicable to \nlimited area systems. Consequently, limited \narea sprinkler systems do not require local \nalarms \nor \nsupervision. \nAgain, \nelectrical \nsupervision is required only if a control valve is \ninstalled between the riser control valve and \nthe sprinkler system piping (see Exception 2).\n\nSimilar to limited area sprinkler systems, \nelectrical supervision is not required for NFPA \n13R residential combination services when a \nshutoff valve is not installed (see Exception 3). \nNFPA 13R sprinkler systems are supervised in \nthat the only way to shut off the sprinkler \nsystem is to also shut off the domestic water \nsupply.\n\nThe valves discussed in Exceptions 4 through \n7 can be sealed or locked in the open position \nbecause they do not control the sprinkler \nsystem water supply.Exception 8 recognizes \nthat since underground key and hub gate \nvalves are equipped with special keys, they are \nnot required to be supervised or monitored. \n903.4.1 Monitoring. \nAlarm, \nsupervisory \nand \ntrouble signals shall be distinctly different and shall \nbe automatically transmitted to an approved \nsupervising station or, where approved by the Fire \nofficial, shall sound an audible signal at a constantly \nattended location. \nException: Backflow prevention device test valves \nlocated in limited area sprinkler system supply \npiping shall be locked in the open position. In \noccupancies required to be equipped with a fire \nalarm system, the backflow preventer valves shall \nbe electrically supervised by a tamper switch \ninstalled in accordance with NFPA 72 and \nseparately annunciated.\n\n❖ Automatic \nsprinkler \nsystems \nmust \nbe \nsupervised as a means of determining that the \nsystem is operational. A valve supervisory \nswitch operating as a normally open or \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n470",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.8",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_14_0779feb4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "normally closed switch is usually used. NFPA \n72 does not permit valve supervisory switches \nto be connected to the same zone circuit as the \nwaterflow switch unless it is specifically \narranged to actuate a signal that is distinctive \nfrom the circuit trouble condition signal.\n\nRequired \nsprinkler \nsystems \nare \nto \nbe \nmonitored by an approved supervising service \nto comply with NFPA 72. Types of supervising \nstations recognized in NFPA 72 include central \nstations, \nremote supervising \nstations \nor \nproprietary supervising stations.\n\nA central station is an independent off-site \nfacility operated and maintained by personnel \nwhose primary business is to furnish, maintain, \nrecord and supervise a signaling system. A \nproprietary system is similar to a central station \nsystem; however, a proprietary system is \ntypically an on-site facility monitoring a number \nof buildings on the same site for the same \nowner. A remote station system has an alarm \nsignal that is transmitted to a remote location \nacceptable to the Fire official and that is \nattended 24 hours a day. The receiving \nequipment is usually located at a fire station, \npolice \nstation, \nregional \nemergency \ncommunications center or telephone answering \nservice. An alternative use to the three \nprevious supervising methods is an audible \nsignal that can be transmitted to a constantly \nattended location approved by the Fire official.\n\nThe exception acknowledges that local water \nutilities and environmental authorities in many \ninstances \nrequire, \nby \ngovernmental \nordinances, that backflow prevention devices \nbe installed in limited-area sprinkler system \npiping. To make the testing and maintenance \nof back-flow prevention devices easier, test \nvalves are installed on each side of the device. \nThese valves are typically indicating-type \nvalves and can function as shutoff valves for \nthe sprinkler system, and therefore require \nsome level of supervision.\n\nBecause these infrequently used valves may \nbe the only feature of protection requiring \nsupervision in occupancies not otherwise \nrequired to be equipped with a fire alarm \nsystem, the exception permits these valves to \nbe locked in the open position; however, if the \noccupancy is protected by a fire alarm system, \nthese valves must be equipped with approved \nvalve supervisory devices connected to the fire \nalarm control panel on a separate (supervisory) \nzone so that the supervisory signal is \ntransmitted to the designated receiving station. \nInstallation and testing of backflow preventers \nin sprinkler systems are regulated in Sections \n312.10 (testing) and 608.16.4 (devices) of SBC \n701. \n903.4.2 Alarms. An approved audible device, \nlocated on the exterior of the building in an \napproved location, shall be connected to each \nautomatic \nsprinkler \nsystem. \nSuch \nsprinkler \nwaterflow alarm devices shall be activated by water \nflow equivalent to the flow of a single sprinkler of \nthe smallest orifice size installed in the system. \nWhere a fire alarm system is installed, actuation of \nthe automatic sprinkler system shall actuate the \nbuilding fire alarm system.\n\n❖ The audible alarm, sometimes referred to as \nthe “outside ringer” or “water-motor gong,” \nsounds when the sprinkler system has \nactivated. The alarm device may be electrically \noperated or it may be a true water-motor gong \noperated by a paddle-wheel-type attachment to \nthe sprinkler system riser that responds to the \nflow of water in the piping. Though no longer \nthe alarm device of choice, water-motor gongs \ndo have the advantage of not being subject to \npower failures within or outside the protected \nbuilding (see Sections 6.9 and 8.17 of NFPA 13 \nfor further information on these devices). The \nalarm must be installed on the exterior of the \nbuilding in a location approved by the Fire \nofficial. This location is often in close proximity \nto the fire department  connection (FDC), \nserving a collateral function of helping the \nresponding fire apparatus engineer more \npromptly locate the FDC.\n\nThe alarm is not intended to be an evacuation \nalarm. The requirement is also not intended to \nbe an indirect requirement for a fire alarm \nsystem. Unless a fire alarm system is required \nby some other code provision, only the exterior \nalarm device is required. However, when a fire \nalarm system is installed, the sprinkler system \nmust also be interconnected with the fire alarm \nsystem so that when the sprinkler system \nactuates, it sounds the evacuation alarms \nrequired for the fire alarm system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_15_50cd19cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The primary purpose of the exterior alarm is to \nnotify people outside the building that the \nsprinkler system is in operation. Originally, it \nwas to act as a supplemental alert so that \npassersby could notify the fire department  of \nthe condition. However, because the code now \nrequires electronic supervision of sprinkler \nsystems, that function is mostly moot. The \nexterior notification now primarily serves the \nfunction of alerting the arriving fire department  \nof which building or sprinkler system is in \noperation before staging firefighting activities \nfor the building. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n507\n\n• How emergency services, such as the fire \nservice and law enforcement agencies, can \nemploy the MNS.\n\nIn a stadium or arena, the captioning system is \nrequired to be a component of the emergency \nvoice/ communication alarm system (EV/ACS). \nSuch a system is required by Section 907.2.1.1 \nin Group A occupancies with an occupant load \nof 1,000 or more.\n\nThe requirement in Section 907.5.2.2.4 \nspecifies the captioning system would be \nconnected to the EV/ ACS. The fire alarm \ncontrol unit will require a listed interface unit \ncapable of displaying text messages. Textual \nvisible appliances are allowed by NFPA 72 \nwhen used in conjunction with audible, visual \nor both types of notification appliances. In the \npublic mode, textual visible appliances are \nlocated to ensure readability by the building \noccupants. Such a system can display \nmessages using televisions or light-emitting \ndiode (LED) marquee signs.\n\nThe design concept of MNS is relatively new in \nthe design community. Captioning systems \nmight utilize components that are not listed for \nfire alarm service so the design will be required \nto comply with Chapter 24 of NFPA 72 for \ntextual \nvisible \nnotification \nappliances. \nEmergency textual messages take precedence \nover any nonemergency text messages. Under \nNFPA 72, these devices require a primary and \nsecondary power supply. If the devices are not \nmonitored \nfor \nintegrity \nor \nloss \nof \ncommunications by an autonomous control or \na fire alarm control unit, the appliance must \nclearly display its status. The size of characters \ndisplayed must comply with the requirements \nin NFPA 72. The NFPA 72 size, character and \nfont requirements are based on the location of \nthe display in relation to the height and distance \nfrom the persons viewing it. \n907.2.2 Group B. A manual fire alarm system, \nwhich activates the occupant notification system in \naccordance with Section 907.5, shall be installed in \nGroup B occupancies where one of the following \nconditions exists: \n1. The combined Group B occupant load of all \nfloors is 500 or more. \n2. The Group B occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \n3. The fire area contains an ambulatory care \nfacility. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.\n\n❖ Group \nB \noccupancies \ngenerally \ninvolve \nindividuals or groups of people in separate \noffice areas. As a result, the occupants are not \nnecessarily aware of what is going on in other \nparts of the building. Group B buildings with \nlarge occupant loads, even in single-story \nbuildings or where a substantial number of \noccupants are above or below the level of exit \ndischarge, increase the difficulty of alerting the \noccupants of a fire. This is especially true in \nnonsprinklered buildings with given occupant \nload thresholds. Group B occupancies include \na specific use called ambulatory care facilities, \nwhich present a higher level of life hazard than \nthe typical Group B occupancy. The fact that \nthe care recipients of such facilities may be \nrendered incapable of self-preservation for \nlimited periods of time makes the need for a fire \nalarm system critical. Section 907.2.2 requires \na manual alarm system any time a fire area \ncontains an ambulatory care facility. See the \ncommentary to “Ambulatory care facility” in \nSection 202 and the commentary to Section \n907.2.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 907.2.2.1",
        "Section 907.2.1.1",
        "SBC 801",
        "Section 202",
        "Section 907.2.2",
        "Section 907.5.2.2.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_16_2f8c1b54",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.2.1 \nAmbulatory care facilities. Fire \nareas containing ambulatory care facilities shall be \nprovided \nwith \nan \nelectronically \nsupervised \nautomatic smoke detection system installed within \nthe ambulatory care facility and in public use areas \noutside of tenant spaces, including public corridors \nand elevator lobbies. \nException: Buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection \n903.3.1.1 \nprovided \nthe \noccupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.\n\n❖ Years ago, few surgical procedures were \nperformed outside of a hospital. Today, \ncomplex \noutpatient \nsurgeries \nconducted \noutside of a hospital are common-place. They \nare performed in facilities often called “day \nsurgery centers” or “ambulatory surgical \ncenters” because patients are able to walk in \nand walk out the same day. Procedures render \ncare recipients temporarily incapable of self-\npreservation by application of nerve blocks, \nsedation or anesthesia; however, they do \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n508\n\ntypically recover quickly.\n\nSBC 201 identifies health care Group I \noccupancies as including a 24-hour stay. \nWithout a 24-hour stay, these surgery centers \nwere classified as Group B, which allowed the \ncare providers to render an unlimited number \nof people incapable of self-preservation with no \nmore protection than a business office. Since \nthese types of facilities contain distinctly \ndifferent hazards to life safety than other Group \nB occupancies, they are now required to have \na higher level of life safety and fire protection \nas evidenced by the requirements of this \nsection, as well as Section 903.2.2 and the \nconstruction provisions of the code.\n\nThis section more specifically states that any \ntime a fire area contains an ambulatory care \nfacility, the fire area should be provided with a \nsupervised smoke detection system in the \nambulatory care facility and in public use areas \noutside of tenant spaces. Therefore, in a \nmedical office building, for example, the \nambulatory care facility contained within would \nhave a full coverage system. The other offices \nin the building would not require smoke \ndetection in the individual tenant spaces, but \ninstead in the public areas, such as lobby or \nlounge areas.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 546,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.2",
        "SBC 801",
        "Section 903.3.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_17_730bb86b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The exception does not eliminate the fire alarm \nsystem, but rather permits it to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the smoke detection \nsystem. \n907.2.3 Group E. A manual fire alarm system that \ninitiates the occupant notification signal utilizing an \nemergency voice/ alarm communication system \nmeeting the requirements of Section 907.5.2.2 and \ninstalled in accordance with Section 907.6 shall be \ninstalled in Group E occupancies. When automatic \nsprinkler systems or smoke detectors are installed, \nsuch systems or detectors shall be connected to the \nbuilding fire alarm system. \nExceptions: \n1. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nof 50 or less. \n2. Emergency \nvoice/alarm \ncommunication \nsystems meeting the requirements of Section \n907.5.2.2 and installed in accordance with \nSection 907.6 shall not be required in Group \nE occupancies with occupant loads of 100 or \nless, provided that activation of the manual \nfire alarm system initiates an approved \noccupant notification signal in accordance \nwith Section 907.5. \n3. Manual fire alarm boxes are not required in \nGroup E occupancies where all of the \nfollowing apply: \n3.1. Interior corridors are protected by \nsmoke detectors. \n3.2. Auditoriums, cafeterias, gymnasiums \nand similar areas are protected by heat \ndetectors or other approved detection \ndevices. \n3.3. Shops and laboratories involving \ndusts or vapors are protected by heat \ndetectors or other approved detection \ndevices. \n4. Manual fire alarm boxes shall not be required \nin Group E occupancies where all of the \nfollowing apply: \n4.1. The building is equipped throughout \nwith an approved automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4.2. The \nemergency \nvoice/alarm \ncommunication system will activate on \nsprinkler water flow. \n4.3. Manual activation is provided from a \nnormally occupied location.\n\n❖ Section 404.2.3 addresses the development \nand implementation of lockdown plans. These \nrequirements were developed to ensure that \nthe level of life safety inside of the building is \nnot reduced or compromised \nduring \na \nlockdown. In order for a building to safely \nfunction in a lockdown condition, the code \nrequires a means of communication between \nthe established central location and each \nsecured area. Section 404.2.3.1 does not \nprescribe the means of communication, which \ncould include the use of text messages to cell \nphones/mobile devices, e-mail messages or \nthe use of pre-established audio or visual \nsignals. The provisions in Section 404.2.3 are \nnot specific to Group E occupancies—they are \napplicable to all occupancies that develop and \nimplement lockdown plans.\n\nBecause of concerns of school campus safety \nserving kindergarten through 12th grade \nstudents, specific requirements were put into \nthe 2012 edition of SBC 201 and the code for \nenhanced communication between the school \nadministrators, teachers and students when a \nlockdown plan is activated in Group E \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n509\n\noccupancies. \nAs \na \nresult, \nemergency \nvoice/alarm communication systems (EV/ACS) \nare prescribed in Group E occupancies. \nPreviously the code would have permitted the \nmanual fire alarm system to use audible and \nvisible alarm notification appliances and did not \nrequire the added capabilities that an EV/ACS \nprovides.\n\nSection 907.2.3 sets forth the requirements for \nautomatic fire alarm and detection system \nrequirements in Group E occupancies and \nprescribes the installation of an EV/ACS as \nopposed to a traditional horn/strobe occupant \nnotification system.\n\nException 1 exempts Group E occupancies \nfrom requiring a fire alarm system when the \noccupant load is less than 50. This would \nexempt small day care centers that serve \nchildren older than 21/2 years of age.\n\nException 2 provides relief for smaller schools. \nIf the occupant load is 100 or less, notification \nis not required to be via an emergency \nvoice/alarm communications system. A school \nwith 100 occupants only has a couple of \nclassrooms of children. Communication is \nsimplified and an emergency voice/alarm \ncommunications system is considered to be \nexcessive.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.3",
        "Section 907.6",
        "Section 907.5",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 404.2.3.1",
        "Section 907.5.2.2",
        "Section 404.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_18_a0fe47c7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 3 exempts manual fire alarm boxes \nin interior corridors, laboratories, auditoriums, \ncafeterias, gymnasiums and similar spaces \nwhere heat/smoke detectors are installed or \nwhere manual activation is provided at \nnormally occupied locations. This is not an \nexception from the EV/ACS but simply an \nexemption of locations requiring manual fire \nalarm boxes. The applicability of Exception 2 is \nindependent of whether an automatic sprinkler \nsystem is installed. If an automatic smoke \ndetection system is installed, it must be \nconnected to the building fire alarm system.\n\nException 4 allows the omission of the manual \nfire alarm boxes in Group E occupancies \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system if the actuation of the sprinkler \nsystem will activate the EV/ ACS. See Section \n903.2.3 for sprinkler requirements in Group E \nbuildings. \n907.2.4 Group F. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup F occupancies where both of the following \nconditions exist: \n1. The Group F occupancy is two or more \nstories in height. \n2. The Group F occupancy has a combined \noccupant load of 500 or more above or below \nthe lowest level of exit discharge. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.\n\n❖ This section is intended to apply to large \nmultistory manufacturing facilities. For this \nreason, a manual fire alarm system would be \nrequired only if the building were at least two \nstories in height and had 500 or more \noccupants above or below the level of exit \ndischarge. An unlimited area, two-story Group \nF occupancy complying with Section 507.5 of \nSBC 201 would be indicative of an occupancy \nrequiring a manual fire alarm system.\n\nBuildings in compliance with Section 507.5 of \nSBC 201, and large manufacturing facilities in \ngeneral, however, must be fully sprinklered and \nwould thus be eligible for the exception. The \nexception does not eliminate the fire alarm \nsystem but rather permits it to be initiated \nautomatically by the sprinkler system waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. \n907.2.5 Group H. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup H-5 occupancies and in occupancies used for \nthe manufacture of organic coatings. An automatic \nsmoke detection system shall be installed for highly \ntoxic gases, organic peroxides and oxidizers in \naccordance with Chapters \n60, \n62 and \n63, \nrespectively.\n\n❖ Because of the nature and potential quantity of \nhazardous \nmaterials \nin \nGroup \nH-5 \noccupancies, a manual means of activating an \noccupant notification system is essential for the \nsafety of the occupants. In accordance with \nSection 2703.11, the activation of the alarm \nsystem must initiate a local alarm and transmit \na signal to the emergency control station. The \nmanual fire alarm system requirement for the \nbuilding is in addition to the emergency alarm \nrequirements in Section 2703.12 (see Section \n908.2).\n\nOccupancies involved in the manufacture of \norganic coatings present special hazardous \nconditions because of the unstable character of \nthe materials, such as nitrocellulose. Good \nhousekeeping and control of ignition sources is \ncritical. \nChapter \n29 \ncontains \nadditional \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n510\n\nrequirements \nfor \norganic \ncoating \nmanufacturing processes.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 852,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 507.5",
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 2703.12",
        "SBC 201",
        "Section 2703.11",
        "SBC 801",
        "Section 903.2.3",
        "Section 908.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_19_8cf2cff7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "This section also requires an automatic smoke \ndetection \nsystem \nin \ncertain \noccupancy \nconditions involving either highly toxic gases or \norganic peroxides and oxidizers. The need for \nthe automatic smoke detection system may \ndepend on the class of materials and additional \nlevels \nof fire \nprotection provided. \nThis \nrequirement also assumes the quantity of \nmaterials is in excess of the maximum \nallowable \nquantities \nshown \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2). \n907.2.6 Group I. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup I occupancies. An automatic smoke \ndetection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be provided in accordance with Sections \n907.2.6.1, 907.2.6.2 and 907.2.6.3.3. \nExceptions: \n1. Manual fire alarm boxes in sleeping units of \nGroup I-1 and I-2 occupancies shall not be \nrequired at exits if located at all care \nproviders’ \ncontrol \nstations \nor \nother \nconstantly attended staff locations, provided \nsuch stations are visible and continuously \naccessible and that the distances of travel \nrequired in Section 907.4.2.1 are not \nexceeded. \n2. Occupant notification systems are not \nrequired to be activated where private mode \nsignaling installed in accordance with NFPA \n72 is approved by the Fire official and staff \nevacuation responsibilities are included in the \nfire safety and evacuation plan required by \nSection 404.\n\n❖ Because \nthe \nprotection \nand \npossible \nevacuation of the occupants in Group I \noccupancies are most often dependent on the \nresponse by care providers, occupancies in \nGroup I must be protected with a manual fire \nalarm system and in certain instances, as \ndescribed in Sections 907.2.6.1, 907.2.6.2 \nand 907.2.6.3, an automatic smoke detection \nsystem. In Group I-1, smoke alarms are also \nrequired in accordance with Section 907.6.1.\n\nIt is not the intent of this section to require a \nsmoke detection system throughout all Group I \noccupancies. Smoke detectors are only \ngenerally required in the corridors and in \nwaiting rooms that are open to corridors, unless \nnoted \notherwise. \nSBC \n801 \nCommittee \nInterpretation No. 36-03 makes it clear that the \nGroup I provisions only require a manual fire \nalarm system with smoke detectors in selected \nareas. To reduce the potential for unwanted \nalarms, manual fire alarm boxes may be \nlocated at the care providers’ control stations \nor another constantly attended location.\n\nException \n1 \nreduces \nthe \nlikelihood \nof \naccidental or malicious false alarm system \nactivations by manual means by allowing the \npull stations to be located in a more controlled \narea. It assumes the approved location is \nalways accessible by care providers and within \na distance of travel of 60 m.\n\nException 2 allows the common practice in \nGroup I occupancies of only notifying the care \nproviders instead of all building occupants in \nthe event of a fire, subject to the approval of the \nFire official. In order to have confidence that the \nactions taken will be appropriate, the code also \nrequires that the responsibilities of the staff be \ndocumented in the fire safety and evacuation \nplan for the facility. These requirements are \nfound in SBC 201, Section 404. This will \nincrease the likelihood for any staff training to \nbe linked to the allowance of private mode \nsignaling. \n907.2.6.1 \nGroup I-1. An automatic smoke \ndetection system shall be installed in corridors, \nwaiting areas open to corridors and habitable \nspaces other than sleeping units and kitchens. The \nsystem shall be activated in accordance with \nSection 907.5. \nExceptions: \n1. For Group I-1 Condition 1 occupancies, \nsmoke detection in habitable spaces is not \nrequired where the facility is equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1. \n2. Smoke detection is not required for exterior \nbalconies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "Section 907.5",
        "Section 404",
        "Section 903.3.1.1",
        "Section 907.6.1",
        "SBC 201",
        "SBC 801",
        "Section 907.4.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_20_b0f9bba5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Occupancies in Group I-1 tend to be \ncompartmentalized into small rooms so that a \nfire in one area of the building would not easily \nbe noticed by occupants in another part of the \nbuilding. \nTherefore, \nsmoke \ndetection \nis \nrequired in areas other than sleeping units and \nkitchens. Sleeping units are required by \nSection 907.2.6.1.1 to be equipped with single- \nand \nmultiplestation \nsmoke \nalarms \nin \naccordance with Section 907.2.10.\n\nGiven that Group I-1 occupancies may not be \nsupervised by care providers, and to reduce \nthe likelihood that a fire within a waiting area \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n511\n\nopen to a corridor or within the corridor itself \ncould develop beyond the incipient stage, \nthereby jeopardizing the building egress, these \nareas must be equipped with automatic smoke \ndetection.\n\nException 1 allows smoke detectors to be \neliminated from habitable spaces of Group I-1 \nCondition 1 occupancies if the building is \nequipped throughout with an NFPA 13 \nautomatic sprinkler system. The sprinkler \nsystem should control any fire and perform \noccupant notification through actuation of the \nwaterflow switch and subsequent activation of \nthe building alarm notification appliances. A \nsprinkler system is required for all Group I \noccupancies in accordance with Section \n903.2.6. It should be noted that Group I-1 \nCondition 1 is the lower risk Group I-1 \noccupancy where residents are able to \nevacuate \nwithout \nassistance. \nSee \nthe \ncommentary for SBC 201 Section 308.3.\n\nException 2 allows for omitting smoke \ndetectors \nfrom \nexterior \nbalconies \nfor \nenvironmental reasons and does not require \nthe installation of an alternative type of \ndetector. The exterior balconies are assumed \nto be sufficiently open to the atmosphere to \nreadily allow the dissipation of smoke and hot \ngases. \n907.2.6.1.1 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.\n\n❖ As with dwelling units or sleeping units in any \noccupancy, this section requires that single- \nand multiplestation smoke alarms be installed \nin accordance with Section 907.2.10. Section \n907.2.10.2 \ndeals \nspecifically \nwith \nthe \nrequirements for Group I-1. \n907.2.6.2 \nGroup I-2. An automatic smoke \ndetection system shall be installed in corridors in \nGroup I-2 Condition 1 facilities and spaces \npermitted to be open to the corridors by Section \n407.2 of SBC 201. The system shall be activated in \naccordance with Section 907.4. Group I-2 \nCondition 2 occupancies shall be equipped with an \nautomatic smoke detection system as required in \nSection 407 of SBC 201. \nExceptions: \n1. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where such units are provided with \nsmoke detectors that comply with UL 268. \nSuch detectors shall provide a visual display \non the corridor side of each sleeping unit and \nshall provide an audible and visual alarm at \nthe care providers’ station attending each \nunit. \n2. Corridor smoke detection is not required in \nsmoke compartments that contain sleeping \nunits where sleeping unit doors are equipped \nwith automatic door-closing devices with \nintegral smoke detectors on the unit sides \ninstalled in accordance with their listing, \nprovided that the integral detectors perform \nthe required alerting function.\n\n❖ Automatic smoke detection is required in areas \npermitted \nto \nbe \nopen \nto \ncorridors \nin \noccupancies classified as Group I-2, Condition \n2 and corridors in Group I-2, Condition 1 \noccupancies (e.g., nursing homes, long-term \ncare facilities and detoxification facilities). In \nrecognition \nof \nquick-response \nsprinkler \ntechnology and the fact that the sprinkler \nsystem is electronically supervised, and \nbecause the doors to care recipients’ sleeping \nunits are continuously supervised by care \nproviders when in the open position, smoke \ndetectors are not required for adequate fire \nsafety in care recipient sleeping units.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.10",
        "Section 907.2.10.2",
        "Section 407.2",
        "Section 903.2.6",
        "Section 407",
        "SBC 201",
        "Section 907.2.11",
        "Section 907.2.6.1.1",
        "Section 907.4",
        "SBC 801",
        "Section 308.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_21_86e7cb61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "In Group I-2, Condition 1 occupancies (nursing \nhomes, \nlong-term \ncare \nfacilities \nand \ndetoxification facilities), some redundancy is \nappropriate because such facilities typically \nhave less control over furnishings and personal \nitems, thereby resulting in a less predictable \nand usually higher fire hazard load than Group \nI-2, Condition 2 occupancies (hospitals). Also, \nthere \nis \ngenerally \nless \ncare \nprovider’s \nsupervision in these facilities than in other \nhealth care facilities and thus less control over \ncare recipient smoking and other fire causes. \nTherefore, to provide additional protection \nagainst fires spreading from the room of origin, \nsmoke detection is required in corridors of \nnursing homes, long-term care facilities and \ndetoxification facilities.\n\nSmoke detection is not required in corridors of \nGroup I-2, Condition 2 occupancies except \nwhere otherwise specifically required in the \ncode. Similarly, because areas open to the \ncorridor very often are the room of fire origin, \nand such areas are no longer required by the \ncode to be under visual supervision by care \nproviders, some redundancy to protection by \nthe sprinkler system is requested. Accordingly, \nall areas open to corridors must be protected \nby an automatic smoke detection system. This \nrequirement provides an additional level of \nprotection against sprinkler system failures or \nlapses in care provider supervision.\n\nThese requirements are not applicable to \nGroup I-2 Condition 2 occupancies (hospitals). \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n512\n\nThe scope of this section clearly indicates that \nits \nprovisions \nare \nonly \napplicable \nto \ndetoxification facilities and nursing homes. \nHospitals are noted as being subject to the \nprovisions in Section 407.2 of SBC 201. SBC \n801 Committee Interpretation No. 37-03 \naddresses this issue. Section 407.2 notes that \nsmoke detection is only required for spaces \nopen to corridors, such as waiting areas and \nmental health treatment areas where patients \nare not capable of self-preservation (see SBC \n201 commentary, Section 407.2).\n\nThere are two exceptions to the requirement \nfor an automatic fire detection system in \ncorridors of nursing homes, long-term care \nfacilities and detoxification facilities. Both \nexceptions provide an alternative method for \nredundant protection in care recipient sleeping \nunits. For this reason, they provide either a \nbackup to the notification of a fire or \ncontainment of fire in the room of origin.\n\nException 1 requires smoke detectors in \nsleeping units that activate both a visual display \non the corridor side of the care recipient \nsleeping unit and a visual and audible alarm at \nthe care provider’s station serving or attending \nthe room. Detectors complying with UL 268 are \nintended for open area protection and for \nconnection to a normal power supply or as part \nof a fire alarm system. This exception, however, \nis specifically designed not to require the \ndetectors to activate the building fire alarm \nsystem where approved care recipient sleeping \nunit smoke detectors are installed and where \nvisual and audible alarms are provided. This is \nin response to the concern over unwanted \nalarms. The required alarm signals will not \nnecessarily indicate to care providers that a fire \nemergency exists because the care provider \ncall system may typically be used to identify \nnumerous conditions within the room.\n\nException 2 addresses the situation where \nsmoke detectors are incorporated within \nautomatic door closing devices. The units are \nacceptable as long as the required alarm \nfunctions are still provided. Such units are \nusually listed as combination door closer and \nhold-open devices. \n907.2.6.3 \nGroup I-3 occupancies. Group I-\n3 occupancies shall be equipped with a manual fire \nalarm system and automatic smoke detection \nsystem installed for alerting staff.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 840,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 407.2",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_22_08b6918d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Because \nof \nthe \nevacuation \ndifficulties \nassociated with Group I-3 occupancies and the \ndependence on adequate staff response, a \nmanual fire alarm system and an automatic \nsmoke detection system are required subject to \nthe special occupancy conditions in Sections \n907.2.6.3.1 through 907.2.6.3.3. This section \nrecognizes that the evacuation of Group I-3 \noccupancies depends on an effective staff \nresponse. Chapter 4 and specifically SBC 201 \nSection 403.8.3 contain the requirements for \nan emergency plan, including employee \ntraining, \nstaff \navailability, \nthe \nneed \nfor \noccupants to notify staff and the need for the \nproper keys for unlocking doors for staff in \nGroup I-3 occupancies. \n907.2.6.3.1 \nSystem initiation. Actuation of an \nautomatic fire-extinguishing system, automatic \nsprinkler system, a manual fire alarm box or a fire \ndetector shall initiate an approved fire alarm signal \nthat automatically notifies staff.\n\n❖ This section specifies the systems that, upon \nactivation, must initiate the required alarm \nsignal immediately and automatically to the \nstaff so that staff will respond in a timely \nmanner. \n907.2.6.3.2 \nManual fire alarm boxes. Manual \nfire alarm boxes are not required to be located in \naccordance with Section 907.4.2where the fire \nalarm boxes are provided at staff attended locations \nhaving direct supervision over areas where manual \nfire alarm boxes have been omitted.\n\n❖ Because of the potential for intentional false \nalarms and the resulting disruption to the \nfacility, manual fire alarm boxes in Group I-3 \noccupancies may be either locked or made \ninaccessible to the occupants. \n907.2.6.3.2.1 \nManual fire alarms boxes in \ndetainee areas. Manual fire alarm boxes are \nallowed to be locked in areas occupied by detainees, \nprovided that staff members are present within the \nsubject area and have keys readily available to \noperate the manual fire alarm boxes.\n\n❖ The locking of manual fire alarm boxes is \npermitted only in areas where staff members \nare present and keys are readily available to \nthem to unlock the boxes, or where the alarm \nboxes are located in a manned staff location \nthat has direct supervision of the Group I-3 \narea. \n907.2.6.3.3 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system shall \nbe installed throughout resident housing areas, \nincluding sleeping units and contiguous day rooms, \ngroup activity spaces and other common spaces \nnormally open to residents. \nExceptions: \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n513\n\n1. Other \napproved \nsmoke \ndetection \narrangements \nproviding \nequivalent \nprotection, including, but not limited to, \nplacing detectors in exhaust ducts from cells \nor behind protective guards listed for the \npurpose, are allowed where necessary to \nprevent damage or tampering. \n2. Sleeping units in Use Conditions 2 and 3 as \ndescribed in Section 308 of SBC 201. \n3. Smoke detectors are not required in sleeping \nunits with four or fewer occupants in smoke \ncompartments that are equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1.\n\n❖ Evacuation of Group I-3 facilities is impractical \nbecause of the need to maintain security. An \nautomatic smoke detection system is therefore \nrequired to provide early warning of a fire.\n\nAs indicated in Exception 1, the installation of \nautomatic smoke detectors must take into \naccount the need to protect the detector from \nvandalism by residents. As a result, detectors \nmay have to be located in return air ducts or be \nprotected by a substantial physical barrier.\n\nSince occupants in Use Condition 2 or 3 are not \nlocked in their sleeping units, Exception 2 \nreduces the need for smoke detection.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 308",
        "Section 907.4.2",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 403.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_23_543cc4e9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 3 allows smoke detectors to be \nomitted in sleeping units housing no more than \nfour occupants on the basis that in a building \nthat is protected throughout with an approved \nautomatic sprinkler system, the system will \nprovide both detection and suppression \nfunctions. Group I facilities are assumed to be \nfully sprinklered throughout in accordance with \nNFPA 13 as required by Section 903.2.6. The \nlimitation of four occupants reduces the \npotential fuel load (mattresses, clothes, etc.) \nand the likelihood of involvement over an \nextended area. \n907.2.7 Group M. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5shall be installed in \nGroup M occupancies where one of the following \nconditions exists: \n1. The combined Group M occupant load of all \nfloors is 500 or more persons. \n2. The Group M occupant load is more than 100 \npersons above or below the lowest level of \nexit discharge. \nExceptions: \n1. A manual fire alarm system is not required in \ncovered or open mall buildings complying \nwith Section 402 of SBC 201. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1 and the \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout \nthe \nnotification zones upon sprinkler water flow.\n\n❖ Group M occupancies have the potential for \nlarge numbers of occupants who may not be \nfamiliar with their surroundings. The installation \nof a fire alarm system increases the ability to \nalert the occupants of a fire. Note that the \noccupant thresholds must be considered \nindependently. If the total occupant load is 500 \nor more persons a manual fire alarm system is \nrequired. If more than 100 persons are above \nor below the level of exit discharge, a manual \nfire alarm system is required.\n\nThis section also specifies that the manual fire \nalarm boxes must, upon activation, provide \noccupant notification throughout the Group M \noccupancy.\n\nThe extent of fire alarm application is based \nupon the area in which the Group M occupancy \nis located. If the building is considered as a \nseparated mixed occupancy then the fire alarm \nsystem is only required in the individual \noccupancy in which the occupant load exceeds \nthe threshold quantity. The rest of the building \nwould not require a fire alarm system. This \napproach is noted in Section 508.4.1 of SBC \n201, which states that each separated space \nmust comply with the code based upon the \noccupancy classification of that portion of the \nbuilding. If the Group M occupancy was part of \na nonseparated mixed-use building, then the \nalarm system would be required in the entire \nbuilding in accordance with Section 508.3.1 of \nSBC 201. The determination as to when such \na system is required would be based solely \nupon the Group M occupant load.\n\nException 1 recognizes the increased level of \nfixed automatic protection inherently required \nin covered mall buildings, including an \nautomatic sprinkler system and possibly a \nsmoke control system. Covered mall buildings \nare also required to contain an emergency \nvoice communication system (see Section \n907.2.20).\n\nException 2 does not eliminate the fire alarm \nsystem, but rather allows it to be initiated \nautomatically by sprinkler system waterflow \nswitch(es) instead of by manual fire alarm \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n514\n\nboxes. Buildings with a fire area containing a \nGroup M occupancy in excess of 1115 m2 must \nbe equipped with an automatic sprinkler \nsystem complying with Section 903.2.7. \n907.2.7.1 \nOccupant notification. During \ntimes that the building is occupied, the initiation of \na signal from a manual fire alarm box or from a \nwaterflow switch shall not be required to activate \nthe alarm notification appliances when an alarm \nsignal is activated at a constantly attended location \nfrom which evacuation instructions shall be \ninitiated \nover \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 923,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.6",
        "Section 907.2.20",
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 402",
        "SBC 201",
        "Section 903.2.7",
        "Section 508.3.1",
        "Section 508.4.1",
        "SBC 801",
        "Section 907.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_24_d43cc931",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Occupants in a mercantile occupancy may \nassume the alarm is a false alarm or act \ninappropriately and thus delay evacuation of \nthe building. To prevent such a dangerous \nsituation, the manual fire alarm system may be \npart of an EV/ACS. The signal is to be sent to a \nconstantly attended location on site from which \nevacuation instructions can be given.\n\nIt should be noted that, although the alarm \nnotification alternative allows for the manual \nuse of an EV/ ACS, the alternative does not \nremove the requirement for audible and visual \nnotification devices. \n907.2.8 Group R-1. Fire alarm systems and smoke \nalarms shall be installed in Group R-1 occupancies \nas required in Sections 907.2.8.1through 907.2.8.3.\n\n❖ Because residents of Group R-1 occupancies \nmay be asleep and are usually transients who \nare unfamiliar with the building, and because \nsuch buildings contain numerous small rooms \nwhere occupants may not notice a fire in \nanother part of the building, occupancies in \nGroup R-1 must have a manual fire alarm \nsystem and an automatic smoke detection \nsystem installed throughout. Requirements for \nsingle- or multiple-station smoke alarms in \nsleeping units are contained in Section \n907.2.11.1. \n907.2.8.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5shall be installed in Group R-1 \noccupancies. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all individual sleeping units and \ncontiguous attic and crawl spaces to those \nunits are separated from each other and \npublic or common areas by not less than 1-\nhour fire partitions and each individual \nsleeping unit has an exit directly to a public \nway, egress court or yard. \n2. Manual fire alarm boxes are not required \nthroughout the building where all of the \nfollowing conditions are met: \n2.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2.2. The notification appliances will \nactivate upon sprinkler water flow. \n2.3. Not fewer than one manual fire alarm \nbox is installed at an approved location.\n\n❖ This section is specific to manual fire alarm \nsystems and requires such systems in all \nGroup R-1 occupancies, with two exceptions.\n\nException 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained.\n\nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem, and at least one manual fire alarm box \nshall be installed at an approved location. See \nthe commentary to Section 907.2 for a \ndiscussion of the single manual fire alarm box.\n\nThe exceptions do not affect the independent \nprovision in Section 907.2.11 for singleor \nmultiple-station smoke alarms. \n907.2.8.2 \nAutomatic \nsmoke \ndetection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed \nthroughout all interior corridors serving sleeping \nunits. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n515\n\ndirectly to an exit or to an exterior exit access that \nleads directly to an exit.\n\n❖ This section requires an automatic smoke \ndetection system within interior corridors. Such \nsystems make use of smoke detectors for \nalarm initiation in accordance with Section \n907.2, with one exception.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 907.2.11.1",
        "Section 907.2.11",
        "SBC 801",
        "Section 907.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_25_3fe45c76",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The exception provides that automatic fire \ndetectors are not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The intent of the exception is that the exit \naccess from the sleeping unit door be exterior \nand not require reentering the building prior to \nentering the exit. Since the exit access is \noutside, the need for detectors other than the \nsmoke alarms required by Section 907.2.8.3 in \nsleeping units is greatly reduced. \n907.2.8.3 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.\n\n❖ The \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single-and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9 Group R-2. Fire alarm systems and smoke \nalarms shall be installed in Group R-2 occupancies \nas required in Sections 907.2.9.1 and 907.2.9.3.\n\n❖ This section introduces the fire alarm system \nand smoke alarm requirements for Group R-2 \noccupancies. \nThis \nincludes \nGroup \nR-2 \noccupancies in general and also Group R-2 \ncollege and university buildings. \n907.2.9.1 \nManual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in Group R-2 \noccupancies where any of the following conditions \napply: \n1. Any dwelling unit or sleeping unit is located \nthree or more stories above the lowest level \nof exit discharge. \n2. Any dwelling unit or sleeping unit is located \nmore than one story below the highest level \nof exit discharge of exits serving the dwelling \nunit or sleeping unit. \n3. The building contains more than 16 dwelling \nunits or sleeping units. \nExceptions: \n1. A fire alarm system is not required in \nbuildings not more than two stories in height \nwhere all dwelling units or sleeping units and \ncontiguous attic and crawl spaces are \nseparated from each other and public or \ncommon areas by not less than 1-hour fire \npartitions and each dwelling unit or sleeping \nunit has an exit directly to a public way, \negress court or yard. \n2. Manual fire alarm boxes are not required \nwhere the building is equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1or \n903.3.1.2and \nthe \noccupant \nnotification \nappliances \nwill \nautomatically \nactivate \nthroughout the notification zones upon a \nsprinkler water flow. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby open-ended corridors designed in \naccordance with Section 1027.6, Exception 3.\n\n❖ The occupants of Group R-2 occupancies are \nnot considered to be as transient as those of \nGroup R-1, which increases the probability that \nresidents can more readily notify each other of \na fire. Therefore, Group R-1 occupancies must \nhave a manual fire alarm system with audible \nand visual notification appliances subject to the \nexceptions in Section 907.2.8.1, whereas \nGroup R-2 occupancies are required to have \nonly a manual fire alarm system as stipulated \nin one of the three listed conditions. The \nthreshold conditions are meant to be applied \nindependently of each other.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027.6",
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 907.2.8.1",
        "Section 907.2.11",
        "Section 907.2.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_26_53e50054",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 1 eliminates the requirement for a \nmanual fire alarm system if the sleeping units \nhave an exit discharging directly to a public \nway, exit court or yard. Even though the \nbuilding may be two stories in height, the \nsleeping units on each floor must have access \ndirectly to an approved exit at grade level. The \nuse of an exterior exit access balcony with \nexterior stairs serving the second floor does not \nconstitute an exit directly at grade. The \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n516\n\nminimum 1-hour fire-resistance rating required \nfor adequate separation of the sleeping units \nmust be maintained.\n\nException 2 does not omit the fire alarm system \nbut rather permits it to be initiated automatically \nby sprinkler system waterflow switch(es) in lieu \nof manual fire alarm boxes. The sprinkler \nsystem must activate the occupant notification \nsystem. This exception does not affect the \nindependent provisions of Section 907.2.11.\n\nException 3 allows the omission of a fire alarm \nsystem in fully sprinklered buildings (NFPA 13 \nor 13R) with no interior corridors and that exit \ndirectly to an exterior exit access or have open-\nended corridors. The important thing to note is \nthat the sprinkler system is not required to \nactivate alarm notification appliances since a \nfire alarm system would not be required. Only \nthe sprinkler alarms required by Section 903.4 \nwould be required. \n907.2.9.2 \nSmoke \nalarms. \nSingle \nand \nmultiple-station smoke alarms shall be installed in \naccordance with Section 907.2.11.\n\n❖ The \nactual \nrequirements \nfor \nsingle-and \nmultiple-station smoke alarms are located in \nSection 907.2.11. That section requires that \nthe single- and multiple-station smoke alarms \nwithin sleeping units be connected to the \nemergency \nelectrical \nsystem. \nAutomatic \nactivation of the fire alarm system is avoided to \nreduce unnecessary alarms within such \nbuildings. \n907.2.9.3 \nGroup R-2 college and university \nbuildings. An automatic smoke detection system \nthat activates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup R-2 occupancies operated by a college or \nuniversity for student or staff housing in all of the \nfollowing locations: \n1. Common spaces outside of dwelling units \nand sleeping units. \n2. Laundry rooms, mechanical equipment \nrooms and storage rooms. \n3. All interior corridors serving sleeping units \nor dwelling units. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units or dwelling units \nand where each sleeping unit or dwelling unit either \nhas a means of egress door opening directly to an \nexterior exit access that leads directly to an exit or \na means of egress door opening directly to an exit. \nRequired smoke alarms in dwelling units and \nsleeping units in Group R-2 occupancies operated \nby a college or university for student or staff \nhousing shall be interconnected with the fire alarm \nsystem in accordance with NFPA 72.\n\n❖ This section requires an automatic smoke \ndetection system in Group R-2 occupancies \nthat are operated by a college or university to \nprovide student or staff housing. It also \nrequires the smoke alarms in individual units to \nbe interconnected with the fire alarm system. \nThis interconnection is only for the purpose of \nmaking occupants within each unit aware of the \nfire alarm activation in the building. The intent \nwas not to activate the building fire alarm \nsystem by smoke alarms in each unit. This is \nmore restrictive than a Group R-2 occupancy in \ngeneral as typically the requirements are \nlimited to a manual fire alarm system and \nsmoke alarms in the individual sleeping or \ndwelling units.\n\nThe smoke detection system is focused on \ncommon areas, such as interior corridors, \nlounge areas, laundry, and areas such as \nmechanical rooms, which could be the source \nof a fire, especially in these specific types of \nGroup R-2 occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 889,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.4",
        "Section 907.5",
        "SBC 801",
        "Section 907.2.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_27_c2946147",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "In a study completed by the New York State \nGovernor’s Task Force on Campus Fire Safety, \nit was cited that 43 percent of fires in college \ndormitories are located in dorm rooms or \nkitchens, leaving the other 57 percent located \nin areas that would not require smoke detection \nunder the current code. The study also showed \nthat there were approximately 300 fires on \ncollege campuses over a 3-year period, while \nonly 160 were reported to the fire department . \nThe Center for Campus Fire Safety states that \n132 deaths have been “reported” in fires in \nstudent housing since January 2000.\n\nAn NFPA study on student housing showed an \nannual average of 4,100 structural fires in \ndormitories and barracks between 2011 and \n2015. The 4,180 reported structure fires in the \ndormitory \noccupancy \ngroup \nin \n2015 \nrepresented a 31-percent increase from the \n3,200 structure fires in 1980. Fires ranged from \n2,300 to 2,700 from 1982 through 1995, and \nthen declined from 1996 to 1998. Since 2003, \nannual estimates have ranged from a low of \n3,350 to a high of 4,230 in 2014.\n\nThe requirements in this section are very \nsimilar to the recommendations of the study \ndone in New York State. It is important to note \nthat the recommendations for that study were \nspecifically aimed at the properties of the \ncolleges and universities, so it was not the \nstudy’s intent to cover off-campus housing in \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n517\n\nthis particular regard. This particular distinction \nwas not addressed in detail during the code \ndevelopment process initially; however, since \nthis is somewhat of a continuation of \nrequirements that were added into Chapter 4 of \nthe 2006 edition of the IFC for emergency \npreparedness \nand \nplanning, \nand \nthose \nrequirements were intended to deal with \nbuildings that were college or university \nproperty, it seemed reasonable to interpret that \nthis requirement is also limited to the buildings \nthat are college or university property and does \nnot apply to Group R-2 occupancies that are \nnot college or university property. This has \nsince \nbeen \nclarified \nthrough \nthe \ncode \ndevelopment process and the section now \nspecifically \nnotes \nthat \nthe \nGroup \nR-2 \noccupancies are specifically operated by a \ncollege or university.\n\nThe exception allows for the elimination of the \nsmoke detection system in the specific \nsituation where there are no interior corridors \nand the occupants essentially exit directly to \nthe outside. The lack of interior corridors and \nexterior exits reduces the amount of smoke \none unit will expose to another. Note that \nsmoke alarms within the units are still required \nby Section 907.2.10.2. Note also that it is \nentirely possible that some areas that are \nrequired to have smoke detection may have \nambient conditions that warrant a different type \nof alarm-initiating device. Section 907.4.3 \naddresses this concern. \n907.2.10 \nGroup S. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in Group S public- and self-storage \noccupancies three stories or greater in height for \ninterior corridors and interior common areas. \nVisible notification appliances are not required \nwithin storage units. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with Section 903.3.1.1, and the \noccupant notification appliances will activate \nthroughout the notification zones upon sprinkler \nwater flow.\n\n❖ The occupants of Group S public and self-\nstorage buildings are not expected to have \nfamiliarity with the layout of these multistory \nbuildings that have interior corridors or \ncommon areas. Thus, a manual fire alarm \nsystem that activates the occupant notification \nsystem must be provided for them. As noted, \nsince individual self-storage units are typically \nnot large in size, additional visible notification \nappliances are not required to be provided \nwithin each unit. It is expected that the door will \nbe open when a unit is occupied, and the \ndevices located in the interior corridors leading \nto the units will be visible at all times to \noccupants.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.10.2",
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 907.4.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_28_2e49fe5f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Note that Section 903.2.9.4 requires that an \nautomatic sprinkler \nsystem \nbe \nprovided \nthroughout a Group S-1 fire area where the \narea used for the storage of upholstered \nfurniture or mattresses exceeds 230 square \nmeter. \n907.2.11 \nSingle \nand \nmultiple-station \nsmoke alarms. Listed single- and multiple-station \nsmoke alarms complying with UL 217 shall be \ninstalled in accordance with Sections 907.2.11.1 \nthrough 907.2.11.7 and NFPA 72.\n\n❖ Singleand multiple-station smoke alarms have \nevolved as one of the most important fire safety \nfeatures in residential and similar occupancies \nhaving sleeping occupants. The value of early \nfire warning in these occupancies has been \nrepeatedly demonstrated in fires involving both \nsuccessful and unsuccessful smoke alarm \nperformance.\n\nFor successful smoke alarm operation and \nperformance, \nsingle-and \nmultiple-station \nsmoke alarms must be listed in accordance \nwith UL 217 and installed to comply with the \ncode and Chapter 11 of NFPA 72, which \ncontains the minimum requirements for the \nselection, \ninstallation, \noperation \nand \nmaintenance of fire warning equipment for use \nin family living units. These devices are called \n“smoke alarms” rather than “smoke detectors” \nbecause they are independent of a fire alarm \nsystem \nand \ninclude \nan \nintegral \nalarm \nnotification device. \n907.2.11.1 \nGroup R-1. Single or multiple-\nstation smoke alarms shall be installed in all of the \nfollowing locations in Group R-1: \n1. In sleeping areas. \n2. In every room in the path of the means of \negress from the sleeping area to the door \nleading from the sleeping unit. \n3. In each story within the sleeping unit, \nincluding basements. For sleeping units with \nsplit levels and without an intervening door \nbetween the adjacent levels, a smoke alarm \ninstalled on the upper level shall suffice for \nthe adjacent lower level provided that the \nlower level is less than one full story below \nthe upper level. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n518\n\n❖ Because the occupants of a sleeping unit or \nsuite may be asleep and unaware of a fire \ndeveloping in the room or in the egress path, \nsingle- or multiple-station smoke alarms must \nbe provided in the sleeping unit and in any \nintervening room between the sleeping unit \nand the exit access door from the room. If the \nsleeping unit or suite involves more than one \nlevel, a smoke alarm must also be installed on \nevery level. See the commentary to “Sleeping \nunit” in Section 202.\n\nSmoke alarms are required in split-level \narrangements, except those that meet the \nconditions described in Item 3. In accordance \nwith Section 907.2.11.5, all smoke alarms \nwithin a sleeping unit or suite must be \ninterconnected so that actuation of one alarm \nwill actuate the alarms in all smoke alarms \nwithin the sleeping unit or suite. \n907.2.11.2 \nGroups R-2, R-3, R-4 and I-1. \nSingle or multiple-station smoke alarms shall be \ninstalled and maintained in Groups R-2, R-3, R-4 \nand I-1 regardless of occupant load at all of the \nfollowing locations: \n1. On the ceiling or wall outside of each \nseparate sleeping area in the immediate \nvicinity of bedrooms. \n2. In each room used for sleeping purposes. \n3. In each story within a dwelling unit, \nincluding basements but not including crawl \nspaces and uninhabitable attics. In dwellings \nor dwelling units with split levels and without \nan intervening door between the adjacent \nlevels, a smoke alarm installed on the upper \nlevel shall suffice for the adjacent lower level \nprovided that the lower level is less than one \nfull story below the upper level.\n\n❖ Because the occupants of a dwelling unit may \nbe asleep and unaware of a fire developing in \nthe room or in an area within the dwelling unit \nthat will affect their ability to escape, single- or \nmultiple-station \nsmoke \nalarms \nmust \nbe \ninstalled in every bedroom, in the vicinity of all \nbedrooms (e.g., hallways leading to the \nbedrooms) and on each story of the dwelling \nunit (see Commentary Figure 907.2.11.2 and \nthe commentary to “Dwelling unit” in Section \n202).",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.11.5",
        "Section 903.2.9.4",
        "Section 202",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_29_69755c39",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "If a sprinkler system is installed throughout the \nbuilding in accordance with NFPA 13, 13R or \n13D, if applicable, smoke alarms would still be \nrequired in the bedrooms even if residential \nsprinklers are used.\n\nSmoke alarms are required in split-level \narrangements. \nAs \nrequired \nby \nSection \n907.2.10.5, all smoke alarms within a dwelling \nunit must be interconnected so that actuation \nof one alarm will actuate the alarms in all \ndetectors within the dwelling unit.\n\nThese provisions do not apply to one-and two-\nfamily dwellings and multiple single-family \ndwellings (townhouses) not more than three \nstories in height with a separate means of \negress that are regulated by SBC 1101/1102. \nSBC 1101/1102 is intended to be a stand-alone \ndocument but if the residential units do not fall \nwithin the scope of SBC 1101/1102 or for other \nreasons are intended to be subject to this code, \nthen the requirements of this section would \napply. SBC 801 Committee Interpretation No. \n42-03 addresses this condition and contains \nadditional explanatory information about SBC \n1101/1102 and its relationship to the other \nSaudi Codes.\n\nAlthough the occupants of a sleeping unit in a \nGroup I-1 occupancy may be asleep, they are \nstill considered capable of self-preservation. \nRegardless, smoke alarms are required in \nsleeping units. The exception allows singleor \nmultiple-station smoke alarms to be eliminated \nin the room if an automatic fire detection \nsystem that includes in-room system smoke \ndetectors is installed as required by Section \n907.2.6. \n907.2.11.3 \nInstallation \nnear \ncooking \nappliances. Smoke alarms shall not be installed in \nthe following locations unless this would prevent \nplacement of a smoke alarm in a location required \nby Section 907.2.11.1 or 907.2.11.2: \n1. Ionization smoke alarms shall not be \ninstalled less than 6 m horizontally from a \npermanently installed cooking appliance. \n2. Ionization smoke alarms with an alarm-\nsilencing switch shall not be installed less \nthan \n3000 \nmm \nhorizontally \nfrom \na \npermanently installed cooking appliance. \n3. Photoelectric smoke alarms shall not be \ninstalled less than 1800 mm horizontally \nfrom a permanently installed cooking \nappliance.\n\n❖ This requirement is intended to reduce \nnuisance alarms attributed to locating smoke \nalarms in close proximity to cooking appliances \nand bathrooms in which steam is produced. \nThese provisions are based on the findings in \nthe Task Group Report “Minimum Performance \nRequirements for Smoke Alarm Detection \nTechnology,” February 22, 2008, and are \nconsistent with similar requirements included in \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n519\n\nSection 29.8.3.4 of NFPA 72. \n907.2.11.4 \nInstallation \nnear \nbathrooms. \nSmoke alarms shall be installed not less than 900 \nmm horizontally from the door or opening of a \nbathroom that contains a bathtub or shower unless \nthis would prevent placement of a smoke alarm \nrequired by Section 907.2.11.1 or 907.2.11.2.\n\n❖ See the commentary for Section 907.2.11.3. \nSections 907.2.11.3 and 907.2.11.4 are \nprovided to reduce nuisance alarms. \n907.2.11.5 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling unit or sleeping unit \nin Group R or I-1 occupancies the smoke alarms \nshall be interconnected in such a manner that the \nactivation of one alarm will activate all of the \nalarms \nin \nthe \nindividual \nunit. \nPhysical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed.\n\n❖ The installation of smoke alarms in areas \nremote from the sleeping area will be of \nminimal value if the alarm is not heard by the \noccupants. Interconnection of multiple smoke \nalarms within an individual dwelling unit or \nsleeping unit is required in order to alert a \nsleeping occupant of a remote fire within the \nunit before the combustion products reach the \nsmoke alarm in the sleeping area and thus \nprovide additional time for evacuation.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.6",
        "SBC 1101",
        "Section 907.2.10.5",
        "Section 29.8.3.4",
        "Section 907.2.11.1",
        "SBC 801",
        "Section 907.2.11.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_30_96ee89ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The term “interconnection” refers to either \nhardwired systems or listed wireless systems. \nUL has listed smoke detectors that use this \ntechnology. It is presumed that on safely \nevacuating the unit or room of fire origin, an \noccupant will notify other occupants by \nactuating the manual fire alarm system or using \nother available means. Section 907.7.1 \naddresses the testing of the smoke alarms to \ndemonstrate that interconnection of such \nsmoke alarms is properly functioning.\n\nSimilar requirements can now be found in SBC \n1101/1102, the Existing Building Code (SBC \n901) and the code for both new and existing \nbuildings to allow interconnection with wireless \ntechnology of smoke alarms. All wirelessly \ninterconnected smoke alarms are listed to UL \n217 and are classified by NFPA 72 as low-\npower systems. \n907.2.11.6 \nPower \nsource. \nIn \nnew \nconstruction, required smoke alarms shall receive \ntheir primary power from the building wiring where \nsuch wiring is served from a commercial source and \nshall be equipped with a battery backup. Smoke \nalarms with integral strobes that are not equipped \nwith battery back-up shall be connected to an \nemergency electrical system in accordance with \nSection 1203. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nException: Smoke alarms are not required to be \nequipped with battery backup where they are \nconnected to an emergency electrical system that \ncomplies with Section 603.\n\n❖ Smoke alarms are required to use AC as a \nprimary power source and battery power as a \nsecondary source to improve their reliability. \nFor example, during a power outage, the \nprobability of fire is increased because of the \nuse of candles or lanterns for temporary light. \nRequired backup battery power is intended to \nprovide continued functioning of the smoke \nalarms. Smoke alarms are commonly designed \nto emit a recurring signal when batteries are low \nand need to be replaced.\n\nCertain occupancies may already have an \nemergency electrical system in the building to \nmonitor other building system conditions. The \nemergency electrical system provides a level of \nreliability equivalent to battery backup. \n907.2.11.7 \nSmoke detection system. Smoke \ndetectors listed in accordance with UL 268 and \nprovided as part of the building fire alarm system \nshall be an acceptable alternative to single-and \nmultiple-station smoke alarms and shall comply \nwith the following: \n1. The fire alarm system shall comply with all \napplicable requirements in Section 907. \n2. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall initiate alarm \nnotification in the dwelling unit or sleeping \nunit in accordance with Section 907.5.2. \n3. Activation of a smoke detector in a dwelling \nunit or sleeping unit shall not activate alarm \nnotification appliances outside of the \ndwelling unit or sleeping unit, provided that \na supervisory signal is generated and \nmonitored in accordance with Section \n907.6.6.\n\n❖ This section specifically allows the use of an \nautomatic smoke detection system as an \nalternative to smoke alarms. In the past, when \nthis concept was proposed, it was only allowed \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n520\n\nthrough an alternative method and materials \napproach (see Section 104.9 of this code), \neven though, in concept, it provided the same \nlevel of protection. Such systems provide the \nsame safety features necessary for occupants \nbut are simply part of a fire alarm system. Note \nthat if a detector activates within a sleeping or \ndwelling unit, the occupant notification system \nis not intended to activate. This is consistent \nwith the operation of smoke alarms. Item 3 \nspecifically requires the notification to be only \nto occupants of the sleeping unit or dwelling \nunit. \n907.2.12 \nSpecial amusement buildings. An \nautomatic smoke detection system shall be provided \nin special amusement buildings in accordance with \nSections 907.2.12.1 through 907.2.12.3.\n\n❖ Special amusement buildings are buildings in \nwhich the means of egress is not readily \napparent, is intentionally confounded or is not \nreadily available. Special amusement buildings \nmust also comply with the provisions of SBC \n201 Section 411.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.9",
        "SBC 1101",
        "Section 907.7.1",
        "Section 907",
        "Section 603",
        "SBC 201",
        "Section 907.6.6",
        "Section 907.5.2",
        "Section 411",
        "SBC 801",
        "SBC 901",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_31_eb4a14bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The approved automatic smoke detection \nsystem is required to provide early warning of \na fire. The detection system is required \nregardless of the presence of staff in the \nbuilding. \n907.2.12.1 \nAlarm. Activation of any single \nsmoke detector, the automatic sprinkler system or \nany other automatic fire detection device shall \nimmediately activate an audible and visible alarm at \nthe building at a constantly attended location from \nwhich emergency action can be initiated, including \nthe capability of manual initiation of requirements \nin Section 907.2.12.2.\n\n❖ On activation of either a smoke detector or \nother automatic fire detection device or the \nautomatic sprinkler system, an alarm must \nactivate both an audible and visible alarm at a \nconstantly attended location. The staff at the \nlocation is expected to be capable of then \nproviding the required egress illumination, \nstopping the conflicting or confusing sounds \nand distractions, and activating the exit \nmarking required by Section 907.2.12.2. The \nstaff is also expected to be capable of \npreventing additional people from entering the \nbuilding. \n907.2.12.2 \nSystem response. The activation \nof two or more smoke detectors, a single smoke \ndetector equipped with an alarm verification \nfeature, the automatic sprinkler system or other \napproved fire detection device shall automatically \ndo all of the following: \n1. Cause illumination of the means of egress \nwith light of not less than 11 lux at the \nwalking surface level. \n2. Stop any conflicting or confusing sounds and \nvisual distractions. \n3. Activate an approved directional exit \nmarking that will become apparent in an \nemergency. \n4. Activate a prerecorded message, audible \nthroughout the special amusement building, \ninstructing patrons to proceed to the nearest \nexit. Alarm signals used in conjunction with \nthe prerecorded message shall produce a \nsound that is distinctive from other sounds \nused during normal operation.\n\n❖ Once a fire has been detected, measures must \nbe taken to stop the confusion or distractions. \nAdditionally, \nthe \negress \npath \nmust \nbe \nilluminated and marked. These measures must \noccur automatically on detection of the fire or \nsprinkler water flow. A prerecorded message \nthat can be heard throughout the building \ninstructing the occupants to proceed to the \nnearest exit must be automatically activated. \nThe message and alarm signals should be \ndesigned to prevent panic. The prerecorded \nmessage capability is in addition to the \nEV/ACS requirement of Section 907.2.12.3. \nThe wiring of all devices must comply with \nNFPA 72. \n907.2.12.3 \nEmergency \nvoice/alarm \ncommunication \nsystem. \nAn \nemergency \nvoice/alarm communication system, which is also \nallowed to serve as a public address system, shall be \ninstalled in accordance with Section 907.5.2.2and \nbe audible throughout the entire special amusement \nbuilding.\n\n❖ Because of the problem associated with \nevacuating special amusement buildings, an \nemergency \nvoice/ \nalarm \ncommunications \nsystem \nis \nrequired \n(see \nalso \nSection \n907.5.2.2). This section allows the system to \nalso serve as a public address (PA) system to \nhave the capability to alert the occupants of a \nfire and give them evacuation instructions. The \nsystem must be designed so that once the \nvoice alarm is activated, the typical public \naddress function is superseded by the voice \nalarm. Because a manual override must be \nprovided, it is possible that the same \nmicrophone used for the public address can be \nused for the override. However, a separate \naction would be necessary so that the override \nfunction can be used once the voice alarm is \nactive. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n525",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 835,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.12.2",
        "Section 907.5.2.2",
        "SBC 801",
        "Section 907.2.12.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_32_8225b544",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "structures located more than 18 m below the \nlevel of exit discharge must therefore have a \nmanual fire alarm system. An emergency \nvoice/alarm communications system is also \nrequired \nas \npart \nof \nthis \nsystem \n(see \ncommentary, Section 907.5.2.2). \n907.2.20 \nCovered \nand \nopen \nmall \nbuildings. Where the total floor area exceeds 4650 \nm2 within either a covered mall building or within \nthe perimeter line of an open mall building, an \nemergency voice/alarm communication system \nshall \nbe \nprovided. \nEmergency \nvoice/alarm \ncommunication systems serving a mall, required or \notherwise, shall be accessible to the fire department. \nThe system shall be provided in accordance with \nSection  907.5.2.2.\n\n❖ Because of the potentially large number of \noccupants and their unfamiliarity with their \nsurroundings, an EV/ ACS, accessible by the \nfire department , is required to aid in evacuation \nof covered mall buildings exceeding 4650 m2 in \ntotal floor area or an open mall exceeding 4650 \nm2 measured within the perimeter lines of the \nopen mall. Anchor stores are not included as \npart of the covered or open mall building (see \ncommentary, \nSection \n202 \ndefinition \nof \n“Covered mall building”). \n907.2.21 \nResidential aircraft hangars. Not \nfewer than one single-station smoke alarm shall be \ninstalled within a residential aircraft hangar as \ndefined in Chapter 2 of SBC 201 and shall be \ninterconnected into the residential smoke alarm or \nother sounding device to provide an alarm that will \nbe audible in all sleeping areas of the dwelling.\n\n❖ Residential aircraft hangars are assumed to be \non the same property as a one or two-family \ndwelling. SBC 201 Section 412.5 contains \nadditional requirements for the construction of \nresidential aircraft hangars. The hangar could \nbe located immediately adjacent to the dwelling \nunit if it is separated by 1-hour fire-resistance-\nrated construction. Because of the potentially \nclose proximity of the aircraft and its \nflammability and fuel source, at least one \nsmoke alarm is required in the hangar that is \ninterconnected to the residential smoke \nalarms. It should be noted, however, that the \nrequirement for a smoke alarm is also \napplicable to residential aircraft hangars that \nare detached from the dwelling unit. Because a \nminimum separation distance is not specified, \na fire in the hangar could still present a serious \nfire hazard to the dwelling unit. \n907.2.22 \nAirport traffic control towers. \nAn automatic smoke detection system that activates \nthe occupant notification system in accordance with \nSection 907.5 shall be provided in airport control \ntowers in accordance with Sections 907.2.22.1 and \n907.2.22.2. \nException: Audible appliances shall not be \ninstalled within the control tower cab.\n\n❖ Airport traffic control towers must be designed \nto comply with SBC 201 Section 412.3. These \nstructures are unique in that they can be built \nto excessive heights and are often permitted to \nhave one exit stairway. SBC 201 Section 412.3 \nrequires that airport traffic control towers with \nan occupied floor more than 10.5 m above fire \ndepartment  vehicle access be equipped \nthroughout with an automatic sprinkler system. \nThe requirements for detection systems and \nassociated occupant notification are addressed \nbased on whether the airport traffic control \ntower is equipped throughout with an automatic \nsprinkler system and whether multiple exits are \nprovided.\n\nThe exception recognizes the sensitive nature \nof the operations that take place in the cab \nlocated at the top of the tower and prohibits the \ninstallation of audible alarm notification devices \nthere. Notification of occupants within the cab \nis to be by visual notification appliances only. \n907.2.22.1 \nAirport traffic control towers \nwith multiple exits and automatic sprinklers. \nAirport traffic control towers with multiple exits \nand equipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 shall be provided with smoke detectors in \nall of the following locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Outside each opening into interior exit \nstairways. \n5. Along the single means of egress permitted \nfrom observation levels. \n6. Outside each opening into the single means \nof egress permitted from observation levels.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 976,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 412.3",
        "Section 907.5",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 202",
        "Section 907.5.2.2",
        "Section 412.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec202_33_545da6d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section addresses airport traffic control \ntowers that are equipped throughout with an \nautomatic sprinkler \nsystem and \nprovide \nmultiple exits. The requirements are less \nrestrictive than Section 907.2.22.2because \ntwo important safety aspects are provided.\n\nThe first three items address occupiable or \nequipment-related rooms where the fires are \nmore likely to start. The last two items address \nthe paths of egress. Item 4 requires one \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "and are focused also on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 155,
      "token_count": 97,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.22.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_0_70a62b46",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n472\n\nofficials because they confirm the individuals \nare qualified to install or maintain fire protection \nequipment \nproduced \nby \na \nspecific \nmanufacturer. \n904.2 Where \npermitted. \nAutomatic \nfire-\nextinguishing systems installed as an alternative to \nthe required automatic sprinkler systems of Section \n903shall be approved by the Fire official.\n\n❖ One of the main considerations in selecting an \nextinguishing agent should be the compatibility \nof the agent with the hazard. The Fire official is \nresponsible for approving an alternative \nextinguishing agent. The approval should be \nbased on the compatibility of the agent with the \nhazard and the potential effectiveness of the \nagent to suppress a fire involving the hazards \npresent. \n904.2.1 Restriction on using automatic sprinkler \nsystem exceptions or reductions. Automatic fire-\nextinguishing systems shall not be considered \nalternatives for the purposes of exceptions or \nreductions allowed for automatic sprinkler systems \nor by other requirements of this code.\n\n❖ Although Section 904.2 allows the use of \nalternative fire extinguishing systems with \nspecific approval, this section prohibits the use \nof such systems to allow reductions or \nexceptions allowed for automatic sprinkler \nsystems throughout SBC 201. Therefore, the \nbuilding will not be considered as equipped \nthroughout with an automatic sprinkler system \nwhen using systems such as automatic water \nmist or other alternative systems (see \nCommentary Figure 904.2.1). \n904.2.2 Commercial hood and duct systems. \nEach required commercial kitchen exhaust hood \nand duct system required by Section 606 to have a \nType I hood shall be protected with an approved \nautomatic fire-extinguishing system installed in \naccordance with this code.\n\n❖ This section requires an effective suppression \nsystem to combat fire on the cooking surfaces \nof grease-producing appliances and within the \nhood and exhaust system of a commercial \nkitchen installation. Type I hoods, including the \nduct system, must be protected with an \napproved automatic fire-extinguishing system \nbecause they are used for handling grease-\nladen vapors or smoke, whereas Type II hoods \nhandle fumes, steam, heat and odors. Type I \nhoods are typically required for commercial \nfood heat-processing equipment, such as deep \nfryers, griddles, charbroilers, broilers and open \nburner stoves and ranges. For additional \nguidance on the requirements for Type I and II \nhoods, see the commentary to Section 507 of \nSBC 501. \n904.3 Installation. Automatic fire-extinguishing \nsystems shall be installed in accordance with this \nsection.\n\n❖ The installation of automatic fire-extinguishing \nsystems must comply with the requirements of \nSections 904.3.1 through 904.3.5 in addition \nto the installation criteria contained in the \nreferenced standard for the proposed type of \nalternative extinguishing system. \n904.3.1 Electrical wiring. Electrical wiring shall \nbe in accordance with SBC 401.\n\n❖ SBC 401 regulates the design and installation \nof electrical systems and equipment. All \nelectrical work must also be in compliance with \nany specific electrical classifications and \nconditions \ncontained \nin \nthe \nreferenced \nstandards for each type of system.\n\nChapter 27 of SBC 201 and Section 605 \ncontain provisions that also reference SBC \n401. Those sections also contain additional \ninformation that must be applied when \naddressing electrical issues. \n904.3.2 Actuation. Automatic fire-extinguishing \nsystems shall be automatically actuated and \nprovided with a manual means of actuation in \naccordance with Section 904.13.1. Where more \nthan one hazard could be simultaneously involved \nin fire due to their proximity, all hazards shall be \nprotected by a single system designed to protect all \nhazards that could become involved. \nException: Multiple systems shall be permitted to \nbe installed if they are designed to operate \nsimultaneously.\n\n❖ Section 904.3.2 requires alternative fire-\nextinguishing systems to be designed for \nautomatic activation. Activation commonly \noccurs when a heat-, fire-or smoke-detection \nsystem operates. In Type I commercial kitchen \nhoods, Section 904.13 requires a manual and \nautomatic means of activating the fire-\nextinguishing \nsystem. \nDesigning \na \nfire-\nextinguishing system to only operate upon \nmanual actuation is prohibited by SBC 201 and \nmany of the NFPA fire protection system \nstandards.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 606",
        "Section 507",
        "SBC 501",
        "SBC 201",
        "SBC 401",
        "Section 904.2",
        "SBC 801",
        "Section 904.13.1",
        "Section 605",
        "Section 904.13",
        "Section 904.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_1_6c895c6c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The requirements for fire-extinguishing system \nactuation correlate with the requirements of \nNFPA 17 and NFPA 17A. The requirement \nprescribes that when a hazard is protected by \ntwo or more fire-extinguishing systems, all of \nthe systems must be designed to operate \nsimultaneously. The reason for the revision is \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n473\n\nthat a typical alternative automatic fire-\nextinguishing system has a limited amount of \nfire-extinguishing agent. The amount of agent \nthat is available is based on the area or volume \nof the hazard and the fire behavior of the fuel. \nBecause the amount of agent is limited, the \nsimultaneous \noperation \nof \nall \nthe \nfire-\nextinguishing systems ensures that enough \nagent is applied to extinguish the fire and \nprevent its spread from the area of origin.\n\nIt is fairly common for a single hazard to be \nprotected by two or more alternative automatic \nfire-extinguishing \nsystems. \nFor \nexample, \nprotection of a spray booth used for the \napplication of flammable finishes using dry \nchemical commonly requires two or three \nalternative \nautomatic \nfire-extinguishing \nsystems. The reason is that many dry-chemical \nand \nall \nwet-chemical \nsystems \nare \npreengineered \nsystems. \nUtilizing \nlisted \nnozzles, preengineered systems are designed \nand constructed based on the manufacturer’s \ninstallation \nrequirements. \nBecause \nthese \nsystems are assembled using listed nozzles \nand extinguishing agents, one system may not \nbe able to protect the spraying space and \nexhaust plenum. As a result, two or more \nsystems may be required as a provision of an \nextinguishing system’s listing to protect certain \nhazards.\n\nAnother example is commercial kitchen \ncooking operations. Consider a flat grill broiler \nand a deep fat fryer located beneath the same \nType I hood. It is quite common for each of \nthese commercial cooking appliances to be \nprotected \nby \nseparate \nautomatic \nfire-\nextinguishing systems. Based on the revision \nto Section 904.3.2, both extinguishing systems \nmust simultaneously operate in the event a fire \ninvolves either of the example appliances. \n904.3.3 System \ninterlocking. \nAutomatic \nequipment interlocks with fuel shutoffs, ventilation \ncontrols, door closers, window shutters, conveyor \nopenings, smoke and heat vents and other features \nnecessary for proper operation of the fire \nextinguishing system shall be provided as required \nby the design and installation standard utilized for \nthe hazard.\n\n❖ Shutting off fuel supplies will eliminate potential \nignition sources in the protected area. \nAutomatic door and window closers and \ndampers for forced-air ventilation systems are \nintended to maintain the desired concentration \nlevel of the extinguishing agent in the protected \narea. See the commentary to Section 904.13.2 \nfor information on system interconnections in \ncommercial \ncooking \nfire-extinguishing \nsystems. \n904.3.4 Alarms and warning signs. Where alarms \nare required to indicate the operation of automatic \nfire-extinguishing systems, distinctive audible, \nvisible alarms and warning signs shall be provided \nto warn of pending agent discharge. Where \nexposure to automatic-extinguishing agents poses a \nhazard to persons and a delay is required to ensure \nthe evacuation of occupants before agent discharge, \na separate warning signal shall be provided to alert \noccupants once agent discharge has begun. Audible \nsignals shall be in accordance with Section 907.5.2.\n\n❖ Safeguards are necessary to prevent injury or \ndeath to personnel in areas where the \natmosphere will be made hazardous by oxygen \ndepletion due to agent discharge in a confined \nspace. The “where alarms are required” phrase \nis referring to requirements that will be found in \nthe referenced installation standards indicated \nin \nSections \n904.5 \nthrough \n904.12, \nas \napplicable. Predischarge alarms that will \noperate on fire detection system activation \nmust be installed within and at entrances to the \naffected areas.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 895,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.13.2",
        "Section 907.5.2",
        "SBC 801",
        "Section 904.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_2_9f812781",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Where required by the appropriate installation \nstandard, an extinguishing agent discharge \ndelay feature shall also be provided to allow \nevacuation of personnel prior to agent \ndischarge. Warning and instructional signs are \nalso to be posted, preferably at the entrances \nto and within the protected area. See Section \n4.5.6.1 of NFPA 12 for additional information \non carbon dioxide system alarms, Section \n4.3.5 of NFPA 12A for additional information on \nHalon system alarms and Section 4.3.5 of \nNFPA 2001 for additional information on clean \nagent system alarms. \n904.3.5 Monitoring. Where a building fire alarm \nsystem is installed, automatic fire-extinguishing \nsystems shall be monitored by the building fire \nalarm system in accordance with NFPA 72.\n\n❖ Automatic fire-extinguishing systems need not \nbe electrically supervised unless the building is \nequipped with a fire alarm system. This section \nrecognizes the fact that a fire alarm system is \nnot required in all buildings. However, because \nmost alternative fireextinguishing systems \nrequire the space to be evacuated before the \nsystem is discharged, they are equipped with \nevacuation alarms. Interconnection of the fire-\nextinguishing system evacuation alarm with the \nbuilding evacuation alarm results in an \nincreased level of hazard notification for the \noccupants \nin \naddition \nto \nthe \nelectrical \nsupervision of the fire-extinguishing system. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n474\n\n904.4 Inspection and testing. Automatic fire-\nextinguishing systems shall be inspected and tested \nin accordance with the provisions of this section \nprior to acceptance.\n\n❖ The completed installation must be tested and \ninspected to determine that the system has \nbeen installed in compliance with the code and \nwill function as required. Full-scale acceptance \ntests must be conducted as required by the \napplicable referenced standard. \n904.4.1 Inspection. Prior to conducting final \nacceptance tests, all of the following items shall be \ninspected: \n1. Hazard specification for consistency with \ndesign hazard. \n2. Type, location and spacing of automatic and \nmanual initiating devices. \n3. Size, placement and position of nozzles or \ndischarge orifices. \n4. Location and identification of audible and \nvisible alarm devices. \n5. Identification \nof \ndevices \nwith \nproper \ndesignations. \n6. Operating instructions.\n\n❖ This section identifies those items that need to \nbe verified or visually inspected prior to the final \nacceptance tests. All equipment should be \nlisted, approved and installed in accordance \nwith the manufacturer’s recommendations. \n904.4.2 Alarm testing. Notification appliances, \nconnections to fire alarm systems and connections \nto approved supervising stations shall be tested in \naccordance with this section and Section 907to \nverify proper operation.\n\n❖ Components of fire-extinguishing systems \nrelated to alarm devices and their supervision \nmust be tested before the system is approved. \nAlarm devices must be tested to satisfy the \nrequirements of NFPA 72. \n904.4.2.1 \nAudible and visible signals. The \naudibility and visibility of notification appliances \nsignaling agent discharge or system operation, \nwhere required, shall be verified.\n\n❖ This \nsection \nrequires \nverification \nupon \ncompletion of the system installation of the \naudibility and visibility of notification appliances \nin the area affected by the extinguishing agent \ndischarge of the alternative automatic fire-\nextinguishing system. \n904.4.3 Monitor testing. Connections to protected \npremises and supervising station fire alarm systems \nshall be tested to verify proper identification and \nretransmission of alarms from automatic fire-\nextinguishing systems.\n\n❖ Where monitoring of fire-extinguishing systems \nis required, such as by Section 904.3.5, all \nconnections related to the supervision of the \nsystem must be tested to verify they are in \nproper working order. \n904.5 Wet-chemical \nsystems. \nWet-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17A and their listing. \nRecords of inspections and testing shall be \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907",
        "SBC 801",
        "Section 4.5.6.1",
        "Section 904.3.5",
        "Section 4.3.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_3_ed794315",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ NFPA 17A contains minimum requirements for \nthe design, installation, operation, testing and \nmaintenance of wet-chemical preengineered \nextinguishing systems. Equipment that is \ntypically \nprotected \nwith \nwet-chemical \nextinguishing systems includes restaurant, \ncommercial and institutional hoods, plenums, \nducts, and associated cooking equipment. \nStrict compliance with the manufacturer’s \ninstallation instructions is vital for a viable \ninstallation.\n\nWet-chemical solutions used in extinguishing \nsystems are relatively harmless and there is \nusually no lasting significant effect on a \nperson’s skin, respiratory system or clothing. \nThese \nsolutions \nmay \nproduce \na \nmild, \ntemporary irritation, but the symptoms will \nusually disappear when contact is eliminated.\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.5.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer.\n\n❖ This section specifies the frequency for \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n475\n\ninspection \nand \ntesting \nof \nwet-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n904.5.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system.\n\n❖ Wet-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nequipment. The fusible metal alloy sensing \nelements are subject to the accumulation of \ngrease or other contaminants that could affect \nthe operation of the fusible link. The sensing \nelements must be inspected routinely and \nreplaced as needed. \n904.6 Dry-chemical \nsystems. \nDry-chemical \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 17 and their listing. Records \nof inspections and testing shall be maintained.\n\n❖ NFPA 17 contains the minimum requirements \nfor the design, installation, testing, inspection, \napproval, operation and maintenance of dry-\nchemical extinguishing systems.\n\nThe Fire official has the authority to approve \nthe type of dry-chemical extinguishing system \nto be used. NFPA 17 identifies three types of \ndry-chemical \nextinguishing systems: total \nflooding, local application and hand hose-line \nsystems. \nOnly \ntotal \nflooding \nand \nlocal \napplication systems are considered automatic \nextinguishing systems.\n\nThe types of hazards and equipment that can \nbe protected with dry-chemical extinguishing \nsystems include: flammable and combustible \nliquids and combustible gases; combustible \nsolids, which melt when involved in a fire; \nelectrical hazards, such as transformers or oil \ncircuit breakers; textile operations subject to \nflash surface fires; ordinary combustibles such \nas wood, paper or cloth and restaurant and \ncommercial hoods, ducts and associated \ncooking appliance hazards, such as deep fat \nfryers and some plastics, depending on the \ntype of material and configuration.\n\nTotal \nflooding \ndry-chemical \nextinguishing \nsystems are used only where there is a \npermanent enclosure about the hazard that is \nadequate to enable the required concentration \nto be built up. The total area of unclosable \nopenings must not exceed 15 percent of the \ntotal area of the sides, top and bottom of the \nenclosure. Consideration must be given to \neliminating the probable sources of re-ignition \nwithin the enclosure because the extinguishing \naction of dry-chemical systems is transient.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_4_2233c76e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Local application of dry-chemical extinguishing \nsystems is to be used for extinguishing fires \nwhere the hazard is not enclosed or where the \nenclosure \ndoes \nnot \nconform \nto \nthe \nrequirements for total flooding systems. Local \napplication \nsystems \nhave \nsuccessfully \nprotected hazards involving flammable or \ncombustible liquids, gases and shallow solids, \nsuch as paint deposits.\n\nNFPA 17 also discusses preengineered dry-\nchemical systems consisting of components \ndesigned to be installed in accordance with \npretested limitations as tested and labeled by a \ntesting agency. Preengineered systems must \nbe installed within the limitations that have \nbeen established by the testing agency and \nmay include total flooding, local application or \na combination of both types of systems.\n\nThe type of dry chemical used in the \nextinguishing system is a function of the hazard \nto be protected. The type of dry chemical used \nin a system should not be changed unless it has \nbeen \nproven changeable by \na \ntesting \nlaboratory, \nis \nrecommended \nby \nthe \nmanufacturer of \nthe equipment \nand \nis \nacceptable to the Fire official for the hazard \nbeing protected. Additional guidance on the \nuse of various dry-chemical agents can be \nfound in NFPA 17.\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.6.1 System test. Systems shall be inspected \nand tested for proper operation at six-month \nintervals. Tests shall include a check of the \ndetection system, alarms and releasing devices, \nincluding manual stations and other associated \nequipment. Extinguishing system units shall be \nweighed, and the required amount of agent verified. \nStored pressure-type units shall be checked for the \nrequired pressure. The cartridge of cartridge-\noperated units shall be weighed and replaced at \nintervals indicated by the manufacturer.\n\n❖ This section specifies the frequency for \ninspection \nand \ntesting \nof \ndry-chemical \nextinguishing systems. The system and its \nessential components must be inspected and \nchecked every 6 months to determine that the \nsystem is in full operating condition. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n476\n\n904.6.2 Fusible \nlink \nmaintenance. \nFixed \ntemperature-sensing elements shall be maintained \nto ensure proper operation of the system.\n\n❖ Dry-chemical \nextinguishing \nsystems \nare \ncommonly used to protect commercial cooking \nsystems and other hazardous use conditions. \nIn these applications the fusible metal alloy \nsensing \nelements \nare \nsubject \nto \nthe \naccumulation of grease or other contaminants \nthat could affect the operation of the fusible \nlink. The sensing elements must be inspected \nroutinely and replaced as needed. \n904.7 Foam \nsystems. \nFoam-extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 11 \nand NFPA 16 and their listing. Records of \ninspections and testing shall be maintained.\n\n❖ NFPA 11 covers the characteristics of foam-\nproducing materials used for fire protection and \nthe requirements for design, installation, \noperation, \ntesting \nand \nmaintenance \nof \nequipment and systems, including those used \nin combination with other fire-extinguishing \nagents. The minimum requirements are \ncovered for flammable and combustible liquid \nhazards in local areas within buildings, storage \ntanks and indoor and outdoor processing \nareas.\n\nLow-expansion \nfoam \nis \ndefined as \nan \naggregation of air-filled bubbles resulting from \nthe mechanical expansion of a foam solution \nby air with a foam-to-solution volume ratio of \nless than 20:1. It is most often used to protect \nflammable and combustible liquid hazards. \nAlso, low-expansion foam may be used for \nheat radiation protection. Combined-agent \nsystems involve the application of low-\nexpansion foam to a hazard simultaneously or \nsequentially with dry-chemical powder.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_5_265a7213",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "NFPA 11 gives minimum requirements for the \ninstallation, design, operation, testing and \nmaintenance of medium-and high-expansion \nfoam systems. Medium-expansion foam is \ndefined as an aggregation of air-filled bubbles \nresulting from the mechanical expansion of a \nfoam solution by air or other gases with a foam-\nto-solution volume ratio of 20:1 to 200:1. High-\nexpansion foam has a foam-to-solution volume \nratio of 200:1 to approximately 1,000:1.\n\nMedium-expansion foam may be used on solid \nfuel and liquid fuel fires where some degree of \nin-depth coverage is necessary (for example, \nfor the total flooding of small, enclosed or \npartially enclosed volumes, such as engine test \ncells, transformer rooms, etc.). High-expansion \nfoam is most suitable for filling volumes in \nwhich fires exit at various levels. For example, \nhigh-expansion foam can be used effectively \nagainst high-rack storage fires in enclosures \nsuch as in underground passages, where it \nmay be dangerous to send personnel to control \nfires involving liquefied natural gas (LNG) and \nliquefied petroleum gas (LP-gas), and to \nprovide vapor dispersion control for LNG and \nammonia spills. High-expansion foam is \nparticularly suited for indoor fires in confined \nspaces, since it is highly susceptible to wind \nand lack-of-confinement effects.\n\nNFPA 16 contains the minimum requirements \nfor \nopen-head \ndeluge-type \nfoam-water \nsprinkler systems and foam-water spray \nsystems. \nThe \nsystems \nare \nespecially \napplicable to the protection of most flammable \nliquid \nhazards \nand \nhave \nbeen \nused \nsuccessfully to protect aircraft hangars and \ntruck loading racks.\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.7.1 System test. Foam-extinguishing systems \nshall be inspected and tested at intervals in \naccordance with NFPA 25.\n\n❖ Although Section 904.7.1 references NFPA 25 \nas the standard for the inspection and testing \nof foam-extinguishing systems, NFPA 25 is \nlimited to water-based extinguishing systems. \nNFPA 25 technically addresses only foam-\nwater sprinkler systems as specified in NFPA \n16. NFPA 11 should be consulted for \ninspection and testing intervals for low-, \nmedium-and high-expansion foam systems.\n\nAs with other alternative fire-extinguishing \nsystems, the inspection and testing of foam \nsystems is necessary to determine that the \nsystem is fully operational. In addition to \ngeneral \nmaintenance \nof \nequipment, \nthe \ncondition of the foam concentrate and its \nstorage tanks or containers should be \ninspected at least once a year to verify \nadequate quality. The desired concentration of \nthe foam concentrate in a stagnant storage \nsituation may deteriorate over time. \n904.8 Carbon dioxide systems. Carbon dioxide \nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n477\n\naccordance with NFPA 12 and their listing. Records \nof inspections and testing shall be maintained.\n\n❖ NFPA 12 provides minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of \ncarbon dioxide extinguishing systems.\n\nCarbon dioxide extinguishing systems are \nuseful in extinguishing fires in specific hazards \nor equipment in occupancies where an inert \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents, such as dry-chemical \nresidue, presents a problem. Carbon dioxide \nsystems have satisfactorily protected the \nfollowing: flammable liquids; electrical hazards, \nsuch as transformers, oil switches, rotating \nequipment and electronic equipment; engines \nusing gasoline and other flammable liquid \nfuels; ordinary combustibles, such as paper, \nwood and textiles and hazardous solids.\n\nThe Fire official has the authority to approve \nthe type of carbon dioxide system to be \ninstalled. NFPA 12 defines four types of carbon \ndioxide \nsystems: \ntotal \nflooding, \nlocal \napplication, hand hose lines and standpipe and \nmobile supply systems. Only total flooding and \nlocal application systems \nare automatic \nsuppression systems.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 904.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_6_1c5a8c41",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Total-flooding systems may be used where \nthere is a permanent enclosure around the \nhazard that is adequate to allow the required \nconcentration to be built up and maintained for \nthe required period of time, which varies for \ndifferent hazards. Examples of hazards that \nhave been successfully protected by total \nflooding systems include rooms, vaults, \nenclosed \nmachines, \nducts, \novens \nand \ncontainers and their contents.\n\nLocal application systems may be used for \nextinguishing surface fires in flammable liquids, \ngases and shallow solids where the hazard is \nnot enclosed or the enclosure does not \nconform to the requirements for a total-flooding \nsystem. Examples of hazards that have been \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents.\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.8.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals.\n\n❖ To determine adequate operation, carbon \ndioxide systems must be inspected and tested \nat least once a year. \n904.8.2 High-pressure cylinders. High-pressure \ncylinders shall be weighed and the date of the last \nhydrostatic test shall be verified at six-month \nintervals. Where a container shows a loss in original \ncontent of more than 10 percent, the cylinder shall \nbe refilled or replaced.\n\n❖ Because of the potential of unobserved leaking \nhigh-pressure cylinders, they need to be \nweighed \nsemi-annually \nto \nverify \nthe \nconcentration level is always within at least 10 \npercent of the original content. \n904.8.3 Low-pressure containers. The liquid-\nlevel gauges of low-pressure containers shall be \nobserved at one-week intervals. Where a container \nshows a content loss of more than 10 percent, the \ncontainer shall be refilled to maintain the minimum \ngas requirements.\n\n❖ A weekly visual observation of the liquid level \ngauges of low-pressure containers is required \nto verify that there has been no significant \nleakage. \n904.8.4 System hoses. System hoses shall be \nexamined at 12 month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested.\n\n❖ The maintenance of system hoses is essential \nto ensuring the reliability of their use in an \nemergency. Although system hoses need to be \nvisually checked on an annual basis only, a \ncomplete pressure test as indicated in Section \n904.8.4.1 must be performed every five years. \n904.8.4.1 \nTest procedure. Hoses shall be \ntested at not less than 17250 kPa for high-pressure \nsystems and at not less than 6200 kPa for low-\npressure systems.\n\n❖ Every five years, system hoses for both high-\npressure/low-pressure \nsystems \nmust \nbe \npressure tested to verify they are still in proper \noperating condition. The test typically involves \nfilling the hose with water.\n\nThe hose is then pressurized at the desired test \npressure for at least 1 minute to observe any \npotential distortions or leakage in the hose. All \nhose assemblies that do not pass the test \nshould be marked, destroyed and replaced \nwith new hose assemblies. Hose assemblies \nthat pass the test should be marked, dated and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n478\n\nreturned to service. \n904.8.5 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nthat such components are in proper operating \ncondition.\n\n❖ The effectiveness of the carbon dioxide \nextinguishing system is also dependent upon \nthe operation of its auxiliary components. \nThese components must also be manually \noperated at least once a year. \n904.9 Halon systems. Halogenated extinguishing \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with NFPA 12A \nand their listing. Records of inspections and testing \nshall be maintained.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 965,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.8.4.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_7_3e863a82",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ NFPA 12A contains minimum requirements for \nthe design, installation, testing, inspection, \napproval, operation and maintenance of Halon \n1301 extinguishing systems. Halon 1301 fire-\nextinguishing systems are useful in specific \nhazards, equipment or occupancies where an \nelectrically nonconductive medium is essential \nor desirable and where cleanup of other \nextinguishing agents presents a problem.\n\nHalon \n1301 \nsystems \nhave \nsatisfactorily \nprotected gaseous and liquid flammable \nmaterials; \nelectrical \nhazards, \nsuch \nas \ntransformers, \noil \nswitches \nand \nrotating \nequipment; engines using gasoline and other \nflammable fuels; ordinary combustibles, such \nas paper, wood and textiles and hazardous \nsolids. Halon 1301 systems have also \nsatisfactorily protected electronic computers, \ndata processing equipment and control rooms.\n\nThe Fire official has the authority to approve \nthe type of halogenated extinguishing system \nto be installed. NFPA 12A defines two types of \nhalogenated \nextinguishing \nsystems: \ntotal \nflooding and local application. Total-flooding \nsystems may be used where there is a fixed \nenclosure around the hazard that is adequate \nto enable the required halon concentration to \nbe built up and maintained for the required \nperiod of time to enable the effective \nextinguishing of the fire. Total-flooding systems \nmay provide fire protection for rooms, vaults, \nenclosed machines, ovens, containers, storage \ntanks and bins.\n\nLocal application systems are used where \nthere is not a fixed enclosure around the \nhazard or where the fixed enclosure around the \nhazard is not adequate to enable an \nextinguishing concentration to be built up and \nmaintained in the space. Hazards that may be \nsuccessfully protected by local application \nsystems include dip tanks, quench tanks, spray \nbooths, oil-filled electric transformers and \nvapor vents.\n\nTwo other considerations in selecting the \nproper extinguishing system are ambient \ntemperature and \nthe personnel hazards \nassociated with the agent. The ambient \ntemperature of the enclosure for a total-\nflooding system must be above 21°C for halon \n1301 systems. Special consideration must also \nbe given to the use of halon systems when the \ntemperatures are in excess of 482°C because \nhalon \nwill \nreadily \ndecompose \nat \nsuch \ntemperatures \nand \nthe \nproducts \nof \ndecomposition can be extremely irritating if \ninhaled, even in small amounts.\n\nHalon 1301 total-flooding systems must not be \nused in concentrations greater than 10 percent \nin normally occupied areas. Where personnel \ncannot vacate the area within 1 minute, Halon \n1301 total-flooding systems must not be used \nin normally occupied areas with concentrations \ngreater than 7 percent. Halon 1301 total-\nflooding \nsystems \nmay \nbe \nused \nwith \nconcentrations of up to 15 percent if the area is \nnot normally occupied and the area can be \nevacuated within 30 seconds.\n\nThe use of halogenated extinguishing systems \nhas become a concern with respect to the \npotential environmental effects of halon. These \nfire-extinguishing agents have been identified \nas a source of emissions, resulting in the \ndepletion of the stratospheric ozone layer and, \nin accordance with the Montreal Protocol, the \nceasing of its production in January 1994. \nTherefore, the supply of halon is limited and \nnew supplies of halogenated extinguishing \nagents will not be available in the future. \nExisting supplies of halon can, however, \ncontinue to be used in existing, undischarged \nsystems or to recharge discharged systems. \nThis newfound need for halon supplies has \ngiven rise to new industries geared to the \nranking, recycling and reclamation of existing \nhalon supplies. Alternative “clean agent” \nextinguishing agents have been developed to \nreplace halogenated agents (see Section \n904.10).\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing, it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n479\n\nnecessary. \n904.9.1 System test. Systems shall be inspected \nand tested for proper operation at 12-month \nintervals.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 988,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 904.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_8_4a92571b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ To determine proper operation, Halon systems \nmust be inspected and tested at least once a \nyear. \n904.9.2 Containers. The extinguishing agent \nquantity and pressure of containers shall be checked \nat six-month intervals. Where a container shows a \nloss in original weight of more than 5 percent or a \nloss in original pressure (adjusted for temperature) \nof more than 10 percent, the container shall be \nrefilled or replaced. The weight and pressure of the \ncontainer shall be recorded on a tag attached to the \ncontainer.\n\n❖ Because of the potential for unobserved \nleakage of the Halon containers, they must be \nchecked at least semi-annually to verify the \noriginal weight and pressure are within the \ndesignated \ntolerances. \nWhen \nnecessary, \ncontainers must be refilled or replaced when \nthe desired levels are not maintained. The \ncontainers should also be checked for \nevidence of corrosion or mechanical damage. \n904.9.3 System hoses. System hoses shall be \nexamined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. At five-\nyear intervals, all hoses shall be tested.\n\n❖ Maintenance of system hoses is essential to \nMaintenance of system hoses is essential to \nensuring the reliability of their use in an \nemergency. System hoses need to be visually \nchecked annually. A complete pressure test as \nindicated \nin \nSection \n904.9.3.1must \nbe \nperformed every five years. \n904.9.3.1 \nTest procedure. For Halon 1301 \nsystems, hoses shall be tested at not less than 10350 \nkPa for 4137 kPa charging pressure systems and not \nless than 6200 kPa for 2482 kPa charging pressure \nsystems. For Halon 1211 hand-hose line systems, \nhoses shall be tested at 17250 kPa for high-pressure \nsystems and 6200 kPa for low-pressure systems.\n\n❖ Every 5 years, system hoses must be pressure \ntested to verify they are still in proper operating \ncondition. This section specifies the test \npressure for the various types of Halon \nsystems. The pressure test is intended to \ncheck for any potential distortion or leaking in \nthe hose (see commentary, Section 904.8.4.1). \n904.9.4 Auxiliary equipment. Auxiliary and \nsupplementary components, such as switches, door \nand window releases, interconnected valves, \ndamper releases and supplementary alarms, shall be \nmanually operated at 12-month intervals to ensure \nsuch components are in proper operating condition.\n\n❖ The effectiveness of halogenated extinguishing \nsystems is also dependent on the operation of \nits auxiliary components. These components \nmust be manually operated at least once a \nyear. \n904.10 Clean-agent systems. Clean-agent fire-\nextinguishing \nsystems \nshall \nbe \ninstalled, \nmaintained, periodically inspected and tested in \naccordance with NFPA 2001 and their listing. \nRecords of inspections and testing shall be \nmaintained.\n\n❖ NFPA 2001 contains minimum requirements \nfor the design, installation, testing, inspection \nand operation of clean-agent fire-extinguishing \nsystems. A clean agent is an electrically \nnonconducting suppression agent that is \nvolatile or gaseous at discharge and does not \nleave a residue on evaporation. Clean-agent \nfire-extinguishing systems are installed in \nlocations that are enclosed and have openings \nin the protected area that can be sealed on \nactivation of the alarm to provide effective \nclean-agent concentrations. A clean-agent fire-\nextinguishing system should not be installed in \nlocations that cannot be sealed unless testing \nhas shown that adequate concentrations can \nbe developed and maintained.\n\nThe two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chlorine, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress fire by a \ncombination of breaking the chemical chain \nreaction of the fire, reducing the oxygen \nsupporting the fire and reducing the ambient \ntemperature of the fire origin to reduce the \npropagation of the fire. Inert gas agents contain \nprimary components consisting of helium, \nneon, argon or a combination of these. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.8.4.1",
        "Section 904.9.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_9_c6cc1bb8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Clean-agent fire-extinguishing systems were \ndeveloped in response to the demise of halon \nas an acceptable fire-extinguishing agent \nbecause \nof \nits \nharmful \neffect \non \nthe \nenvironment. Although the original hope for a \nhalon substitute was that these new clean \nagents could be directly and proportionally \nsubstituted for halon agents in existing systems \n(drop in replacements), research has shown \nthat clean agents are less efficient in \nextinguishing fires than are the halons they \nwere \nintended \nto \nreplace \nand \nrequire \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n480\n\napproximately 60 percent more agent by \nweight and volume in storage to do the same \njob. Additionally, the physical and chemical \ncharacteristics of clean agents differ sufficiently \nfrom halon to require different nozzles in \naddition to the need for larger storage vessels. \nExisting piping systems should be salvaged for \nuse with clean agents only if they are carefully \nevaluated and determined to be hydraulically \ncompatible with the flow characteristics of the \nnew agent.\n\nThis section also relies on strict adherence to \nthe \nsystem \nmanufacturer’s \ndesign \nand \ninstallation instructions for code compliance. \nAs with many of the alternative fire suppression \nsystems covered in this chapter, clean-agent \nsystems are, for the most part, subjected by \ntheir manufacturers to a testing and listing \nprogram conducted by an approved testing \nagency. In such testing and listing programs, \nthe clean agent is listed for use with specific \nequipment and equipment is listed for use with \nspecific clean agents. The resultant listings \ninclude \nreference \nto \nthe \nmanufacturer’s \ninstallation manuals, thereby giving the Fire \nofficial another valuable resource for reviewing \nand approving clean-agent systems.\n\nAlthough clean agents have found a limited \nmarket for local application uses, such as a \nreplacement for Halon 1211 in portable fire \nextinguishers, their primary application is in \ntotal-flooding systems and they are available in \nboth \nengineered \nand \npreengineered \nconfigurations.\n\nEngineered \nclean-agent \nsystems \nare \nspecifically designed for protection of a \nparticular hazard, whereas preengineered \nsystems are designed to operate within \npredetermined limitations up to the noted \nmaximums, thus allowing broader applicability \nto a variety of hazard applications.\n\nTotal flooding systems are used where there is \na fixed enclosure around the hazard that is \nadequate to enable the required clean-agent \nconcentration to build up and be maintained \nwithin the space long enough to extinguish the \nfire. Such applications can include vaults, \novens, containers, tanks, computer rooms, \npaint lockers or enclosed machinery. In \nselecting the clean agent to be used in a given \napplication, careful consideration must be \ngiven to whether the protected area is a \nnormally occupied space, because different \nagents have different levels of concentration at \nwhich they may be a health hazard to \noccupants of the area.\n\nThe Fire official has the authority to approve \nthe type of clean-agent system to be installed \nand should become familiar with the unique \ncharacteristics and hazards of clean-agent \nextinguishing systems using all available \nresources on the subject.\n\nThis section also specifically requires that \nrecords be maintained of inspections and \ntesting to increase the effectiveness of such \nsystems. Without records of such inspections \nand testing it is more difficult to determine if the \nsystems will be effective when activated and \nwhen \nfuture \ninspection \nand \ntesting \nis \nnecessary. \n904.10.1 \nSystem test. Systems shall be \ninspected and tested for proper operation at 12-\nmonth intervals.\n\n❖ To determine proper operation, all clean-agent \nsystems must be inspected and tested at least \nonce a year. \n904.10.2 \nContainers. The extinguishing \nagent quantity and pressure of the containers shall \nbe checked at six-month intervals. Where a \ncontainer shows a loss in original weight of more \nthan 5 percent or a loss in original pressure, adjusted \nfor temperature, of more than 10 percent, the \ncontainer shall be refilled or replaced. The weight \nand pressure of the container shall be recorded on a \ntag attached to the container.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 899,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_10_02590d24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Because of the potential for unobserved \nleakage of the clean-agent containers, they \nmust be checked at least semi-annually to \nverify the original weight and pressure are \nwithin the designated tolerances. When \nnecessary, containers must be refilled or \nreplaced when the desired levels are not \nmaintained. \n904.10.3 \nSystem hoses. System hoses shall \nbe examined at 12-month intervals for damage. \nDamaged hoses shall be replaced or tested. All \nhoses shall be tested at five-year intervals.\n\n❖ The maintenance of system hoses is essential \nto ensuring their reliability in an emergency. \nSystem hoses must be visually checked \nannually. A complete pressure test must be \nperformed every five years. \n904.11 Automatic water mist systems. Automatic \nwater mist systems shall be permitted in applications \nthat are consistent with the applicable listing or \napprovals and shall comply with Sections 904.11.1 \nthrough 904.11.3.\n\n❖ This section provides the ability to use \nautomatic water mist systems in specific \napplications. These installations are required to \nbe consistent with the listings or approvals to \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n481\n\nwhich such systems have been tested. See \nCommentary Figure 904.11 for a picture \nshowing the discharge of a water mist nozzle. \n904.11.1 \nDesign \nand \ninstallation \nrequirements. Automatic water mist systems shall \nbe designed and installed in accordance with \nSections 904.11.1.1 through 904.11.1.4.\n\n❖ The subsections that follow provide the various \ninstallation and design requirements related to \nwater mist systems. This relates to the systems \nthemselves and providing a reliable water \nsupply. \n904.11.1.1 \nGeneral. Automatic water mist \nsystems shall be designed and installed in \naccordance with NFPA 750 and the manufacturer’s \ninstructions.\n\n❖ This section simply provides reference to the \nsubsections with the detailed requirements \nrelated to the design and installation of water \nmist systems. \n904.11.1.2 \nActuation. Automatic water mist \nsystems shall be automatically actuated.\n\n❖ If a water mist system is used, it is required to \nbe automatically activated. \n904.11.1.3 \nWater \nsupply \nprotection. \nConnections to a potable water supply shall be \nprotected against backflow in accordance with SBC \n701.\n\n❖ The water supply quality is more critical with \nautomatic water mist systems than automatic \nsprinkler systems. Backflow prevention is \nrequired, as it would be for water supply for \nautomatic sprinkler systems. \n904.11.1.4 \nSecondary water supply. Where a \nsecondary water supply is required for an automatic \nsprinkler system, an automatic water mist system \nshall be provided with an approved secondary water \nsupply.\n\n❖ Since these systems work to protect buildings \nand spaces in a fashion similar to a sprinkler \nsystem and possibly as an alternative to \nautomatic sprinkler systems, the water supply \nmust be appropriate. If an automatic sprinkler \nsystem is required to have a secondary water \nsupply in accordance with SBC 201 Section \n403.3.3, then the water mist system must also \nprovide an approved secondary water supply. \n904.11.2 \nWater mist system supervision \nand alarms. Supervision and alarms shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4.\n\n❖ This section plays a similar role to an automatic \nsprinkler system with regard to supervision and \nalarms. It is critical to make sure valves are \nopen. In addition, an alarm to notify of an \nactivation must be provided as it is for a \nsprinkler system. Note that this is not intended \nto be an occupant notification system. See the \ncommentary to Section 903.4. \n904.11.2.1 \nMonitoring. Monitoring shall be \nprovided as required for automatic sprinkler \nsystems in accordance with Section 903.4.1.\n\n❖ See the commentary to Sections 903.4.1 and \n904.11.2. \n904.11.2.2 \nAlarms. Alarms shall be provided \nas required for automatic sprinkler systems in \naccordance with Section 903.4.2.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 935,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.4.1",
        "Section 903.4",
        "SBC 701",
        "SBC 201",
        "Section 403.3.3",
        "SBC 801",
        "Section 903.4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_11_246980dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Again, this is not intended to be occupant \nnotification but to simply alert someone that the \nsystem has activated. See the commentary to \nSections 903.4.2 and 904.11.2. \n904.11.2.3 \nFloor \ncontrol \nvalves. \nFloor \ncontrol valves shall be provided as required for \nautomatic sprinkler systems in accordance with \nSection 903.4.3.\n\n❖ See the commentary to Section 903.4.3. \n904.11.3 \nTesting \nand \nmaintenance. \nAutomatic water mist systems shall be tested and \nmaintained in accordance with Section 901.6.\n\n❖ Testing and maintenance are critical to the \nlong-term viability of automatic water mist \nsystems. The code focuses not simply on initial \ninstallation but also on maintenance. \n904.12 Aerosol \nfire-extinguishing \nsystems. \nAerosol fire-extinguishing \nsystems shall \nbe \ninstalled, maintained, periodically inspected and \ntested in accordance with NFPA 2010 and their \nlisting. \nSuch devices and appurtenances shall be listed and \ninstalled in compliance with manufacturer’s \ninstructions.\n\n❖ This section provides the requirements for the \nuse of aerosol fire-extinguishing systems \nintended for total-flooding applications. As \nstated, \nthe \ninstallation, \nmaintenance, \ninspection and testing are to conform to NFPA \n2010 and the specific system listing. The \nappropriate standard is UL 2775, Standard for \nFixed \nCondensed \nAerosol \nExtinguishing \nSystem Units.\n\nCondensed aerosol fire suppression systems \ncan be used as an alternative to other fire \nsuppression systems for the protection of \nClass A (surface), Class B and Class C \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n482\n\nhazards. \nThese \nsystems \ndo \nnot \nuse \ncompressed gas cylinders or pressure-rated \npiping. Generally, they are electrically operated \nwhen integrated with SBC 801-approved fire \nalarm and releasing control systems and \napproved/listed \nreleasing \npanels \nor \nare \ndeployed as automatic stand-alone fire-\nextinguishing \nunits. \nTypically, \nthese \nextinguishing units are designed as disposable \ndevices with a minimum 10-year shelf life. \n904.12.1 \nMaintenance. \nNot \nless \nthan \nsemiannually, an inspection shall be conducted by \na trained person to assess whether the system is in \nworking order. Not less than annually, a certified \nfire suppression contractor having knowledge of \nand training in the installation, operation and \nmaintenance of the specific fire-extinguishing \nsystem shall inspect, test, service and maintain such \nsystem in accordance with this section and the \nmanufacturer’s \nspecifications \nand \nservicing \nmanuals. Records of inspections and testing shall be \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 619,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.6",
        "SBC 801",
        "Section 903.4.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_12_47f3a7a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This \nsection \nprovides \nthe \nmaintenance \nfrequency \nfor \naerosol \nfire-extinguishing \nsystems. The systems are required to be \ninspected by a trained person at least twice a \nyear. Note that the person performing the \ninspection should be trained by the installing \ncertified fire suppression contractor or system \nmanufacturer’s representative. The annual \nmaintenance requirements are to be as \nprescribed by the specific manufacturer’s \nspecifications and servicing manual and must \nbe completed by a fire suppression contractor \nthat is certified by the system manufacturer. In \norder to provide evidence to the Fire official that \nthe required inspection and testing have been \ncompleted, the records are to be retained. \n904.13 Commercial \ncooking \nsystems. \nThe \nautomatic \nfire-extinguishing \nsystem \nfor \ncommercial cooking systems shall be of a type \nrecognized for protection of commercial cooking \nequipment and exhaust systems of the type and \narrangement protected. Preengineered automatic \ndry- and wet-chemical extinguishing systems shall \nbe tested in accordance with UL 300 and listed and \nlabeled for the intended application. Other types of \nautomatic fire-extinguishing systems shall be listed \nand labeled for specific use as protection for \ncommercial cooking operations. The system shall \nbe installed in accordance with this code, NFPA 96, \nits listing and the manufacturer’s installation \ninstructions. Automatic fire-extinguishing systems \nof the following types shall be installed in \naccordance with the referenced standard indicated, \nas follows: \n1. Carbon dioxide extinguishing systems, \nNFPA 12. \n2. Automatic sprinkler systems, NFPA 13. \n3. Automatic water mist systems, NFPA 750. \n4.  Foam-water sprinkler system or foam-water \nspray systems, NFPA 16. \n5. Dry-chemical extinguishing systems, NFPA \n17. \n6. Wet-chemical extinguishing systems, NFPA \n17A. \nException: Factory-built commercial cooking \nrecirculating systems that are tested in accordance \nwith UL 710B and listed, labeled and installed in \naccordance with Section 304.1 of SBC 501.\n\n❖ The history of commercial kitchen exhaust \nsystems shows that the mixture of flammable \ngrease and effluents carried by such systems \nand the potential for the cooking equipment to \nact as an ignition source contribute to a higher \nlevel of hazard for kitchen exhaust systems \nthan is normally found in many other exhaust \nsystems. Furthermore, fire in a grease exhaust \nduct can produce temperatures of 1100°C or \nmore and heat radiating from the duct can \nignite nearby combustibles. As a result, the \ncode requires exhaust systems \nserving \ngrease-producing equipment to include fire \nsuppression to protect the cooking surfaces, \nhood, filters and exhaust duct to confine a fire \nto the hood and duct system, thus reducing \nthe likelihood of it spreading to the structure.\n\nIn addition to the general requirements of this \nsection, five industry standards are referenced \nfor the installation of fire-extinguishing systems \nprotecting commercial food heat-processing \nequipment \nand kitchen exhaust systems. \nDesign \nprofessionals should specify and \ndesign fire-extinguishing systems to comply \nwith these referenced standards. Only the \ninstallation of fire-extinguishing systems is \nregulated \nby \nthese \nreferences. \nWhere \npreengineered \nautomatic \ndry-and \nwet-\nchemical extinguishing systems are installed, \nthey must be listed and labeled for the specific \ncooking operation and tested in accordance \nwith \nUL 300. Design and construction \nrequirements for the specific types of fire-\nextinguishing systems are found in the \nrespective \nsections \nof \nthe \nreferenced \nstandards.\n\nRegulatory requirements for the approval and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n483\n\ninstallation of fire-extinguishing systems are the \nsame as the approval required for all \nmechanical equipment and appliances. This \nsection, \ntherefore, \nrequires \nextinguishing \nsystems to be listed and labeled by an \napproved agency and installed in accordance \nwith their listing and the manufacturer’s \ninstallation instructions.\n\nThe exception allows factory-built commercial \ncooking recirculating systems to be installed if \nthey have been tested and listed in accordance \nwith UL 710B. It is important that they be \ninstalled in accordance with the manufacturer’s \ninstallation instructions so that the listing \nrequirements are met. An improper installation \ncould result in hazardous vapors being \ndischarged back into the kitchen.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 304.1",
        "SBC 501",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_13_8c7b0824",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Commercial cooking recirculating systems \nconsist of an electric cooking appliance and an \nintegral or matched packaged hood assembly. \nThe hood assembly consists of a fan, collection \nhood, \ngrease \nfilter, \nfire \ndamper, \nfire-\nextinguishing system and air filter, such as an \nelectrostatic precipitator. These systems are \ntested for fire safety and emissions. The grease \nvapor (condensable particulate matter) in the \neffluent at the system discharge is not allowed \nto exceed a concentration of 5.0 mg/m3. \nRecirculating systems are not used with fuel-\nfired appliances because the filtering systems \ndo not remove combustion products. Kitchens \nrequire ventilation in accordance with SBC 501 \nChapter 4.\n\nAlthough the provisions in Section 904.12 \naddress many of the specifics for commercial \nkitchens, additional information regarding \ncommercial cooking suppression systems is \nlocated in Sections 904.3.2 and 904.3.3. This \ninformation is supplemental to that and should \nbe considered together in developing the \ndesign for commercial cooking suppression \nsystems.  \n904.13.1 \nManual system operation. A \nmanual actuation device shall be located at or near \na means of egress from the cooking area not less \nthan 3000 mm and not more than 6000 mm from the \nkitchen exhaust system. The manual actuation \ndevice shall be installed not more than 1200 mm or \nless than 1000 mm above the floor and shall clearly \nidentify the hazard protected. The manual actuation \nshall require a maximum force of 178 N and a \nmaximum movement of 350 mm to actuate the fire \nsuppression system. \nException: Automatic sprinkler systems shall not \nbe required to be equipped with manual actuation \nmeans.\n\n❖ The manual device, usually a pull station, \nmechanically \nactivates \nthe \nsuppression \nsystem. The typical system uses a mechanical \ncircuit of cables under tension to hold the \nsystem in the armed (cocked) mode. Melting of \na fusible link or actuation of a manual pull \nstation causes the cable to lose tension, which, \nin turn, starts the discharge of the suppression \nagent. The manual actuation device must be \nreadily and easily usable by the building \noccupants; therefore, the device must not \nrequire excessive force or range of movement \nto cause actuation.\n\nIn order to allow the actuation device to be \nused most effectively, the specified mounting \nheight is intended to be consistent with the \nNFPA 17A standards and be handicapped \naccessible. This includes the requirement to \nidentify the actuation device with the hazard \nprotected. Where multiple kitchen appliances \nare provided, properly identifying which device \nrelates to which appliance is very important. \nRequired signage should be readily visible in \nthe hazard area and capable of conveying \ninformation quickly and concisely.\n\nManual actuation is not required for automatic \nsprinkler systems because the typical system \ndesign will employ closed heads and wet \nsystem piping. A manual actuation valve would \nserve no purpose because sprinkler heads are \nalready supplied with pressurized water and \nwill discharge water only when the individual \nfusible elements open the heads. \n904.13.2 \nSystem \ninterconnection. \nThe \nactuation of the fire extinguishing system shall \nautomatically shut down the fuel or electrical power \nsupply to the cooking equipment. The fuel and \nelectrical supply reset shall be manual.\n\n❖ The actuation of any fire suppression system \nmust automatically shut off all sources of fuel \nor power to all cooking equipment located \nbeneath the exhaust hood protected by the \nsuppression system. This requirement is \nintended to shut off all heat sources that could \nreignite or intensify a fire. Shutting off a fuel and \npower supply to cooking appliances will \neliminate an ignition source and allow the \ncooking surfaces to cool down. This shutdown \nis accomplished with mechanical or electrical \ninterconnections between the suppression \nsystem and a shutoff valve or switch located on \nthe fuel or electrical supply.\n\nCommon \nfuel \nshutoff \nvalves \ninclude \nmechanical-ype gas valves and electrical \nsolenoid-type \ngas \nvalves. \nContactor-type \nswitches or shunt-trip circuit breakers can be \nused for electrically heated appliances. The \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n484\n\nfuel \nor \nelectric \nsource \nmust \nnot \nbe \nautomatically restored after the suppression \nsystem has been actuated.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 801",
        "Section 904.12"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_14_ce85c270",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Chemical-type \nfire-extinguishing \nsystems \ndischarge for only a limited time and can \ndischarge only once before recharge and reset; \ntherefore, precautions must be taken to \nprevent a fire from reigniting. After a fire is \ndetected and the initial suppressant discharge \nbegins, the fuel and power supply will be locked \nout, thereby preventing the operation of the \nappliances until all systems are again ready for \noperation. Fuel and power supply shutoff must \nbe manually restored by resetting a mechanical \nlinkage or holding (latching)-type circuit. \n904.13.3 \nCarbon dioxide systems. Where \ncarbon dioxide systems are used, there shall be a \nnozzle at the top of the ventilating duct. Additional \nnozzles that are symmetrically arranged to give \nuniform distribution shall be installed within \nvertical ducts exceeding 6 m and horizontal ducts \nexceeding 15 m. Dampers shall be installed at either \nthe top or the bottom of the duct and shall be \narranged to operate automatically upon activation \nof the fire-extinguishing system. Where the damper \nis installed at the top of the duct, the top nozzle shall \nbe immediately below the damper. Automatic \ncarbon dioxide fire-extinguishing systems shall be \nsufficiently sized to protect against all hazards \nventing through a common duct simultaneously.\n\n❖ This \nsection \nstates \nspecific \ndesign \nrequirements for nozzle locations, dampers \nand ducts for carbon dioxide extinguishing \nsystems that may be used to protect \ncommercial \ncooking \nsystems. \nThese \nrequirements are intended to supersede \nsimilar, more general provisions in NFPA 12. \nBecause carbon dioxide (CO2) is a gaseous \nsuppressant, dampers are required in the \nductwork to define the atmosphere where the \nfire event would be. A specific concentration of \nCO2 is necessary and dampers are required to \ndefine and contain the suppressant. The \ndischarge cools exposed surfaces in addition \nto depriving the fire of oxygen. Although not \nmentioned specifically in this section, the \napplicable provisions of NFPA 12 should also \nbe applied because the system is a CO2 system \nas referenced in Section 904.8. \n904.13.3.1 \nVentilation system. Commercial-\ntype cooking equipment protected by an automatic \ncarbon dioxide extinguishing system shall be \narranged to shut off the ventilation system upon \nactivation.\n\n❖ Shutting down the ventilation system upon \nactivation of the CO2 extinguishing system \nmaintains the desired concentration of carbon \ndioxide to suppress the fire. Leakage of gas \nfrom the protected area should be kept to a \nminimum. Where leakage is anticipated, \nadditional quantities of carbon dioxide must be \nprovided to compensate for any losses. \n904.13.4 \nSpecial provisions for automatic \nsprinkler systems. Automatic sprinkler systems \nprotecting commercial-type cooking equipment \nshall be supplied from a separate, indicating-type \ncontrol valve that is identified. Access to the control \nvalve shall be provided.\n\n❖ This section requires a separate control valve \nin the water line to the sprinklers protecting the \ncooking and ventilating system. The additional \nvalve allows the flexibility to shut off the system \nfor repairs or for cleanups after sprinkler \ndischarge without taking the entire system out \nof service. \n904.13.4.1 \nListed sprinklers. Sprinklers used \nfor the protection of fryers shall be tested in \naccordance with UL 199E, listed for that \napplication and installed in accordance with their \nlisting.\n\n❖ Sprinklers specifically listed for such use must \nbe used when protecting deep fat fryers. These \nspecially listed sprinklers use finer water \ndroplets than standard spray sprinklers. The \nwater spray lowers the temperature below a \npoint where the fire can sustain itself and \nreduces the possibility of the fire expanding. UL \n199E addresses these special sprinklers and \nincludes performance tests for deep fat fryer \nextinguishment and also deep fat fryer cooking \ntemperature \nsplash. \nThe \nselection \nof \ninappropriate sprinklers for deep fat fryer \nprotection can increase the hazards during \nwater application rather than suppressing the \nfire. \n904.13.5 \nOperations and maintenance. \nAutomatic fire extinguishing systems protecting \ncommercial cooking systems shall be maintained in \naccordance \nwith \nSections \n904.13.5.1through \n904.13.5.3.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_15_ab26b2e1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Most fires in commercial kitchens involve the \ncooking appliance and exhaust system in some \nway. Proper operation of the system in \naccordance with SBC 501, as well as routine \nmaintenance can reduce the hazards related to \nthe collection and removal of smoke and \ngrease-laden vapors. \n904.13.5.1 \nExisting \nautomatic \nfire-\nextinguishing systems. Where changes in the \ncooking media, positioning of cooking equipment \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n485\n\nor replacement of cooking equipment occur in \nexisting \ncommercial \ncooking \nsystems, \nthe \nautomatic fire extinguishing system shall be \nrequired to comply with the applicable provisions \nof Sections 904.13through 904.13.4.\n\n❖ The provisions of Section 904.13have long \nrequired new commercial cooking system \npreengineered fire extinguishing systems to be \ntested in accordance with UL 300 and listed \nand labeled for that use. The question has \noften arisen, however, as to whether or how \nthose provisions should be applied to existing \nsystems. This section provides guidance and \nadds clarity as to when existing automatic fire \nextinguishing systems protecting commercial \ncooking operations need to be modified, \nupgraded or replaced to meet UL 300 \nrequirements. These provisions are thought to \nbe consistent with provisions adopted by some \ngovernmental jurisdictions on this topic. \n904.13.5.2 \nExtinguishing system service. \nAutomatic fire extinguishing systems shall be \nserviced at least every six months and after \nactivation of the system. Inspection shall be by \nqualified individuals, and a certificate of inspection \nshall be forwarded to the Fire official upon \ncompletion.\n\n❖ Range hood fire-extinguishing systems must \nbe inspected and serviced at regular intervals \nto determine that they are ready to perform the \nintended \nfunction. \nObviously, \nservice \nis \nrequired \nafter \nthe \nsuppression \nsystem \ndischarges. The extent of service and \nmaintenance depends on the type of fire-\nextinguishing system installed. The NFPA \nstandard \ncorresponding \nto \nthe \ninstalled \nextinguishing agent should be consulted for \nadditional \nservice \nrequirements \n(see \ncommentary, Section 904.12). \n904.13.5.3 \nFusible link and sprinkler head \nreplacement. Fusible links and automatic sprinkler \nheads shall be replaced at least annually, and other \nprotection devices shall be serviced or replaced in \naccordance with the manufacturer’s instructions. \nException: Frangible bulbs are not required to be \nreplaced annually.\n\n❖ Because of the potential accumulation of \ngrease or other contaminants that could \nadversely affect proper operation, fusible links \nand automatic sprinkler heads must be \nreplaced at least annually. The sensing \nelements of the fusible link devices as well as \nthe sprinkler heads must be routinely visually \ninspected and replaced as needed, at least \nannually.\n\nThe exception allows frangible bulb-type \nsprinklers to not be replaced as long as the \nannual examination shows no accumulation of \ngrease or other contaminants. \n904.14 Domestic cooking facilities. Cooktops and \nranges installed in the following occupancies shall \nbe protected in accordance with Section 904.14.1: \n1. In Group I-1 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 420.9 of SBC 201. \n2. In Group I-2 occupancies where domestic \ncooking facilities are installed in accordance \nwith Section 407.2.7 of SBC 201. \n3. In Group R-2 college dormitories where \ndomestic cooking facilities are installed in \naccordance with Section 420.11 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 816,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 904.12",
        "Section 407.2.7",
        "SBC 201",
        "SBC 801",
        "Section 420.9",
        "Section 904.13",
        "Section 904.14.1",
        "Section 420.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec606_16_71022347",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ As nursing homes move away from institutional \nmodels, it is critical to have a functioning \nkitchen that can serve as the “hearth of the \nhome.” Instead of a large, centralized, \ninstitutional kitchen where all meals are \nprepared and delivered to a central dining room \nor the resident’s room, the new “household \nmodel” nursing home uses de-centralized \nkitchens and small dining areas to create the \nfeeling and focus of home. For persons with \ndementia, it is particularly important to have \nspaces that look familiar, like the kitchen in \ntheir \nformer \nhome, \nto \nincrease \ntheir \nunderstanding and ability to function at their \nhighest level. This section addresses the fire \nprotection system needs for these kitchens. \nNote that these occupancies already contain \nquick-response \nsprinklers. \nThis \nsection \nprovides the requirements for the hood fire-\nextinguishing system needed for the cooking \nhood located over the cooktop or range. That \nsystem is required to be in compliance with UL \n300A. \n904.14.1 \nProtection from fire. Cooktops \nand ranges shall be protected in accordance with \nSection 904.14.1.1 or 904.14.1.2.\n\n❖ There are two options available for the \nprotection of cooktops and ranges. The first is \nto provide an automatic fire-extinguishing \nsystem in accordance with Section 904.14.1.1 \nand the second is to provide burners that have \nbeen tested and listed to prevent ignition of \ncooking oil in accordance with Section \n904.14.1.2. \n904.14.1.1 \nAutomatic \nfire-extinguishing \nsystem. The domestic recirculating or exterior \nvented cooking hood provided over the cooktop or \nrange shall be equipped with an approved automatic \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec606",
      "section_number": "606",
      "section_title": "to have a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 115,
      "token_count": 395,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.14.1.2",
        "Section 904.14.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_0_b8f15182",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n486\n\nfire-extinguishing system complying with the \nfollowing: \n1. The automatic fire-extinguishing system \nshall be of a type recognized for protection of \ndomestic cooking equipment. Preengineered \nautomatic fire-extinguishing systems shall be \nlisted and labeled in accordance with UL \n300A and installed in accordance with the \nmanufacturer’s instructions. \n2. Manual actuation of the fire-extinguishing \nsystem shall be provided in accordance with \nSection 904.13.1. \n3. Interconnection of the fuel and electric power \nsupply shall be in accordance with Section \n904.13.2.\n\n❖ The first option for the protection of cooktops \nand ranges is to provide an approved \nautomatic \nfire-extinguishing \nsystem. \nThe \nsystem is to conform to the three conditions \nlisted. It is to be listed in accordance with UL \n300A and installed in conformance with the \nmanufacturer’s written instructions. A means of \nmanual operation is to be provided in \nconformance \nwith \nSection \n904.14.1. \nIn \naddition, the fuel and electric power supply are \nto be interconnected as stated in Section \n904.14.2. \n904.14.1.2 \nIgnition prevention. Cooktops \nand ranges shall include burners that have been \ntested and listed to prevent ignition of cooking oil \nwith burners turned on to their maximum heat \nsettings and allowed to operate for 30 minutes.\n\n❖ The second option for the protection of \ncooktops and ranges is to use specifically listed \nignition resistant burners that do not allow \ncooking oils to ignite during testing. If these \nburners are used, an automatic cooktop fire-\nextinguishing system is not required. Work by \nthe Fire Protection Research Foundation has \nconfirmed \nthat \nburners \nmeeting \nthese \nspecifications are highly unlikely to ignite \ncooking materials. UL 858, Standard for Safety \nfor Household Electric Ranges, includes \nSection \n60A, \n“Abnormal \nOperation—Coil \nSurface Unit Cooking Oil Ignition Test,” which \nevaluates the ability of coiled surface units to \nnot ignite cooking oil. \nSECTION 905 STANDPIPE SYSTEMS \n905.1 General. Standpipe systems shall be \nprovided in new buildings and structures in \naccordance with Sections 905.2 through 905.10. In \nbuildings used for high-piled combustible storage, \nfire protection shall be in accordance with Chapter \n32.\n\n❖ Standpipe systems are required in buildings to \nprovide a quick, convenient water source for \nfire department  use where hose lines would \notherwise be impractical, such as in high-rise \nbuildings. Standpipe systems can also be used \nprior to deployment of hose lines from fire \ndepartment  apparatus. The requirements for \nstandpipes \nare \nbased \non \npractical \nrequirements of typical fire-fighting operations \nand the nationally recognized standard NFPA \n14.\n\nThe threads on connections to which the fire \ndepartment  may connect a hose must be \ncompatible with the fire department  hose \nthreads (see commentary, Section 903.3.6). \nChapter 32 requires a Class I standpipe \nsystem in exit passageways of buildings used \nfor high-piled storage. Note that If a building \ncontaining high-piled storage does not contain \nan exit passageway then standpipes would not \nbe required. High-piled storage involves the \nsolid piled, bin box, palletized or rack storage \nof Class I through IV commodities over 3600 \nmm high. High-hazard commodities stored \nhigher than 1800 mm are also considered high \npiled. \n905.2 Installation standard. Standpipe systems \nshall be installed in accordance with this section and \nNFPA 14. Fire department  connections for \nstandpipe systems shall be in accordance with \nSection 912.\n\n❖ This section requires the installation of \nstandpipe systems \nto \ncomply \nwith \nthe \napplicable provisions of NFPA 14 in addition to \nSection 905. NFPA 14 contains the minimum \nrequirements for the installation of standpipe \nand hose systems for buildings and structures. \nThe \nstandard \naddresses \nadditional \nrequirements not addressed in the code, such \nas pressure limitations, minimum flow rates, \npiping specifications, hose connection details, \nvalves, fittings, hangers and the testing and \ninspection \nof \nstandpipes. \nThe periodic \ninspection, \ntesting \nand \nmaintenance \nof \nstandpipe systems must comply with NFPA 25.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 912",
        "Section 904.14.2",
        "Section 60",
        "Section 905",
        "Section 903.3.6",
        "SBC 801",
        "Section 904.13.1",
        "Section 904.14.1",
        "Section 904.13.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_1_0838cc68",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Section 905and NFPA 14 recognize three \nclasses of standpipe systems: Class I, II or III. \nThe type of system required depends on \nbuilding \nheight, \nbuilding \narea, \ntype \nof \noccupancy and the extent of automatic \nsprinkler \nprotection. \nSection \n905also \nrecognizes five types of standpipe systems: \nautomatic dry, automatic wet, manual dry, \nmanual wet and semiautomatic dry. The use of \neach type of system is limited to the building \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n487\n\nconditions and locations identified in Section \n905.3. The classes and types of standpipe \nsystems are defined in Section 202.\n\nSection 912, to which this section points, \nprovides a comprehensive set of requirements \nfor FDCs reducing the opportunity for any of its \nrequirements to be overlooked. See the \ncommentary for Section 912. \n905.3 Required \nInstallations. \nStandpipe \nsystems shall be installed where required by \nSections \n905.3.1through \n905.3.8. \nStandpipe \nsystems are allowed to be combined with automatic \nsprinkler systems. \nException: Standpipe systems are not required in \nGroup R-3 occupancies.\n\n❖ Standpipe systems are installed in buildings \nbased on the occupancy, fire department  \naccessibility and special conditions that may \nrequire manual fire suppression exceeding the \ncapacity of a fire extinguisher. Standpipe \nsystems are most commonly required for \nbuildings that exceed the height threshold \nrequirement in Section 905.3.1; for buildings \nwith certain features of a specific occupancy; \nor for buildings such as covered and open mall \nbuildings, stages and underground buildings.\n\nThis section also states that a standpipe \nsystem does not have to be separate from an \ninstalled sprinkler system. It is common \npractice \nin \nmultistory \nbuildings \nfor \nthe \nstandpipe system risers to also serve as risers \nfor the automatic sprinkler systems.\n\nIn these instances, precautions need to be \ntaken so that the operation of one system will \nnot interfere with the operation of the other \nsystem. Therefore, control valves for the \nsprinkler system must be installed where the \nsprinklers are connected to the standpipe riser \nat each floor level. This allows the standpipe \nsystem to remain operational, even if the \nsprinkler system is shut off at the floor control \nvalve.\n\nThe exception recognizes that standpipe \nsystems in Group R-3 occupancies would be of \nminimal value to the fire department  and would \nsend the wrong message to the occupants of a \ndwelling unit. In the case of multiple single-\nfamily dwellings, each dwelling unit has a \nseparate entrance and is separated from the \nother units by 1-hour fire partitions. These \nconditions permit ready access to fires and also \nprovide for a degree of fire containment \nthrough compartmentation, which is not always \npresent in other occupancies. \n905.3.1 Height. Class III standpipe systems shall \nbe installed throughout buildings where any of the \nfollowing conditions exist: \n1. Four or more stories are above or below \ngrade plane. \n2. The floor level of the highest story is located \nmore than 9 m above the lowest level of the \nfire department  vehicle access. \n3. The floor level of the lowest story is located \nmore than 9 m below the highest level of fire \ndepartment  vehicle access. \nExceptions: \n1. Class I standpipes are allowed in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2. \n2. Class I standpipes are allowed in Group B \nand E occupancies. \n3. Class I standpipes are allowed in parking \ngarages. \n4. Class I standpipes are allowed in basements \nequipped throughout with an automatic \nsprinkler system. \n5. Class I standpipes are allowed in buildings \nwhere occupant-use hose lines will not be \nutilized by trained personnel or the fire \ndepartment . \n6. In determining the lowest level of fire \ndepartment  vehicle access, it shall not be \nrequired to consider either of the following: \n6.1. Recessed loading docks for four \nvehicles or less. \n6.2. Conditions where topography makes \naccess from the fire department  vehicle to \nthe building impractical or impossible.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 963,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 912",
        "Section 903.3.1.1",
        "Section 905",
        "SBC 801",
        "Section 202",
        "Section 905.3",
        "Section 905.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_2_db94a95d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Given the available manpower on the fire \ndepartment  vehicle, standard fire-fighting \noperations and standard hose sizes, a 9 m \nvertical distance is generally considered the \nmaximum height to which a typical fire \ndepartment  engine company can practically \nand readily extend its hose lines. Thus, the \nmaximum vertical travel (height) threshold is \nbased on the time it would take a typical fire \ndepartment  engine (pumper) company to \nmanually suppress a fire. The standpipe \nconnection reduces the time needed for the fire \ndepartment  to extend hose lines up or down \nstairways to advance and apply water to the \nfire. For this use, a minimum Class III standpipe \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n488\n\nsystem is required.\n\nWith respect to the height of the building, the \nthreshold is measured from the level at which \nthe fire department  can gain access to the \nbuilding directly from its vehicle and begin \nvertical movement. Floor levels above grade \nare measured from the lowest level of fire \ndepartment  vehicle access to the highest floor \nlevel \nabove \n[see \nCommentary \nFigure \n905.3.1(1)]. If a building contains floor levels \nbelow the level of fire department  vehicle \naccess, the measurement is made from the \nhighest level of fire department  vehicle access \nto the lowest floor level. In cases where a \nbuilding has more than one level of fire \ndepartment\n\nvehicle \naccess, \nthe \nmost \nrestrictive measurement is used because it is \nnot known at which level the fire department  \nwill access the building. In other words, the \nvertical distance is to be measured from the \nmore restrictive level of fire department  vehicle \naccess to the level of the highest (or lowest, if \nbelow) \nfloor \n[see \nCommentary \nFigure \n905.3.1(2)].\n\nThe threshold based on the height of the \nbuilding is independent of the occupancy of the \nbuilding, the area of the building or the \npresence of an automatic sprinkler system. \nThis is based on the universal need to be able \nto provide a water supply for fire suppression in \nany building and on the limitations of the \nphysical effort necessary to extend hose lines \nvertically.\n\nBefore discussing the exceptions it is important \nto understand the differences between the \ndifferent \nclasses \nand \noperational \ncharacteristics of standpipes. More detailed \ninformation is included in Section 202for the \ndefinitions of the different classes and types of \nstandpipes.\n\nStandpipes can be dry or wet, manual, \nautomatic \nor \nsemiautomatic. \nAutomatic \nsystems can be either wet or dry. Manual \nsystems can be either wet or dry. A \nsemiautomatic system is always in association \nwith a dry system.\n\nThe code is written such that it could be \nassumed the default is an automatic wet \nsystem. This is, however, not the case. The \nrequirement is left to the design standard, \nNFPA 14. Section 5.4.1.1 of NFPA 14 indicates \nthat Class I standpipes can be manual if the \nbuilding is not a high-rise. Section 5.4.1.4 of the \nstandard indicates that a Class I standpipe \nmust be wet except where the pipe is subject \nto freezing. Thus, where a Class I standpipe is \ninstalled, possibly as a part of Exception 1, the \nsystem can be manual wet if the building is not \na high-rise. This is consistent with SBC 801 \nCommittee Interpretation No. 33-03. As long as \nthe building is not a high-rise, it can be provided \nwith a Class I standpipe system that is manual \nwet.\n\nClass II and III standpipes are required to be \nautomatic wet or semiautomatic wet except \nwhere the piping is subject to freezing, \naccording to Section 5.4.2 of NFPA 14. They \ncannot be manual. Only Class I standpipes can \nbe manual and can only be used under the \nconditions noted in this code. Note that other \nsections of the code may specify whether the \nsystem must be automatic. If the requirement \nis not noted elsewhere in the code, then the \ndecision to use an automatic or manual system \nis left to the designer.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 921,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 5.4.2",
        "Section 5.4.1.1",
        "Section 5.4.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_3_d93d96d3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 1 recognizes that with a fully \noperational automatic sprinkler system, the \ntime that the fire department  has to extend \nhoses within the building is substantially \nincreased and that the amount of effort \nrequired is greatly reduced. Consequently, a \nsingle Class I connection can be provided. The \nsecond, 40 mm connection is allowed to be \nomitted. NFPA 14 also has a similar provision \nbut is more restrictive as it only eliminates the \nhose station and additionally requires a 65 mm \nby 40 mm reducer and a cap attached with a \nchain (see NFPA 14, Section 7.3.4.1). In \naccordance with Section 102.4, the code would \ntake precedence and the reducer and cap \nwould not be required.\n\nException 2 allows for the use of Class I \nstandpipes in Group B and E occupancies. \nOccupant-use hose stations are considered to \nbe a legacy method of fire protection, existing \nfor decades in model code requirements. In \nrecent years, many fire safety and evacuation \nplans have all but abandoned occupant-use \nhoses in their training of building occupants, \nrelying instead on fire extinguisher training \n(which is required in all new and existing Group \nB and E occupancies) and the primary focus of \nevacuation. Also, fire behavior can be different \nin these occupancies due to compartment fire \nloading. This creates fires that develop faster, \ncreate more heat in most situations, and \nproduce greater amounts of toxic smoke. \nCollectively, the ability for occupants to safely \nand effectively utilize occupant use hoses \nwithout fire fighting gear and respiratory \nprotection \nis \nconsidered \nto \nbe \ngreatly \nminimized. Occupant-use hose is permitted to \nnot be installed in sprinkler-protected buildings \nthat otherwise require standpipes. Even though \nthis may seem to be tradeoff, the determination \nof whether to replace the manual method \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n489\n\n(occupant-use \nhose) \nwith \nan \nautomatic \nsprinkler system should be based on the \noccupants’ ability to suppress a fire manually.\n\nException 3 allows for Class I standpipes to be \ninstalled in any parking garage. The standpipes \nare there for fire fighter use and in the rare \noccurrence a parking garage has trained \npersonnel, they can add the necessary outlet \nreducer and hose line.\n\nException 4 is similar to Exception 1 but only \naddresses sprinklers in the basement. Thus, it \nis possible to use this exception if only the \nbasement is protected by automatic sprinklers. \nHowever, Class I connections can only be \nprovided in the basements—not on the upper \nfloors. The exception cannot be used for \nstories above grade unless the entire building \nis sprinklered and, therefore, compliant with \nException 1.\n\nException 5 allows for the use of Class I \nstandpipes in place of Class III standpipes in \nbuildings where occupant-use hose lines will \nnot be used by trained personnel or the fire \ndepartment . If occupants are not trained in \ntheir use and the fire department  will not utilize \nthem, then the occupant-use hose lines serve \nno purpose and could potentially slow down the \nfire department ’s attempt to connect its own \nhose to the 65 mm hose valve outlet. Thus, a \nClass I standpipe can be used in this situation.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 744,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 102.4",
        "SBC 801",
        "Section 7.3.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_4_b75925a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 6 provides additional information \nabout what must \nbe \nconsidered \nwhen \ndetermining building height with respect to the \nlevel of fire department  vehicle access. The \nfirst item is a practical one that excludes \nloading docks of a limited size. The second \nitem notes that although it may be possible to \nhave a fire department  vehicle arrive adjacent \nto the building at a low level, it may not be \npossible for the fire department  to access the \nbuilding from that level. An example of this \ncondition would be where a road surface is \nlocated below a building built on a bluff. \nAlthough the fire department  vehicles can \napproach from the lower road, fire department  \npersonnel cannot access the building from that \nlower level. Thus, the standpipe requirement \nwould not be based on the road below the bluff. \n905.3.2 Group A. Class I automatic wet standpipes \nshall be provided in nonsprinklered Group A \nbuildings having an occupant load exceeding 1,000 \npersons. \nExceptions: \n1. Open-air-seating spaces without enclosed \nspaces. \n2. Class I automatic dry and semiautomatic dry \nstandpipes or manual wet standpipes are \nallowed in buildings that are not high-rise \nbuildings.\n\n❖ The main concern in assembly occupancies \nwith a high occupant load is evacuation. Many \noccupants may not be familiar with either their \nsurroundings or the egress arrangement in the \nbuilding. This section also assumes the \nbuilding is not sprinklered; therefore, control \nand suppression of the fire is left to the fire \ndepartment  .\n\nException 1 exempts open-air seating without \nenclosed spaces, such as grandstands and \nbleachers. In such occupancies, a buildup of \nsmoke and hot gases is not possible because \nthese structures are open to the atmosphere.\n\nException 2 states that in lieu of a Class I \nautomatic wet standpipe, automatic-dry and \nsemiautomatic dry Class I standpipes are \npermitted in buildings that are not considered \nto be a high rise. \n905.3.3 Covered and open mall buildings. \nCovered mall and open mall buildings shall be \nequipped throughout with a standpipe system where \nrequired by Section 905.3.1. Mall buildings not \nrequired to be equipped with a standpipe system by \nSection 905.3.1 shall be equipped with Class I hose \nconnections connected to the automatic sprinkler \nsystem sized to deliver water at 945 L/min at the \nmost hydraulically remote hose connection while \nconcurrently supplying the automatic sprinkler \nsystem demand. The standpipe system shall be \ndesigned not to exceed a 345 kPa residual pressure \nloss with a flow of 945 L/min from the fire \ndepartment  connection to the hydraulically most \nremote hose connection. Hose connections shall be \nprovided at each of the following locations: \n1. Within the mall at the entrance to each exit \npassageway or corridor. \n2. At each floor-level landing within interior \nexit stairways opening directly on the mall. \n3. At exterior public entrances to the mall of a \ncovered mall building \n4. At public entrances at the perimeter line of an \nopen mall building. \n5. At other locations as necessary so that the \ndistance to reach all portions of a tenant space \ndoes not exceed 60 m from a hose connection.\n\n❖ Covered and open mall buildings are only \nrequired to have a standpipe system if Section \n905.3.1 requires such features. If standpipes \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n490",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 780,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 905.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_5_6a53a80e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "are not required because of building height, \nClass I hose connections that are connected to \nthe automatic sprinkler system are still \nrequired. Also, to ensure that both the sprinkler \nsystem and hose connections will function at \nan acceptable level, the system must be sized \nfor both the sprinkler demand and the hose \nconnection demand. This section specifies a \nminimum flow rate and a maximum pressure \nloss to the most remote hose connection so \nthat the fire department  can gain full use of the \nhose \nconnection \nduring \na \nfire. \nHose \nconnections are required when a standpipe \nsystem is not at key locations, such as \nentrances to exit passageways and at \nentrances to the covered or open mall. Note \nthat these locations are essentially the same \nlocations required for Class I hose connections \nin Section 905.4, except that this section also \nrequires that the distance to reach any portion \nof a tenant space from a hose connection must \nnot exceed 60 m. \n905.3.4 Stages. Stages greater than 100 m2 in area \nshall be equipped with a Class III wet standpipe \nsystem with 40 mm and 65 mm hose connections \non each side of the stage. \nException: Where the building or area is equipped \nthroughout with an automatic sprinkler system, a 40 \nmm hose connection shall be installed in \naccordance with NFPA 13 or in accordance with \nNFPA 14 for Class II or III standpipes.\n\n❖ Because of the potentially large fuel load and \nthree-dimensional aspect of the fire hazard \nassociated with stages greater than 100 m2 in \narea, Class III standpipes are required on each \nside of these large stages. The standpipes \nmust be equipped with a 40 mm hose \nconnection and a 65 mm hose connection. The \n40 mm connection is for the hose requirement \nin Section 905.3.4.1. The 65 mm connection is \nto provide greater flexibility for the fire \ndepartment  in its fire-fighting operations.\n\nStages, as used in this section, are those \nstages defined in SBC 201 Section 410.2, \nwhich include overhead hanging curtains, \ndrops, scenery or stage effects other than \nlighting and sound. These were traditionally \nreferred to as “legitimate stages.” It is not an \nappropriate application of this section to \nrequire standpipes for elevated areas in \nbanquet rooms or theatrical platforms where \nthe higher fuel loads associated with a \nlegitimate stage do not exist.\n\nThe exception recognizes the benefit of the \nbuilding or area being sprinklered. If so, then \nonly a single 40 mm connection is required. \nThis hose connection is intended to be used by \nthe fire department  and apply less water from \nthe hose due to the suppression activity of the \nsprinkler system. Hose threads must be \ncompatible with those of the fire department  as \nrequired in Section 903.3.6.\n\nIn a fully sprinklered building, it is acceptable to \nsupply the hose connections through the same \nstandpipe as the sprinklers. This is reflected in \nthe reference to both NFPA 13, which \nacknowledges this concept, and NFPA 14, \nwhich contains similar provisions. If the \nprovisions of NFPA 14 are used, although the \nstandpipe must be wet and Class II in its \ninstallation, the design of the water supply and \ninterconnection \nof \nsystems \ncan \nbe \nin \naccordance with the requirements for Class II \nas well as for Class III standpipes. \n905.3.4.1 \nHose and cabinet. The 40 mm \nhose connections shall be equipped with sufficient \nlengths of 40 mm hose to provide fire protection for \nthe stage area. Hose connections shall be equipped \nwith an approved adjustable fog nozzle and be \nmounted in a cabinet or on a rack.\n\n❖ The 40 mm standpipe hose installed for stages \ngreater than 100 m2 in area is intended for use \nby stage personnel who have been trained to \nuse it. The length of hose provided is a function \nof the size and configuration of the stage. This \nincludes by definition the entire performance \narea and adjacent backstage and support \nareas not fire separated from the performance \narea. The effective reach of the fire stream from \nthe fog nozzle is a function of the available \nwater supply, and in particular, the pressure. \nFog nozzles typically require 690 kPa for \noptimum performance. \n905.3.5 Underground buildings. Underground \nbuildings shall be equipped throughout with a Class \nI automatic wet or manual wet standpipe system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905.3.4.1",
        "SBC 201",
        "Section 903.3.6",
        "Section 410.2",
        "Section 905.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec905_6_459f9a93",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Underground buildings present unique hazards \nto life safety because of their isolation and \ninaccessibility. Additional fire protection and \nfire fighting measures for the fire department  \nare required to compensate for the lack of \nexterior access for fire suppression and rescue \noperations (see SBC 201 Section 405 ). \n905.3.6 Helistops and heliports. Buildings with a \nrooftop helistop or heliport shall be equipped with \na Class I or III standpipe system extended to the \nroof level on which the helistop or heliport is \nlocated in accordance with Section 2007.5.\n\n❖ Buildings containing rooftop helistops or \nheliports are required to be equipped with a \nClass I or III standpipe. A heliport is a distinct \nhazard that will involve flammable fuels. In the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec905",
      "section_number": "905",
      "section_title": "STANDPIPE SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 182,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405",
        "SBC 201",
        "Section 2007.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec317_0_bce31acb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n491\n\nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building.\n\nThe requirement results in a standpipe system \nthroughout the building, not just a connection \nat the roof level. This is critical in fire-fighting \noperations because many times the connection \nbelow the rooftop level may be needed just to \ngain access onto the roof. If the only \nconnection is on the roof, it is of no use if the \nfire fighters cannot get to it.\n\nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to \nnot only affect the rooftop, but also floors below \nas the liquid fuel spreads. The standpipe \nsystem will again be utilized in these situations.\n\nSection 2007.5requires a 65 mm standpipe \noutlet to be within 45 m of all portions of the \nheliport or helistop area and be either Class I \nor III. \n905.3.7  Marinas and boatyards. Standpipes in \nmarinas and boatyards shall comply with Chapter \n36.\n\n❖ Section 3604.2contains the specifics as to \nwhen standpipes are required at marinas. \nMarinas \nand \nboatyards \nhave \nunique \nchallenges for fire fighting. Although there is \nwater readily available, it is not easily or \neffectively capable of being applied to a fire at \nsuch a facility. A fire in such facilities can \nspread from structure to structure and from \nvessel to vessel with no effective way to attack \nand control it. Section 3604.2 references \nNFPA 303 for the standpipe requirements and \nadditionally requires that no point on the \nmarina pier or float system exceed 45 m from \na \nstandpipe \nhose \nconnection \n(see \ncommentary, Section 3604.2). \n905.3.8 Lanndscaped \nroofs. \nBuildings \nor \nstructures that have landscaped roofs and that are \nequipped with a standpipe system shall have the \nstandpipe system extended to the roof level on \nwhich the landscaped roof is located.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "that address the increased fuel load",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 124,
      "token_count": 496,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3604.2",
        "SBC 801",
        "Section 2007.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec317_1_131411fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section requires that if the building is \nequipped with a standpipe system, whether or \nnot such systems are required, it must be \nextended to a roof that is landscaped. These \nrequirements relate to the requirements in \nSection 317 that address the increased fuel load \nbeing added to roofs. \n905.4 Location of Class I standpipe hose \nconnections. Class I standpipe hose connections \nshall be provided in all of the following locations: \n1. In every required interior exit stairway, a \nhose connection shall be provided for each \nstory above and below grade plane. Hose \nconnections shall be located at the main floor \nlanding unless otherwise approved by the \nFire official. \nException: A single hose connection shall be \npermitted to be installed in the open corridor or \nopen breezeway between open stairs that are not \ngreater than 23 m apart. \n2. On each side of the wall adjacent to the exit \nopening of a horizontal exit. \nException: Where floor areas adjacent to a \nhorizontal exit are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the horizontal \nexit. \n3. In every exit passageway, at the entrance \nfrom the exit passageway to other areas of a \nbuilding. \nException: Where floor areas adjacent to an exit \npassageway are reachable from an interior exit \nstairway hose connection by a 9 m hose stream \nfrom a nozzle attached to 30 m of hose, a hose \nconnection shall not be required at the entrance from \nthe exit passageway to other areas of the building. \n4. In covered mall buildings, adjacent to each \nexterior public entrance to the mall and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. In \nopen mall buildings, adjacent to each public \nentrance to the mall at the perimeter line and \nadjacent to each entrance from an exit \npassageway or exit corridor to the mall. \n5. Where the roof has a slope less than four \nunits vertical in 12 units horizontal (33.3-\npercent slope), a hose connection shall be \nlocated to serve the roof or at the highest \nlanding of an interior exit stairway with \naccess to the roof provided in accordance \nwith Section 1011.12. \n6. Where the most remote portion of a non-\nsprinklered floor or story is more than 45 m \nfrom a hose connection or the most remote \nportion of a sprinklered floor or story is more \nthan 60 m from a hose connection, the Fire \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n492\n\nofficial is authorized to require that additional \nhose connections be provided in approved \nlocations.\n\n❖ Hose connections are required for the fire \ndepartment  to make use of the standpipe \nsystem. Since the fire department  will typically \naccess the building using the stairways, and \nmost fire department  s do not permit entry to \nthe fire floor without an operating hose line, a \nhose connection must be installed for each floor \nlevel of each required enclosed stairway.\n\nItem 1 also specifies that the hose connections \nare to be located at the main floor landing. The \nhose connections, however, are permitted to \nbe at the intermediate landing instead of at the \nmain floor landing if this arrangement is \napproved by the Fire official. In the specific \ncase of an open corridor or open breezeway \nthat is located in between open stairs, a single \nhose connection is permitted to be installed \nwithin the open corridor or open breezeway.\n\nBecause horizontal exits are also primary \nentrances to the fire floor, Item 2 states that \nhose connections must also be provided at \neach horizontal exit. The construction of the fire \nseparation assembly used as the horizontal \nexit will protect the fire fighters while they are \nconnecting to the standpipe system. The hose \nconnections are to be located on each side of \nthe horizontal exit to enable fire fighters to be \nin a protected area, regardless of the location \nof the fire. The exception acknowledges that \nthere may already be a hose connection in \nclose proximity to the horizontal exit if there is \na stairway adjacent to the horizontal exit. The \nintent is to allow fewer standpipe outlets if the \narea can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the the fire \ndepartment  .",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "that address the increased fuel load",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 124,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.12",
        "SBC 801",
        "Section 317"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec317_2_89b90621",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Item 3 states that an exit passageway in a \nbuilding required to have a standpipe system is \ntypically used as an extension of a required exit \nstairway. \nThis \nallows \nuse \nof \nthe \nexit \npassageway for fire-fighting staging operations \nin the same way as an exit stair. The exception \nacknowledges that there may already be a \nhose connection in close proximity to the exit \npassageway. If there is a stairway containing a \nhose connection in close proximity to the exit \npassageway that can meet the 9 m hose \nstream from a nozzle attached to 30 m of hose, \nthen an additional standpipe is not required. \nThe intent is to allow fewer standpipe outlets if \nthe area can be adequately covered by the \nstandpipes in stairways since those are the \nstandpipes typically used by the fire department  \n.\n\nIn covered and open mall buildings, Item 4 \nrequires hose connections at each entrance to \nan exit passageway or exit corridor. In addition, \ncovered mall buildings would be required to \nhave connections at each exterior public \nentrance. \nOpen \nmalls \nwould \nrequire \nconnections at the public entrance perimeter \nline. These locations allow fire personnel to \nhave a support line as soon as they enter the \nbuilding.\n\nItem 5 is consistent with NFPA 14 regarding the \ninstallation \nof \nClass \nI \nstandpipe \nhose \nconnections on the roofs of buildings. This \nrequirement requires only one standpipe to \nextend to the roof level or highest landing of the \nstairway serving the roof. This coordinates with \nSection 1011.12 which only requires one \nstairway to extend to the roof.\n\nHose connections in each exit stairway result \nin hose connections being located based on \nthe travel distances permitted in Table 1017.2, \nwhich recognizes that most fire department  s \ncarry standpipe hose packs with 45 m of hose or \npossibly with 30 m of hose and an additional 15 \nm section that could be easily connected.\n\nWith the typical travel distance permitted in \nnon-sprinklered buildings of 60 m, reasonable \ncoverage is provided when the effective reach of \na fire stream is considered. Depending on the \narrangement of the floor, however, all areas may \nnot be effectively protected. Although this \nsituation could easily be corrected by locating \nadditional hose connections on the floor, such \nconnections may rarely be used because of the \ndifficulty in identifying their location during a fire \nand the fact that most fire department  require an \noperational hose line before they enter the fire \nfloor. Because longer travel distances are \nallowed in sprinklered buildings, the problem is \nincreased, but the need for prompt manual \nsuppression is reduced by the presence of the \nsprinkler system. Item 6 gives the Fire official the \nauthority to require additional hose connections \nif needed. \n905.4.1 Protection. Risers and laterals of Class I \nstandpipe systems not located within an interior exit \nstairway shall be protected by a degree of fire \nresistance equal to that required for vertical \nenclosures in the building in which they are located. \nException: In buildings equipped throughout with \nan approved automatic sprinkler system, laterals \nthat are not located within an interior exit stairway \nare not required to be enclosed within fire-\nresistance-rated construction.\n\n❖ To minimize the potential for damage to the \nstandpipe systems from a fire, the risers and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n493\n\nlaterals (i.e., the horizontal segments of \nstandpipe system piping) must be located in an \nenclosure having the same fire-resistance \nrating as required for a vertical or shaft \nenclosure within the building. The required fire-\nresistance rating for the enclosure can be \ndetermined as detailed in Section 713.4 of SBC \n201.\n\nThe exception states that the enclosure for \nlaterals is not required if the building is \nequipped \nthroughout \nwith \nan \napproved \nautomatic sprinkler system. The potential for \ndamage to the standpipe system is minimized \nby the protection provided by the sprinkler \nsystem. The automatic sprinkler system may \nbe either an NFPA 13 or 13R system, \ndepending on what was permitted for the \nbuilding occupancy.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "that address the increased fuel load",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 124,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1017.2",
        "Section 1011.12",
        "SBC 201",
        "SBC 801",
        "Section 713.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec317_3_525fb9dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "If the interior exit stairway is not required to \nhave a rated enclosure, such as in an open \nparking garage, the laterals are similarly not \nrequired to be in an enclosure. The protection \nafforded the vertical riser in the stairway must \nbe the same as that afforded the laterals. If the \nstairway is not required by other sections of the \ncode to be located in a rated enclosure then the \nlaterals are not required to be in rated protection \neither. \n905.4.2 Interconnection. In buildings where more \nthan one standpipe is provided, the standpipes shall \nbe interconnected in accordance with NFPA 14.\n\n❖ In cases where there are multiple Class I \nstandpipe risers, the risers must be supplied \nfrom and interconnected to a common supply \nline. The required fire department  connection \nmust serve all of the sprinklers or standpipes in \nthe building. \n905.5 Location of Class II standpipe hose \nconnections. Class II standpipe hose connections \nshall be located so that all portions of the building \nare within 9 m of a nozzle attached to 30 m of hose. \nClass II standpipe hose connections shall be located \nwhere they will have ready access.\n\n❖ Sections 905.5.1 through 905.5.3 specify the \nrequirements for Class II standpipe hose \nconnections. Class II standpipe systems are \nprimarily intended for use by the building \noccupants.\n\nThis section for Class II standpipes does not \nspecifically require the hose station and uses \nthe term “hose connection” with a location \nbased on 30 m of hose. However, the definition \nof Class II and III standpipes and Section \n7.3.3.1 of NFPA 14 specifically require hose \nstations. Section 905.2 specifically references \nNFPA 14.\n\nAlthough NFPA 14 requires a hose station, the \ndecision as to whether a hose station is \nrequired may be one that is affected by the \npolicies and procedures of the fire department \n. It should be remembered that Class II hose \nconnections and hose stations are intended for \noccupant use and not necessarily for fire \ndepartment  use. The fire department  typically \nuses the Class I connection that is compatible \nwith 65 mm hose. \n905.5.1 Groups A-1 and A-2. In Group A-1 and A-\n2 occupancies with occupant loads of more than \n1,000 persons, hose connections shall be located on \neach side of any stage, on each side of the rear of \nthe auditorium, on each side of the balcony and on \neach tier of dressing rooms.\n\n❖ Because of the high occupant load density in \nGroup A-1 and A-2 occupancies, providing \nadditional means for controlling fires in their \ninitial stage is important to enable prompt \nevacuation of the building. This section is \nindependent \nof \nthe \nClass \nI \nstandpipe \nrequirement for stages based on square meter \nas indicated in Section 905.3.4. \n905.5.2 Protection. \nFire-resistance-rated \nprotection of risers and laterals of Class II standpipe \nsystems is not required.\n\n❖ Class II standpipe systems are normally not \nlocated in exit stairways; standpipe hose \nconnections are located near the protected \narea to allow quick access. Therefore, it is likely \nthat neither the risers nor the laterals would be \nlocated in any enclosure. \n905.5.3 Class II system 25 mm hose. A minimum \n25 mm hose shall be allowed to be used for hose \nstations \nin \nlight-hazard \noccupancies \nwhere \ninvestigated and listed for this service and where \napproved by the Fire official.\n\n❖ This section permits the use of 25 mm listed \nnoncollapsible hose as an alternative to 40 mm \nhose, subject to the approval of the Fire \nofficial. This alternative is limited to light-hazard \noccupancies, such as office buildings and \ncertain assembly occupancies that tend to \nhave lower fuel loads, since a smaller hose can \ndischarge less water. \n905.6 Location of Class III standpipe hose \nconnections. Class III standpipe systems shall have \nhose connections located as required for Class I \nstandpipes in Section 905.4 and shall have Class II \nhose connections as required in Section 905.5.\n\n❖ Class III standpipe systems that have both a 65 \nmm hose connection and a 38 mm hose \nconnection must comply with the applicable \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n494",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "that address the increased fuel load",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 124,
      "token_count": 994,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905.3.4",
        "Section 7.3.3.1",
        "Section 905.2",
        "Section 905.5",
        "SBC 801",
        "Section 905.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec317_4_2b14208b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "requirements of Sections 905.4, 905.5 and \n905.6. Thus, it is necessary to review and \ncomply with all applicable provisions. \n905.6.1 Protection. Risers and laterals of Class III \nstandpipe systems shall be protected as required for \nClass I systems in accordance with Section 905.4.1.\n\n❖ Because Class III standpipe systems are \nintended for use by fire-suppression personnel, \nthey must be located in construction that has a \nfire-resistance rating equivalent to that of the \nvertical or shaft enclosure requirements of the \nbuilding (see commentary, Section 905.4.1). \n905.6.2 Interconnection. In buildings where more \nthan one Class III standpipe is provided, the \nstandpipes shall be interconnected in accordance \nwith NFPA 14.\n\n❖ As indicated in Section 905.4.2for Class I \nstandpipe systems, multiple standpipe risers \nmust be interconnected with a common supply \nline. An indicating valve is typically installed at \nthe base of each riser so that individual risers \ncan be taken out of service without affecting the \nwater supply or the operation of other \nstandpipe risers. \n905.7 Cabinets. Cabinets containing fire-fighting \nequipment, such as standpipes, fire hose, fire \nextinguishers or fire department  valves, shall not be \nblocked from use or obscured from view.\n\n❖ This section does not require that cabinets be \nprovided to contain fire protection equipment. \nHowever, if they are provided, cabinets must \nbe readily visible and accessible at all times. \nSections \n905.7.1and \n905.7.2contain \nadditional criteria for the construction and \nidentification of the cabinets. Where cabinets \nare located in fire-resistance-rated assemblies, \nthe integrity of the assembly must be \nmaintained. \nCabinet \ndesign \nfor \nhose \nconnections, control valves or other devices \nthat require manual operation should be such \nthat there is sufficient clearance between the \ncabinet body and the device to allow grasping \nof the device (quite likely with a gloved hand) \nand prompt operation of it. \n905.7.1 Cabinet \nequipment \nidentification. \nCabinets shall be identified in an approved manner \nby a permanently attached sign with letters not less \nthan 50 mm high in a color that contrasts with the \nbackground color, indicating the equipment \ncontained therein. \nExceptions: \n1. Doors not large enough to accommodate a \nwritten sign shall be marked with a \npermanently attached pictogram of the \nequipment contained therein. \n2. Doors that have either an approved visual \nidentification clear glass panel or a complete \nglass door panel are not required to be \nmarked.\n\n❖ This section specifies the minimum criteria to \nmake the signs readily visible. Different color \ncombinations may be approved by the Fire \nofficial if the color contrast between the letters \nand the background is vivid enough to make \nthe sign visible at an approved distance. The \nexceptions address alternatives to letter \nsignage if the cabinet is still conspicuously \nidentified or the contents are readily visible. \n905.7.2 Locking cabinet doors.  Cabinets shall be \nunlocked. \nExceptions: \n1. Visual identification panels of glass or other \napproved transparent frangible material that \nis easily broken and allows access. \n2. Approved locking arrangements. \n3. Group I-3 occupancies.\n\n❖ Ready access to all fire-fighting equipment in \nthe cabinet is essential. The exceptions, \nhowever, recognize the need to lock cabinets \nfor security reasons and to prevent theft or \nvandalism (see also the commentary, Section \n906.8). \n905.8 Dry standpipes. Dry standpipes shall not \nbe installed. \nException: Where subject to freezing and in \naccordance with NFPA 14.\n\n❖ Wet standpipe systems are preferred because \nthey tend to be the most reliable type of \nstandpipe system; therefore, dry standpipes \nare prohibited unless subject to freezing. For \nexample, Class I manual standpipe systems, \nwhich do not have a permanent water supply, \nare permitted in open parking structures. This \nrecognizes that open parking structures are not \nheated and that most fires are limited to the \nvehicle of origin. The use of any dry standpipe \nsystem instead of a wet standpipe should take \ninto consideration the added response time \nand its effect on the occupancy characteristics \nof the building. \n905.9 Valve supervision. Valves controlling \nwater supplies shall be supervised in the open \nposition so that a change in the normal position of \nthe valve will generate a supervisory signal at the \nsupervising station required by Section 903.4. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec317",
      "section_number": "317",
      "section_title": "that address the increased fuel load",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 124,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905.4.1",
        "Section 906.8",
        "Section 903.4",
        "Section 905.4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_0_8b1d1d72",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n495\n\nWhere a fire alarm system is provided, a signal shall \nbe transmitted to the control unit. \nExceptions: \n1. Valves to underground key or hub valves in \nroadway boxes do not require supervision. \n2. Valves locked in the normal position and \ninspected as provided in this code in \nbuildings not equipped with a fire alarm \nsystem.\n\n❖ As with sprinkler systems, water control valves \nfor standpipe systems must be electrically \nsupervised as a means of determining that the \nsystem is operational (see commentary, \nSection 903.4).\n\nException 1 recognizes that underground key \nor hub valves in roadway boxes are not \nnormally supervised or need to be supervised \nwhether the building contains a standpipe \nsystem or an automatic sprinkler system.\n\nException 2 does not require the control valves \nfor the standpipes to be electrically monitored \nif they are locked in the normal position and a \nfire alarm system is not installed in the building. \nWhen a fire alarm system is installed, the \ncontrol valves for the standpipes must be \nelectrically monitored and tied into the \nsupervision required for the fire alarm system. \n905.10 During construction. Standpipe systems \nrequired during construction and demolition \noperations shall be provided in accordance with \nSection 3314.\n\n❖ As stated in Section 3311, at least one \nstandpipe is required during construction of \nbuildings four stories or more in height or \nduring demolition of standpipe equipped \nbuildings. \nStandpipe \nsystems \nmust \nbe \naccessible and operable during construction \nand demolition operations to assist in any \npotential fire (see commentary, Sections \n3311.1 and 3311.2 of SBC 201, and Sections \n3313.1 and 3313.2 of the code). \n905.11 Locking standpipe outlet caps. The Fire \nofficial is authorized to require locking caps on the \noutlets on standpipes where the responding fire \ndepartment  carries key wrenches for the removal \nthat are compatible with locking FDC connection \ncaps.\n\n❖ Standpipe connection caps are vulnerable to \ntheft. Vandalism is a concern when trash and \ndebris are introduced into the outlet. This \nprovision, when applied, will require the \nprotected FDC and protected standpipe caps \nto have a compatible and standard opening \nmechanism. \n905.12 Existing buildings. Where required in \nChapter 11, existing structures shall be equipped \nwith standpipes installed in accordance with Section \n905.\n\n❖ This section simply refers to Chapter 11 which \naddresses all requirements that apply to \nexisting buildings (see commentary, Section \n1103.6). \nSECTION 906 PORTABLE FIRE \nEXTINGUISHERS \n906.1 Where \nrequired. \nPortable \nfire \nextinguishers shall be installed in all of the \nfollowing locations: \n1. In new and existing Group A, B, E, F, H, I, \nM, R-1, R-2, R-4 and S occupancies. \nExceptions:  \n1. In Group R-2 occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each dwelling unit is provided with a \nportable fire extinguisher having a minimum \nrating of 1-A:10-B: C.  \n2. In Group E occupancies, portable fire \nextinguishers shall be required only in \nlocations specified in Items 2 through 6 \nwhere each classroom is provided with a \nportable fire extinguisher having a minimum \nrating of 2-A:20-B:C. \n3. In storage areas of Group S occupancies \nwhere forklift, powered industrial truck or \npowered cart operators are the primary \noccupants, fixed extinguishers, as specified \nin NFPA 10, shall not be required where in \naccordance with all of the following: \n3.1. Use \nof \nvehicle-mounted \nextinguishers shall be approved by the \nFire official. \n3.2. Each vehicle shall be equipped with a \n4.5 kg, 40A:80B:C extinguisher affixed to \nthe vehicle using a mounting bracket \napproved \nby \nthe \nextinguisher \nmanufacturer or the Fire official for \nvehicular use. \n3.3. Not less than two spare extinguishers \nof equal or greater rating shall be \navailable on-site to replace a discharged \nextinguisher. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n496",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3311",
        "Section 3314",
        "Section 903.4",
        "SBC 201",
        "Section 905",
        "Section 906",
        "SBC 801",
        "Section 1103.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_1_616dc12e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "3.4. Vehicle operators shall be trained in \nthe proper operation, use and inspection \nof extinguishers. \n3.5. Inspections \nof \nvehicle-mounted \nextinguishers shall be performed daily. \n2. Within 9 m distance of travel from \ncommercial cooking equipment and from \ndomestic cooking equipment in Group I-1; I-\n2, Condition 1; and R-2 college dormitory \noccupancies. \n3. In areas where flammable or combustible \nliquids are stored, used or dispensed. \n4. On \neach \nfloor \nof \nstructures \nunder \nconstruction, except Group R-3 occupancies, \nin accordance with Section 3316.1. \n5. Where required by the sections indicated in \nTable 906.1. \n6. Special-hazard areas, including but not \nlimited to laboratories, computer rooms and \ngenerator rooms, where required by the Fire \nofficial. \nException: Portable fire extinguishers are not \nrequired at normally unmanned Group U occupancy \nbuildings or structures where a portable fire \nextinguisher suitable to the hazard of the location is \nprovided on the vehicle of visiting personnel.\n\n❖ Portable fire extinguishers are required in \ncertain instances to give the occupants the \nmeans to suppress a fire in its incipient stage. \nThe capability for manual fire suppression can \ncontribute to the protection of the occupants, \nespecially if there are evacuation difficulties \nassociated with the occupancy or the specific \nhazard in the area. To be effective, personnel \nmust be properly trained in the use of portable \nfire extinguishers.\n\nBecause of the high-hazard nature of building \ncontents, portable fire extinguishers are \nrequired in occupancies in Group H.\n\nPortable fire extinguishers are required in \noccupancies in Groups A, B, E, F, H, I, M, R-1, \nR-2, R-4 and S because of the need to control \nthe fire in its early stages and because \nevacuation can be slowed by the density of the \noccupant load, the capability of the occupants \nto evacuate or the overall fuel load in the \nbuilding. Because the code typically focuses on \nnew buildings, this section is applicable to new \nbuildings.\n\nPortable fire extinguishers are required in \nareas containing special hazards such as \ncommercial cooking equipment and specific \nhazardous operations as indicated in Table \n906.1. Because of the potentially extreme fire \nhazard \nassociated \nwith \nsuch \nareas \nor \noccupancy conditions, prompt extinguishment \nof the fire is critical.\n\nPortable fire extinguishers are required in all \nbuildings \nunder \nconstruction, \nexcept \nin \noccupancies in Group R-3. The extinguishers \nare intended for use by construction personnel \nto suppress a fire in its incipient stages.\n\nPortable fire extinguishers are also required in \nlaboratories, computer rooms and other work \nspaces in which fire hazards may exist based \non the use of the space. Many of these will be \naddressed by the required occupancy group \ncriteria or by the specific hazard provisions of \nTable 906.1. Laboratories, for example, may \nnot be considered Group H, but still use limited \namounts of hazardous materials that would \nmake manual means of fire extinguishment \ndesirable.\n\nThe first exception to Item 1 permits smaller \nportable fire extinguishers (PFEs) in dwelling \nunits of Group R-2 occupancies instead of \nlarger PFEs in the common areas. Under the \nexception, the installation of 1-A:10-B:C PFEs \nwithin \nindividual \ndwelling \nunits \nallows \napartment owners to eliminate their installation \nin common areas such as corridors, laundry \nrooms and swimming pool areas. PFEs in \nthese areas are susceptible to vandalism or \ntheft. Another issue is that larger PFEs are \nmore difficult for the infirm and elderly to safely \ndeploy and operate.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 840,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 906.1",
        "Section 3316.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_2_7bdda5da",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The second exception to Item 1 permits PFEs \nin Group E occupancies to be installed in only \nthe locations listed in Items 2 through 6 if each \nclassroom is provided with an extinguisher \nhaving a rating of 2-A:20-B:C. The reason for \nthis option is that where schools are required to \ndevelop lockdown plans to protect students \nand faculty from intruders, these plans \neffectively prevent access to portable fire \nextinguishers normally located in hallways \nduring \nlockdown \nsituations. \nLocating \nextinguishers \nin \nclassrooms \nprovides \naccessibility during normal conditions as well \nas when a school is forced to go into lockdown. \nThis exception provides an option for schools \nimplementing lockdown plans to relocate \nextinguishers from hallways to classrooms.\n\nThe third exception to Item 1 allows large \nstorage warehouses where the occupants are \nprimarily riding on powered industrial trucks to \nprovide a suitable extinguisher on the truck \nwith the operator versus distributing them \naround the facility. The intent is that these will \nbe more readily accessible to the operator and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n497\n\nwill improve the speed of deployment. The use \nof this exception requires daily inspections, \noperator training and the availability of spare \nextinguishers in order to improve the reliability \nof fire extinguisher use.\n\nFor the period of 2003 through 2007, NFPA \nreported that approximately 38,000 fires \noccurred annually in apartment buildings. Sixty \npercent of these fires occurred inside of \ndwelling units versus 14 percent that occurred \nin common areas covered by Items 3 and 6 of \nSection 906.1. It is more logical to place PFEs \ninside dwelling units versus common areas \nbecause it locates the extinguisher in an area \nwhere statistically most fires occur. If the \noccupant cannot control the fire using the PFE, \nhe or she can escape and allow the automatic \nsprinkler system to operate and control the fire. \nThis exception improves the safety of Group R-\n2 residents because it does not require them to \nleave a dwelling involved in a fire, find a PFE \nand then return to the fire involved dwelling unit \nto attempt incipient fire attack.\n\nIncluding this requirement in the code alerts \ndesigners \nand \nfire \nofficials \nthat \nthe \nextinguishers are required. This will allow \ndesigners to plan for thicker walls where \nrecessed cabinets may be used or to design \nlocations where the extinguishers will not \nproject into or obstruct the egress or circulation \npath.\n\nThe exception at the end of the section applies \nonly to Group U occupancies. It recognizes that \nwhile the use of PFEs for incipient fire control \nallows for increased time for evacuation, this is \nnot applicable to unmanned locations. In these \noccupancies, it is not practical to install and \nmaintain PFEs in accordance with NFPA 10 at \nnormally unmanned locations. Compliance \nwith NFPA 10 entails a monthly visit for the sole \npurpose of inspecting the extinguisher, which \nis not reasonable for rarely visited remote \nlocations. Further, if there were a fire, there is \nno one on-site the vast majority of the time to \nuse the extinguisher. Having a PFE on the \ntechnician’s vehicle when servicing the site is a \nmore effective alternative to a fixed site-\nmounted extinguisher. The use of this \nexception requires that the PFE carried on the \nvehicle be inspected and maintained in \naccordance with NFPA 10 and be ready for use \nif necessary.\n\n❖ See Table 906.1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 795,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906.1",
        "SBC 801",
        "Table 906.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_3_2e4b4452",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Table 906.1 lists those sections of the code \nthat represent specific occupancy conditions \nrequiring \nportable \nfire \nextinguishers \nfor \nincipient fire control. Wherever the code \nrequires a fire extinguisher because of one of \nthe listed occupancy conditions, it may identify \nthe required rating of the extinguisher that is \ncompatible with the hazard involved in addition \nto referencing Section 906. \n906.2 General requirements. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nNFPA 10. \nExceptions: \n1. The distance of travel to reach an \nextinguisher shall not apply to the spectator \nseating portions of Group A-5 occupancies. \n2. Thirty-day inspections shall not be required \nand maintenance shall be allowed to be once \nevery \n3 \nyears \nfor \ndry-chemical \nor \nhalogenated agent portable fire extinguishers \nthat are supervised by a listed and approved \nelectronic monitoring device, provided that \nall of the following conditions are met: \n2.1. Electronic monitoring shall confirm \nthat extinguishers are properly positioned, \nproperly charged and unobstructed. \n2.2. Loss of power or circuit continuity to \nthe electronic monitoring device shall \ninitiate a trouble signal. \n2.3. The extinguishers shall be installed \ninside of a building or cabinet in a \nnoncorrosive environment. \n2.4. Electronic monitoring devices and \nsupervisory circuits shall be tested every \n3 years when extinguisher maintenance is \nperformed. \n2.5. A written log of required hydrostatic \ntest dates for extinguishers shall be \nmaintained by the owner to verify that \nhydrostatic tests are conducted at the \nfrequency required by NFPA 10. \n3. In Group I-3, portable fire extinguishers shall \nbe permitted to be located at staff locations.\n\n❖ NFPA 10 contains minimum requirements for \nthe selection, installation and maintenance of \nportable \nfire extinguishers. Portable fire \nextinguishers are investigated and rated in \nconformance to NFPA 10 and listed under a \nvariety of standards. Portable fire extinguishers \nmust be labeled and rated for use on fires of \nthe type, severity and hazard class protected.\n\nNFPA 10 notes that more frequent inspections \nmay be necessary where conditions warrant. \nFor existing installations, a history of recent \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n498\n\nfires, vandalism, physical abuse and theft \nshould be considered in determining if more \nfrequent inspections are needed. For both \nexisting and new facilities, determining the \nfrequency of inspections should take into \naccount the environmental conditions in which \nthe extinguisher will be located, including \ncorrosiveness and temperature variations, and \nthe possibility of obstructions that may place \nthe extinguisher out of reach in case of an \nemergency.\n\nException 1 recognizes the openness to the \natmosphere \nassociated \nwith \nGroup \nA-5 \noccupancies. A fire in open areas is more \nobvious \nto \nall \nspectators. \nGroup \nA-5 \noccupancies also do not accumulate smoke \nand hot gases because they are not enclosed \nspaces. These reasons, in addition to the large \nand expansive layout within seating areas, \nmake it reasonable and practical not to apply \nthe distance of travel to a PFE criteria in Group \nA-5. Revised distance of travel allowances \nwould need to be approved by the Fire official. \nGroup A-5 occupancies also tend to be more \nsubject to the corrosive conditions of an \noutdoor \nenvironment \nand \nmay \ninclude \nfreeze/thaw cycles that can be detrimental to \nfire extinguishers.\n\nException 2 acknowledges a 30-day inspection \ninterval similar to NFPA 10. An electronic \nmonitoring device can determine whether the \nfire extinguisher is still present and whether its \ncontents are still at the proper charge. The use \nof such devices, being relatively new, is \nallowed if it is limited to dry-chemical and \nhalogenated \nagents \nwith \nthe \nadditional \nsafeguards noted in the list. Where inspections \nmay be at more frequent intervals, as \ndiscussed earlier, the use of electronic \nmonitoring may have even greater benefit and \nis acknowledged as such in NFPA 10. The log, \nnoted in Exception 2.5, can be a written log or \na printout of the electronic log maintained by \nthe \nelectronic \nmonitoring \ndevice. \nThis \nexception provides the building owner with an \nalternative to the contract inspections popularly \nused.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Table 906.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_4_0aec7643",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 3 recognizes that portable fire \nextinguishers located throughout the facility are \nat times tampered with, removed or used for \nweapons by inmates in a detention or \ncorrectional setting. This exception would \nprotect the extinguishers from damage or \nremoval by inmates while still making them \navailable to staff and employees for use in an \nemergency situation. \n906.2.1 Certification of service personnel for \nportable fire extinguishers. Service personnel \nproviding or conducting maintenance on portable \nfire extinguishers shall possess a valid certificate \nissued by an approved governmental agency, or \nother approved organization for the type of work \nperformed.\n\n❖ Maintenance of fire protection systems and \ndevices are minimum Chapter 9 requirements. \nFire \nprotection \nsystems, \nlike \nother \ntechnologies, have advanced new designs \nwhich require a clear understanding of their \nconstruction and maintenance. To ensure that \nsystems and devices are properly maintained, \nthe code now requires individuals performing \nthese activities be certified. Certification must \nbe issue by an approved organization or \ngovernmental agency.\n\nThese provisions align the code with NFPA \nstandards governing the inspection and \nmaintenance of portable fire extinguishers.\n\nQualifications for individuals who service \nportable fire extinguishers are established in \nthe 2010 edition of NFPA 10. Section 7.1.2.1 of \nNFPA 10 requires individuals inspecting and \nservicing portable fire extinguishers be trained \nand certified to reliably perform these activities. \n906.3  Size and distribution. The size and \ndistribution of portable fire extinguishers shall be in \naccordance with Sections 906.3.1through 906.3.4.\n\n❖ Proper selection and distribution of portable fire \nextinguishers is essential to having adequate \nprotection for the building structure and the \noccupancy conditions within. This section \nintroduces the sections that provide those \nrequirements. Determination of the desired \ntype of portable fire extinguisher depends on \nthe character of the fire anticipated, building \noccupancy, specific hazards and ambient \ntemperature conditions [see commentary, \nTable 906.3(1) and Table 906.3(2)].\n\nTable 906.3(1), which parallels Table 6.2.1.1 of \nNFPA 10, establishes the minimum number \nand rating of fire extinguishers for Class A fires \nin any particular occupancy. The occupancy \nclassifications are further defined in NFPA 10. \nThe maximum area that a single fire \nextinguisher can protect is determined based \non the rating of the fire extinguisher. The \ndistance of travel limitation of 23 m is intended \nto be the actual walking distance along a \nnormal path of travel to the extinguisher. For \nthis reason, it is necessary to select fire \nextinguishers that comply with both the \ndistribution criteria and distance of travel \nlimitation \nfor \na \nspecific \noccupancy \nclassification.\n\nFires involving flammable or combustible \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n499\n\nliquids present a severe hazard challenge \nregardless of occupancy. Table 906.3(2), \nwhich parallels Table 6.3.1.1 of NFPA 10, \nprescribes \nthe \nminimum \nportable \nfire \nextinguisher requirements where flammable or \ncombustible liquids are limited in depth [6 mm \nor less]. As can be seen in the table, the size of \nthe extinguisher is directly related to the \ndistance of travel to the extinguisher for each \ngiven occupancy classification. These fire \nextinguisher provisions are independent of \nwhether \nother \nfixed \nautomatic \nfire-\nextinguishing systems are installed. For \noccupancy conditions involving flammable or \ncombustible liquids in potential depths greater \nthan 6 mm, the selection and spacing criteria of \nNFPA 10 must be used in addition to any \napplicable requirements in Chapter 57 and \nNFPA 30. \n906.3.1 Class A fire hazards. Portable fire \nextinguishers \nfor \noccupancies \nthat \ninvolve \nprimarily Class A fire hazards, the minimum sizes \nand distribution shall comply with Table 906.3(1).",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 6.3.1.1",
        "Section 7.1.2.1",
        "Table 6.2.1.1",
        "SBC 801",
        "Table 906.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_5_142068ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Class A fires generally involve materials \nconsidered to be “ordinary combustibles,” such \nas wood, cloth, paper, rubber and most plastics \n[see commentary, Table 906.3(1)]. \n906.3.2 Class B fire hazards. Portable fire \nextinguishers for occupancies involving flammable \nor combustible liquids with depths of less than or \nequal to 6.5 mm shall be selected and placed in \naccordance with Table 906.3(2). \nPortable \nfire \nextinguishers \nfor \noccupancies \ninvolving flammable or combustible liquids with a \ndepth of greater than 6.5 mm shall be selected and \nplaced in accordance with NFPA 10.\n\n❖ Class \nB \nfires \ninvolve \nflammable \nand \ncombustible liquids, oil-based paints, solvents, \nflammable \ngases \nand \nsimilar \nmaterials. \nSelection of these extinguishers is made based \non the depth of the liquid that could become \ninvolved in a fire. If the depth is 6.5 mm or less, \nselection is made using Table 906.3(2). Class \nB extinguishers for greater liquid depth, \ncharacterized in NFPA 10 as “appreciable \ndepth,” must be selected and installed in \naccordance with Section 6.3.2 of NFPA 10 [see \ncommentary, Table 906.3(2)]. \n906.3.3 Class C fire hazards. Portable fire \nextinguishers for Class C fire hazards shall be \nselected and placed on the basis of the anticipated \nClass A or B hazard.\n\n❖ Class C fires involve energized electrical \nequipment where the electrical nonconductivity \nof the extinguishing agent is critical. The need \nfor this class of extinguisher is simply based on \nthe presence of the hazard in an occupancy \nand no numerical rating is required. \n906.3.4 Class D fire hazards. Portable fire \nextinguishers \nfor \noccupancies \ninvolving \ncombustible metals shall be selected and placed in \naccordance with NFPA 10.\n\n❖ Class D fires involve flammable solids, the bulk \nof which are combustible metals including, but \nnot limited to, magnesium, potassium, sodium \nand titanium. Most Class D extinguishers will \nhave a special low-velocity nozzle or discharge \nwand to gently apply the agent in large volumes \nto avoid disrupting any finely divided burning \nmaterials. Extinguishing agents are also \navailable in bulk and can be applied with a \nscoop or shovel. While Class D extinguishers \nare often referred to as “dry chemical” fire \nextinguishers, they are more properly called \n“dry powder” fire extinguishers because their \nmechanism \nof \nextinguishment \nis \nby \na \nsmothering action rather than by chemical \nreaction with the combustion process.\n\nThere are several Class D fire-extinguisher \nagents available—some will handle multiple \ntypes of metal fires, others will not. Sodium \ncarbonate-based extinguishers are used to \ncontrol sodium, potassium, and sodium-\npotassium alloy fires but have limited use on \nother metals. This material smothers and forms \na crust. Sodium chloride-based extinguishers \ncontain \nsodium \nchloride \nsalt \nand \na \nthermoplastic additive. The plastic melts to \nform an oxygen-excluding crust over the metal, \nand the salt dissipates heat. This powder is \nuseful on most alkali metals, including \nmagnesium, titanium, \naluminum, \nsodium, \npotassium and zirconium. Graphite-based \nextinguishers contain dry graphite powder that \nsmothers burning metals. Unlike sodium \nchloride powder extinguishers, the graphite \npowder fire extinguishers can be used on very \nhot burning metal fires such as lithium, but the \npowder will not stick to and extinguish flowing \nor vertical lithium fires. The graphite powder \nacts as a heat sink as well as a means of \nsmothering the metal fire. See the commentary \nto Section 5906.5.7 for a discussion of \nextinguishing flammable solid fires. \n906.4 Cooking \nequipment \nfires. \nFire \nextinguishers provided for the protection of cooking \nequipment shall be of an approved type compatible \nwith the automatic fire-extinguishing system agent. \nCooking equipment involving solid fuels or \nvegetable or animal oils and fats shall be protected \nby a Class K-rated portable extinguisher in \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 906.3",
        "Section 6.3.2",
        "Section 5906.5.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_6_34c5e651",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "SBC 801-CC-2024 \n500\n\naccordance with Sections 906.1, Item 2, 906.4.1 and \n906.4.2 as applicable.\n\n❖ The combination of high-efficiency cooking \nappliances and hotter burning cooking media \ncreates a potentially severe fire hazard. \nAlthough commercial cooking systems must \nhave an approved exhaust hood and be \nprotected by an approved automatic fire-\nextinguishing system, a manual means of \nextinguishment is desirable to attack a fire in its \nincipient stage.\n\nAs indicated in Section 906.1, Item 2, a Class \nK-rated portable fire extinguisher must be \nlocated within 9 m of travel distance of \ncommercialtype cooking equipment. Class K-\nrated extinguishers have been specifically \ntested on commercial cooking appliances \nusing vegetable or animal oils or fats. These \nportable fire extinguishers are usually of \nsodium bicarbonate or potassium bicarbonate \ndry-chemical type. \n906.4.1 Portable fire extinguishers for solid fuel \ncooking appliances. Solid fuel cooking appliances, \nwhether or not under a hood, with fireboxes 0.15 m3 \nor less in volume shall have a minimum 9 L or two \n6 \nL \nClass \nK \nwet-chemical \nportable \nfire \nextinguishers located in accordance with Section \n906.1.\n\n❖ The fuels used in solid fuel-fired cooking \nappliances present significantly more potential \nburning surface area than the flat surface of a \ngrill or deep fat fryer. This surface area is also \noften shielded by other solid fuel elements. As \na result, a large extinguisher or two moderate-\nsized extinguishers are required. The 9 L \nextinguisher roughly equates to a 2A rating. \nThe K-rating is necessary rather than using a \nwater-based agent because the discharge from \nwater based extinguishers is usually in the form \nof a straight stream rather than a less \nconcentrated, flooding type of coverage. A \nstraight stream can dislodge the burning solid \nfuel material and possibly spread the burning \ncoals to other areas where they could pose \nboth a secondary fire risk, as well as a life \nsafety hazard. The same travel distance to an \nextinguisher \nis \nrequired \nfor \nsolid \nfuel \nextinguishers \nas \nfor \ndeep \nfat \nfryer \nextinguishers so that manual suppression can \nbe provided, if necessary, in a reasonable time. \nSee the commentary to Section 904.12.5.2 for \nfurther discussion of Class K extinguishers. \n906.4.2 Class K portable fire extinguishers for \ndeep fat fryers. Where hazard areas include deep \nfat fryers, listed Class K portable fire extinguishers \nshall be provided as follows: \n1. For up to four fryers having a maximum \ncooking medium capacity of 36 kg each: one \nClass K portable fire extinguisher of a \nminimum 6 L capacity. \n2. For every additional group of four fryers \nhaving \na maximum \ncooking \nmedium \ncapacity of 36 kg each: one additional Class \nK portable fire extinguisher of a minimum 6 \nL capacity shall be provided. \n3. For individual fryers exceeding 0.55 m2 in \nsurface \narea: \nClass \nK \nportable \nfire \nextinguishers shall be installed in accordance \nwith \nthe \nextinguisher \nmanufacturer’s \nrecommendations.\n\n❖ Newer commercial cooking operations use \nimproved, more efficient deep fat fryer-type \ncooking \nappliances \nand \nmore \nhealthful, \nunsaturated cooking oils that require a much \nhigher cooking temperature than the former \nsaturated oils. The Class K extinguishing agent \nand extinguishers were developed to deal with \nthis new hazard. Class K extinguishers use a \nwet-chemical, potassium acetate-based agent \nthat has proven to be more effective in fighting \nthese fires and provides a cooling effect for the \ndeep fat fryer hazard. Though primarily \nintended for cooking fires, many Class K \nextinguishers can also be effectively used on \nClass A, B and C hazards.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 904,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906.1",
        "SBC 801",
        "Section 904.12.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_7_5f15879e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Class K fire extinguishers do not have letter \nratings similar to other types of extinguishers. \nThe capacity of the Class K extinguisher \nbecomes the effective rating. Based on the \nextinguishing capability of a moderate sized \nClass K extinguisher, the maximum quantity of \ntypical fat frying medium can be determined. \nThis quantity is determined by weight based on \nthe typical deep fat fryer. A fryer capacity of 36 \nkg can provide a surface area between 0.42 to \n0.55 m2, depending on the manufacturer. \nWhere the surface area exceeds 0.55 m2, \nguidelines for Class K extinguishers are no \nlonger applicable. Consequently, for the larger \nsurface area fryers, the size of Class K \nextinguisher \nshould \nbe \nbased \non \nthe \nmanufacturer’s recommendations. Although \nnot specifically indicated in the code text, the \nunderstanding is that if the weight capacity of \nthe fryer exceeds 36 kg but the surface area is \nless than 0.55 m2, the manufacturer’s \nrecommendations should be applied for those \nconditions as well. \n906.5 Conspicuous \nlocation. \nPortable \nfire \nextinguishers shall be located in conspicuous \nlocations where they will be readily accessible and \nimmediately available for use. These locations shall \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n501\n\nbe along normal paths of travel, unless the Fire \nofficial determines that the hazard posed indicates \nthe need for placement away from normal paths of \ntravel.\n\n❖ Fire extinguishers must be located in readily \naccessible locations along normal egress \npaths. This increases the occupants familiarity \nwith the location of the fire extinguishers. When \nconsidering \nlocation, \nthe \nmost \nfrequent \noccupants should be considered. These are \nthe occupants who would become most \nfamiliar with the fire-extinguisher placement. \nFor most buildings, it is the employees who are \nmost familiar with their surroundings; therefore, \na good understanding of employee operations \nis important for proper extinguisher placement. \n906.6 Unobstructed and unobscured. Portable \nfire extinguishers shall not be obstructed or \nobscured from view. In rooms or areas in which \nvisual obstruction cannot be completely avoided, \nmeans shall be provided to indicate the locations of \nextinguishers.\n\n❖ Portable fire extinguishers must be located \nwhere they are readily visible at all times. If \nvisual obstruction cannot be avoided, the \nlocation of the extinguishers must be marked by \nan approved means of identification. This could \ninclude additional signage, lights, arrows or \nother means approved by the Fire official. \nUnobstructed does not necessarily mean \nvisible from all angles within the space. Often, \ncolumns or furnishings may obscure the \nextinguisher from one direction or another. \nThese are not by themselves obstructions. The \nintent is that the extinguisher is not hidden but \nrather can be readily found. If the extinguisher \nis placed in the wall behind a door, it is clearly \nobstructed since it cannot be easily viewed. An \nextinguisher on a wall that is visible from most \nof \nthe \nspace \nwould \nbe \nconsidered \nunobstructed. \n906.7 Hangers \nand \nbrackets. \nHand-held \nportable fire extinguishers, not housed in cabinets, \nshall be installed on the hangers or brackets \nsupplied. Hangers or brackets shall be securely \nanchored to the mounting surface in accordance \nwith the manufacturer’s installation instructions.\n\n❖ Portable fire extinguishers not housed in \ncabinets are usually mounted on walls or \ncolumns using securely fastened hangers. \nBrackets must be used where the fire \nextinguishers need to be protected from impact \nor other potential physical damage. \n906.8  Cabinets. Cabinets used to house portable \nfire extinguishers shall not be locked. \nExceptions: \n1. Where portable fire extinguishers subject to \nmalicious use or damage are provided with a \nmeans of ready access. \n2. In Group I-3 occupancies and in mental \nhealth areas in Group I-2 occupancies, access \nto portable fire extinguishers shall be \npermitted to be locked or to be located in staff \nlocations provided the staff has keys.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 940,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec906_8_ee00f0d0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Cabinets housing fire extinguishers must not \nbe locked in order to provide quick access in an \nemergency. Exception 1, however, allows the \ncabinets to be locked in occupancies where \nvandalism, theft or other malicious behavior is \npossible. Exception 2 also permits cabinets \nhousing fire extinguishers to be locked or to be \nlocated in staff locations in Group I-3 \noccupancies and mental health areas in Group \nI-2 occupancies. Occupants in Group I-3 areas \nof \njails, \nprisons \nor \nsimilar \nrestrained \noccupancies should not have access to fire \nextinguishers because they could possibly be \nused as a weapon or be subject to vandalism. \nStaff adequately trained in the use of fire \nextinguishers are assumed to have ready \naccess to the keys for the cabinets at all times \n906.9 Extinguisher installation. The installation \nof portable fire extinguishers shall be in accordance \nwith Sections 906.9.1 through 906.9.3.\n\n❖ This section introduces the installation criteria \nfor portable fire extinguishers based on the \nweight of the unit. \n906.9.1 Extinguishers weighing 18 kg or less. \nPortable fire extinguishers having a gross weight \nnot exceeding 18 kg shall be installed so that their \ntops are not more than 1500 mm above the floor.\n\n❖ Due to the varying height and physical strength \nlevels of persons who might be called upon to \noperate a portable fire extinguisher, the \nmounting height of the extinguisher must be \ncommensurate with its weight so that it may be \neasily retrieved by anyone from its mounting \nlocation and placed into use. \n906.9.2 Extinguishers weighing more than 18 kg \n. Hand-held portable fire extinguishers having a \ngross weight exceeding 18 kg shall be installed so \nthat their tops are not more than 1100 mm above the \nfloor.\n\n❖ See the commentary to Section 906.9.1. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 131,
      "token_count": 441,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906.9.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_0_52931d61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n502\n\n906.9.3 Floor clearance. The clearance between \nthe floor and the bottom of installed hand-held \nportable fire extinguishers shall be not less than 100 \nmm.\n\n❖ The clearance between the floor and the \nbottom of installed hand-held extinguishers \nmust not be less than 100 mm to facilitate \ncleaning beneath the unit and reduce the \nlikelihood \nof \nthe \nextinguisher \nbecoming \ndislodged during cleaning operations (floor \nmopping, sweeping, etc.). \n906.10 Wheeled units. Wheeled fire extinguishers \nshall be conspicuously located in a designated \nlocation.\n\n❖ Wheeled fire extinguishers consist of a large-\ncapacity (up to several hundred kg of agent) \nfire extinguisher assembly (either stored-\npressure or pressure transfer type) equipped \nwith a carriage and wheels and discharge \nhose. They are constructed so that one able-\nbodied person could move the unit to the fire \narea and begin extinguishment unassisted. \nWheeled fire extinguishers are capable of \ndelivering greater flow rates and stream range \nfor various extinguishing agents than hand-\nheld portable fire extinguishers. Wheeled fire \nextinguishers are generally more effective in \nhigh-hazard \nareas \nand, \nas \nwith \nany \nextinguisher, must be readily available and \nstored in an approved location. The wheeled \nfire extinguisher should be located a safe \ndistance from the hazard area so that it will not \nbecome involved in the fire or access to it \ncompromised by a fire. These units are \ntypically found at airport fueling ramps, \nrefineries, bulk plants and similar locations \nwhere \nhigh-challenge \nfires \nmay \nbe \nencountered. \nThe \nextinguishing \nagents \navailable in wheeled units include carbon \ndioxide, dry chemical, dry powder and foam. \nSECTION 907 FIRE ALARM AND \nDETECTION SYSTEMS \n907.1 General. \nThis \nsection \ncovers \nthe \napplication, \ninstallation, \nperformance \nand \nmaintenance of fire alarm systems and their \ncomponents in new and existing buildings and \nstructures. The requirements of Section 907.2 are \napplicable to new buildings and structures. The \nrequirements of Section 907.9 are applicable to \nexisting buildings and structures.\n\n❖ Fire alarm systems, which typically include \nmanual fire alarm systems and automatic fire \ndetection systems, must be installed in \naccordance with Section 907and NFPA 72. As \nindicated in this section, only Section 907.9 is \nintended to be applicable to existing buildings \nand structures.\n\nManual fire alarm systems are installed in \nbuildings to limit fire casualties and property \nlosses. Fire alarm systems do this by promptly \nnotifying the occupants of the building of an \nemergency, which increases the time available \nfor evacuation. Similarly, when fire alarm \nsystems are supervised, the fire department  \nwill be promptly notified and its response time \nrelative to the onset of the fire will be reduced.\n\nAutomatic fire detection systems are required \nunder certain conditions to increase the \nlikelihood that a fire is detected and occupants \nare given an early warning. The detection \nsystem is a system of devices and associated \nhardware that activates the alarm system. The \nautomatic detecting devices are to be smoke \ndetectors, unless a condition exists that calls \nfor the use of a different type of detector. \n907.1.1 Construction documents. Construction \ndocuments for fire alarm systems shall be of \nsufficient clarity to indicate the location, nature and \nextent of the work proposed and show in detail that \nit will conform to the provisions of this code, SBC \n201 and relevant laws, ordinances, rules and \nregulations, as determined by the Fire official.\n\n❖ Construction documents for fire alarm systems \nmust be submitted for review to determine \ncompliance with the code, SBC 201 and NFPA \n72. All of the information required by this \nsection may not be available during the design \nstage and initial permit process. Later \nsubmission of more detailed shop drawings \nmay be required in accordance with Section \n907.1.2. These provisions are intended to \nreflect the minimum scope of information \nneeded to determine code compliance. When \nthe work can be briefly described on the \napplication form, the Fire official may utilize \njudgment in determining the need for more \ndetailed documents. \n907.1.2 Fire alarm shop drawings. Shop drawings \nfor fire alarm systems shall be prepared in \naccordance with NFPA 72 and submitted for review \nand approval prior to system installation.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.9",
        "Section 907",
        "SBC 201",
        "SBC 801",
        "Section 907.2",
        "Section 907.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_1_2916633d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Since the fire protection contractor(s) may not \nhave been selected at the time a permit is \nissued for construction of a building, detailed \nshop drawings for fire alarm systems may not \nbe available. Because they provide the \ninformation necessary to determine code \ncompliance, as specified in this section, they \nmust be submitted and approved by the Fire \nofficial before the contractor can begin \ninstalling the system. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n503\n\n907.1.3 Equipment. Systems and components \nshall be listed and approved for the purpose for \nwhich they are installed.\n\n❖ The components of the fire alarm system must \nbe approved for use in the planned system. \nNFPA 72 requires all devices, combinations of \ndevices, appliances and equipment to be \nlabeled for their proposed use. The testing \nagency will test the components for use in \nvarious types of systems and stipulate the use \nof the component on the label. Evidence of \nlisting and labeling of the system components \nmust be submitted with the shop drawings. In \nsome instances, the entire system may be \nlabeled.\n\nAt \nleast \none \nmajor \ntesting \nagency, \nUnderwriters Laboratories, Inc. (UL), has a \nprogram in which alarm installation and service \ncompanies are issued a certificate and become \nlisted by the agency as being qualified to \ndesign, install and maintain local, auxiliary, \nremote station or proprietary fire alarm \nsystems. The listed companies may then issue \na certificate showing that the system is in \ncompliance with Section 907.Terms of the \ncompany certification by UL include the \ncompany being responsible for keeping \naccurate system documentation, including as-\nbuilt record drawings, acceptance test records \nand complete maintenance records on a given \nsystem. The company is also responsible for \nthe required periodic inspection and testing of \nthe system under contract with the owner. A \nsimilar program has been available for many \nyears for central station alarm service, whereas \nthe UL program is relatively new to the industry. \nEven though this company and system listing \nprogram is not required by the code or NFPA \n72, it can be a valuable tool for the Fire official \nin determining compliance with the referenced \nstandard.\n\nAnother issue that must be considered is the \ncompatibility of the system components as \nrequired by NFPA 72. The labeling of system \ncomponents discussed previously should \ninclude \nany compatibility restrictions \nfor \ncomponents. Compatibility is primarily an issue \nof the ability of smoke detectors and fire alarm \ncontrol panels (FACPs) to function properly \nwhen interconnected and affects the two-wire \ntype of smoke detectors, which obtain their \noperating power over the same pair of wires \nused to transmit signals to the FACP (the \ncontrol \nunit \ninitiating \ndevice \ncircuits). \nLaboratories \nwill \ntest \nfor \ncomponent \ncompatibility either by actual testing or by \nreviewing the circuit parameters of both the \ndetector and the FACP. Generally, if both the \ntwo-wire detector and the FACP are of the \nsame brand, there should not be a compatibility \nproblem. Nevertheless, the Fire official must be \nsatisfied that the components are listed as \nbeing compatible. Failure to comply with the \ncompatibility requirements of NFPA 72 can \nlead to system malfunction or failure at a critical \ntime. \n907.2 Where required—new buildings and \nstructures. An approved fire alarm system installed \nin accordance with the provisions of this code and \nNFPA 72 shall be provided in new buildings and \nstructures in accordance with Sections 907.2.1 \nthrough 907.2.23 and provide occupant notification \nin accordance with Section 907.5, unless other \nrequirements are provided by another section of this \ncode. \nNot fewer than one manual fire alarm box shall be \nprovided in an approved location to initiate a fire \nalarm signal for fire alarm systems employing \nautomatic fire detectors or waterflow detection \ndevices. Where other sections of this code allow \nelimination of fire alarm boxes due to sprinklers, a \nsingle fire alarm box shall be installed. \nExceptions: \n1. The manual fire alarm box is not required for \nfire alarm systems dedicated to elevator \nrecall control and supervisory service. \n2. The manual fire alarm box is not required for \nGroup R-2 occupancies unless required by \nthe Fire official to provide a means for fire \nwatch personnel to initiate an alarm during a \nsprinkler system impairment event. Where \nprovided, the manual fire alarm box shall not \nbe located in an area that is accessible to the \npublic.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "SBC 801",
        "Section 907"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_2_6064c438",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section specifies the occupancies or \nconditions in new buildings or structures that \nrequire some form of fire alarm system that is \neither a manual fire alarm system (manual fire \nalarm boxes) or an automatic smoke detection \nsystem. These systems must, upon activation, \nprovide occupant notification throughout the \narea protected by the system unless other \nalternative provisions are allowed by this \nsection.\n\nManual fire alarm systems must be installed in \ncertain occupancies, depending on the number \nof occupants, capabilities of the occupants and \nheight of the building. An automatic smoke \ndetection system must be installed in those \noccupancies and conditions where the need to \ndetect the fire is essential to evacuation or \nprotection of the occupants. The requirements \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n504\n\nfor automatic smoke detection are generally \nbased on the evacuation needs of the \noccupants \nand \nwhether \nthe \noccupancy \nincludes sleeping accommodations.\n\nFire alarm systems must be installed in \naccordance with the code and NFPA 72. NFPA \n72 identifies the minimum performance, \nlocation, mounting, testing and maintenance \nrequirements for fire alarm systems. Smoke \ndetectors must be used, except when ambient \nconditions would prohibit their use. In that \ncase, other detection methods may be used. \nThe manufacturer's literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow.\n\nOnly certain occupancies are required to have \neither a manual fire alarm or automatic fire \ndetection system installed (see Commentary \nFigure 907.2). The need for either system is \ngenerally determined by the number of \noccupants, the height of the building or the \nability of the occupants for self-preservation.\n\nNote that generally the fire alarm requirements \nare based on occupancy and not on fire area. \nCommentary \nFigure \n907.2 \ncontains \nthe \nconditions that require where either system \nmust be installed in a building. The extent that \nan alarm system must be installed in a building \nonce it has been determined that such a \nsystem is required is based on several factors. \nOne, if it is the only occupancy in the building, \nthen it would be required throughout the \nbuilding. Two, if the building is a mixed \noccupancy, it can either be separated or \nnonseparated. If the occupancy is separated in \naccordance with Section 508.4, then the alarm \nsystem is only required within that separated \nportion of the building. If the building is \nconsidered a nonseparated, mixed-occupancy \nbuilding, then Section 508.3.1 states that the \ncode applies to each portion of the building \nbased on the occupancy classification of that \nspace and that the most restrictive provisions \nof Chapter 9 shall apply to the building or \nportion thereof in which the nonseparated \noccupancies are located. Therefore, if you \nhave a Group A occupancy in a nonseparated \nmixed \noccupancy \n(containing \nother \noccupancies such as Groups B and M) where \nthe Group A occupancy exceeds an occupant \nload of 300, then the entire nonseparated \nmixed occupancy would require the alarm \nsystem. Note that Section 508.3.1 focuses on \neach space to determine occupancy and \nrequirements. Once the occupant load is \ndetermined, then any requirements, such as \nfire alarms, would be required throughout.\n\nThe code does not address whether a \nnonseparated \nmixed \noccupancy \nhas \na \ncompletely independent means of egress such \nas in a strip mall. Additionally, in a building \ncontaining primarily Group A occupancies, the \ncode does not clearly address whether such \noccupancies within a building should be looked \nat as an aggregate or individual space. This \nissue has been clarified in the 2012 edition of \nthe code through the use of the fire area \nconcept for Group A occupancies, but only for \nthe basic manual fire alarm requirements in \nSection 907.2.1. The emergency voice/alarm \ncommunication \nrequirements \nin \nSection \n907.2.1.1 provide a criterion of 1,000 or more \noccupants in a Group A occupancy. A building \nwith multiple Group A occupancies without \nseparation of egress paths would need to be \nreviewed in aggregate. Fire area separation \ncould not be used to provide separation of \noccupancies in this case.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.1",
        "Section 508.4",
        "Section 907.2.1.1",
        "SBC 801",
        "Section 508.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_3_5bd14865",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Commentary \nFigure \n907.2 \ncontains \nthe \nthreshold requirements for where a manual fire \nalarm system or an automatic fire detection \nsystem is required based on the occupancy \ngroup. It is important to remember that \nalthough the requirement for manual pull \nstations may not apply (e.g., sprinklered \nbuildings), alarm and occupant notification may \nstill be required. Sections 907.2.11 through \n907.2.23 contain additional requirements for \nfire alarm systems, depending on special \noccupancy conditions such as atriums, high-\nrise buildings or covered mall buildings.\n\nThe single manual fire alarm box required by \nthis section is needed to provide a means of \nmanually activating a fire alarm system that \nonly contains automatic devices such as \nsprinkler \nwaterflow \nswitches \nor \nsmoke \ndetectors. Its primary use is for alarm system \nmaintenance technicians to be able to \nmanually activate the fire alarm system in the \nevent of a fire during the time the system or \nportions \nof \nthe \nsystem \nare \ndown \nfor \nmaintenance. Note that this requirement is not \nsubject to any of the exceptions in Sections \n907.2.1 through 907.2.23 that might waive the \nneed for manual fire alarm boxes in certain \nbuildings.\n\nException 1 recognizes the specialized nature \nof fire alarm systems installed only for \nemergency elevator control and supervision.\n\nException 2 waives the single manual fire \nalarm box but gives the Fire official authority to \nrequire it in sprinklered buildings for use by fire \nwatch personnel or sprinkler maintenance \npersonnel to be able to manually activate the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n505\n\nfire alarm system in the event of a fire during \nthe time the sprinkler system is down for \nmaintenance. \n907.2.1  Group A. A manual fire alarm system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nGroup A occupancies where the occupant load due \nto the assembly occupancy is 300 or more, or where \nthe Group A occupant load is more than 100 \npersons above or below the lowest level of exit \ndischarge. Group A occupancies not separated from \none another in accordance with Section 707.3.10 of \nSBC 201 shall be considered as a single occupancy \nfor the purposes of applying this section. Portions \nof Group E occupancies occupied for assembly \npurposes shall be provided with a fire alarm system \nas required for the Group E occupancy. \nException: Manual fire alarm boxes are not \nrequired where the building is equipped throughout \nwith an automatic sprinkler system installed in \naccordance with 903.3.1.1 and the occupant \nnotification appliances will activate throughout the \nnotification zones upon sprinkler water flow.\n\n❖ Group A occupancies are typically occupied by \na significant number of people who are not \ncompletely familiar with their surroundings. The \nprovisions of this section address three \nseparate situations regarding the application of \nthe \nalarm \nrequirements \nfor \nGroup \nA \noccupancies. The three situations addressed \nby the provisions are: (1) where an assembly \noccupancy \nand \nanother \noccupancy \nare \ninvolved, (2) where multiple assembly areas \nexist in a building, and (3) where the assembly \nuse occurs in and is a part of a Group E \noccupancy.\n\nIn situations where an assembly area and \nanother occupancy are involved, the code \nspecifies that it is the occupant load “due to the \nassembly occupancy” that would need to be \n300 or more before the manual alarm system \nis required. For example, if the building is \nconstructed with an assembly occupancy, such \nas a restaurant, with an occupant load of 250 \nand an adjacent office area with an occupant \nload of 100, the assembly space would not \nrequire an alarm system because the occupant \nload “due to the assembly occupancy” is less \nthan 300. This is really simply a clarification of \nthe way the provisions were intended to be \napplied. This would be the intended way to \napply the provision whether the building was \nconstructed using the accessory-, separated-, \nor nonseparated-occupancy requirements of \nChapter 5 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 930,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 707.3.10",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_4_19f3b433",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "In buildings that contain multiple assembly \nareas, the second portion of the code text \nrequires that the aggregate occupant load of \nthe assembly areas is used unless the spaces \nare separated as required for fire areas in \nSection 707.3.10 of SBC 201. Consider two \nexamples to address this portion of the \nrequirements. In a multitheater complex, the \nauditoriums are generally not separated from \neach other by the 2-hour fire-resistance rating \nthat Table 707.3.10 of SBC 201 would require; \ntherefore, the aggregate occupant load of all of \nthe assembly spaces would be combined to \ndetermine if the occupant load was 300 or \nmore. If it was, then the manual alarm would be \nrequired in all of the assembly spaces. As \nanother example, consider a strip mall \nshopping center with a restaurant at one end of \nthe building with an occupant load of 200 and a \ndifferent restaurant with an occupant load of \n150 at the other end of the building. Even \nthough these are two completely separate \nestablishments and have an amount of retail \noccupancy between them, the occupant load of \nthe assembly areas does exceed 300. \nTherefore, unless a 2-hour fire-resistance-\nrated separation complying with Section \n707.3.10 of SBC 201 is provided somewhere \nbetween the two restaurants to separate them \ninto different fire areas, a manual fire alarm \nwould be required in the Group A occupancies. \nIf a complying separation is provided at some \npoint in the building, then each assembly space \ncan be reviewed independently and would not \nrequire the installation of the alarm system. Be \naware that the separation of assembly spaces \nor the need to aggregate the occupant loads \nfrom them could occur not only on the same \nfloor within a building but also to assembly uses \nlocated on different stories.\n\nThe exception allows the omission of manual \nfire alarm boxes in buildings equipped \nthroughout with an automatic sprinkler system \nif activation of the sprinkler system will activate \nthe building evacuation alarms associated with \nthe manual fire alarm system. This section also \npermits assembly-type areas in Group E \noccupancies \nto \ncomply \nwith \nSection \n907.2.3instead of the requirements of this \nsection. A typical high school, for example, \ncontains many areas used for assembly \npurposes such as a gymnasium, cafeteria, \nauditorium or library; however, they all exist to \nserve as an educational facility as their main \nfunction. The exception does not eliminate the \nfire alarm system and occupant notification \nsystem, but rather permits them to be initiated \nautomatically by the sprinkler waterflow \nswitch(es) instead of by the manual fire alarm \nboxes. It also reduces the possibility of \nmischievous or malicious false alarms being \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n506\n\nturned on by manual fire alarm boxes in venues \nwhere large numbers of people congregate. \n907.2.1.1 \nSystem initiation in Group A \noccupancies with an occupant load of 1,000 or \nmore. Activation of the fire alarm in Group A \noccupancies with an occupant load of 1,000 or more \nshall initiate a signal using an emergency \nvoice/alarm communications system in accordance \nwith 907.5.2.2. \nException: Where approved, the prerecorded \nannouncement \nis \nallowed \nto \nbe \nmanually \ndeactivated for a period of time, not to exceed 3 \nminutes, for the sole purpose of allowing a live \nvoice announcement from an approved, constantly \nattended location.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 785,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 707.3.10",
        "SBC 201",
        "SBC 801",
        "Section 707.3.10",
        "Section 907.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_5_6b5efab0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ In order to afford authorized personnel the \nability to selectively evacuate or manage \noccupant relocation in large assembly venues, \nthis section requires the fire alarm system to \noperate through an emergency voice/alarm \ncommunications system. The exception allows \nthe automatic alarm signals to be overridden \nfor live voice instructions if the live voice \ninstructions do not exceed 3 minutes. The \nlocation \nfrom \nwhich \nthe \nlive \nvoice \nannouncement originates must be constantly \nattended and approved by the Fire official (see \nalso commentary, Section 907.5.2.2). In terms \nof the applicability of this section, it is not as \nspecific as Section 907.2.1. More specifically, \nthe concept of fire areas does not apply. Credit \nis not given to reduce the occupant load \nthrough the use of the fire area concept (see \ncommentary, Section 907.2). \n907.2.1.2 \nEmergency \nvoice/alarm \ncommunication \nsystem \ncaptions. \nStadiums, \narenas and grandstands required to caption audible \npublic announcements shall be in accordance with \nSection 907.5.2.2.4.\n\n❖ SBC 201 Section 1108.2.7.3 sets forth \nrequirements for audible PA systems in \nstadiums, arenas and grand stands. It requires \nthat equivalent text information be provided to \nthe audience and that the delivery time for \nthese messages be the same as those \nbroadcast from the PA system. These \nrequirements apply to pre-recorded and real-\ntime messages. Section 1108.2.7.3 of SBC \n201 also requires captioning of messages in \nstadiums, arenas and grandstands that have \nmore than 15,000 fixed seats.\n\nBecause messages being broadcast can \ninclude \ninstructions \nto \nbuilding \nor \nsite \noccupants explaining the actions they need to \ntake in the event of an emergency, the \nrequirements of NFPA 72 are applicable for \ncaptioning systems. Such a system falls within \nthe scope of Chapter 24 of NFPA 72, entitled \n“Emergency Communication Systems.” NFPA \n72 defines an emergency communications \nsystem (ECS) as a system designed for life \nsafety that indicates the existence of an \nemergency and communicates the appropriate \nresponse and action. The ECS is required to be \nclassified as either a oneor two-way path \nsystem. It can be within a building or over a \nwide area or can be targeted to a particular \ngroup of recipients. The messages that will be \nbroadcast are based on an emergency \nresponse plan developed during a risk analysis \nby the project stakeholders and is approved by \nthe Fire official.\n\nThe NFPA 72 ECS requirements are based on \nin-building or wide-area occupant notification. \nWide-area systems could include the entire \narea of a jurisdiction. For a stadium, arena or \ngrandstand captioning, NFPA 72 defines these \nas mass notification systems (MNS). In the \ncontext of the NFPA 72 requirements, this \nparticular code change requires a one-way \nMNS where instructions are broadcast by \npersonnel authorized to distribute messages. \nThis could include fire-fighters during a fire \nevent; the system could be used by law \nenforcement \nofficers \nduring \na \ndomestic \nterrorism incident or a weather event like a \ntornado warning.\n\nThe design of the compliant MNS in Chapter 24 \nof NFPA 72 is not prescriptive—a MNS is a \nperformance-based design. Accordingly, Fire \nofficials should require their design to be \nsealed by a registered professional engineer. \nChapter 24 of the standard requires the \npreparation of a risk analysis based on the \nnature and anticipated risks of the facility. The \nrisk analysis is part of the design brief, which \nwill serve as the basis of the system design and \nis a required design document. NFPA 72 \nrequires the following elements included in the \nrisk analysis: \n• The number of persons within the building, \narea, space, campus or region; \n• The character of the occupancy, such as \nunique hazards and the rate at which the \nhazard can develop; \n• The anticipated threats, including natural, \ntechnological and intentional events; \n• The reliability and performance of the MNS; \n• Security of the MNS and its components; \n• How the building or staff implement the risk \nanalysis, including the use of the MNS; and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n536",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.1",
        "SBC 201",
        "Section 1108.2.7.3",
        "SBC 801",
        "Section 907.2",
        "Section 907.5.2.2",
        "Section 907.5.2.2.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_6_850ab578",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
