      "content": "eliminate \nthe \npotential \nfor \noverloading \nnotification circuits when a hearing-impaired \nperson \nis \nhired \nand \nneeds \nto \nbe \naccommodated \nbut \nreduces \nthe \ninitial \nconstruction cost as such alarm notification \nappliances may not be necessary in every \nsituation. \n907.5.2.3.2 \nGroups I-1 and R-1. Group I-1 \nand R-1 dwelling units or sleeping units in \naccordance with Table 907.5.2.3.2 shall be provided \nwith a visible alarm notification appliance, \nactivated by both the in-room smoke alarm and the \nbuilding fire alarm system.\n\n❖ Fire alarm systems in Group I-1 and R-1 \nsleeping accommodations must be equipped \nwith visible alarms to the extent stated in Table \n907.5.2.3.2. The visible alarm notification \ndevices in these rooms are to be activated by \nboth the required in-room smoke alarm and the \nbuilding fire alarm system. All visible alarm \nnotification appliances in a building, however, \nneed not be activated by individual room \nsmoke alarms. It is not a requirement that the \naccessible sleeping units be provided with \nvisible alarm notification appliances even \nthough some elderly patients or residents may \nbe both mobility and hearing impaired.\n\nThis table specifies the minimum number of \nsleeping units that are to be equipped with \nvisible and audible alarms. The numbers are \nbased on the total number of sleeping \naccommodations \nin \nthe \nfacility. \nThe \nrequirements in this table are intended to be \nconsistent with the ADASAD. \n907.5.2.3.3 \nGroup \nR-2. \nIn \nGroup \nR-2 \noccupancies required by Section 907 to have a fire \nalarm system, each story that contains dwelling \nunits and sleeping units shall be provided with the \ncapability \nto \nsupport \nfuture \nvisible \nalarm \nnotification appliances in accordance with Chapter \n11 of ICC A117.1. Such capability shall \naccommodate wired or wireless equipment.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 440,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907",
        "Table 907.5.2.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_7_054517be",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Group R-2 occupancies with a fire alarm \nsystem are required to have the capability to \nsupport visual alarm notification appliances in \naccordance with Chapter 11 of ICC A117.1. \nThis requirement has been in the code, and the \nlanguage is intended to provide more specific \nguidance as to what is meant by “capability.” \nNote that this requirement includes all dwelling \nand sleeping units, not just those classified as \neither Type A or B. Sections 1106.2 through \n1106.4.4 of ICC A117.1 address smoke and \nfire alarm requirements as they pertain to \naccessible communication features. More \nspecifically, Section 1106.2 states that where \nunit smoke detection is provided, it shall \nprovide audible notification in compliance with \nNFPA 72. Section 1106.3 focuses on buildings \nwhere fire alarm systems are provided. If a fire \nalarm system is provided in the building, ICC \nA117.1 requires that the wiring be extended to \na point within the unit in the vicinity of the \nsmoke detection system. Based on the type of \nunit and the strategy used by the designer, this \nlocation may vary. Section 1106.4 addresses \nthe visible alarm requirements specifically and \nhas various issues it addresses, as follows: \n1. \nComplies with Section 702 of ICC A117.1, \nwhich focuses on the requirements of \nNFPA 72, and that such notification \ndevices be hardwired. \n2. \nAddresses the fact that all visible \nnotification devices be activated within the \nunit, either when the smoke alarms in the \nunit activate or when that portion of the \nbuilding fire alarm system in that portion \nof the building activates. \n3. \nAllows the same visible notification for the \nsmoke alarms in the unit and the building \nfire alarm system. \n4. \nProhibits the use of the visible notification \nfor anything other than the operation of \nthe smoke alarms in the unit or the \nbuilding fire alarm system. \n907.5.2.3.3.1 \nWired equipment. Where wired \nequipment is used to comply with the future \ncapability required by Section 907.5.2.3.3, the \nsystem shall include one of the following \ncapabilities: \n1. The replacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible notification appliances. \n2. The future extension of the existing wiring \nfrom the unit smoke alarm locations to \nrequired locations for visible appliances. \n3. For wired equipment, the fire alarm power \nsupply and circuits shall have not less than 5-\npercent excess capacity to accommodate the \nfuture addition of visible alarm notification \nappliances, and a single access point to such \ncircuits shall be available on every story. \nSuch circuits shall not be required to be \nextended beyond a single access point on a \nstory. The fire alarm system shop drawings \nrequired by Section 907.1.2 shall include the \npower supply and circuit documentation to \naccommodate the future addition of visible \nnotification appliances. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n537\n\n❖ In terms of the specific capability requirements, \nthis section provides direction as to what may \nbe meant by bringing the wiring to the unit. \nThere has been confusion in the past when it \nwas interpreted that all units are required to be \nprewired for visible appliances, which was not \nthe intent of ICC A117.1. More specifically, the \nrequirements provide three options for future \ncapability, as follows: \n1. \nReplacement of audible appliances with \ncombination audible/visible appliances or \nadditional visible appliances. \n2. \nExtension of wiring from the unit smoke \nalarm locations to the required locations \nof visible appliances. \n3. \nExcess power supply and circuit capacity \nfor potential connection to visible alarm \nnotification appliances. Only a single \naccess point for each circuit is required on \neach story. As noted with this option, the \nfire alarm system shop drawings required \nby Section 907.1.2 shall include the \npower supply and circuit documentation \nto accommodate the future addition of \nvisible notification appliances.\n\n❖ It is important to remember that the location of \nvisible notification devices, if installed, are \ndriven by the requirements of NFPA 72, which \nmay vary the approach taken based on the \nconfiguration of the space. \n907.6 Installation and monitoring. A fire alarm \nsystem shall be installed and monitored in \naccordance with Sections 907.6.1through 907.6.6.3 \nand NFPA 72.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5.2.3.3",
        "Section 1106.3",
        "Section 1106.2",
        "Section 702",
        "Section 1106.4",
        "SBC 801",
        "Section 907.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_8_251e1956",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section specifies the requirements for fire \nalarm system installation and monitoring and \nalso references the installation requirements of \nNFPA 72. \n907.6.1 Wiring. Wiring shall comply with the \nrequirements of SBC 401 and NFPA 72. Wireless \nprotection \nsystems \nutilizing \nradio-frequency \ntransmitting devices shall comply with the special \nrequirements for supervision of low-power wireless \nsystems in NFPA 72.\n\n❖ Wiring for fire alarm systems must be installed \nso that it is secure and will function reliably in \nan emergency. The code requires that the \nwiring for fire alarm systems meet the \nrequirements of SBC 401 and NFPA 72. This \nrequirement is in addition to the general \nrequirements for electrical installations set forth \nin Chapter 27 of SBC 201. For reliability, \nsystems that use radio-frequency transmitting \ndevices for signal transmission are required to \nhave supervised transmitting and receiving \nequipment that conforms to the special \nrequirements contained in NFPA 72. This \nrequirement is in addition to the general \nrequirements \nfor \nsupervision \nin \nSection \n907.6.6. \n907.6.2 Power supply. The primary and secondary \npower supply for the fire alarm system shall be \nprovided in accordance with NFPA 72. \nException: Backup power for single-station and \nmultiple-station smoke alarms as required in \nSection 907.2.11.6.\n\n❖ The operation of fire alarm systems is essential \nto life safety in buildings and must be reliable in \nthe event the normal power supply fails. For \nproper operation of fire alarm systems, this \nsection \nrequires \nthat \nthe \nprimary \nand \nsecondary power supplies comply with NFPA \n72. This is in addition to the general \nrequirements for electrical installations in \nChapter 27 of SBC 201. NFPA 72 offers three \nalternatives for secondary supply: a 24-hour \nstorage battery; storage batteries with a 4-hour \ncapacity; \nand \na \ngenerator \nor \nmultiple \ngenerators.\n\nNFPA 72 requires that the primary and \nsecondary power supplies for remotely located \ncontrol equipment essential to the system \noperation must conform to the requirements for \nprimary and secondary power supplies for the \nmain system. Also, NFPA 72 contains \nrequirements for monitoring the integrity of \nprimary power supplies and requires a backup \npower supply. \n907.6.3 Initiating device identification. The fire \nalarm system shall identify the specific initiating \ndevice address, location, device type, floor level \nwhere applicable and status including indication of \nnormal, alarm, trouble and supervisory status, as \nappropriate. \nExceptions: \n1. Fire alarm systems in single-story buildings \nless than 2100 m2 in area. \n2. Fire alarm systems that only include manual \nfire alarm boxes, waterflow initiating devices \nand not more than 10 additional alarm-\ninitiating devices. \n3. Special initiating devices that do not support \nindividual device identification. \n4. Fire alarm systems or devices that are \nreplacing existing equipment.\n\n❖ Current technology makes identification of \nalarm initiating devices much easier. This \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n538\n\nsection takes advantage of this technology to \nimprove the ability of emergency responders to \nrapidly identify the location and status of \ninitiating devices at the time of an emergency. \nIt will also help identify problematic alarm \ninitiating devices and thus reduce nuisance \nalarms. It also eliminates the requirements for \nproviding zone indication of system status. This \nis considered particularly important in high-rise \nbuildings, where the number of initiating \ndevices and the geometry of the building \nwarrant a need for point monitoring of individual \ndevices, which is not currently accommodated \nby single floor zones.\n\nThis section allows the Fire official the flexibility \nto not require individual detection device \nidentification in smaller buildings where the \nsource of alarm and trouble signals can be \nmore easily determined.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 848,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.11.6",
        "SBC 201",
        "SBC 401",
        "Section 907.6.6",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_9_5e859cdc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The 2100 m2 limitation noted in Exception 1 \nrelates to the size of a typical fire alarm zone \n(see Section 907.6.4) and represents a small \nbuilding. Exception 2 addresses manual fire \nalarm systems in which the location of initiation \nmay not be an indicator of where the fire \nactually is or an automatic sprinkler waterflow \nalarm-initiating \ndevice \nthat \ncould \nbe \nannunciating an entire building, along with a \nvery limited number of other alarm initiating \ndevices Exception 3 recognizes that some \ndevices will not work with this requirement. \nFinally, Exception 4 provides flexibility to \nexisting system replacement. Replacement \nshould \nbe \nencouraged, \nand \nrequiring \nidentification of alarm-initiating device locations \nis considered onerous. \n907.6.3.1 \nAnnunciation. \nThe \ninitiating \ndevice status shall be annunciated at an approved \non-site location.\n\n❖ This section specifically notes that the alarm \ninitiating device status of trouble versus alarm \nneeds to be provided in an approved location \nto enable rapid identification of problematic \ndevices or alarm conditions by first responders. \n907.6.4 Zones. Each floor shall be zoned separately \nand a zone shall not exceed 2100 m2. The length of \nany zone shall not exceed 90 m in any direction. \nException: Automatic sprinkler system zones shall \nnot exceed the area permitted by NFPA 13.\n\n❖ Since the fire alarm system also aids \nemergency personnel in locating the fire, the \nsystem must be zoned to shorten response \ntime to the fire location. Zoning is also critical if \nthe fire alarm system initiates certain other fire \nprotection systems or control features, such as \nsmoke control systems.\n\nAt a minimum, each floor of a building must \nconstitute one zone of the system. If the floor \narea exceeds 2100 m2, additional zones per \nfloor are required. The maximum length of a \nzone is 90 m.\n\nThe exception states that NFPA 13 defines the \nmaximum areas to be protected by one \nsprinkler system and that the sprinkler system \nneed not be designed to meet the 2100 m2 area \nlimitations for a fire alarm system zone. For \nexample, NFPA 13 permits a sprinkler system \nriser in a light-hazard occupancy to protect an \narea of 4830 m2 per floor. In accordance with \nthe exception, a single water flow switch, and \nconsequently a single fire alarm system zone, \nwould be acceptable. If other alarm-initiating \ndevices are present on the floor, they would \nneed to be zoned separately to meet the 2100 \nm2 limitation.\n\nIt is not intended that this section apply to \nsprinkler systems. This section only applies \nwhere a fire alarm system is required in \naccordance with Section 907. Unless the \nbuilding is categorized as a high rise and must \ncomply with Section 907.6.4.2, the code does \nnot mandate the zoning of sprinkler systems \nper floor. With today’s fully addressable fire \nalarm systems, each detector effectively \nbecomes its own zone. The intent with zoning \nis to identify and limit the search area for fire \nalarm systems. Addressable devices will \nindicate the precise location of the alarm \ncondition, thereby eliminating the need for the \nzoning contemplated by this section when \napproved by the Fire official in accordance with \nSection 104.10. \n907.6.4.1 \nZoning indicator panel. A zoning \nindicator panel and the associated controls shall be \nprovided in an approved location. The visual zone \nindication shall lock in until the system is reset and \nshall not be canceled by the operation of an audible \nalarm-silencing switch.\n\n❖ The zoning indicator panel, which can be the \nfire alarm control unit or a separate fire alarm \nannunciator panel (FAAP), must be installed in \na location approved by the Fire official. One of \nthe key considerations in determining panel \nplacement is whether the panel is located to \npermit \nready \naccess \nby \nemergency \nresponders. Once an alarm-initiating device \nwithin a zone has been activated, the \nannunciation of the zone must lock in until the \nsystem is reset. \n907.6.4.2 \nHigh-rise buildings In high-rise \nbuildings, a separate zone by floor shall be provided \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n539",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.6.4.2",
        "Section 104.10",
        "Section 907.6.4",
        "Section 907",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_10_5b092cb3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "for each of the following types of alarm-initiating \ndevices where provided: \n1. Smoke detectors. \n2. Sprinkler water flow devices. \n3. Manual fire alarm boxes. \n4. Other approved types of automatic fire \nprotection systems.\n\n❖ High-rise buildings must have a separate zone \nby floor for each indicated type of alarm-\ninitiating device. Although this feature may be \ndesirable in all buildings, the incremental cost \ndifference is substantially higher in low-rise \nbuildings in which basic fire alarm systems are \ninstalled. State-of-the-art fire alarm systems \ninstalled in high-rise buildings are addressable \nand by their nature automatically provide this \nminimum zoning. \n907.6.5 Access. Access shall be provided to each \nfire alarm device and notification appliance for \nperiodic inspection, maintenance and testing.\n\n❖ Automatic fire detectors, especially smoke \ndetectors, require periodic cleaning to reduce \nthe likelihood of malfunction. Section 907.8 and \nNFPA 72 require inspection and testing at \nregular intervals. Access to perform the \nrequired inspections, necessary maintenance \nand \ntesting \nis \na \nparticularly \nimportant \nconsideration for those detectors that are \ninstalled within a concealed space, such as an \nair duct. \n907.6.6 Monitoring. Fire alarm systems required \nby this chapter or by SBC 201 shall be monitored \nby an approved supervising station in accordance \nwith NFPA 72. \nException: Monitoring by a supervising station is \nnot required for: \n1. Single and multiple-station smoke alarms \nrequired by Section 907.2.11. \n2. Smoke detectors in Group I-3 occupancies. \n3. Automatic sprinkler systems in one and two-\nfamily dwellings.\n\n❖ Fire alarm systems required by Section 907 are \nrequired to be electrically supervised by one of \nthe methods prescribed in NFPA 72.\n\nException 1 exempts single- and multiple-\nstation smoke alarms from being supervised \nbecause of the potential for unwanted false \nalarms.\n\nException 2 recognizes a similar problem in \nGroup I-3 occupancies. Accordingly, because \nof the concern over unwanted alarms, smoke \ndetectors in Group I-3 occupancies need only \nsound \nan \napproved \nalarm \nsignal \nthat \nautomatically \nnotifies \nstaff \n(see \nSection \n907.2.6.3.1). \nSmoke \ndetectors \nin \nsuch \noccupancies are typically subject to misuse \nand abuse, and frequent unwanted alarms \nwould negate the effectiveness of the system.\n\nException 3 clarifies that sprinkler systems in \noneand two-family dwellings are not part of a \ndedicated fire alarm system and are typically \ndesigned in accordance with NFPA 13D, which \ndoes not require electrical supervision. \n907.6.6.1 \nTransmission of alarm signals. \nTransmission of alarm signals to a supervising \nstation shall be in accordance with NFPA 72.\n\n❖ The communications industry has changed \ngreatly in recent years and the rate of \ntechnology \ndevelopment \nis \nexpected \nto \ncontinue escalating in the future. This change \nhas impacted the transmission of alarm, \ntrouble and supervisory signals from the \nprotected premises to the supervising station. \nThe technology used since the late 1980s used \nprivate copper telephone lines with power \noriginating at the telephone central office. This \ntechnology is becoming a thing of the past \nbecause it is unsustainable by the telephone \ncompanies. The automatic dialer devices are \nno longer used or approved within NFPA 72. \nThus, this section provides a direct reference \nto NFPA 72, which covers the advancements \nin technologies as they move forward. \n907.6.6.2 \nMIY \nmonitoring. \nDirect \ntransmission of alarms associated with monitor it \nyourself (MIY) transmitters to a public safety \nanswering point (PSAP) shall not be permitted \nunless approved by the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 837,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.6.3.1",
        "Section 907.8",
        "SBC 201",
        "Section 907",
        "Section 907.2.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_11_8161bee3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Do it yourself (DIY) fire alarm devices and \nmonitor it yourself (MIY) technology practices \nare currently being used and are expected to \nincrease in use. The fire and life safety concern \nis that smoke detector/fire alarm systems that \ncurrently can easily communicate with our \nphones, tablets, watches and laptops will also \nbe able to directly contact the Emergency \nCommunication Center (911) without human \ninterface. This will lead to an increase in \nunwanted alarm dispatches and place our first \nresponders at risk. This section would allow \nsuch direct contact only where the Fire official \ndetermines that the technology is acceptable. \n907.6.6.3 \nTermination \nof \nmonitoring \nservice. Termination of fire alarm monitoring \nservices shall be in accordance with Section 901.9. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n540\n\n❖ This is simply a cross link to a requirement in \nthe code related to the termination of \nmonitoring service. Section 901.9 requires the \nmonitoring service itself to notify the Fire official \nof the service being terminated. Although the \nultimate responsibility rests with the building \nowner, he or she is not cited in this section \nsince if they discontinued the service, they \nwould likely not understand the implications, \nand if they did, would have no incentive to \ncontact the Fire official. \n907.7 Acceptance tests and completion. Upon \ncompletion of the installation, the fire alarm system \nand all fire alarm components shall be tested in \naccordance with NFPA 72.\n\nA complete performance test of the fire alarm \nsystem must be conducted to determine that \nthe system is operating as required by the \ncode. The acceptance test must include a test \nof each circuit, alarm-initiating device, alarm \nnotification appliance and any supplementary \nfunctions, such as activation of closers and \ndampers. The operation of the primary and \nsecondary (emergency) power supplies must \nalso be tested, as well as the supervisory \nfunction of the control panel. Section 901.5 \nassigns responsibility for conducting the \nacceptance tests to the owner or the owner’s \nrepresentative.\n\nNFPA 72 contains specific acceptance test \nprocedures. Additional guidance on periodic \ntesting and inspection can also be obtained \nfrom Section 907.8 and NFPA 72. \n907.7.1 Singleand \nmultiple-station \nalarm \ndevices. When the installation of the alarm devices \nis complete, each device and interconnecting wiring \nfor multiple-station alarm devices shall be tested in \naccordance with the smoke alarm provisions of \nNFPA 72.\n\n❖ To determine that smoke alarms have been \nproperly installed and are ready to function as \nintended, they must be actuated during an \nacceptance test. The test also confirms that \ninterconnected \ndetectors \nwill \noperate \nsimultaneously as required. The responsibility \nfor conducting the acceptance tests rests with \nthe owner or the owner’s representative as \nstated in Section 901.5. \n907.7.2 Record of completion. A record of \ncompletion in accordance with NFPA 72 verifying \nthat the system has been installed and tested in \naccordance \nwith \nthe \napproved \nplans \nand \nspecifications shall be provided.\n\n❖ In accordance with NFPA 72, this section \nrequires a written statement from the installing \ncontractor that the fire alarm system has been \ntested and installed in compliance with the \napproved \nplans and \nthe \nmanufacturer’s \nspecifications. \nAny \ndeviations \nfrom \nthe \napproved plans or the applicable provisions of \nNFPA 72 are to be noted in the record of \ncompletion. \n907.7.3 Instructions. \nOperating, \ntesting \nand \nmaintenance instructions and record drawings (“as \nbuilts”) and equipment specifications shall be \nprovided at an approved location.\n\n❖ To permit adequate testing, maintenance and \ntrouble-shooting of the installed fire alarm \nsystem, an owner’s manual with complete \ninstallation instructions must be kept on site or \nin another approved location. The instructions \ninclude a description of the system, operating \nprocedures and testing and maintenance \nrequirements. \n907.8 Inspection, testing and maintenance. The \nmaintenance and testing schedules and procedures \nfor fire alarm and fire detection systems shall be in \naccordance with Sections 907.8.1 through 907.8.4 \nand NFPA 72. Records of inspection, testing and \nmaintenance shall be maintained.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 963,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.5",
        "Section 901.9",
        "Section 907.8",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_12_2ff096a3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Fire alarms and smoke detection systems are \nto be inspected, tested and maintained in \naccordance with Sections 907.8.1 through \n907.8.5 and the applicable requirements of \nNFPA \n72. \nIt \nis \nthe \nbuilding \nowner’s \nresponsibility to keep these systems operable \nat all times. \n907.8.1 Maintenance required. Where required \nfor compliance with the provisions of this code, \ndevices, \nequipment, \nsystems, \nconditions, \narrangements, levels of protection or other features \nshall thereafter be continuously maintained in \naccordance with applicable NFPA requirements or \nas directed by the Fire official.\n\n❖ Periodic maintenance keeps systems in good \nworking order or allows repair of defects \ndiscovered during inspections or testing. \nBecause specialized tools and training are \nneeded, only properly trained technicians or \nspecialists should perform required periodic \nmaintenance. Most maintenance is required \nonly as needed, but many manufacturers \nsuggest \nor \nrequire \nregular \nperiodic \nreplacement of parts subject to wear or abuse. \n907.8.2 Testing. Testing shall be performed in \naccordance with the schedules in NFPA 72 or more \nfrequently where required by the Fire official. \nRecords of testing shall be maintained. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n541\n\nException: Devices or equipment that are \ninaccessible for safety considerations shall be tested \nduring scheduled shutdowns where approved by the \nFire official, but not less than every 18 months.\n\n❖ NFPA 72 includes schedules for testing \nfrequencies of fire alarm and fire detection \nsystems and their components. Periodic tests \nthat follow standardized methods are intended \nto confirm the results of inspections, determine \nthat all components function properly and that \nsystems \nmeet \ntheir \noriginal \ndesign \nspecifications. Tools, devices or equipment are \nusually required to perform tests. Because tests \nare more detailed than inspections, they are \nusually done only once or twice per year in \nmost cases. Some tests, however, may be \nrequired as frequently as bimonthly or \nquarterly. Because specialized knowledge and \nequipment are required, tests must usually be \nperformed by technicians or specialists trained \nin the test methods involved.\n\nAlthough \nSection \n907.8.2 \nspecifically \naddresses testing, NFPA 72 also contains \nschedules for visual inspection frequencies. An \ninspection consists of a visual check of a \nsystem or device to verify it is in operating \ncondition and free from visible defects or \ndamage.\n\nObvious damage and the general condition of \nthe system must always be noted and \nrecorded. Partly because of their cursory \nnature, inspections are conducted more \nfrequently \nthan \ntests \nand \nmaintenance. \nBecause special knowledge and tools are not \nrequired, inspections may be done by any \ncompetent person.\n\nThe exception recognizes the impracticality of \ntesting every device or piece of equipment \nrelated to a fire alarm or fire detection system. \nSome devices may be inaccessible for safety \nconsiderations, such as those in continuous \nprocess operations. Testing, however, must be \ndone during scheduled shutdowns. \n907.8.3 Smoke \ndetector \nsensitivity. \nSmoke \ndetector sensitivity shall be checked within one year \nafter installation and every alternate year thereafter. \nAfter the second calibration test, where sensitivity \ntests indicate that the detector has remained within \nits listed and marked sensitivity range (or 4-percent \nobscuration light gray smoke, if not marked), the \nlength of time between calibration tests shall be \npermitted to be extended to not more than 5 years. \nWhere the frequency is extended, records of \ndetector-caused nuisance alarms and subsequent \ntrends of these alarms shall be maintained. In zones \nor areas where nuisance alarms show any increase \nover the previous year, calibration tests shall be \nperformed.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 828,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.8.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec907_13_245a9164",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Usually, changes in detector sensitivity are \ncaused by inadequate maintenance. Regular \nsensitivity testing is intended to determine \nwhether \ndetectors \nrequire \nrecalibration, \nmaintenance or replacement. This section \nprescribes the intervals for testing smoke \ndetector sensitivity. Where two successful tests \nhave been conducted, the frequency of the \ncalibration tests can be extended to a \nmaximum of 5 years. This interval extension \nrecognizes the stability of both the environment \nand the detector. However, if nuisance alarms \noccur during this time interval extension, \ncalibration tests may be needed because of \npotential changes in the environment where \nthe detector is located or in the performance of \nthe detector itself. \n907.8.4 Inspection, testing and maintenance. The \nbuilding owner shall be responsible to maintain the \nfire and life safety systems in an operable condition \nat all times. Service personnel shall meet the \nqualification requirements of NFPA 72 for \ninspection, testing and maintenance of such \nsystems. Records of inspection, testing and \nmaintenance shall be maintained.\n\n❖ This section clearly indicates that it is the \nresponsibility of the building owner to maintain \nall fire alarm systems in proper working order. \nOften, an outside agency that employs \nadequately trained personnel will provide any \nmaintenance and testing that is needed. NFPA \n72 contains additional guidance on the \nqualifications for service personnel. Some \nexamples include factory-trained and factory-\ncertified individuals, individuals certified for fire \nalarm testing and inspection by NICET, or other \nindividuals \ntested \nand \ncertified \nby \nthe \ngovernmental authority. Proper maintenance of \nfire alarm systems is essential so that the \nsystems will perform as intended.\n\nInspection and test records provide a means \nfor \ndetermining \ncompliance \nwith \nthe \nrequirements of the code. Inspectors should be \nprepared to determine that inspection, test and \nmaintenance logs are accurate and complete. \nRecords must include the nature of the activity \nor service performed, when the activity \noccurred, who performed the activity and who \nwitnessed testing or approved the work upon \ncompletion. \n907.9 Where required in existing buildings and \nstructures. An approved fire alarm system shall be \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "FIRE ALARM AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 132,
      "page_end": 171,
      "token_count": 469,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_0_e046e7b6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n521\n\n907.2.13 \nHigh-rise buildings. High-rise \nbuildings shall be provided with an automatic \nsmoke detection system in accordance with Section \n907.2.13.1, a fire department communication \nsystem in accordance with Section 907.2.13.2 and \nan emergency voice/alarm communication system \nin accordance with Section 907.5.2.2. \nExceptions: \n1. Airport traffic control towers in accordance \nwith Section 907.2.22of this code and \nSection 412 of SBC 201. \n2. Open parking garages in accordance with \nSection 406.5 of SBC 201. \n3. Buildings with an occupancy in Group A-5 in \naccordance with Section 303.1 of SBC 201. \n4. Low-hazard \nspecial \noccupancies \nin \naccordance with Section 503.1.1 of SBC 201. \n5. Buildings with an occupancy in Group H-1, \nH-2 or H-3 in accordance with Section 415 of \nSBC 201. \n6. In Group I-1 and I-2 occupancies, the alarm \nshall sound at a constantly attended location \nand occupant notification shall be broadcast \nby \nthe \nemergency \nvoice/alarm \ncommunication system.\n\n❖ High-rise buildings require additional fire \nprotection systems because of the difficulties \nwith smoke movement, egress time and fire \ndepartment  access. As a result, this section \nrequires both an automatic fire alarm system \nand \nan \nemergency \nvoice/alarm \ncommunications system (see commentary, \nSection 907.5.2.2). Exceptions 1 through 5 are \nthe same as those in SBC 201 Section 403.1 \nregarding the applicability of the high-rise \nprovisions.\n\nException 1 addresses airport traffic control \ntowers and is based on the limited fuel load and \nthe limited number of persons occupying the \ntower.\n\nOpen parking garages and places of outdoor \nassembly (Group A-5) are exempted by \nExceptions 2 and 3, respectively, because of \nthe free ventilation to the outside that exists in \nsuch structures.\n\nIn Exception 4, low-hazard special industrial \noccupancies may be exempted when approved \nby the Fire official. Such buildings should be \nevaluated based on the occupant load and the \nhazards of the occupancy and its contents to \ndetermine whether the protection features \nrequired by SBC 201 Section 403 are \nnecessary.\n\nBuildings with occupancies in Groups H-1, H-2 \nand H-3 are excluded from the requirements of \nthis section by Exception 5 because the fire \nhazard characteristics of these occupancies \nhave not yet been considered in high-rise \nbuildings.\n\nException \n6 \nrecognizes \nthe \nsupervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether it be the public, \nemployees or both. \n907.2.13.1 \nAutomatic \nsmoke \ndetection. \nAutomatic smoke detection in high-rise buildings \nshall be in accordance with Sections 907.2.13.1.1 \nand 907.2.13.1.2.\n\n❖ This section simply introduces the fire alarm \nand detection system requirements for high-\nrise buildings. \n907.2.13.1.1 \nArea smoke detection. Area \nsmoke detectors shall be provided in accordance \nwith this section. Smoke detectors shall be \nconnected to an automatic fire alarm system. The \nactivation of any detector required by this section \nshall \nactivate \nthe \nemergency \nvoice/alarm \ncommunication system in accordance with Section \n907.5.2.2. In addition to smoke detectors required \nby Sections 907.2.1 through 907.2.9, smoke \ndetectors shall be located as follows: \n1. In each mechanical equipment, electrical, \ntransformer, telephone equipment or similar \nroom that is not provided with sprinkler \nprotection. \n2. In each elevator machine room, machinery \nspace, control room and control space and in \nelevator lobbies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.13.1",
        "Section 406.5",
        "Section 907.2.13.2",
        "Section 415",
        "Section 503.1.1",
        "SBC 201",
        "Section 403",
        "SBC 801",
        "Section 412",
        "Section 907.5.2.2",
        "Section 403.1",
        "Section 907.2.22",
        "Section 303.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_1_1f568bbb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Automatic smoke detectors are required in all \nhigh-rise buildings in certain locations so that a \nfire will be detected in its early stages of \ndevelopment. \nThe \ndetectors \nmust \nbe \nconnected to the automatic fire alarm system \nand be capable of initiating operation of the \nEV/ACS.\n\nThis section divides the automatic smoke \ndetection requirement into two categories. \nSmoke detectors must be installed in rooms \nthat are not typically occupied. This includes \nrooms \nused \nfor \nmechanical equipment, \nelectrical equipment, transformer equipment \nand telephone equipment where such rooms \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n522\n\ndo not have automatic sprinkler protection. In \nmost cases, these rooms will have sprinkler \nprotection by virtue of being in a high-rise \nbuilding and will therefore not require smoke \ndetectors. However, in elevator machine \nrooms, machinery spaces, control rooms, \ncontrol spaces and elevator lobbies, smoke \ndetectors are required regardless of sprinkler \nprotection. Note that smoke detection and \nsmoke alarms may be required based upon \noccupancy related requirements elsewhere in \nSection 907.2. \n907.2.13.1.2 \nDuct smoke \ndetection. Duct \nsmoke detectors complying with Section 907.3.1 \nshall be located as follows: \n1. In the main return air and exhaust air plenum \nof each air-conditioning system having a \ncapacity greater than 940 liters per second. \nSuch detectors shall be located in a \nserviceable area downstream of the last duct \ninlet. \n2. At each connection to a vertical duct or riser \nserving two or more stories from a return air \nduct or plenum of an air-conditioning system. \nIn Group R-1 and R-2 occupancies, a smoke \ndetector is allowed to be used in each return \nair riser carrying not more than 2360 liters \nper second and serving not more than 10 air-\ninlet openings.\n\n❖ Smoke detectors must be installed in the main \nreturn air and exhaust air plenum of each air-\nconditioning system having a design capacity \nexceeding 940 liters per second. Systems with \ndesign capacities equal to or less than 940 \nliters per second are exempt from this \nrequirement because their small size limits \ntheir capacity for spreading smoke to parts of \nthe building not already involved with fire.\n\nThe area that could be served by a 940 liters \nper second system (approximately 5 metric \ntons of cooling capacity) is comparatively \nsmall; therefore, the distribution of smoke in a \nsystem of that size would be minimal. Smoke \ndetectors must be located so that they monitor \nthe total airflow within the system. If a single \ndetector is unable to sample the total airflow at \nall times, then multiple detectors are required. \nThe smoke detectors must be made accessible \nfor maintenance and inspection. Many failures \nand false alarms are caused by a lack of \nmaintenance and cleaning of the smoke \ndetectors.\n\nConsistent with SBC 501 Section 606.2.3, \nreturn air risers serving two or more stories \nmust have smoke detectors installed at each \nstory. Item 2 allows the use of a single listed \nsmoke detector in each return air riser in a \nGroup R-1 or R-2 occupancy if the capacity of \neach riser does not exceed 2.4 m3/s and does \nnot serve more than 10 air-inlet openings. This \nalternative allows smaller buildings that have \nresidential occupancies to only monitor the \nreturn air from each return air riser. \n907.2.13.2 \nFire department  communication \nsystem. Where a wired communication system is \napproved in lieu of an emergency responder radio \ncoverage system in accordance with Section 510, \nthe wired fire department  communication system \nshall be designed and installed in accordance with \nNFPA 72 and shall operate between a fire command \ncenter complying with Section 508, elevators, \nelevator lobbies, emergency and standby power \nrooms, fire pump rooms, areas of refuge and inside \ninterior exit stairways. The fire department  \ncommunication device shall be provided at each \nfloor level within the interior exit stairway.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 508",
        "SBC 501",
        "Section 907.3.1",
        "Section 510",
        "SBC 801",
        "Section 907.2",
        "Section 606.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_2_f1a9ec8a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ High-rise buildings have posed a challenge to \nthe traditional communication systems used by \nthe \nfire \nservice \nfor \nfire-to-ground \ncommunications to assist fire ground officers in \ncommunicating with the fire fighters working in \nvarious areas of the building. Where testing of \nthe in-building two-way emergency responder \nradio coverage system required by SBC 201 \nSection 403.4.5 shows that the signal strengths \nare not satisfactory, Section 510.1, Exception \n1, allows for the alternative of installation of a \nwired communication system designed in \naccordance with this section. The system must \nbe capable of operating between the fire \ncommand center and every elevator, elevator \nlobby, emergency/standby power room, fire \npump room, area of refuge and interior exit \nstairway. Note that this section does not offer \nspecific criteria as to what constitutes an \nacceptable wired communication system or its \ncomponents. It could be a component of an \nemergency \nvoice/alarm \ncommunications \nsystem that complies with Section 907.5.2.2 or \na building’s telephone system. In any event, \nwhen applying Section 510.1, Exception 1, and \nthis section, the concurrent approval of the fire \nand building officials is required. \n907.2.13.3 \nMultiple-channel \nvoice \nevacuation. In buildings with an occupied floor \nmore than 36 m above the lowest level of fire \ndepartment  vehicle access, voice evacuation \nsystems for high-rise buildings shall be multiple-\nchannel systems.\n\n❖ This section requires multiple-channel voice \nevacuation systems in high-rise buildings when \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n523\n\nthe buildings have an occupied floor more than \n36 m above the lowest level of fire department  \nvehicle access. Having a multiple-channel \nsystem allows the emergency responders to \ndeliver different live messages to various areas \nof the building at one time, which can lead to \nmore detailed and more efficient emergency \ncommunications to the occupants.\n\nFor example, if a fire occurs on the sixth floor \nof a high-rise building, a multiple-channel \nsystem can be used by the emergency \nresponders to direct the occupants of the fifth, \nsixth, and seventh floors to immediately egress \nvia the nearest exit stairway, while at the same \ntime separately informing the occupants of the \neighth and higher levels of the situation and \ndirecting them to stand by. This type of ability \ncan help the emergency responders control \ncrowding within the exit stairways. Additionally, \nthe benefits of the multiple-channel system are \nnot limited to fire evacuations only, as these \nsystems can also be used effectively in active-\nshooter and other emergencies. \n907.2.14 \nAtriums connecting more than \ntwo stories. A fire alarm system shall be installed \nin occupancies with an atrium that connects more \nthan two stories, with smoke detection in locations \nrequired by a rational analysis in Section 909.4 and \nin \naccordance \nwith \nthe \nsystem \noperation \nrequirements in Section 909.17. The system shall be \nactivated in accordance with Section 907.5. Such \noccupancies in Group A, E or M shall be provided \nwith an emergency voice/alarm communication \nsystem complying with the requirements of Section \n907.5.2.2.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 720,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 510.1",
        "Section 403.4.5",
        "SBC 201",
        "SBC 801",
        "Section 909.17",
        "Section 907.5.2.2",
        "Section 909.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_3_d4fb6e54",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Buildings containing an atrium that connects \nmore than two stories are to be equipped with \na fire alarm system that can be used to notify \nbuilding occupants to begin evacuating in case \nof a fire. The other critical part of such fire alarm \nsystems is to activate the smoke control \nsystem. The system is to be activated by \nsmoke detection designed and installed in \naccordance with the rational analysis as \nrequired in Section 909.4. More specifically, \nsmoke \ncontrol \nsystems \nare \nengineered \nsystems that are activated by carefully placed \nand zoned smoke detection. If improperly \ndesigned and installed, the system may not be \neffective. For instance, wrongly placed or \ninappropriate smoke detection technology may \nnot activate fast enough and the smoke control \nsystem would be overwhelmed. This section \ngoes on to state that the alarm system must be \ninitiated in accordance with Section 907.5, \nwhich requires that the alarm system is to be \ninitiated by the sprinkler system and any \nautomatic or manual fire alarm-initiating \ndevices in the building. It does not intend to \nrequire certain features to be installed within \nthe atrium but rather is simply requiring that any \nsuch features present initiate the occupant \nnotification system. It would not necessarily be \nappropriate to also initiate the smoke control \nsystem on activation of the alarm system within \na building containing an atrium (see Section \n909.12.3). The alarm system needs to be \ncarefully zoned in such buildings to avoid an \ninappropriate activation of the smoke control \nsystem from a space not associated with the \natrium.\n\nGroups A, E and M must have an emergency \nvoice/alarm \ncommunications \nsystem \nthat \ncomplies with Section 907.5.2.2 because of the \nnumber of persons to be evacuated and the \nlack of familiarity with the location of exits that \nis typical of occupants in Groups A and M. \n907.2.15 \nHigh-piled combustible storage \nareas. An automatic smoke detection system shall \nbe installed throughout high-piled combustible \nstorage areas where required by Section 3206.5.\n\n❖ Section 3206.5requires an automatic fire \ndetection system in high-piled combustible \nstorage areas depending on the commodity \nclass, the size of the high-piled storage area \nand the presence of an automatic sprinkler \nsystem. High-piled storage is the storage of \nClass I through IV commodities in piles, bin \nboxes, on pallets or in racks more than 3600 \nmm high or for high-hazard commodities stored \nhigher than 1800 mm. Chapter 32 and NFPA \n13 contain additional requirements for all high-\npiled storage conditions. \n907.2.16 \nAerosol storage uses. Aerosol \nstorage rooms and general-purpose warehouses \ncontaining aerosols shall be provided with an \napproved manual fire alarm system where required \nby this code.\n\n❖ Chapter 32 and NFPA 30B contain additional \nguidance on the storage of and fire protection \nrequirements \nfor \naerosol \nproducts. \nThe \nrequirements for storing the various levels of \naerosol products are dependent on the level of \nsprinkler protection, the type of storage and the \nquantity of aerosol products. Although aerosol \nproduct fires generally involve property loss as \nopposed to loss of life, installation of a manual \nfire alarm system could aid in the prompt \nevacuation of the occupants. Fires involving \naerosol products can spread rapidly through a \nbuilding that is not properly protected and \ncontrolled. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n524\n\n907.2.17 \nLumber, wood structural panel \nand veneer mills. Lumber, wood structural panel \nand veneer mills shall be provided with a manual \nfire alarm system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 825,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 909.12.3",
        "SBC 801",
        "Section 3206.5",
        "Section 907.5.2.2",
        "Section 909.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_4_63d3a98d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Any facility using mechanical methods to \nprocess wood into finished products produces \ndebris and the potential for combustible dust. \nSuch facilities include mills that produce solid \nwood lumber and wood veneers as well as \nthose that manufacture structural wood panels \nsuch as waferboard, oriented strand board, \ncomposite wood panels or plywood. Good \nhousekeeping and control of ignition sources \nare therefore essential. To aid in the quick \nevacuation of occupants in an emergency, \nSection 2804.2.1 requires a manual fire alarm \nsystem in lumber, wood structural panel and \nveneer mills that contain product dryers \nbecause of their potential as a source of \nignition. A manual fire alarm system is not \nrequired, however, if the dryers and all other \npotential sources of ignition are protected by a \nsupervised automatic sprinkler system. \n907.2.18 \nUnderground \nbuildings \nwith \nsmoke control systems. Where a smoke control \nsystem is installed in an underground building in \naccordance with SBC 201, automatic smoke \ndetectors shall be provided in accordance with \nSection 907.2.18.1.\n\n❖ As indicated in SBC 201 Section 405.5.2 , each \ncompartment of an underground building must \nhave a smoke control/exhaust system that can \nbe activated both automatically and manually. \nFloor levels more than 18 m below the lowest \nlevel of exit discharge must be compartmented. \nCompartmentation is a key element in the \negress and fire access plan for floor areas in an \nunderground building. The smoke control \nsystem must not only facilitate egress during a \nfire, but also improve fire department  access \nto the fire source by maintaining visibility that is \notherwise impossible given the inability of the \nfire \nservice \nto \nmanually \nventilate \nthe \nunderground portion of the building. (See the \ncommentary to SBC 201 Section 405.4.1). \n907.2.18.1 \nSmoke detectors. Not fewer than \none smoke detector listed for the intended purpose \nshall be installed in all of the following areas: \n1. Mechanical \nequipment, \nelectrical, \ntransformer, telephone equipment, elevator \nmachine or similar rooms. \n2. Elevator lobbies. \n3. The main return and exhaust air plenum of \neach air-conditioning system serving more \nthan one story and located in a serviceable \narea downstream of the last duct inlet. \n4. Each connection to a vertical duct or riser \nserving two or more floors from return air \nducts or plenums of heating, ventilating and \nair-conditioning systems, except that in \nGroup R occupancies, a listed smoke detector \nis allowed to be used in each return air riser \ncarrying not more than 2360 liters per second \nand serving not more than 10 air inlet \nopenings.\n\n❖ Automatic smoke detectors are required in \ncertain locations in all underground buildings \nso that a fire will be detected in its early stages \nof development. Underground buildings are \nsimilar to high-rise buildings in that they \npresent an unusual hazard by being virtually \ninaccessible \nto \nexterior \nfire \ndepartment  \nsuppression and rescue operations with the \nincreased potential to trap occupants inside the \nstructure. For this reason, the smoke detector \nlocation \nrequirements \nfor \nunderground \nbuildings are similar to those in Section \n907.2.13.1for \nhigh-rise \nbuildings \n(see \ncommentary, Section 907.2.13.1).\n\nThe requirement for a smoke detector in the \nmain return and exhaust air plenum of an air-\nconditioning \nsystem \nin \nan \nunderground \nbuilding, however, differs from that of a high-\nrise building in that it is not a function of \ncapacity 940 liters per second but rather a \nfunction of whether the system serves more \nthan one floor level. There is more concern \nover the threat of smoke movement from floor \nto floor because the products of combustion \ncannot be vented directly to the atmosphere. \n907.2.18.2 \nAlarm required. Activation of the \nsmoke control system shall activate an audible \nalarm at a constantly attended location.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.13.1",
        "Section 405.4.1",
        "Section 2804.2.1",
        "SBC 201",
        "Section 907.2.18.1",
        "Section 405.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec415_5_530a7931",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The audible alarm is required to notify qualified \npersonnel immediately that the smoke control \nsystem has been activated and to put \nemergency procedures into action quickly. \n907.2.19 \nDeep underground buildings. \nWhere the lowest level of a structure is more than \n18 m below the finished floor of the lowest level of \nexit discharge, the structure shall be equipped \nthroughout with a manual fire alarm system, \nincluding \nan \nemergency \nvoice/alarm \ncommunication system installed in accordance with \nSection 907.5.2.2.\n\n❖ The ability to communicate and offer warning \nof a fire can increase the time available for \negress \nfrom \nthe \nbuilding. \nUnderground \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec415",
      "section_number": "415",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 151,
      "page_end": 154,
      "token_count": 148,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_0_bcd2acde",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n526\n\ndetector outside each entrance to the interior \nstairway. Item 5 is specific to providing \ndetection along the entire means of egress \npath from the observation levels. \n907.2.22.2 \nOther airport traffic control \ntowers. Airport traffic control towers with a single \nexit or where sprinklers are not installed throughout \nshall be provided with smoke detectors in all of the \nfollowing locations: \n1. Airport traffic control cab. \n2. Electrical and mechanical equipment rooms. \n3. Airport terminal radar and electronics rooms. \n4. Office spaces incidental to the tower \noperation. \n5. Lounges for employees, including sanitary \nfacilities. \n6. Means of egress. \n7. Utility shafts where access to smoke \ndetectors can be provided.\n\n❖ This section addresses airport traffic control \ntowers that have only a single exit or where an \nautomatic sprinkler system is not provided. \nEssentially all of the items addressed are the \nareas permitted in an airport traffic control \ntower in accordance with SBC 201 Section \n412.3. Items 1 through 3 are the same as \nSection 907.2.22.1. These are the critical \noccupiable spaces and equipment spaces \nwhere fires have the greatest effect on the \noperation of airport traffic control towers. Since \nthis is a single exit tower and possibly not \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system, other occupiable areas such \nas offices and lounges for employees must \nalso provide smoke detection. Since there are \nlimited exits or no systems able to control the \nfire, early warning of a fire becomes more \ncritical. Item 6 requires smoke detection along \nthe means of egress path. The intent is to \naddress the exit access path leading to the \ninterior exit stairway. Finally, Item 7 addresses \nthe potential for fires in any utility shaft that may \nbe accessible to building occupants. \n907.2.23 \nEnergy storage systems. An \nautomatic smoke detection system or radiant-\nenergy detection system shall be installed in rooms, \nareas and walk-in units containing energy storage \nsystems as required in Section 1207.5.4.\n\n❖ Stationary lead-acid battery systems are \ncommonly used for standby power, emergency \npower or uninterrupted power supplies. The \nrelease of hydrogen gas during battery system \noperation \nis \nusually \nminimal. \nAdequate \nventilation will disperse the small amounts of \nliberated hydrogen. Because standby power \nand emergency power systems control many \nimportant building emergency systems and \nfunctions, a supervised automatic smoke \ndetection system or radiant energy detection \nsystem is required for early warning notification \nof a hazardous condition. Section 608 contains \nadditional requirements, including the need for \nsafety venting, room enclosure requirements, \nspill control and neutralization provisions, \nventilation criteria, signage and seismic \nprotection. SBC 201 Section 509 also requires \nthat such rooms in certain occupancies be \nseparated by 1-hour construction. \n907.3 Fire safety functions. Automatic fire \ndetectors utilized for the purpose of performing fire \nsafety functions shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Detectors shall, upon \nactuation, perform the intended function and \nactivate the alarm notification appliances or activate \na visible and audible supervisory signal at a \nconstantly attended location. In buildings not \nequipped with a fire alarm system, the automatic \nfire detector shall be powered by normal electrical \nservice and, upon actuation, perform the intended \nfunction. The detectors shall be located in \naccordance with NFPA 72.\n\n❖ When the code requires installation of \nautomatic fire detectors to perform a specific \nfunction, such as elevator recall or smoke proof \nenclosure ventilation, or when detectors are \ninstalled to comply with a permitted alternative, \nsuch as door-closing devices, these detectors \nmust be connected to the building’s automatic \nfire alarm system if the building is required by \nthe code to have such a system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 888,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 412.3",
        "Section 509",
        "SBC 201",
        "Section 907.2.22.1",
        "Section 608",
        "SBC 801",
        "Section 907.2",
        "Section 1207.5.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_1_a503bc35",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "In addition to performing its intended function \n(for example, closing a door), if a detector is \nactivated, it must also activate either the \nbuilding alarm devices (if present) or a \nsupervisory signal at a constantly attended \nlocation. This requirement recognizes that \nthese detectors and the devices they control \nare part of the building fire protection system \nand are expected to perform as designed. If \nthey are connected to a fire alarm system, they \nwill have the supervision necessary for \noperational reliability. If they are not connected \nto and supervised by a fire alarm system, they \nstill must be supervised through the constantly \nattended location.\n\nFor buildings not required to have a fire alarm \nsystem, the fire safety function detectors must \nbe powered by the building electrical system \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n527\n\nand be located as required by NFPA 72. \nWithout this stipulation, these detectors could \nnot be expected to perform as intended \nbecause there would be no power supply. \n907.3.1 Duct smoke detectors. Smoke detectors \ninstalled in ducts shall be listed for the air velocity, \ntemperature and humidity present in the duct. Duct \nsmoke detectors shall be connected to the building’s \nfire alarm control unit where a fire alarm system is \nrequired by Section 907.2. Activation of a duct \nsmoke detector shall initiate a visible and audible \nsupervisory signal at a constantly attended location \nand shall perform the intended fire safety function \nin accordance with this code and SBC 501. In \nfacilities that are required to be monitored by a \nsupervising station, duct smoke detectors shall \nreport only as a supervisory signal and not as a fire \nalarm. They shall not be used as a substitute for \nrequired open area detection. \nExceptions: \n1. The supervisory signal at a constantly \nattended location is not required where duct \nsmoke detectors activate the building’s alarm \nnotification appliances. \n2. In occupancies not required to be equipped \nwith a fire alarm system, actuation of a \nsmoke detector shall activate a visible and an \naudible signal in an approved location. \nSmoke detector trouble conditions shall \nactivate a visible or audible signal in an \napproved location and shall be identified as \nair duct detector trouble.\n\n❖ It is not the intent of this section to send a signal \nto the fire department  or to activate the alarm \nnotification devices within a building. Instead, \nthis section requires that a supervisory signal \nbe sent to a constantly attended location. \nSmoke detectors must be connected to a fire \nalarm system where such systems are \ninstalled. Connection to the fire alarm system \nwill activate a visible and audible supervisory \nsignal at a constantly attended location, which \nwill alert building supervisory personnel that a \nsmoke alarm has activated and will also \nprovide electronic supervision of the duct \ndetectors, thereby indicating any problems that \nmay develop in the detector system circuitry or \npower supply.\n\nException 1 allows activation of the building \nalarm notification appliances in place of a \nsupervisory signal. Causing the occupant \nnotification system to sound would alert the \noccupants of the building that an alarm \ncondition exists within the air distribution \nsystem, thereby performing the same function \nas a supervisory signal sent to a constantly \nattended location.\n\nException 2 recognizes that not all buildings \nare required to have a fire alarm system. A \nvisible and audible signal must be activated at \nan approved location that will alert building \nsupervisory \npersonnel \nto \ntake \naction. \nAdditionally, the duct smoke detectors must be \nelectronically supervised to indicate trouble \n(system fault) in the detector system circuitry or \npower supply. A trouble condition must activate \na distinct visible or audible signal at a location \nthat will alert the responsible personnel. \n907.3.2 Special locking systems. Where special \nlocking systems are installed on means of egress \ndoors in accordance with Section 1010.2.14 or \n1010.2.13, an automatic detection system shall be \ninstalled as required by that section.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 801",
        "Section 1010.2.14",
        "Section 907.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_2_0d88b3dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section alerts the code user to additional \nrequirements in Sections 1010.2.13 and \n1010.2.14 that tie the operation of egress doors \ninto the activation of an automatic fire detection \nsystem. A smoke or heat detection system is \nrequired to unlock delayed egress locks upon \nactivation. The heat detection system can be \nthe sprinkler system. For example, a similar \nrequirement is found in Section 1010.1.3.3 that \nrequires horizontal sliding doors used as a \ncomponent of the means of egress, where \nrequired to be rated, to be self-closing or \nautomatic-closing upon smoke detection. Also, \nelectrically locked egress doors in occupancies \nas required by Section 1010.2.13 must be \ncapable of being automatically unlocked by \nactivation of an automatic fire detection \nsystem, if one is installed. \n907.3.3  Elevator \nemergency \noperation. \nAutomatic fire detectors installed for elevator \nemergency \noperation \nshall \nbe \ninstalled \nin \naccordance with the provisions of ASME A17.1 and \nNFPA 72.\n\n❖ This section provides correlation with Section \n607.1 by making it clear that automatic fire \ndetection devices used to initiate Phase I \nemergency recall of elevators are to be \ninstalled in accordance with both ASME A17.1 \nand NFPA 72. \n907.3.4 Wiring. The wiring to the auxiliary devices \nand equipment used to accomplish the fire safety \nfunctions shall be monitored for integrity in \naccordance with NFPA 72.\n\n❖ In order to provide a reasonable level of \nintegrity and reliability to the installation of \nautomatic fire detection devices and related \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n528\n\nequipment installed to perform various fire \nsafety functions in accordance with Section \n907.3, this section requires that all wiring \ninterconnecting such devices and equipment \nbe monitored for integrity in accordance with \nNFPA 72. \n907.4 Initiating devices. Where a fire alarm \nsystem is required by another section of this code, \noccupant notification in accordance with Section \n907.5 shall be initiated by one or more of the \nfollowing. Initiating devices shall be installed in \naccordance \nwith \nSections \n907.4.1 \nthrough \n907.4.3.1. \n1. Manual fire alarm boxes. \n2. Automatic fire detectors. \n3. Automatic \nsprinkler \nsystem \nwaterflow \ndevices. \n4. Automatic fire-extinguishing systems.\n\n❖ This section introduces Sections 907.4.1 \nthrough 907.4.3.1, which contain requirements \nfor the various types of manual or automatic fire \nalarm-initiating \ndevices. \nIn \naddition, \nthe \nrequired occupant notification must be initiated \nby one or more of the four listed devices or \nsystems. Note that manual fire alarm boxes are \nthe only allowable manual means of initiation. \nThe other three—fire detectors, sprinkler \nsystems and fireextinguishing systems—are all \nrequired to be automatic in operation and \ninitiation of the fire alarm occupant notification. \nActivation of any of these must result in \noccupant notification by itself independently or \nin combination with the others. \n907.4.1 Protection of fire alarm control unit. In \nareas that are not continuously occupied, a single \nsmoke detector shall be provided at the location of \neach fire alarm control unit, notification appliance \ncircuit power extenders and supervising station \ntransmitting equipment. \nException: Where ambient conditions prohibit \ninstallation of a smoke detector, a heat detector \nshall be permitted.\n\n❖ This section requires a smoke detector at the \nfire alarm control unit. This is consistent with \nSection 10.4.4 of NFPA 72. This smoke \ndetector will activate the fire alarm control unit \nand allow it to either notify occupants or \ntransmit a signal to a remote monitoring \nlocation before the fire impairs the fire alarm \ncontrol unit. The exception parallels Section \n907.4.3 by allowing a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm activations. This exception is also \nallowed by NFPA 72. \n907.4.2 Manual fire alarm boxes. Where a manual \nfire alarm system is required by another section of \nthis code, it shall be activated by fire alarm boxes \ninstalled in accordance with Sections 907.4.2.1 \nthrough 907.4.2.6.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 607.1",
        "Section 1010.2.13",
        "Section 10.4.4",
        "Section 907.5",
        "Section 907.4.3",
        "Section 1010.1.3.3",
        "SBC 801",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_3_b119e723",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section specifies the requirements for \nmanual fire alarm boxes that are part of a \nrequired manual fire alarm system. \n907.4.2.1 \nLocation. Manual fire alarm boxes \nshall be located not more than 1.5 m from the \nentrance to each exit. In buildings not protected by \nan automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2, additional manual \nfire alarm boxes shall be located so that the distance \nof travel to the nearest box does not exceed 60 m.\n\n❖ Manual fire alarm boxes must be located in the \npath of egress and be readily accessible to the \noccupants. They must be located within 1500 \nmm of the entrance to each exit on every story \nof the building. This would include the need to \nlocate manual fire alarm boxes near each \nhorizontal exit, as well as entrances to stairs \nand exit doors to the exterior.\n\nManual fire alarm boxes are located near exits \nso that an adequate number of devices are \navailable in the path of egress to transmit an \nalarm in a timely manner. These locations also \nencourage the actuation of a manual fire alarm \nbox on the fire floor prior to entering the stair, \nresulting in the alarm being received from the \nactual fire floor and not another floor along the \npath of egress.\n\nThe location also presumes that individuals will \nbe evacuating the area where the fire \noriginated. When evacuation of the fire area is \nunlikely, consideration could be given to putting \nmanual fire alarm boxes in more convenient \nplaces. Examples of such instances would be \nofficer stations in Group I-3 occupancies and \ncare \nprovider’s \nstations \nin \nGroup \nI-2 \noccupancies.\n\nThe 60 m exit access travel distance limitation \nis consistent with the exit access travel \ndistance permitted for most nonsprinklered \noccupancies. If the 60 m travel distance to a \nmanual fire alarm box is exceeded in a \nnonsprinklered building, additional manual fire \nalarm boxes would be required. \n907.4.2.2 \nHeight. The height of the manual \nfire alarm boxes shall be not less than 1000 mm and \nnot more than 1200 mm measured vertically, from \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n529\n\nthe floor level to the activating handle or lever of \nthe box.\n\n❖ Manual fire alarm boxes must be reachable by \nthe occupants of the building. They must also \nbe mounted high enough to reduce the \nlikelihood of damage or false alarms from \nsomething accidentally striking the device. \nTherefore, manual fire alarm boxes must be \nmounted a minimum of 1000 mm and a \nmaximum of 1200 mm above the floor level. \nThe 1200 mm measurement corresponds to \nthe maximum unobstructed side-reach height \nby a person in a wheelchair. \n907.4.2.3 \nColor. Manual fire alarm boxes \nshall be red in color.\n\n❖ Manual fire alarm boxes are to be painted or \nmanufactured in a distinctive and traditional red \ncolor to provide a visual cue to help building \noccupants identify the device. \n907.4.2.4 \nSigns. Where fire alarm systems \nare not monitored by an approved supervising \nstation in accordance with Section 907.6.6, an \napproved permanent sign shall be installed adjacent \nto each manual fire alarm box that reads: “WHEN \nALARM \nSOUNDS—CALL \nFIRE \nDEPARTMENT ”. \nException: \nWhere \nthe \nmanufacturer \nhas \npermanently provided this information on the \nmanual fire alarm box.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 790,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.6.6",
        "SBC 801",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_4_b0138db3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section has limited application because, \nas indicated in Section 907.6.6, fire alarm \nsystems generally must be monitored by an \napproved supervising station. Where a system \nis not monitored, such as with a fire alarm \nsystem that is not required by code, adequate \nsignage must be displayed to tell occupants \nwhat response actions must be taken. Most \nbuilding occupants assume that when an alarm \ndevice is activated, the fire department  will \nautomatically be notified as well. The sign must \nbe conspicuously located next to the manual \nfire alarm box unless it is mounted on the \nmanual \nfire \nalarm \nbox \nitself \nby \nthe \nmanufacturer. \n907.4.2.5 \nProtective \ncovers. \nThe \nFire \nofficial is authorized to require the installation of \nlisted manual fire alarm box protective covers to \nprevent malicious false alarms or to provide the \nmanual fire alarm box with protection from \nphysical damage. The protective cover shall be \ntransparent or red in color with a transparent face to \npermit visibility of the manual fire alarm box. Each \ncover shall include proper operating instructions. A \nprotective cover that emits a local alarm signal shall \nnot be installed unless approved. Protective covers \nshall not project more than that permitted by \nSection 1003.3.3.\n\n❖ Although manual fire alarm boxes must be \nreadily available to all occupants in buildings \nrequired to have a manual fire alarm system, \nthis section allows the use of protective covers \nif they are approved by the Fire official. \nProtective covers are commonly used to \nreduce either the potential for intentional false \nalarms or vandalism. They also provide \nprotection in locations where the manual fire \nalarm boxes may be exposed to physical \ndamage, such as in gymnasiums, indoor tennis \ncourts and the like. \n907.4.2.6 \nUnobstructed and unobscured. \nManual fire alarm boxes shall be provided with \nready access, unobstructed, unobscured and visible \nat all times.\n\n❖ This section addresses the concern that \nmanual fire alarm boxes be kept clear and \nunobstructed. It is recommended that a \nminimum of 900 mm be kept clear but more \nmay be needed. NFPA 72 addresses the need \nfor manual fire alarm boxes to be unobstructed \nin Section 17.14.8.2 and states that manual fire \nalarm boxes be conspicuous, unobstructed \nand accessible. This requirement will assist \nduring the design, construction, inspection and \nfuture maintenance of manual fire alarm boxes, \nhelping ensure they are located where they will \nbe provided with enough space for access and \nwill not be obstructed. \n907.4.3 Automatic smoke detection. Where an \nautomatic smoke detection system is required it \nshall utilize smoke detectors unless ambient \nconditions prohibit such an installation. In spaces \nwhere smoke detectors cannot be utilized due to \nambient conditions, approved automatic heat \ndetectors shall be permitted.\n\n❖ Smoke detectors must be used, except when \nambient conditions would prohibit their use. \nThis section would allow a heat detector to be \ninstalled in lieu of a smoke detector in areas \nwhere the ambient environment is hostile to \nsmoke detectors and could lead to unwanted \nalarm \nactivations. \nThe \nsmoke \ndetector \nmanufacturer’s literature will identify the \nlimitations on the use of smoke detectors, \nincluding environmental conditions such as \nhumidity, temperature and airflow. \n907.4.3.1 \nAutomatic sprinkler system. For \nconditions other than specific fire safety functions \nnoted in Section 907.3, in areas where ambient \nconditions prohibit the installation of smoke \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n530\n\ndetectors, an automatic sprinkler system installed in \nsuch areas in accordance with Section 903.3.1.1 or \n903.3.1.2 and that is connected to the fire alarm \nsystem shall be approved as automatic heat \ndetection.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 855,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 17.14.8.2",
        "Section 1003.3.3",
        "Section 903.3.1.1",
        "Section 907.6.6",
        "SBC 801",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_5_2e86a464",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section states that automatic heat \ndetection is not required when buildings are \nfully sprinklered in accordance with NFPA 13 or \n13R. The presence of a sprinkler system \nexempts areas where a heat detector can be \ninstalled in place of a smoke detector, such as \nin storage or furnace rooms. The sprinkler head \nin this case essentially acts as a heat detection \ndevice. Note that this provision does not apply \nto the fire safety functions indicated in Section \n907.3. \n907.5 Occupant \nnotification. \nOccupant \nnotification by fire alarms shall be in accordance \nwith \nSections \n907.5.1 \nthrough \n907.5.2.3.3. \nOccupant notification by smoke alarms in Group R-\n1 and R-2 occupancies shall comply with Section \n907.5.2.1.3.2.\n\nThis \nsection \nintroduces \nthe \noccupant \nnotification requirements in the following \nsections and also provides the section \nreference for occupant notification by smoke \nalarms in Group R-1 and R-2 occupancies, \nwhich include a low-frequency signal level of \n520 Hz. \n907.5.1 Alarm activation and annunciation. \nUpon activation, fire alarm systems shall initiate \noccupant notification and shall annunciate at the \nfire alarm control unit, or where allowed elsewhere \nby Section 907, at a constantly attended location.\n\n❖ This section makes it clear that fire alarm \nsystem activation begins first by activating the \nfire alarm control unit, then by notifying the \noccupants of an alarm condition.\n\nIn addition, there is a recognition that there are \nplaces in the code where an alternative to \noccupant notification is an alarm notification at \na constantly attended location. This is intended \nto clarify the code so that there is no question \nas to whether this general provision for alarm \nactivation is superseded by the other sections \naddressing \nthe \nalarm \nnotification \nat \na \nconstantly attended location. \n907.5.1.1 \n Presignal feature. A presignal \nfeature shall not be installed unless approved by the \nFire official and the fire department  . Where a \npresignal feature is provided, a signal shall be \nannunciated at a constantly attended location \napproved by the fire department  , so that occupant \nnotification can be activated in the event of fire or \nother emergency.\n\n❖ A presignal feature on a fire alarm system \nallows the occupant notification devices to \nactivate in selected, constantly attended \nlocations \nonly \nand \nfrom \nwhich \nhuman \nintervention is required to activate a general \noccupant notification signal. Alternatively, this \nfeature can be programmed to delay the \ngeneral alarm notification for more than 1 \nminute before it will automatically be activated \nby the control panel. In either presignal \nscenario, remote transmission of the alarm \nsignal to the fire department  is immediate. See \nNFPA 72 for additional information on the \npresignal feature.\n\nImproper use of the presignal feature has been \na contributing factor in several multiple-death \nfire incidents. In most instances, the staff failed \nto activate the general alarm quickly and the \noccupants of the building were unaware of the \nfire. Therefore, the use of a presignal feature is \ndiscouraged by the code. A presignal feature \nmay be used only if it is approved by the Fire \nofficial and the fire department . \n907.5.2 Alarm notification appliances. Alarm \nnotification appliances shall be provided and shall \nbe listed for their purpose.\n\n❖ The code requires that fire alarm systems be \nequipped with approved alarm notification \nappliances so that in an emergency, the fire \nalarm system will notify the occupants of the \nneed for evacuation or implementation of the \nfire emergency plan. Alarm notification devices \nrequired by the code are of two general types: \nvisible and audible. Except for voice/alarm \nsignaling systems, once the system has been \nactivated, all visible and audible alarms are \nrequired to activate. Voice/alarm signaling \nsystems are special signaling systems that are \nactivated selectively in response to specific \nemergency conditions. \n907.5.2.1 \nAudible alarms. Audible alarm \nnotification appliances shall be provided and emit a \ndistinctive sound that is not to be used for any \npurpose other than that of a fire alarm. \nExceptions: \n1. Audible alarm notification appliances are not \nrequired in critical care areas of Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n2. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 988,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907",
        "Section 907.2.6",
        "Section 907.5.2.1.3.2",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_6_3398bba3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n531\n\ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \naudible \nalarm \nnotification \nappliances \nthroughout a suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2. \n3.  Where \nprovided, \naudible \nnotification \nappliances located in each enclosed occupant \nevacuation elevator lobby in accordance with \nSection 3008.9.1 of SBC 201 shall be \nconnected to a separate notification zone for \nmanual paging only.\n\n❖ To attract the attention of building occupants, \naudible alarms must be distinctive, using a \nsound that is unique to the fire alarm system \nand used for no other purpose than alerting \noccupants \nto \na \nfire \nemergency. \nOther \nemergencies, such as tornados, must be \nsignaled by another sound different from the \nfire signal.\n\nException 1 recognizes that the occupants in \ncritical care areas of Group I-2 occupancies are \nusually incapacitated. The audible alarms may \nhave the effect of unnecessarily disrupting the \ncare recipients who are most likely not capable \nof self-preservation. Likewise, audible alarms \nin operating theaters of hospitals could be \nhazardous because an alarm activation could \nstartle a surgeon during a delicate procedure. \nCritical care areas are also assumed to be \nadequately staffed at all times. Section \n907.2.6, Exception 2 allows the use of private \nmode signaling in accordance with NFPA 72 \nand also requires that staff evacuation \nresponsibilities be included in the fire safety \nand evacuation plan. See the commentary to \nSection 907.2.6. In private mode, as permitted \nby Section 907.2.6, there is still a requirement \nfor \nan \naudible \nalarm \nnotification \nfrom \nappliances, though at a much lower decibel \nlevel meant to alert staff of the alarm activation. \nAllowing the audible alarm to be eliminated \nfrom critical care areas (operating rooms) in \nexchange for a visual notification device is also \nnot appropriate since the visual signal device \nalso creates a distraction in critical care areas \nthat may not be able to immediately stop a \npatient procedure. The emergency action plan \nwould include provisions for alerting critical \narea staff and initiating the actions to be taken.\n\nException 2 allows hospital care suites to \neliminate audible alarms where visible alarm \nnotification appliances are located at a \ncontinuously attended staff location or nurses \ncontrol station. In a suite arrangement, the \n“control area” is the centrally manned location \nfor staff monitoring patients in the separate \nrooms. An alarm indicator at this location will \nalert staff for response in a more effective and \nefficient manner. Similar to Exception 1, \naudible alarms can unnecessarily disrupt the \ncare recipients. In addition, simply providing \nvisible alarm notification throughout the suite is \nnot appropriate. The patients’ evacuation \ndepends on staff since they are not capable of \nself-preservation. \nAs \nwith \nException \n1, \ncompliance with Exception 2 to Section 907.2.6 \nwould be required in order to take advantage of \nthis exception.\n\nException 3 is intended to address the concern \nthat \nautomatic \nemergency \nvoice/alarm \nmessages do not interfere with operation of the \ntwo-way communication associated with the \noccupant evacuation elevators. Live voice \nmessages would be appropriate in the lobbies. \n907.5.2.1.1 \nAverage sound pressure. The \naudible alarm notification appliances shall provide \na sound pressure level of 15 decibels (dBA) above \nthe average ambient sound level or 5 dBA above the \nmaximum sound level having a duration of not less \nthan 60 seconds, whichever is greater, in every \noccupiable space within the building.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 851,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 907.2.6",
        "SBC 801",
        "Section 3008.9.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_7_3f4073f6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ To attract the attention of building occupants, \nthis section requires that the distinctive audible \nalarms must be capable of being heard above \nthe ambient noise level in a space. The \nindicated levels are considered the minimum \npressure differential that will be perceivable by \nmost people. It prescribes that the sound \npressure level (SPL) for notification appliances \nshall be a minimum of 15 decibels measured in \nthe A-scale (dBA) above the ambient SPL or 5 \ndBA above the maximum SPL in every space \nthat can be occupied in a building. These SPLs \nare \nbased \non \na \nminimum \n1-minute \nmeasurement period. SPLs for Group R and I-\n1 occupancies, mechanical rooms and other \noccupancies are no longer stipulated as they \nhad been in previous editions of the code.\n\nThe values mandated in Section 907.5.2.1.1 in \nprevious editions of the code were not \nconsistent with the notification appliance SPL \nrequirements \nin \nNFPA \n72. \nNFPA \n72 \nrequirements for the audible notification \nappliances are based on if the devices emit \nalert or evacuation tones, voice messages or \naudible notifications for exit markings. The \nprovisions in Section 907.5.2.1.1 would apply \nto all notification appliances designed to \noperate in either public or private mode. In \nsleeping areas, the minimum SPL is no longer \nspecified in Section 907.5.2.1.1; however, for \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n532\n\nsmoke alarms, NFPA 72 requires a minimum \n75 dBA SPL at the pillow. \n907.5.2.1.2 \nMaximum sound pressure. The \ntotal sound pressure level produced by combining \nthe ambient sound pressure level with all audible \nnotification appliances operating shall not exceed \n110 dBA at the minimum hearing distance from the \naudible appliance. Where the average ambient noise \nis greater than 105 dBA, visible alarm notification \nappliances shall be provided in accordance with \nNFPA 72 and audible alarm notification appliances \nshall not be required.\n\n❖ In no case may the sound pressure level \nexceed 110 dBA at the minimum hearing \ndistance from the audible appliance. Sound \npressures above that level can cause pain or \neven permanent hearing loss. In such cases, \naudible alarms are not required to be installed \nbut visual alarms would be necessary to \ncompensate for the lack of audibility.\n\nIn alignment with Section 18.4.1.2 of NFPA 72, \nthis section requires that the total sound \npressure level (produced by combining the \nambient sound pressure level with all audible \nnotification appliances operating) shall not \nexceed 110 dBA.\n\nIt should also be noted that in certain work \nareas, the Occupational Safety and Health \nAdministration (OSHA) requires employees to \nwear hearing protection, possibly preventing \nthem \nfrom \nhearing \nan \naudible \nalarm. \nAdditionally, the noise factor in these areas is \nhigh enough that an audible alarm may not be \ndiscernible. In these areas, as well as in others, \nthe primary method of indicating a fire can be \nby a visible signal. Employees must be capable \nof identifying such a signal as indicating a fire. \n907.5.2.1.3 \nAudible signal frequency in \nGroup R-1 and R-2 sleeping rooms. Audible \nsignal frequency in Group R-1 and R-2 occupancies \nshall be in accordance with Sections 907.5.2.1.3.1 \nand 907.5.2.1.3.2.\n\n❖ In new Group R-1 and R-2 occupancies, this \nsection requires an audible low-frequency fire \nalarm signal of 520 Hz, the frequency \nconsidered most effective for waking high-risk \npopulation segments. The intent is to get the \nlow-frequency signal in buildings where the \ntechnology is commercially available and avoid \nrequiring the lowfrequency signal in buildings \nwhere the technology is not currently available \nin the stream of commerce. This section does \nnot require the low-frequency technology in \nbuildings without a fire alarm system because \nthere are no smoke alarms currently available \nwith an integral sounder capable of producing \nthe low-frequency signal. However, it does not \nprohibit their installation if the product becomes \navailable in the future. This section does \nrequire the low-frequency signal in sleeping \nareas of buildings with a fire alarm system \nbecause there are numerous manufacturers of \nsystem-connected smoke detectors with an \nintegral sounder that produces the 520 Hz low-\nfrequency signal.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5.2.1.1",
        "SBC 801",
        "Section 18.4.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_8_5088166e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "There are several product solutions currently \navailable that are capable of providing the 520 \nHz low-frequency signal, including: \n1. \nFire \nalarm \nsystem \nhorns \nand \nhorn/strobes. \n2. \nSmoke detectors with integral sounder \nbases. \n3. \nSpeakers connected to an EV/ACS. \n907.5.2.1.3.1 \nFire alarm system signal. In \nsleeping rooms of Group R-1 and R-2 occupancies, \nthe audible alarm activated by a fire alarm system \nshall be a 520-Hz low-frequency signal complying \nwith NFPA 72.\n\n❖ Peer-reviewed research has concluded the \n520 Hz low frequency is six times more \neffective than the standard 3 KHz signal at \nwaking high-risk segments of the population \n(people over 65, people who are hard of \nhearing, school-age children). The standard 3 \nKHz audible alarm signal has been used in the \nmajority of fire alarm horns and smoke alarms \nfor the past 30 years. \n907.5.2.1.3.2 \nSmoke alarm signal in sleeping \nrooms. In sleeping rooms of Group R-1 and R-2 \noccupancies that are required by Section 907.2.8 or \n907.2.9 to have a fire alarm system, the audible \nalarm signal activated by single- or multiple-station \nsmoke alarms in the dwelling unit or sleeping unit \nshall be a 520-Hz signal complying NFPA 72. \nWhere a sleeping room smoke alarm is unable to \nproduce a 520-Hz signal, the 520-Hz alarm signal \nshall be provided by a listed notification appliance \nor a smoke detector with an integral 520-Hz \nsounder.\n\n❖ NFPA 72 requires both the 520 Hz and 3 KHz \nsignal in the sleeping rooms of hotels, \ndormitories and apartment building bedrooms \nwhere smoke alarms are installed in the \nsleeping room. Specifically, Chapter 18 of \nNFPA \n72 \nrequires \naudible \nnotification \nappliances \n(horns, \nspeakers \nor \nsmoke \ndetectors with an integral sounder base) to \nproduce the 520 HZ low-frequency signal in all \nsleeping rooms of buildings with a protected \npremises fire alarm system. Chapter 29 of \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n533\n\nNFPA 72 requires only smoke alarms to \nproduce the 520 Hz low-frequency signal for \npeople with hearing loss or to be provided \nvoluntarily for those with hearing loss. The \ndifferent requirements within NFPA 72 present \na life safety issue because the effectiveness of \nthe 520 Hz low frequency is superior to a 3 KHz \naudible alarm signal in awakening high-risk \nsegments of the population. The low-frequency \nsignal needs to be provided in areas intended \nfor sleeping for people over 65, people who are \nhard of hearing, school-age children. \n907.5.2.2 \nEmergency \nvoice/alarm \ncommunication systems. Emergency voice/alarm \ncommunication systems required by this code shall \nbe designed and installed in accordance with NFPA \n72. The operation of any automatic fire detector, \nsprinkler waterflow device or manual fire alarm box \nshall automatically sound an alert tone followed by \nvoice instructions giving approved information and \ndirections for a general or staged evacuation in \naccordance with the building’s fire safety and \nevacuation plans required by Section 404. In high-\nrise buildings, the system shall operate on at least \nthe alarming floor, the floor above and the floor \nbelow. Speakers shall be provided throughout the \nbuilding by paging zones. At a minimum, paging \nzones shall be provided as follows: \n1. Elevator groups. \n2. Interior exit stairways. \n3. Each floor. \n4. Areas of refuge as defined in Chapter 2. \nException: In Group I-1 and I-2 occupancies, the \nalarm shall sound in a constantly attended area and \na general occupant notification shall be broadcast \nover the overhead page.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 883,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.8",
        "Section 404",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_9_ee42dfd2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The primary purpose of an emergency \nvoice/alarm communications system is to \nprovide dedicated manual and automatic \nfacilities for the origination, control and \ntransmission of information and instructions \npertaining to a fire alarm emergency to the \noccupants of a building. This section identifies \nthat \nnotification \nspeakers \nare \nrequired \nthroughout the building with a minimum of one \nspeaker in each paging zone when an \nemergency \nvoice/alarm \ncommunications \nsystem is required. The system may sound a \ngeneral alarm or be a selective system in which \nonly certain areas of the building receive the \nalarm indication for staged evacuation. See \nChapter 4 for evacuation plan requirements. \nThe intent is to provide the capability to send \nout selective messages to individual areas; \nhowever, it does not prohibit the same \nmessage to be sent to all areas. In high-rise \nbuildings, a minimum area of notification must \ninclude the alarming floor and one floor above \nand one floor below it.\n\nThis section also identifies the minimum paging \nzone arrangement. This does not preclude \nfurther zone divisions for logical staged \nevacuation in accordance with an approved \nevacuation plan.\n\nThis section also indicates that the emergency \nvoice/alarm system is to be initiated as all other \nfire alarm systems are initiated. The functional \noperation of the system begins with an alert \ntone (usually 3 to 10 seconds in duration) \nfollowed by the evacuation signal (message). It \nis important to remember that the voice alarm \nsystem is not an “audible alarm.” It has its own \nspecific criteria for installation and approval \naccording to NFPA 72. Consequently, the \nsound pressure requirements for audible \nalarms do not apply to voice alarm systems. \nFor voice alarm systems, the intent is \ncommunication and an understanding of what \nis being said, not volume.\n\nThe exception is similar to Section 907.5.2.1, \nException 2 and recognizes the supervised \nenvironment typical of institutional uses and \nthe reliance placed on staff to act appropriately \nin an emergency. As is the case for most voice \nalarms, the key is in being able to deliver \nspecific information to the people who can \naffect a safe egress—whether this is the public, \nemployees or both. \n907.5.2.2.1 \nManual override. A manual \noverride for emergency voice communication shall \nbe provided on a selective and all-call basis for all \npaging zones.\n\n❖ The intent of this section is to provide the ability \nto transmit live voice instructions over any \npreviously initiated signals or prerecorded \nmessages for all zones. This would include the \nability to override the voice message at once \nthroughout the building or to be able to select \nindividual paging zones for the message \noverride. \n907.5.2.2.2 \nLive \nvoice \nmessages. \nThe \nemergency voice/alarm communication system \nshall have the capability to broadcast live voice \nmessages by paging zones on a selective and all-call \nbasis.\n\n❖ This would include the ability to provide the live \nvoice message at once throughout the building \nor to be able to select individual paging zones \nto receive the message. Speakers used for \nbackground music must not be used unless \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n534\n\nspecifically listed for fire alarm system use. \nNFPA 72 has additional requirements for the \nplacement, location and audibility of speakers \nused as part of an emergency voice/alarm \ncommunications system. \n907.5.2.2.3 \nAlternative uses. The emergency \nvoice/alarm communication system shall be \nallowed to be used for other announcements, \nprovided that the manual fire alarm use takes \nprecedence over any other use.\n\n❖ In certain circumstances that should be \napproved by the Fire officials, the emergency \nvoice/alarm communications system could be \nused to convey information other than fire \nalarm-related items. This could include severe \nweather \nwarnings \nthat \nmight \nrequire \nevacuation or relocation, lockdown instructions \n(see commentary, Section 404.2.3) and similar \napproved messages. In the event of such \nusage, the system must respond immediately \nto manual fire alarm box activations. \n907.5.2.2.4 \nEmergency \nvoice/alarm \ncommunication captions. Where stadiums, arenas \nand grandstands have 15,000 fixed seats or more \nand provide audible public announcements, the \nemergency/voice alarm communication system \nshall provide prerecorded or real-time captions. \nPrerecorded or live emergency captions shall be \nfrom an approved location constantly attended by \npersonnel trained to respond to an emergency.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404.2.3",
        "Section 907.5.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_10_56342673",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This provision links the EV/ACS with the \nrequirements for captioning in SBC 201 \nSection \n1109.2.7.3. \nSBC \n201 \nSection \n1109.2.7.3 requires that stadiums, arenas and \ngrandstands with 15,000 or more fixed seats \nprovide captioning for audible announcements \n(see commentary, Section 907.2.1.2). \n907.5.2.2.5 \nStandby \npower. \nEmergency \nvoice/alarm communications systems shall be \nprovided with standby power in accordance with \nSection 1203.\n\n❖ Because \nthe \nemergency \nvoice/alarm \ncommunications system is a critical aid in \nevacuating a building, the system must be \nconnected to an approved standby power \nsource complying with Section 1203. \n907.5.2.3 \nVisible alarms. Visible alarm \nnotification appliances shall be provided in \naccordance with Sections 907.5.2.3.1 through \n907.5.2.3.3. \nExceptions: \n1. Visible alarm notification appliances are not \nrequired in alterations, except where an \nexisting fire alarm system is upgraded or \nreplaced, or a new fire alarm system is \ninstalled. \n2. Visible alarm notification appliances shall \nnot be required in exits as defined in Chapter \n2. \n3. Visible alarm notification appliances shall \nnot be required in elevator cars. \n4. Visual alarm notification appliances are not \nrequired in critical care areas of Group I-2 \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2.  \n5. A visible alarm notification appliance \ninstalled in a nurses’ control station or other \ncontinuously attended staff location in a \nGroup I-2, Condition 2 suite shall be an \nacceptable alternative to the installation of \nvisible \nalarm \nnotification \nappliances \nthroughout the suite or unit in Group I-2, \nCondition 2 occupancies that are in \ncompliance with Section 907.2.6, Exception \n2\n\n❖ This \nsection \ncontains \nalarm \nsystem \nrequirements for occupants who are hearing \nimpaired. Visible alarm notification appliances \nare to be installed in conjunction with the \naudible devices and located and oriented so \nthat they will display alarm signals throughout \na space. It is not the intent of the code to offer \nvisible alarm signals as an option to audible \nalarm signals. Both are required. However, the \ncode acknowledges conditions when audible \nalarms may be of little or no value, such as \nwhen the ambient sound level exceeds 105 \ndBA. In such cases, Section 907.5.2.1.2, \nsimilar to NFPA 72, allows for visible alarm \nnotification appliances in the area.\n\nException 1 states that visible alarm devices \nare not required in previously approved \nexisting fire alarm systems or as part of minor \nalterations to existing fire alarm systems. \nExtensive modifications to an existing fire \nalarm system such as an upgrade or \nreplacement would require the installation of \nvisible alarm devices even if the previous \nexisting system neither had them nor required \nthem. The main reason is a combination of \nsimple economics and practical application. \nMany existing systems that do not have visible \nsignal devices do not have the wiring capability \nto include such devices. To make the \nnecessary changes to the existing system, a \ntotal replacement of the existing system may \nneed to take place. In many cases, this is cost \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n535\n\nprohibitive. Thus, if the alteration is small, the \nsystem can be left as is, without the visual \ndevices. The second consideration is scope. If \nthe alteration involves only a limited area, it \ncould be confusing to have part of the area \nequipped with visual devices and part without. \nThis is not good practice, as the alarm could be \nconfusing. If an entire floor is being altered, \nthen it becomes subject to consideration for an \nupgrade to an alarm system with visual \ndevices. If only an office is being remodeled, \nthen the implication is that the upgrade to visual \ndevices \nmay \nnot \nbe \nwarranted. \nThis \ndetermination will be subjective in many cases \nand should be applied based on the life safety \nbenefit and financial expenses involved and \nwhether adequate audible devices are present \nfor full coverage.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.1.2",
        "Section 907.2.6",
        "SBC 201",
        "Section 907.5.2.1.2",
        "SBC 801",
        "Section 1109.2.7.3",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec608_11_3d914a10",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "In Exception 2, visible alarm devices are not \nrequired in exit elements because of the \npotential distraction during evacuation. Exits, \nas defined in Chapter 2, could include interior \nexit stairways or exit passageways but not exit \naccess corridors. In tall buildings, exiting may \nbe phased based on alarm zone. If the alarm \nfloor and adjacent floors are notified of the \nemergency but the remainder of the building is \nnot, then a visual device in the stairway would \nbe confusing to those people who may not be \ncoming from the alarm floor.\n\nPreviously, some jurisdictions were requiring \nvisible alarm notification appliances to be \ninstalled in elevator cars since there was no \nexception in the code or NFPA 72 to allow \nomission of this type of notification appliance in \nelevator cars. Exception 3 eliminates any \nconfusion regarding the need to install visible \nnotification appliances in elevator cars. The \nrationale for not installing visible notification \nappliances in elevator cars is the same as for \ninterior exit stairways; high light intensity from \nthese notification appliances may cause \nconfusion and disorientation. Also, elevator \npassengers are “captive” in that they cannot \nrespond to such devices until the elevator \narrives at its destination or is recalled by the \nPhase I emergency recall feature, which could \nlead to passenger panic.\n\nException 4 was added to eliminate visual \nalarm notification appliances in critical care \nareas of Group I-2, Condition 2 occupancies \n(hospitals) because of the hazards they may \npose to the occupants. Such occupancies \nalready have staff procedures in place during \nfires that more than compensate for visual \nalarm notification appliances. In addition, in \nthese areas of the hospital, the patients are not \ntypically ambulatory. This allowance includes \nspecific requirements for detailing of the staff \nevacuation responsibilities based on the \nrequirements in Section 907.2.6. See also the \ncommentary to Exception 1 of Section \n907.5.2.1.\n\nException 5 allows for both visible and \naudible alarms in hospitals. Visible alarms \ncan cause harmful distractions similar to \naudible distractions when delivering care. \nFor example, delicate surgery such as \nneurological (brain/spine) surgery, cardiac \nsurgery or any invasive procedure adjacent \nto arteries or veins requires precision. A \nvisual flash or sudden alarm can cause a \nsurgeon to startle, which could have \ndevastating consequences to the patient. To \nmitigate \nthis \nsituation \nin \nthe \nsurgery \nenvironment, the circulating or charge nurse \nin the surgical area is responsible for being \naware of the alarms in the surgical suite and \nis at a continuously monitored control station \nthat serves the unit or suite. This staff is \ndirectly involved in the emergency response \nand informs the surgical team of the situation \nin a manner appropriate for the level of care. \nThis eliminates the need for the startling \nalarms in the operation room, and the team \ncan react to the situation by safely closing \nthe patient. \n907.5.2.3.1 \nPublic use areas and common \nuse areas. Visible alarm notification appliances \nshall be provided in public use areas and common \nuse areas. \nException: Where employee work areas have \naudible alarm coverage, the notification appliance \ncircuits serving the employee work areas shall be \ninitially designed with not less than 20-percent \nspare capacity to account for the potential of adding \nvisible notification appliances in the future to \naccommodate hearing-impaired employee(s).\n\n❖ Visible alarm notification appliances must \nprovide coverage in all areas open to the public \n(use areas) as well as all shared or common \nuse areas (e.g., corridors, public restrooms, \nshared offices, classrooms, medical exam \nrooms, etc.). Areas where visible alarm \nnotification appliances are not required include \nprivate offices, mechanical rooms or similar \nspaces. The intent with this section is to \nreplicate the provisions included in the \nAmericans with Disabilities Act Standards for \nAccessible Design (ADASAD).\n\nThe exception allows employee work areas to \nprovide only for spare capacity on notification \ncircuits to allow for those with hearing \nimpairments \nto \nbe \naccommodated \nas \nnecessary. This spare capacity is intended to \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec608",
      "section_number": "608",
      "section_title": "contains",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 156,
      "page_end": 165,
      "token_count": 901,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.6",
        "Section 907.5.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec908_0_2a1e0bfc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n542\n\nprovided in existing buildings and structures where \nrequired in Chapter 11.\n\n❖ Retroactive requirements for fire alarms are \nfound in Section 1103.7. All the retroactive \ncode requirements are found in Chapter 11 for \nconvenience and to help with consistent \nenforcement. \n907.10 Smoke \nalarm \nmaintenance. \nSmoke \nalarms shall be tested and maintained in accordance \nwith the manufacturer’s instructions. Smoke alarms \nshall be replaced when they fail to respond to \noperability tests, or when they exceed 10 years from \nthe date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions.\n\n❖ This section states that smoke alarms shall be \nreplaced when they fail to respond to \noperability tests, or when they exceed 10 years \nfrom the date of manufacture, unless an earlier \nreplacement is specified in the manufacturer’s \npublished instructions. The replacement of \nsmoke alarms when they exceed 10 years from \nthe date of manufacture is considered to be an \noperational and maintenance requirement for \nnew and existing smoke alarms and not a \nconstruction requirement. It is the intent of this \nsection to maintain a fully operational smoke \nalarm system, and the 10-year replacement \ncriterion is a maximum equipment life span. \nSECTION 908 EMERGENCY ALARM \nSYSTEMS \n908.1 Group H occupancies. Emergency alarms \nfor the detection and notification of an emergency \ncondition in Group H occupancies shall be provided \nas required in Chapter 50.\n\n❖ Emergency alarm systems provide indication \nand warning of emergency situations involving \nhazardous materials. An emergency alarm \nsystem is required in all Group H occupancies \nas indicated in Sections 5004.9 and 5005.4.4, \nas well as Group H-5 HPM facilities, as \nindicated in Section 908.2. The Group H \noccupancy classification assumes the storage \nor use of hazardous materials exceeds the \nmaximum allowable quantities specified in \nTables 5003.1.1(1) and 5003.1.1(2).\n\nAn emergency alarm system should include an \nemergency alarm-initiating device outside each \ninterior door of hazardous material storage \nareas, a local alarm device and adequate \nsupervision.\n\nEven though ozone gas generator rooms \n(Section 6005.3.2), repair garages (Section \n2311.8.9) and refrigeration systems (Section \n605.8) are not typically classified as Group H \noccupancies, the potential hazards associated \nwith these occupancy conditions are great \nenough to require additional means of early \nwarning detection. \n908.2 Group H-5 occupancy. Emergency alarms \nfor notification of an emergency condition in an \nHPM facility shall be provided as required in \nSection 2703.12.\n\n❖ In addition to hazardous material storage areas \nas regulated by Section 5004.9, Section \n2703.12.1 also requires emergency alarms for \nservice corridors, exit access corridors and \ninterior exit stairways because of the potential \ntransport of hazardous materials through these \nareas. Section 2703.13 requires a continuous \ngas detection system for early detection of \nleaks in areas where HPM gas is used. Gas \ndetection systems are required to initiate a \nlocal alarm and transmit a signal to the \nemergency control station upon detection (see \ncommentary, Sections 2703.12 and 2703.13). \n908.3 Fire alarm system interface. Where an \nemergency alarm system is interfaced with a \nbuilding’s fire alarm system, the signal produced at \nthe fire alarm control unit shall be a supervisory \nsignal.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec908",
      "section_number": "908",
      "section_title": "EMERGENCY ALARM",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 172,
      "token_count": 792,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6005.3.2",
        "Section 605.8",
        "Section 2311.8.9",
        "Section 5004.9",
        "Section 2703.12",
        "Section 1103.7",
        "SBC 801",
        "Section 2703.12.1",
        "Section 908",
        "Section 2703.13",
        "Section 908.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec908_1_647d214f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section provides the requirement for how \nan emergency alarm system is to interface with \na fire alarm system. The emergency alarm \nsystem may or may not require evacuation but \nshould not activate the fire alarm system. It is \nimportant to ensure the integrity of the fire \nalarm system and to ensure that the fire alarm \nsignal be reserved for fire emergencies. Where \ninterface between different alarm systems is \ndesired, such as may occur when providing off-\nsite monitoring services, it is important to \nensure that unwanted activations of the fire \nalarm system are avoided. By requiring the \nsupervisory signal, the code clarifies what is \nintended where systems are interfaced and \nprovides an appropriate level of signal to \nmonitoring facilities to ensure that corrective \naction is taken. \nSECTION 909 SMOKE CONTROL \nSYSTEMS \n909.1 Scope and purpose. This section applies to \nmechanical or passive smoke control systems where \nthey are required for new buildings or portions \nthereof by provisions of SBC 201 or this code. The \npurpose of this section is to establish minimum \nrequirements for the design, installation and \nacceptance testing of smoke control systems that \nare intended to provide a tenable environment for \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec908",
      "section_number": "908",
      "section_title": "EMERGENCY ALARM",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 172,
      "page_end": 172,
      "token_count": 256,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_0_9ea63800",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n543\n\nthe evacuation or relocation of occupants. These \nprovisions are not intended for the preservation of \ncontents, the timely restoration of operations or for \nassistance in fire suppression or overhaul activities. \nSmoke control systems regulated by this section \nserve a different purpose than the smoke- and heat-\nremoval provisions found \nin Section 910. \nMechanical smoke control systems shall not be \nconsidered exhaust systems under Chapter 5 of \nSBC 501.\n\n❖ This section is clarifying the intent of smoke \ncontrol provisions, which is to provide a tenable \nenvironment to occupants during evacuation \nand relocation and not to protect the contents, \nenable timely restoration of operations or \nfacilitate \nfire \nsuppression \nand \noverhaul \nactivities. It should also be understood that a \nsmoke control system cannot maintain tenable \nconditions within the immediate area of fire \norigin. There are provisions for high-rise \nbuildings in SBC 201 Section 403.4.7 that are \nfocused on the removal of smoke for post-fire \nand overhaul operations, which is very different \nthan the smoke control provisions in Section \n909. Another element addressed in this section \nis that smoke control systems serve a different \npurpose than smoke and heat vents (see \nSection 910). This eliminates any confusion \nthat smoke and heat vents can be used as a \nsubstitution for smoke control. Additionally, a \nclarification is provided to note that smoke \ncontrol systems are not considered an exhaust \nsystem in accordance with Chapter 5 of SBC \n501. This is because such systems are unique \nin their operation and are not necessarily \ndesigned to exhaust smoke but are focused on \ntenability for occupants during egress. It should \nbe noted that the smoke control provisions are \nduplicated in Chapter 5 of SBC 501.\n\nIt is important to note that these provisions only \napply when smoke control is required by other \nsections of the code. The code requires smoke \nmanagement within atrium spaces (see SBC \n201 Section 404.5) and underground buildings \n(see SBC 201 Section 405.5). High-rise \nfacilities require smokeproof exit enclosures in \naccordance with Sections 909.20 and 1023.11 \n(see SBC 201 Section 403.5.4). Also, covered \nmall buildings that contain atriums that connect \nmore than two stories require smoke control \n(see SBC 201 Section 402.7.2). Underground \nbuildings \nwith \nfloors \nused \nfor \nhuman \noccupancy that are greater than 9 m below the \nfloor of the level of exit discharge are required \nto be provided with smoke control (see SBC \n201 Section 405.5). I-3 detention occupancies \nthat are in windowless buildings are also \nrequired to be provided with smoke control \ncompliant with Section 909 (see SBC 201 \nSection 408.9).\n\nSection 909 focuses primarily on mechanical \nsmoke control systems, but there are many \ninstances within the code where smoke is \nrequired to be managed in a passive way \nthrough the use of concepts such as smoke \ncompartments. Smoke compartments are \nformed through the use of smoke barriers in \naccordance with SBC 201 Section 709. \nSmoke barriers can be used simply as a \npassive smoke management system or can \nbe a design component of a mechanical \nsmoke control system in accordance with \nSection \n909. \nSome \nexamples \nof \noccupancies requiring passive systems \ninclude hospitals, nursing homes and similar \nfacilities \n(Group \nI-2 \noccupancies) \nand \ndetention facilities (Group I-3 occupancies) \n(see SBC 201 Sections 407.5 and 408.6).\n\nIn some cases, mechanical smoke control in \naccordance with Section 909 is allowed as an \noption for compliance. More specifically, if a \nGroup I-3 contains windowless areas of the \nfacility, \nnatural \nor \nmechanical \nsmoke \nmanagement is required (see SBC 201 Section \n408.9).",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 889,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.5.4",
        "Section 405.5",
        "Section 404.5",
        "SBC 501",
        "Section 909",
        "Section 910",
        "Section 402.7.2",
        "Section 408.9",
        "SBC 201",
        "SBC 801",
        "Section 709",
        "Section 403.4.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_1_75b8e4f1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Over time, smoke control provisions have \nbecome more complex. The reason is related \nto the fact that smoke is a complex problem. \nThere are numerous parameters that need to \nbe considered when designing a smoke control \nsystem, including factors such as buoyancy; \nexpansion of gases; wind; the geometry of the \nspace and of communicating spaces; the \ndynamics of the fire, including heat-release \nrate; the production and distribution of smoke; \nand the interaction of the building systems. The \nmeans of egress from the space is also a major \nconsideration and time to egress is a factor in \ndesigning \nfor \ntenability. \nThe \nhistorical \ncookbook approach of providing six air \nchanges or four air changes based on volume \nof the communicating space does not take \nthese factors into consideration.\n\nSmoke control systems can be either passive \nor active. Active systems are sometimes \nreferred to as mechanical. Passive smoke \ncontrol systems take advantage of smoke \nbarriers surrounding the zone in which the fire \nevent occurs or high bay areas that act as \nreservoirs to control the movement of smoke to \nother areas of the building. Active systems \nutilize pressure differences to contain smoke \nwithin the event zone or exhaust flow rates \nsufficient to slow the descent of the upper-level \nsmoke accumulation to some predetermined \nposition above necessary means of egress \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n544\n\npaths through the zone of fire origin. On rare \noccasions, there is also a possibility of \ncontrolling the movement of smoke horizontally \nby opposed airflow.\n\nEssentially, there are three methods of \nmechanical or active smoke control that can be \nused separately or in combination within a \ndesign: pressurization, exhaust and opposed \nairflow.\n\nOf course, all of these active approaches can \nbe used in combination with the passive \nmethod.\n\nTypically, \nthe \nmechanical \npressurization \nmethod is used in high-rise buildings when \npressurizing shafts (interior exit stairways or \nelevator hoistways) and for zoned smoke \ncontrol. Pressurization is not practical in large \nopen spaces such as atriums or malls, since it \nis difficult to develop the required pressure \ndifferences due to the large volume of the \nspace.\n\nThe exhaust method is typically used in large \nopen spaces such as atriums and malls. The \nopposed airflow method, which basically uses \na velocity of air horizontally to slow the \nmovement of smoke, is typically applied in \ncombination with either a pressurization \nmethod or exhaust method within hallways or \nopenings into atriums and malls.\n\nThe application of each of these methods will \nbe dependent on the specifics of the building \ndesign. Smoke control within a building is \nfundamentally \nan \narchitecturally \ndriven \nproblem. Different architectural geometries first \ndictate the need, or lack thereof, for smoke \ncontrol, and then define the bounds of available \nsolutions to the problem. \n909.2 General design requirements. Buildings, \nstructures, or parts thereof required by SBC 201 or \nthis code to have a smoke control system or systems \nshall have such systems designed in accordance \nwith the applicable requirements of Section 909and \nthe generally accepted and well-established \nprinciples of engineering relevant to the design. The \nconstruction documents shall include sufficient \ninformation and detail to describe adequately the \nelements of the design necessary for the proper \nimplementation of the smoke control systems. \nThese documents shall be accompanied with \nsufficient information and analysis to demonstrate \ncompliance with these provisions.\n\n❖ This section simply states that when smoke \ncontrol systems are required by the code, the \ndesign is required to be in accordance with \nthe provisions of this section. As noted in the \ncommentary to Section 909.1, there are \ninstances within the code that have smoke \nmanagement systems that are purely passive \nin nature and do not reference Section 909.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 850,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 909",
        "Section 909.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_2_356a857f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "This \nsection \nstresses \nthat \ndesigns \nin \naccordance with this section need to follow \n“generally \naccepted \nand \nwell-established \nprinciples of engineering relevant to the \ndesign,” essentially requiring a certain level of \nqualifications in the applicable areas of \nengineering to prepare such designs. The \nprimary engineering disciplines tend to be fire \nengineering and mechanical engineering. Two \nimportant resources when designing smoke \ncontrol systems are the International Code \nCouncil’s (ICC) A Guide to Smoke Control in \nthe 2006 IBC® and American Society of \nHeating, Refrigerating and Air-Conditioning \nEngineers’ (ASHRAE) Handbook of Smoke \nControl Engineering. Additionally, Section \n909.8 requires the use of NFPA 92 for the \ndesign of smoke control systems using the \nexhaust method. This standard has many \nrelevant aspects beyond the design of exhaust \nmethod systems that are also beneficial to the \nsystem designer. In particular, Annex B \nprovides resources in terms of determination of \nfire size for design. ICC’s A Guide to Smoke \nControl in the 2006 IBC® also provides \nguidance on design fires.\n\nA key element covered in this section is the \nneed for detailed and clear construction \ndocuments so that the system is installed \ncorrectly. In most complex designs, the key to \nsuccess is appropriate communication to the \ncontractors as to what needs to be installed. \nThe more complex a design becomes, the \nmore likely there is to be construction errors. \nMost smoke control systems are complex, \nwhich is why special inspections in accordance \nwith Section 909.3 and Chapter 17 of SBC 201 \nare critical for smoke control systems. \nAdditionally, in order for the design to be \naccepted, analyses and justifications need to \nbe provided in enough detail to evaluate for \ncompliance. Adequate documentation is critical \nto the commissioning, inspection, testing and \nmaintenance of smoke control systems and \nsignificantly contributes to the overall reliability \nand effectiveness of such systems. \n909.3 Special inspection and test requirements. \nIn addition to the ordinary inspection and test \nrequirements that buildings, structures and parts \nthereof are required to undergo, smoke control \nsystems subject to the provisions of Section 909 \nshall undergo special inspections and tests \nsufficient to verify the proper commissioning of the \nsmoke control design in its final installed condition. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n552\n\nrequirements. \n909.6.3 Pressurized stairways and \nelevator \nhoistways. Where stairways or elevator hoistways \nare pressurized, such pressurization systems shall \ncomply with Section 909 as smoke control systems, \nin addition to the requirements of Sections 909.20 \nand 909.21.\n\n❖ The purpose of this section is to clarify that \npressurized \nstairways \nand \npressurized \nhoistways are smoke control systems and must \nbe addressed in the same way that a \npressurization system in accordance with \nSection 909.6 addresses such systems. This \nwould require compliance with various sections \nbut in particular the requirements for a rational \nanalysis in accordance with Section 909.4. \n909.7 Airflow design method. Where approved \nby the Fire official, smoke migration through \nopenings fixed in a permanently open position, \nwhich are located between smoke control zones by \nthe use of the airflow method, shall be permitted. \nThe design airflow shall be in accordance with this \nsection. Airflow shall be directed to limit smoke \nmigration from the fire zone. The geometry of \nopenings shall be considered to prevent flow \nreversal from turbulent effects. Smoke control \nsystems using the airflow method shall be designed \nin accordance with NFPA 92.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 813,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.8",
        "Section 909",
        "SBC 201",
        "SBC 801",
        "Section 909.3",
        "Section 909.6",
        "Section 909.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_3_c2d0330a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This method is allowed only where approved \nby the fire official. As the title states, this \nmethod utilizes airflow to avoid the migration of \nsmoke across smoke barriers. This has been \nreferred to as opposed airflow. Specifically, this \nmethod is suited for the protection of smoke \nmigration through doors and related openings \nfixed in a permanently open position. This \nmethod consists of providing a particular \nvelocity of air based on the temperature of the \nsmoke and the height of the opening. The \ntemperature of the smoke will depend on the \ndesign fire that is established for the particular \nbuilding. The higher the temperature of the \nsmoke and the larger the opening, the higher \nthe velocity necessary to maintain the smoke \nfrom migrating into the smoke zone. It should \nbe noted that the airflow method seldom works \nfor large openings, since the velocity to oppose \nthe smoke becomes too high. This method \ntends to work better for smaller openings, such \nas pass-through windows. Reference is made \nto NFPA 92 to determine the minimum velocity \nrequired to limit smoke spread. \n909.7.1 Prohibited conditions. This method shall \nnot be employed where either the quantity of air or \nthe velocity of the airflow will adversely affect \nother portions of the smoke control system, unduly \nintensify the fire, disrupt plume dynamics or \ninterfere with exiting. In no case shall airflow \ntoward the fire exceed 1 m/s. Where the calculated \nairflow exceeds this limit, the airflow method shall \nnot be used.\n\n❖ The airflow method has a limitation on \nmaximum velocity. This limitation is because \nair may distort the flame and cause additional \nentrainment and turbulence; therefore, having \na high velocity of air entering the zone of fire \norigin has the potential of increasing the \namount of smoke produced. The velocity may \nalso interact with other portions of the smoke \ncontrol design. For instance, the pressure \ndifferences in other areas of the building may \nbe altered, which may exceed the limitations of \nSections 909.6.1 and 909.6.2. This section \nrequires that when a velocity of over 1.0 m/sec \nis calculated, the airflow method is not allowed. \nThe solution may result in requiring a barrier \nsuch as a wall or door.\n\nIf the airflow design method is chosen to \nprotect areas communicating with an atrium, \nthe air added to the smoke layer needs to be \naccounted for in the exhaust rate. \n909.8 Exhaust method. Where approved by the \nFire official, mechanical smoke control for large \nenclosed volumes, such as in atriums or malls, shall \nbe permitted to utilize the exhaust method. Smoke \ncontrol systems using the exhaust method shall be \ndesigned in accordance with NFPA 92.\n\n❖ This method is allowed only where approved \nby the Fire official. The primary application of \nthe exhaust method is in large volume spaces, \nsuch as atriums, arenas, convention centers, \nairport terminals and malls, and is the most \nwidely used method in SBC 201. The strategy \nof this method is to maintain tenable conditions \nin a large-volume space. This is primarily \naccomplished through exhausting smoke. The \namount of exhaust depends on the design fire \n[see Commentary Figure 909.8(1)] and the \ngeometry of the space under consideration. \nEssentially, fires produce different amounts \nand properties of smoke based on the material \nbeing burned, and size and placement of the \nfire; therefore, NFPA 92 is referenced for the \ndesign of such systems. NFPA 92 presents \nseveral ways to address the control of smoke, \nwhich includes the use of the following tools: \n• Scale Modeling (Small scale testing)—Utilizes \nthe concept of scaling to allow small scale tests \nto be conducted to understand the smoke \nmovement within a space. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n553",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 844,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_4_17504506",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Benefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations or projections than algebraic \ncalculations. \nDisadvantages— \nExpensive \nand \nthe \napplication of results is limited to the \nuniqueness of the space being analyzed. \n• Algebraic Calculations—Empirically derived \n(based upon testing) modeling in its simplest \nform. \nBenefits—Simple, cost-effective analysis. \nDisadvantages— \nLimited \napplicability \nbecause of the range of values they were \nderived from. Only appropriate with certain \ntypes \nof \ndesign \nfires, \ntypically \nover \nconservative outputs that increase equipment \nneeds and equipment costs and can impact \naesthetics and architectural design. \n• Computer \nModeling \n[Computational \nfluid \ndynamics \n(CFD) \nor \nzone \nmodels]—\nCombination of theory and empirical values to \ndetermine the smoke movement and fire \ninduced conditions within a space and \neffectiveness of the smoke control system. \nBenefits— More realistic understanding of \nsmoke movement in spaces with unusual \nconfigurations \nor \nprojections \nand \nless \nexpensive \nthan \nscale \nmodeling. \nHelps \nsignificantly in designing smoke control \nsystems tailored to spaces and achieving cost-\neffective designs and can help limit the impact \nto architectural design. \nDisadvantages— Computing time and cost \ncan be greater than algebraic calculations but \nbenefits typically outweigh this disadvantage. \nEarly planning is important and can limit these \nadverse impacts.\n\nIn terms of computer models, as noted, there \nare essentially two methods that include zone \nmodels and CFD models. Generally, zone \nmodels are based on the unifying assumption \nthat in any compartment where the effects of \nthe fire are present, there are distinct control \nvolumes (hot upper layer, cool lower layer). In \nreal life, such distinct layers do not exist. An \nexample of a zone model used in such \napplications include the Consolidated Model of \nFire Growth and Smoke Transport (CFAST). \nSee Chapter 31 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation on zone models. CFD models take \nthis much further and actually divide the space \ninto thousands or millions of interconnected \n“control volumes” (“three-dimensional cells” or \n“fields”). The model then yields time-varying \npredictions of temperature, gas velocity, gas \nspecies concentrations, etc. in each individual \ncell and how it interacts with those adjacent to \nit. The use of such models becomes more \naccurate with more numerous and smaller \ncells, but the computing power and expertise \nrequired is much higher than for zone models. \nSee Chapter 32 of the SFPE Handbook of Fire \nProtection Engineering, 5th edition for further \ninformation of CFD models. As noted, the use \nof either type of model can be advantageous, \nbut such use must be undertaken by someone \nqualified. Proper review and verification of the \ninput and output is critical. As stated in the \nSFPE Engineering Guide, Guidelines for \nSubstantiating a Fire Model for a Given \nApplication, determining the suitability of a fire \nmodel is part of a five-step process that \nincludes: \n1. \nDefining the problem of interest. \n2. \nSelecting a candidate model. \n3. \nVerification and validation. \n4. \nUser effect. \n5. \nDocumentation.\n\n❖ Depending on the space being evaluated, \nsome design strategies may provide a better \napproach than others\n\nDepending on the space being evaluated, \nsome design strategies may provide a better \napproach than others. Past editions of the code \nsmoke control provisions for the exhaust \nmethod mandated the use of the algebraic \nmethod with a steady fire. This also mandated \nthat a mechanical system be used, whereas \nNFPA 92 allows an overall review of smoke \nlayer movement and whether the design goals, \nwhich in this case are mandated by the code, \ncan be met. Therefore, if it can be shown that \nthe smoke layer interface can be held at 1.8 m \nabove the highest level of egress as mandated \nin Section 909.8.1 for the design operation time \nrequired \nby \nSection \n909.4.6 \nwithout \nmechanical ventilation, then the space would \ncomply with Section 909. NFPA 92 presents \nseveral design approaches. This allows more \nflexibility in design than that found in previous \neditions of the code.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.8.1",
        "Section 909.4.6",
        "Section 909"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_5_3929011a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "NFPA 92 as a standard does not set the \nminimum smoke layer interface height or \nduration for system operation. Such criteria are \nfound within Sections 909.8.1 and 909.4.6, \nrespectively. See the commentary to those \nsections.\n\nIf the algebraic approach is used, consideration \nof three types of fire plumes may be required to \ndetermine which one is the most demanding in \nterms of smoke removal needs based on the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n554\n\nspace being assessed. They include: \n• Axisymmetric \nplumes—Smoke \nrises \nunimpeded by walls, balconies or similar \nprojections \n[see \nCommentary \nFigure \n909.8(2)]. \n• Balcony spill plumes—Smoke flows under and \naround edges of a horizontal projection [see \nCommentary Figure 909.8(3)]. \n• Window plumes—Smoke flows through an \nopening into a large-volume space [see \nCommentary Figure 909.8(4)].\n\n❖ It should be noted that prior to the reference to \nNFPA 92 in the code, the balcony spill and \nwindow \nplume \ncalculations \nhad \nbeen \neliminated \nfrom \nthe \nsmoke \ncontrol \nrequirements of the code because of concerns \nwith the applicability of those calculations. The \nmajor difference is that NFPA 92 does not \nmandate the use of such equations as did \nprevious editions of SBC 201. The use of such \nequations will depend on the design fires \nagreed upon for the particular design and \nwhether an algebraic approach is chosen. \nThese equations are used to determine a mass \nflow rate of smoke to ultimately determine the \nrequired exhaust volume for that space. If the \npotential for balcony or window spill plumes is \nknown to exist within the space, then \nappropriate measures need to be taken to \naddress these, as they typically result in more \nonerous exhaust and supply requirements. \nPart of the reason for the initial deletion of \nthese equations was the fact that such \nscenarios are not as likely or their impact is \nsignificantly reduced in sprinklered buildings. \nThere is also some concern with the \napplicability of the balcony spill plume equation \nin a variety of applications. These potential fire \nscenarios and resulting plumes may further the \nneed to undertake a CFD analysis to address \nsuch \nhazards \nmore \nappropriately \nand \neffectively.\n\nAnother key aspect that NFPA 92 included \nwithin the algebraic method is equations to \ndetermine that a minimum number of exhaust \ninlets are available to prevent plugholing. \nPlugholing occurs when the exhaust capacity \nat a single point is sufficiently large enough to \ndraw air from the lower layer in addition to \nsmoke. As such, less smoke is removed by the \nexhaust fans and a deeper layer results. If \nplugholing occurs, some of the fan capacity is \nused to exhaust air rather than smoke and thus \ncan affect the ability to maintain the smoke \nlayer at or above the design height. Scale \nmodeling and computer fire modeling would \ndemonstrate these potential problems during \nthe testing and analysis, respectively [see \nCommentary Figure 909.8(5)].\n\nIt should be noted that this section specifically \nreferences NFPA 92 for the design of smoke \ncontrol using the exhaust method. Therefore, \nthe requirements in NFPA 92 related to testing, \ndocumentation and maintenance would not be \napplicable though they may be a good \nresource. Equipment and controls would be \npart of the design; therefore, related provisions \nof NFPA 92 would apply. Generally, the code \naddresses equipment and controls in a similar \nfashion. \n909.8.1 Smoke layer. The height of the lowest \nhorizontal surface of the smoke layer interface shall \nbe maintained not less than 1800 mm above a \nwalking surface that forms a portion of a required \negress system within the smoke zone.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_6_1561a1d3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The design criteria to be used when applying \nNFPA 92 is to maintain the smoke layer \ninterface at least 1800 mm above any walking \nsurface that is considered part of the required \negress within the particular smoke zone, such \nas an atrium, for 20 minutes or 1.5 times the \ncalculated egress time (see Section 909.4.6). \nChapter \n10 \nconsiders \nthe \nmajority \nof \noccupiable space as part of the means of \negress system. Also keep in mind that the \ncriteria of 1800 mm does not apply just to the \nmain floor surface of the mall or atrium but to \nany level where occupants may be exposed \n(for example, balconies) see Commentary \nFigure 909.8.1(1).\n\nThe code uses the terminology “lowest \nhorizontal surface of the accumulating smoke \nlayer interface.”\n\nNFPA 92 has several definitions related to \nsmoke layer, which include the following: \n• Smoke layer. The accumulated thickness of \nsmoke below a physical of thermal barrier. \n• Smoke layer interface. The theoretical \nboundary between a smoke layer and the \nsmoke-free air. (Note: This boundary is at the \nbeginning of the transition zone.) \n• First indication of smoke. The boundary \nbetween the transition zone and the smoke-\nfree air. \n• Transition zone. The layer between the \nsmoke layer interface and the first indication of \nsmoke in which the smoke layer temperature \ndecreases to ambient. The transition zone may \nbe several meter thick (large open space) or \nmay barely exist (small area with intense fire).\n\n❖ See also Commentary Figure 909.8.1(2). \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n555\n\nNFPA 92 provides algebraic equations to \ndetermine first indication of smoke but is limited \nto very specific conditions such as a uniform \ncross section, specific aspect ratios, steady or \nunsteady \nfires and \nno \nsmoke \nexhaust \noperating. When using algebraic equations for \nsmoke layer interface looking at different types \nof \nplumes \nthe \nsmoke \nlayer \ninterface \nterminology is used and the user enters the \ndesired smoke layer interface height. Zone \nmodels use simplifying assumptions so the \nlayers are distinct from one another. In \ncontrast, when CFD or scale modeling is used, \nthe data must be analyzed to verify that the \nsmoke layer interface is located at or above the \n1800 mm during the event. This is not a simple \nanalysis as CFD and scale modeling provide \nmore detail on actual smoke behavior; \ntherefore, the location of the smoke layer \ninterface may not be initially clear without some \nlevel of analysis. Again it depends on the depth \nof the transition layer. This may require \nreviewing tenability within the transition zone. \nTenability limits need to be agreed upon by the \nstakeholders involved. Using CFD or scale \nmodeling would likely need to occur through \nthe alternative methods and materials section \n(Section 104.10) due to the need to review \ntenability limits. It should be noted that NFPA \n92 Annex A suggests that there are methods to \ndetermine where the smoke layer interface and \nfirst indication of smoke are located when \nundertaking CFD and scale modeling using a \nlimited number of point measurements.\n\nAlso, Section 909.8.1 specifies a minimum \ndistance for the smoke layer interface from any \nwalking surface whereas Section 4.5.4.2 of \nNFPA 92 has provisions that simply allows the \nanalysis to demonstrate tenability regardless of \nwhere the layer height is located above the \nfloor. Defining tenability can be more difficult as \nthere is not a standard definition as to what is \nconsidered tenable. Any design using that \napproach would need to be addressed through \nSection 104.10.\n\nNote that the response time of the system \ncomponents (detection, activation, ramp up \ntime, shutting down HVAC, opening/closing \ndoors and dampers, etc.) needs to be \naccounted for when analyzing the location of \nthe smoke layer interface in relation to the \nduration of operations stated in Section \n909.4.6 (see commentary, Section 909.17). \n909.9 Design fire. The design fire shall be based \non a rational analysis performed by the registered \ndesign professional and approved by the Fire \nofficial. The design fire shall be based on the \nanalysis in accordance with Section 909.4 and this \nsection.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.10",
        "Section 4.5.4.2",
        "SBC 801",
        "Section 909.17",
        "Section 909.8.1",
        "Section 909.4.6",
        "Section 909.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_7_0ae5c586",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Estimating the design fire is the most critical \nelement in the smoke control system design; \nseveral design fire types and/or locations \nshould be considered in the design of most \nsystems. The fire is what produces the smoke \nto be controlled by the system; thus, the size of \nthe fire directly impacts the quantity of smoke \nbeing produced. This section ensures that the \ndesign fire be determined through a rational \nanalysis by a registered design professional \nwith \nknowledge \nin \nthis \narea. \nSuch \nprofessionals should have experience in the \narea of fire dynamics, fire engineering and \ngeneral building design, including mechanical \nsystems. When determining the design fire, the \ndesigner \nshould \nwork \nwith \nvarious \nstakeholders to determine the types of hazards \nand combustible materials (fire scenarios) on a \npermanent as well as temporary basis (i.e., \nholiday decorative materials or scenery, \ntemporary art exhibits) that may be present \nthroughout the use of the building once \noccupied. Fire scenarios describe a sequence \nof possible events and set of conditions that \ndescribe the development of fire and the \nspread of combustion products throughout a \nbuilding or part of a building. Those hazards \nthen need to be translated to potential design \nfires to be used when determining the smoke \nlayer interface height for the duration as \ndetermined by Section 909.4.6. See the \ncommentary to Section 909.9.3 for potential \nsources when determining design fires.\n\nThis section also does not mandate the type of \nfire (i.e., steady versus unsteady). A steady fire \nassumes a constant heat-release rate over a \nperiod of time, where unsteady fires do not. An \nunsteady fire includes the growth and decay \nphases of the fire, as well as the peak heat-\nrelease rate. An unsteady fire will hit a peak \nheat-release rate when burning in the open, \nlike an axisymmetric fire. An unsteady fire is a \nmore realistic view of how fires actually burn. It \nshould be noted that fires can be a combination \nof unsteady and steady fires when sufficient \nfuel is available. In other words, the fire initially \ngrows (unsteady) then reaches a steady state \nand burns for some time at a particular heat-\nrelease rate before decay occurs.\n\nDesign fire information should therefore \ntypically include growth rate, peak heat-release \nrate, duration and decay as well as information \nrelated to fire locations and products of \ncombustion yield (CO, smoke, etc.) that are \nproduced by the various design fires that are \ndeemed credible for the space. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n556\n\nTo provide an order of magnitude of fire sizes \nobtained from various combustibles, the \nfollowing data from fire tests is provided. The \nfollowing heat release rates, found in Section \n3, Chapter 3-1 of the 4th edition of the SFPE \nHandbook of Fire Protection Engineering, are \npeak heat release rates: \n• Plastic trash bags/paper trash: Approximately \n120-350 kw \n• Latex foam pillow: Approximately 120 kw \n• Polyurethane foam (PVC Ticking material) \nMattress: Approximately 2630 kw \n• Plywood wardrobe: Approximately 2900-6,400 \nkw \n909.9.1 Factors considered. The engineering \nanalysis shall include the characteristics of the fuel, \nfuel load, effects included by the fire and whether \nthe fire is likely to be steady or unsteady.\n\n❖ This section simply provides more detail on the \nfactors \nthat \nshould \nbe \ntaken \nunder \nconsideration when determining the design fire \nsize. To determine the appropriate fire size, an \nengineering analysis is necessary that takes \ninto account the following elements: fuel \n(potential burning rates), fuel load (how much), \neffects included by the fire (smoke particulate \nsize and density), steady or unsteady (burn \nsteadily or simply peak and dissipate) and \nlikelihood of sprinkler activation (based on \nheight and distance from the fire). \n909.9.2 Design fire fuel. Determination of the \ndesign fire shall include consideration of the type of \nfuel, fuel spacing and configuration.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.9.3",
        "Section 909.4.6",
        "Section 3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_8_51d5e55e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The design fire size may also be affected by \nsurrounding combustibles, which may have the \neffect of increasing the fire size. More \nspecifically, there is concern that if sufficient \nseparation \nis \nnot \nmaintained \nbetween \ncombustibles, then a larger design fire is likely. \nThe code does not provide extensive detail on \nthis as such determination is left to the rational \nanalysis \nundertaken \nby \nthe \ndesign \nprofessional. NFPA 92 provides one method in \nwhich to determine the critical separation \ndistance, R. This is based on fire size and the \ncritical radiant heat flux for nonpiloted ignition. \nNonpiloted ignition means the radiated heat \nfrom the fire without direct flame contact will \nignite adjacent combustibles. \n909.9.3 Heat-release assumptions. The analysis \nshall make use of best available data from approved \nsources and shall not be based on excessively \nstringent limitations of combustible material.\n\n❖ This section stresses that data obtained for use \nin a rational analysis need to come from \nrelevant and appropriate sources. Data can be \nobtained from groups such as NIST or from \nAnnex B of NFPA 92. Data from fire tests are \navailable and are a good resource for such \nanalysis. As noted earlier, such data are not \nprevalent (see also Chapter 8, Analysis of \nDesign Fires, from A Guide to Smoke Control \nin the 2006 IBC® and Chapter 26 of the SFPE \nHandbook of Fire Protection Engineering, 5th \nedition). \n909.9.4 Sprinkler effectiveness assumptions. A \ndocumented engineering analysis shall be provided \nfor conditions that assume fire growth is halted at \nthe time of sprinkler activation.\n\n❖ This section raises a few questions regarding \nactivation of sprinklers and their impact on the \nfire both in terms of their ability to “control” as \nwell as “extinguish” a fire. The first is \nconcerning an assumption that sprinklers will \nimmediately control the fire as soon as they are \nactivated (i.e., control results in limiting further \ngrowth and maintaining the heat-release rate at \napproximately the same fire size as when the \nsprinklers activated). This assumption may be \ntrue in some cases, but for high ceilings, the \nsprinkler may not activate or may be \nineffective. Sprinklers may be ineffective in \nhigh spaces, since by the time they are \nactivated, the fire is too large to control. \nEssentially, the fire plume may push away and \nevaporate the water before it actually reaches \nthe seat of the fire. In addition, the fire may be \nshielded \nfrom \nsprinkler \nspray \nso \nthat \ninsufficient quantities of water reach the fuel. \nThese are common problems with high-piled \nstorage as well as other fires, including retail, \nand has been shown in actual tests. Also, if the \nfire becomes too large before the sprinklers are \nactivated, the available water supply and \npressure for the system may be compromised. \nAdditionally, based on the layout of the room \nand the movement of the fire effluents, the \nwrong sprinklers could be activated, which \nleads to a larger fire size and depletion of the \navailable water supply and pressure.\n\nAnother issue is whether the sprinklers \n“control” or “extinguish” the fire. Typical \nsprinklers are assumed only to control fires as \nopposed to extinguishing them. Sprinklers may \nbe able to extinguish the fire, but it should not \nautomatically be assumed. A fire that is \ncontrolled will achieve steady state and \nmaintain a certain fire size, which is very \ndifferent \nfrom \na \nfire \nthat \nis \nactually \nextinguished.\n\nBased on these concerns, each scenario \nneeds to be looked at individually to determine \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n557\n\nwhether sprinklers would be effective in halting \nthe growth or extinguishing the fire. More \nspecifically, the evaluation should include \ndroplet size, density and area of coverage and \nshould also be based on actual test results. \n909.10 Equipment. Equipment including, but not \nlimited to, fans, ducts, automatic dampers and \nbalance dampers shall be suitable for their intended \nuse, suitable for the probable exposure temperatures \nthat the rational analysis indicates, and as approved \nby the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 958,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_9_23d8d6b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Section 909.10 and subsequent sections are \nprimarily related to the reliability of the system \ncomponents to provide a smoke control system \nthat works according to the design. One of the \nlargest concerns when using smoke control \nprovisions is the overall reliability of the system. \nSuch \nsystems \nhave \nmany \ndifferent \ncomponents, such as smoke and fire dampers, \nfans, ducts and controls associated with such \ncomponents. The more components a system \nhas, the less reliable it becomes. In fact, one \napproach in providing a higher level of \nreliability is utilizing the normal building \nsystems such as the HVAC to provide the \nsmoke control system. Basically, systems used \nevery day are more likely to be working \nappropriately, since they are essentially being \ntested daily; however, there are many \ncomponents that are specific to the smoke \ncontrol system, such as exhaust fans in an \natrium or the smoke control panel.\n\nAlso, there is not a generic prescriptive set of \nrequirements as to how all smoke control \nsystem elements should operate, since each \ndesign may be fairly unique. The specifics on \noperation of such a system need to be included \nwithin the design and construction documents. \nMost components used in smoke control \nsystems are elements used in many other \napplications such as HVAC systems; therefore, \nthe basic mechanisms of a fan used in a smoke \ncontrol system may not be different, although \nthey may be applied differently. \n909.10.1 \nExhaust fans. Components of \nexhaust fans shall be rated and certified by the \nmanufacturer for the probable temperature rise to \nwhich the components will be exposed. This \ntemperature rise shall be computed by: \nIJ = (!\u000f/\u0010\u000f) + (I\b) \n(9-2)\n\nwhere: \nc = Specific heat of smoke at smoke layer \ntemperature, kJ/kg · K. \nm = Exhaust rate, kg/s. \nQc = Convective heat output of fire, kW. \nTa = Ambient temperature, K. \nTs = Smoke temperature, K. \nException: Reduced Ts as calculated based on the \nassurance of adequate dilution air.\n\n❖ Fans used for smoke control systems must be \nable \nto \ntolerate \nthe \npossible \nelevated \ntemperatures to which they will be exposed. \nAgain, like many other factors this depends \nupon the specifics of the design fire. \nEssentially, Equation \n(9-2) requires \nthe \ncalculation of the potential temperature rise. \nThe exhaust fans must be specifically rated and \ncertified by the manufacturer to be able to \nhandle these rises in temperature. There is an \nexception \nthat \nallows \nreduction \nof \nthe \ntemperature if it can be shown that adequate \ntemperature reduction will occur. In many \ncases if the exhaust fans are near the ceiling, \nthe smoke will be much cooler than the value \nresulting from Equation (9-2) since the smoke \nmay cool considerably by the time it reaches \nthe ceiling. Also, sprinkler activation will assist \nin cooling the smoke further. \n909.10.2 \nDucts. Duct materials and joints \nshall be capable of withstanding the probable \ntemperatures and pressures to which they are \nexposed as determined in accordance with Section \n909.10.1. Ducts shall be constructed and supported \nin accordance with SBC 501. Ducts shall be leak \ntested to 1.5 times the maximum design pressure in \naccordance with nationally accepted practices. \nMeasured leakage shall not exceed 5 percent of \ndesign flow. Results of such testing shall be a part \nof the documentation procedure. Ducts shall be \nsupported \ndirectly \nfrom \nfire-resistance-rated \nstructural elements of the building by substantial, \nnoncombustible supports. \nException: Flexible connections, for the purpose of \nvibration isolation, complying with SBC 501 and \nthat are constructed of approved fire resistance-\nrated materials.\n\n❖ The next essential component of a smoke \ncontrol system is the integrity of the ducts to \ntransport supply and exhaust air. The integrity \nof ducts is also important for an HVAC system, \nbut is more critical in this case since it is not \nsimply a comfort issue but one of life safety. \nThe key concern with ducts in smoke control \nsystems is that they can withstand elevated \ntemperatures and that there will be minimal \nleakage. The concern with leakage is the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n558\n\npotential of leaking smoke into another smoke \nzone or not providing the proper amount of \nsupply air to support the system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 909.10",
        "SBC 801",
        "Section 909.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_10_bf5e4fa4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "More specifically, all ducts need to be leak \ntested to 1.5 times the maximum static design \npressure. The leakage resulting should be no \nmore than 5 percent of the design flow. For \nexample, a duct that has a design flow of 0.141 \nm3/s would be allowed 0.007 m3/s of leakage \nwhen exposed to a pressure equal to 1.5 times \nthe design pressure for that duct. The tests \nshould be in accordance with nationally \naccepted practices. This criterion will often limit \nductwork for smoke control systems to lined \nsystems, since the amount of leakage in such \nsystems is much less.\n\nAs part of the concern for possible exposure to \nfire and fire products, the ducts are required to \nbe \nsupported \nby \nway \nof \nsubstantial \nnoncombustible supports connected to the fire-\nresistance-rated structural elements of the \nbuilding. As noted, the system needs to able to \nrun for 20 minutes starting from the detection \nof the fire. The exception to this section is really \nmore of an acknowledgment that flexible \nconnections \nfor \nvibration \nisolation \nare \nacceptable when constructed of approved fire-\nresistance-rated materials. More specifically, it \nis often necessary to use such connections for \nconnecting the duct to the fan. These \nconnections cannot necessarily meet the \nrequirements of the main section but are a \nminimal part of the ductwork and as long as \nthey perform adequately with regard to fire \nresistance, they are permitted. Note that the \nterm “approved” is used to determine the \nrequired fire resistance; therefore, flexibility is \nprovided. The code does not specifically \naddress this determination but perhaps a \nrelationship to the duration or operation and \nthese flexible connections could be made to \ndetermine the necessary performance. \n909.10.3 \nEquipment, inlets and outlets. \nEquipment shall be located so as to not expose \nuninvolved portions of the building to an additional \nfire hazard. Outside air inlets shall be located so as \nto minimize the potential for introducing smoke or \nflame into the building. Exhaust outlets shall be so \nlocated as to minimize reintroduction of smoke into \nthe building and to limit exposure of the building or \nadjacent buildings to an additional fire hazard.\n\n❖ The intent of this section is to minimize the \nlikelihood of smoke being reintroduced into the \nbuilding due to poorly placed outdoor air inlets \nand exhaust air outlets; therefore, placing one \nright next to the other on the exterior of the \nbuilding would be inappropriate. In addition, \nwind and other adverse conditions should be \nconsidered when choosing locations for these \ninlets and outlets. Particular attention should \nbe paid to introducing exhausted smoke into \nanother smoke zone. Also, smoke should be \nexhausted in a direction that will not introduce \nit into surrounding buildings or facilities. Within \nthe building itself, the supply air and exhaust \noutlets should also be strategically located. \nThe exhaust inlets and supply air should be \nevenly distributed to reduce the likelihood of a \nhigh velocity of air that may disrupt the fire \nplume and also push smoke back into occupied \nareas. See the commentary to Section 909.8 \nfor discussion on avoiding plugholing. \n909.10.4 \nAutomatic dampers. Automatic \ndampers, regardless of the purpose for which they \nare installed within the smoke control system, shall \nbe listed and conform to the requirements of \napproved recognized standards.\n\n❖ This section addresses the reliability of any \ndampers used within a smoke control system. \nThis particular provision requires that the \ndampers be listed and conform to the \nappropriate \nrecognized \nstandards. \nMore \nspecifically, Section 717 of SBC 201 contains \nmore detailed information on the specific \nrequirements for smoke and fire dampers. \nSmoke and fire dampers should be listed in \naccordance \nwith \nUL \n555S \nand \n555, \nrespectively. Also, remember that each smoke \ncontrol design is unique and the sequence and \nmethods used to activate the dampers may \nvary from design to design. This information \nneeds to be addressed in the construction \ndocuments.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 882,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 717",
        "Section 909.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_11_f03d8325",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Another factor to take into account, with regard \nto timing of the system, is the fact that some \ndampers react more quickly than others, simply \ndue \nto \nthe \nparticular \nsmoke \ndamper \ncharacteristics. \nAdditionally, \nduring \nthe \ncommissioning of the system, the damper is \ngoing to be exposed to many repetitions. \nThese repetitions need to be accounted for in \nthe overall reliability of the system. \n909.10.5 \nFans. \nIn \naddition \nto \nother \nrequirements, belt-driven fans shall have 1.5 times \nthe number of belts required for the design duty \nwith the minimum number of belts being two. Fans \nshall be selected for stable performance based on \nnormal temperature and, where applicable, elevated \ntemperature. Calculations and manufacturer’s fan \ncurves shall be part of the documentation \nprocedures. Fans shall be supported and restrained \nby noncombustible devices in accordance with the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n559\n\nstructural design requirements of Chapter 16 of \nSBC 201. \nMotors driving fans shall not be operated beyond \ntheir nameplate kilowatts as determined from \nmeasurement of actual current draw and shall have \na minimum service factor of 1.15.\n\n❖ Part of the overall reliability requires that fans \nused to provide supply air and exhaust \ncapacity will be functioning when necessary; \ntherefore, a safety factor of 1.5 is placed upon \nthe required belts for fans. All fans used as part \nof a smoke control system must provide 1.5 \ntimes the number of required belts with a \nminimum of two belts for all fans.\n\nThis section also points out that the fan chosen \nshould fit the specific application. It should be \nable to withstand the temperature rise as \ncalculated in Section 909.10.1 and generally \nbe able to handle typical exposure conditions, \nsuch as location and wind. For instance, \npropeller fans are highly sensitive to the effects \nof wind. When located on the windward side of \na building, wall-mounted, nonhooded propeller \nfans are not able to compensate for wind \neffects. Additionally, even hooded propeller \nfans located on the leeward side of the building \nmay not adequately compensate for the \ndecrease in pressure caused by wind effects. \nIn general, when designing a system, it should \nbe remembered that field conditions might vary \nfrom the calculations; therefore, flexibility \nshould be built into the design that would \naccount for things, such as variations in wind \nconditions.\n\nFinally, this section stresses that fan motors not \nbe operated beyond their rated watts. \n909.11 Standby power. Smoke control systems \nshall be provided with standby power in accordance \nwith Section 1203.\n\n❖ This section references Chapter 12 for the \nspecifics as to what is required for standby \npower. As with any life safety system, a level of \nredundancy with regard to power supply is \nrequired to enable the functioning of the \nsystem during a fire. The primary source is the \nbuilding’s \nnormal \npower \nsystem. \nThe \nsecondary power system is by means of \nstandby power. One of the key elements is that \nstandby power systems are intended to \noperate within 60 seconds of loss of primary \npower. It should be noted that the primary \ndifference \nbetween \nstandby \npower \nand \nemergency power is that emergency power \nmust operate within 10 seconds of loss of \nprimary power versus 60 seconds. \n909.11.1 \nEquipment room. The standby \npower source and its transfer switches shall be in a \nroom separate from the normal power transformers \nand switch gears and ventilated directly to and from \nthe exterior. The room shall be enclosed with not \nless than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "SBC 201",
        "SBC 801",
        "Section 711",
        "Section 909.10.1",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_12_41a35383",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section requires isolation from normal \nbuilding power systems via a 1-hour fire barrier, \n1-hour horizontal assembly, or both, depending \nupon the location within the building. This \nincreases the reliability and reduces the \nlikelihood that a single event could remove both \npower supplies. The intent of the ventilation is \nfocused on the proper function of the standby \npower source in terms of engine-driven \ngenerators having appropriate cooling air and \ncombustion air. The requirement that it be from \nthe outside is related to the protection of such \nventilation from the effects of the fire. \n909.11.2 \nPower sources and power surges. \nElements of the smoke control system relying on \nvolatile memories or the like shall be supplied with \nuninterruptable power sources of sufficient duration \nto span 15-minute primary power interruption. \nElements of the smoke control system susceptible \nto power surges shall be suitably protected by \nconditioners, suppressors or other approved means.\n\n❖ Smoke \ncontrol \nsystems \nhave \nmany \ncomponents, \nsometimes \nhighly \nsensitive \nelectronics, that are adversely affected by any \ninterruption in or sudden surges of power. \nTherefore, Section 909.11.2 requires that any \ncomponents of a smoke control system, such \nas volatile memories, be supplied with an \nuninterruptible power system for the first 15 \nminutes of loss of primary power. Volatile \nmemory components will lose memory upon \nany loss of power, no matter how short the time \nperiod. Once the 15 minutes elapse, these \nelements can be transitioned to the already \noperating standby power supply.\n\nWith regard to components sensitive to power \nsurges, they need to be provided with surge \nprotection \nin \nthe \nform \nof \nconditioners, \nsuppressors or other approved means. \n909.12 Detection and control systems. Fire \ndetection systems providing control input or output \nsignals to mechanical smoke control systems or \nelements \nthereof \nshall \ncomply \nwith \nthe \nrequirements of Section 907. Such systems shall be \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n560\n\nequipped with a control unit complying with UL \n864 and listed as smoke control equipment.\n\n❖ This section is focused on proper monitoring of \nthe fire detection systems that activate the \nsmoke control system through compliance with \nSection 907and UL 864. This requires a \nspecific listing of the fire alarm control unit as \nsmoke control equipment. UL 864 has a \nsubcategory (UUKL) specific to fire alarm \ncontrol panels for smoke control system \napplications. \n909.12.1 \nVerification. Control systems for \nmechanical smoke control systems shall include \nprovisions for verification. Verification shall \ninclude positive confirmation of actuation, testing, \nmanual override and the presence of power \ndownstream of all disconnects. A preprogrammed \nweekly test sequence shall report abnormal \nconditions audibly, visually and by printed report. \nThe preprogrammed weekly test shall operate all \ndevices, equipment, and components used for \nsmoke control. \nException: Where verification of individual \ncomponents tested through the preprogrammed \nweekly testing sequence will interfere with, and \nproduce unwanted effects to, normal building \noperation, \nsuch \nindividual \ncomponents \nare \npermitted to be bypassed from the preprogrammed \nweekly testing, where approved by the Fire official \nand in accordance with both of the following: \n1. Where the operation of components is \nbypassed from the preprogrammed weekly \ntest, presence of power downstream of all \ndisconnects shall be verified weekly by a \nlisted control unit. \n2. Testing of all components bypassed from the \npreprogrammed weekly test shall be in \naccordance with Section 909.22.6.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 816,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907",
        "SBC 801",
        "Section 909.11.2",
        "Section 909.22.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_13_d5bb96d6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section addresses the function of the \nmechanical elements of the smoke control \nsystem once the system is activated. In \nparticular, there is a focus on verification of \nactivities. \nVerification \nwould \ninclude \nthe \nfollowing two aspects: \n1. \nThe system is able to verify actuations, \ntesting, \nmanual \noverrides \nand \nthe \npresence of power downstream. This \nwould require information reported back \nto the smoke control panel, which can be \naccomplished \nvia \nthe \nweekly \ntest \nsequence or through full electronic \nmonitoring of the system. \n2. \nConduct a preprogrammed weekly test \nthat simulates an actual (smoke) event to \ntest the components of the system. These \ncomponents would include elements such \nas smoke dampers, fans and doors. \nAbnormal conditions need to be reported \nin three ways: \na. \nAudibly \nb. \nVisually \nc. \nPrinted report.\n\n❖ It should be noted that electrical monitoring of \nthe control components is not required \n(supervision). \nSuch \nsupervision \nverifies \nintegrity of the conductors from a fire alarm \ncontrol unit to the control system input. The \nweekly test is considered sufficient verification \nof system performance and is often termed \n“end-to-end verification.” In other words, the \ncontrol system input provides the expected \nresults. Verification can be accomplished \nthrough any sensor that is calibrated to \ndistinguish the difference between proper \noperation and a fault condition. For fans, \nproper operation means that the fan is moving \nair within the intent of its design. Fault \nconditions include power failure, broken fan \nbelts, adverse wind effects, a locked rotor \ncondition and/or filters or large ducts that are \nblocked, causing significantly reduced airflow. \nIn addition to differential pressure transmitters \nand sail switches, this can be accomplished by \nstate-of-the-art current sensors. There is more \ndiscussion on verification for elements such as \nducts and fire doors in Chapter 9 of A Guide to \nSmoke Control in the 2006 IBC®.\n\nAlso, the fact that a smoke control system is \nnondedicated (integrated with an HVAC \nsystem) does not mean that it is automatically \nbeing tested on a daily basis. It is cautioned \nthat simply depending on occupant discomfort, \nfor example, is sometimes an insufficient \nindicator of a fully functioning smoke control \nsystem. There may be various modes in which \nthe HVAC system could operate that may not \nexercise the smoke control features and the \nsequence in which the system should operate. \nAn example is an air-conditioning system \noperating only in full recirculating mode versus \nexhaust mode. This failure will likely not affect \noccupants and will not exercise the exhaust \nfunction. Plus, doors, which may be part of the \nsmoke barrier, may not need to be closed in \nnormal building operations but would need to \nbe closed during smoke control system \noperation. This is why this section does not \nnecessarily differentiate between dedicated \nand nondedicated smoke control systems and \nrequires the system components to be tested. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n561\n\nIt is important to note that this weekly test \nsequence is not an actual smoke event and is \nonly intended to activate the system to ensure \nthat the components are working correctly.\n\nThe exception addresses the impracticality of \nrequiring a weekly test for many buildings. For \nmany systems, the weekly test requires the \nintroduction of untreated air into the smoke \nzone. This can be impractical in areas with cold \nor hot climates and for buildings that require \nclose control of temperature and humidity, \nsuch as art museums and similar facilities. The \nintroduction of the untreated air can also result \nin wasting energy to reheat, recool, humidify, \nor dehumidify the smoke control zone.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 837,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_14_37f258d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The intent of the exception is to provide means \nto verify that the required systems will be \navailable when needed. The code requires \ncontrol units to comply with UL 864; thus, all \ncomponents of the control system will be \nsupervised. \nThe \nexception \nincludes \nrequirements for verification of the power \ndownstream of all disconnects, such as power \nbreakers, \npower \ndisconnects, \nautomatic \ntransfer switches, motor starters, and motor \ncontrols. \nThis \nwill \nprovide \nreasonable \nassurance that power will be available for all \nsmoke control components, such as fans, \ndampers, doors, and windows. The exception \nalso adds the semi-annual requirement for a \ncomplete system test by reference to Section \n909.22.6. This allows the building owner to \nschedule complete system testing on days that \nwill reduce the impact to the building and \nenergy needs. The combination of additional \nsupervision and additional testing provides a \nreasonable alternative to weekly testing. \n909.12.2 \nWiring. In addition to meeting \nrequirements of SBC 401, all wiring, regardless of \nvoltage, shall be fully enclosed within continuous \nraceways.\n\n❖ Wiring is required to be placed within \ncontinuous raceways which provides an \nadditional level of reliability for the system. The \ndefinition of the term “raceway” in SBC 401 lists \nseveral acceptable types of complying raceway \nthat can be used, however manufactured cable \nassemblies such as metal-clad cable (Type \nMC) or armored cable (Type AC) are not \nincluded. \n909.12.3 \nActivation. \nSmoke \ncontrol \nsystems shall be activated in accordance with this \nsection.\n\n❖ The activation of a smoke control system is \ndependent on when such a system is required. \nMechanical smoke control systems, which \ncould include pressurization, airflow or exhaust \nmethods, require an automatic activation \nmechanism. When using a passive system, \nwhich depends upon compartmentation, spot-\ntype detectors are acceptable for the release of \ndoor closers and similar openings. Whereas \nwith more complex mechanical systems such \nactivation needs to go beyond single station \ndetectors and be part of an automatic \ncoordinated system. \n909.12.3.1 \nPressurization, \nairflow \nor \nexhaust method. Mechanical smoke control \nsystems using the pressurization, airflow or exhaust \nmethod shall have completely automatic control.\n\n❖ Automatic activation of such systems is \nespecially critical as tenability is much more \ndifficult to achieve if a delay occurred waiting \nfor manual activation of the system. See \nSections 909.6 for the pressurization method, \n909.7 for the airflow design method and 909.8 \nfor the exhaust method. \n909.12.3.2 \nPassive method. Passive smoke \ncontrol systems actuated by approved spot-type \ndetectors listed for releasing service shall be \npermitted.\n\n❖ This section recognizes that a passive system \ndoes not address smoke containment through \nmechanical means; therefore, it does not need \nto be “automatically activated” except in cases \nwhere smoke barriers have openings. These \nopenings would be required to have smoke \ndetectors to close openings where required by \nthe design. Although spot type detectors are \ntechnically automatic they are not part of a \nmore coordinated system of activation as \nneeded for mechanical smoke control systems. \nSuch detectors are simply standalone devices \nthat fail in the fail safe position. In other words \nif the power were lost a door on a magnetic \nhold would simply close. \n909.12.4 \nAutomatic \ncontrol. \nWhere \ncompletely automatic control is required or used, \nthe automatic-control sequences shall be initiated \nfrom an appropriately zoned automatic sprinkler \nsystem complying with Section 903.3.1.1, manual \ncontrols provided with ready access for the fire \ndepartment  and any smoke detectors required by \nthe engineering analysis.\n\n❖ Where automatic activation is required, it must \nbe accomplished \nby a \nproperly \nzoned \nautomatic sprinkler system and/or smoke \ndetection where required by this code, or other \ninitiation methods if the engineering analysis \nrequires them. Manual control for the fire \ndepartment  needs to be provided. An \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n562",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 930,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1",
        "SBC 401",
        "Section 909.22.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_15_a4561485",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "important point with this particular requirement \nis that smoke control systems are engineered \nsystems and a prescribed smoke detection \nsystem may not fit the needs of the specific \ndesign. Other types of detectors, such as beam \ndetectors (within an atrium), may be used and \ncould be more useful and more practical from \na maintenance standpoint. Also, it may not be \npractical or appropriate for the building’s fire \nalarm system to activate such systems, as it \nmay alter the effectiveness of the system by \npulling smoke through the building versus \nremoving or containing the smoke. For \nexample, a building with an atrium may have \nseveral floors below the space. If a fire occurs \nin one of the floors not associated with the \natrium, the atrium smoke control system could \npossibly pull smoke throughout the building if \nthe detection is zoned incorrectly. \n909.13 Control air tubing. Control air tubing shall \nbe of sufficient size to meet the required response \ntimes. Tubing shall be flushed clean and dry prior \nto final connections and shall be adequately \nsupported and protected from damage. Tubing \npassing through concrete or masonry shall be \nsleeved \nand \nprotected \nfrom \nabrasion \nand \nelectrolytic action.\n\n❖ Control tubing is a method that uses \npneumatics to operate components such as \nthe opening and closing of dampers. Because \nof the sophistication of electronic systems \ntoday, control tubing is becoming less \ncommon.\n\nThese particular requirements provide the \ncriteria for properly designing and installing \ncontrol tubing. Essentially, it is up to the design \nprofessional \nto \ndetermine \nthe \nsize \nrequirements \nand \nto \nproperly \ndesign \nappropriate supports. This information needs \nto \nbe \ndetailed \nwithin \nthe \nconstruction \ndocuments. Additionally, because of the effect \nof moisture and other contaminants on control \ntubing, it must be flushed clean and then dried \nbefore installation. \n909.13.1 \nMaterials. Control air tubing shall \nbe hard drawn copper, Type L, ACR in accordance \nwith ASTM B 42, ASTM B 43, ASTM B 68, \nASTM B 88, ASTM B 251 and ASTM B 280. \nFittings shall be wrought copper or brass, solder \ntype, in accordance with ASME B 16.18 or \nASME B 16.22. Changes in direction shall be made \nwith appropriate tool bends. Brass compression-\ntype fittings shall be used at final connection to \ndevices; other joints shall be brazed using a BCuP5 \nbrazing alloy with solidus above 593°C and \nliquidus below 816°C. Brazing flux shall be used on \ncopper-to-brass joints only. \nException: Nonmetallic tubing used within control \npanels and at the final connection to devices, \nprovided all of the following conditions are met: \n1. Tubing shall comply with the requirements \nof Section 602.2.1.3 of SBC 501. \n2. Tubing and the connected device shall be \ncompletely enclosed within a galvanized or \npaint-grade \nsteel \nenclosure \nhaving \na \nminimum thickness of 0.75 mm. Entry to the \nenclosure shall be by copper tubing with a \nprotective grommet of neoprene or Teflon or \nby suitable brass compression to male-barbed \nadapter. \n3. Tubing shall be identified by appropriately \ndocumented coding. \n4. Tubing shall be neatly tied and supported \nwithin the enclosure. Tubing bridging \ncabinets and doors or moveable devices shall \nbe of sufficient length to avoid tension and \nexcessive stress. Tubing shall be protected \nagainst abrasion. Tubing connected to \ndevices on doors shall be fastened along \nhinges.\n\n❖ This section addresses the materials allowed \nfor control air tubing along with approved \nmethods of connection. All of this information \nneeds to be documented, as it will be subject \nto review by the special inspector. \n909.13.2 \n Isolation from other functions. \nControl tubing serving other than smoke control \nfunctions shall be isolated by automatic isolation \nvalves or shall be an independent system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 602.2.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_16_1cc31d6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section requires separation of control \ntubing used for other functions through the use \nof isolation valves or a completely separate \nsystem. This is necessary due to the difference \nin requirements for control tubing used in a \nsmoke control system versus other building \nsystems. The isolation of the control air tubing \nfor a smoke control system needs to be \nspecifically \nnoted \non \nthe \nconstruction \ndocuments. \n909.13.3 \nTesting. Control air tubing shall be \ntested at three times the operating pressure for not \nless than 30 minutes without any noticeable loss in \ngauge pressure prior to final connection to devices.\n\n❖ As part of the acceptance testing of the smoke \ncontrol system, the control air tubing will be \npressure tested three times the operating \npressure for 30 minutes or more. The \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n563\n\nperformance criteria as to whether the control \ntubing is considered a failure is when there is \nany noticeable loss in gauge pressure prior to \nfinal connection of devices during the 30-\nminute duration test. \n909.14 Marking \nand \nidentification. \nThe \ndetection and control systems shall be clearly \nmarked at all junctions, accesses and terminations.\n\n❖ This section requires that all portions of the fire \ndetection system that activate the smoke \ncontrol system be marked and identified \nappropriately. This includes all applicable fire \nalarm-initiating devices, the respective junction \nboxes, all data-gathering panels and fire alarm \ncontrol panels. Additionally, all components of \nthe smoke control system, which are not \nconsidered a fire detection system, are \nrequired to be properly identified and marked. \nThis would include all applicable junction \nboxes, control tubing, temperature control \nmodules, relays, damper sensors, automatic \ndoor sensors and air movement sensors. \n909.15 Control \ndiagrams. \nIdentical \ncontrol \ndiagrams showing all devices in the system and \nidentifying their location and function shall be \nmaintained current and kept on file with the Fire \nofficial, the fire department  and in the fire \ncommand center in a format and manner approved \nby the Fire official.\n\n❖ The purpose of control diagrams is to provide \nconsistent information on the system in several \nkey \nlocations, \nincluding \nthe \nbuilding \ndepartment, the fire department  and the fire \ncommand center. If a fire command center is \nnot required or provided, the diagrams need to \nbe located such that they can be readily \naccessed \nduring \nan \nemergency. \nSome \npossible locations may be the security office, \nthe building manager’s office or, if possible, \nwithin \nthe \nsmoke \ncontrol \npanel. \nThis \ninformation is intended to assist in the use and \noperation of the smoke control system. The \nformat of the control diagram is as approved by \nthe fire chief. This is necessary since the fire \ndepartment  is the agency that will be using \nsuch a system during a fire and when the \nsystem is tested in the future. The more clearly \nthe information is communicated, the more \neffective the smoke control system will be.\n\nIt should be noted that the fire department  may \nwant all smoke control systems within a \njurisdiction to follow a particular protocol for \ncontrol diagrams. Generally, the control \ndiagrams should indicate the required reaction \nof the system in all scenarios. The status or \nposition of every fan and damper in every \nscenario must be clearly identified. \n909.16 Fire fighter’s smoke control panel. A fire \nfighter’s smoke control panel for fire department  \nemergency response purposes only shall be \nprovided and shall include manual control or \noverride of automatic control for mechanical smoke \ncontrol systems. The panel shall be located in a fire \ncommand center complying with Section 508in \nhigh-rise buildings or buildings with smoke-\nprotected assembly seating. In all other buildings, \nthe fire fighter’s smoke control panel shall be \ninstalled in an approved location adjacent to the fire \nalarm control panel. The fire fighter’s smoke \ncontrol panel shall comply with Sections 909.16.1 \nthrough 909.16.3.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 508",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_17_8408aeb7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ One of the elements that makes a smoke \ncontrol system effective is that its activity is \nsuccessfully \ncommunicated \nto \nthe \nfire \ndepartment  and the fire department  is able to \nmanually operate the system. The following \nsections provide requirements for a control \npanel specifically for smoke control systems. \nThis panel is required to be located within a fire \ncommand center when it is located in a high-\nrise building or there is smoke-protected \nseating. Section 508.1 would require a fire \ncommand center for high-rise buildings. \nSmoke-protected seating does not require a \nfire command center in Chapter 10, but this \nprovision would ensure that one exists and \ncontains the smoke control panel. Facilities \nwith smoke-protected seating tend to be larger \nfacilities that, at the very least, would already \nhave a central security center if not a fire \ncommand \ncenter \nas \nrequired \nby \nthe \njurisdiction. All other locations would only need \nto provide the panel in an approved location as \nlong as it is located with the fire alarm panel. \nThe specific location will depend on the needs \nof the fire department  in that jurisdiction. The \nreason not all fire fighter’s smoke control \npanels need to be located in a fire command \ncenter is that many smoke control systems are \nlocated in a building containing an atrium that \nmay only be three stories in height. A 19 m2 fire \ncommand center would be excessive for such \nbuildings. There are two components that \ninclude the requirements for the display and for \nthe controls. This control panel will provide an \nability to override any other controls, whether \nmanual or automatic, within the building as \nthey relate to the smoke control system. \n909.16.1 \nSmoke control systems. Fans \nwithin the building shall be shown on the fire \nfighter’s control panel. A clear indication of the \ndirection of airflow and the relationship of \ncomponents shall be displayed. Status indicators \nshall be provided for all smoke control equipment, \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n564\n\nannunciated by fan and zone and by pilot-lamp-type \nindicators as follows: \n1. Fans, \ndampers \nand \nother \noperating \nequipment in their normal status—WHITE. \n2. Fans, \ndampers \nand \nother \noperating \nequipment in their off or closed status—\nRED. \n3. Fans, \ndampers \nand \nother \noperating \nequipment in their on or open status—\nGREEN. \n4. Fans, \ndampers \nand \nother \noperating \nequipment \nin \na \nfault \nstatus—\nYELLOW/AMBER.\n\n❖ This section denotes what should be displayed \non the control panel. The display is required to \ninclude all fans, an indication of the direction of \nairflow and the relationship of the components. \nAlso, status lights are required, and this section \nsets out specific standardized colors to indicate \nnormal status, closed status, open status and \nfault \nstatus. \nA \nstandardized \napproach \nincreases \nthe \nlikelihood \nthat \nthe \nfire \ndepartment  will be able to quickly become \nfamiliar with a system. Since the fire \ndepartment  has the ability to override the \nautomatic functions of the system, this \ninformation is critical. \n909.16.2 \nSmoke control panel. The fire \nfighter’s control panel shall provide control \ncapability over the complete smoke control system \nequipment within the building as follows: \n1. ON-AUTO-OFF \ncontrol \nover \neach \nindividual piece of operating smoke control \nequipment that can also be controlled from \nother sources within the building. This \nincludes stairway pressurization fans; smoke \nexhaust fans; supply, return and exhaust fans; \nelevator shaft fans; and other operating \nequipment used or intended for smoke \ncontrol purposes. \n2. OPEN-AUTO-CLOSE \ncontrol \nover \nindividual dampers relating to smoke control \nand that are also controlled from other \nsources within the building. \n3. ON-OFF or OPEN-CLOSE control over \nsmoke control and other critical equipment \nassociated with a fire or smoke emergency \nand that can only be controlled from the fire \nfighter’s control panel. \nExceptions: \n1. Complex systems, where approved, where \nthe controls and indicators are combined to \ncontrol and indicate all elements of a single \nsmoke zone as a unit. \n2. Complex systems, where approved, where \nthe control is accomplished by computer \ninterface using approved, plain English \ncommands.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 508.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_18_1c36232f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This section sets the requirements as to which \ncontrols need to be provided for the fire \ndepartment  on the control panel.\n\nThere are two aspects to the controls. The \ncontrols will include ON-AUTO-OFF and \nOPEN-AUTO-CLOSE settings or will be strictly \nON-OFF or OPEN-CLOSE. If the system or \ncomponent can be set on automatic (AUTO), it \ncan be controlled from other locations beyond \nthe fire command center. This would include \ncontrol from an automatic smoke detection \nsystem or by manual activation. If a control \ncontains only ON-OFF or OPEN-CLOSE \nsettings, the only way the system component \ncan be controlled is in the fire command center.\n\nIt should be noted that components such as \nfans are usually associated with ON-OFF-type \ncontrols, \nwhereas \ncomponents \nsuch \nas \ndampers are associated with OPEN-CLOSE-\ntype controls. \n909.16.3 \nControl action and priorities. \nThe fire fighter’s control panel actions shall be as \nfollows: \n1. ON-OFF and OPEN-CLOSE control actions \nshall have the highest priority of any control \npoint within the building. Once issued from \nthe fire fighter’s control panel, automatic or \nmanual control from any other control point \nwithin the building shall not contradict the \ncontrol action. Where automatic means are \nprovided to interrupt normal, nonemergency \nequipment operation or produce a specific \nresult to safeguard the building or equipment \nincluding, but not limited to, duct freeze \nstats, duct smoke detectors, high-temperature \ncutouts, temperature-actuated linkage and \nsimilar devices, such means shall be capable \nof being overridden by the fire fighter’s \ncontrol panel. The last control action as \nindicated by each fire fighter’s control panel \nswitch position shall prevail. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n565\n\nException: Power disconnects required by SBC \n401. \n2. Only the AUTO position of each three-\nposition fire-fighter’s control panel switch \nshall allow automatic or manual control \naction from other control points within the \nbuilding. The AUTO position shall be the \nNORMAL, nonemergency, building control \nposition. Where a fire fighter’s control panel \nis in the AUTO position, the actual status of \nthe device (on, off, open, closed) shall \ncontinue to be indicated by the status \nindicator described in Section 909.16.1. \nWhere directed by an automatic signal to \nassume \nan \nemergency \ncondition, \nthe \nNORMAL \nposition shall become \nthe \nemergency condition for that device or group \nof devices within the zone. Control actions \nshall not require the smoke control system to \nassume more than one configuration at any \none time.\n\n❖ This section clarifies that when a component of \nthe system is placed in an ON-OFF or OPEN-\nCLOSE configuration, no other control point in \nthe building, whether automatic or manual, can \noverride the action established in the fire \ncommand center. If a system component is \nconfigured in AUTO mode, it can be controlled \nfrom locations within the building beyond the \nfire command center. Some controls are \nspecifically designed to only allow an action \nfrom the fire command center. \n909.17 System response time. Smoke-control \nsystem activation shall be initiated immediately \nafter receipt of an appropriate automatic or manual \nactivation command. Smoke control systems shall \nactivate individual components (such as dampers \nand fans) in the sequence necessary to prevent \nphysical damage to the fans, dampers, ducts and \nother equipment. For purposes of smoke control, \nthe fire fighter’s control panel response time shall \nbe the same for automatic or manual smoke control \naction initiated from any other building control \npoint. The total response time, including that \nnecessary for detection, shutdown of operating \nequipment and smoke control system startup, shall \nallow for full operational mode to be achieved \nbefore the conditions in the space exceed the design \nsmoke condition. Upon receipt of an alarm \ncondition at the fire alarm control panel, fans, \ndampers and automatic doors shall have achieved \ntheir proper operating state and the final status shall \nbe indicated at the smoke control panel within 90 \nseconds. The system response time for each \ncomponent and their sequential relationships shall \nbe detailed in the required rational analysis and \nverification of their installed condition reported in \nthe required final report.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 909.16.1",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_19_7ce56a4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ This particular section provides the criteria as \nto when the smoke control system is required \nto begin operation. Whether or not the \nactivation is manual or automatic, these criteria \nclarify that the system be initiated immediately. \nAlso, it requires that components activate in a \nsequence that will not potentially damage the \nfans, dampers, ducts and other equipment. \nUnrealistic timing of the system has the \npotential of creating an unsuccessful system. \nDelays in the system can be seen in slow \ndampers, fans that ramp up or down, systems \nthat poll slowly and intentional built-in delays. \nThese factors can add significantly to the \nreaction time of the system and may hamper \nachieving the design goals.\n\nThe key element is that the system be fully \noperational before the smoke conditions \nexceed the design parameters. The design \nshould include these possible delays when \nanalyzing the smoke layer interface location. \nThe sequence of events needs to be justified \nwithin the design analysis and described \nclearly in the construction documents.\n\nNinety seconds is the time in which the smoke \ncontrol system must become fully operational \nfrom either manual or automatic initiation. \nMany time delays are inherent in activation \ncomponents or programmed into the system. \nFor instance, there is a delay between the \nactivation of an initiating device and when the \npanel registers an alarm condition, and \nsprinkler systems are allowed to have a delay \nof up to 90 seconds to compensate for surges \nin the piping network. The 90-second delay \nreferred to in this section covers the point from \nwhich the fire alarm control panel indicates an \nalarm condition until the smoke control system \nis fully operational. This 90-second delay is \nbased on the time it takes smoke dampers to \nconfigure \nand \nannunciate \ntheir \nstatus \n(open/closed). Section 8.1 of UL 555S, which \ngoverns smoke dampers, requires them to fully \nconfigure (open or close) within 75 seconds. \nThe additional time (15 seconds for a total of \n90 seconds) allows for delays in data transfer \nand confirmation, as well as ample time for all \nother components to be fully operational (e.g., \nfans). \n909.18 Acceptance testing. Devices, equipment, \ncomponents and sequences shall be individually \ntested. These tests, in addition to those required by \nother provisions of this code, shall consist of \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n566\n\ndetermination of function, sequence and, where \napplicable, capacity of their installed condition.\n\n❖ In order to achieve a certain level of \nperformance, the smoke control system needs \nto be thoroughly tested. This section requires \nthat all devices, equipment components and \nsequences be individually tested. \n909.18.1 \nDetection devices. Smoke or fire \ndetectors that are a part of a smoke control system \nshall be tested in accordance with Chapter 9 in their \ninstalled condition. Where applicable, this testing \nshall include verification of airflow in both \nminimum and maximum conditions.\n\n❖ Detection devices are required to be tested in \naccordance \nwith \nthe \nfire \nprotection \nrequirements found in Chapter 9. Also, since \nsuch detectors may be subject to higher air \nvelocities than typical detectors, their operation \nneeds to be verified in the minimum and \nmaximum anticipated airflow conditions. \n909.18.2 \nDucts. Ducts that are part of a \nsmoke control system shall be traversed using \ngenerally accepted practices to determine actual air \nquantities.\n\n❖ This section requires ducts that are part of the \nsmoke control system to be tested to show that \nthe proper amount of air is flowing. It should be \nnoted that Section 909.10.2requires that the \nducts be leak tested to 1.5 times the maximum \ndesign pressure. Such leakage is not allowed \nto exceed 5 percent of the design flow. \n909.18.3 \nDampers. Dampers shall be tested \nfor function in their installed condition.\n\n❖ This section notes that all dampers need to be \ninspected to meet the function for which they \nare installed. For instance, a damper that is to \nbe open when the system is in smoke control \nmode should be verified to be open when \ntesting the system. Also, a damper may have a \nspecific timing associated with its operation that \nwould need to be verified though testing. \n909.18.4 \nInlets and outlets. Inlets and \noutlets shall be read using generally accepted \npractices to determine air quantities.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 8.1",
        "SBC 801",
        "Section 909.10.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_20_1db86922",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Similar to ducts, the appropriate amount of air \nthat is entering or exiting the inlets and outlets, \nrespectively, must be checked. \n909.18.5 \nFans. Fans shall be examined for \ncorrect \nrotation. \nMeasurements \nof \nvoltage, \namperage, revolutions per minute and belt tension \nshall be made.\n\n❖ This section requires the testing of fans for the \nfollowing: correct rotation, voltage, amperage, \nrevolutions per minute and belt tension. These \nfeatures are key in having the system run as \ndesigned.\n\nA common problem with fans is that they are \noften installed in the reverse direction. Also, to \nverify the reliability of the fans, elements such \nas the appropriate voltage and belt tension \nneed to be tested. \n909.18.6 \nSmoke barriers. Measurements \nusing inclined manometers or other approved \ncalibrated measuring devices shall be made of the \npressure differences across smoke barriers. Such \nmeasurements shall be conducted for each possible \nsmoke control condition.\n\n❖ As discussed in Section 909.5.2, the testing of \npressure differences across smoke barriers \nneeds to be measured in the smoke control \nmode. As noted in this section, such testing is \nto be performed for every possible smoke \ncontrol condition, and the measurements will \nbe taken using an inclined manometer or other \napproved methods. Electronic devices are also \navailable. Qualified individuals must calibrate \nthese types of devices. Additionally, before \nusing an alternative method of testing, the fire \nofficial needs to approve such a method. \n909.18.7 \nControls. \nEach \nsmoke \nzone \nequipped with an automatic-initiation device shall \nbe put into operation by the actuation of one such \ndevice. Each additional device within the zone shall \nbe verified to cause the same sequence without \nrequiring the operation of fan motors in order to \nprevent damage. Control sequences shall be verified \nthroughout the system, including verification of \noverride from the fire fighter’s control panel and \nsimulation of standby power conditions.\n\n❖ This section requires the overall testing of the \nsystem. More specifically, each zone needs to \nindividually initiate the smoke control system \nby the activation of an automatic initiation \ndevice. Once that has occurred, it needs to be \nverified that all other devices within each zone \nwill activate the system, but to avoid damage, \nthe fans do not need to be activated.\n\nIn addition to determining that all of the \nappropriate devices initiate the system, it must \nalso be verified that all of the controls on the \nfire \nfighter’s \ncontrol \npanel \ninitiate \nthe \nappropriate aspects of the smoke control \nsystem, including the override capability.\n\nFinally, the initiation and availability of the \nstandby power system need to be verified. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n567\n\n909.18.8 \nTesting \nfor \nsmoke \ncontrol. \nSmoke control systems shall be tested by a special \ninspector in accordance with Section 1705.18 of \nSBC 201.\n\n❖ Smoke control systems require testing by a \nspecial inspector since they are unique and \ncomplex life safety systems. SBC 201 Section \n1705.19 provides the same requirements for \ntesting as presented in Sections 909.18.8.1 \nand 909.18.8.2. \n909.18.8.1 \nScope of testing. Testing shall be \nconducted in accordance with the following: \n1. During erection of ductwork and prior to \nconcealment for the purposes of leakage \ntesting and recording of device location. \n2. Prior to occupancy and after sufficient \ncompletion for the purposes of pressure-\ndifference testing, flow measurements, and \ndetection and control verification.\n\n❖ Special inspections need to occur at two \ndifferent stages during construction to facilitate \nthe necessary inspections. The first round of \ntesting occurs before concealment of the \nductwork or fire protection elements. The \nspecial inspector needs to verify the leakage in \naccordance \nwith \nSection \n909.10.2. \nAdditionally, the location of all fire protection \ndevices needs to be verified and documented \nat this time.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 895,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1705.19",
        "Section 909.10.2",
        "SBC 201",
        "Section 1705.18",
        "SBC 801",
        "Section 909.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec909_21_7c300a75",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The second round of testing occurs just prior to \noccupancy. \nThe \ntesting \nincludes \nthe \nverification of pressure differences across \nsmoke barriers, as required in Sections 909.5.2 \nand 909.18.6; the verification of appropriate \nvolumes of airflow, as noted in the design; and \nfinally, the verification of the appropriate \noperation \nof \nthe detection \nand \ncontrol \nmechanisms, as required in Sections 909.18.1 \nand 909.18.7. These tests need to occur just \nprior to occupancy, since the test results will \nmore clearly represent actual conditions. This \nalso makes a strong design and quality \nassurance during construction critical, as it is \nvery costly and difficult in most cases to make \nchanges at this stage. Note that the test does \nnot actually place smoke into the space or \ndemonstrate \nthe \nsmoke \nlayer \ninterface \nlocation. Instead, the testing is focused on all \nof the elements of the design such as airflow \nand duct closure as prescribed by the specific \ndesign. \n909.18.8.2 \nQualifications. Approved agencies \nfor smoke control testing shall have expertise in fire \nprotection engineering, mechanical engineering and \ncertification as air balancers.\n\n❖ As noted in Section 909.3, special inspections \nare required for smoke control systems. This \nmeans a certain level of qualification that would \ninclude the need for expertise in fire protection \nengineering, mechanical engineering and \ncertification as air balancers. \n909.18.8.3 \nReports. A complete report of \ntesting shall be prepared by the approved agency. \nThe report shall include identification of all devices \nby manufacturer, nameplate data, design values, \nmeasured values and identification tag or mark. The \nreport shall be reviewed by the responsible \nregistered design professional and, when satisfied \nthat the design intent has been achieved, the \nresponsible registered design professional shall \nsign, seal and date the report.\n\n❖ Once the testing by the special inspector is \ncomplete, documentation of the activity is \nrequired. This documentation is to be prepared \nin the form of a report that identifies all devices \nby manufacturer, nameplate data, design \nvalues, measured values and identification or \nmark. \n909.18.8.3.1 \nReport filing. A copy of the final \nreport shall be filed with the Fire official and an \nidentical copy shall be maintained in an approved \nlocation at the building.\n\n❖ The report needs to be reviewed, approved \nand then signed, sealed and dated. This report \nis to be provided to the fire official and a copy \nis also to remain in the building in an approved \nlocation. When a fire command center is \nrequired this is the best location for such \ndocuments. Otherwise, a location such as the \nsecurity office or building manager’s office \nmight be appropriate. \n909.18.9 \nIdentification \nand \ndocumentation. Charts, drawings and other \ndocuments \nidentifying \nand \nlocating \neach \ncomponent of the smoke control system, and \ndescribing their proper function and maintenance \nrequirements, shall be maintained on file at the \nbuilding as an attachment to the report required by \nSection 909.18.8.3. Devices shall have an approved \nidentifying tag or mark on them consistent with the \nother required documentation and shall be dated \nindicating the last time they were successfully \ntested and by whom.\n\n❖ Additional documentation that needs to be \nmaintained includes charts, drawings and other \nrelated documentation that assists in the \nidentification of each aspect of the smoke \ncontrol system. This documentation is where \ninformation, such as the last time a device or \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "focuses primarily on mechanical",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 173,
      "page_end": 197,
      "token_count": 780,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.3",
        "Section 909.18.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1704_0_3d43e233",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n545\n\nThe \ndesign \nsubmission \naccompanying \nthe \nconstruction \ndocuments \nshall \nclearly \ndetail \nprocedures and methods to be used and the items \nsubject to such inspections and tests. Such \ncommissioning shall be in accordance with \ngenerally accepted engineering practice and, where \npossible, based on published standards for the \nparticular testing involved. The special inspections \nand tests required by this section shall be conducted \nunder the same terms as in Section 1704 of SBC \n201.\n\n❖ Because of the complexity and uniqueness of \neach design, special inspection and testing \nmust be conducted. The designer needs to \nprovide specific recommendations for special \ninspection and testing within his or her \ndocumentation. In fact, in SBC 201 Chapter 17, \nthe code specifies that special inspection \nagencies for smoke control have expertise in \nfire \nprotection \nengineering, \nmechanical \nengineering and certification as air balancers. \nSince the designs are unique to each building, \nthere probably will not be a generic approach \navailable to inspect and test such systems. The \ndesigner can and should, however, use any \navailable published standards or guides when \ndeveloping the special inspection and testing \nrequirements for that particular design. ICC’s A \nGuide to Smoke Control in the 2006 IBC® \nprovides \nsome \nbackground \non \nsuch \ninspections, Also, ASHRAE Guideline 5 is a \ngood starting place, but only as a general \noutline. In addition, NFPA 92 also has \nextensive \ntesting, \ndocumentation \nand \nmaintenance requirements that may be a good \nresource. NFPA 92 is referenced in Sections \n909.7 and 909.8 for the design of smoke \ncontrol systems using the airflow method and \nexhaust method. Each system will require a \nunique commissioning plan that can be \ndeveloped only after careful and thoughtful \nexamination of the final design and all of its \ncomponents and interrelationships. Generally, \nthese provisions may be included in design \nstandards or engineering guides. \n909.4 Analysis. A rational analysis supporting \nthe types of smoke control systems to be employed, \nthe methods of their operations, the systems \nsupporting them and the methods of construction to \nbe utilized shall accompany the construction \ndocuments submission and include, but not be \nlimited to, the items indicated in Sections 909.4.1 \nthrough 909.4.7.\n\n❖ This section indicates that simply determining \nairflow, exhaust rates and pressures to \nmaintain tenable conditions is not adequate. \nThere are many factors that could alter the \neffectiveness of a smoke control system, \nincluding stack effect, temperature effect of \nfire, wind effect, heating, ventilating and air-\nconditioning (HVAC) system interaction and \nclimate, as well as the placement, quantity of \ninlets/outlets and velocity of supply and \nexhaust air, changes in building occupancy, \nplacement of fuel loads, and type of fuels may \nhave significant impact on the suitability of a \nsmoke control system. The underlying physics \nrelated to how these factors impact the design \nof a smoke control system are discussed in the \nSFPE \nHandbook \nof \nFire \nProtection \nEngineering, 5th edition, Chapters 50 and 51. \nThese factors are addressed in the sections \nthat follow. Additionally, the duration of \noperation of any smoke control system is \nmandated at a minimum of 20 minutes or 1.5 \ntimes the egress time, whichever is less. The \ncode cannot reasonably anticipate every \nconceivable \nbuilding \narrangement \nand \ncondition the building may be subject to over its \nlife and must depend on such factors being \naddressed through a rational analysis. \n909.4.1 Stack effect. The system shall be designed \nsuch that the maximum probable normal or reverse \nstack effect will not adversely interfere with the \nsystem’s capabilities. In determining the maximum \nprobable stack effect, altitude, elevation, weather \nhistory and interior temperatures shall be used.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1704",
      "section_number": "1704",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 175,
      "page_end": 178,
      "token_count": 876,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1704",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1704_1_0d624b93",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Stack effect is the tendency for air to rise within \na heated shaft when the temperature is colder \non the exterior of the building. Air in the building \nhas a buoyant force because it is warmer and \nless dense than the outside air. This buoyant \nforce causes air to rise within the shafts of \nbuildings. Reverse stack effect is the tendency \nfor air to flow downward within a building when \nthe interior is cooler than the exterior of the \nbuilding. Stack effect can have a significant \nimpact on smoke flow during building fires and \ncan affect the intended operation of a smoke \ncontrol system. If stack effect is great enough, \nit may overcome the pressures determined \nduring the design analyses and allow smoke to \nenter areas outside the zone of origin (see \nCommentary Figure 909.4.1). \n909.4.2 Temperature effect of fire. Buoyancy and \nexpansion caused by the design fire in accordance \nwith Section 909.9 shall be analyzed. The system \nshall be designed such that these effects do not \nadversely interfere with the system’s capabilities.\n\n❖ This section requires that the design account \nfor the effect temperature may have on the \nsuccess of the system. When air or any gases \nare heated, they will expand. This expansion \nmakes the gases lighter and, therefore, more \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n546\n\nbuoyant. The buoyancy of hot gases is \nimportant when the design is to exhaust such \ngases from a location in or close to the ceiling; \ntherefore, if sprinklers are part of the design, as \nrequired by Section 909, the gases may be \nsignificantly cooler than an unsprinklered fire, \nmaking it more difficult to remove the smoke \nand alter the plume dynamics. The fact that air \nexpands when heated needs to be accounted \nfor in the design.\n\nWhen using the pressurization method, the \nexpansion of hot gases needs to be accounted \nfor, since it will take a larger volume of air to \ncreate the necessary pressure differences to \nmaintain the area of fire origin in negative \npressure. The expansion of the gases has the \neffect of pushing the hot gases out of the area \nof fire origin. Since sprinklers will tend to cool \nthe gases, the effect of expansion is lower. The \npressure differences required in Section \n909.6.1 are specifically based on a sprinklered \nbuilding. If the building is non-sprinklered, \nhigher pressure differences may be required. \nThe minimum pressure difference for certain \nunsprinklered ceiling height buildings is as \nfollows:\n\nCeiling height\n\n(mm) \nMinimum. pressure \ndifference\n\n((Pa) \n2700\n\n25 \n4500\n\n35 \n6400\n\n45\n\nThis is a very complex issue that needs to be \npart of the design analysis. It needs to address \nthe type and reaction of the fire protection \nsystems, ceiling heights and the size of the \ndesign fire. \n909.4.3 Wind effect. The design shall consider the \nadverse effects of wind. Such consideration shall be \nconsistent with the wind-loading provisions of SBC \n301.\n\n❖ The effect of wind on a smoke control system \nwithin a building is very complex. It is generally \nknown that wind exerts a load on a building and \nthat wind has a pronounced impact on smoke \nmovement within a building. The loads are \nlooked at as windward (positive pressure) and \nleeward (negative pressure). The velocity of \nwinds will vary based on the terrain and the \nheight above grade; therefore, the height of the \nbuilding and surrounding obstructions will have \nan effect on these velocities. These pressures \nalter the operation of fans, especially propeller \nfans, thus altering the pressure differences and \nairflow direction in the building. There is not an \neasy solution to dealing with these effects. In \nfact, little research has been done in this area.\n\nIt should be noted that in larger buildings a wind \nstudy is normally undertaken for the structural \ndesign. The data from those studies can be \nused in the analysis of the effects on the \npressures and airflow within the building with \nregard to the performance of the smoke control \nsystem. \n909.4.4 Systems. The design shall consider the \neffects of the heating, ventilating and air-\nconditioning (HVAC) systems on both smoke and \nfire transport. The analysis shall include all \npermutations of systems status. The design shall \nconsider the effects of the fire on the heating, \nventilating and air-conditioning systems.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1704",
      "section_number": "1704",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 175,
      "page_end": 178,
      "token_count": 979,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 301",
        "Section 909",
        "SBC 801",
        "Section 909.6.1",
        "Section 909.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1704_2_5b45f5c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ If not properly configured to shut down or be \nincluded as part of the design, the HVAC \nsystem can alter the smoke control design. \nMore specifically, if dampers are not provided \nbetween smoke zones within the HVAC system \nducts, smoke could be transported from one \nzone to another. Additionally, if the HVAC \nsystem places more supply air than assumed \nfor the smoke control system design, the \nvelocity of the air may adversely affect the fire \nplume or a positive pressure may be created. \nGenerally, an analysis of the smoke control \ndesign and the HVAC system in all potential \nmodes should occur and be noted within the \ndesign documentation as well as incorporated \ninto inspection, testing and maintenance \nprocedures. This is critical as these systems \nneed to be maintained and tested to help \nensure that they operate and shut down \nsystems as required. \n909.4.5 Climate. The design shall consider the \neffects of extreme temperatures on systems, \nproperty and occupants.\n\n❖ This section is focused on properly protecting \nequipment from weather conditions that may \naffect the reliability of the design. For instance, \nextremely \nhot \nair \nmay damage critical \nequipment within the system when pulled \ndirectly from the outside. Some listings of duct \nsmoke detectors are for specific temperature \nranges; therefore, placing such detectors \nwithin areas exposed to extreme temperatures \nmay void the listing. \n909.4.6 Duration of operation. All portions of \nactive or engineered smoke control systems shall be \ncapable of continued operation after detection of the \nfire event for a period of not less than either 20 \nminutes or 1.5 times the calculated egress time, \nwhichever is greater.\n\n❖ The intent of the smoke control provisions is to \nprovide a tenable environment for occupants to \n-\n\n[Table table_p176_1]\nHeaders: Ceiling height\n(mm) | Minimum. pressure\ndifference\n((Pa)\n2700 | 25\n4500 | 35\n6400 | 45\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n547\n\neither evacuate or relocate to a safe place. \nEvacuation and relocation activities include a \npre-evacuation period (notifying occupants, \nseeking information, decision time, preparing \nto evacuate) and the movement period. In \norder to achieve this goal, the code has \nestablished 20 minutes or 1.5 times the \ncalculated egress time, whichever is greater, \nas a minimum time for evacuation or relocation. \nBasically, this allows a designer to undertake \nan analysis to more closely determine the \nnecessary time required. The code provides a \nsafety factor of 1.5 times the egress time to \naccount for uncertainty related to human \nbehavior. It is stressed that the 20-minute \nduration as well as the calculated egress time, \nwhichever approach is chosen, begins after the \ndetection of the fire event and notification to the \nbuilding occupants to evacuate have occurred, \nsince occupants need to be alerted before \nevacuation can happen. The calculation of \nevacuation time needs to include delays with \nnotification and the start of evacuation (i.e., \npre-evacuation time). It is stressed that the \ncode states 20 minutes or 1.5 times the egress \ntime, whichever is greater (i.e., 20 minutes is a \nminimum). Egress of occupants can be \naddressed through hand calculations or \nthrough the use of computerized evacuation \nmodels. Some of the more advanced models \ncan address a variety of factors, including the \nbuilding layout, different sizes of people, \ndifferent movement speeds and different \negress paths available. With these types of \nmodels, the actual time can be even more \nprecisely calculated. Of course it is cautioned \nthat in many cases these models provide the \noptimal time for egress. The safety factor of 1.5 \nwithin the code is intended to address many of \nthese uncertainties.\n\nNote that this section applies to all types of \nsmoke control designed in accordance with \nSection 909. Also, most smoke control systems \nwill typically have the ability to run for much \nlonger than 20 minutes as they are on standby \npower and may be able to continue to achieve \nthe tenability goals.\n\nSystem response as required in Section \n909.17 needs to be accounted for when \ndetermining the ability of the smoke control \nsystem to keep the smoke layer interface at the \nappropriate level (see commentary, Section \n909.17). \n909.4.7 Smoke control system interaction. The \ndesign shall consider the interaction effects of the \noperation of multiple smoke control systems for all \ndesign scenarios.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1704",
      "section_number": "1704",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 175,
      "page_end": 178,
      "token_count": 993,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 909",
        "Section 909.17"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1704_3_49f05267",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The focus of this section is related to the \ninteraction of multiple mechanical smoke \ncontrol systems by asking for a specific \nanalysis of the interaction of such systems \nsimilar to that required for the interaction of \nHVAC \nsystems. \nWhere \nhoistway \npressurization is chosen as an option for \ncompliance \nwith \nthe \nhoistway \nopening \nprotection requirements, the potential exists for \na pressurized stair system to also be present. \nThese two systems need to be able to operate \nat the same time without a negative impact on \neither system. It is also possible that an atrium \nwith a smoke control system is located in a \nbuilding containing a stair pressurization \nsystem. \n909.5 Smoke barrier construction. Smoke \nbarriers required for passive smoke control and a \nsmoke control system using the pressurization \nmethod shall comply with Section 709 of SBC 201. \nThe maximum allowable leakage area shall be the \naggregate area calculated using the following \nleakage area ratios: \n1. Walls: A/Aw = 0.00100 \n2. \nInterior exit stairways and ramps and exit \npassageways: A/Aw = 0.00035 \n3. \nEnclosed exit access stairways and ramps and all \nother shafts: A/Aw = 0.00150 \n4. \nFloors and roofs: A/AF = 0.00050 \nwhere: \nA  = Total leakage area, m2. \nAF = Unit floor or roof area of barrier, m2. \nAw = Unit wall area of barrier, m2. \nThe leakage area ratios shown do not include \nopenings due to gaps around doors and operable \nwindows. The total leakage area of the smoke \nbarrier shall be determined in accordance with \nSection 909.5.1 and tested in accordance with \nSection 909.5.2.\n\n❖ Part of the strategy of smoke control systems, \nparticularly smoke control systems using the \npressurization method (often termed “zoned \nsmoke control”), is the use of smoke barriers to \ndivide a building into separate smoke zones (or \ncompartments). This strategy is used in both \npassive and mechanical systems. It should be \nnoted that not all walls, ceilings or floors would \nbe considered smoke barriers. Only walls that \ndesignate separate smoke zones within a \nbuilding need to be constructed as smoke \nbarriers. This section is simply providing \nrequirements for walls, floors and ceilings that \nare used as smoke barriers. It should be noted \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n548\n\nthat it is possible that a smoke control system \nutilizing the exhaust method may not need to \nutilize a smoke barrier to divide the building into \nseparate \nsmoke \nzones; \ntherefore, \nthe \nevaluation of barrier construction and leakage \narea may not be necessary and is primarily \nfocused on designs using a passive approach \nor the pressurization method.\n\nIn order for smoke to not travel from one smoke \nzone \nto \nanother, \nspecific \nconstruction \nrequirements are necessary in accordance \nwith the code. It should be noted that openings \nsuch as doors and windows are dealt with \nseparately \nwithin \nSection \n909.5.3 \nfrom \nopenings such as cracks or penetrations. \n909.5.1 Total leakage area. Total leakage area of \nthe barrier is the product of the smoke barrier gross \narea multiplied by the allowable leakage area ratio, \nplus the area of other openings such as gaps around \ndoors and operable windows.\n\n❖ It is impossible for walls and floors to be \nconstructed that are completely free from \nopenings that may allow the migration of \nsmoke; therefore, leakage needs to be \ncompensated \nfor \nwithin \nthe \ndesign \nby \ncalculating the leakage area of walls, ceilings \nand floors. The factors provided in Section \n909.5, \nwhich \noriginate \nfrom \nASHRAE’s \nprovisions on leaky buildings, are used to \ncalculate the total leakage area. The total \nleakage area is then used in the design \nprocess to determine the proper amount of air \nto create the required pressure differences \nacross these surfaces that form smoke zones.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1704",
      "section_number": "1704",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 175,
      "page_end": 178,
      "token_count": 915,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 909.5.1",
        "SBC 201",
        "Section 909.5",
        "SBC 801",
        "Section 709",
        "Section 909.5.3",
        "Section 909.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1704_4_f2598b06",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Additionally, Section 909.5 provides ratios to \ndetermine the maximum allowable leakage in \nwalls, interior exit stairways, shafts, floors and \nroofs. These leakage areas are critical in \ndetermining whether the proper pressure \ndifferences are provided when utilizing the \npressurization method of smoke control. \nPressure differences will decrease as the \nopenings get larger. \n909.5.2 Testing of leakage area. Compliance with \nthe maximum total leakage area shall be determined \nby achieving the minimum air pressure difference \nacross the barrier with the system in the smoke \ncontrol mode for mechanical smoke control systems \nutilizing the pressurization method. Compliance \nwith the maximum total leakage area of passive \nsmoke control systems shall be verified through \nmethods such as door fan testing or other methods, \nas approved by the Fire official.\n\n❖ These leakage criteria need to be evaluated \nthrough \ntesting. \nFor \nthe \ncase \nof \na \npressurization system, pressure differences \nneed to be verified when the system is in \nsmoke control mode. In the case of passive \nsmoke control systems, pressure testing \nthrough tests such as the door fan method is \nnecessary. \n909.5.3 Opening protection. Openings in smoke \nbarriers shall be protected by automatic-closing \ndevices actuated by the required controls for the \nmechanical smoke control system. Door openings \nshall be protected by fire door assemblies \ncomplying with Section 716 of SBC 201. \nExceptions: \n1. Passive \nsmoke \ncontrol \nsystems \nwith \nautomatic-closing devices actuated by spot-\ntype smoke detectors listed for releasing \nservice installed in accordance with Section \n907.3. \n2. Fixed openings between smoke zones that \nare protected utilizing the airflow method. \n3. In Group I-1 Condition 2, Group I-2 and \nambulatory care facilities, where a pair of \nopposite-swinging doors are installed across \na corridor in accordance with Section \n909.5.3.1, the doors shall not be required to \nbe protected in accordance with Section 716 \nof SBC 201. The doors shall be close-fitting \nwithin operational tolerances and shall not \nhave a center mullion or undercuts in excess \nof 20 mm louvers or grilles. The doors shall \nhave head and jamb stops and astragals or \nrabbets at meeting edges and, where \npermitted by the door manufacturer’s listing, \npositive-latching devices are not required. \n4. In Group I-2 and ambulatory care facilities, \nwhere such doors are special-purpose \nhorizontal sliding, accordion or folding door \nassemblies installed in accordance with \nSection 1010.3.3 and are automatic closing \nby smoke detection in accordance with \nSection 716.2.6.6 of SBC 201. \n5. Group I-3. \n6. Openings between smoke zones with clear \nceiling heights of 4250 mm or greater and \nbank down capacity of greater than 20 \nminutes as determined by the design fire size.\n\n❖ Similar to concerns of smoke leakage between \nsmoke zones, openings may compromise the \nnecessary \npressure \ndifferences \nbetween \nsmoke zones. Openings in smoke barriers, \nsuch as doors and windows, must be either \nconstantly or automatically closed when the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1704",
      "section_number": "1704",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 175,
      "page_end": 178,
      "token_count": 712,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1010.3.3",
        "Section 716.2.6.6",
        "SBC 201",
        "Section 909.5",
        "Section 716",
        "Section 909.5.3.1",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec716_0_9727b6f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n549\n\nsmoke control system is operating. This \nsection requires that doors be automatically \nclosed through the activation of an automatic \nclosing device linked to the smoke control \nsystem. Essentially, when the smoke control \nsystem \nis \nactivated, \nall \nopenings \nare \nautomatically closed. This most likely would \nmean that the mechanism that activates the \nsmoke control system would also automatically \nclose all openings. The smoke control system \nwill be activated by a specifically zoned smoke \ndetection or sprinkler system as required by \nSections 909.12.3 and 909.12.4.\n\nIn terms of actual opening protection, Section \n909.5.3 is simply referring the user to SBC 201 \nSection \n716 \nfor \nspecific \nconstruction \nrequirements for doors located in smoke \nbarriers. Note that smoke barriers are different \nfrom fire barriers, since the intended measure \nof performance is different. One is focused on \nfire spread from the perspective of heat, the \nother from the perspective of smoke passage. \nSmoke barriers do require a 1-hour fire-\nresistance rating.\n\nThere are several exceptions to this particular \nsection. Exception 1 is specifically for passive \nsystems. Passive systems, as noted, are \nsystems in which there is no use of mechanical \nsystems. \nInstead, \nthe \nsystem \noperates \nprimarily on the configuration of barriers and \nlayout of the building to provide smoke control. \nPassive systems can use spot-type detectors \nto close doors that constitute portions of a \nsmoke barrier. Essentially, this means a full fire \nalarm system would not be required. Instead, \nsingle station detectors would be allowed to \nclose the doors. Such doors would need to fail \nin the closed position if power is lost. The \nspecifics as to approved devices would be \nfound in NFPA 72.\n\nException 2 is based on the fact that some \nsystems take advantage of the opposed airflow \nmethod such that smoke is prevented from \nmigrating past the doors. Therefore, since the \ndesign already accounts for potential smoke \nmigration at these openings through the use of \nair movement, it is unnecessary to require the \nbarrier to be closed.\n\nException 3 is specifically related to the unique \nrequirements for Group I-1, Condition 2; I-2 \noccupancies; \nand \nambulatory \ncare \noccupancies. Essentially, a very specific \nalternative, which meets the functional needs \nof these occupancy types, is provided. \nOpposite-swinging doors are allowed without \nmeeting the specific requirements of SBC 201 \nSection 716. Note that Group I-2 and \nambulatory care facilities utilize the concept of \nsmoke compartments, which is a form of a \npassive \nsmoke \ncontrol \nsystem. \nThe \nrequirements of this section are focused on \nopenings in smoke barriers that need to close \nupon activation of a pressurization system.\n\nException 4 provides a specific allowance for \nhorizontal sliding doors in Group I-2, Condition \n2 \noccupancies \nand \nambulatory \ncare \noccupancies. These doors are commonly used \nin such occupancies and have very specific \ninstallation requirements in Section 1010.3.3. \nThese doors are an alternative to pivoted or \nside-hinged, \nswinging-type \ndoors. \nThis \nexception requires compliance with SBC 201 \nSection 716.2.6.6 for automatic closing upon \ndetection of smoke.\n\nException 5 allows an exemption from the \nautomatic-closing requirements for all Group I-\n3 occupancies. This is because facilities that \nhave occupants under restraint or with specific \nsecurity restrictions have unique requirements \nin accordance with SBC 201 Section 408. \nThese requirements accomplish the intent of \nproviding reliable barriers between each \nsmoke zone since, for the most part, such \nfacilities will have a majority of doors closed \nand in a locked position because of the nature \nof the facility. The staff very closely controls \nthese types of facilities.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 181,
      "token_count": 864,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1010.3.3",
        "Section 716.2.6.6",
        "SBC 201",
        "Section 716",
        "SBC 801",
        "Section 909.5.3",
        "Section 408"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec716_1_df30d529",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "Exception 6 relates to the behavior of smoke. \nThe assumption is that smoke rises due to the \nbuoyancy of hot gases, and if the ceiling is \nsufficiently high, the smoke layer will be \ncontained for a longer period of time before it \nbegins to move into the next smoke zone. \nTherefore, it is not as critical that the doors \nautomatically \nclose. \nThis \nallowance \nis \ndependent on the specific design fire for a \nbuilding. \nSee \nSection \n909.9 \nfor \nmore \ninformation on design fire determination. \nDifferent size design fires create different \namounts of smoke that, depending on the \nlayout of the building, may migrate in different \nways throughout the building. This section \nmandates that smoke cannot begin to migrate \ninto the next smoke zone for at least 20 \nminutes. This is consistent with the 20-minute \nminimum duration of operation of smoke \ncontrol systems required in Section 909.4.6. It \nshould be noted that a minimum of 4250 mm \nceilings are required to take advantage of this \nexception. This exception would require an \nengineering analysis. \n909.5.3.1 \nGroup I-1 Condition 2, Group I-\n2 and ambulatory care facilities. In Group I-1, \nCondition 2; Group I-2; and ambulatory care \nfacilities, where doors are installed across a \ncorridor, the doors shall be automatic closing by \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n550\n\nsmoke detection in accordance with Section \n716.2.6.6 of SBC 201 and shall have a vision panel \nwith fire-protection-rated glazing materials in fire-\nprotection-rated frames, the area of which shall not \nexceed that tested.\n\n❖ Part of the alternative allowed for horizontal \nsliding doors in Exception 3 of Section 909.5.3 \nfor Group I-1, Condition 2; Group I-2; and \nambulatory care facilities is the requirement \nthat vision panels be provided. These vision \npanels need to be approved fire-protection-\nrated glazing and be within frames of a size that \ndoes not exceed the frame size that was used \nfor testing of the glazing. \n909.5.3.2 \nDucts and air transfer openings. \nDucts and air transfer openings are required to be \nprotected with a minimum Class II, 121°C smoke \ndamper complying with Section 717 of SBC 201.\n\n❖ Another factor that adds to the reliability of \nsmoke barriers is the protection of ducts and air \ntransfer openings within smoke barriers. Left \nopen, these openings may allow the transfer of \nsmoke between smoke zones. These ducts \nand air transfer openings most often are part of \nthe HVAC system. Damper operation and the \nreaction with the smoke control system will be \nevaluated during acceptance testing. It should \nbe noted that there are duct systems used \nwithin a smoke control design that are \ncontrolled by the smoke control system and \nshould not automatically close upon detection \nof smoke via a smoke damper.\n\nIt should be noted that a smoke damper works \ndifferently than a fire damper. Fire dampers \nreact to heat via a fusible link, while smoke \ndampers activate upon the detection of smoke. \nThe smoke dampers used should be rated as \nClass II, 121°C. The class of the smoke \ndamper refers to its level of performance \nrelative to leakage. The temperature rating is \nrelated to its ability to withstand the heat of \nsmoke resulting from a fire. It should be noted \nthat although smoke barriers are only required \nto utilize smoke dampers, there may be many \ninstances where a fire damper is also required. \nFor instance, the smoke barrier may also be \nused as a fire barrier. Also, SBC 201 Section \n717.5.3 would require penetration of shafts to \ncontain both a smoke damper and a fire \ndamper. Therefore, in some cases both a \nsmoke damper and fire damper would be \nrequired. There are listings specific to \ncombination smoke and fire dampers. SBC 201 \nSection 717.5.3, Exception 1.3 recognizes that \ndampers may inhibit the performance of a \nsmoke control system. This exception allows \nduct penetrations without dampers if they will \ninhibit the performance of the smoke control \nsystem.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 181,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.2.6.6",
        "Section 717.5.3",
        "SBC 201",
        "SBC 801",
        "Section 909.9",
        "Section 909.4.6",
        "Section 909.5.3",
        "Section 717"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec716_2_45f969d4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "More specific requirements about dampers can \nbe found in Chapter 7 of SBC 201 and Chapter \n6 of SBC 501. \n909.6 Pressurization method. The primary \nmechanical means of controlling smoke shall be by \npressure \ndifferences \nacross smoke barriers. \nMaintenance of a tenable environment is not \nrequired in the smoke-control zone of fire origin.\n\n❖ There are several methods or strategies that \nmay be used to control smoke movement. One \nof these methods is pressurization, wherein the \nsystem primarily utilizes pressure differences \nacross smoke barriers to control the movement \nof smoke. Basically, if the area of fire origin \nmaintains a negative pressure, then the smoke \nwill be contained to that smoke zone. A typical \napproach used to obtain a negative pressure is \nto exhaust the fire floor. This is a fairly common \npractice in high-rise buildings. Interior exit \nstairways \nalso \nutilize \nthe \nconcept \nof \npressurization by keeping the interior exit \nstairways \nunder \npositive \npressure. \nThe \npressurization method in large open spaces, \nsuch as malls and atria, is impractical since it \nwould take a large quantity of supply air to \ncreate the necessary pressure differences. It \nshould \nbe noted that pressurization \nis \nmandated \nas \nthe \nprimary \nmethod \nfor \nmechanical smoke control design, but this is \nrelated to the primary methods historically used \nfor smoke control in high-rise buildings. \nCurrently high-rise buildings do not require \nsmoke control. Airflow and exhaust methods \nare only allowed when appropriate. The \nexhaust method is the most commonly applied \nmethod based on the use of the atrium \nprovisions in SBC 201 Section 404.5.\n\nThe pressurization method does not require \nthat tenable conditions be maintained in the \nsmoke zone where the fire originates. \nMaintaining this area tenable would be \nimpossible, because pressures from the \nsurrounding smoke zones would be placing a \nnegative pressure within the zone of origin to \nkeep the smoke from migrating.\n\nPressurization is used often with interior exit \nstairways. This method provides a positive \npressure within the interior exit stairways to \nresist \nthe \npassage \nof \nsmoke. \nStair \npressurization is one method of compliance for \nstairways in high-rise or underground buildings \nwhere the floor surface is located more than 23 \nm above the lowest level of fire department  \nvehicle access or more than 9 m below the floor \nsurface of the lowest level of exit discharge. It \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n551\n\nshould be noted that there are two methods \nfound in the code that address smoke \nmovement—smokeproof \nenclosures \nor \npressurized stairs. A smokeproof enclosure \nrequires a certain fire-resistance rating along \nwith access through a ventilated vestibule or an \nexterior balcony. The vestibule can be \nventilated in two ways: using natural ventilation \nor mechanical ventilation as outlined in \nSections \n909.20.3 \nand \n909.20.4. \nThe \npressurization method requires a sprinklered \nbuilding and a minimum pressure difference of \n37 Pa and a maximum of 87 Pa. These \npressure differences are to be available with all \ndoors closed under maximum stack pressures \n(see Sections 909.20 and 1023.12 for more \ndetails).\n\nAs noted, the pressurization method utilizes \npressure differences across smoke barriers to \nachieve control of smoke. Sections 909.6.1 \nand 909.6.2 provide the criteria for smoke \ncontrol design in terms of minimum and \nmaximum pressure differences.\n\nIn summary, the pressurization method is used \nin two ways. The first is through the use of \nsmoke zones where the zone of origin is \nexhausted, creating a negative pressure. The \nsecond is stair pressurization that creates a \npositive pressure within the stair to avoid the \npenetration of smoke. Note that the code \nallows the use of a smokeproof enclosure \ninstead of pressurization. \n909.6.1 Minimum \npressure \ndifference. \nThe \npressure difference across a smoke barrier used to \nseparate smoke zones shall be not less than 12 Pa in \nfully sprinklered buildings. \nIn buildings permitted to be other than fully \nsprinklered, the smoke control system shall be \ndesigned to achieve pressure differences not less \nthan two times the maximum calculated pressure \ndifference produced by the design fire.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 181,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "SBC 801",
        "Section 404.5",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec716_3_f5205e03",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ The \nminimum \npressure \ndifference \nis \nestablished as 12 Pa in fully sprinklered \nbuildings. This particular criterion is related to \nthe pressures needed to overcome buoyancy \nand the pressures generated by the fire, which \ninclude expansion. This particular criterion is \nbased on a sprinklered building. The pressure \ndifference would need to be higher in a building \nthat is not sprinklered. Additionally, the \npressure difference needs to be provided \nbased on the possible stack and wind effects \npresent. \n909.6.2 Maximum pressure difference. The \nmaximum air pressure difference across a smoke \nbarrier shall be determined by required door-\nopening or closing forces. The actual force required \nto open exit doors when the system is in the smoke \ncontrol mode shall be in accordance with Section \n1010.1.3. Opening and closing forces for other \ndoors shall be determined by standard engineering \nmethods for the resolution of forces and reactions. \nThe calculated force to set a side-hinged, swinging \ndoor in motion shall be determined by: \nB =  B\u0012\u000f +  E(F\u0005G)/2(F −\u0012) \n(9-1) \nwhere: \nA  = Door area, m2. \nd = Distance from door handle to latch edge of door, \nm. \nF  = Total door opening force, N. \nFdc = Force required to overcome closing device, N. \nK  = Coefficient 1.0. \nW = Door width, m. \nP = Design pressure difference, Pa.\n\n❖ The maximum pressure difference is based \nprimarily on the force needed to open and close \ndoors. \nThe \ncode \nestablishes \nmaximum \nopening forces for doors. This maximum \nopening force cannot be exceeded, taking into \naccount the pressure differences across a \ndoorway \nin \na \npressurized \nenvironment. \nEssentially, based on the opening force \nrequirements \nof \nSection \n1010.1.3, \nthe \nmaximum \npressure \ndifference \ncan \nbe \ncalculated in accordance with Equation 9-1. In \naccordance with Chapter 10, the maximum \nopening force of a door has three components, \nincluding:\n\nDoor latch release:\n\nMaximum of 67 \nN\n\nSet door in motion:\n\nMaximum of 134 \nN\n\nSwing to full open position:\n\nMaximum of 67 \nN\n\nEquation 9-1 is used to calculate the total force \nto set the door into motion when in the smoke \ncontrol mode; therefore, the limiting criteria \nwould be 135 N. It should be noted that \nalthough the accessibility requirements related \nto door opening force are more restrictive in \nSection 404.2.8 of ICC A117.1, fire doors do \nnot \nrequire \ncompliance \nwith \nthese \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 181,
      "token_count": 600,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.3",
        "Section 404.2.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1023_0_0c728f1b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n568\n\ncomponent was successfully tested and by \nwhom, is recorded. This will serve as the main \ndocumentation for the system. Again, the fire \ncommand center, if required, is the most \nappropriate location for such information (see \ncommentary, Section 909.18.8.3.1). \n909.19 System acceptance. Buildings, or portions \nthereof, required by this code to comply with this \nsection shall not be issued a certificate of occupancy \nuntil such time that the Fire official determines that \nthe provisions of this section have been fully \ncomplied with and that the fire department  has \nreceived satisfactory instruction on the operation, \nboth automatic and manual, of the system and a \nwritten maintenance program complying with the \nrequirements of Section 909.22.1 has been \nsubmitted and approved by the Fire official. \nException: In buildings of phased construction, a \ntemporary certificate of occupancy, as approved by \nthe Fire official, shall be allowed, provided that \nthose portions of the building to be occupied meet \nthe requirements of this section and that the \nremainder does not pose a significant hazard to the \nsafety of the proposed occupants or adjacent \nbuildings.\n\n❖ This section stipulates that the certificate of \noccupancy cannot be issued unless the smoke \ncontrol system has been accepted. It is \nessential that the system be inspected and \napproved since it is a life safety system. There \nis an exception for buildings that are \nconstructed in phases where a temporary \ncertificate of occupancy is allowed. For \nexample, a building where the portion requiring \nsmoke control is not yet occupied so egress \nconcerns through that space are not relevant. \nThis space needs to be separated by smoke \nbarriers (different smoke zone). The code also \nrequires a maintenance program for smoke \ncontrol systems since the long-term success of \nsuch systems depends heavily on proper \nmaintenance \nin \naddition \nto \nrigorous \nacceptance testing. SBC 201 simply provides \na reference to that section of the code. \n909.20 Smokeproof enclosures. Where required \nby Section 1023.12, a smokeproof enclosure shall \nbe constructed in accordance with this section. A \nsmokeproof enclosure shall consist of an interior \nexit stairway or ramp that is enclosed in accordance \nwith the applicable provisions of Section 1023 and \nan open exterior balcony or ventilated vestibule \nmeeting the requirements of this section. Where \naccess to the roof is required, such access shall be \nfrom \nthe \nsmokeproof \nenclosure \nwhere \na \nsmokeproof enclosure is required.\n\n❖ In a building that serves stories where the floor \nsurface is located more than 23 m above the \nlevel of fire department  access or more than 9 \nm below the level of exit discharge stairways, \neither a smokeproof enclosure or a pressurized \nstairway is required.\n\nA smokeproof enclosure essentially takes \nadvantage of fire-resistance-rated construction \nsurrounding the interior exit stairway shaft and \na buffer zone created by an outside balcony or \nventilated vestibule to avoid the accumulation \nof smoke within the interior exit stairway. The \npremise is that if access to the smokeproof \nenclosure provides a sufficient buffer to the \neffects of smoke via ventilation or simply being \nlocated outside, the smoke will not migrate into \nthe interior exit stairway.\n\nThe vestibule as noted is required to be \nventilated. There are two alternatives provided \nin Section 909.20. They include natural \nventilation, covered in Section 909.20.3, and \nmechanical ventilation, covered in Section \n909.20.4. It should be noted that a smokeproof \nenclosure is not considered a pressurized \nstairway. The method of pressurizing stairways \nis recognized as an alternative to smokeproof \nenclosures in Section 909.20.5, but it is not \nrequired. \n909.20.1 \nAccess. Access to the stairway or \nramp shall be by way of a vestibule or an open \nexterior balcony. The minimum dimension of the \nvestibule shall be not less than the required width of \nthe corridor leading to the vestibule but shall not \nhave a width of less than 1115 mm and shall not \nhave a length of less than 1800 mm in the direction \nof egress travel.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1023",
      "section_number": "1023",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 198,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.20.3",
        "SBC 201",
        "Section 1023.12",
        "Section 909.20.4",
        "Section 909.20",
        "Section 1023",
        "Section 909.20.5",
        "SBC 801",
        "Section 909.22.1",
        "Section 909.18.8.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec1023_1_b92ce4c1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ As noted, access to the stairway in a \nsmokeproof enclosure is via an exterior \nbalcony or a ventilated vestibule. This section \nprovides the minimum dimensions for access \nto the smokeproof enclosure through a \nvestibule and then travel space to the entrance \ninto the stairway. If a vestibule is chosen, the \nminimum width is established as the larger of \n1115 mm or the width of the corridor. \nAdditionally, when entering a vestibule there \nneeds to be at least 1800 mm in the direction \nof travel (see Commentary Figure 909.20.1). It \nshould be noted that the pressurized stairway \nalternative would not require a vestibule. \n909.20.2 \nConstruction. The smokeproof \nenclosure shall be separated from the remainder of \nthe building by not less than 2-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec1023",
      "section_number": "1023",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 198,
      "token_count": 199,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec711_0_0af650a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n569\n\n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both. \nOpenings are not permitted other than the required \nmeans of egress doors. The vestibule shall be \nseparated from the stairway or ramp by not less than \n2-hour fire barriers constructed in accordance with \nSection 707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both. The open exterior balcony shall be \nconstructed in accordance with the fire-resistance-\nrating requirements for floor assemblies.\n\n❖ This section sets the basic construction \nrequirements \nfor \nthe stairway \nand \nthe \nassociated vestibule or exterior balcony. \nEssentially, a 2-hour fire-resistance-rated fire \nbarrier or horizontal assembly is required \nbetween the enclosure and the rest of the \nbuilding.\n\nAdditionally, vestibules need to be separated \nfrom the stairway by a 2-hour fire barrier or \nhorizontal assembly. The exterior balcony, if \nused, would only be required to comply with the \nfire-rating requirements for floor construction. \nThe opening protection for doors into the \nstairway from the vestibule is only required to \nbe fire protection rated for 20 minutes (see \nSections 909.20.3.2 and 909.20.4.1). \n909.20.2.1 \nDoor \nclosers. \nDoors \nin \na \nsmokeproof enclosure shall be self-closing or \nautomatic closing by actuation of a smoke detector \nin accordance with Section Section 716.2.6.6 of \nSBC 201 and shall be installed at the floorside \nentrance to the smokeproof enclosure. The \nactuation of the smoke detector on any door shall \nactivate the closing devices on all doors in the \nsmokeproof enclosure at all levels. Smoke detectors \nshall be installed in accordance with Section 907.3.\n\n❖\n\n❖ In order to maintain the separation between \nthe smokeproof enclosure and the rest of the \nbuilding, the doors need to be self-closing or \nautomatic closing through the actuation of a \nsmoke detector. Also, when a smoke detector \nis activated on any floor, doors at all levels are \nrequired to close for that particular smokeproof \nenclosure. \n909.20.3 \nNatural ventilation alternative. \nThe provisions of Sections 909.20.3.1 through \n909.20.3.3 shall apply to ventilation of smokeproof \nenclosures by natural means.\n\n❖\n\n❖ Smoke and hot gases generated by fire may \nenter smokeproof enclosures through the \ndoorways. This section provides for the \ndiffusion of smoke and gases to the outside of \nthe building by means of unenclosed openings \nto the outside. \n909.20.3.1 \nBalcony doors. Where access to \nthe stairway or ramp is by way of an open exterior \nbalcony, the door assembly into the enclosure shall \nbe a fire door assembly in accordance with Section \n716 of SBC 201.\n\n❖ Where an open exterior balcony is used for \nentry into the stairway, the doorways to the \nstairway are required to have a 11/ 2-hour fire \nprotection rating as required for 2-hour fire-\nresistance-rated \nwall \nassemblies \nin \naccordance with the requirements of SBC 201 \nSection 716.5. If a vestibule is used, the rating \nof the door from the vestibule into the stairway \nwould only be required to be fire protection \nrated for 20 minutes. The door into the \nvestibule would require a fire protection rating \nof 11/2 hours. \n909.20.3.2 \nVestibule doors. Where access to \nthe stairway or ramp is by way of a vestibule, the \ndoor assembly into the vestibule shall be a fire door \nassembly complying with Section 716 of SBC 201. \nThe door assembly from the vestibule to the \nstairway shall have not less than a 20-minute fire \nprotection rating complying with Section 716 of \nSBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec711",
      "section_number": "711",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 200,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 716.2.6.6",
        "SBC 201",
        "Section 716",
        "SBC 801",
        "Section 716.5",
        "Section 711",
        "Section 907.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec711_1_5473a294",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "❖ Where a smokeproof enclosure is of the type \nthat employs a vestibule as the means of \naccess to an enclosed exit stairway, the entry \ninto the vestibule from the exit access must \nconsist of a fire door assembly having a 11/2-\nhour fire protection rating. This requirement is \ncommensurate with the 2-hour fire-resistance-\nrated \nsmokeproof \nenclosure \nconstruction \nrequirement and the associated fire protection \nratings specified in SBC 201 Table 716.5. \nEssentially, the fire door assemblies and the \nenclosure walls serve as the primary exit \nenclosure protection from fires occurring in \nadjacent spaces.\n\nThe entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly. These doorways are not normally \nsubject to direct fire exposure and, therefore, \nonly a nominal fire protection rating is required \nas a standard of construction that would \nminimize air leakage and thus reduce the \npossibilities \nof \nsmoke \nand \nhot \ngases \npenetrating the stairway in amounts that could \nbecome a threat to life safety.\n\nDoor assemblies must comply with the \nrequirements of SBC 201 Section 715.4 (see \nCommentary Figure 909.20.3.2). \n909.20.3.3 \nVestibule \nventilation. \nEach \nvestibule shall have a minimum net area of 1.5 m2 \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n570\n\nof opening in a wall facing an outer court, yard or \npublic way that is not less than 6 m in width.\n\n❖ Natural ventilation is allowed for vestibules that \nhave a minimum net opening of 1.5 m2 and \nopen into an outer court, yard or public way that \nis at least 6 m in width. Basically, this option is \nintended to take advantage of the fact that \nsmoke may disperse into an open area before \nentering the stair enclosure. \n909.20.4 \nMechanical \nventilation \nalternative. The provisions of Sections 909.20.4.1 \nthrough 909.20.4.4 shall apply to ventilation of \nsmokeproof enclosures by mechanical means.\n\n❖ Where an exterior balcony is not possible or \nwhere the clear open area cannot be achieved, \nthen the mechanical ventilation alternative is \nnecessary. \n909.20.4.1 \nVestibule \ndoors. \nThe \ndoor \nassembly from the building into the vestibule shall \nbe a fire door assembly complying with Section \n716.2.2.1 of SBC 201. The door assembly from the \nvestibule to the stairway or ramp shall have not less \nthan a 20-minute fire protection rating and shall \nmeet the requirements for a smoke door assembly \nin accordance with Section 716.2.2.1 of SBC 201. \nThe door shall be installed in accordance with \nNFPA 105.\n\n❖ The entry into the vestibule from the exit \naccess must consist of a fire door assembly \nhaving a 1\n\u0002\n\u0003 -hour fire protection rating. This \nrequirement is commensurate with the 2-hour \nfire-resistance-rated smokeproof enclosure \nconstruction requirement and the associated \nfire protection ratings specified in SBC 201 \nTable \n716.5. \nEssentially, \nthe fire \ndoor \nassemblies and the enclosure walls serve as \nthe primary interior exit stairway protection \nfrom fires occurring in adjacent spaces.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec711",
      "section_number": "711",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 200,
      "token_count": 764,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Table 716.5",
        "SBC 801",
        "Section 715.4",
        "Section 716.2.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600_sec711_2_33ee823d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-401-600",
      "content": "The entry from a vestibule into the stairway \nrequires a 20-minute fire-protection-rated door \nassembly that also meets the requirements for \na smoke door assembly. Vestibule doors into \nstairways for the natural ventilation option (see \nSection 909.20.3.2) would not require the \nsmoke door assembly rating in accordance \nwith SBC 201 Section 716.5.3. The natural \nventilation option requires an opening to the \noutside that is intended to compensate for this \ndifference \n(see \nCommentary \nFigure \n909.20.4.1). \n909.20.4.2 \nVestibule \nventilation. \nThe \nvestibule shall be supplied with not less than one air \nchange per minute and the exhaust shall be not less \nthan 150 percent of supply. Supply air shall enter \nand exhaust air shall discharge from the vestibule \nthrough separate, tightly constructed ducts used \nonly for that purpose. Supply air shall enter the \nvestibule within 150 mm of the floor level. The top \nof the exhaust register shall be located at the top of \nthe smoke trap but not more than 150 mm down \nfrom the top of the trap, and shall be entirely within \nthe smoke trap area. Doors in the open position shall \nnot obstruct duct openings. Duct openings with \ncontrolling dampers are permitted where necessary \nto meet the design requirements, but dampers are \nnot otherwise required.\n\n❖ This section provides the basic criteria for the \nmechanical ventilation of the vestibule during a \nfire situation. Such ventilation is required to be \nactivated via a smoke detector in accordance \nwith Section 909.20.7. The basic requirements \nare for one air change per minute within the \nvestibule. Also, the exhaust is required to be \n150 percent of the supply. The exhaust is \nrequired to exceed the supply so that air will not \nbe pushed into the stairway due to a positive \npressure being created within the vestibule. It \nshould be noted that there is not a minimum \npressure difference requirement. Instead, the \ncode simply prescribes a particular air change \nrate (exhaust).\n\nThis section also prescribes criteria as to where \nsupply air and exhaust air are to enter and exit, \nrespectively, and requires that those paths are \nclear (see Commentary Figure 909.20.4.2).\n\nIt should be noted that this section does not \nspecify when and how such systems should \nactivate. Activation is addressed by Section \n909.20.7. \n909.20.4.2.1 \nEngineered ventilation system. \nWhere a specially engineered system is used, the \nsystem shall exhaust a quantity of air equal to not \nless than 90 air changes per hour from any vestibule \nwhen in emergency operation mode and shall be \nsized to handle three vestibules simultaneously. \nSmoke detectors shall be located at the floor-side \nentrance to each vestibule and shall activate the \nsystem for the affected vestibule. Smoke detectors \nshall be installed in accordance with Section 907.3\n\n❖\n\n❖ If the method prescribed in Section \n909.20.4.2 for mechanical ventilation of \nvestibules is not chosen, then minimum criteria \nare \nprovided \nfor \nengineered \nsystems. \nEssentially, the designer can create a design \nthat meets the flexibility needs of the building \nand at the same time meets basic criteria. \nOnce designed and installed, the vestibules \nmust be ventilated at 90 air changes per hour, \nwhich is 30 more air changes per hour than the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec711",
      "section_number": "711",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 200,
      "token_count": 762,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.20.4.2",
        "SBC 201",
        "Section 909.20.7",
        "Section 909.20.3.2",
        "Section 716.5.3",
        "Section 907.3"
      ]
    }
  ]
}