      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n616 \n \nOccupancy \nThreshold \nException \nAll occupancies \nBuildings with floor level ≥ 16.5 m above fire department  \nvehicle access and occupant load ≥ 30. \nOpen parking structures. \nF-2 \n \nAssembly (A-1, A-3, \nA-4) \nFire area > 1,115 m2 or fire area occupant load > 300 or fire \narea above/below level of exit discharge. Multitheater \ncomplex (A-1 only) \nNone \nAssembly (A-2) \nFire area > 465 m2 or fire area occupant load > 100 or fire \narea above/below level of exit discharge. \nNone \nAssembly (A-5) \nAccessory areas > 100 m2. \nNone \n \nAmbulatory \ncare \nfacility (B) \n≥ 4 care recipients incapable of self-preservation or any care \nrecipients incapable of self-preservation above or below \nlevel of exit discharge. \nNone \nEducational (E) \nFire area > 1,115 m2 or below level of exit discharge. \nEach classroom has \nexterior door at grade. \nFactory (F-1) \n \nMercantile (M)  \n \nStorage (S-1) \nFire area > 1,115 sq. m. or building > three stories or \ncombined fire area > 2,230 m2 \nWood-working > 230 m2 (F-1 only). Manufacture > 230 m2. \n(F-1), display and sale > 465 m2 (M), storage > 230 m2. (S-\n1) of upholstered furniture or mattresses. \nBulk storage of tires > 565 m3 (S-1 only). \nNone \nHigh hazard (H-1, H-\n2, H-3, H-4, H-5) \nSprinklers required. \nNone \n \nInstitutional (I-1, I-2, \nI-3, I-4) \nSprinklers required. \nDay Care at level of exit \ndischarge \nand \neach \nclassroom has exterior exit \ndoor. \nResidential (R) \nSprinklers required. \nNone \nRepair garage (S-1) \nFire area > 1,115 m2 or ≥ two stories (including basement) \nwith fire area > 930 m2 or repair garage servicing vehicles \nin basement or servicing commercial motor vehicles in fire \narea > 465 m2 \nNone \nParking garage (S-1) \nCommercial motor vehicles parking area > 465 m2 \nNone \nParking garage (S-2) \nFire area > 1,115 m2 or fire area > 465 m2 for storage of \ncommercial motor vehicles; or beneath other groups. \n(enclosed parking) \n \nNot if beneath Group R-3 \nCovered and open \nmalls (402.5) \nSprinklers required. \nAttached open parking \nstructures. \nHigh-rises (403.3) \nSprinklers required. \nOpen garages; certain \ntelecommunications \nbuildings \nUnlimited \narea \nbuildings (507) \nA-3, A-4, B, F, M, S: one story. B, F, M, S: two story. \nOne story F-2 or S-2. \nNote: Thresholds located in Section 903.2 unless noted. See also Table 903.2.11.6 for additional required suppression \nsystems. \n \nCommentary FIGURE 903.2 \nSUMMARY OF OCCUPANCY-RELATED AUTOMATIC SPRINKLER THRESHOLDSa \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 47,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n617 \n \n \nCommentary FIGURE 903.2.11.1 \nSPACING OF OPENINGS IN STORIES OR BASEMENTS \n \n \nCommentary FIGURE 903.2.11.1.2(1) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 M FROM ANY POINT TO AN \nOPENING \n \n23 m\n23 m\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n617 \n \n \nCommentary FIGURE 903.2.11.1 \nSPACING OF OPENINGS IN STORIES OR BASEMENTS \n \n \nCommentary FIGURE 903.2.11.1.2(1) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 M FROM ANY POINT TO AN \nOPENING \n \n23 m\n23 m\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 48,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n618 \n \n \nCommentary FIGURE 903.2.11.1.2(2) \nOPENINGS IN STORIES OR BASEMENTS More THAN 25 m FROM ANY POINT TO AN \nOPENING \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n618 \n \n \nCommentary FIGURE 903.2.11.1.2(2) \nOPENINGS IN STORIES OR BASEMENTS More THAN 25 m FROM ANY POINT TO AN \nOPENING \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 49,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n619 \n \n \nCommentary FIGURE 903.2.11.1.2(3) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 m FROM ANY POINT TO AN \nOPENING \n \n23 m\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n619 \n \n \nCommentary FIGURE 903.2.11.1.2(3) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 m FROM ANY POINT TO AN \nOPENING \n \n23 m\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 50,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n620 \n \n \nCommentary FIGURE 903.2.11.1.2(4) \nOPENINGS IN STORIES OR BASEMENTS \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n620 \n \n \nCommentary FIGURE 903.2.11.1.2(4) \nOPENINGS IN STORIES OR BASEMENTS \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 51,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n621 \n \n \nCommentary FIGURE 903.2.11.3 \nSPRINKLER REQUIREMENTS: OCCUPANTS 16.5 m OR GREATER FROM FIRE \nDEPARTMENT  VEHICLE ACCESS \n \n≥ 16.5 m \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n621 \n \n \nCommentary FIGURE 903.2.11.3 \nSPRINKLER REQUIREMENTS: OCCUPANTS 16.5 m OR GREATER FROM FIRE \nDEPARTMENT  VEHICLE ACCESS \n \n≥ 16.5 m \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 52,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n622 \n \n \nCommentary FIGURE 903.3 \nSAMPLE SPRINKLER SYSTEM DRAWING AND DATA SUBMITTALS \n \n \nCommentary FIGURE 903.3.1 \nNFPA 13, NFPA 13R, NFPA 13D SYSTEMS \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n622 \n \n \nCommentary FIGURE 903.3 \nSAMPLE SPRINKLER SYSTEM DRAWING AND DATA SUBMITTALS \n \n \nCommentary FIGURE 903.3.1 \nNFPA 13, NFPA 13R, NFPA 13D SYSTEMS \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 53,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n623 \n \n \nCommentary FIGURE 903.3.1.1 \nTYPICAL WET PIPE SYSTEM \n \n \nCommentary FIGURE 903.3.1.2.2 \nOPEN-ENDED CORRIDOR \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n623 \n \n \nCommentary FIGURE 903.3.1.1 \nTYPICAL WET PIPE SYSTEM \n \n \nCommentary FIGURE 903.3.1.2.2 \nOPEN-ENDED CORRIDOR \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 54,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n624 \n \n \nCommentary FIGURE 904.1.1 \nPERSONNEL QUALIFICATION REQUIREMENTS BY TYPE OF FIRE-EXTINGUISHING \nAGENT \n \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n624 \n \n \nCommentary FIGURE 904.1.1 \nPERSONNEL QUALIFICATION REQUIREMENTS BY TYPE OF FIRE-EXTINGUISHING \nAGENT \n \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 55,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n625 \n \nCODE SECTIONa \nMODIFICATION \nNFPA 13 \nNPFA 13R \nNFPA 13D \nIncreases \n504.3 and Table 504.3 \nHeight increase in meter \nyes \nyes \nno \n504.4 and Table 504.4 \nHeight increase in number of stories \nyes \nyes \nno \n506.2 and Table 506.2 \nArea increase \nyes \nyes \nno \n1005.3.1, 1005.3.2b \nEgress width \nyes \nyes \nno \nTable 1017.2b \nTravel distance \nyes \nyes \nno \nRating Reductions \nTable 508.4 \nSeparated occupancies \nyes \nno \nno \n708.3 \nFire partitions (dwelling units, sleeping \nunits) \nyes \nno \nno \nTable 1020.1b \nCorridor walls \nyes \nyes \nno \nMiscellaneous \nTables 307.1(1), \n307.1(2) \nHazardous material increase \nyes \nno \nno \n  404.2 \nAtriums \nyes \nno \nno \n507.4, 507.5 \nUnlimited area buildings \nyes \nno \nno \nTable 705.8 \nAllowable area of openings \nyes \nno \nno \n705.8.5 \nVertical separation of openings \nyes \nyes \nno \n718.3.2 \nResidential floor/ceiling draftstopping \nyes \nyesc \nno \n718.3.3 \nNonresidential draftstopping \nyes \nno \nno \n718.4.2 \nGroups R-1, R-2 attic draftstopping \nyes \nyesc \nno \n718.4.3 \nOther group draftstopping \nyes \nno \nno \nTable 803.9 \nInterior finish \nyes \nyes \nno \n804.4.2 \nFloor finish \nyes \nyes \nno \n907.2.1–907.2.10b \nManual fire alarm system \nyes \n(A, B, E, F, \nM) \nyes \n(R-1, R-2) \nno \n1009.2.1b \nAccessible egress \nyes \nyes \nno \n1028.2b \nExit discharge \nyes \nyes \nno \n1406.3 \nBalconies \nyes \nyesc, d \nyesc \na. Section numbers refer to sections in SBC 201. \nb. Section numbers in Chapter 9 and Chapter 10 apply to both SBC 201 and the code. \nc. Sprinkler protection must be extended to the affected areas. \nd. For additional balcony requirements, see Section 903.3.1.2.1. \nCommentary FIGURE 904.2.1 \nSELECTED EXAMPLES OF REQUIREMENTS MODIFIED THROUGH USE OF AUTOMATIC \nSPRINKLER SYSTEMS \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n625 \n \nCODE SECTIONa \nMODIFICATION \nNFPA 13 \nNPFA 13R \nNFPA 13D \nIncreases \n504.3 and Table 504.3 \nHeight increase in meter \nyes \nyes \nno \n504.4 and Table 504.4 \nHeight increase in number of stories \nyes \nyes \nno \n506.2 and Table 506.2 \nArea increase \nyes \nyes \nno \n1005.3.1, 1005.3.2b \nEgress width \nyes \nyes \nno \nTable 1017.2b \nTravel distance \nyes \nyes \nno \nRating Reductions \nTable 508.4 \nSeparated occupancies \nyes \nno \nno \n708.3 \nFire partitions (dwelling units, sleeping \nunits) \nyes \nno \nno \nTable 1020.1b \nCorridor walls \nyes \nyes \nno \nMiscellaneous \nTables 307.1(1), \n307.1(2) \nHazardous material increase \nyes \nno \nno \n  404.2 \nAtriums \nyes \nno \nno \n507.4, 507.5 \nUnlimited area buildings \nyes \nno \nno \nTable 705.8 \nAllowable area of openings \nyes \nno \nno \n705.8.5 \nVertical separation of openings \nyes \nyes \nno \n718.3.2 \nResidential floor/ceiling draftstopping \nyes \nyesc \nno \n718.3.3 \nNonresidential draftstopping \nyes \nno \nno \n718.4.2 \nGroups R-1, R-2 attic draftstopping \nyes \nyesc \nno \n718.4.3 \nOther group draftstopping \nyes \nno \nno \nTable 803.9 \nInterior finish \nyes \nyes \nno \n804.4.2 \nFloor finish \nyes \nyes \nno \n907.2.1–907.2.10b \nManual fire alarm system \nyes \n(A, B, E, F, \nM) \nyes \n(R-1, R-2) \nno \n1009.2.1b \nAccessible egress \nyes \nyes \nno \n1028.2b \nExit discharge \nyes \nyes \nno \n1406.3 \nBalconies \nyes \nyesc, d \nyesc \na. Section numbers refer to sections in SBC 201. \nb. Section numbers in Chapter 9 and Chapter 10 apply to both SBC 201 and the code. \nc. Sprinkler protection must be extended to the affected areas. \nd. For additional balcony requirements, see Section 903.3.1.2.1. \nCommentary FIGURE 904.2.1 \nSELECTED EXAMPLES OF REQUIREMENTS MODIFIED THROUGH USE OF AUTOMATIC \nSPRINKLER SYSTEMS \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 56,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n626 \n \n \nCommentary FIGURE 904.11 \nWATER MIST NOZZLE DISCHARGE \n \n \nCommentary FIGURE 905.3.1(1) \nHEIGHT THRESHOLD FOR STANDPIPES \n \n≤ 9 m \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n626 \n \n \nCommentary FIGURE 904.11 \nWATER MIST NOZZLE DISCHARGE \n \n \nCommentary FIGURE 905.3.1(1) \nHEIGHT THRESHOLD FOR STANDPIPES \n \n≤ 9 m \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 57,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n627 \n \n \nCommentary FIGURE 905.3.1(2) \nHEIGHT REQUIREMENTS FOR STANDPIPES WITH MULTIPLE LEVELS OF FIRE \nDEPARTMENT  VEHICLE ACCESS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n> 9 m\nSTANDPIPE  \nREQUIRED \n> 9 m \nSTANDPIPE  \nREQUIRED \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n627 \n \n \nCommentary FIGURE 905.3.1(2) \nHEIGHT REQUIREMENTS FOR STANDPIPES WITH MULTIPLE LEVELS OF FIRE \nDEPARTMENT  VEHICLE ACCESS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n> 9 m\nSTANDPIPE  \nREQUIRED \n> 9 m \nSTANDPIPE  \nREQUIRED \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 58,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n628 \n \nMANUAL FIRE ALARM SYSTEM \nOccupancy Group(s) \nThreshold \nAssembly (A-1, A-2, A-3, A-4, A-5) \nAll with an occupant load of > 300 (907.2.1) \nBusiness (B) \nTotal Group B occupant load of > 500; or, > 100 above/below level of exit \ndischarge; or, in Group B fire areas containing an ambulatory care facility \n(907.2.2) \nEducational (E) \n> 50 occupants (several exceptions for manual fire alarm box placement) \n(907.2.3) \nFactory (F-1, F-2) \n> 2 stories with occupant load of > 500 above/below lowest level of exit \ndischarge (exception for sprinklers) (907.2.4) \nHigh hazard (H) \nGroup H-5 and in occupancies for manufacture of organic coatings. \n(907.2.5) \nInstitutional (I-1, I-2, I-3, I-4) \nAll (exceptions for I-1 and I-2 manual fire alarm box placement and \nprivate mode signaling) (907.2.6) \nMercantile (M) \nTotal Group M occupant load of > 500; or, occupant load of >100 \nabove/below level of exit discharge (907.2.7) \nHotels (R-1) \nAll (exceptions for < 2 stories with sleeping units having exit directly to \nexterior; sprinklers) (907.2.8.1) \nMulti-family (R-2) \nIf units > 3 stories above lowest level of exit discharge; or, > 1 story below \nhighest level of exit discharge; or, > 16 units (exceptions for \n< 2 stories with sleeping units having exit directly to exterior; sprinklers) \nopen ended corridors/no corridor (907.2.9.1) \nResidential care/assisted living (R-4) \nAll (exceptions for sprinklers, manual fire alarm boxes at staff locations, \ndirect exit to exterior, less than 2 stories) (907.2.10.1) \nAUTOMATIC SMOKE DETECTION SYSTEM \nBusiness (B) Ambulatory care facilities \nFacility plus public use areas outside of it including public corridors and \nelevator lobbies (exception for sprinklers) (907.2.2.1) \nHigh hazard (H) \nHighly toxic gases, organic peroxides, oxidizers (907.2.5) \nInstitutional (I-1, I-2, I-3) \nAll, in specific areas by occupancy (907.2.6.1, 907.2.6.2, 907.2.6.3.3) \nHotels (R-1) \nAll, in interior corridors (exception for buildings without interior corridors \nand with sleeping units having exit directly to exterior) (907.2.8.2) \nResidential care/assisted living (R-4) \nAll, in corridors, waiting areas open to corridors, nonsleeping area habitable \nspaces and kitchens (exceptions for sprinklers and sleeping units having exit \ndirectly to exterior) (907.2.10.2) \nCollege and university buildings (R-2 \ndormatories) \nCommon spaces; laundry, mechanical and storage rooms; interior \ncorridors. \nNo interior corridors and each unit has direct exit access or exit. \n \nCommentary FIGURE 907.2 \nSUMMARY OF MANUAL FIRE ALARM AND AUTOMATIC SMOKE DETECTION SYSTEM \nTHRESHOLDS \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n628 \n \nMANUAL FIRE ALARM SYSTEM \nOccupancy Group(s) \nThreshold \nAssembly (A-1, A-2, A-3, A-4, A-5) \nAll with an occupant load of > 300 (907.2.1) \nBusiness (B) \nTotal Group B occupant load of > 500; or, > 100 above/below level of exit \ndischarge; or, in Group B fire areas containing an ambulatory care facility \n(907.2.2) \nEducational (E) \n> 50 occupants (several exceptions for manual fire alarm box placement) \n(907.2.3) \nFactory (F-1, F-2) \n> 2 stories with occupant load of > 500 above/below lowest level of exit \ndischarge (exception for sprinklers) (907.2.4) \nHigh hazard (H) \nGroup H-5 and in occupancies for manufacture of organic coatings. \n(907.2.5) \nInstitutional (I-1, I-2, I-3, I-4) \nAll (exceptions for I-1 and I-2 manual fire alarm box placement and \nprivate mode signaling) (907.2.6) \nMercantile (M) \nTotal Group M occupant load of > 500; or, occupant load of >100 \nabove/below level of exit discharge (907.2.7) \nHotels (R-1) \nAll (exceptions for < 2 stories with sleeping units having exit directly to \nexterior; sprinklers) (907.2.8.1) \nMulti-family (R-2) \nIf units > 3 stories above lowest level of exit discharge; or, > 1 story below \nhighest level of exit discharge; or, > 16 units (exceptions for \n< 2 stories with sleeping units having exit directly to exterior; sprinklers) \nopen ended corridors/no corridor (907.2.9.1) \nResidential care/assisted living (R-4) \nAll (exceptions for sprinklers, manual fire alarm boxes at staff locations, \ndirect exit to exterior, less than 2 stories) (907.2.10.1) \nAUTOMATIC SMOKE DETECTION SYSTEM \nBusiness (B) Ambulatory care facilities \nFacility plus public use areas outside of it including public corridors and \nelevator lobbies (exception for sprinklers) (907.2.2.1) \nHigh hazard (H) \nHighly toxic gases, organic peroxides, oxidizers (907.2.5) \nInstitutional (I-1, I-2, I-3) \nAll, in specific areas by occupancy (907.2.6.1, 907.2.6.2, 907.2.6.3.3) \nHotels (R-1) \nAll, in interior corridors (exception for buildings without interior corridors \nand with sleeping units having exit directly to exterior) (907.2.8.2) \nResidential care/assisted living (R-4) \nAll, in corridors, waiting areas open to corridors, nonsleeping area habitable \nspaces and kitchens (exceptions for sprinklers and sleeping units having exit \ndirectly to exterior) (907.2.10.2) \nCollege and university buildings (R-2 \ndormatories) \nCommon spaces; laundry, mechanical and storage rooms; interior \ncorridors. \nNo interior corridors and each unit has direct exit access or exit. \n \nCommentary FIGURE 907.2 \nSUMMARY OF MANUAL FIRE ALARM AND AUTOMATIC SMOKE DETECTION SYSTEM \nTHRESHOLDS \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 59,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n629 \n \n \nCommentary FIGURE 907.2.11.2 \nLOCATION OF SMOKE ALARMS IN A DWELLING UNIT \n \n \nCommentary FIGURE 909.4.1 \nSTACK EFFECT \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n629 \n \n \nCommentary FIGURE 907.2.11.2 \nLOCATION OF SMOKE ALARMS IN A DWELLING UNIT \n \n \nCommentary FIGURE 909.4.1 \nSTACK EFFECT \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 60,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n630 \n \n \nCommentary FIGURE 909.8(1) \nSMOKE LAYER INTERFACE IN AN ATRIUM \n \n \nCommentary FIGURE 909.8(2) \nAXISYMMETRICAL PLUME \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n630 \n \n \nCommentary FIGURE 909.8(1) \nSMOKE LAYER INTERFACE IN AN ATRIUM \n \n \nCommentary FIGURE 909.8(2) \nAXISYMMETRICAL PLUME \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 61,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n631 \n \n \nCommentary FIGURE 909.8(3) \nBALCONY SPILL PLUME \n \n \nCommentary FIGURE 909.8(4) \nWINDOW PLUME \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n631 \n \n \nCommentary FIGURE 909.8(3) \nBALCONY SPILL PLUME \n \n \nCommentary FIGURE 909.8(4) \nWINDOW PLUME \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 62,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n632 \n \n \nCommentary FIGURE 909.8(5) \nPLUGHOLING \n \n \nCommentary FIGURE 909.8.1(1) \nEXAMPLE OF CRITICAL LEVEL OF SMOKE \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n632 \n \n \nCommentary FIGURE 909.8(5) \nPLUGHOLING \n \n \nCommentary FIGURE 909.8.1(1) \nEXAMPLE OF CRITICAL LEVEL OF SMOKE \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 63,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n633 \n \n \nCommentary FIGURE 909.8.1(2) \nSMOKE LAYER INTERFACE \n \n \nCommentary FIGURE 909.20.1 \nDIMENSIONAL REQUIREMENTS FOR SMOKEPROOF ENCLOSURE VESTIBULE \n \n1800 mm\n1100 mm MIN.\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n633 \n \n \nCommentary FIGURE 909.8.1(2) \nSMOKE LAYER INTERFACE \n \n \nCommentary FIGURE 909.20.1 \nDIMENSIONAL REQUIREMENTS FOR SMOKEPROOF ENCLOSURE VESTIBULE \n \n1800 mm\n1100 mm MIN.\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 64,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n634 \n \n \nCommentary FIGURE 909.20.3.2 \nSMOKEPROOF ENCLOSURE WITH OPEN VESTIBULE ARRANGEMENT \n \nCommentary FIGURE 909.20.4.1 \nSMOKEPROOF ENCLOSURE WITH CORRIDOR ARRANGEMENT \n1100 mm\n1100 mm\n1800 mm\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n634 \n \n \nCommentary FIGURE 909.20.3.2 \nSMOKEPROOF ENCLOSURE WITH OPEN VESTIBULE ARRANGEMENT \n \nCommentary FIGURE 909.20.4.1 \nSMOKEPROOF ENCLOSURE WITH CORRIDOR ARRANGEMENT \n1100 mm\n1100 mm\n1800 mm\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 65,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n635 \n \n \nCommentary FIGURE 909.20.4.2 \nMECHANICALLY VENTILATED VESTIBULE \n \nCommentary FIGURE 910.3.2 \nSMOKE AND HEAT VENT SPACING \n \n1800 mm MIN.\n1100 mm MIN.\n150 mm MAX.\n500 mm MIN.\n150 mm MAX.\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n635 \n \n \nCommentary FIGURE 909.20.4.2 \nMECHANICALLY VENTILATED VESTIBULE \n \nCommentary FIGURE 910.3.2 \nSMOKE AND HEAT VENT SPACING \n \n1800 mm MIN.\n1100 mm MIN.\n150 mm MAX.\n500 mm MIN.\n150 mm MAX.\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 66,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n636 \n \n \nCommentary FIGURE 912.4.1 \nLOCKING FDC CAPS \n(Photo courtesy of Knox Company) \n \n \nCommentary FIGURE 912.5 \nFIRE DEPARTMENT  CONNECTION WITH SIGN \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n636 \n \n \nCommentary FIGURE 912.4.1 \nLOCKING FDC CAPS \n(Photo courtesy of Knox Company) \n \n \nCommentary FIGURE 912.5 \nFIRE DEPARTMENT  CONNECTION WITH SIGN \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 67,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n637 \n \n \nCommentary FIGURE 915.2.1 \nCARBON MONOXIDE ALARM PLACEMENT VERSUS SMOKE DETECTION PLACEMENT \n \n \nCommentary FIGURE 915.4.4 \nCOMBINATION CARBON MONOXIDE AND SMOKE ALARM \n \n \n \n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n637 \n \n \nCommentary FIGURE 915.2.1 \nCARBON MONOXIDE ALARM PLACEMENT VERSUS SMOKE DETECTION PLACEMENT \n \n \nCommentary FIGURE 915.4.4 \nCOMBINATION CARBON MONOXIDE AND SMOKE ALARM \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 68,
      "text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n638 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS \n \n  \nSBC 801-CC-2024 \n638 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "page": 69,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n639 \n \n—MEANS OF EGRESS \n❖ \nGeneral Comments \n \nThe general criteria set forth in Chapter 10 \nregulating the design of the means of egress \nare established as the primary method of \nprotection for people in buildings. Chapter 10 \nprovides the minimum requirements for means \nof egress in all buildings and structures. Both \nprescriptive and performance language is \nutilized in this chapter to provide a basic \napproach in determining a safe exiting system \nfor all occupancies. It addresses all portions of \nthe egress system and includes design \nrequirements as well as provisions regulating \nindividual components. The requirements \ndetail the size, arrangement, number and \nprotection of means of egress components. \nFunctional and operational characteristics are \nalso specified for the components, which will \npermit their safe use without special knowledge \nor effort. \n \nA zonal approach to egress provides the \ngeneral basis for the chapter’s format. A means \nof egress system has three parts: exit access, \nexit and exit discharge. Section 1001 includes \nadministrative \nprovisions. \nSection \n1002 \nprovides a list of defined terms that are \nprimarily associated with Chapter 10. For \ncommentary on these definitions, see Chapter \n2. \n \nSections 1003 through 1015 include general \nprovisions that apply to all three components of \nan egress system. This includes general \nmeans of egress requirements; occupant \nloads; means of egress sizing; the number of \nexits and exit access doorways and their \nconfiguration; illumination for the means of \negress; specific requirements for accessible \nmeans of egress; doors, gates and turnstiles; \nprovisions for stairways and ramps along with \ntheir \nassociated \nhandrail \nand \nguard \nrequirements; \nand \nexit \nsignage \n(see \ncommentary, Section 1003). \n \nThe exit access requirements are in Sections \n1016 through 1021 (see commentary, Section \n1016). This includes: \n• General exit access requirements. \n• Exit access travel distance. \n• Aisles (for other than assembly spaces). \n• Specific requirements for stairways and \nramps. \n• Corridors. \n• Egress balconies. \n \nThe exit requirements are in Sections 1022 \nthrough 1027 (see commentary, Section 1022). \nExit information includes provisions for: \n• Exits. \n• Interior and exterior stairways and ramps that \nserve as an exit element. \n• Exit passageways. \n• Luminous egress path markings that are \nrequired on the exit stairways in high-rise \nbuildings (see Section 403). \n• Horizontal exits. \n \nThe exit discharge requirements are in \nSections 1028 and 1029. \n \nSection 1030 includes those means of egress \nrequirements that are unique to spaces used \nfor assembly purposes. \n \nEmergency escape and rescue opening \nrequirements are in Section 1031. \n \nChapter 10 requirements in SBC 201 are \nreplicated in Chapter 10 of SBC 801 . SBC 801 \nhas one additional section at the end of the \nchapter, \nSection \n1032, \ndealing \nwith \nmaintenance of the means of egress. For \nmeans of egress requirements in existing \nbuildings, refer to SBC 901 or Chapter 11 of \nthis code. \n \nThe evolution of means of egress requirements \nhas been influenced by lessons learned from \nreal fire incidents. While contemporary fires \nmay reinforce some of these lessons, one must \nview each incident as an opportunity to assess \ncritically the safety and reasonability of current \nregulations. \n \nCooperation among the developers of model \ncodes \nand \nstandards \nhas \nresulted \nin \nagreement on many basic terms and concepts. \nThe text of the code, including this chapter, is \nconsistent with these national uniformity \nefforts. \n \nNational uniformity in an area such as means \nof egress has many benefits for the fire official \nand other code users. At the top of the list are \nthe lessons to be learned from national and \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n639 \n \n—MEANS OF EGRESS",
      "commentary": "General Comments \n \nThe general criteria set forth in Chapter 10 \nregulating the design of the means of egress \nare established as the primary method of \nprotection for people in buildings. Chapter 10 \nprovides the minimum requirements for means \nof egress in all buildings and structures. Both \nprescriptive and performance language is \nutilized in this chapter to provide a basic \napproach in determining a safe exiting system \nfor all occupancies. It addresses all portions of \nthe egress system and includes design \nrequirements as well as provisions regulating \nindividual components. The requirements \ndetail the size, arrangement, number and \nprotection of means of egress components. \nFunctional and operational characteristics are \nalso specified for the components, which will \npermit their safe use without special knowledge \nor effort. \n \nA zonal approach to egress provides the \ngeneral basis for the chapter’s format. A means \nof egress system has three parts: exit access, \nexit and exit discharge. Section 1001 includes \nadministrative \nprovisions. \nSection \n1002 \nprovides a list of defined terms that are \nprimarily associated with Chapter 10. For \ncommentary on these definitions, see Chapter \n2. \n \nSections 1003 through 1015 include general \nprovisions that apply to all three components of \nan egress system. This includes general \nmeans of egress requirements; occupant \nloads; means of egress sizing; the number of \nexits and exit access doorways and their \nconfiguration; illumination for the means of \negress; specific requirements for accessible \nmeans of egress; doors, gates and turnstiles; \nprovisions for stairways and ramps along with \ntheir \nassociated \nhandrail \nand \nguard \nrequirements; \nand \nexit \nsignage \n(see \ncommentary, Section 1003). \n \nThe exit access requirements are in Sections \n1016 through 1021 (see commentary, Section \n1016). This includes: \n• General exit access requirements. \n• Exit access travel distance. \n• Aisles (for other than assembly spaces). \n• Specific requirements for stairways and \nramps. \n• Corridors. \n• Egress balconies. \n \nThe exit requirements are in Sections 1022 \nthrough 1027 (see commentary, Section 1022). \nExit information includes provisions for: \n• Exits. \n• Interior and exterior stairways and ramps that \nserve as an exit element. \n• Exit passageways. \n• Luminous egress path markings that are \nrequired on the exit stairways in high-rise \nbuildings (see Section 403). \n• Horizontal exits. \n \nThe exit discharge requirements are in \nSections 1028 and 1029. \n \nSection 1030 includes those means of egress \nrequirements that are unique to spaces used \nfor assembly purposes. \n \nEmergency escape and rescue opening \nrequirements are in Section 1031. \n \nChapter 10 requirements in SBC 201 are \nreplicated in Chapter 10 of SBC 801 . SBC 801 \nhas one additional section at the end of the \nchapter, \nSection \n1032, \ndealing \nwith \nmaintenance of the means of egress. For \nmeans of egress requirements in existing \nbuildings, refer to SBC 901 or Chapter 11 of \nthis code. \n \nThe evolution of means of egress requirements \nhas been influenced by lessons learned from \nreal fire incidents. While contemporary fires \nmay reinforce some of these lessons, one must \nview each incident as an opportunity to assess \ncritically the safety and reasonability of current \nregulations. \n \nCooperation among the developers of model \ncodes \nand \nstandards \nhas \nresulted \nin \nagreement on many basic terms and concepts. \nThe text of the code, including this chapter, is \nconsistent with these national uniformity \nefforts. \n \nNational uniformity in an area such as means \nof egress has many benefits for the fire official \nand other code users. At the top of the list are \nthe lessons to be learned from national and \n-",
      "chapter_id": "ch10",
      "section_id": "sec1001"
    },
    {
      "page": 70,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n640 \n \ninternational experiences that can be reported \nin common terminology that everyone can \nrelate to and clearly understand. \n❖ \nPurpose \n \nA primary purpose of codes in general and \nbuilding codes in particular is to safeguard life \nin the presence of a fire. Integral to this purpose \nis the path of egress travel for occupants to \nescape and avoid a fire. Means of egress can \nbe considered the lifeline of a building. The \nprinciples on which means of egress are based \nand that form the fundamental criteria for \nrequirements provide a system that: \n1. \nWill give occupants alternative paths of \ntravel to a place of safety to avoid fire. \n2. \nWill shelter occupants from fire and the \nproducts of combustion. \n3. \nWill accommodate all occupants of a \nstructure. \n4. \nIs clear, unobstructed, well marked and \nilluminated and in which all components \nare under control of the user without \nrequiring any tools, keys or effort. \n \nHistory is marked with the severe loss of life \nfrom fire. Early, as well as contemporary, \nmultiple-fatality fires can be traced to a \ncompromise of one or more of the previous \nprinciples. \n \nLife safety from fire is a matter of successfully \nevacuating or relocating the occupants of a \nbuilding to a place of safety. As a result, life \nsafety is a function of time: time for detection, \ntime for notification and time for safe egress. \nThe fire growth rate over a period of time is also \na critical factor in addressing life safety. Other \nsections of the code, such as fire and smoke \nprotection features (see Chapter 7), interior \nfinishes (see Chapter 8), fire suppression and \ndetection systems (see Chapter 9) and \nnumerous others, also have an impact on life \nsafety. This chapter addresses the issues \nrelated to the means available to relocate or \nevacuate building occupants. \nSECTION 1001 ADMINISTRATION \n1001.1 General. Buildings or portions thereof \nshall be provided with a means of egress system as \nrequired by this chapter. The provisions of this \nchapter shall control the design, construction and \narrangement of means of egress components \nrequired to provide an approved means of egress \nfrom structures and portions thereof. Sections 1003 \nthrough 1031 shall apply to new construction. \nSection 1032 shall apply to existing buildings. \nException: \nDetached \none- \nand \ntwo-family \ndwellings and multiple single-family dwellings \n(townhouses) not more than three stories above \ngrade plane in height with a separate means of \negress and their accessory structures shall comply \nwith SBC 1101/1102. \n❖ \nThe minimum requirements for means of \negress are to be incorporated in all structures \nas specified in this chapter. The system shall \ninclude exit access, exit, and exit discharge \nand address the needs of all occupants of the \nfacility. Application would be effective on the \ndate the code is adopted and placed into effect. \n \nFundamental to the level of life safety in any \nbuilding, whether it is new or many years old, \nis the provision for an adequate egress system. \nIt is for that reason that Section 1104 is \nretroactively applicable to existing buildings \nthat are not undergoing changes, as regulated \nby SBC 901. The means of egress in existing \nbuildings must also be properly maintained in \naccordance with Section 1032 if the intended \nlevel of safety is to remain for the life of the \nbuilding. \n \nReflecting the correlation and compatibility that \nis a hallmark of the Saudi Codes, the exception \nmakes it clear that the means of egress in \nbuildings that are within the scope of SBC \n1101/1102 \nare \nto \ncomply \nwith \nthose \nrequirements instead of Chapter 10. \n1001.2 Minimum requirements. It shall be \nunlawful to alter a building or structure in a manner \nthat will reduce the number of exits or the capacity \nof the means of egress to less than required by this \ncode. \n❖ \nA fundamental concept in life safety design is \nthat the means of egress system is to be \nconstantly available throughout the life of a \nbuilding. Any change in the building or its \ncontents, by physical reconstruction, alteration \nor a change of occupancy, is cause to review \nthe resulting egress system. As a minimum, a \nbuilding’s means of egress is to be continued \nas initially approved. If a building or portion \nthereof has a change of occupancy, the \ncomplete egress system is to be evaluated and \napproved for compliance with the current code \nrequirements for new occupancies (see SBC \n901 Section 1032 and Chapter 11). \n \nThe means of egress in an existing building \nthat experiences a change of occupancy, such \nas from Group S-2 (storage) to A-3 (assembly), \nrequires reevaluation for code compliance \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n640 \n \ninternational experiences that can be reported \nin common terminology that everyone can \nrelate to and clearly understand.",
      "commentary": "Purpose \n \nA primary purpose of codes in general and \nbuilding codes in particular is to safeguard life \nin the presence of a fire. Integral to this purpose \nis the path of egress travel for occupants to \nescape and avoid a fire. Means of egress can \nbe considered the lifeline of a building. The \nprinciples on which means of egress are based \nand that form the fundamental criteria for \nrequirements provide a system that: \n1. \nWill give occupants alternative paths of \ntravel to a place of safety to avoid fire. \n2. \nWill shelter occupants from fire and the \nproducts of combustion. \n3. \nWill accommodate all occupants of a \nstructure. \n4. \nIs clear, unobstructed, well marked and \nilluminated and in which all components \nare under control of the user without \nrequiring any tools, keys or effort. \n \nHistory is marked with the severe loss of life \nfrom fire. Early, as well as contemporary, \nmultiple-fatality fires can be traced to a \ncompromise of one or more of the previous \nprinciples. \n \nLife safety from fire is a matter of successfully \nevacuating or relocating the occupants of a \nbuilding to a place of safety. As a result, life \nsafety is a function of time: time for detection, \ntime for notification and time for safe egress. \nThe fire growth rate over a period of time is also \na critical factor in addressing life safety. Other \nsections of the code, such as fire and smoke \nprotection features (see Chapter 7), interior \nfinishes (see Chapter 8), fire suppression and \ndetection systems (see Chapter 9) and \nnumerous others, also have an impact on life \nsafety. This chapter addresses the issues \nrelated to the means available to relocate or \nevacuate building occupants. \nSECTION 1001 ADMINISTRATION \n1001.1 General. Buildings or portions thereof \nshall be provided with a means of egress system as \nrequired by this chapter. The provisions of this \nchapter shall control the design, construction and \narrangement of means of egress components \nrequired to provide an approved means of egress \nfrom structures and portions thereof. Sections 1003 \nthrough 1031 shall apply to new construction. \nSection 1032 shall apply to existing buildings. \nException: \nDetached \none- \nand \ntwo-family \ndwellings and multiple single-family dwellings \n(townhouses) not more than three stories above \ngrade plane in height with a separate means of \negress and their accessory structures shall comply \nwith SBC 1101/1102.\n\n❖ The minimum requirements for means of \negress are to be incorporated in all structures \nas specified in this chapter. The system shall \ninclude exit access, exit, and exit discharge \nand address the needs of all occupants of the \nfacility. Application would be effective on the \ndate the code is adopted and placed into effect. \n \nFundamental to the level of life safety in any \nbuilding, whether it is new or many years old, \nis the provision for an adequate egress system. \nIt is for that reason that Section 1104 is \nretroactively applicable to existing buildings \nthat are not undergoing changes, as regulated \nby SBC 901. The means of egress in existing \nbuildings must also be properly maintained in \naccordance with Section 1032 if the intended \nlevel of safety is to remain for the life of the \nbuilding. \n \nReflecting the correlation and compatibility that \nis a hallmark of the Saudi Codes, the exception \nmakes it clear that the means of egress in \nbuildings that are within the scope of SBC \n1101/1102 \nare \nto \ncomply \nwith \nthose \nrequirements instead of Chapter 10. \n1001.2 Minimum requirements. It shall be \nunlawful to alter a building or structure in a manner \nthat will reduce the number of exits or the capacity \nof the means of egress to less than required by this \ncode.\n\n❖ A fundamental concept in life safety design is \nthat the means of egress system is to be \nconstantly available throughout the life of a \nbuilding. Any change in the building or its \ncontents, by physical reconstruction, alteration \nor a change of occupancy, is cause to review \nthe resulting egress system. As a minimum, a \nbuilding’s means of egress is to be continued \nas initially approved. If a building or portion \nthereof has a change of occupancy, the \ncomplete egress system is to be evaluated and \napproved for compliance with the current code \nrequirements for new occupancies (see SBC \n901 Section 1032 and Chapter 11). \n \nThe means of egress in an existing building \nthat experiences a change of occupancy, such \nas from Group S-2 (storage) to A-3 (assembly), \nrequires reevaluation for code compliance \n-",
      "chapter_id": "ch10",
      "section_id": "sec1001"
    },
    {
      "page": 71,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n641 \n \nbased on the new occupancy. Similarly, the \nmeans of egress in an existing occupancy of \nGroup A-3 in which additional seating is to be \nprovided, thereby increasing the occupant \nload, \nrequires \nreevaluation \nfor \ncode \ncompliance based on the increased load. \n \nThe temptation is to temporarily remove egress \ncomponents or other fire protection or life \nsafety features from service during the \nalteration, repair or temporary occupancy of a \nbuilding. During such times, a building is \nfrequently more vulnerable to fire and the rapid \nspread of products of combustion. Either the \noccupants should not occupy those spaces \nwhere the means of egress has been \ncompromised \nby \nthe \nconstruction, \nor \ncompensating fire safety features, providing \nequivalent safety for the occupants, should be \nconsidered. Occupants in adjacent areas may \nalso require access to the egress facilities in \nthe area under construction. \nSECTION 1002 DEFINITIONS \n1002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ACCESSIBLE MEANS OF EGRESS.  \n• AISLE. \n• AISLE ACCESSWAY. \n• ALTERNATING TREAD DEVICE. \n• AREA OF REFUGE. \n• BLEACHERS. \n• BREAKOUT. \n• COMMON PATH OF EGRESS TRAVEL. \n• CORRIDOR. \n• DOOR, BALANCED. \n• EGRESS COURT. \n• EMERGENCY ESCAPE AND RESCUE \nOPENING. \n• EXIT. \n• EXIT ACCESS. \n• EXIT ACCESS DOORWAY. \n• EXIT ACCESS RAMP. \n• EXIT ACCESS STAIRWAY. \n• EXIT DISCHARGE. \n• EXIT DISCHARGE, LEVEL OF. \n• EXIT PASSAGEWAY. \n• EXTERIOR EXIT RAMP. \n• EXTERIOR EXIT STAIRWAY. \n• FIRE EXIT HARDWARE. \n• FIXED SEATING. \n• FLIGHT. \n• FLOOR AREA, GROSS. \n• FLOOR AREA, NET. \n• FOLDING AND TELESCOPIC SEATING. \n• GRADE FLOOR EMERGENCY ESCAPE \nAND RESCUE OPENINGS. \n• GRANDSTAND. \n• GUARD. \n• HANDRAIL. \n• HORIZONTAL EXIT. \n• INTERIOR EXIT RAMP. \n• INTERIOR EXIT STAIRWAY. \n• LOW \nENERGY \nPOWER-OPERATED \nDOOR. \n• MEANS OF EGRESS. \n• MERCHANDISE PAD. \n• NOSING. \n• OCCUPANT LOAD. \n• OPEN-AIR ASSEMBLY SEATING. \n• OPEN-ENDED CORRIDOR. \n• PANIC HARDWARE. \n• PHOTOLUMINESCENT. \n• POWER-ASSISTED DOOR. \n• POWER-OPERATED DOOR. \n• PUBLIC WAY. \n• RAMP. \n• SCISSOR STAIRWAY. \n• SELF-LUMINOUS. \n• SMOKE-PROTECTED \nASSEMBLY \nSEATING. \n• STAIR. \n• STAIRWAY. \n• OPEN-AIR ASSEMBLY SEATING. \n• STAIRWAY, SPIRAL. \n• WINDER. \n❖ \nThis section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this \nchapter, but may or may not also be applicable \nwhere the term is used elsewhere in the code. \n \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n641 \n \nbased on the new occupancy. Similarly, the \nmeans of egress in an existing occupancy of \nGroup A-3 in which additional seating is to be \nprovided, thereby increasing the occupant \nload, \nrequires \nreevaluation \nfor \ncode \ncompliance based on the increased load. \n \nThe temptation is to temporarily remove egress \ncomponents or other fire protection or life \nsafety features from service during the \nalteration, repair or temporary occupancy of a \nbuilding. During such times, a building is \nfrequently more vulnerable to fire and the rapid \nspread of products of combustion. Either the \noccupants should not occupy those spaces \nwhere the means of egress has been \ncompromised \nby \nthe \nconstruction, \nor \ncompensating fire safety features, providing \nequivalent safety for the occupants, should be \nconsidered. Occupants in adjacent areas may \nalso require access to the egress facilities in \nthe area under construction. \nSECTION 1002 DEFINITIONS \n1002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ACCESSIBLE MEANS OF EGRESS.  \n• AISLE. \n• AISLE ACCESSWAY. \n• ALTERNATING TREAD DEVICE. \n• AREA OF REFUGE. \n• BLEACHERS. \n• BREAKOUT. \n• COMMON PATH OF EGRESS TRAVEL. \n• CORRIDOR. \n• DOOR, BALANCED. \n• EGRESS COURT. \n• EMERGENCY ESCAPE AND RESCUE \nOPENING. \n• EXIT. \n• EXIT ACCESS. \n• EXIT ACCESS DOORWAY. \n• EXIT ACCESS RAMP. \n• EXIT ACCESS STAIRWAY. \n• EXIT DISCHARGE. \n• EXIT DISCHARGE, LEVEL OF. \n• EXIT PASSAGEWAY. \n• EXTERIOR EXIT RAMP. \n• EXTERIOR EXIT STAIRWAY. \n• FIRE EXIT HARDWARE. \n• FIXED SEATING. \n• FLIGHT. \n• FLOOR AREA, GROSS. \n• FLOOR AREA, NET. \n• FOLDING AND TELESCOPIC SEATING. \n• GRADE FLOOR EMERGENCY ESCAPE \nAND RESCUE OPENINGS. \n• GRANDSTAND. \n• GUARD. \n• HANDRAIL. \n• HORIZONTAL EXIT. \n• INTERIOR EXIT RAMP. \n• INTERIOR EXIT STAIRWAY. \n• LOW \nENERGY \nPOWER-OPERATED \nDOOR. \n• MEANS OF EGRESS. \n• MERCHANDISE PAD. \n• NOSING. \n• OCCUPANT LOAD. \n• OPEN-AIR ASSEMBLY SEATING. \n• OPEN-ENDED CORRIDOR. \n• PANIC HARDWARE. \n• PHOTOLUMINESCENT. \n• POWER-ASSISTED DOOR. \n• POWER-OPERATED DOOR. \n• PUBLIC WAY. \n• RAMP. \n• SCISSOR STAIRWAY. \n• SELF-LUMINOUS. \n• SMOKE-PROTECTED \nASSEMBLY \nSEATING. \n• STAIR. \n• STAIRWAY. \n• OPEN-AIR ASSEMBLY SEATING. \n• STAIRWAY, SPIRAL. \n• WINDER.",
      "commentary": "This section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this \nchapter, but may or may not also be applicable \nwhere the term is used elsewhere in the code. \n \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \n-",
      "chapter_id": "ch10",
      "section_id": "sec1002"
    },
    {
      "page": 72,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n642 \n \nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1003 GENERAL MEANS OF \nEGRESS \n1003.1 Applicability. The general requirements \nspecified in Section 1003through Section 1015 shall \napply to all three elements of the means of egress \nsystem, in addition to those specific requirements \nfor the exit access, the exit and the exit discharge \ndetailed elsewhere in this chapter. \n❖ \nThe requirements in the chapter address the \nthree parts of a means of egress system: the \nexit access, the exit and the exit discharge. \nThis section specifies that the requirements of \nSections 1003 through 1015 apply to the \ncomponents of all three parts of the system. \nFor example, the stair tread and riser \ndimensions in Section 1011 apply to interior \nexit access stairways, such as those leading \nfrom a mezzanine, and also apply to enclosed \nexit stairways per Section 1023, exterior exit \nstairways per Section 1027 and steps in the \nexit discharge per Section 1028 and 1029. \n \nThe following sections are applicable for all \nparts of the means of egress: \n• Section 1003deals with the path for means of \negress remaining free of obstructions and \ntripping hazards. \n• Section 1004provides criteria for determining \noccupant loads for a space. These numbers \nare used for determining means of egress, as \na \nthreshold \nfor \nsome \nsuppression \nrequirements and to determine the required \nplumbing fixture count. \n• Section 1005deals with the required size (i.e., \nwidth) of the path of travel for emergency \nevacuation. It is important not to create a \n“bottleneck” that could increase the amount of \ntime necessary for occupants to exit the \nbuildings. \n• Section 1006deals with the number of ways \nout of a space or off a floor, either by exit \nelements or exit access elements. \n• Section \n1007provides \nplacement \nand \nremoteness requirements for the exit and exit \naccess elements prescribed in Section 1006. \n• Section 1008deals with illumination for the \npath of travel for the means of egress. Both \ngeneral lighting and emergency backup \nlighting are addressed. \n• Section \n1009– \nChapter \n11 \nprovides \naccessibility requirements for how to get \npeople with mobility impairments into a \nbuilding. Section 1009 explains the options to \nallow people with mobility impairments to self-\nevacuate or to arrange for assisted rescue. \nThe accessible means of egress is an \nimportant part of the fire safety and evacuation \nplans (see Chapter 4). \n• Section 1010includes requirements for doors, \ngates and turnstiles that are part of the path of \ntravel from any occupied spaces. For example, \ndoors that lead to a walk-in closet must comply \nwith this section, but doors for reach-in closets \nare exempted. \n• Section 1011 provides information on all types \nof stairways: from interior to exterior and from \none riser to stairways with multiple flights and \nlandings. Stepped aisles for areas within \nassembly seating are specifically addressed in \nSection 1029. For protection of stairways \nbetween stories, see Sections 1019, 1023 and \n1027. \n• Section 1012deals with ramps. Ramped \naisles serving assembly seating areas are \nspecifically addressed in Section 1030. The \nramp provisions are coordinated with ICC \nA117.1 and the 2010 Standard for Accessible \nDesign \n[formerly \nthe \nAmericans \nwith \nDisabilities \nAct \nAccessibility \nGuidelines \n(ADAAG), now referred to as the 2010 ADA \nStandard]. For protection of the ramp between \nstories, see Sections 1019, 1023 and 1027. \n• Section 1013describes where exit signs are \nrequired and what criteria they need to meet to \nbe readily visible. \n• Section 1014describes handrail requirements \nfor stairways and ramps. Handrails are \nimportant for guidance and to arrest a possible \nfall. \n• Section 1015provides criteria for the vertical \nportions of barriers that serve to protect people \nfrom possible falls at drop-offs greater than \n750 mm along walking surfaces. \n1003.2 Ceiling height. The means of egress shall \nhave a ceiling height of not less than 2300 mm \nabove the finished floor. \nExceptions: \n1. Sloped ceilings in accordance with Section \n1207.2 of the of SBC 201. \n2. Ceilings of dwelling units and sleeping units \nwithin residential occupancies in accordance \nwith Section 1207.2 of SBC 201. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n642 \n \nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1003 GENERAL MEANS OF \nEGRESS \n1003.1 Applicability. The general requirements \nspecified in Section 1003through Section 1015 shall \napply to all three elements of the means of egress \nsystem, in addition to those specific requirements \nfor the exit access, the exit and the exit discharge \ndetailed elsewhere in this chapter.",
      "commentary": "The requirements in the chapter address the \nthree parts of a means of egress system: the \nexit access, the exit and the exit discharge. \nThis section specifies that the requirements of \nSections 1003 through 1015 apply to the \ncomponents of all three parts of the system. \nFor example, the stair tread and riser \ndimensions in Section 1011 apply to interior \nexit access stairways, such as those leading \nfrom a mezzanine, and also apply to enclosed \nexit stairways per Section 1023, exterior exit \nstairways per Section 1027 and steps in the \nexit discharge per Section 1028 and 1029. \n \nThe following sections are applicable for all \nparts of the means of egress: \n• Section 1003deals with the path for means of \negress remaining free of obstructions and \ntripping hazards. \n• Section 1004provides criteria for determining \noccupant loads for a space. These numbers \nare used for determining means of egress, as \na \nthreshold \nfor \nsome \nsuppression \nrequirements and to determine the required \nplumbing fixture count. \n• Section 1005deals with the required size (i.e., \nwidth) of the path of travel for emergency \nevacuation. It is important not to create a \n“bottleneck” that could increase the amount of \ntime necessary for occupants to exit the \nbuildings. \n• Section 1006deals with the number of ways \nout of a space or off a floor, either by exit \nelements or exit access elements. \n• Section \n1007provides \nplacement \nand \nremoteness requirements for the exit and exit \naccess elements prescribed in Section 1006. \n• Section 1008deals with illumination for the \npath of travel for the means of egress. Both \ngeneral lighting and emergency backup \nlighting are addressed. \n• Section \n1009– \nChapter \n11 \nprovides \naccessibility requirements for how to get \npeople with mobility impairments into a \nbuilding. Section 1009 explains the options to \nallow people with mobility impairments to self-\nevacuate or to arrange for assisted rescue. \nThe accessible means of egress is an \nimportant part of the fire safety and evacuation \nplans (see Chapter 4). \n• Section 1010includes requirements for doors, \ngates and turnstiles that are part of the path of \ntravel from any occupied spaces. For example, \ndoors that lead to a walk-in closet must comply \nwith this section, but doors for reach-in closets \nare exempted. \n• Section 1011 provides information on all types \nof stairways: from interior to exterior and from \none riser to stairways with multiple flights and \nlandings. Stepped aisles for areas within \nassembly seating are specifically addressed in \nSection 1029. For protection of stairways \nbetween stories, see Sections 1019, 1023 and \n1027. \n• Section 1012deals with ramps. Ramped \naisles serving assembly seating areas are \nspecifically addressed in Section 1030. The \nramp provisions are coordinated with ICC \nA117.1 and the 2010 Standard for Accessible \nDesign \n[formerly \nthe \nAmericans \nwith \nDisabilities \nAct \nAccessibility \nGuidelines \n(ADAAG), now referred to as the 2010 ADA \nStandard]. For protection of the ramp between \nstories, see Sections 1019, 1023 and 1027. \n• Section 1013describes where exit signs are \nrequired and what criteria they need to meet to \nbe readily visible. \n• Section 1014describes handrail requirements \nfor stairways and ramps. Handrails are \nimportant for guidance and to arrest a possible \nfall. \n• Section 1015provides criteria for the vertical \nportions of barriers that serve to protect people \nfrom possible falls at drop-offs greater than \n750 mm along walking surfaces. \n1003.2 Ceiling height. The means of egress shall \nhave a ceiling height of not less than 2300 mm \nabove the finished floor. \nExceptions: \n1. Sloped ceilings in accordance with Section \n1207.2 of the of SBC 201. \n2. Ceilings of dwelling units and sleeping units \nwithin residential occupancies in accordance \nwith Section 1207.2 of SBC 201. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1003"
    },
    {
      "page": 73,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n643 \n \n3. Allowable projections in accordance with \nSection 1003.3. \n4. Stair headroom in accordance with Section \n1011.3. \n5. Door height in accordance with Section \n1010.1.1. \n6. Ramp headroom in accordance with Section \n1012.5.2. \n7. The clear height of floor levels in vehicular \nand pedestrian traffic areas of public and \nprivate parking garages in accordance with \nSection 406.4.1 of SBC 201. \n8. Areas above and below mezzanine floors in \naccordance with Section 505.2. \n❖ \nGenerally, the specified ceiling height is the \nminimum allowed in any part of the egress \npath. The exceptions are intended to address \nconditions where the code allows the ceiling \nheight to be lower than specified in this section. \n \nThis section is consistent with the minimum \nceiling height for other areas as specified in \nSBC 201 Section 1207. The exceptions are \npointers \nto the lower \nheadroom areas \npermitted in the code. For example, the \nheadroom above and below a mezzanine is 2.1 \nm minimum. \n1003.3 Protruding objects. Protruding objects on \ncirculation \npaths \nshall \ncomply \nwith \nthe \nrequirements \nof \nSections \n1003.3.1through \n1003.3.4. \n❖ \nThis section begins the provisions that apply to \nprotruding objects and helps to improve \nawareness of these safety and accessibility-\nrelated provisions. The intent of the phrase “on \ncirculation paths” is intended to allow for \njudgment determining where people walk \nversus all floor surfaces. For example, a \ndrinking fountain in an alcove is over a floor, but \nit is not over a circulation path; therefore, it \ntypically it would not be considered a \nprotruding object. \n1003.3.1 \nHeadroom. Protruding objects are \npermitted to extend below the minimum ceiling \nheight required by Section 1003.2where a \nminimum headroom of 2000 mm is provided over \nany walking surface, including walks, corridors, \naisles and passageways. Not more than 50 percent \nof the ceiling area of a means of egress shall be \nreduced in height by protruding objects. \nException: Door closers and stops shall not reduce \nheadroom to less than 2000 mm. \nA barrier shall be provided where the vertical \nclearance is less than 2000 mm high. The leading \nedge of such a barrier shall be located 700 mm \nmaximum above the floor. \n❖ \nThis provision is applicable to all routes that \nmake up components of the means of egress. \nSpecifically, the limitations in this section and \nthose in Sections 1003.3.2 and 1003.3.3 \nprovide a reasonable level of safety for people \nwith vision impairments as well as for those \nexiting during emergency events when vision \nmay be obscured by smoke or low lighting. \n \nMinimum dimensions for headroom clearance \nare specified in this section. The minimum \nheadroom clearance over all walking surfaces \nthat are circulation paths is required to be \nmaintained at 2 m. This minimum headroom \nclearance is consistent with the requirements \nin Section 1011.3 for stairs and Section \n1012.5.2 for ramps. Allowance must be made \nfor door closers and stops, since their design \nand function necessitate placement within the \ndoor \nopening. \nThe \nminimum \nheadroom \nclearance for door closers and stops is allowed \nto be 1975 mm [see Commentary Figure \n1003.3.1(1)]. The 50 mm projection into the \ndoorway height is reasonable since these \ndevices are normally mounted away from the \ncenter of the door opening, thus minimizing the \npotential for contact with a person moving \nthrough the opening. This is consistent with the \nexception to Section 1010.1.1.1. \n \nThe limitation on overhangs is of primary \nimportance \nto \nindividuals \nwith \nvisual \nimpairments. Where vertical clearance along a \nwalking surface is less than 2 m, such as \nunderneath the stairway on the ground floor, \nsome sort of barrier that is detectable by a \nperson using a cane must be provided. This \ncan be a full-height wall, a rail at or below 675 \nmm, a planter, fixed seating, and so on. A low \ncurb is not effective as a barrier. A person with \nvisual impairments might mistake it for a stair \ntread, step up onto it and strike their head. A \nrail at handrail height would not be detectable \nby a person using a cane, and he or she could \npossibly walk into the rail before detecting it. \nAlso, when making decisions on the type of \nbarrier, keep in mind that persons of shorter \nstature and children have a detectable range \nthat may be below 675 mm [see Commentary \nFigure 1003.3.1(2)]. \n1003.3.2 \nPost-mounted objects. A free-\nstanding object mounted on a post or pylon shall not \noverhang that post or pylon more than 100 mm \nwhere the lowest point of the leading edge is more \nthan 700 mm and less than 2000 mm above the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n643 \n \n3. Allowable projections in accordance with \nSection 1003.3. \n4. Stair headroom in accordance with Section \n1011.3. \n5. Door height in accordance with Section \n1010.1.1. \n6. Ramp headroom in accordance with Section \n1012.5.2. \n7. The clear height of floor levels in vehicular \nand pedestrian traffic areas of public and \nprivate parking garages in accordance with \nSection 406.4.1 of SBC 201. \n8. Areas above and below mezzanine floors in \naccordance with Section 505.2.",
      "commentary": "Generally, the specified ceiling height is the \nminimum allowed in any part of the egress \npath. The exceptions are intended to address \nconditions where the code allows the ceiling \nheight to be lower than specified in this section. \n \nThis section is consistent with the minimum \nceiling height for other areas as specified in \nSBC 201 Section 1207. The exceptions are \npointers \nto the lower \nheadroom areas \npermitted in the code. For example, the \nheadroom above and below a mezzanine is 2.1 \nm minimum. \n1003.3 Protruding objects. Protruding objects on \ncirculation \npaths \nshall \ncomply \nwith \nthe \nrequirements \nof \nSections \n1003.3.1through \n1003.3.4.\n\n❖ This section begins the provisions that apply to \nprotruding objects and helps to improve \nawareness of these safety and accessibility-\nrelated provisions. The intent of the phrase “on \ncirculation paths” is intended to allow for \njudgment determining where people walk \nversus all floor surfaces. For example, a \ndrinking fountain in an alcove is over a floor, but \nit is not over a circulation path; therefore, it \ntypically it would not be considered a \nprotruding object. \n1003.3.1 \nHeadroom. Protruding objects are \npermitted to extend below the minimum ceiling \nheight required by Section 1003.2where a \nminimum headroom of 2000 mm is provided over \nany walking surface, including walks, corridors, \naisles and passageways. Not more than 50 percent \nof the ceiling area of a means of egress shall be \nreduced in height by protruding objects. \nException: Door closers and stops shall not reduce \nheadroom to less than 2000 mm. \nA barrier shall be provided where the vertical \nclearance is less than 2000 mm high. The leading \nedge of such a barrier shall be located 700 mm \nmaximum above the floor.\n\n❖ This provision is applicable to all routes that \nmake up components of the means of egress. \nSpecifically, the limitations in this section and \nthose in Sections 1003.3.2 and 1003.3.3 \nprovide a reasonable level of safety for people \nwith vision impairments as well as for those \nexiting during emergency events when vision \nmay be obscured by smoke or low lighting. \n \nMinimum dimensions for headroom clearance \nare specified in this section. The minimum \nheadroom clearance over all walking surfaces \nthat are circulation paths is required to be \nmaintained at 2 m. This minimum headroom \nclearance is consistent with the requirements \nin Section 1011.3 for stairs and Section \n1012.5.2 for ramps. Allowance must be made \nfor door closers and stops, since their design \nand function necessitate placement within the \ndoor \nopening. \nThe \nminimum \nheadroom \nclearance for door closers and stops is allowed \nto be 1975 mm [see Commentary Figure \n1003.3.1(1)]. The 50 mm projection into the \ndoorway height is reasonable since these \ndevices are normally mounted away from the \ncenter of the door opening, thus minimizing the \npotential for contact with a person moving \nthrough the opening. This is consistent with the \nexception to Section 1010.1.1.1. \n \nThe limitation on overhangs is of primary \nimportance \nto \nindividuals \nwith \nvisual \nimpairments. Where vertical clearance along a \nwalking surface is less than 2 m, such as \nunderneath the stairway on the ground floor, \nsome sort of barrier that is detectable by a \nperson using a cane must be provided. This \ncan be a full-height wall, a rail at or below 675 \nmm, a planter, fixed seating, and so on. A low \ncurb is not effective as a barrier. A person with \nvisual impairments might mistake it for a stair \ntread, step up onto it and strike their head. A \nrail at handrail height would not be detectable \nby a person using a cane, and he or she could \npossibly walk into the rail before detecting it. \nAlso, when making decisions on the type of \nbarrier, keep in mind that persons of shorter \nstature and children have a detectable range \nthat may be below 675 mm [see Commentary \nFigure 1003.3.1(2)]. \n1003.3.2 \nPost-mounted objects. A free-\nstanding object mounted on a post or pylon shall not \noverhang that post or pylon more than 100 mm \nwhere the lowest point of the leading edge is more \nthan 700 mm and less than 2000 mm above the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1003"
    },
    {
      "page": 74,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n644 \n \nwalking surface. Where a sign or other obstruction \nis mounted between posts or pylons and the clear \ndistance between the posts or pylons is greater than \n300 mm, the lowest edge of such sign or obstruction \nshall be 700 mm maximum or 2000 mm minimum \nabove the finished floor or ground. \nException: These requirements shall not apply to \nsloping portions of handrails between the top and \nbottom riser of stairs and above the ramp run. \n❖ \nPost-mounted objects, such as signs or some \ntypes of drinking fountains or phone boxes, are \nnot permitted to overhang more than 100 mm \npast the post where the bottom edge is located \nhigher than 700 mm above the finished floor \n[see Commentary Figure 1003.3.2(1)]. Since \nthe minimum required height of doorways, \nstairways and ramps in the means of egress is \n2000 mm, protruding objects located higher \nthan 2000 mm above the finished floor are not \nregulated. Protrusions that are located lower \nthan 700 mm above the finished floor are also \npermitted since they are more readily detected \nby a person using a long cane, provided that \nthe minimum required width of the egress \nelement is maintained. This is consistent with \nthe post-mounted objects requirements in \nSection 307.3 of ICC A117.1, Accessible and \nUsable Buildings and Facilities. The intent is to \nreduce the potential for accidental impact for a \nperson who is visually impaired. \n \nWhere signs are provided on multiple posts, \nthe posts must be located closer than 300 mm \napart, or the bottom edge of the sign must be \nlower than 700 mm so it is within detectable \ncane range or above 2000 mm so that it is \nabove \nheadroom \nclearances \n[see \nCommentary Figure 1003.3.2(2)]. \n \nThe exception is intended for handrails that are \nlocated along the run of a stairway flight or \nramp run. The extensions at the top and bottom \nof stairways and ramps must meet the \nrequirements for protruding objects where \npeople walk perpendicular to the stair or ramp. \n1003.3.3 \nHorizontal projections. Objects \nwith leading edges more than 700 mm and not more \nthan 2000 mm above the floor shall not project \nhorizontally more than 100 mm into the circulation \npath. \nException: Handrails are permitted to protrude 115 \nmm from the wall or guard. \n❖ \nProtruding objects could slow the egress flow \nthrough a corridor or passageway and injure \nsomeone hurriedly passing by or someone with \na visual impairment. Persons with a visual \nimpairment who use a long cane for guidance \nmust have sufficient warning of a protruding \nobject. Where protrusions are located higher \nthan 700 mm above the finished floor, the cane \nwill most likely not encounter the protrusion \nbefore the person collides with the object. \n \nAdditionally, people with poor visual acuity or \npoor depth perception may have difficulty \nidentifying protruding objects higher than 700 \nmm. Therefore, objects such as lights, signs \nand door hardware, located between 700 mm \nand 2000 mm above the walking surface, are \nnot permitted to extend more than 100 mm \nfrom each wall (see Commentary Figure \n1003.3.3).  \n \nThe requirement for protrusions into the door \nclear width in Section 1010.1.1.1 is different \nbecause it deals with allowances for panic \nhardware on a door. It is not the intent of this \nsection to prohibit columns, pilasters or wing \nwalls from projecting into a corridor as long as \nadequate egress width is maintained. These \ntypes of structural elements are detectable by \npersons using a long cane. \n \nThe exception is an allowance for handrails \nwhere they are provided along a wall, such as \nin some hospitals or nursing homes. The 115 \nmm measurement is intended to be consistent \nwith projections by handrails into the required \nwidth of stairways and ramps in Section \n1014.8. There are additional requirements \nregarding the required width (see Section \n1005.2). \n1003.3.4 \nClear width. Protruding objects \nshall not reduce the minimum clear width of \naccessible routes. \n❖ \nThe intent of this section is to limit the \nprojections into an accessible route so that a \nminimum clear width of 900 mm is maintained \nalong the route. ICC A117.1 is referenced by \nChapter 11 for technical requirements for \naccessibility. ICC A117.1, Section 403.5, \nallows the accessible route to be reduced in \nwidth to 800 mm for segments not to exceed \n600 mm in length and spaced a minimum of \n1200 mm apart. This allows for movement \nthrough a doorway or through a gap in planters \nor counters. \n1003.4 Slip-resistant surface. Circulation paths of \nthe means of egress shall have a slip-resistant \nsurface and be securely attached. \n❖ \nAs the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n644 \n \nwalking surface. Where a sign or other obstruction \nis mounted between posts or pylons and the clear \ndistance between the posts or pylons is greater than \n300 mm, the lowest edge of such sign or obstruction \nshall be 700 mm maximum or 2000 mm minimum \nabove the finished floor or ground. \nException: These requirements shall not apply to \nsloping portions of handrails between the top and \nbottom riser of stairs and above the ramp run.",
      "commentary": "Post-mounted objects, such as signs or some \ntypes of drinking fountains or phone boxes, are \nnot permitted to overhang more than 100 mm \npast the post where the bottom edge is located \nhigher than 700 mm above the finished floor \n[see Commentary Figure 1003.3.2(1)]. Since \nthe minimum required height of doorways, \nstairways and ramps in the means of egress is \n2000 mm, protruding objects located higher \nthan 2000 mm above the finished floor are not \nregulated. Protrusions that are located lower \nthan 700 mm above the finished floor are also \npermitted since they are more readily detected \nby a person using a long cane, provided that \nthe minimum required width of the egress \nelement is maintained. This is consistent with \nthe post-mounted objects requirements in \nSection 307.3 of ICC A117.1, Accessible and \nUsable Buildings and Facilities. The intent is to \nreduce the potential for accidental impact for a \nperson who is visually impaired. \n \nWhere signs are provided on multiple posts, \nthe posts must be located closer than 300 mm \napart, or the bottom edge of the sign must be \nlower than 700 mm so it is within detectable \ncane range or above 2000 mm so that it is \nabove \nheadroom \nclearances \n[see \nCommentary Figure 1003.3.2(2)]. \n \nThe exception is intended for handrails that are \nlocated along the run of a stairway flight or \nramp run. The extensions at the top and bottom \nof stairways and ramps must meet the \nrequirements for protruding objects where \npeople walk perpendicular to the stair or ramp. \n1003.3.3 \nHorizontal projections. Objects \nwith leading edges more than 700 mm and not more \nthan 2000 mm above the floor shall not project \nhorizontally more than 100 mm into the circulation \npath. \nException: Handrails are permitted to protrude 115 \nmm from the wall or guard.\n\n❖ Protruding objects could slow the egress flow \nthrough a corridor or passageway and injure \nsomeone hurriedly passing by or someone with \na visual impairment. Persons with a visual \nimpairment who use a long cane for guidance \nmust have sufficient warning of a protruding \nobject. Where protrusions are located higher \nthan 700 mm above the finished floor, the cane \nwill most likely not encounter the protrusion \nbefore the person collides with the object. \n \nAdditionally, people with poor visual acuity or \npoor depth perception may have difficulty \nidentifying protruding objects higher than 700 \nmm. Therefore, objects such as lights, signs \nand door hardware, located between 700 mm \nand 2000 mm above the walking surface, are \nnot permitted to extend more than 100 mm \nfrom each wall (see Commentary Figure \n1003.3.3).  \n \nThe requirement for protrusions into the door \nclear width in Section 1010.1.1.1 is different \nbecause it deals with allowances for panic \nhardware on a door. It is not the intent of this \nsection to prohibit columns, pilasters or wing \nwalls from projecting into a corridor as long as \nadequate egress width is maintained. These \ntypes of structural elements are detectable by \npersons using a long cane. \n \nThe exception is an allowance for handrails \nwhere they are provided along a wall, such as \nin some hospitals or nursing homes. The 115 \nmm measurement is intended to be consistent \nwith projections by handrails into the required \nwidth of stairways and ramps in Section \n1014.8. There are additional requirements \nregarding the required width (see Section \n1005.2). \n1003.3.4 \nClear width. Protruding objects \nshall not reduce the minimum clear width of \naccessible routes.\n\n❖ The intent of this section is to limit the \nprojections into an accessible route so that a \nminimum clear width of 900 mm is maintained \nalong the route. ICC A117.1 is referenced by \nChapter 11 for technical requirements for \naccessibility. ICC A117.1, Section 403.5, \nallows the accessible route to be reduced in \nwidth to 800 mm for segments not to exceed \n600 mm in length and spaced a minimum of \n1200 mm apart. This allows for movement \nthrough a doorway or through a gap in planters \nor counters. \n1003.4 Slip-resistant surface. Circulation paths of \nthe means of egress shall have a slip-resistant \nsurface and be securely attached.\n\n❖ As the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \n-",
      "chapter_id": "ch10",
      "section_id": "sec1003"
    },
    {
      "page": 75,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n645 \n \nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. \n1003.5 Elevation change. Where changes in \nelevation of less than 300 mm exist in the means of \negress, sloped surfaces shall be used. Where the \nslope is greater than one unit vertical in 20 units \nhorizontal (5-percent slope), ramps complying with \nSection 1012shall be used. Where the difference in \nelevation is 150 mm or less, the ramp shall be \nequipped with either handrails or floor finish \nmaterials that contrast with adjacent floor finish \nmaterials. \nExceptions: \n1. Steps at exterior doors complying with \nSection 1010.1.4. \n2. A stair with a single riser or with two risers \nand a tread is permitted at locations not \nrequired to be accessible by Chapter 11 of \nSBC 201, where the risers and treads comply \nwith Section 1011.5, the minimum depth of \nthe tread is 325 mm and not less than one \nhandrail complying with Section 1014 is \nprovided within 750 mm of the centerline of \nthe normal path of egress travel on the stair. \n3. A step is permitted in aisles serving seating \nthat has a difference in elevation less than \n300 mm at locations not required to be \naccessible by Chapter 11 of SBC 201, \nprovided that the risers and treads comply \nwith Section 1030.14 and the aisle is \nprovided with a handrail complying with \nSection 1030.16. \nThroughout a story in a Group I-2 occupancy, any \nchange in elevation in portions of the means of \negress that serve non-ambulatory persons shall be \nby means of a ramp or sloped walkway. \n❖ \nMinor changes in elevation, such as a single \nstep that is located in any portion of the means \nof egress (i.e., exit access, exit or exit \ndischarge), may not be readily apparent during \nnormal use or emergency egress and are \nconsidered to present a potential tripping \nhazard. Where the elevation change is less \nthan 300 mm, a ramp or sloped surface is \nspecified to make the transition from higher to \nlower levels. This is intended to reduce \naccidental falls associated with the tripping \nhazard of an unseen step. Ramps must be \nconstructed in \naccordance \nwith Section \n1012.1. Ramp provisions do not require \nhandrails for ramps with a rise of 150 mm or \nless. However, the presence of the ramp must \nbe readily apparent from the directions from \nwhich it is approached. Handrails are one \nmethod of identifying the change in elevation. \nIn lieu of handrails, the surface of the ramp \nmust be finished with materials that visually \ncontrast with the surrounding floor surfaces. \nThe walking surface of the ramp should \ncontrast both visually and physically. \n \nNone of the exceptions are permitted along an \naccessible route required for either entry or \negress from a space or building (see Section \n1009 and Chapter 11). \n \nException 1 allows a step down at exterior \ndoors in locations permitted in Section \n1010.1.4. \n \nException 2 allows the transition from higher to \nlower elevations to be accomplished through \nthe construction of stairs with one or two risers. \nThe pitch of the stairway, however, must be \nshallower than that required for typical \nstairways (see Section 1011.5.2). Since the \ntotal elevation change is limited to 300 mm, \neach riser must be approximately 150 mm in \nheight. The elevation change must be readily \napparent from the directions from which it is \napproached. At least one handrail is required. \nIt must be constructed in accordance with \nSection 1014 and located so as to provide a \ngraspable surface from the normal walking \npath. \n \nException 3 is basically a cross reference to the \nassembly provisions for stepped aisles in \nSection 1030. \n \nNone of the exceptions are permitted in a \nGroup I-2 occupancy (e.g., nursing home, \nhospital) in areas where nonambulatory \npersons may need access. The mobility \nimpairments of these individuals require \nadditional consideration. \n1003.6 Means of egress continuity. The path of \negress travel along a means of egress shall not be \ninterrupted by a building element other than a \nmeans of egress component as specified in this \nchapter. Obstructions shall not be placed in the \nminimum width or required capacity of a means of \negress component except projections permitted by \nthis chapter. The minimum width or required \ncapacity of a means of egress system shall not be \ndiminished along the path of egress travel. \n❖ \nThis section requires that the entire means of \negress path be clear of obstructions that could \nreduce the egress path to below the minimum \nwidth at any point. The egress path is also not \nallowed to be reduced in width such that the \ndesign occupant load (required capacity) would \nnot be served. Note, however, that the egress \npath could be reduced in width in situations \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n645 \n \nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. \n1003.5 Elevation change. Where changes in \nelevation of less than 300 mm exist in the means of \negress, sloped surfaces shall be used. Where the \nslope is greater than one unit vertical in 20 units \nhorizontal (5-percent slope), ramps complying with \nSection 1012shall be used. Where the difference in \nelevation is 150 mm or less, the ramp shall be \nequipped with either handrails or floor finish \nmaterials that contrast with adjacent floor finish \nmaterials. \nExceptions: \n1. Steps at exterior doors complying with \nSection 1010.1.4. \n2. A stair with a single riser or with two risers \nand a tread is permitted at locations not \nrequired to be accessible by Chapter 11 of \nSBC 201, where the risers and treads comply \nwith Section 1011.5, the minimum depth of \nthe tread is 325 mm and not less than one \nhandrail complying with Section 1014 is \nprovided within 750 mm of the centerline of \nthe normal path of egress travel on the stair. \n3. A step is permitted in aisles serving seating \nthat has a difference in elevation less than \n300 mm at locations not required to be \naccessible by Chapter 11 of SBC 201, \nprovided that the risers and treads comply \nwith Section 1030.14 and the aisle is \nprovided with a handrail complying with \nSection 1030.16. \nThroughout a story in a Group I-2 occupancy, any \nchange in elevation in portions of the means of \negress that serve non-ambulatory persons shall be \nby means of a ramp or sloped walkway.",
      "commentary": "Minor changes in elevation, such as a single \nstep that is located in any portion of the means \nof egress (i.e., exit access, exit or exit \ndischarge), may not be readily apparent during \nnormal use or emergency egress and are \nconsidered to present a potential tripping \nhazard. Where the elevation change is less \nthan 300 mm, a ramp or sloped surface is \nspecified to make the transition from higher to \nlower levels. This is intended to reduce \naccidental falls associated with the tripping \nhazard of an unseen step. Ramps must be \nconstructed in \naccordance \nwith Section \n1012.1. Ramp provisions do not require \nhandrails for ramps with a rise of 150 mm or \nless. However, the presence of the ramp must \nbe readily apparent from the directions from \nwhich it is approached. Handrails are one \nmethod of identifying the change in elevation. \nIn lieu of handrails, the surface of the ramp \nmust be finished with materials that visually \ncontrast with the surrounding floor surfaces. \nThe walking surface of the ramp should \ncontrast both visually and physically. \n \nNone of the exceptions are permitted along an \naccessible route required for either entry or \negress from a space or building (see Section \n1009 and Chapter 11). \n \nException 1 allows a step down at exterior \ndoors in locations permitted in Section \n1010.1.4. \n \nException 2 allows the transition from higher to \nlower elevations to be accomplished through \nthe construction of stairs with one or two risers. \nThe pitch of the stairway, however, must be \nshallower than that required for typical \nstairways (see Section 1011.5.2). Since the \ntotal elevation change is limited to 300 mm, \neach riser must be approximately 150 mm in \nheight. The elevation change must be readily \napparent from the directions from which it is \napproached. At least one handrail is required. \nIt must be constructed in accordance with \nSection 1014 and located so as to provide a \ngraspable surface from the normal walking \npath. \n \nException 3 is basically a cross reference to the \nassembly provisions for stepped aisles in \nSection 1030. \n \nNone of the exceptions are permitted in a \nGroup I-2 occupancy (e.g., nursing home, \nhospital) in areas where nonambulatory \npersons may need access. The mobility \nimpairments of these individuals require \nadditional consideration. \n1003.6 Means of egress continuity. The path of \negress travel along a means of egress shall not be \ninterrupted by a building element other than a \nmeans of egress component as specified in this \nchapter. Obstructions shall not be placed in the \nminimum width or required capacity of a means of \negress component except projections permitted by \nthis chapter. The minimum width or required \ncapacity of a means of egress system shall not be \ndiminished along the path of egress travel.\n\n❖ This section requires that the entire means of \negress path be clear of obstructions that could \nreduce the egress path to below the minimum \nwidth at any point. The egress path is also not \nallowed to be reduced in width such that the \ndesign occupant load (required capacity) would \nnot be served. Note, however, that the egress \npath could be reduced in width in situations \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 76,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n646 \n \nwhere it is wider than required by the code \nbased on the occupant load. For example, if the \nrequired width of a corridor was 1300 mm \nbased on the number of occupants using the \ncorridor and the corridor provided was 2400 \nmm in width, the corridor would be allowed to \nbe reduced to the minimum required width of \n1300 mm since that width would still serve the \nnumber of occupants required by the code. In \nthe context of this section, a “means of egress \ncomponent” would most likely be a door or \ndoorway. \n1003.7 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress \nfrom any other part of the building. \nException: Elevators used as an accessible means \nof egress in accordance with Section 1009.4. \n❖ \nGenerally, the code does not allow elevators, \nescalators and moving sidewalks to be used as \na required means of egress. The concern is \nthat, because of possible power outages, \nescalators and moving side-walks may not \nprovide a safe and reliable means of egress \nthat is available for use at all times. \n \nElevators are not typically used for unassisted \nevacuation during fire emergencies. However, \nin taller buildings, fire fighters use the elevators \nfor both staging to fight the fire and assisted \nevacuation. They can verify that the shaft is not \nfull of smoke, that the elevators will remain \noperational and, since they know the fire \nlocation, at which floors the elevator can be \nsafely accessed. In accordance with the \nexception, elevators are allowed to be part of \nan accessible means of egress (i.e., assisted \nevacuation), provided they comply with the \nrequirements of Section 1009.4. Where \nelevators are required to serve as part of the \naccessible means of egress is addressed in \nSection 1009.2.1. There are new provisions for \nfire service elevators and occupant evacuation \nelevators for high-rise buildings in SBC 201 \nSections 403, 3007 and 3008. These specific \nprovisions will provide a level of safety that \nwould meet the intent of the means of egress \nprovisions in Chapter 10. \nSECTION 1004 OCCUPANT LOAD \n1004.1 Design occupant load. In determining \nmeans of egress requirements, the number of \noccupants for whom means of egress facilities are \nprovided shall be determined in accordance with \nthis section. \n❖ \nThe design occupant load is the number of \npeople intended to occupy a building or portion \nthereof at any one time; essentially, the \nnumber for which the means of egress is to be \ndesigned. It is the largest number derived by \nthe application of Sections 1004.1 through \n1004.8. Occupant density is limited to ensure a \nreasonable amount of freedom of movement \n(see Section 1004.5.1). The design occupant \nload is also utilized to determine the required \nplumbing fixture count (see commentary, \nChapter 29) and other building requirements, \nsuch as automatic sprinkler systems and fire \nalarm and detection systems (see Chapter 9). \n \nThe intent of this section is to indicate the \nprocedure by which design occupant loads are \ndetermined. This is particularly important \nbecause accurate determination of design \noccupant load is fundamental to the proper \ndesign of any means of egress system. \n1004.2 Cumulative occupant loads. Where the \npath of egress travel includes intervening rooms, \nareas or spaces, cumulative occupant loads shall be \ndetermined in accordance with this section. \n❖ \nWhen occupants from an accessory area move \nthrough another area to exit, the combined \nnumber of occupants must be utilized to \ndetermine the capacity that the egress \ncomponents must accommodate. It is not the \nintent of this section to “double count” \noccupants. For example, the means of egress \nfrom a lobby must be sized for the cumulative \noccupant load of the adjacent office spaces if \nthe occupants must travel through the lobby to \nreach an exit. Likewise, if an adjacent room has \nan egress route independent of the lobby, the \noccupant load of that room would not be \ncombined with the occupant loads of the other \nrooms that pass through the lobby. If a portion \nof the adjacent room’s occupant load is to \ntravel through the lobby, only that portion would \nbe combined with the lobby occupant load for \ndetermining lobby egress (see Commentary \nFigure 1004.2). This is particularly important in \ndetermining the number of ways out of a space \nor off a story and the required capacity of those \nelements. \n1004.2.1 \nIntervening spaces or accessory \nareas. Where occupants egress from one or more \nrooms, areas or spaces through others, the design \noccupant load shall be the combined occupant load \nof interconnected accessory or intervening spaces. \nDesign of egress path capacity shall be based on the \ncumulative portion of occupant loads of all rooms, \nareas or spaces to that point along the path of egress \ntravel. \n❖ \nAn example of intervening spaces could be \nsmall tenant spaces within a large mercantile. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n646 \n \nwhere it is wider than required by the code \nbased on the occupant load. For example, if the \nrequired width of a corridor was 1300 mm \nbased on the number of occupants using the \ncorridor and the corridor provided was 2400 \nmm in width, the corridor would be allowed to \nbe reduced to the minimum required width of \n1300 mm since that width would still serve the \nnumber of occupants required by the code. In \nthe context of this section, a “means of egress \ncomponent” would most likely be a door or \ndoorway. \n1003.7 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress \nfrom any other part of the building. \nException: Elevators used as an accessible means \nof egress in accordance with Section 1009.4.",
      "commentary": "Generally, the code does not allow elevators, \nescalators and moving sidewalks to be used as \na required means of egress. The concern is \nthat, because of possible power outages, \nescalators and moving side-walks may not \nprovide a safe and reliable means of egress \nthat is available for use at all times. \n \nElevators are not typically used for unassisted \nevacuation during fire emergencies. However, \nin taller buildings, fire fighters use the elevators \nfor both staging to fight the fire and assisted \nevacuation. They can verify that the shaft is not \nfull of smoke, that the elevators will remain \noperational and, since they know the fire \nlocation, at which floors the elevator can be \nsafely accessed. In accordance with the \nexception, elevators are allowed to be part of \nan accessible means of egress (i.e., assisted \nevacuation), provided they comply with the \nrequirements of Section 1009.4. Where \nelevators are required to serve as part of the \naccessible means of egress is addressed in \nSection 1009.2.1. There are new provisions for \nfire service elevators and occupant evacuation \nelevators for high-rise buildings in SBC 201 \nSections 403, 3007 and 3008. These specific \nprovisions will provide a level of safety that \nwould meet the intent of the means of egress \nprovisions in Chapter 10. \nSECTION 1004 OCCUPANT LOAD \n1004.1 Design occupant load. In determining \nmeans of egress requirements, the number of \noccupants for whom means of egress facilities are \nprovided shall be determined in accordance with \nthis section.\n\n❖ The design occupant load is the number of \npeople intended to occupy a building or portion \nthereof at any one time; essentially, the \nnumber for which the means of egress is to be \ndesigned. It is the largest number derived by \nthe application of Sections 1004.1 through \n1004.8. Occupant density is limited to ensure a \nreasonable amount of freedom of movement \n(see Section 1004.5.1). The design occupant \nload is also utilized to determine the required \nplumbing fixture count (see commentary, \nChapter 29) and other building requirements, \nsuch as automatic sprinkler systems and fire \nalarm and detection systems (see Chapter 9). \n \nThe intent of this section is to indicate the \nprocedure by which design occupant loads are \ndetermined. This is particularly important \nbecause accurate determination of design \noccupant load is fundamental to the proper \ndesign of any means of egress system. \n1004.2 Cumulative occupant loads. Where the \npath of egress travel includes intervening rooms, \nareas or spaces, cumulative occupant loads shall be \ndetermined in accordance with this section.\n\n❖ When occupants from an accessory area move \nthrough another area to exit, the combined \nnumber of occupants must be utilized to \ndetermine the capacity that the egress \ncomponents must accommodate. It is not the \nintent of this section to “double count” \noccupants. For example, the means of egress \nfrom a lobby must be sized for the cumulative \noccupant load of the adjacent office spaces if \nthe occupants must travel through the lobby to \nreach an exit. Likewise, if an adjacent room has \nan egress route independent of the lobby, the \noccupant load of that room would not be \ncombined with the occupant loads of the other \nrooms that pass through the lobby. If a portion \nof the adjacent room’s occupant load is to \ntravel through the lobby, only that portion would \nbe combined with the lobby occupant load for \ndetermining lobby egress (see Commentary \nFigure 1004.2). This is particularly important in \ndetermining the number of ways out of a space \nor off a story and the required capacity of those \nelements. \n1004.2.1 \nIntervening spaces or accessory \nareas. Where occupants egress from one or more \nrooms, areas or spaces through others, the design \noccupant load shall be the combined occupant load \nof interconnected accessory or intervening spaces. \nDesign of egress path capacity shall be based on the \ncumulative portion of occupant loads of all rooms, \nareas or spaces to that point along the path of egress \ntravel.\n\n❖ An example of intervening spaces could be \nsmall tenant spaces within a large mercantile. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1004"
    },
    {
      "page": 77,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n647 \n \nIt is common for banks or coffee shops to be \nlocated within large grocery stores. Another \nexample would be a dentist’s office where \npeople in the staff and exam room areas would \negress through the reception area. \n1004.2.2 \nAdjacent levels for mezzanines. \nThat portion of the occupant load of a mezzanine \nwith required egress through a room, area or space \non an adjacent level shall be added to the occupant \nload of that room, area or space. \n❖ \nThe egress requirements for mezzanines that \nuse exit access stairways to move to the \nground level are handled similarly to those \nspaces with accessory areas addressed in \nSection 1004.2.1, versus the requirements for \nexiting from multiple stories in Sections \n1004.2.3, 1005.3.1 and 1006. That is, that \nportion of the mezzanine occupant load that \ntravels through the space below to get to the \nexit is to be added to the occupant load of the \nspace on the floor below. The sizing and \nnumber of the egress components must reflect \nthis combined occupant load. SBC 201 Section \n505.2.3 contains additional criteria for the \nmeans of egress from mezzanines. \n1004.2.2.1 \nAdjacent stories. Other than for \nthe egress components designed for convergence in \naccordance with Section 1005.6, the occupant load \nfrom separate stories shall not be added. \n❖ \nEgress design for stories is typically not \nadditive. For example, second-floor egress \nrequirements that use exit access stairways to \nmove to the ground level are coordinated with \nthe requirements for exiting from multiple \nstories found in Sections 1005.3.1 and 1006. \nThat is, the portion of the second-floor \noccupant load that travels through the floor \nbelow to the exit is not to be added to the \noccupant load of the space on the floor below \nas you would for a mezzanine. The sizing and \nnumber of egress components do not have to \nreflect this combined occupant load. The \nexception to the rule is where there would be \negress convergence of two stories at a level \nbetween the two stories (see Section 1005.6). \n1004.3 Multiple-function occupant load. Where \nan area under consideration contains multiple \nfunctions having different occupant load factors, \nthe design occupant load for such area shall be \nbased on the floor area of each function calculated \nindependently. \n❖ \nTable 1004.5, utilized for determining the \noccupant load for a space or a building, uses \nthe term “function of a space” instead of \noccupancy. The occupant load is determined \nby dividing either the net or gross floor area of \nthe space by the occupant load factor. “Floor \narea, gross” and “Floor area, net” are defined \nin Chapter 2. \n \nIn buildings with different functions of space, \nthe areas are considered separately. In other \nwords, spaces with net floor area requirements \nare calculated and removed from the total area \nbefore applying gross floor area requirements. \nFor example, an office building’s 1.4 m2 net \nfloor area for loose tables and chairs would \ndetermine the occupant load in its conference \nrooms, and the 10 m2 gross floor area for \nbusiness would determine the occupant load \nfor the rest of the areas in the building. There \ncan be function areas within the same room. A \nfast-food restaurant is a good example of \nmultiple uses in the same space. To determine \noccupant load, a designer could use a 0.65 m2 \nnet area for assembly standing space for the \nwaiting area in front of the order counters; a \ncombination \n2.8 \nm2 \nnet \narea \nfor \nunconcentrated assembly of loose tables and \nchairs and Section 1004.6 for fixed seating for \nthe dining areas; and a 19 m2 gross area for the \ncommercial kitchen areas behind the counter. \nNot all buildings have occupant loads for all \nspaces. The fast-food restaurant example \nmight not have an assigned occupant load for \nthe toilet rooms or the corridor leading to the \ntoilet rooms. \n1004.4 Multiple occupancies. Where a building \ncontains two or more occupancies, the means of \negress requirements shall apply to each portion of \nthe building based on the occupancy of that space. \nWhere two or more occupancies utilize portions of \nthe same means of egress system, those egress \ncomponents shall meet the more stringent \nrequirements of all occupancies that are served. \n❖ \nSince the means of egress systems are \ndesigned for the specific occupancy of a space, \nthe provisions of this chapter are to be applied \nbased on the actual occupancy conditions of \nthe space served. See also Section 508 of SBC \n201 and Section 1016.2 of this code. \n \nFor example, a hospital is classified as Group \nI-2. Patient care areas and the associated \nadministrative or business functions can be in \ndifferent areas or mixed together in the \nbuilding. Chapter 3 would permit the entire \nbuilding to be constructed to the more \nrestrictive provisions for Group I-2; however, \neach area of the building need only have the \nmeans of egress designed in accordance with \nthe actual occupancy conditions, such as \nGroups I-2 and B. If the corridor serves only the \noccupants \nin \nthe \nbusiness \nuse \n(i.e., \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n647 \n \nIt is common for banks or coffee shops to be \nlocated within large grocery stores. Another \nexample would be a dentist’s office where \npeople in the staff and exam room areas would \negress through the reception area. \n1004.2.2 \nAdjacent levels for mezzanines. \nThat portion of the occupant load of a mezzanine \nwith required egress through a room, area or space \non an adjacent level shall be added to the occupant \nload of that room, area or space.",
      "commentary": "The egress requirements for mezzanines that \nuse exit access stairways to move to the \nground level are handled similarly to those \nspaces with accessory areas addressed in \nSection 1004.2.1, versus the requirements for \nexiting from multiple stories in Sections \n1004.2.3, 1005.3.1 and 1006. That is, that \nportion of the mezzanine occupant load that \ntravels through the space below to get to the \nexit is to be added to the occupant load of the \nspace on the floor below. The sizing and \nnumber of the egress components must reflect \nthis combined occupant load. SBC 201 Section \n505.2.3 contains additional criteria for the \nmeans of egress from mezzanines. \n1004.2.2.1 \nAdjacent stories. Other than for \nthe egress components designed for convergence in \naccordance with Section 1005.6, the occupant load \nfrom separate stories shall not be added.\n\n❖ Egress design for stories is typically not \nadditive. For example, second-floor egress \nrequirements that use exit access stairways to \nmove to the ground level are coordinated with \nthe requirements for exiting from multiple \nstories found in Sections 1005.3.1 and 1006. \nThat is, the portion of the second-floor \noccupant load that travels through the floor \nbelow to the exit is not to be added to the \noccupant load of the space on the floor below \nas you would for a mezzanine. The sizing and \nnumber of egress components do not have to \nreflect this combined occupant load. The \nexception to the rule is where there would be \negress convergence of two stories at a level \nbetween the two stories (see Section 1005.6). \n1004.3 Multiple-function occupant load. Where \nan area under consideration contains multiple \nfunctions having different occupant load factors, \nthe design occupant load for such area shall be \nbased on the floor area of each function calculated \nindependently.\n\n❖ Table 1004.5, utilized for determining the \noccupant load for a space or a building, uses \nthe term “function of a space” instead of \noccupancy. The occupant load is determined \nby dividing either the net or gross floor area of \nthe space by the occupant load factor. “Floor \narea, gross” and “Floor area, net” are defined \nin Chapter 2. \n \nIn buildings with different functions of space, \nthe areas are considered separately. In other \nwords, spaces with net floor area requirements \nare calculated and removed from the total area \nbefore applying gross floor area requirements. \nFor example, an office building’s 1.4 m2 net \nfloor area for loose tables and chairs would \ndetermine the occupant load in its conference \nrooms, and the 10 m2 gross floor area for \nbusiness would determine the occupant load \nfor the rest of the areas in the building. There \ncan be function areas within the same room. A \nfast-food restaurant is a good example of \nmultiple uses in the same space. To determine \noccupant load, a designer could use a 0.65 m2 \nnet area for assembly standing space for the \nwaiting area in front of the order counters; a \ncombination \n2.8 \nm2 \nnet \narea \nfor \nunconcentrated assembly of loose tables and \nchairs and Section 1004.6 for fixed seating for \nthe dining areas; and a 19 m2 gross area for the \ncommercial kitchen areas behind the counter. \nNot all buildings have occupant loads for all \nspaces. The fast-food restaurant example \nmight not have an assigned occupant load for \nthe toilet rooms or the corridor leading to the \ntoilet rooms. \n1004.4 Multiple occupancies. Where a building \ncontains two or more occupancies, the means of \negress requirements shall apply to each portion of \nthe building based on the occupancy of that space. \nWhere two or more occupancies utilize portions of \nthe same means of egress system, those egress \ncomponents shall meet the more stringent \nrequirements of all occupancies that are served.\n\n❖ Since the means of egress systems are \ndesigned for the specific occupancy of a space, \nthe provisions of this chapter are to be applied \nbased on the actual occupancy conditions of \nthe space served. See also Section 508 of SBC \n201 and Section 1016.2 of this code. \n \nFor example, a hospital is classified as Group \nI-2. Patient care areas and the associated \nadministrative or business functions can be in \ndifferent areas or mixed together in the \nbuilding. Chapter 3 would permit the entire \nbuilding to be constructed to the more \nrestrictive provisions for Group I-2; however, \neach area of the building need only have the \nmeans of egress designed in accordance with \nthe actual occupancy conditions, such as \nGroups I-2 and B. If the corridor serves only the \noccupants \nin \nthe \nbusiness \nuse \n(i.e., \n-",
      "chapter_id": "ch10",
      "section_id": "sec508"
    },
    {
      "page": 78,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n648 \n \nadministrative staff), and is not intended to \nserve as a required means of egress for \npatients, the corridor need only be 900 or 1100 \nmm in width, depending on the occupant load. \n \nWhere the corridor is used by both Group I-2 \nand B occupancies, it must meet the most \nstringent requirement. For example, if a \ncorridor in the business area is also used for \nthe movement of beds (i.e., exit access from a \npatient care area), it would need to be a \nminimum of 2400 mm in clear width. \n1004.5 Areas without fixed seating. The number \nof occupants shall be computed at the rate of one \noccupant per unit of area as prescribed in Table \n1004.5. For areas without fixed seating, the \noccupant load shall be not less than that number \ndetermined by dividing the floor area under \nconsideration by the occupant load factor assigned \nto the function of the space as set forth in Table \n1004.5. Where an intended function is not listed in \nTable 1004.5, the fire official shall establish a \nfunction based on a listed function that most nearly \nresembles the intended function. \nException: Where approved by the fire official, the \nactual number of occupants for whom each \noccupied space, floor or building is designed, \nalthough less than those determined by calculation, \nshall be permitted to be used in the determination of \nthe design occupant load. \n❖ \nThe numbers for floor area per occupant load \nfactor in Table 1004.5 reflect common and \ntraditional occupant density based on empirical \ndata for the density of similar spaces. The \nnumber determined using the occupant load \nfactors in Table 1004.5 generally establishes \nthe minimum occupant load for which the \negress facilities of the rooms, spaces and \nbuilding must be designed. The design \noccupant load is also utilized for other code \nrequirements, \nsuch \nas \ndetermining \nthe \nrequired \nplumbing \nfixture \ncount \n(see \ncommentary, Chapter 29) and other building \nrequirements, including automatic sprinkler \nsystems and alarm and detection systems (see \nChapter 9). \n \nIt is difficult to predict the many conditions by \nwhich a space within a building will be occupied \nover time. An assembly banquet room in a \nhotel, for example, could be arranged with rows \nof chairs to host a business seminar one day \nand with mixed tables and chairs to host a \ndinner reception the next day. In some \ninstances, the room will be arranged with no \ntables and very few chairs to accommodate \nprimarily standing occupants. In such a \nsituation, the egress facilities must safely \naccommodate \nthe maximum number \nof \npersons permitted to occupy the space. When \ndetermining the occupant load of this type of \noccupancy, the various arrangements (e.g., \ntables and chairs, chairs only, standing space) \nshould \nbe \nrecognized. \nThe \nworst-case \nscenario should be utilized to determine the \nrequirements for the means \nof egress \nelements. \nThis \nis \nconsistent \nwith \nthe \nrequirements \nfor \nmultiple-use \nspaces \naddressed in Section 302.1. \n \nWhile some of the values in the table utilize the \nnet floor area, most utilize the gross floor area. \nSee the commentary to Table 1004.5 and the \ndefinitions for “Floor area, gross” and “Floor \narea, net” in Chapter 2 for additional \ndiscussion and examples. \n \nThe occupant load determined in accordance \nwith this section is typically the minimum \noccupant load on which means of egress \nrequirements \nare \nto \nbe \nbased. \nSome \noccupancies may not typically contain an \noccupant load totally consistent with the \noccupant load density factors of Table 1004.5. \nThe exception is intended to address the \nlimited \ncircumstances \nwhere \nthe \nactual \noccupant load is less than the calculated \noccupant load. Previously, designing for a \nreduced occupant load was permitted only \nthrough the variance process. With this \nexception, the fire official can make a \ndetermination if a design that would use the \nactual occupant load was permissible. The fire \nofficial may want to create specific conditions \nfor approval. For example, the fire official could \nchoose to permit the actual occupant load to be \nutilized to determine the plumbing fixture count, \nbut not the means of egress or sprinkler design; \nthe determination could be that the reduced \noccupant load may be utilized in a specific \narea, such as in the storage warehouse, but not \nin the factory or office areas. Another point to \nconsider would be the potential of the space \nbeing utilized for different purposes at different \ntimes, or the potential of a future change of \ntenancy without knowledge of the building \ndepartment. Any special considerations for \nsuch unique uses must be documented and \njustified. Additionally, the owner must be aware \nthat such special considerations will impact the \nfuture use of the building with respect to the \nmeans of egress and other protection features. \n❖ \nSee Table 1004.5. \n \nTable 1004.5 establishes minimum occupant \ndensities based on the function or actual use of \nthe space (not group classification).The table \npresents the maximum floor area allowance \nper occupant (i.e., occupant load factor) based \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n648 \n \nadministrative staff), and is not intended to \nserve as a required means of egress for \npatients, the corridor need only be 900 or 1100 \nmm in width, depending on the occupant load. \n \nWhere the corridor is used by both Group I-2 \nand B occupancies, it must meet the most \nstringent requirement. For example, if a \ncorridor in the business area is also used for \nthe movement of beds (i.e., exit access from a \npatient care area), it would need to be a \nminimum of 2400 mm in clear width. \n1004.5 Areas without fixed seating. The number \nof occupants shall be computed at the rate of one \noccupant per unit of area as prescribed in Table \n1004.5. For areas without fixed seating, the \noccupant load shall be not less than that number \ndetermined by dividing the floor area under \nconsideration by the occupant load factor assigned \nto the function of the space as set forth in Table \n1004.5. Where an intended function is not listed in \nTable 1004.5, the fire official shall establish a \nfunction based on a listed function that most nearly \nresembles the intended function. \nException: Where approved by the fire official, the \nactual number of occupants for whom each \noccupied space, floor or building is designed, \nalthough less than those determined by calculation, \nshall be permitted to be used in the determination of \nthe design occupant load.",
      "commentary": "The numbers for floor area per occupant load \nfactor in Table 1004.5 reflect common and \ntraditional occupant density based on empirical \ndata for the density of similar spaces. The \nnumber determined using the occupant load \nfactors in Table 1004.5 generally establishes \nthe minimum occupant load for which the \negress facilities of the rooms, spaces and \nbuilding must be designed. The design \noccupant load is also utilized for other code \nrequirements, \nsuch \nas \ndetermining \nthe \nrequired \nplumbing \nfixture \ncount \n(see \ncommentary, Chapter 29) and other building \nrequirements, including automatic sprinkler \nsystems and alarm and detection systems (see \nChapter 9). \n \nIt is difficult to predict the many conditions by \nwhich a space within a building will be occupied \nover time. An assembly banquet room in a \nhotel, for example, could be arranged with rows \nof chairs to host a business seminar one day \nand with mixed tables and chairs to host a \ndinner reception the next day. In some \ninstances, the room will be arranged with no \ntables and very few chairs to accommodate \nprimarily standing occupants. In such a \nsituation, the egress facilities must safely \naccommodate \nthe maximum number \nof \npersons permitted to occupy the space. When \ndetermining the occupant load of this type of \noccupancy, the various arrangements (e.g., \ntables and chairs, chairs only, standing space) \nshould \nbe \nrecognized. \nThe \nworst-case \nscenario should be utilized to determine the \nrequirements for the means \nof egress \nelements. \nThis \nis \nconsistent \nwith \nthe \nrequirements \nfor \nmultiple-use \nspaces \naddressed in Section 302.1. \n \nWhile some of the values in the table utilize the \nnet floor area, most utilize the gross floor area. \nSee the commentary to Table 1004.5 and the \ndefinitions for “Floor area, gross” and “Floor \narea, net” in Chapter 2 for additional \ndiscussion and examples. \n \nThe occupant load determined in accordance \nwith this section is typically the minimum \noccupant load on which means of egress \nrequirements \nare \nto \nbe \nbased. \nSome \noccupancies may not typically contain an \noccupant load totally consistent with the \noccupant load density factors of Table 1004.5. \nThe exception is intended to address the \nlimited \ncircumstances \nwhere \nthe \nactual \noccupant load is less than the calculated \noccupant load. Previously, designing for a \nreduced occupant load was permitted only \nthrough the variance process. With this \nexception, the fire official can make a \ndetermination if a design that would use the \nactual occupant load was permissible. The fire \nofficial may want to create specific conditions \nfor approval. For example, the fire official could \nchoose to permit the actual occupant load to be \nutilized to determine the plumbing fixture count, \nbut not the means of egress or sprinkler design; \nthe determination could be that the reduced \noccupant load may be utilized in a specific \narea, such as in the storage warehouse, but not \nin the factory or office areas. Another point to \nconsider would be the potential of the space \nbeing utilized for different purposes at different \ntimes, or the potential of a future change of \ntenancy without knowledge of the building \ndepartment. Any special considerations for \nsuch unique uses must be documented and \njustified. Additionally, the owner must be aware \nthat such special considerations will impact the \nfuture use of the building with respect to the \nmeans of egress and other protection features.\n\n❖ See Table 1004.5. \n \nTable 1004.5 establishes minimum occupant \ndensities based on the function or actual use of \nthe space (not group classification).The table \npresents the maximum floor area allowance \nper occupant (i.e., occupant load factor) based \n-",
      "chapter_id": "ch10",
      "section_id": "sec508"
    },
    {
      "page": 79,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n649 \n \non studies and counts of the number of \noccupants in typical buildings. The use of this \ntable, then, results in the minimum occupant \nload for which rooms, spaces and the building \nmust be designed. While an assumed normal \noccupancy may be viewed as somewhat less \nthan that determined by the use of the table \nfactors, such a normal occupant load is not \nnecessarily an appropriate design criterion. The \ngreatest hazard to the occupants occurs where \nan unusually large crowd is present. The code \ndoes not limit the occupant load density of an \narea, except as provided for in Section \n1004.5.1, but once the occupant load is \nestablished, the means of egress must be \ndesigned for at least that capacity. If it is \nintended that the occupant load will exceed that \ncalculated in accordance with the table, then \nthe occupant load is to be based on the \nestimated actual number of people, but not to \nexceed the maximum allowance in accordance \nwith \nSection \n1004.5.1. \nTherefore, \nthe \noccupant load of the office or business areas in \na storage warehouse is to be determined using \nthe occupant load factor most appropriate to \nthat space—one person for each 9 m2 of gross \nfloor area. \n \nThe use of net and gross floor areas as defined \nin Chapter 2 is intended to provide a refinement \nin the occupant load determination. The gross \nfloor area technique applied to a building only \nallows the deduction of the exterior walls, vent \nshafts and interior courts from the plan area of \nthe building. \n \nThe net floor area permits the exclusion of \ncertain spaces that would be included in the \ngross floor area. The net floor area is intended to \napply to the actual occupied floor areas. The area \nused for permanent building components, such \nas shafts, fixed equipment, thicknesses of walls, \ncorridors, stairways, toilet rooms, mechanical \nrooms and closets, is not included in net floor \narea. For example, consider a restaurant dining \narea with dimensions measured from the inside \nof the enclosing walls of 24 m by 18 m (see \nCommentary Figure 1004.5). Within the \nrestaurant area is a 150 mm privacy wall running \nthe length of the room 3.6 m2, a fireplace 3.6 m2 \nand a cloak room [5.6 m2]. Each of these areas is \ndeducted from the restaurant area, resulting in \na net floor area of 419.4 m2. Since the restaurant \nintends to have unconcentrated seating that \ninvolves loose tables and chairs, the resulting \noccupant load is 310 persons (419.4 divided by \n1.35). As the definition of “Floor area, net” \nindicates, certain spaces are to be excluded \nfrom the gross floor area to derive the net floor \narea. The key point in this definition is that the \nnet floor area is to include the actual occupied \narea \nand \ndoes \nnot \ninclude \nspaces \nuncharacteristic of that occupancy. \n \nIn determining the occupant load of a building \nwith mixed groups, each floor area of a single \noccupancy must be separately analyzed, such \nas required by Section Section 1004.4. The \noccupant load of the business portion of an \noffice/warehouse building is determined at a \nrate of one person for each 14 m2 of office \nspace, whereas the occupant load of the \nwarehouse portion is determined at the rate of \none person for each 28 m2. There may even be \ndifferent uses within the same room. For \nexample, a restaurant dining room would have \nseating but may also have a waiting area with \nstanding room, a take-out window with a queue \nline or employee areas behind a bar or \nreception desk. \n \nIf a specific type of facility is not found in the \ntable, the occupancy it most closely resembles \nshould be utilized. For example, a training \nroom in a business office may utilize the 1.86 \nm2 net established for educational classroom \nareas, or a karate studio may use the occupant \nload for rinks and pools for the studio areas. \n \nTable \n1004.5 \npresents \na \nmethod \nof \ndetermining the absolute base minimum \noccupant load of a space that the means of \negress is to accommodate. \n \nThe table occupant loads are based on the \nstereotypical configuration of spaces. For \nexample, the dorm requirements were written \nbased on dormitories with sleeping rooms with \ntwo to four students, a gang bathroom and a \nmeeting/study lounge on each floor. Dormitory \nbuildings that operate like army barracks may \nhave a heavier occupant load, while facilities \nwith groups of rooms with private bathrooms, \nliving and even kitchenette areas may have a \nlower occupant load. Industrial facilities are \nbased \non \ntypical \nfabricating \nplants. \nWarehouses are based on consistent in and \nout movement of product by employees. \nFactories with largely mechanized operations \nor warehouses that contain long-term storage \nare other examples where discussion with the \nfire official and the application of the exception \nin Section 1004.5 might be considered. \n \nIn addition to the table, SBC 201 Section 402 \ncontains the basis for calculating the occupant \nload of a covered mall building; however, Table \n1004.5 should be used for determining the \noccupant load of each anchor store. \n1004.5.1 \nIncreased occupant load. The \noccupant load permitted in any building, or portion \nthereof, is permitted to be increased from that \nnumber established for the occupancies in Table \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n649 \n \non studies and counts of the number of \noccupants in typical buildings. The use of this \ntable, then, results in the minimum occupant \nload for which rooms, spaces and the building \nmust be designed. While an assumed normal \noccupancy may be viewed as somewhat less \nthan that determined by the use of the table \nfactors, such a normal occupant load is not \nnecessarily an appropriate design criterion. The \ngreatest hazard to the occupants occurs where \nan unusually large crowd is present. The code \ndoes not limit the occupant load density of an \narea, except as provided for in Section \n1004.5.1, but once the occupant load is \nestablished, the means of egress must be \ndesigned for at least that capacity. If it is \nintended that the occupant load will exceed that \ncalculated in accordance with the table, then \nthe occupant load is to be based on the \nestimated actual number of people, but not to \nexceed the maximum allowance in accordance \nwith \nSection \n1004.5.1. \nTherefore, \nthe \noccupant load of the office or business areas in \na storage warehouse is to be determined using \nthe occupant load factor most appropriate to \nthat space—one person for each 9 m2 of gross \nfloor area. \n \nThe use of net and gross floor areas as defined \nin Chapter 2 is intended to provide a refinement \nin the occupant load determination. The gross \nfloor area technique applied to a building only \nallows the deduction of the exterior walls, vent \nshafts and interior courts from the plan area of \nthe building. \n \nThe net floor area permits the exclusion of \ncertain spaces that would be included in the \ngross floor area. The net floor area is intended to \napply to the actual occupied floor areas. The area \nused for permanent building components, such \nas shafts, fixed equipment, thicknesses of walls, \ncorridors, stairways, toilet rooms, mechanical \nrooms and closets, is not included in net floor \narea. For example, consider a restaurant dining \narea with dimensions measured from the inside \nof the enclosing walls of 24 m by 18 m (see \nCommentary Figure 1004.5). Within the \nrestaurant area is a 150 mm privacy wall running \nthe length of the room 3.6 m2, a fireplace 3.6 m2 \nand a cloak room [5.6 m2]. Each of these areas is \ndeducted from the restaurant area, resulting in \na net floor area of 419.4 m2. Since the restaurant \nintends to have unconcentrated seating that \ninvolves loose tables and chairs, the resulting \noccupant load is 310 persons (419.4 divided by \n1.35). As the definition of “Floor area, net” \nindicates, certain spaces are to be excluded \nfrom the gross floor area to derive the net floor \narea. The key point in this definition is that the \nnet floor area is to include the actual occupied \narea \nand \ndoes \nnot \ninclude \nspaces \nuncharacteristic of that occupancy. \n \nIn determining the occupant load of a building \nwith mixed groups, each floor area of a single \noccupancy must be separately analyzed, such \nas required by Section Section 1004.4. The \noccupant load of the business portion of an \noffice/warehouse building is determined at a \nrate of one person for each 14 m2 of office \nspace, whereas the occupant load of the \nwarehouse portion is determined at the rate of \none person for each 28 m2. There may even be \ndifferent uses within the same room. For \nexample, a restaurant dining room would have \nseating but may also have a waiting area with \nstanding room, a take-out window with a queue \nline or employee areas behind a bar or \nreception desk. \n \nIf a specific type of facility is not found in the \ntable, the occupancy it most closely resembles \nshould be utilized. For example, a training \nroom in a business office may utilize the 1.86 \nm2 net established for educational classroom \nareas, or a karate studio may use the occupant \nload for rinks and pools for the studio areas. \n \nTable \n1004.5 \npresents \na \nmethod \nof \ndetermining the absolute base minimum \noccupant load of a space that the means of \negress is to accommodate. \n \nThe table occupant loads are based on the \nstereotypical configuration of spaces. For \nexample, the dorm requirements were written \nbased on dormitories with sleeping rooms with \ntwo to four students, a gang bathroom and a \nmeeting/study lounge on each floor. Dormitory \nbuildings that operate like army barracks may \nhave a heavier occupant load, while facilities \nwith groups of rooms with private bathrooms, \nliving and even kitchenette areas may have a \nlower occupant load. Industrial facilities are \nbased \non \ntypical \nfabricating \nplants. \nWarehouses are based on consistent in and \nout movement of product by employees. \nFactories with largely mechanized operations \nor warehouses that contain long-term storage \nare other examples where discussion with the \nfire official and the application of the exception \nin Section 1004.5 might be considered. \n \nIn addition to the table, SBC 201 Section 402 \ncontains the basis for calculating the occupant \nload of a covered mall building; however, Table \n1004.5 should be used for determining the \noccupant load of each anchor store. \n1004.5.1 \nIncreased occupant load. The \noccupant load permitted in any building, or portion \nthereof, is permitted to be increased from that \nnumber established for the occupancies in Table \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec402"
    },
    {
      "page": 80,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n650 \n \n1004.5, provided that all other requirements of the \ncode are met based on such modified number and \nthe occupant load does not exceed one occupant per \n0.65 m2 of occupiable floor space. Where required \nby the fire official, an approved aisle, seating or \nfixed equipment diagram substantiating any \nincrease in occupant load shall be submitted. Where \nrequired by the fire official, such diagram shall be \nposted. \n❖ \nAn increased occupant load is permitted above \nthat developed by using Table 1004.5, for \nexample, by utilizing the actual occupant load. \nHowever, if the occupant load exceeds that \nwhich is determined in accordance with \nSection 1004.5, the fire official has the \nauthority \nto \nrequire \naisle, \nseating \nand \nequipment diagrams to confirm that all \noccupants have access to an exit, the exits \nprovide sufficient capacity for all occupants and \ncompliance with this section is attained. \n \nThe maximum area of 0.65 m2 per occupant \nshould allow for sufficient occupant movement \nin actual fire situations. This is not a conflict with \nthe standing space provisions of 0.46 m2 net in \naccordance with Table 1004.5. Standing \nspace is typically limited to a portion of a larger \narea, such as the area immediately in front of \nthe waiting area in a restaurant, while the rest \nof the dining area would use 1.4 m2 net area \nper occupant. \n1004.6 Fixed seating. For areas having fixed seats \nand aisles, the occupant load shall be determined by \nthe number of fixed seats installed therein. The \noccupant load for areas in which fixed seating is not \ninstalled, such as waiting spaces, shall \nbe \ndetermined in accordance with Section 1004.5and \nadded to the number of fixed seats. \nThe occupant load of wheelchair spaces and the \nassociated companion seat shall be based on one \noccupant for each wheelchair space and one \noccupant for the associated companion seat \nprovided in accordance with Section 1109.2.3 of \nSBC 201. \nFor areas having fixed seating without dividing \narms, the occupant load shall be not less than the \nnumber of seats based on one person for each 450 \nmm of seating length. \nThe occupant load of seating booths shall be based \non one person for each 600 mm of booth seat length \nmeasured at the backrest of the seating booth. \n❖ \nThe occupant load in an area with fixed seats is \nreadily \ndetermined. \nIn \nspaces \nwith \na \ncombination of fixed and loose seating, the \noccupant load is determined by a combination \nof the occupant density number from Table \n1004.5 and a count of the fixed seats. \n \nFor bleachers, booths and other seating \nfacilities without dividing arms, the occupant \nload is simply based on the number of people \nthat can be accommodated in the length of the \nseat. Measured at the hips, an average person \noccupies about 450 mm on a bench. In a booth, \nadditional space is necessary for “elbow room” \nwhile eating. In a circular or curved booth or \nbench, the measurement should be taken just \na few millimeters from the back of the seat, \nwhich is where a person’s hips would be \nlocated (see Commentary Figure 1004.6). \n \nSome assembly spaces may have areas for \nstanding or waiting. For example, some large \nsports stadiums have “standing room only” \nareas used for sellout games. This section is \nnot intended to assign an occupant load to the \ntypical circulation aisles in an assembly space. \nOccupant load for wheelchair spaces should \nbe based on the number of wheelchairs and \ncompanion seats that the space was designed \nfor. As specified in Section 1004.4, if the \nwheelchair spaces may also be utilized for \nstanding space or removable seating, the \noccupant load must be determined by the \nworst-case scenario. \n1004.7 Outdoor areas. Yards, patios, courts and \nsimilar outdoor areas accessible to and usable by the \nbuilding occupants shall be provided with means of \negress as required by this chapter. The occupant \nload of such outdoor areas shall be assigned by the \nfire official in accordance with the anticipated use. \nWhere outdoor areas are to be used by persons in \naddition to the occupants of the building, and the \npath of egress travel from the outdoor areas passes \nthrough the building, means of egress requirements \nfor the building shall be based on the sum of the \noccupant loads of the building plus the outdoor \nareas. \nExceptions: \n1. Outdoor areas used exclusively for service of \nthe building need only have one means of \negress. \n2.  Both outdoor areas associated with Group R-\n3 and individual dwelling units of Group R-\n2. \n❖ \nThis section addresses the means of egress of \noutdoor areas such as yards, patios, occupied \nroofs and courts. The primary concern is for \nthose outdoor areas, used for functions that \nmay include occupants other than the building \noccupants or the building occupants alone, \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n650 \n \n1004.5, provided that all other requirements of the \ncode are met based on such modified number and \nthe occupant load does not exceed one occupant per \n0.65 m2 of occupiable floor space. Where required \nby the fire official, an approved aisle, seating or \nfixed equipment diagram substantiating any \nincrease in occupant load shall be submitted. Where \nrequired by the fire official, such diagram shall be \nposted.",
      "commentary": "An increased occupant load is permitted above \nthat developed by using Table 1004.5, for \nexample, by utilizing the actual occupant load. \nHowever, if the occupant load exceeds that \nwhich is determined in accordance with \nSection 1004.5, the fire official has the \nauthority \nto \nrequire \naisle, \nseating \nand \nequipment diagrams to confirm that all \noccupants have access to an exit, the exits \nprovide sufficient capacity for all occupants and \ncompliance with this section is attained. \n \nThe maximum area of 0.65 m2 per occupant \nshould allow for sufficient occupant movement \nin actual fire situations. This is not a conflict with \nthe standing space provisions of 0.46 m2 net in \naccordance with Table 1004.5. Standing \nspace is typically limited to a portion of a larger \narea, such as the area immediately in front of \nthe waiting area in a restaurant, while the rest \nof the dining area would use 1.4 m2 net area \nper occupant. \n1004.6 Fixed seating. For areas having fixed seats \nand aisles, the occupant load shall be determined by \nthe number of fixed seats installed therein. The \noccupant load for areas in which fixed seating is not \ninstalled, such as waiting spaces, shall \nbe \ndetermined in accordance with Section 1004.5and \nadded to the number of fixed seats. \nThe occupant load of wheelchair spaces and the \nassociated companion seat shall be based on one \noccupant for each wheelchair space and one \noccupant for the associated companion seat \nprovided in accordance with Section 1109.2.3 of \nSBC 201. \nFor areas having fixed seating without dividing \narms, the occupant load shall be not less than the \nnumber of seats based on one person for each 450 \nmm of seating length. \nThe occupant load of seating booths shall be based \non one person for each 600 mm of booth seat length \nmeasured at the backrest of the seating booth.\n\n❖ The occupant load in an area with fixed seats is \nreadily \ndetermined. \nIn \nspaces \nwith \na \ncombination of fixed and loose seating, the \noccupant load is determined by a combination \nof the occupant density number from Table \n1004.5 and a count of the fixed seats. \n \nFor bleachers, booths and other seating \nfacilities without dividing arms, the occupant \nload is simply based on the number of people \nthat can be accommodated in the length of the \nseat. Measured at the hips, an average person \noccupies about 450 mm on a bench. In a booth, \nadditional space is necessary for “elbow room” \nwhile eating. In a circular or curved booth or \nbench, the measurement should be taken just \na few millimeters from the back of the seat, \nwhich is where a person’s hips would be \nlocated (see Commentary Figure 1004.6). \n \nSome assembly spaces may have areas for \nstanding or waiting. For example, some large \nsports stadiums have “standing room only” \nareas used for sellout games. This section is \nnot intended to assign an occupant load to the \ntypical circulation aisles in an assembly space. \nOccupant load for wheelchair spaces should \nbe based on the number of wheelchairs and \ncompanion seats that the space was designed \nfor. As specified in Section 1004.4, if the \nwheelchair spaces may also be utilized for \nstanding space or removable seating, the \noccupant load must be determined by the \nworst-case scenario. \n1004.7 Outdoor areas. Yards, patios, courts and \nsimilar outdoor areas accessible to and usable by the \nbuilding occupants shall be provided with means of \negress as required by this chapter. The occupant \nload of such outdoor areas shall be assigned by the \nfire official in accordance with the anticipated use. \nWhere outdoor areas are to be used by persons in \naddition to the occupants of the building, and the \npath of egress travel from the outdoor areas passes \nthrough the building, means of egress requirements \nfor the building shall be based on the sum of the \noccupant loads of the building plus the outdoor \nareas. \nExceptions: \n1. Outdoor areas used exclusively for service of \nthe building need only have one means of \negress. \n2.  Both outdoor areas associated with Group R-\n3 and individual dwelling units of Group R-\n2.\n\n❖ This section addresses the means of egress of \noutdoor areas such as yards, patios, occupied \nroofs and courts. The primary concern is for \nthose outdoor areas, used for functions that \nmay include occupants other than the building \noccupants or the building occupants alone, \n-",
      "chapter_id": "ch10",
      "section_id": "sec402"
    },
    {
      "page": 81,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n651 \n \nwhere egress from the outdoor area is back \nthrough the building to reach the exit \ndischarge. An example is an interior court of an \noffice building where assembly functions are \nheld during normal business hours for persons \nother than the building occupants. Where court \noccupants must egress from the interior court \nback through the building, the building’s egress \nsystem is to be designed for the building \noccupants plus the assembly occupants from \nthe interior court. Another example would be an \noutdoor dining area that exited back through \nthe restaurant. \n \nThe occupant load is to be assigned by the fire \nofficial based on the function of the space. It is \nsuggested that the design occupant load be \ndetermined in accordance with Section 1004.5. \n \nException 1 describes conditions where the \noccupant load is very limited, such as areas \nwhere an interior courtyard or roof has strictly \nplants or mechanical equipment. If the \ncourtyard or roof is open for building \noccupants, other than maintenance personnel, \nto use the space, the space must be designed \nwith the occupant loads in Table 1004.5. \nBalconies or patios associated with individual \ndwelling units, addressed in Exception 2, would \ntypically be used by the occupants of the unit. \nMeans of egress can be back through the \nbuilding in accordance with Section 1016.2. \n1004.8 Concentrated business use areas. The \noccupant load factor for concentrated business use \nshall be applied to telephone call centers, trading \nfloors, electronic data processing centers and \nsimilar business use areas with a higher density of \noccupants than would normally be expected in a \ntypical business occupancy environment. Where \napproved by the building official, the occupant load \nfor concentrated business use areas shall be the \nactual occupant load, but not less than one occupant \nper 4.65 m2 of gross occupiable floor space. \n❖ \nAn average office space uses an occupant load \nfactor of 14 m2 per person. In recognition of the \nunique configurations and limited workspace \nprovided within businesses such as telephone \ncall centers, trading floors and electronic data \nprocessing centers, a higher density of \noccupants is anticipated. The designer should \nprovide information to the building official \nbased on the actual occupant load anticipated \nfor such areas. In no case should those \nnumbers be less than 4.65 m2 per person for \ndetermining the means of egress capacity and \nthe number of plumbing fixtures. \n1004.9 Posting of occupant load. Every room or \nspace that is an assembly occupancy shall have the \noccupant load of the room or space posted in a \nconspicuous place, near the main exit or exit access \ndoorway from the room or space, for the intended \nconfigurations. Posted signs shall be of an approved \nlegible permanent design and shall be maintained \nby the owner or the owner’s authorized agent. \n❖ \nEach room or space used for an assembly \noccupancy is required to display the approved \noccupant load. The placard must be posted in \na visible location (near the main entrance) (see \nCommentary Figure 1004.9 for an example of \nan occupant load limit sign). \n \nThe posting is required to provide a means by \nwhich to determine that the maximum \napproved occupant load is not exceeded. This \npermanent and readily visible sign provides a \nconstant reminder to building personnel and is \na reference for fire officials during periodic \ninspections. The posted occupant load could \nalso be an indication that the room was \ndesigned for a layout of just tables and chairs, \nnot a layout of chairs only. \n \nWhile the composition and organization of \ninformation in the sign are not specified, \ninformation must be recorded in a permanent \nmanner. This means that a sign with \nchangeable numbers would not be acceptable. \nSECTION 1005 MEANS OF EGRESS \nSIZING \n1005.1 General. All portions of the means of \negress system shall be sized in accordance with this \nsection. \nException: Aisles and aisle accessways in rooms or \nspaces used for assembly purposes complying with \nSection 1030. \n❖ \nThis section is a charging paragraph for sizing \nfor the means of egress system in a tenant \nspace, floor or building. The exception is based \non the understanding that means of egress \npaths within assembly areas have unique \ncriteria based on the high occupant load and \npossibility of stepped or sloped aisles. \n1005.2 Minimum width based on component. \nThe minimum width, in millimeters, of any means \nof egress components shall be not less than that \nspecified for such component, elsewhere in this \ncode. \n❖ \nThe code requires the utilization of two \nmethods to determine the minimum width of \negress \ncomponents. \nWhile \nthis \nsection \nprovides a methodology for determining \nrequired widths based on the design occupant \nload calculated in accordance with Section \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n651 \n \nwhere egress from the outdoor area is back \nthrough the building to reach the exit \ndischarge. An example is an interior court of an \noffice building where assembly functions are \nheld during normal business hours for persons \nother than the building occupants. Where court \noccupants must egress from the interior court \nback through the building, the building’s egress \nsystem is to be designed for the building \noccupants plus the assembly occupants from \nthe interior court. Another example would be an \noutdoor dining area that exited back through \nthe restaurant. \n \nThe occupant load is to be assigned by the fire \nofficial based on the function of the space. It is \nsuggested that the design occupant load be \ndetermined in accordance with Section 1004.5. \n \nException 1 describes conditions where the \noccupant load is very limited, such as areas \nwhere an interior courtyard or roof has strictly \nplants or mechanical equipment. If the \ncourtyard or roof is open for building \noccupants, other than maintenance personnel, \nto use the space, the space must be designed \nwith the occupant loads in Table 1004.5. \nBalconies or patios associated with individual \ndwelling units, addressed in Exception 2, would \ntypically be used by the occupants of the unit. \nMeans of egress can be back through the \nbuilding in accordance with Section 1016.2. \n1004.8 Concentrated business use areas. The \noccupant load factor for concentrated business use \nshall be applied to telephone call centers, trading \nfloors, electronic data processing centers and \nsimilar business use areas with a higher density of \noccupants than would normally be expected in a \ntypical business occupancy environment. Where \napproved by the building official, the occupant load \nfor concentrated business use areas shall be the \nactual occupant load, but not less than one occupant \nper 4.65 m2 of gross occupiable floor space.",
      "commentary": "An average office space uses an occupant load \nfactor of 14 m2 per person. In recognition of the \nunique configurations and limited workspace \nprovided within businesses such as telephone \ncall centers, trading floors and electronic data \nprocessing centers, a higher density of \noccupants is anticipated. The designer should \nprovide information to the building official \nbased on the actual occupant load anticipated \nfor such areas. In no case should those \nnumbers be less than 4.65 m2 per person for \ndetermining the means of egress capacity and \nthe number of plumbing fixtures. \n1004.9 Posting of occupant load. Every room or \nspace that is an assembly occupancy shall have the \noccupant load of the room or space posted in a \nconspicuous place, near the main exit or exit access \ndoorway from the room or space, for the intended \nconfigurations. Posted signs shall be of an approved \nlegible permanent design and shall be maintained \nby the owner or the owner’s authorized agent.\n\n❖ Each room or space used for an assembly \noccupancy is required to display the approved \noccupant load. The placard must be posted in \na visible location (near the main entrance) (see \nCommentary Figure 1004.9 for an example of \nan occupant load limit sign). \n \nThe posting is required to provide a means by \nwhich to determine that the maximum \napproved occupant load is not exceeded. This \npermanent and readily visible sign provides a \nconstant reminder to building personnel and is \na reference for fire officials during periodic \ninspections. The posted occupant load could \nalso be an indication that the room was \ndesigned for a layout of just tables and chairs, \nnot a layout of chairs only. \n \nWhile the composition and organization of \ninformation in the sign are not specified, \ninformation must be recorded in a permanent \nmanner. This means that a sign with \nchangeable numbers would not be acceptable. \nSECTION 1005 MEANS OF EGRESS \nSIZING \n1005.1 General. All portions of the means of \negress system shall be sized in accordance with this \nsection. \nException: Aisles and aisle accessways in rooms or \nspaces used for assembly purposes complying with \nSection 1030.\n\n❖ This section is a charging paragraph for sizing \nfor the means of egress system in a tenant \nspace, floor or building. The exception is based \non the understanding that means of egress \npaths within assembly areas have unique \ncriteria based on the high occupant load and \npossibility of stepped or sloped aisles. \n1005.2 Minimum width based on component. \nThe minimum width, in millimeters, of any means \nof egress components shall be not less than that \nspecified for such component, elsewhere in this \ncode.\n\n❖ The code requires the utilization of two \nmethods to determine the minimum width of \negress \ncomponents. \nWhile \nthis \nsection \nprovides a methodology for determining \nrequired widths based on the design occupant \nload calculated in accordance with Section \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 82,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n652 \n \n1004, other sections provide minimum widths \nof various components. The actual width that is \nprovided is to be the larger of the two widths. \n1005.3 Required capacity based on occupant \nload. The required capacity, in millimeters, of the \nmeans of egress for any room, area, space or story \nshall be not less than that determined in accordance \nwith Sections 1005.3.1 and 1005.3.2. \n❖ \nFor this section, the sum of the capacities of the \nmeans of egress components that serve each \nspace must equal or exceed the occupant load \nof that space. For example, the combined width \nof all of the exit stairways from a floor needs to \nbe considered to determine if the stairways \nhave adequate capacity for everyone to \nevacuate the building. All elements must meet \nthe minimum width requirements specified in \nother sections (e.g., Section 1010.1.1 for \ndoors; Sections 1009.3.2 and 1011.2 for \nstairs). \n \nThis section establishes the necessary width of \neach egress component on a “per-occupant” \nbasis. Means of egress components are \nseparated between “stairs” and “other,” with \n“other” being doors, doorways, corridors, \nramps, aisles, and so on. \n \nThe traditional unit of measurement of egress \ncapacity was based on a “unit exit width” that \nwas to simulate the body ellipse with a basic \ndimensional width of 550 mm—approximately \nthe shoulder width of an average adult male. \nThis unit exit width was combined with \nassumed egress movement (such as single file \nor staggered file) to result in an egress capacity \nper unit exit width for various occupancies. This \nassumption simplifies the dynamic egress \nprocess since contemporary studies have \nindicated that people do not egress in such \nprecise and predictable movements. As \ntraditionally used in the codes, the method of \ndetermining capacity per unit of clear width \nimplies a higher level of accuracy than can \nrealistically be achieved. The resulting factors \npreserve the features of the past practices that \ncan be documented, while providing a more \nstraightforward method of determining egress \ncapacity. \n1005.3.1 \nStairways. \nThe \ncapacity, \nin \nmillimeters, of means of egress stairways shall be \ncalculated by multiplying the occupant load served \nby such stairways by a means of egress capacity \nfactor of 7.6 mm per occupant. Where stairways \nserve more than one story, only the occupant load \nof each story considered individually shall be used \nin calculating the required capacity of the stairways \nserving that story. \nExceptions: \n1. For other than Group H and I-2 occupancies, \nthe capacity, in millimeters, of means of \negress stairways shall be calculated by \nmultiplying the occupant load served by such \nstairways by a means of egress capacity \nfactor of 5.08 mm per occupant in buildings \nequipped throughout with an automatic \nsprinkler system installed in accordance with \nSection \n903.3.1.1or \n903.3.1.2and \nan \nemergency voice/ alarm communication \nsystem in accordance with Section 907.5.2.2. \n2. Facilities with smoke-protected assembly \nseating shall be permitted to use the capacity \nfactors in Table 1030.6.2 indicated for \nstepped aisles for exit access or exit stairways \nwhere the entire path for means of egress \nfrom the seating to the exit discharge is \nprovided with a smoke control system \ncomplying with Section 909. \n3. Facilities with open-air assembly seating \nshall be permitted to the capacity factors in \nSection 1030.6.3 indicated for stepped aisles \nfor exit access or exit stairways where the \nentire path for means of egress from the \nseating to the exit discharge is open to the \noutdoors. \n❖ \nThe capacity factor for stairways is larger than \n“other egress components” because of the \nslowdown of travel to negotiate the steps. \nWhere the required occupant capacity of an \negress component is determined, multiplication \nby the appropriate factor results in the required \nclear width of the component in mm, based on \ncapacity. Similarly, if the clear width of a \ncomponent \nis \nknown, \ndivision \nby \nthe \nappropriate factor results in the permitted \ncapacity of that component. In a multistory \nbuilding, the size/capacity of the stairway is \ncalculated using the occupant load from each \nstory individually. While during an evacuation \nthe persons closest to the stairway on upper \nfloors may get to the same point on the \nstairway as a person who was farther into the \nbuilding on a lower floor, studies have shown \nthat using the occupant load for each floor \nseparately \nis \nacceptable \nfor \ncalculation \npurposes. This is consistent with Section \n1006.3. \n \nPer Exception 1, other than in Group H or I-2, \nif the building is sprinklered and has an \nemergency \nvoice/ \nalarm \ncommunication \nsystem, the capacity factor for stairways is \npermitted to be reduced to 5.08 mm per \noccupant. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n652 \n \n1004, other sections provide minimum widths \nof various components. The actual width that is \nprovided is to be the larger of the two widths. \n1005.3 Required capacity based on occupant \nload. The required capacity, in millimeters, of the \nmeans of egress for any room, area, space or story \nshall be not less than that determined in accordance \nwith Sections 1005.3.1 and 1005.3.2.",
      "commentary": "For this section, the sum of the capacities of the \nmeans of egress components that serve each \nspace must equal or exceed the occupant load \nof that space. For example, the combined width \nof all of the exit stairways from a floor needs to \nbe considered to determine if the stairways \nhave adequate capacity for everyone to \nevacuate the building. All elements must meet \nthe minimum width requirements specified in \nother sections (e.g., Section 1010.1.1 for \ndoors; Sections 1009.3.2 and 1011.2 for \nstairs). \n \nThis section establishes the necessary width of \neach egress component on a “per-occupant” \nbasis. Means of egress components are \nseparated between “stairs” and “other,” with \n“other” being doors, doorways, corridors, \nramps, aisles, and so on. \n \nThe traditional unit of measurement of egress \ncapacity was based on a “unit exit width” that \nwas to simulate the body ellipse with a basic \ndimensional width of 550 mm—approximately \nthe shoulder width of an average adult male. \nThis unit exit width was combined with \nassumed egress movement (such as single file \nor staggered file) to result in an egress capacity \nper unit exit width for various occupancies. This \nassumption simplifies the dynamic egress \nprocess since contemporary studies have \nindicated that people do not egress in such \nprecise and predictable movements. As \ntraditionally used in the codes, the method of \ndetermining capacity per unit of clear width \nimplies a higher level of accuracy than can \nrealistically be achieved. The resulting factors \npreserve the features of the past practices that \ncan be documented, while providing a more \nstraightforward method of determining egress \ncapacity. \n1005.3.1 \nStairways. \nThe \ncapacity, \nin \nmillimeters, of means of egress stairways shall be \ncalculated by multiplying the occupant load served \nby such stairways by a means of egress capacity \nfactor of 7.6 mm per occupant. Where stairways \nserve more than one story, only the occupant load \nof each story considered individually shall be used \nin calculating the required capacity of the stairways \nserving that story. \nExceptions: \n1. For other than Group H and I-2 occupancies, \nthe capacity, in millimeters, of means of \negress stairways shall be calculated by \nmultiplying the occupant load served by such \nstairways by a means of egress capacity \nfactor of 5.08 mm per occupant in buildings \nequipped throughout with an automatic \nsprinkler system installed in accordance with \nSection \n903.3.1.1or \n903.3.1.2and \nan \nemergency voice/ alarm communication \nsystem in accordance with Section 907.5.2.2. \n2. Facilities with smoke-protected assembly \nseating shall be permitted to use the capacity \nfactors in Table 1030.6.2 indicated for \nstepped aisles for exit access or exit stairways \nwhere the entire path for means of egress \nfrom the seating to the exit discharge is \nprovided with a smoke control system \ncomplying with Section 909. \n3. Facilities with open-air assembly seating \nshall be permitted to the capacity factors in \nSection 1030.6.3 indicated for stepped aisles \nfor exit access or exit stairways where the \nentire path for means of egress from the \nseating to the exit discharge is open to the \noutdoors.\n\n❖ The capacity factor for stairways is larger than \n“other egress components” because of the \nslowdown of travel to negotiate the steps. \nWhere the required occupant capacity of an \negress component is determined, multiplication \nby the appropriate factor results in the required \nclear width of the component in mm, based on \ncapacity. Similarly, if the clear width of a \ncomponent \nis \nknown, \ndivision \nby \nthe \nappropriate factor results in the permitted \ncapacity of that component. In a multistory \nbuilding, the size/capacity of the stairway is \ncalculated using the occupant load from each \nstory individually. While during an evacuation \nthe persons closest to the stairway on upper \nfloors may get to the same point on the \nstairway as a person who was farther into the \nbuilding on a lower floor, studies have shown \nthat using the occupant load for each floor \nseparately \nis \nacceptable \nfor \ncalculation \npurposes. This is consistent with Section \n1006.3. \n \nPer Exception 1, other than in Group H or I-2, \nif the building is sprinklered and has an \nemergency \nvoice/ \nalarm \ncommunication \nsystem, the capacity factor for stairways is \npermitted to be reduced to 5.08 mm per \noccupant. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 83,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n653 \n \n \nVenues with smoke-protected and open-air \nassembly seating are permitted to use a lower \ncapacity number to determine the width of the \negress components within the seating bowl. \nWhen designing the stepped aisles within the \nseating bowl, the provisions for Section 1030 \nare applicable. When designing components \noutside of the seating bowl, Section 1005.3 is \napplicable. Per Exceptions 2 and 3, if both the \nseating bowl and the entire route out of the \nbuilding is smoke protected by mechanical \nmeans or open to the outside, the entire route \ncan use the lower capacity numbers specified \nin Section 1030. For example, if an outdoor \nstadium has an enclosed concourse that \nspectators use to enter and exit the stadium \nseating, the lower open-air capacity numbers \ncan be used to design the stepped aisles in the \nstadium, but the higher numbers for stairways \nmust be used to size the stairways in the \nconcourse. Only if the concourse is also open \nto the outside air can the lower open-air \ncapacity numbers be used for the entire means \nof egress route. See the definitions of “Smoke-\nprotected assembly seating” and “Open-air \nassembly seating” in Chapter 2. See also \nSections 1030.6.2 and 1030.6.3. \n \nThe following examples illustrate typical \ncalculations \nfor \nstairways \nfrom \na \nnonsprinklered, \ntwo-story, \ntwo-exit \noffice \nbuilding: \n1. \nDetermine the minimum required stairway \nwidth with a second-floor occupant load of \n350: \n• 350 occupants multiplied by 7.62 mm = 2667 \nmm minimum; \n• 2667 mm divided by two stairways is 1334 mm \nminimum per stairway. \n• Section 1011.2 prescribes that the width of an \ninterior stairway cannot be less than 1118 mm. \n \nFor the first example, the capacity criteria are \nmore restrictive; therefore, the minimum \nrequired width for each stairway 1334 mm. \n2. \nDetermine the minimum required stairway \nwidth with a second-floor occupant load of \n90: \n• 90 occupants multiplied by 7.62 mm = 686 mm \nminimum; \n• 686 mm divided by two stairways is 343 mm; \nor \n• Section 1011.2 prescribes that the width of an \ninterior stairway cannot be less than 1118 mm. \nNote that the stair width reduction in Section \n1011.2, Exception 1 is applicable only when \nthe entire occupant load of a story is less than \n50. \n \nFor the second example, the minimum clear \nwidth requirements are more restrictive; \ntherefore, the minimum required width for each \nstairway is 1118 mm. \n \nThe maximum capacity of a 1118 mm stairway \nis 1118 mm divided by 7.62 mm per occupant \n= 146 occupants. Therefore, a floor level with \ntwo exit stairways could have 292 occupants \nbefore the capacity would control the stairway \negress width. \n \nUsing the exception for sprinklered buildings, a \n1118 mm stairway divided by 5.08 mm per \noccupant = 220 occupants. Therefore, a floor \nlevel with two exit stairways could have 440 \noccupants before the capacity would control \nthe stairway egress width. \n \nKeep in mind that accessible means of egress \nstairways in nonsprinklered buildings require a \nminimum clear width of 1200 mm between \nhandrails. \n1005.3.2 \nOther egress components. The \ncapacity, in millimeters, of means of egress \ncomponents other than stairways shall be calculated \nby multiplying the occupant load served by such \ncomponent by a means of egress capacity factor of \n5.08 mm per occupant. \nExceptions: \n1. For other than Group H and I-2 occupancies, \nthe capacity, in millimeters, of means of \negress components other than stairways shall \nbe calculated by multiplying the occupant \nload served by such component by a means \nof egress capacity factor of 3.8 mm per \noccupant in buildings equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1or \n903.3.1.2and an emergency voice/alarm \ncommunication system in accordance with \nSection 907.5.2.2. \n2. Facilities with smoke-protected assembly \nseating shall be permitted to use the capacity \nfactors in Table 1030.6.2 indicated for level \nor ramped aisles for means of egress \ncomponents other than stairways where the \nentire path for means of egress from the \nseating to the exit discharge is provided with \na smoke control system complying with \nSection 909. \n3. Facilities with open-air assembly seating \nshall be permitted to the capacity factors in \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n653 \n \n \nVenues with smoke-protected and open-air \nassembly seating are permitted to use a lower \ncapacity number to determine the width of the \negress components within the seating bowl. \nWhen designing the stepped aisles within the \nseating bowl, the provisions for Section 1030 \nare applicable. When designing components \noutside of the seating bowl, Section 1005.3 is \napplicable. Per Exceptions 2 and 3, if both the \nseating bowl and the entire route out of the \nbuilding is smoke protected by mechanical \nmeans or open to the outside, the entire route \ncan use the lower capacity numbers specified \nin Section 1030. For example, if an outdoor \nstadium has an enclosed concourse that \nspectators use to enter and exit the stadium \nseating, the lower open-air capacity numbers \ncan be used to design the stepped aisles in the \nstadium, but the higher numbers for stairways \nmust be used to size the stairways in the \nconcourse. Only if the concourse is also open \nto the outside air can the lower open-air \ncapacity numbers be used for the entire means \nof egress route. See the definitions of “Smoke-\nprotected assembly seating” and “Open-air \nassembly seating” in Chapter 2. See also \nSections 1030.6.2 and 1030.6.3. \n \nThe following examples illustrate typical \ncalculations \nfor \nstairways \nfrom \na \nnonsprinklered, \ntwo-story, \ntwo-exit \noffice \nbuilding: \n1. \nDetermine the minimum required stairway \nwidth with a second-floor occupant load of \n350: \n• 350 occupants multiplied by 7.62 mm = 2667 \nmm minimum; \n• 2667 mm divided by two stairways is 1334 mm \nminimum per stairway. \n• Section 1011.2 prescribes that the width of an \ninterior stairway cannot be less than 1118 mm. \n \nFor the first example, the capacity criteria are \nmore restrictive; therefore, the minimum \nrequired width for each stairway 1334 mm. \n2. \nDetermine the minimum required stairway \nwidth with a second-floor occupant load of \n90: \n• 90 occupants multiplied by 7.62 mm = 686 mm \nminimum; \n• 686 mm divided by two stairways is 343 mm; \nor \n• Section 1011.2 prescribes that the width of an \ninterior stairway cannot be less than 1118 mm. \nNote that the stair width reduction in Section \n1011.2, Exception 1 is applicable only when \nthe entire occupant load of a story is less than \n50. \n \nFor the second example, the minimum clear \nwidth requirements are more restrictive; \ntherefore, the minimum required width for each \nstairway is 1118 mm. \n \nThe maximum capacity of a 1118 mm stairway \nis 1118 mm divided by 7.62 mm per occupant \n= 146 occupants. Therefore, a floor level with \ntwo exit stairways could have 292 occupants \nbefore the capacity would control the stairway \negress width. \n \nUsing the exception for sprinklered buildings, a \n1118 mm stairway divided by 5.08 mm per \noccupant = 220 occupants. Therefore, a floor \nlevel with two exit stairways could have 440 \noccupants before the capacity would control \nthe stairway egress width. \n \nKeep in mind that accessible means of egress \nstairways in nonsprinklered buildings require a \nminimum clear width of 1200 mm between \nhandrails. \n1005.3.2 \nOther egress components. The \ncapacity, in millimeters, of means of egress \ncomponents other than stairways shall be calculated \nby multiplying the occupant load served by such \ncomponent by a means of egress capacity factor of \n5.08 mm per occupant. \nExceptions: \n1. For other than Group H and I-2 occupancies, \nthe capacity, in millimeters, of means of \negress components other than stairways shall \nbe calculated by multiplying the occupant \nload served by such component by a means \nof egress capacity factor of 3.8 mm per \noccupant in buildings equipped throughout \nwith an automatic sprinkler system installed \nin accordance with Section 903.3.1.1or \n903.3.1.2and an emergency voice/alarm \ncommunication system in accordance with \nSection 907.5.2.2. \n2. Facilities with smoke-protected assembly \nseating shall be permitted to use the capacity \nfactors in Table 1030.6.2 indicated for level \nor ramped aisles for means of egress \ncomponents other than stairways where the \nentire path for means of egress from the \nseating to the exit discharge is provided with \na smoke control system complying with \nSection 909. \n3. Facilities with open-air assembly seating \nshall be permitted to the capacity factors in \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 84,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n654 \n \nSection 1030.6.3 indicated for level or \nramped \naisles \nfor \nmeans \nof \negress \ncomponents other than stairways where the \nentire path for means of egress from the \nseating to the exit discharge is open to the \noutdoors. \n❖ \nThe \ncapacity \nfactor \nfor \n“other \negress \ncomponents” (e.g., doors, gates, corridors, \naisles, ramps) is less than stairways because \nof the slowdown of travel to negotiate the \nsteps. When the required occupant capacity of \nan \negress \ncomponent \nis \ndetermined, \nmultiplication by the appropriate factor results \nin the required clear width of the component in \nmillimeters, based on capacity. Similarly, if \nthe clear width of a component is known, \ndivision by the appropriate factor results in the \npermitted capacity of that component.  \n \nPer Exception 1, other than in Group H or I-2, \nif the building is sprinklered and has an \nemergency \nvoice/ \nalarm \ncommunications \nsystem, the capacity factor for doors, corridors, \naisles, and so on, is permitted to be reduced to \n3.8 mm per occupant. \n \nVenues with smoke-protected and open-air \nseating are permitted to use a lower capacity \nnumber to determine the width of the egress \ncomponents. When designing the ramped or \nlevel aisles and aisle accessways within the \nseating bowl, the provisions for Section 1030 \nare applicable. When designing components \noutside of the seating bowl, Section 1005.3 is \napplicable. Per Exceptions 2 and 3, if both the \nseating bowl and the entire route out of the \nbuilding are smoke-protected by mechanical \nmeans or open to the outside, the entire route \ncan use the lower capacity numbers. For \nexample, if an outdoor stadium has an \nenclosed concourse that spectators use to \nenter and exit the stadium seating, the lower \nopen-air capacity numbers can be used to \ndesign the ramped or level aisles in the \nstadium, but the higher numbers for other \negress components must be used to size the \ncorridors or ramps in the concourse. Only if the \nconcourse is also open to the outside air can \nthe lower open-air capacity numbers be used \nfor the entire means of egress route. See the \ndefinitions of “Smoke-protected assembly \nseating” and “Open-air assembly seating” in \nChapter 2. See also Sections 1030.6.2 and \n1030.6.3. \n \nFor example, two exit access doorways from a \nroom with an occupant load of 300 would each \nhave a required capacity of not less than 150. \nBased on the minimum required clear door \nwidth [800 mm clear width per door divided by \n5.08 mm per occupant = 160 occupants], two \n800 mm clear width doors would meet both the \nminimum clear width (Section 1010.1.1) and \nthe capacity requirements. Two exits from a \nspace with an occupant load of 450 would each \nhave a required capacity of not less than 225, \nnecessitating more doors or larger door leaves. \n \nUsing exception, the door capacity would \nincrease [813 mm clear width per door divided \nby 3.81 mm per occupant = 213 occupants].  \n \nWhen determining the required capacity for the \ncorridor, where the corridor runs in two \ndirections to two different exits, similar to the \nroom example, the number of occupants \nmoving into the corridor to exit are divided by \ntwo. That is the number of occupants used to \ndetermine the minimum width. A 1118 mm-\nwide corridor leading to two exits could have a \ntotal occupant load of 440 total (1118 mm clear \nwidth divided by 5.08 mm per occupant = 220 \noccupants, multiplied by two directions = 440 \ntotal occupants) before a wider corridor would \nbe required (see Section 1020.2 for minimum \ncorridor width). \n1005.4 Continuity. The minimum width or \nrequired capacity of the means of egress required \nfrom any story of a building shall not be reduced \nalong the path of egress travel until arrival at the \npublic way. \n❖ \nThe requirement that both the minimum width \nand required capacity from any floor are to be \nprovided \nalong \nthe \nentire \nexit \nto \nthe \ntermination, typically down the stairway to the \nexterior exit door at the level of exit discharge, \nresults in an egress width that is adequate for \nthe exit discharge. \n \nThe total capacity of the exits that serve a floor \nis not to be less than the occupant load of the \nfloor as determined by Section 1004.1. If an \nexit, such as a stairway, also serves a second \nfloor, and the required capacity of the exit \nserving the occupants of the second floor is \ngreater than the first floor, the greater capacity \nwould govern the egress components that the \noccupants of the floors share. For example, \nsuppose an exit stairway serves two floors, with \noccupant loads of 300 on the lower floor and \n500 on the upper floor. Assuming that two \nstairways serve each floor, and using the \nupper-floor occupant load of 500 as the basis \nof determination, the two stairways would be \ndesigned for a capacity of 250 people each. \nNote that the doors to the stairways on the \nlower floor would be designed for a capacity of \n150 and the doors to the stairways on the upper \nfloor would be designed for a capacity of 250. \nReversing these two floors would result in the \nportion of the stairways that serves the upper \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n654 \n \nSection 1030.6.3 indicated for level or \nramped \naisles \nfor \nmeans \nof \negress \ncomponents other than stairways where the \nentire path for means of egress from the \nseating to the exit discharge is open to the \noutdoors.",
      "commentary": "The \ncapacity \nfactor \nfor \n“other \negress \ncomponents” (e.g., doors, gates, corridors, \naisles, ramps) is less than stairways because \nof the slowdown of travel to negotiate the \nsteps. When the required occupant capacity of \nan \negress \ncomponent \nis \ndetermined, \nmultiplication by the appropriate factor results \nin the required clear width of the component in \nmillimeters, based on capacity. Similarly, if \nthe clear width of a component is known, \ndivision by the appropriate factor results in the \npermitted capacity of that component.  \n \nPer Exception 1, other than in Group H or I-2, \nif the building is sprinklered and has an \nemergency \nvoice/ \nalarm \ncommunications \nsystem, the capacity factor for doors, corridors, \naisles, and so on, is permitted to be reduced to \n3.8 mm per occupant. \n \nVenues with smoke-protected and open-air \nseating are permitted to use a lower capacity \nnumber to determine the width of the egress \ncomponents. When designing the ramped or \nlevel aisles and aisle accessways within the \nseating bowl, the provisions for Section 1030 \nare applicable. When designing components \noutside of the seating bowl, Section 1005.3 is \napplicable. Per Exceptions 2 and 3, if both the \nseating bowl and the entire route out of the \nbuilding are smoke-protected by mechanical \nmeans or open to the outside, the entire route \ncan use the lower capacity numbers. For \nexample, if an outdoor stadium has an \nenclosed concourse that spectators use to \nenter and exit the stadium seating, the lower \nopen-air capacity numbers can be used to \ndesign the ramped or level aisles in the \nstadium, but the higher numbers for other \negress components must be used to size the \ncorridors or ramps in the concourse. Only if the \nconcourse is also open to the outside air can \nthe lower open-air capacity numbers be used \nfor the entire means of egress route. See the \ndefinitions of “Smoke-protected assembly \nseating” and “Open-air assembly seating” in \nChapter 2. See also Sections 1030.6.2 and \n1030.6.3. \n \nFor example, two exit access doorways from a \nroom with an occupant load of 300 would each \nhave a required capacity of not less than 150. \nBased on the minimum required clear door \nwidth [800 mm clear width per door divided by \n5.08 mm per occupant = 160 occupants], two \n800 mm clear width doors would meet both the \nminimum clear width (Section 1010.1.1) and \nthe capacity requirements. Two exits from a \nspace with an occupant load of 450 would each \nhave a required capacity of not less than 225, \nnecessitating more doors or larger door leaves. \n \nUsing exception, the door capacity would \nincrease [813 mm clear width per door divided \nby 3.81 mm per occupant = 213 occupants].  \n \nWhen determining the required capacity for the \ncorridor, where the corridor runs in two \ndirections to two different exits, similar to the \nroom example, the number of occupants \nmoving into the corridor to exit are divided by \ntwo. That is the number of occupants used to \ndetermine the minimum width. A 1118 mm-\nwide corridor leading to two exits could have a \ntotal occupant load of 440 total (1118 mm clear \nwidth divided by 5.08 mm per occupant = 220 \noccupants, multiplied by two directions = 440 \ntotal occupants) before a wider corridor would \nbe required (see Section 1020.2 for minimum \ncorridor width). \n1005.4 Continuity. The minimum width or \nrequired capacity of the means of egress required \nfrom any story of a building shall not be reduced \nalong the path of egress travel until arrival at the \npublic way.\n\n❖ The requirement that both the minimum width \nand required capacity from any floor are to be \nprovided \nalong \nthe \nentire \nexit \nto \nthe \ntermination, typically down the stairway to the \nexterior exit door at the level of exit discharge, \nresults in an egress width that is adequate for \nthe exit discharge. \n \nThe total capacity of the exits that serve a floor \nis not to be less than the occupant load of the \nfloor as determined by Section 1004.1. If an \nexit, such as a stairway, also serves a second \nfloor, and the required capacity of the exit \nserving the occupants of the second floor is \ngreater than the first floor, the greater capacity \nwould govern the egress components that the \noccupants of the floors share. For example, \nsuppose an exit stairway serves two floors, with \noccupant loads of 300 on the lower floor and \n500 on the upper floor. Assuming that two \nstairways serve each floor, and using the \nupper-floor occupant load of 500 as the basis \nof determination, the two stairways would be \ndesigned for a capacity of 250 people each. \nNote that the doors to the stairways on the \nlower floor would be designed for a capacity of \n150 and the doors to the stairways on the upper \nfloor would be designed for a capacity of 250. \nReversing these two floors would result in the \nportion of the stairways that serves the upper \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 85,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n655 \n \nfloor to be designed for a capacity of 150 and \nthe stairways that serve the lower floor to be \ndesigned for 250. Requiring the egress \ncomponent to be designed for the largest \ntributary occupant load accommodates the \nworst-case situation. \n \nAlso note that the capacity of the exits is based \non the occupant load of one floor. The \noccupant loads are not combined with other \nfloors for the exit design. It is assumed that the \npeak demand or flow of occupants from more \nthan \none \nfloor \nlevel \nwill \nnot \noccur \nsimultaneously at a common point in the \nmeans of egress, except as provided for in \nSections 1004.2.2 and 1005.6. \n1005.5 Distribution of minimum width and \nrequired capacity. Where more than one exit, or \naccess to more than one exit, is required, the means \nof egress shall be configured such that the loss of \nany one exit, or access to one exit, shall not reduce \nthe available capacity or width to less than 50 \npercent of the required capacity or width. \n❖ \nIt is critical that the distribution of both egress \ncapacity and minimum width are examined. \nWhere multiple means of egress are required, \nthe loss of any one path cannot reduce the \navailable capacity or width to less than 50 \npercent. The 50-percent minimum of the \nrequired egress capacity and width results in a \nfairly uniform distribution of egress paths. This \nrequirement does not, however, require that \nthe capacities be equally distributed where \nmore than two means of egress are provided. \nAn egress design with a dramatic imbalance of \negress component capacities relative to \noccupant load distribution should be reviewed \nclosely to avoid a needless delay in egressing \na story or area. The balancing of the means of \negress components, in accordance with the \ndistribution of the occupant load, is reasonable \nand, in some cases, necessary for facilities \nhaving mixed occupancies with dramatically \ndifferent occupant loads. \n1005.6 Egress convergence. Where the means of \negress from stories above and below converge at an \nintermediate level, the capacity of the means of \negress from the point of convergence shall be not \nless than the largest minimum width or the sum of \nthe required capacities for the stairways or ramps \nserving the two adjacent stories, whichever is larger. \n❖ \nConvergence of occupants can occur wherever \nthe occupants of an upper floor travel down and \noccupants of a lower floor travel up and meet \nat a common, intermediate egress component \non the route to the exit discharge. The \nintermediate component may or may not be \nanother occupiable floor and, most often, is an \nexit door [see Commentary Figures 1005.6(1) \nand 1005.6(2)]. \n \nThe entire premise of egress convergence is \nbased on the assumption of simultaneous \nnotification (i.e., all occupants of all floors begin \nmoving toward the exits at the same time). As \nillustrated in Commentary Figure 1005.6(3), \nthe occupants of the first floor will have exited \nthe building by the time most of the occupants \nof the second floor have reached the exit \ndischarge door. However, as illustrated in \nCommentary Figure 1005.6(1), the occupants \nof a basement will reach the discharge door \nsimultaneously \nwith \nthe \nsecond-floor \noccupants, thereby creating a bottleneck and \nthe need for sizing the affected component for \na larger combined occupant load. \n \nAn egress convergence situation can also be \ncreated where an intermediate floor level is not \npresent, as illustrated in Commentary Figure \n1005.6(2). Again, under the assumption of \nsimultaneous notification, occupants of both \nfloors would reach the exit discharge door at \napproximately the same time, invoking the \nrequirements for increased egress capacity. \n1005.7 Encroachment. Encroachments into the \nrequired means of egress width shall be in \naccordance with the provisions of this section. \n❖ \nThis \nsection \naddresses \nmaximum \nencroachment into the required width along the \npath of travel for means of egress. Types of \nencroachment are door leaves, door hardware, \nhandrails, trim and protruding objects. These \nrequirements are referenced for aisles (Section \n1018.1), corridors (Section 1020.3), exit \npassageways (Section 1024.2) and exit courts \n(Section 1029.2). Along stairways, handrail \nprojections are permitted per Section 1014.8. \n1005.7.1 \nDoors. Doors, when fully opened, \nshall not reduce the required width by more than \n175 mm. Doors in any position shall not reduce the \nrequired width by more than one-half. \nExceptions: \n1. Surface-mounted latch release hardware \nshall be exempt from inclusion in the 175 \nmm encroachment where both of the \nfollowing conditions exists: \n1.1. The hardware is mounted to the side \nof the door facing away from the adjacent \nwall where the door is in the open \nposition. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n655 \n \nfloor to be designed for a capacity of 150 and \nthe stairways that serve the lower floor to be \ndesigned for 250. Requiring the egress \ncomponent to be designed for the largest \ntributary occupant load accommodates the \nworst-case situation. \n \nAlso note that the capacity of the exits is based \non the occupant load of one floor. The \noccupant loads are not combined with other \nfloors for the exit design. It is assumed that the \npeak demand or flow of occupants from more \nthan \none \nfloor \nlevel \nwill \nnot \noccur \nsimultaneously at a common point in the \nmeans of egress, except as provided for in \nSections 1004.2.2 and 1005.6. \n1005.5 Distribution of minimum width and \nrequired capacity. Where more than one exit, or \naccess to more than one exit, is required, the means \nof egress shall be configured such that the loss of \nany one exit, or access to one exit, shall not reduce \nthe available capacity or width to less than 50 \npercent of the required capacity or width.",
      "commentary": "It is critical that the distribution of both egress \ncapacity and minimum width are examined. \nWhere multiple means of egress are required, \nthe loss of any one path cannot reduce the \navailable capacity or width to less than 50 \npercent. The 50-percent minimum of the \nrequired egress capacity and width results in a \nfairly uniform distribution of egress paths. This \nrequirement does not, however, require that \nthe capacities be equally distributed where \nmore than two means of egress are provided. \nAn egress design with a dramatic imbalance of \negress component capacities relative to \noccupant load distribution should be reviewed \nclosely to avoid a needless delay in egressing \na story or area. The balancing of the means of \negress components, in accordance with the \ndistribution of the occupant load, is reasonable \nand, in some cases, necessary for facilities \nhaving mixed occupancies with dramatically \ndifferent occupant loads. \n1005.6 Egress convergence. Where the means of \negress from stories above and below converge at an \nintermediate level, the capacity of the means of \negress from the point of convergence shall be not \nless than the largest minimum width or the sum of \nthe required capacities for the stairways or ramps \nserving the two adjacent stories, whichever is larger.\n\n❖ Convergence of occupants can occur wherever \nthe occupants of an upper floor travel down and \noccupants of a lower floor travel up and meet \nat a common, intermediate egress component \non the route to the exit discharge. The \nintermediate component may or may not be \nanother occupiable floor and, most often, is an \nexit door [see Commentary Figures 1005.6(1) \nand 1005.6(2)]. \n \nThe entire premise of egress convergence is \nbased on the assumption of simultaneous \nnotification (i.e., all occupants of all floors begin \nmoving toward the exits at the same time). As \nillustrated in Commentary Figure 1005.6(3), \nthe occupants of the first floor will have exited \nthe building by the time most of the occupants \nof the second floor have reached the exit \ndischarge door. However, as illustrated in \nCommentary Figure 1005.6(1), the occupants \nof a basement will reach the discharge door \nsimultaneously \nwith \nthe \nsecond-floor \noccupants, thereby creating a bottleneck and \nthe need for sizing the affected component for \na larger combined occupant load. \n \nAn egress convergence situation can also be \ncreated where an intermediate floor level is not \npresent, as illustrated in Commentary Figure \n1005.6(2). Again, under the assumption of \nsimultaneous notification, occupants of both \nfloors would reach the exit discharge door at \napproximately the same time, invoking the \nrequirements for increased egress capacity. \n1005.7 Encroachment. Encroachments into the \nrequired means of egress width shall be in \naccordance with the provisions of this section.\n\n❖ This \nsection \naddresses \nmaximum \nencroachment into the required width along the \npath of travel for means of egress. Types of \nencroachment are door leaves, door hardware, \nhandrails, trim and protruding objects. These \nrequirements are referenced for aisles (Section \n1018.1), corridors (Section 1020.3), exit \npassageways (Section 1024.2) and exit courts \n(Section 1029.2). Along stairways, handrail \nprojections are permitted per Section 1014.8. \n1005.7.1 \nDoors. Doors, when fully opened, \nshall not reduce the required width by more than \n175 mm. Doors in any position shall not reduce the \nrequired width by more than one-half. \nExceptions: \n1. Surface-mounted latch release hardware \nshall be exempt from inclusion in the 175 \nmm encroachment where both of the \nfollowing conditions exists: \n1.1. The hardware is mounted to the side \nof the door facing away from the adjacent \nwall where the door is in the open \nposition. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 86,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n656 \n \n1.2. The hardware is mounted not less \nthan 850 mm nor more than 1200 mm \nabove the finished floor. \n2. The restrictions on door swing shall not apply \nto doors within individual dwelling units and \nsleeping units of Group R-2 occupancies and \ndwelling units of Group R-3 occupancies. \n❖ \nProjections or restrictions in the required width \ncan impede and restrict occupant travel, \ncausing egress to occur less efficiently than \nexpected. The swinging of a door, such as from \na room into a corridor, and any handrails along \nthe route are permitted projections. \n \nHistorically, this section has looked at doors on \none wall at a time. Doors located across the \nhall from one another are not considered \nadditive when considering protrusion limits. \nDoors would not typically be opened to the full \nextent at exactly the same moment, nor can \nthey remain open at 90 degrees and totally \nblocking the hall because of the maximum \nencroachment limitation of 175 mm when fully \nopen (typically approaching 180 degrees). \nRegarding door encroachment, there are two \ntests. The arc created by the door’s outside \nedge cannot project into more than one-half of \nthe required corridor width. When opened to its \nfullest extent, the door cannot project more \nthan 175 mm into the required width, which is \nthe dimension of the leaf thickness excluding \nthe hardware as shown in Commentary Figure \n1005.7.1. Door hardware encroachment is \naddressed separately in Exception 1. These \nprojections are permitted because they are \nconsidered to be temporary and do not \nsignificantly impede the flow. Occupants will \ncompensate for the projection by a reduction in \nthe natural cushion they retain between \nthemselves and a boundary, known as the \nedge effect. \n \nPer Exception 2, the door swing restrictions do \nnot apply within dwelling units since the \noccupant load is very low. Based on the intent \nof this section, other situations that could be \napproved by the official having jurisdiction \nwould be situations where the opening door \nwould not block the egress, such as the door at \nthe end of a corridor, or the room was not \ntypically occupied, such as a janitor’s closet. \n \nThe provision in Exception 1 indicates that \nhardware facing the corridor when the door is \nfully open need not be considered when \ndetermining the allowable door encroachment \ninto a corridor of 175 mm maximum. The \nallowance is applicable provided the hardware \nis mounted within a height range of 850 to 1200 \nmm, which is consistent with the range for \nmeans of egress door hardware height as \nestablished in Section 1010.2.3. Where \nhardware extends across a door, such as panic \nhardware, the 100 mm projection in the door \nopening is addressed in Section 1010.1.1.1. \n1005.7.2 \nOther \nprojections. \nHandrail \nprojections shall be in accordance with the \nprovisions of Section 1014.8. Other nonstructural \nprojections such as trim and similar decorative \nfeatures shall be permitted to project into the \nrequired width not more than 40 mm on each side. \nException: Projections are permitted in corridors \nwithin Group I-2 Condition 1 in accordance with \nSection 407.4.3 of SBC 201. \n❖ \nHandrails are not required along corridors, level \naisles, exit passageways and exit corridors; \nhowever, if provided, Section 1014.8 would be \napplicable. Handrails are sometimes provided \nalong the hallways in hospitals or nursing homes \nto aid the residents. Bumper guards along the \nwalls are not handrails. \n \nItems such as baseboards, chair rails and \npilasters are allowed to protrude over the \nrequired width of the corridor a maximum of 38 \nmm; however, Section 1003.3.3 would be \napplicable for circulation paths where the \ncorridors or aisles are wider than required. \n \nThe exception is in recognition of a situation \nunique to nursing homes (Group I-2, Condition \n1). SBC 201 Section 407.4.3 includes \nallowances for furniture in corridors to address \npatients needing a place to sit and rest as well \nas the new style of design that emphasizes the \nresidential aspects of the environment. \n1005.7.3 \nProtruding objects. Protruding \nobjects \nshall \ncomply \nwith \nthe \napplicable \nrequirements of Section 1003.3. \n❖ \nThis section is a reminder that requirements for \nprotruding objects are applicable regarding \nencroachments into a confined path of travel. \nThe difference, however, is that door and other \nprojections are applied to the required \nminimum \nwidth, \nwhile \nprotruding \nobject \nprovisions apply to circulation paths where \naisles and corridors are wider than required. \nSECTION 1006 NUMBER OF EXITS \nAND EXIT ACCESS DOORWAYS \n1006.1 General. The number of exits or exit access \ndoorways required within the means of egress \nsystem shall comply with the provisions of Section \n1006.2 for spaces, including mezzanines, and \nSection 1006.3 for stories or occupied roofs. \n❖ \nThe criteria in this section to determine the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n656 \n \n1.2. The hardware is mounted not less \nthan 850 mm nor more than 1200 mm \nabove the finished floor. \n2. The restrictions on door swing shall not apply \nto doors within individual dwelling units and \nsleeping units of Group R-2 occupancies and \ndwelling units of Group R-3 occupancies.",
      "commentary": "Projections or restrictions in the required width \ncan impede and restrict occupant travel, \ncausing egress to occur less efficiently than \nexpected. The swinging of a door, such as from \na room into a corridor, and any handrails along \nthe route are permitted projections. \n \nHistorically, this section has looked at doors on \none wall at a time. Doors located across the \nhall from one another are not considered \nadditive when considering protrusion limits. \nDoors would not typically be opened to the full \nextent at exactly the same moment, nor can \nthey remain open at 90 degrees and totally \nblocking the hall because of the maximum \nencroachment limitation of 175 mm when fully \nopen (typically approaching 180 degrees). \nRegarding door encroachment, there are two \ntests. The arc created by the door’s outside \nedge cannot project into more than one-half of \nthe required corridor width. When opened to its \nfullest extent, the door cannot project more \nthan 175 mm into the required width, which is \nthe dimension of the leaf thickness excluding \nthe hardware as shown in Commentary Figure \n1005.7.1. Door hardware encroachment is \naddressed separately in Exception 1. These \nprojections are permitted because they are \nconsidered to be temporary and do not \nsignificantly impede the flow. Occupants will \ncompensate for the projection by a reduction in \nthe natural cushion they retain between \nthemselves and a boundary, known as the \nedge effect. \n \nPer Exception 2, the door swing restrictions do \nnot apply within dwelling units since the \noccupant load is very low. Based on the intent \nof this section, other situations that could be \napproved by the official having jurisdiction \nwould be situations where the opening door \nwould not block the egress, such as the door at \nthe end of a corridor, or the room was not \ntypically occupied, such as a janitor’s closet. \n \nThe provision in Exception 1 indicates that \nhardware facing the corridor when the door is \nfully open need not be considered when \ndetermining the allowable door encroachment \ninto a corridor of 175 mm maximum. The \nallowance is applicable provided the hardware \nis mounted within a height range of 850 to 1200 \nmm, which is consistent with the range for \nmeans of egress door hardware height as \nestablished in Section 1010.2.3. Where \nhardware extends across a door, such as panic \nhardware, the 100 mm projection in the door \nopening is addressed in Section 1010.1.1.1. \n1005.7.2 \nOther \nprojections. \nHandrail \nprojections shall be in accordance with the \nprovisions of Section 1014.8. Other nonstructural \nprojections such as trim and similar decorative \nfeatures shall be permitted to project into the \nrequired width not more than 40 mm on each side. \nException: Projections are permitted in corridors \nwithin Group I-2 Condition 1 in accordance with \nSection 407.4.3 of SBC 201.\n\n❖ Handrails are not required along corridors, level \naisles, exit passageways and exit corridors; \nhowever, if provided, Section 1014.8 would be \napplicable. Handrails are sometimes provided \nalong the hallways in hospitals or nursing homes \nto aid the residents. Bumper guards along the \nwalls are not handrails. \n \nItems such as baseboards, chair rails and \npilasters are allowed to protrude over the \nrequired width of the corridor a maximum of 38 \nmm; however, Section 1003.3.3 would be \napplicable for circulation paths where the \ncorridors or aisles are wider than required. \n \nThe exception is in recognition of a situation \nunique to nursing homes (Group I-2, Condition \n1). SBC 201 Section 407.4.3 includes \nallowances for furniture in corridors to address \npatients needing a place to sit and rest as well \nas the new style of design that emphasizes the \nresidential aspects of the environment. \n1005.7.3 \nProtruding objects. Protruding \nobjects \nshall \ncomply \nwith \nthe \napplicable \nrequirements of Section 1003.3.\n\n❖ This section is a reminder that requirements for \nprotruding objects are applicable regarding \nencroachments into a confined path of travel. \nThe difference, however, is that door and other \nprojections are applied to the required \nminimum \nwidth, \nwhile \nprotruding \nobject \nprovisions apply to circulation paths where \naisles and corridors are wider than required. \nSECTION 1006 NUMBER OF EXITS \nAND EXIT ACCESS DOORWAYS \n1006.1 General. The number of exits or exit access \ndoorways required within the means of egress \nsystem shall comply with the provisions of Section \n1006.2 for spaces, including mezzanines, and \nSection 1006.3 for stories or occupied roofs.\n\n❖ The criteria in this section to determine the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1006"
    },
    {
      "page": 87,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n657 \n \nnumber of ways to leave rooms or spaces \n(including \nmezzanines) \nand \nstories and \noccupied roofs are based on an empirical \njudgment of the associated risks. An occupied \nroof is a roof that can be used on a daily basis, \nsuch as a roof with a patio, pool or restaurant. \nA roof is not considered occupied if the only \npersons who typically access the roof are \nmaintenance and service personnel. \n1006.2 Egress from spaces. Rooms, areas or \nspaces, including mezzanines, within a story or \nbasement shall be provided with the number of exits \nor access to exits in accordance with this section. \n❖ \nThis section dictates the minimum number of \npaths of travel an occupant is to have available \nto avoid a fire incident in the occupied room or \nspace. \nWhile \nproviding \nmultiple \negress \ndoorways from every room is unrealistic, a \npoint does exist where alternative egress paths \nmust be provided based on the number of \noccupants at risk, the distance any one \noccupant must travel to reach a doorway and \nthe relative hazards associated with the \noccupancy of the space. Generally, the number \nof egress doorways required for any room or \nspace coincides with the occupant load \nthreshold criteria set forth for the minimum \nnumber of exits required for a story (see \nSection 1006.3). For the total exit access travel \ndistance for these spaces, see Table 1017.2. \n1006.2.1 \nEgress based on occupant load \nand common path of egress travel distance. Two \nexits or exit access doorways from any space shall \nbe provided where the design occupant load or the \ncommon path of egress travel distance exceeds the \nvalues listed in Table 1006.2.1. The cumulative \noccupant load from adjacent rooms, areas or spaces \nshall be determined in accordance with Section \n1004.2. \nExceptions: \n1. In Group R-2 and R-3 occupancies, one \nmeans of egress is permitted within and from \nindividual dwelling units with a maximum \noccupant load of 20 where the dwelling unit \nis equipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2 and the common path \nof egress travel does not exceed 38 m. \n2. Care suites in Group I-2 occupancies \ncomplying with Section 407.4.  \n3. Unoccupied \nmechanical \nrooms \nand \npenthouses are not required to comply with \nthe common path of egress travel distance \nmeasurement. \n❖ \nThe limiting criteria in Table 1006.2.1 for rooms \nor spaces permitted to have a single exit \naccess doorway are based on an empirical \njudgment of the associated risks. For the total \nexit access travel distance for these space, see \nTable 1017.2. \n \nIf the occupants of a room are required to \negress through another room, as permitted in \nSections 1004.2 and 1016.2, the occupancies \nand egress travel distance of the rooms are to \nbe combined to determine if multiple doorways \nare required from the combined rooms. For \nexample, if a suite of offices shares a common \nreception area, the entire suite with the \nreception area must meet both the occupant \nload and the travel distance criteria. The same \nlogic applies to a space with a mezzanine (see \nSection 1004.2.2). If the space is just a \npassage space, such as a vestibule, this is not \nconsidered a situation that is a cumulative \noccupant load (Exception 1). \n \nIt should be noted that where two doorways are \nrequired, the remoteness requirement of \nSection 1007.1 is applicable. \n \nThe common path of travel is the distance \nmeasured from the most remote point in a \nspace to the point in the exit path where the \noccupant has access to two required exits in \nseparate directions. The distance limitations \nare applicable to all paths of travel that lead out \nof a space or building where two exits are \nrequired. An illustration of this distance is found \nin \nCommentary \nFigure 1006.2.1. \nThe \nillustration reflects two examples of a common \npath of travel where the occupants at points A \nand B are able to travel in only one direction \nbefore they reach a point at which they have a \nchoice of two paths of travel to the required \nexits from the building. Note that from point A, \nthe occupants have two available paths, but \nthese merge to form a single path out of the \nspace. This is also considered a common path \nof travel. The common path of travel is \nconsidered part of the overall travel distance \nlimitations in Section 1017.2. \n \nWhile a Group R-3 occupancy is typically a \nsingleexit space, it is included in Table \n1006.2.1 to address mixed-use buildings. \n \nException 2 allows for hospital patient rooms \nand care suites to egress in accordance with \nthe specific criteria in SBC 201 Section 407.4, \nincluding the common path of egress travel \nprovisions (Table 1006.2.1, Note d). Other \nareas in Group I-2 occupancies are addressed \nin Table 1006.2.1.  \n \nException 3 recognizes that mechanical rooms \nand penthouses are typically only occupied \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n657 \n \nnumber of ways to leave rooms or spaces \n(including \nmezzanines) \nand \nstories and \noccupied roofs are based on an empirical \njudgment of the associated risks. An occupied \nroof is a roof that can be used on a daily basis, \nsuch as a roof with a patio, pool or restaurant. \nA roof is not considered occupied if the only \npersons who typically access the roof are \nmaintenance and service personnel. \n1006.2 Egress from spaces. Rooms, areas or \nspaces, including mezzanines, within a story or \nbasement shall be provided with the number of exits \nor access to exits in accordance with this section.",
      "commentary": "This section dictates the minimum number of \npaths of travel an occupant is to have available \nto avoid a fire incident in the occupied room or \nspace. \nWhile \nproviding \nmultiple \negress \ndoorways from every room is unrealistic, a \npoint does exist where alternative egress paths \nmust be provided based on the number of \noccupants at risk, the distance any one \noccupant must travel to reach a doorway and \nthe relative hazards associated with the \noccupancy of the space. Generally, the number \nof egress doorways required for any room or \nspace coincides with the occupant load \nthreshold criteria set forth for the minimum \nnumber of exits required for a story (see \nSection 1006.3). For the total exit access travel \ndistance for these spaces, see Table 1017.2. \n1006.2.1 \nEgress based on occupant load \nand common path of egress travel distance. Two \nexits or exit access doorways from any space shall \nbe provided where the design occupant load or the \ncommon path of egress travel distance exceeds the \nvalues listed in Table 1006.2.1. The cumulative \noccupant load from adjacent rooms, areas or spaces \nshall be determined in accordance with Section \n1004.2. \nExceptions: \n1. In Group R-2 and R-3 occupancies, one \nmeans of egress is permitted within and from \nindividual dwelling units with a maximum \noccupant load of 20 where the dwelling unit \nis equipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2 and the common path \nof egress travel does not exceed 38 m. \n2. Care suites in Group I-2 occupancies \ncomplying with Section 407.4.  \n3. Unoccupied \nmechanical \nrooms \nand \npenthouses are not required to comply with \nthe common path of egress travel distance \nmeasurement.\n\n❖ The limiting criteria in Table 1006.2.1 for rooms \nor spaces permitted to have a single exit \naccess doorway are based on an empirical \njudgment of the associated risks. For the total \nexit access travel distance for these space, see \nTable 1017.2. \n \nIf the occupants of a room are required to \negress through another room, as permitted in \nSections 1004.2 and 1016.2, the occupancies \nand egress travel distance of the rooms are to \nbe combined to determine if multiple doorways \nare required from the combined rooms. For \nexample, if a suite of offices shares a common \nreception area, the entire suite with the \nreception area must meet both the occupant \nload and the travel distance criteria. The same \nlogic applies to a space with a mezzanine (see \nSection 1004.2.2). If the space is just a \npassage space, such as a vestibule, this is not \nconsidered a situation that is a cumulative \noccupant load (Exception 1). \n \nIt should be noted that where two doorways are \nrequired, the remoteness requirement of \nSection 1007.1 is applicable. \n \nThe common path of travel is the distance \nmeasured from the most remote point in a \nspace to the point in the exit path where the \noccupant has access to two required exits in \nseparate directions. The distance limitations \nare applicable to all paths of travel that lead out \nof a space or building where two exits are \nrequired. An illustration of this distance is found \nin \nCommentary \nFigure 1006.2.1. \nThe \nillustration reflects two examples of a common \npath of travel where the occupants at points A \nand B are able to travel in only one direction \nbefore they reach a point at which they have a \nchoice of two paths of travel to the required \nexits from the building. Note that from point A, \nthe occupants have two available paths, but \nthese merge to form a single path out of the \nspace. This is also considered a common path \nof travel. The common path of travel is \nconsidered part of the overall travel distance \nlimitations in Section 1017.2. \n \nWhile a Group R-3 occupancy is typically a \nsingleexit space, it is included in Table \n1006.2.1 to address mixed-use buildings. \n \nException 2 allows for hospital patient rooms \nand care suites to egress in accordance with \nthe specific criteria in SBC 201 Section 407.4, \nincluding the common path of egress travel \nprovisions (Table 1006.2.1, Note d). Other \nareas in Group I-2 occupancies are addressed \nin Table 1006.2.1.  \n \nException 3 recognizes that mechanical rooms \nand penthouses are typically only occupied \n-",
      "chapter_id": "ch10",
      "section_id": "sec1006"
    },
    {
      "page": 88,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n658 \n \nduring routine maintenance or replacement of \nequipment. Since the occupant load is minimal, \nthese spaces are not held to the same common \npath of egress travel requirements as other \nspaces. \n❖ \nSee Table 1006.2.1. \n \nThe table represents an empirical judgment of \nthe risks associated with a single means of \negress from a room or space based on the \noccupant load in the room, the travel distance \nto the exit access door and the inherent risks \nassociated with the occupancy (such as \noccupant mobility, occupant familiarity with the \nbuilding, occupant response and the fire \ngrowth rate). The number 49 is used for \nconsistency \nwith \nother \noccupant \nload \nthresholds, such as panic hardware (see \nSection 1010.2.9). \n \nSince the occupants of Groups I and R may be \nsleeping and, therefore, not able to detect a fire \nin its early stages without staff supervision or \nroom detectors, the number of occupants in a \nsingle egress unit is limited to 10 for Groups I \nand R-1 and 20 for Groups R-2, R-3 and R-4. \nSee Section 1006.2.1, Exception 2, for Group \nI-2 patient rooms and care suites. \n \nBecause of the potential for rapidly developing \nhazardous conditions, the single egress \ncondition in Groups H-1, H-2 and H-3 is limited \nto a maximum of three persons. Because the \nmaterials contained in Groups H-4 and H-5 do \nnot represent the same fire hazard potential as \nthose found in Groups H-1, H-2 and H-3, the \noccupant load for spaces with one means of \negress is increased. \n \nBecause of the reduced occupant density in \nGroup S and the occupants’ normal familiarity \nwith the building, the single egress condition is \npermitted with an occupant load of 29. \n \nIn nonsprinklered business, storage and utility \nbuildings, the length of the common path of \negress travel is greater for single-exit spaces \nwhere the occupant load for that space is 30 or \nless. Businesses, factories and nontransient \nresidential buildings get an increase in the \ncommon path of travel in recognition of the \nadditional fire safety offered by a fully \nsprinklered building. Common path of egress \ntravel does not apply to stories or buildings with \none exit. The definition of “Common path of \negress travel” indicates the provisions are \napplicable only where access to two or more \nexits is required. \n \nNote a indicates that the travel distance \nincrease is based on an NFPA 13 or NFPA 13R \nsprinkler system being provided throughout the \nbuilding, whichever is applicable to that \noccupancy. Note b is a general reminder for \nspecial requirements for sprinklers in Group H. \n \nThe reference in Note c to Section 1030.8 is to \nallow for the unique common path of egress \ntravel requirements in spaces with assembly \nseating, such as in a lecture room or sports \nfacility. \n \nNote d is a reference to the common path of \negress travel provisions specific to Group I-2 \ncare rooms and suites that are specifically \naddressed in SBC 201 Section 407.4. \n \nAs indicated in Note e, while Group R-3 and R-\n4 dwellings are typically only required to have \none exit (see Section 1006.3.4, Item 4), there \ncan be a situation where a Group R-3 or R-4 \nunit is included in a mixed-use building. In \nthese situations, the travel distance limitation of \n37.5 m for common path of egress travel given \nin the table is applicable. The total exit access \ntravel distance can be 60 m (see Table \n1017.2). Keep in mind that SBC 201 Section \n310.5 limits Group R-4 to 16 residents, \nexcluding staff. This table is specific to an \noccupant load of 20 or fewer within the unit to \nallow for a single way out. For Group R-3 and \nR-4 units where an NFPA 13D sprinkler is \npermitted, see Section 1006.2.2.6 (per Note g). \n \nNote f is an allowance for the common path of \negress travel in an open parking garage to be \nup to 30 m in length where the occupant load \nis greater than 30 and there is no sprinkler \nsystem provided. This is in recognition of the \nminimal possibility of smoke accumulation due \nto the openness requirements and low fuel \nloads of open parking garages. \n1006.2.1.1 \nThree or more exits or exit access \ndoorways. Three exits or exit access doorways shall \nbe provided from any space with an occupant load \nof 501 to 1,000. Four exits or exit access doorways \nshall be provided from any space with an occupant \nload greater than 1,000. \n❖ \nLarge facilities with high occupant loads are \nrequired to have more than two exits leading \nfrom each story. This is so that at least one exit \nwill be available in case of a fire emergency \nand to increase the likelihood that a large \nnumber of occupants can be accommodated \nby the remaining exits where one exit is not \navailable. Section 1005.5 specifies that the \nloss of one exit must not reduce the available \nexit capacity by more than 50 percent. This is \nreiterated in Sections 1030.2 and 1030.3 for \nspaces with assembly seating for more than \n300 occupants. Exits should be separated in \naccordance with Section 1007.1.2. While an \nequal distribution of exit capacity among all the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n658 \n \nduring routine maintenance or replacement of \nequipment. Since the occupant load is minimal, \nthese spaces are not held to the same common \npath of egress travel requirements as other \nspaces.",
      "commentary": "See Table 1006.2.1. \n \nThe table represents an empirical judgment of \nthe risks associated with a single means of \negress from a room or space based on the \noccupant load in the room, the travel distance \nto the exit access door and the inherent risks \nassociated with the occupancy (such as \noccupant mobility, occupant familiarity with the \nbuilding, occupant response and the fire \ngrowth rate). The number 49 is used for \nconsistency \nwith \nother \noccupant \nload \nthresholds, such as panic hardware (see \nSection 1010.2.9). \n \nSince the occupants of Groups I and R may be \nsleeping and, therefore, not able to detect a fire \nin its early stages without staff supervision or \nroom detectors, the number of occupants in a \nsingle egress unit is limited to 10 for Groups I \nand R-1 and 20 for Groups R-2, R-3 and R-4. \nSee Section 1006.2.1, Exception 2, for Group \nI-2 patient rooms and care suites. \n \nBecause of the potential for rapidly developing \nhazardous conditions, the single egress \ncondition in Groups H-1, H-2 and H-3 is limited \nto a maximum of three persons. Because the \nmaterials contained in Groups H-4 and H-5 do \nnot represent the same fire hazard potential as \nthose found in Groups H-1, H-2 and H-3, the \noccupant load for spaces with one means of \negress is increased. \n \nBecause of the reduced occupant density in \nGroup S and the occupants’ normal familiarity \nwith the building, the single egress condition is \npermitted with an occupant load of 29. \n \nIn nonsprinklered business, storage and utility \nbuildings, the length of the common path of \negress travel is greater for single-exit spaces \nwhere the occupant load for that space is 30 or \nless. Businesses, factories and nontransient \nresidential buildings get an increase in the \ncommon path of travel in recognition of the \nadditional fire safety offered by a fully \nsprinklered building. Common path of egress \ntravel does not apply to stories or buildings with \none exit. The definition of “Common path of \negress travel” indicates the provisions are \napplicable only where access to two or more \nexits is required. \n \nNote a indicates that the travel distance \nincrease is based on an NFPA 13 or NFPA 13R \nsprinkler system being provided throughout the \nbuilding, whichever is applicable to that \noccupancy. Note b is a general reminder for \nspecial requirements for sprinklers in Group H. \n \nThe reference in Note c to Section 1030.8 is to \nallow for the unique common path of egress \ntravel requirements in spaces with assembly \nseating, such as in a lecture room or sports \nfacility. \n \nNote d is a reference to the common path of \negress travel provisions specific to Group I-2 \ncare rooms and suites that are specifically \naddressed in SBC 201 Section 407.4. \n \nAs indicated in Note e, while Group R-3 and R-\n4 dwellings are typically only required to have \none exit (see Section 1006.3.4, Item 4), there \ncan be a situation where a Group R-3 or R-4 \nunit is included in a mixed-use building. In \nthese situations, the travel distance limitation of \n37.5 m for common path of egress travel given \nin the table is applicable. The total exit access \ntravel distance can be 60 m (see Table \n1017.2). Keep in mind that SBC 201 Section \n310.5 limits Group R-4 to 16 residents, \nexcluding staff. This table is specific to an \noccupant load of 20 or fewer within the unit to \nallow for a single way out. For Group R-3 and \nR-4 units where an NFPA 13D sprinkler is \npermitted, see Section 1006.2.2.6 (per Note g). \n \nNote f is an allowance for the common path of \negress travel in an open parking garage to be \nup to 30 m in length where the occupant load \nis greater than 30 and there is no sprinkler \nsystem provided. This is in recognition of the \nminimal possibility of smoke accumulation due \nto the openness requirements and low fuel \nloads of open parking garages. \n1006.2.1.1 \nThree or more exits or exit access \ndoorways. Three exits or exit access doorways shall \nbe provided from any space with an occupant load \nof 501 to 1,000. Four exits or exit access doorways \nshall be provided from any space with an occupant \nload greater than 1,000.\n\n❖ Large facilities with high occupant loads are \nrequired to have more than two exits leading \nfrom each story. This is so that at least one exit \nwill be available in case of a fire emergency \nand to increase the likelihood that a large \nnumber of occupants can be accommodated \nby the remaining exits where one exit is not \navailable. Section 1005.5 specifies that the \nloss of one exit must not reduce the available \nexit capacity by more than 50 percent. This is \nreiterated in Sections 1030.2 and 1030.3 for \nspaces with assembly seating for more than \n300 occupants. Exits should be separated in \naccordance with Section 1007.1.2. While an \nequal distribution of exit capacity among all the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1006"
    },
    {
      "page": 89,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n659 \n \nexits is not required, a proper design would \nconsider occupant load distribution as well as \nreasonable capacity distribution so as to avoid \na severe dependence on one exit or \nbottlenecks in anticipated high-use areas. \n1006.2.2 \nEgress \nbased \non \nuse. \nThe \nnumbers, configuration and types of components of \nexits or access to exits shall be provided in the uses \ndescribed \nin \nSections \n1006.2.2.1 \nthrough \n1006.2.2.6. \n❖ \nSix types of spaces, because of their levels of \nhazard, have egress requirements based on \nuse rather than occupant load and travel \ndistance. \n1006.2.2.1 \n Boiler, incinerator and furnace \nrooms. Two exit access doorways are required in \nboiler, incinerator and furnace rooms where the area \nis over 45 m2 and any fuel-fired equipment exceeds \n422,000 KJ input capacity. Where two exit access \ndoorways are required, one is permitted to be a \nfixed ladder or an alternating tread device. Exit \naccess doorways shall be separated by a horizontal \ndistance equal to one-half the length of the \nmaximum overall diagonal dimension of the room. \n❖ \nThis section requires two exit access doorways \nfor the specified mechanical equipment spaces \nbecause of the level of hazards in this type of \nspace. A fixed ladder or an alternating tread \ndevice is permitted for service personnel to \negress where two doorways are required. The \nremoteness of the exit access doorways \nspecified in this section provides two paths of \ntravel to exit the room so that if one doorway is \nnot available, the alternate path can be used. \n1006.2.2.2 \nRefrigeration machinery rooms. \nMachinery rooms larger than 100 m2 shall have not \nless than two exits or exit access doorways. Where \ntwo exit access doorways are required, one such \ndoorway is permitted to be served by a fixed ladder \nor an alternating tread device. Exit access \ndoorways shall be separated by a horizontal \ndistance equal to one-half the maximum horizontal \ndimension of the room. \nAll portions of machinery rooms shall be within 45 \nm of an exit or exit access doorway. An increase in \nexit access travel distance is permitted in \naccordance with Section 1017.1. \nExit and exit access doorways shall swing in the \ndirection of egress travel and shall be equipped with \npanic hardware, regardless of the occupant load \nserved. Exit and exit access doorways shall be tight \nfitting and self-closing. \n❖ \nThe reasons for these requirements are the \nsame as for Section 1006.2.2.1. Travel \ndistance can be increased where permitted in \nTable 1017.2. For example, where a sprinkler \nsystem is installed throughout the entire \nbuilding in accordance with NFPA 13, the travel \ndistance \nlimit \nfor \na \nlarge \nrefrigeration \nmachinery room classified as Group F-1 could \nbe increased to 75 m based on Table 1017.2. \nThe 45 m travel distance is intended to be \napplied where a sprinkler system is not \ninstalled in order to shorten the time that \noccupants would be exposed to the hazards \nwithin the machinery room. \n1006.2.2.3 \nRefrigerated rooms or spaces. \nRooms or spaces having a floor area larger than 100 \nm2, containing a refrigerant evaporator and \nmaintained at a temperature below 20°C, shall have \naccess to not less than two exits or exit access \ndoorways. \nExit access travel distance shall be determined as \nspecified in Section 1017.1, but all portions of a \nrefrigerated room or space shall be within 45 m of \nan exit or exit access doorway where such rooms are \nnot protected by an approved automatic sprinkler \nsystem. Egress is allowed through adjoining \nrefrigerated rooms or spaces. \nException: Where using refrigerants in quantities \nlimited to the amounts based on the volume set forth \nin SBC 501. \n❖ \nRefrigeration rooms also have a higher hazard \nlevel (see the commentary to Sections \n1006.2.2.1 and 1006.2.2.2). The exception is \nintended to apply if Chapter 11 of SBC 501 \ndoes not require a separate refrigeration \nmachinery room due to the small amount of \nrefrigerant used (see the commentary to \nSection 1104 of SBC 501 for further \nexplanation of machinery room requirements). \n1006.2.2.4 \nElectrical rooms. The location \nand number of exit or exit access doorways shall be \nprovided for electrical rooms in accordance with \nSection 110.26 of SBC 401 for electrical equipment \nrated 1,000 volts or less, and Section 110.33 of SBC \n401 for electrical equipment rated over 1,000 volts. \nPanic hardware shall be provided where required in \naccordance with Section 1010.2.9.2. \n❖ \nThe means of egress for electrical rooms is \nspecified in SBC 401. This pointer is a reminder \ndue to the hazards associated with electrical \nrooms. Depending on the equipment and \nconfiguration in the room, panic hardware may \nalso be required. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n659 \n \nexits is not required, a proper design would \nconsider occupant load distribution as well as \nreasonable capacity distribution so as to avoid \na severe dependence on one exit or \nbottlenecks in anticipated high-use areas. \n1006.2.2 \nEgress \nbased \non \nuse. \nThe \nnumbers, configuration and types of components of \nexits or access to exits shall be provided in the uses \ndescribed \nin \nSections \n1006.2.2.1 \nthrough \n1006.2.2.6.",
      "commentary": "Six types of spaces, because of their levels of \nhazard, have egress requirements based on \nuse rather than occupant load and travel \ndistance. \n1006.2.2.1 \n Boiler, incinerator and furnace \nrooms. Two exit access doorways are required in \nboiler, incinerator and furnace rooms where the area \nis over 45 m2 and any fuel-fired equipment exceeds \n422,000 KJ input capacity. Where two exit access \ndoorways are required, one is permitted to be a \nfixed ladder or an alternating tread device. Exit \naccess doorways shall be separated by a horizontal \ndistance equal to one-half the length of the \nmaximum overall diagonal dimension of the room.\n\n❖ This section requires two exit access doorways \nfor the specified mechanical equipment spaces \nbecause of the level of hazards in this type of \nspace. A fixed ladder or an alternating tread \ndevice is permitted for service personnel to \negress where two doorways are required. The \nremoteness of the exit access doorways \nspecified in this section provides two paths of \ntravel to exit the room so that if one doorway is \nnot available, the alternate path can be used. \n1006.2.2.2 \nRefrigeration machinery rooms. \nMachinery rooms larger than 100 m2 shall have not \nless than two exits or exit access doorways. Where \ntwo exit access doorways are required, one such \ndoorway is permitted to be served by a fixed ladder \nor an alternating tread device. Exit access \ndoorways shall be separated by a horizontal \ndistance equal to one-half the maximum horizontal \ndimension of the room. \nAll portions of machinery rooms shall be within 45 \nm of an exit or exit access doorway. An increase in \nexit access travel distance is permitted in \naccordance with Section 1017.1. \nExit and exit access doorways shall swing in the \ndirection of egress travel and shall be equipped with \npanic hardware, regardless of the occupant load \nserved. Exit and exit access doorways shall be tight \nfitting and self-closing.\n\n❖ The reasons for these requirements are the \nsame as for Section 1006.2.2.1. Travel \ndistance can be increased where permitted in \nTable 1017.2. For example, where a sprinkler \nsystem is installed throughout the entire \nbuilding in accordance with NFPA 13, the travel \ndistance \nlimit \nfor \na \nlarge \nrefrigeration \nmachinery room classified as Group F-1 could \nbe increased to 75 m based on Table 1017.2. \nThe 45 m travel distance is intended to be \napplied where a sprinkler system is not \ninstalled in order to shorten the time that \noccupants would be exposed to the hazards \nwithin the machinery room. \n1006.2.2.3 \nRefrigerated rooms or spaces. \nRooms or spaces having a floor area larger than 100 \nm2, containing a refrigerant evaporator and \nmaintained at a temperature below 20°C, shall have \naccess to not less than two exits or exit access \ndoorways. \nExit access travel distance shall be determined as \nspecified in Section 1017.1, but all portions of a \nrefrigerated room or space shall be within 45 m of \nan exit or exit access doorway where such rooms are \nnot protected by an approved automatic sprinkler \nsystem. Egress is allowed through adjoining \nrefrigerated rooms or spaces. \nException: Where using refrigerants in quantities \nlimited to the amounts based on the volume set forth \nin SBC 501.\n\n❖ Refrigeration rooms also have a higher hazard \nlevel (see the commentary to Sections \n1006.2.2.1 and 1006.2.2.2). The exception is \nintended to apply if Chapter 11 of SBC 501 \ndoes not require a separate refrigeration \nmachinery room due to the small amount of \nrefrigerant used (see the commentary to \nSection 1104 of SBC 501 for further \nexplanation of machinery room requirements). \n1006.2.2.4 \nElectrical rooms. The location \nand number of exit or exit access doorways shall be \nprovided for electrical rooms in accordance with \nSection 110.26 of SBC 401 for electrical equipment \nrated 1,000 volts or less, and Section 110.33 of SBC \n401 for electrical equipment rated over 1,000 volts. \nPanic hardware shall be provided where required in \naccordance with Section 1010.2.9.2.\n\n❖ The means of egress for electrical rooms is \nspecified in SBC 401. This pointer is a reminder \ndue to the hazards associated with electrical \nrooms. Depending on the equipment and \nconfiguration in the room, panic hardware may \nalso be required. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1006"
    },
    {
      "page": 90,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n660 \n \n1006.2.2.5 \nVehicular \nramps. \nVehicular \nramps shall not be considered as an exit access \nramp unless pedestrian facilities are provided. \n❖ \nA vehicle-only ramp may be considered as one \nof the required exit access ramps if pedestrian \nwalkways are provided along the ramp. The \nlow-slope ramps that are lined with parking \nspaces are not considered vehicle ramps. In \nopen parking garages, according to Section \n1019.3, Item 6, the exit access stairways and \nramps are not required to be enclosed since an \nopen parking structure is designed to permit \nthe ready ventilation of the products of \ncombustion to the outside by exterior wall \nopenings (see SBC 201 Section 406.5.2). Also, \nparking structures are characterized by open \nfloor areas that allow the occupants to observe \na fire condition and choose a travel path that \nwould avoid the fire threat. \n1006.2.2.6 \nGroups R-3 and R-4. Where \nGroup R-3 occupancies are permitted by Section \n903.2.8 to be protected by an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.3, the exit access travel distance for Group \nR-3 shall be not more than 38 m. Where Group R-4 \noccupancies are permitted by Section 903.2.8 to be \nprotected by an automatic sprinkler system installed \nin accordance with Section 903.3.1.3, the exit \naccess travel distance for Group R-4 shall be not \nmore than 23 m. \n❖ \nSection 1006.2 is applicable to spaces, so this \nsection is applicable for Group R-3 and R-4 \ndwellings in a mixed-use building, such as two \napartments above a store. In a mixed-use \nbuilding where an NFPA 13D system is \npermitted in the fire area containing the Group \nR-3 or R-4 units, the exit access travel distance \nis limited to 38 m for the Group R-3 units and \n23 m for the Group R-4 units. If a designer \nchooses to use an NFPA 13 or NFPA 13R \nsystem in the fire areas containing the Group \nR-3 and R-4 units, the common path of travel \nfor both the Group R-3 and R-4 units is 38 m \n(Table 1006.2.1), with the total exit access \ntravel distance being 60 m (Table 1017.2). If \nthese facilities are in a separate building, the \nexit access travel distance inside a Group R-3 \nor R-4 dwelling is 60 m (see Section 1006.3.4, \nException 4, and Table 1017.2). \n1006.3 Egress from stories or occupied roofs. \nThe means of egress system serving any story or \noccupied roof shall be provided with the number of \nseparate and distinct exits or access to exits based \non the aggregate occupant load served in \naccordance with this section. \n❖ \nWhile Section 1006.2 deals with rooms or \nspaces, Section 1006.3 deals with stories \n(including \noccupied \nroofs). \nEmergency \nevacuation from a multistory building will \ntypically involve stairways or ramps as the \nvertical element for the means of egress route. \nThe number of required ways off the story (via \nexit or exit access elements) is based on the \noccupant loads shown in Table 1006.3.3. \nThese stairways and ramps (Sections 1011 \nand 1012, respectively) must comply with the \ngeneral provisions and can be exit access \n(Section 1019) or exits (Sections 1023 and \n1027). By including “access to exits,” the code \nis allowing for the use of open exit access \nstairways to serve as a means of egress off a \nstory. \n \nFor open exit access stairways or ramps, it is \nimportant to consider where a stairway ramp \ncan be open (Section 1019), where that \nstairway/ramp is part of the required ways off \nthe floor (Section 1006.3), and how much travel \ndistance is allowed (Sections 1006.3.2 and \n1017). Similar to access to bathrooms, the \ntravel distance is limited both by length and \nnumber of stories. \n1006.3.1 \nOccupant load. Where stairways \nserve more than one story, or more than one story \nand an occupied roof, only the occupant load of \neach \nstory \nor \noccupied \nroof, \nconsidered \nindividually, shall be used when calculating the \nrequired number of exits or access to exits serving \nthat story. \n❖ \nThe occupants of a mezzanine are added to \nthe total occupant load of the room below to \ndetermine the capacity and number of ways out \nof the room. When calculating the capacity and \nnumber of stairways or ramps from a story, the \noccupant load from each story is considered \nseparately (see Section 1005.3). \n1006.3.2 \nPath of egress travel. The path of \negress travel to an exit shall not pass through more \nthan one adjacent story. \nException: The path of egress travel to an exit shall \nbe permitted to pass through more than one adjacent \nstory in any of the following: \n1. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or fewer serving and contained within \nan individual dwelling unit or sleeping unit \nor live/work unit. \n2. Exit access stairways serving and contained \nwithin a Group R-3 congregate residence or \na Group R-4 facility. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n660 \n \n1006.2.2.5 \nVehicular \nramps. \nVehicular \nramps shall not be considered as an exit access \nramp unless pedestrian facilities are provided.",
      "commentary": "A vehicle-only ramp may be considered as one \nof the required exit access ramps if pedestrian \nwalkways are provided along the ramp. The \nlow-slope ramps that are lined with parking \nspaces are not considered vehicle ramps. In \nopen parking garages, according to Section \n1019.3, Item 6, the exit access stairways and \nramps are not required to be enclosed since an \nopen parking structure is designed to permit \nthe ready ventilation of the products of \ncombustion to the outside by exterior wall \nopenings (see SBC 201 Section 406.5.2). Also, \nparking structures are characterized by open \nfloor areas that allow the occupants to observe \na fire condition and choose a travel path that \nwould avoid the fire threat. \n1006.2.2.6 \nGroups R-3 and R-4. Where \nGroup R-3 occupancies are permitted by Section \n903.2.8 to be protected by an automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.3, the exit access travel distance for Group \nR-3 shall be not more than 38 m. Where Group R-4 \noccupancies are permitted by Section 903.2.8 to be \nprotected by an automatic sprinkler system installed \nin accordance with Section 903.3.1.3, the exit \naccess travel distance for Group R-4 shall be not \nmore than 23 m.\n\n❖ Section 1006.2 is applicable to spaces, so this \nsection is applicable for Group R-3 and R-4 \ndwellings in a mixed-use building, such as two \napartments above a store. In a mixed-use \nbuilding where an NFPA 13D system is \npermitted in the fire area containing the Group \nR-3 or R-4 units, the exit access travel distance \nis limited to 38 m for the Group R-3 units and \n23 m for the Group R-4 units. If a designer \nchooses to use an NFPA 13 or NFPA 13R \nsystem in the fire areas containing the Group \nR-3 and R-4 units, the common path of travel \nfor both the Group R-3 and R-4 units is 38 m \n(Table 1006.2.1), with the total exit access \ntravel distance being 60 m (Table 1017.2). If \nthese facilities are in a separate building, the \nexit access travel distance inside a Group R-3 \nor R-4 dwelling is 60 m (see Section 1006.3.4, \nException 4, and Table 1017.2). \n1006.3 Egress from stories or occupied roofs. \nThe means of egress system serving any story or \noccupied roof shall be provided with the number of \nseparate and distinct exits or access to exits based \non the aggregate occupant load served in \naccordance with this section.\n\n❖ While Section 1006.2 deals with rooms or \nspaces, Section 1006.3 deals with stories \n(including \noccupied \nroofs). \nEmergency \nevacuation from a multistory building will \ntypically involve stairways or ramps as the \nvertical element for the means of egress route. \nThe number of required ways off the story (via \nexit or exit access elements) is based on the \noccupant loads shown in Table 1006.3.3. \nThese stairways and ramps (Sections 1011 \nand 1012, respectively) must comply with the \ngeneral provisions and can be exit access \n(Section 1019) or exits (Sections 1023 and \n1027). By including “access to exits,” the code \nis allowing for the use of open exit access \nstairways to serve as a means of egress off a \nstory. \n \nFor open exit access stairways or ramps, it is \nimportant to consider where a stairway ramp \ncan be open (Section 1019), where that \nstairway/ramp is part of the required ways off \nthe floor (Section 1006.3), and how much travel \ndistance is allowed (Sections 1006.3.2 and \n1017). Similar to access to bathrooms, the \ntravel distance is limited both by length and \nnumber of stories. \n1006.3.1 \nOccupant load. Where stairways \nserve more than one story, or more than one story \nand an occupied roof, only the occupant load of \neach \nstory \nor \noccupied \nroof, \nconsidered \nindividually, shall be used when calculating the \nrequired number of exits or access to exits serving \nthat story.\n\n❖ The occupants of a mezzanine are added to \nthe total occupant load of the room below to \ndetermine the capacity and number of ways out \nof the room. When calculating the capacity and \nnumber of stairways or ramps from a story, the \noccupant load from each story is considered \nseparately (see Section 1005.3). \n1006.3.2 \nPath of egress travel. The path of \negress travel to an exit shall not pass through more \nthan one adjacent story. \nException: The path of egress travel to an exit shall \nbe permitted to pass through more than one adjacent \nstory in any of the following: \n1. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or fewer serving and contained within \nan individual dwelling unit or sleeping unit \nor live/work unit. \n2. Exit access stairways serving and contained \nwithin a Group R-3 congregate residence or \na Group R-4 facility. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1006"
    },
    {
      "page": 91,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n661 \n \n3. Exit access stairways and ramps within an \natrium complying with Section 404 of SBC \n201. \n4. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage. \n5. Exit access stairways and ramps serving \nopen-air assembly seating complying with \nthe exit access travel distance requirements \nof Section 1030.7. \n6. Exit access stairways and ramps between the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, \nplaces \nof \nreligious \nworship, \nauditoriums and sports facilities. \n7. Exterior exit access stairways and ramps \nbetween occupied roofs. \n❖ \nIn Section 1006.3, “access to exits” allows for \nthe use of open exit access stairways to serve \nas required ways off the story (means of egress \nvia exit or exit access elements). For open exit \naccess stairways or ramps, it is important to \nconsider where a stairway/ramp can be open \n(Section 1019), where that stairway/ramp is \npart of the required ways off the floor (Section \n1006.3), and how much travel distance is \nallowed (Sections 1006.3.2 and 1017). Similar \nto access to bathrooms, the travel distance is \nlimited both by length and number of stories. \n \nWhere exit access stairways or ramps are part \nof that egress route, the measurement of the \nexit access travel distance will include travel \nfrom the most remote point on the floor, to and \ndown the exit access stairway or ramp, and \nfrom the bottom of the stairway or ramp to an \nenclosure for an exit stairway or ramp, \nhorizontal exit, or exterior exit door (see \nSection 1017.3) on the story above or below. \nVertical travel is slower than horizontal travel, \nso the exit access stairway or ramp in a \nbuilding with two or more exits should not be \nused for more than one story before an exit is \nreached. \n \nThe exceptions are in recognition of where \ntravel down more than one story has been \nhistorically accepted. \n \nExceptions 1 and 2 basically allow travel down \ntwo or three flights of stairs within dwellings \noperating as a single-family apartment or \nresidence. \n \nException 3 indicates that atriums are \nspecifically addressed in SBC 201 Section 404. \nIf a required exit access stairway is located \nwithin an atrium, the travel down the stairway \ncan be more than one floor as long as the exit \naccess travel distance is met. \n \nExceptions 4 and 5 are allowances for open \nparking garages and open-air assembly \nseating facilities. Occupants are permitted to \ntravel down more than one flight of stairs since \nthe chance of accumulation of smoke is very \nlimited given the requirements for these types \nof buildings—both open to the air and with \nlimited \ncombustible \nelements \n(see \nalso \nSections 1017.3 and 1030.7). \n \nException 6 allows for multiple balcony levels \nin a large assembly space. This would also \nallow for occupants from a press box to move \ndown more than one flight of stairs within that \nassembly space. \n \nIt should be noted that even though other \nfacilities are permitted to have open exit access \nstairways (see Section 1019.3, Items 4 and 5), \nif those stairways are part of the required \nmeans of egress, they can only be used to \ntravel down one flight before reaching an exit. \n \nException 7 addresses occupied roofs, which \nmay have several levels on one roof or be \nmultiple levels accessed from different stories. \nSince the entire area is open to the outside, \nopen exit access stairways between roofs on \ndifferent levels are not held to the adjacent \nstory limitations. \n1006.3.3 \nEgress based on occupant load. \nEach story and occupied roof shall have the \nminimum number of separate and distinct exits, or \naccess to exits, as specified in Table 1006.3.3. A \nsingle exit or access to a single exit shall be \npermitted in accordance with Section 1006.3.4. The \nrequired number of exits, or exit access stairways or \nramps providing access to exits, from any story or \noccupied roof shall be maintained until arrival at the \nexit discharge or public way. \n❖ \nThis section states that every occupant on a \nstory must have access to the required number \nof means of egress as specified: \n• Per Table 1006.3.3—at least two means of \negress per story. \n• Three means of egress for stories with greater \nthan 500 occupants and four means of egress \nfor stories with greater than 1,000 occupants. \n• Per Sections 1006.3.4 and 1006.3.4.1—limited \nallowance for a single means of egress from a \nstory. \n❖ \nReferring to “means of egress” instead of \n“exits” acknowledges that direct entrances to \nexits on each story are not always mandatory \nsince access to exits (i.e., exit access stairways \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n661 \n \n3. Exit access stairways and ramps within an \natrium complying with Section 404 of SBC \n201. \n4. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage. \n5. Exit access stairways and ramps serving \nopen-air assembly seating complying with \nthe exit access travel distance requirements \nof Section 1030.7. \n6. Exit access stairways and ramps between the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, \nplaces \nof \nreligious \nworship, \nauditoriums and sports facilities. \n7. Exterior exit access stairways and ramps \nbetween occupied roofs.",
      "commentary": "In Section 1006.3, “access to exits” allows for \nthe use of open exit access stairways to serve \nas required ways off the story (means of egress \nvia exit or exit access elements). For open exit \naccess stairways or ramps, it is important to \nconsider where a stairway/ramp can be open \n(Section 1019), where that stairway/ramp is \npart of the required ways off the floor (Section \n1006.3), and how much travel distance is \nallowed (Sections 1006.3.2 and 1017). Similar \nto access to bathrooms, the travel distance is \nlimited both by length and number of stories. \n \nWhere exit access stairways or ramps are part \nof that egress route, the measurement of the \nexit access travel distance will include travel \nfrom the most remote point on the floor, to and \ndown the exit access stairway or ramp, and \nfrom the bottom of the stairway or ramp to an \nenclosure for an exit stairway or ramp, \nhorizontal exit, or exterior exit door (see \nSection 1017.3) on the story above or below. \nVertical travel is slower than horizontal travel, \nso the exit access stairway or ramp in a \nbuilding with two or more exits should not be \nused for more than one story before an exit is \nreached. \n \nThe exceptions are in recognition of where \ntravel down more than one story has been \nhistorically accepted. \n \nExceptions 1 and 2 basically allow travel down \ntwo or three flights of stairs within dwellings \noperating as a single-family apartment or \nresidence. \n \nException 3 indicates that atriums are \nspecifically addressed in SBC 201 Section 404. \nIf a required exit access stairway is located \nwithin an atrium, the travel down the stairway \ncan be more than one floor as long as the exit \naccess travel distance is met. \n \nExceptions 4 and 5 are allowances for open \nparking garages and open-air assembly \nseating facilities. Occupants are permitted to \ntravel down more than one flight of stairs since \nthe chance of accumulation of smoke is very \nlimited given the requirements for these types \nof buildings—both open to the air and with \nlimited \ncombustible \nelements \n(see \nalso \nSections 1017.3 and 1030.7). \n \nException 6 allows for multiple balcony levels \nin a large assembly space. This would also \nallow for occupants from a press box to move \ndown more than one flight of stairs within that \nassembly space. \n \nIt should be noted that even though other \nfacilities are permitted to have open exit access \nstairways (see Section 1019.3, Items 4 and 5), \nif those stairways are part of the required \nmeans of egress, they can only be used to \ntravel down one flight before reaching an exit. \n \nException 7 addresses occupied roofs, which \nmay have several levels on one roof or be \nmultiple levels accessed from different stories. \nSince the entire area is open to the outside, \nopen exit access stairways between roofs on \ndifferent levels are not held to the adjacent \nstory limitations. \n1006.3.3 \nEgress based on occupant load. \nEach story and occupied roof shall have the \nminimum number of separate and distinct exits, or \naccess to exits, as specified in Table 1006.3.3. A \nsingle exit or access to a single exit shall be \npermitted in accordance with Section 1006.3.4. The \nrequired number of exits, or exit access stairways or \nramps providing access to exits, from any story or \noccupied roof shall be maintained until arrival at the \nexit discharge or public way.\n\n❖ This section states that every occupant on a \nstory must have access to the required number \nof means of egress as specified: \n• Per Table 1006.3.3—at least two means of \negress per story. \n• Three means of egress for stories with greater \nthan 500 occupants and four means of egress \nfor stories with greater than 1,000 occupants. \n• Per Sections 1006.3.4 and 1006.3.4.1—limited \nallowance for a single means of egress from a \nstory.\n\n❖ Referring to “means of egress” instead of \n“exits” acknowledges that direct entrances to \nexits on each story are not always mandatory \nsince access to exits (i.e., exit access stairways \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 92,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n662 \n \nor ramps) on some stories is permissible within \ncertain limitations. This allows some freedom \nof design where, for instance, required exit \nstairways may not be available without passing \nthrough other tenant spaces. The intent is to \nallow for a balance of security concerns while \nproviding adequate safety for emergency \nevacuation. \n \nIf a designer chooses to use horizontal exits \ninstead of exit stairways or exit ramps, those \nspecific provisions are addressed in Section \n1026. For buildings built into a hillside, an exit \ndoor directly to the outside would also provide \nthe same or better level of protection as an \ninterior exit element. It is not the intent of this \nprovision to prohibit horizontal exits or direct \nexterior exit doors as an option. \n \nOnce the number of means of egress is \ndetermined, those paths must remain available \nuntil occupants leave the building (see \nCommentary Figure 1006.3.3). The need for \nexits to be independent of each other cannot \nbe overstated. Each occupant of each floor \nmust be provided with the required number of \nexits without having to pass through one exit to \ngain access to another. Each exit is required to \nbe independent of other exits to prohibit such \nareas \nfrom \nmerging \ndownstream \nand \nbecoming, in effect, one exit. \n \nTable 1006.3.3 specifies the minimum number \nof evacuation routes (exits or access to exits) \navailable to each occupant of a story based on \nthe total occupant load of that story. This is to \nguarantee at least one available way off the \nstory in case of a fire emergency and to \nincrease the likelihood that a larger number of \noccupants can be accommodated by the \nremaining ways off the story where one of the \nways off is not available. While an equal \ndistribution of width or capacity among all of the \ndoors or stairways leading off the story is not \nrequired, a proper design would not only \nbalance width and capacity with the occupant \nload distribution, but also consider a reasoned \ndistribution of width and capacity to avoid a \nsevere dependence on one way out. \n1006.3.4 \nSingle exits. A single exit or access \nto a single exit shall be permitted from any story or \noccupied roof where one of the following \nconditions exists: \n1. The occupant load, number of dwelling units \nand exit access travel distance do not exceed \nthe values in Table 1006.3.4(1) or Table \n1006.3.4(2). \n2. Rooms, areas and spaces complying with \nSection 1006.2.1 with exits that discharge \ndirectly to the exterior at the level of exit \ndischarge, are permitted to have one exit or \naccess to a single exit. \n3. Parking \ngarages \nwhere \nvehicles \nare \nmechanically parked shall be permitted to \nhave one exit or access to a single exit. \n4. Group R-3 and R-4 occupancies shall be \npermitted to have one exit or access to a \nsingle exit. \n5. Individual \nsingle-story \nor \nmultistory \ndwelling units shall be permitted to have a \nsingle exit or access to a single exit from the \ndwelling unit provided that both of the \nfollowing criteria are met: \n5.1. The dwelling unit complies with \nSection 1006.2.1 as a space with one \nmeans of egress. \n5.2. Either the exit from the dwelling unit \ndischarges directly to the exterior at the \nlevel of exit discharge, or the exit access \noutside the dwelling unit’s entrance door \nprovides access to not less than two \napproved independent exits. \n❖ \nThe base assumption is that all stories of a \nbuilding shall have access to at least two \nseparate ways out for emergencies (see \nSection 1006.3.3). This section allows for \nstories with only one way out (means of egress \nvia exit or exit access). \n \nA story can have a single way out (exit or \naccess to exits) if the design meets one of the \nfive conditions listed. \n \nItem 1 states which situations permit one way \nout by a reference to Tables 1006.3.4(1) and \n1006.3.4(2). If a story can meet the provisions \nfor occupant load, number of units and exit \naccess travel distance in Table 1006.3.4(1) or \n1006.3.4(2), then that story can have one way \nout. \nSee \nthe \ncommentary \nfor \nTables \n1006.3.4(1) and 1006.3.4(2) for information on \nstories with a single means of egress. \n \nItem 2 references Section 1006.2.1 for spaces \nwith one way out. Section 1006.2.1 is intended \nto be applicable to rooms and spaces on a \nstory, but not to an entire story level. One of the \nmain concerns has been that vertical travel \ntakes \nlonger \nthan \nhorizontal \ntravel \nin \nemergency exiting situations. However, if the \nspace can exit directly to the exterior rather \nthan egress into an interior corridor or an exit \nstairway, a higher level of safety is provided. \nWhile the term “building” limits the area \naddressed to that bordered by exterior walls or \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n662 \n \nor ramps) on some stories is permissible within \ncertain limitations. This allows some freedom \nof design where, for instance, required exit \nstairways may not be available without passing \nthrough other tenant spaces. The intent is to \nallow for a balance of security concerns while \nproviding adequate safety for emergency \nevacuation. \n \nIf a designer chooses to use horizontal exits \ninstead of exit stairways or exit ramps, those \nspecific provisions are addressed in Section \n1026. For buildings built into a hillside, an exit \ndoor directly to the outside would also provide \nthe same or better level of protection as an \ninterior exit element. It is not the intent of this \nprovision to prohibit horizontal exits or direct \nexterior exit doors as an option. \n \nOnce the number of means of egress is \ndetermined, those paths must remain available \nuntil occupants leave the building (see \nCommentary Figure 1006.3.3). The need for \nexits to be independent of each other cannot \nbe overstated. Each occupant of each floor \nmust be provided with the required number of \nexits without having to pass through one exit to \ngain access to another. Each exit is required to \nbe independent of other exits to prohibit such \nareas \nfrom \nmerging \ndownstream \nand \nbecoming, in effect, one exit. \n \nTable 1006.3.3 specifies the minimum number \nof evacuation routes (exits or access to exits) \navailable to each occupant of a story based on \nthe total occupant load of that story. This is to \nguarantee at least one available way off the \nstory in case of a fire emergency and to \nincrease the likelihood that a larger number of \noccupants can be accommodated by the \nremaining ways off the story where one of the \nways off is not available. While an equal \ndistribution of width or capacity among all of the \ndoors or stairways leading off the story is not \nrequired, a proper design would not only \nbalance width and capacity with the occupant \nload distribution, but also consider a reasoned \ndistribution of width and capacity to avoid a \nsevere dependence on one way out. \n1006.3.4 \nSingle exits. A single exit or access \nto a single exit shall be permitted from any story or \noccupied roof where one of the following \nconditions exists: \n1. The occupant load, number of dwelling units \nand exit access travel distance do not exceed \nthe values in Table 1006.3.4(1) or Table \n1006.3.4(2). \n2. Rooms, areas and spaces complying with \nSection 1006.2.1 with exits that discharge \ndirectly to the exterior at the level of exit \ndischarge, are permitted to have one exit or \naccess to a single exit. \n3. Parking \ngarages \nwhere \nvehicles \nare \nmechanically parked shall be permitted to \nhave one exit or access to a single exit. \n4. Group R-3 and R-4 occupancies shall be \npermitted to have one exit or access to a \nsingle exit. \n5. Individual \nsingle-story \nor \nmultistory \ndwelling units shall be permitted to have a \nsingle exit or access to a single exit from the \ndwelling unit provided that both of the \nfollowing criteria are met: \n5.1. The dwelling unit complies with \nSection 1006.2.1 as a space with one \nmeans of egress. \n5.2. Either the exit from the dwelling unit \ndischarges directly to the exterior at the \nlevel of exit discharge, or the exit access \noutside the dwelling unit’s entrance door \nprovides access to not less than two \napproved independent exits.",
      "commentary": "The base assumption is that all stories of a \nbuilding shall have access to at least two \nseparate ways out for emergencies (see \nSection 1006.3.3). This section allows for \nstories with only one way out (means of egress \nvia exit or exit access). \n \nA story can have a single way out (exit or \naccess to exits) if the design meets one of the \nfive conditions listed. \n \nItem 1 states which situations permit one way \nout by a reference to Tables 1006.3.4(1) and \n1006.3.4(2). If a story can meet the provisions \nfor occupant load, number of units and exit \naccess travel distance in Table 1006.3.4(1) or \n1006.3.4(2), then that story can have one way \nout. \nSee \nthe \ncommentary \nfor \nTables \n1006.3.4(1) and 1006.3.4(2) for information on \nstories with a single means of egress. \n \nItem 2 references Section 1006.2.1 for spaces \nwith one way out. Section 1006.2.1 is intended \nto be applicable to rooms and spaces on a \nstory, but not to an entire story level. One of the \nmain concerns has been that vertical travel \ntakes \nlonger \nthan \nhorizontal \ntravel \nin \nemergency exiting situations. However, if the \nspace can exit directly to the exterior rather \nthan egress into an interior corridor or an exit \nstairway, a higher level of safety is provided. \nWhile the term “building” limits the area \naddressed to that bordered by exterior walls or \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 93,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n663 \n \nfire walls, a common application of Item 2 is on \na tenant-by-tenant basis. For example, a \nsingle-story strip mall may not meet the \nprovisions for a building with one means of \negress, but each tenant area meets the \nprovisions for a space with one means of \negress in accordance with Section 1006.2. This \ntenant could exist as either a stand-alone, \nsingle-exit building or as a tenant space with \none way out into an interior corridor. See also \nthe commentary to Table 1006.3.4(1) and \nTable 1006.3.4(2). \n \nWhile not specifically stated in this section, \nsince a mezzanine is part of the floor below, a \ntenant with a mezzanine could use Item 2. Item \n3 allows for one way out from all stories in a \nparking \ngarage \nwhere \nthe \ncars \nare \nmechanically parked. This is in recognition of \nthe extremely low occupant load in this unique \ntype of building. The single exit would be for \nmaintenance and service personnel who could \nbe on the different levels. Exit access travel \ndistance would still have to meet the \nrequirements listed in Table 1017.2. If this \nfacility is a typical open parking garage, it could \nhave one way out per Table 1006.3.4(2). \n \nGroup R-3 occupancies are limited to not more \nthan two dwelling units per building. Often \nthese units are townhouse style with direct \nexits at grade or one unit on top of another. \nGroup R-3 and R-4 congregate residences \ntypically operate as single-family homes. The \nFair Housing Act (FHA) does not discriminate \nbased on familial status (i.e., family cannot be \ndetermined by blood or marriage). Many court \ncases have been filed under the Fair Housing \nAct requiring that group homes be permitted to \noperate similar to a single-family home as a \npoint of nondiscrimination. For additional \ninformation on the FHA, see the commentaries \nat the beginning of SBC 201 Chapter 11 and \nunder Section 1108. In either configuration, per \nItem 4, each unit is only required to have one \nway leading out from each story in the building. \nIn a multistory unit, any interior stairway would \nbe considered an exit access stairway (Section \n1006.3.2, Exceptions 1 and 2, and Section \n1019.3, Item 2) and would be part of the exit \naccess travel distance listed in Table 1017.2. \n \nItem 5 is based on decades of experience \nwithin individual multistory dwelling units—\ntypically in Group R-1 or R-2. \n \nIn a Group R-2 apartment- or townhouse-style \nbuilding, if the building is sprinklered with an \nNFPA 13 or 13R system and the common path \nof travel from the most remote point on any \nlevel to the exit access door from the unit itself \nis 37.5 m maximum (see Section 1006.2.1), \nthat unit may have only one means of egress. \nTable 1006.2.1 provides for a maximum \noccupant load of 20, rather than the 10 \noccupants allowed in Table 1006.3.4(2). \nTherefore, this could allow apartments of up to \n371 m2. An exit access stairway would be \npermitted within the unit as part of the exit \naccess travel distance (Section 1006.3.2, \nException 1, and Section 1019.3, Item 2). Once \nthe occupants exit the unit itself, however, they \nmust be outside at grade or the story level must \nhave access to two or more means of egress \nfor all tenants, depending on the number \nrequired for the building as a whole [see \nCommentary \nFigures \n1006.3.4(1) \nand \n1006.3.4(3)]. The common path of egress \nwithin the unit would be part of the overall exit \naccess travel distance of 75 m required in \nTable 1017.2. It is not the intent to allow this \nexception for apartment-style dwelling units in \nconjunction with the allowances for a single-\nexit building. The emergency escape and \nrescue openings addressed in Section 1030 do \nnot count toward the required number of exits. \n❖ \nSee Table 1006.3.4(1). \n \nPer Note b, this table addresses where a single \nway out can be provided from stories in Group \nR-2 occupancies having dwelling units only, \nsuch as apartments and condominiums. For \nGroup R-2 occupancies with sleeping units, \nsuch as dormitories or boarding houses, see \nTable 1006.3.4(2). The second row in Table \n1006.3.4(1) is to clarify that R-2 buildings that \nare four stories or taller have to have at least \ntwo ways off each story. In addition to meeting \nthe specified number of dwelling units per story \nand exit access travel distance, these buildings \nmust be equipped throughout with an NFPA 13 \nor 13R sprinkler system, and an emergency \nescape and rescue opening must be provided \nin every bedroom (Note a). The exit access \ntravel distance would be measured from the \nmost remote point in the unit to the exit from \nthe story or down an open exit access story to \nthe exit on the story below (see Section \n1006.3.2). This is different from the common \npath of egress travel distance in Section \n1006.2.1 \nwhere \nthe \ntravel \ndistance \nis \nmeasured to the door of the unit. However, in \norder to be able to use the one way off per story \ndesign, each unit must also meet the \nrequirements for one way out of the individual \nunits, so the occupant load of each of the four \napartments is limited to 20 by Table 1006.2.1. \nSee Commentary Figures 1006.3.4(2) and \n1006.3.4(3) for examples of the differences. \nFormal committee interpretation 21-14 states \nthat this table allows for groups of four units on \na story to have access to a single exit. These \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n663 \n \nfire walls, a common application of Item 2 is on \na tenant-by-tenant basis. For example, a \nsingle-story strip mall may not meet the \nprovisions for a building with one means of \negress, but each tenant area meets the \nprovisions for a space with one means of \negress in accordance with Section 1006.2. This \ntenant could exist as either a stand-alone, \nsingle-exit building or as a tenant space with \none way out into an interior corridor. See also \nthe commentary to Table 1006.3.4(1) and \nTable 1006.3.4(2). \n \nWhile not specifically stated in this section, \nsince a mezzanine is part of the floor below, a \ntenant with a mezzanine could use Item 2. Item \n3 allows for one way out from all stories in a \nparking \ngarage \nwhere \nthe \ncars \nare \nmechanically parked. This is in recognition of \nthe extremely low occupant load in this unique \ntype of building. The single exit would be for \nmaintenance and service personnel who could \nbe on the different levels. Exit access travel \ndistance would still have to meet the \nrequirements listed in Table 1017.2. If this \nfacility is a typical open parking garage, it could \nhave one way out per Table 1006.3.4(2). \n \nGroup R-3 occupancies are limited to not more \nthan two dwelling units per building. Often \nthese units are townhouse style with direct \nexits at grade or one unit on top of another. \nGroup R-3 and R-4 congregate residences \ntypically operate as single-family homes. The \nFair Housing Act (FHA) does not discriminate \nbased on familial status (i.e., family cannot be \ndetermined by blood or marriage). Many court \ncases have been filed under the Fair Housing \nAct requiring that group homes be permitted to \noperate similar to a single-family home as a \npoint of nondiscrimination. For additional \ninformation on the FHA, see the commentaries \nat the beginning of SBC 201 Chapter 11 and \nunder Section 1108. In either configuration, per \nItem 4, each unit is only required to have one \nway leading out from each story in the building. \nIn a multistory unit, any interior stairway would \nbe considered an exit access stairway (Section \n1006.3.2, Exceptions 1 and 2, and Section \n1019.3, Item 2) and would be part of the exit \naccess travel distance listed in Table 1017.2. \n \nItem 5 is based on decades of experience \nwithin individual multistory dwelling units—\ntypically in Group R-1 or R-2. \n \nIn a Group R-2 apartment- or townhouse-style \nbuilding, if the building is sprinklered with an \nNFPA 13 or 13R system and the common path \nof travel from the most remote point on any \nlevel to the exit access door from the unit itself \nis 37.5 m maximum (see Section 1006.2.1), \nthat unit may have only one means of egress. \nTable 1006.2.1 provides for a maximum \noccupant load of 20, rather than the 10 \noccupants allowed in Table 1006.3.4(2). \nTherefore, this could allow apartments of up to \n371 m2. An exit access stairway would be \npermitted within the unit as part of the exit \naccess travel distance (Section 1006.3.2, \nException 1, and Section 1019.3, Item 2). Once \nthe occupants exit the unit itself, however, they \nmust be outside at grade or the story level must \nhave access to two or more means of egress \nfor all tenants, depending on the number \nrequired for the building as a whole [see \nCommentary \nFigures \n1006.3.4(1) \nand \n1006.3.4(3)]. The common path of egress \nwithin the unit would be part of the overall exit \naccess travel distance of 75 m required in \nTable 1017.2. It is not the intent to allow this \nexception for apartment-style dwelling units in \nconjunction with the allowances for a single-\nexit building. The emergency escape and \nrescue openings addressed in Section 1030 do \nnot count toward the required number of exits.",
      "commentary": "See Table 1006.3.4(1). \n \nPer Note b, this table addresses where a single \nway out can be provided from stories in Group \nR-2 occupancies having dwelling units only, \nsuch as apartments and condominiums. For \nGroup R-2 occupancies with sleeping units, \nsuch as dormitories or boarding houses, see \nTable 1006.3.4(2). The second row in Table \n1006.3.4(1) is to clarify that R-2 buildings that \nare four stories or taller have to have at least \ntwo ways off each story. In addition to meeting \nthe specified number of dwelling units per story \nand exit access travel distance, these buildings \nmust be equipped throughout with an NFPA 13 \nor 13R sprinkler system, and an emergency \nescape and rescue opening must be provided \nin every bedroom (Note a). The exit access \ntravel distance would be measured from the \nmost remote point in the unit to the exit from \nthe story or down an open exit access story to \nthe exit on the story below (see Section \n1006.3.2). This is different from the common \npath of egress travel distance in Section \n1006.2.1 \nwhere \nthe \ntravel \ndistance \nis \nmeasured to the door of the unit. However, in \norder to be able to use the one way off per story \ndesign, each unit must also meet the \nrequirements for one way out of the individual \nunits, so the occupant load of each of the four \napartments is limited to 20 by Table 1006.2.1. \nSee Commentary Figures 1006.3.4(2) and \n1006.3.4(3) for examples of the differences. \nFormal committee interpretation 21-14 states \nthat this table allows for groups of four units on \na story to have access to a single exit. These \n-",
      "chapter_id": "ch10",
      "section_id": "sec1030"
    },
    {
      "page": 94,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n664 \n \nunits would \nhave \nto \nbe \nseparated in \naccordance with SBC 201 Section 420, but \nwould not have to be separated by fire barriers \nor fire walls. \n \nSee the commentary to Table 1006.3.4(2) for \nadditional discussion on options for stories with \na single means of egress. \n \nTable 1006.3.4(2) is not intended to work in \ncombination with Section 1006.3.4, Item 5. \nThat section requires a minimum of two exits \nfrom the story. \n❖ See Table 1006.3.4(2). \n \nStories with one way out (exits or access to \nexits) are permitted where the configuration \nand occupancy meet certain characteristics so \nas not to present an unacceptable fire risk to \nthe occupants. Stories that are relatively small \nin size have a shorter travel distance and fewer \noccupants; thus, having access to a single way \nout does not significantly compromise the \nsafety of the occupants since they will also be \nalerted to and get away from the fire more \nquickly. It is important to note that the \nprovisions in Section 1006.3.4 apply to \nindividual stories. Multiple spaces or units with \none way out may exist in the same building, \nincluding \nthose \ncases \nwhere \ndiffering \noccupancies \nexist. \nTherefore, \nTable \n1006.3.4(1) and Table 1006.3.4(2) can \naddress mixed occupancy buildings (see \nSection 1006.3.4.1). \n \nOccupants of a story of limited size and \nconfiguration may have access to a single way \nout, provided that the building does not have \nmore than one level below the first story above \ngrade plane. The limitation on the number of \nlevels above and below the first story is \nintended to limit the vertical travel an occupant \nmust accomplish to reach the exit discharge. \n \nOnly one exit is required from a story where \npermitted by Table 1006.3.4(1) or Table \n1006.3.4(2) regardless of the number of exits \nrequired from other stories in the building. For \nexample, a Group B occupancy on the second \nstory of a two-story building is only required to \nhave one way out from the story, provided its \noccupant load does not exceed 29 and the \nmaximum exit access travel distance to the exit \nstairway or down an exit access stairway to the \nexit door does not exceed 23 m. The number \nof exits and travel distances on the first story \ndo not affect the determination of the second \nstory as a story with a single way out. Other \nstories are also regulated independently as to \nnumber of ways out. For mixed occupancy \nfloors or floors where tenant spaces have \nseparate exits, see Section 1006.3.4.1. \n \nTable 1006.3.4(1) and Table 1006.3.4(2) list \nthe characteristics a story must have to qualify \nfor a single way out, including occupancy, \nmaximum number of stories above grade \nplane, maximum occupants or dwelling units \nper story, and exit access travel distance. The \noccupant load of each story is determined in \naccordance with the provisions of Section \n1004. The exit access travel distance is \nmeasured along the natural and unobstructed \npath to the exit, as described in Section 1017.3. \nIf the occupant load or exit access travel \ndistance is exceeded, two ways out are \nrequired from each story in the building. \n \nThe enclosure required for the exit in a two- or \nthree-story, single-exit building is identical to \nany other complying exit (e.g., interior stairs, \nexterior stairs). Similarly, the fire-resistance \nrating required for opening protectives is \nidentical to that required by SBC 201 Section \n716. Exit access stairways could be used in \ntwo-story buildings, with or without basements, \nwhere permitted by Sections 1006.3.2 and \n1019.3. \n \nPer Note c, for Group R-2 sleeping units, such \nas congregate residences with more than 16 \nresidents (see SBC 201 Section 310), use \nTable \n1006.3.4(2). \nTable \n1006.3.4(1) \naddresses dwelling units in Group R-2. \nEffectively, this section allows for one-story \nGroup R-2 congregate residences to have a \nsingle way out where there are 10 or fewer \noccupants on the first story or basement level. \nThe exit access travel distance from the most \nremote part of a unit to the exit must be less \nthan 23 m. The maximum occupant load would \nlimit the congregate residence to 185 m2 \nmaximum. Per Note a, the congregate \nresidence must be sprinklered throughout with \nan NFPA 13 or 13R system, and all bedrooms \nmust have emergency escape and rescue \nopenings (Section 1031.1). \n \nTable 1006.3.4(2) allows for two-story \nbusiness, factory, mercantile and storage \nfacilities to have a single-exit stairway or exit \naccess stairway (see Sections 1006.3.2 and \n1019.3) from the second floor if the space \nmeets the maximums of 29 occupants and a \n23 m exit access travel distance. The \nincreased travel distance in Note b is not \npermitted for the second story. However, \nthere is an increase for travel distance \npermitted for Group S-2 open parking \ngarages in Note d. \n \nTable 1006.3.4(2) allows for a variety of \nsingle-story \nbuildings, \nwith \nor \nwithout \nbasements, that meet the maximum occupant \nload and exit access travel distance specified. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n664 \n \nunits would \nhave \nto \nbe \nseparated in \naccordance with SBC 201 Section 420, but \nwould not have to be separated by fire barriers \nor fire walls. \n \nSee the commentary to Table 1006.3.4(2) for \nadditional discussion on options for stories with \na single means of egress. \n \nTable 1006.3.4(2) is not intended to work in \ncombination with Section 1006.3.4, Item 5. \nThat section requires a minimum of two exits \nfrom the story.",
      "commentary": "See Table 1006.3.4(2). \n \nStories with one way out (exits or access to \nexits) are permitted where the configuration \nand occupancy meet certain characteristics so \nas not to present an unacceptable fire risk to \nthe occupants. Stories that are relatively small \nin size have a shorter travel distance and fewer \noccupants; thus, having access to a single way \nout does not significantly compromise the \nsafety of the occupants since they will also be \nalerted to and get away from the fire more \nquickly. It is important to note that the \nprovisions in Section 1006.3.4 apply to \nindividual stories. Multiple spaces or units with \none way out may exist in the same building, \nincluding \nthose \ncases \nwhere \ndiffering \noccupancies \nexist. \nTherefore, \nTable \n1006.3.4(1) and Table 1006.3.4(2) can \naddress mixed occupancy buildings (see \nSection 1006.3.4.1). \n \nOccupants of a story of limited size and \nconfiguration may have access to a single way \nout, provided that the building does not have \nmore than one level below the first story above \ngrade plane. The limitation on the number of \nlevels above and below the first story is \nintended to limit the vertical travel an occupant \nmust accomplish to reach the exit discharge. \n \nOnly one exit is required from a story where \npermitted by Table 1006.3.4(1) or Table \n1006.3.4(2) regardless of the number of exits \nrequired from other stories in the building. For \nexample, a Group B occupancy on the second \nstory of a two-story building is only required to \nhave one way out from the story, provided its \noccupant load does not exceed 29 and the \nmaximum exit access travel distance to the exit \nstairway or down an exit access stairway to the \nexit door does not exceed 23 m. The number \nof exits and travel distances on the first story \ndo not affect the determination of the second \nstory as a story with a single way out. Other \nstories are also regulated independently as to \nnumber of ways out. For mixed occupancy \nfloors or floors where tenant spaces have \nseparate exits, see Section 1006.3.4.1. \n \nTable 1006.3.4(1) and Table 1006.3.4(2) list \nthe characteristics a story must have to qualify \nfor a single way out, including occupancy, \nmaximum number of stories above grade \nplane, maximum occupants or dwelling units \nper story, and exit access travel distance. The \noccupant load of each story is determined in \naccordance with the provisions of Section \n1004. The exit access travel distance is \nmeasured along the natural and unobstructed \npath to the exit, as described in Section 1017.3. \nIf the occupant load or exit access travel \ndistance is exceeded, two ways out are \nrequired from each story in the building. \n \nThe enclosure required for the exit in a two- or \nthree-story, single-exit building is identical to \nany other complying exit (e.g., interior stairs, \nexterior stairs). Similarly, the fire-resistance \nrating required for opening protectives is \nidentical to that required by SBC 201 Section \n716. Exit access stairways could be used in \ntwo-story buildings, with or without basements, \nwhere permitted by Sections 1006.3.2 and \n1019.3. \n \nPer Note c, for Group R-2 sleeping units, such \nas congregate residences with more than 16 \nresidents (see SBC 201 Section 310), use \nTable \n1006.3.4(2). \nTable \n1006.3.4(1) \naddresses dwelling units in Group R-2. \nEffectively, this section allows for one-story \nGroup R-2 congregate residences to have a \nsingle way out where there are 10 or fewer \noccupants on the first story or basement level. \nThe exit access travel distance from the most \nremote part of a unit to the exit must be less \nthan 23 m. The maximum occupant load would \nlimit the congregate residence to 185 m2 \nmaximum. Per Note a, the congregate \nresidence must be sprinklered throughout with \nan NFPA 13 or 13R system, and all bedrooms \nmust have emergency escape and rescue \nopenings (Section 1031.1). \n \nTable 1006.3.4(2) allows for two-story \nbusiness, factory, mercantile and storage \nfacilities to have a single-exit stairway or exit \naccess stairway (see Sections 1006.3.2 and \n1019.3) from the second floor if the space \nmeets the maximums of 29 occupants and a \n23 m exit access travel distance. The \nincreased travel distance in Note b is not \npermitted for the second story. However, \nthere is an increase for travel distance \npermitted for Group S-2 open parking \ngarages in Note d. \n \nTable 1006.3.4(2) allows for a variety of \nsingle-story \nbuildings, \nwith \nor \nwithout \nbasements, that meet the maximum occupant \nload and exit access travel distance specified. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1030"
    },
    {
      "page": 95,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n665 \n \nExit access stairways from the basement \nwould be a viable option where permitted by \nSections 1006.3.2 and 1019.3. \n \nTables 1006.3.4(1) and 1006.3.4(2) are based \non per-story criteria. These tables would also \nallow for mixed occupancy buildings with a \ndifferent occupancy in each story, such as four \napartments over a restaurant or a business \nover a day care, as long as occupant loads and \nexit access travel distances are met. Means of \negress could be by an exit or exit access \nstairway through the story below or a separate \nexterior stairway from the upper level. For \nadditional information on a mixed-use story, \nsee Section 1006.3.4.1. \n \nFormal code interpretation 21-14 states that \nthis table allows for an exit configuration for \nmultiple single-exit spaces for Groups B, M, F \nand S on the second story where each group \nmeets Table 1006.3.4(2) requirements. \n1006.3.4.1 \nMixed occupancies. Where one \nexit, or exit access stairway or ramp providing \naccess to exits at other stories, is permitted to serve \nindividual stories, mixed occupancies shall be \npermitted to be served by single exits provided that \neach individual occupancy complies with the \napplicable requirements of Table 1006.3.4(1) or \n1006.3.4(2) for that occupancy. Where applicable, \ncumulative \noccupant \nloads \nfrom \nadjacent \noccupancies shall be considered to be in accordance \nwith the provisions of Section 1004.1. In each story \nof a mixed occupancy building, the maximum \nnumber of occupants served by a single exit shall be \nsuch that the sum of the ratios of the calculated \nnumber of occupants of the space divided by the \nallowable number of occupants indicated in Table \n1006.3.4(2) for each occupancy does not exceed \none. Where dwelling units are located on a story \nwith other occupancies, the actual number of \ndwelling units divided by four plus the ratio from \nthe other occupancy does not exceed one. \n❖ \nWhere multiple tenants or occupancies are \nlocated on a specific story, they are to be \nregulated by a “unity” formula if they want to \nuse the same way out (exit or access to exits). \nIf they have separate ways out, they will be \nevaluated separately. This would allow for the \nsecond story of a mixed-use occupancy to be \nevaluated similarly to criteria listed in Section \n1016.2, which apply where multiple spaces \ncombine. For example, the second story of a \nbuilding houses two tenants, one business and \none mercantile. Each tenant would be \npermitted a single, but separate, exit, provided \neach had an occupant load of less than 30 and \nan exit access travel distance not exceeding 23 \nm (see Commentary Figure 1006.3.4.1, Option \n2). However, if the tenants wanted to share the \nsame single exit, the combined occupant load \nwould have to be less than 30 (see \nCommentary Figure 1006.3.4.1, Option 3). \n \nWhere the mixed-use story includes dwelling \nunits, and since four dwelling units are allowed \nper story in a single-exit building, for the unity \nformula use 0.25 for one unit, 0.50 for two units \nand 0.75 for three units. \nSECTION 1007 EXIT AND EXIT ACCESS \nDOORWAY CONFIGURATION \n1007.1 General. Exits, exit access doorways, and \nexit access stairways and ramps serving spaces, \nincluding individual building stories, shall be \nseparated in accordance with the provisions of this \nsection. \n❖ \nThe final exits, as well as the doors, stairways \nand ramps that get occupants to those exits \n(exit \naccess \nelements), \nneed \nto \nbe \nunobstructed and obvious at all times for \noccupants to evacuate the building safely in an \nemergency situation. This is consistent with the \nrequirements in Section 1010.1 that exits or \nexit access doors are not to be concealed by \ncurtains, drapes, decorations or mirrors. \nWhether the doors from the space are exit \naccess doors leading to a hallway or actual exit \ndoors leading to an exit enclosure or directly to \nthe outside, they \nmust \nbe \nlocated \nin \naccordance with this section. \n \nThe need for exits from a space or story to be \nindependent \nof \neach \nother \ncannot \nbe \noverstated. Each occupant of each floor must \nbe provided with the required number of exits \nwithout having to pass through one exit to gain \naccess to another. Each exit is required to be \nindependent of other exits to prohibit such \nareas \nfrom \nmerging \ndownstream \nand \nbecoming, in effect, one exit. \n \nThe requirement for exits to be continuous is \nconsistent \nwith \nthe \nexit \ntermination \nrequirements in Section 1023.3 and the exit \ndischarge termination requirements in Section \n1024.4. The intent is to provide safety in all \nportions of the exit by requiring continuity of the \nfire protection characteristics of the enclosure \nfor the exit stairway or ramp. Exit passageways \n(see Section 1024) are a continuation of an exit \nenclosure. This includes, but is not limited to, \nthe fire-resistance rating of the exit enclosure \nwalls and the opening protection rating of the \ndoors. \n \nSection 1028.2, Exceptions 1 and 2, allow for \nan alternative for direct access to the outside \nvia an intervening lobby or vestibule. Horizontal \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n665 \n \nExit access stairways from the basement \nwould be a viable option where permitted by \nSections 1006.3.2 and 1019.3. \n \nTables 1006.3.4(1) and 1006.3.4(2) are based \non per-story criteria. These tables would also \nallow for mixed occupancy buildings with a \ndifferent occupancy in each story, such as four \napartments over a restaurant or a business \nover a day care, as long as occupant loads and \nexit access travel distances are met. Means of \negress could be by an exit or exit access \nstairway through the story below or a separate \nexterior stairway from the upper level. For \nadditional information on a mixed-use story, \nsee Section 1006.3.4.1. \n \nFormal code interpretation 21-14 states that \nthis table allows for an exit configuration for \nmultiple single-exit spaces for Groups B, M, F \nand S on the second story where each group \nmeets Table 1006.3.4(2) requirements. \n1006.3.4.1 \nMixed occupancies. Where one \nexit, or exit access stairway or ramp providing \naccess to exits at other stories, is permitted to serve \nindividual stories, mixed occupancies shall be \npermitted to be served by single exits provided that \neach individual occupancy complies with the \napplicable requirements of Table 1006.3.4(1) or \n1006.3.4(2) for that occupancy. Where applicable, \ncumulative \noccupant \nloads \nfrom \nadjacent \noccupancies shall be considered to be in accordance \nwith the provisions of Section 1004.1. In each story \nof a mixed occupancy building, the maximum \nnumber of occupants served by a single exit shall be \nsuch that the sum of the ratios of the calculated \nnumber of occupants of the space divided by the \nallowable number of occupants indicated in Table \n1006.3.4(2) for each occupancy does not exceed \none. Where dwelling units are located on a story \nwith other occupancies, the actual number of \ndwelling units divided by four plus the ratio from \nthe other occupancy does not exceed one.",
      "commentary": "Where multiple tenants or occupancies are \nlocated on a specific story, they are to be \nregulated by a “unity” formula if they want to \nuse the same way out (exit or access to exits). \nIf they have separate ways out, they will be \nevaluated separately. This would allow for the \nsecond story of a mixed-use occupancy to be \nevaluated similarly to criteria listed in Section \n1016.2, which apply where multiple spaces \ncombine. For example, the second story of a \nbuilding houses two tenants, one business and \none mercantile. Each tenant would be \npermitted a single, but separate, exit, provided \neach had an occupant load of less than 30 and \nan exit access travel distance not exceeding 23 \nm (see Commentary Figure 1006.3.4.1, Option \n2). However, if the tenants wanted to share the \nsame single exit, the combined occupant load \nwould have to be less than 30 (see \nCommentary Figure 1006.3.4.1, Option 3). \n \nWhere the mixed-use story includes dwelling \nunits, and since four dwelling units are allowed \nper story in a single-exit building, for the unity \nformula use 0.25 for one unit, 0.50 for two units \nand 0.75 for three units. \nSECTION 1007 EXIT AND EXIT ACCESS \nDOORWAY CONFIGURATION \n1007.1 General. Exits, exit access doorways, and \nexit access stairways and ramps serving spaces, \nincluding individual building stories, shall be \nseparated in accordance with the provisions of this \nsection.\n\n❖ The final exits, as well as the doors, stairways \nand ramps that get occupants to those exits \n(exit \naccess \nelements), \nneed \nto \nbe \nunobstructed and obvious at all times for \noccupants to evacuate the building safely in an \nemergency situation. This is consistent with the \nrequirements in Section 1010.1 that exits or \nexit access doors are not to be concealed by \ncurtains, drapes, decorations or mirrors. \nWhether the doors from the space are exit \naccess doors leading to a hallway or actual exit \ndoors leading to an exit enclosure or directly to \nthe outside, they \nmust \nbe \nlocated \nin \naccordance with this section. \n \nThe need for exits from a space or story to be \nindependent \nof \neach \nother \ncannot \nbe \noverstated. Each occupant of each floor must \nbe provided with the required number of exits \nwithout having to pass through one exit to gain \naccess to another. Each exit is required to be \nindependent of other exits to prohibit such \nareas \nfrom \nmerging \ndownstream \nand \nbecoming, in effect, one exit. \n \nThe requirement for exits to be continuous is \nconsistent \nwith \nthe \nexit \ntermination \nrequirements in Section 1023.3 and the exit \ndischarge termination requirements in Section \n1024.4. The intent is to provide safety in all \nportions of the exit by requiring continuity of the \nfire protection characteristics of the enclosure \nfor the exit stairway or ramp. Exit passageways \n(see Section 1024) are a continuation of an exit \nenclosure. This includes, but is not limited to, \nthe fire-resistance rating of the exit enclosure \nwalls and the opening protection rating of the \ndoors. \n \nSection 1028.2, Exceptions 1 and 2, allow for \nan alternative for direct access to the outside \nvia an intervening lobby or vestibule. Horizontal \n-",
      "chapter_id": "ch10",
      "section_id": "sec1007"
    },
    {
      "page": 96,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n666 \n \nexits (see Section 1026), while not providing \ndirect access to the outside of the structure, do \nmove occupants to another “building” by \nmoving through a fire wall (see Section 1028.2, \nException 3) or into a refuge area protected by \nfire \nbarriers \nand \nhorizontal \nassemblies. \nHorizontal exits are commonly used in \nhospitals and jails for a defend-in-place type of \nprotection. \n1007.1.1 \nTwo \nexits \nor \nexit \naccess \ndoorways. Where two exits, exit access doorways, \nexit access stairways or ramps, or any combination \nthereof, are required from any portion of the exit \naccess, they shall be placed a distance apart equal to \nnot less than one-half of the length of the maximum \noverall diagonal dimension of the building or area \nto be served measured in a straight line between \nthem. Interlocking or scissor stairways shall be \ncounted as one exit stairway. \nExceptions: \n1. Where interior exit stairways or ramps are \ninterconnected by a 1-hour fire-resistance-\nrated \ncorridor \nconforming \nto \nthe \nrequirements of Section 1020, the required \nexit separation shall be measured along the \nshortest direct line of travel within the \ncorridor. \n2. Where a building is equipped throughout \nwith an automatic sprinkler system in \naccordance \nwith Section \n903.3.1.1 \nor \n903.3.1.2, the separation distance shall be not \nless than one-third of the length of the \nmaximum overall diagonal dimension of the \narea served. \n❖ \nThis section provides a method to determine, \nquantitatively, remoteness between exits and \nexit access doors based on the dimensional \ncharacteristics of the space served. This \nmeasure has been common practice for some \nyears with significant success. Very simply, the \nmethod involves determining the maximum \ndimension between any two points in a story or \na room (e.g., a diagonal between opposite \ncorners in a rectangular room or story or the \ndiameter in a circular room or story). If two \ndoors or exits are required from the room or \nstory (see Sections 1006.2 and 1006.3), the \nstraight-line distance between the thresholds of \nthe doors must be at least one-half of the \nmaximum \ndiagonal \ndimension \n[see \nCommentary Figure 1007.1.1(1)]. \n \nWhile technical proof is not available to \nsubstantiate this method of determining \nremoteness, it has been found to be realistic \nand practical for most building designs. \nBuildings with exits in a center core and \noccupied spaces around the perimeter are \naddressed in Exception 1. \n \nIf a scissor stairway is utilized, regardless of the \nseparation of the two entrances, the scissor \nstairway may only be counted as one exit. Two \nindependent \nstairways \nwithin \nthe \nsame \nenclosure could result in both stairways being \nunusable in an emergency where smoke \npenetrates the single enclosure (see the \ndefinition for “Scissor stairways” in Chapter 2). \nInterlocking stairways that occur over the same \nbuilding \nfootprint \nbut \nwithin \nseparate \nenclosures are not scissor stairways and can \ncount as two independent exits. Due to \nconcern about smoke migration, careful review \nof the construction details and verification that \nthey meet all the provisions for fire barriers and \nhorizontal assemblies must be made. Of \nspecial concern would be the provisions for \ncontinuity, penetrations and joints. \n \nThe entrance to the enclosures for exit \nstairways or ramps shall meet the same \narrangement as exit and exit access doorways. \nThe need for exits to be independent of each \nother cannot be overstated. \n \nIn Exception 1, a method of permitting the \ndistance between exits to be measured along \na complying corridor connecting the enclosure \nfor the exit stairway or ramp has served to \nmitigate the disruption to this design concept \n[see Commentary Figure 1007.1.1(2)]. \n \nAs reflected in Exception 2, the protection \nprovided by an automatic sprinkler system can \nreduce the threat of fire buildup so that the \nreduction in remoteness to one-third of the \ndiagonal dimension is not unreasonable, based \non the presumption that it provides the \noccupants with an acceptable level of safety \nfrom \nfire \n[see \nCommentary \nFigure \n1007.1.1(3)]. The automatic sprinkler system \nmust be installed throughout the building in \naccordance with NFPA 13 or 13R. This \nreduced separation (one-third diagonal) may \nalso be used when applying the requirements \nof Exception 1. \n \nIn applying the provisions of this section, it is \nimportant to recognize any convergence of \negress paths that may exist. Commentary \nFigure 1007.1.1(4) illustrates an assembly \nroom with remotely located exit access doors, \nbut the doors from the entire space are not \nconsidered remote in accordance with this \nsection. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n666 \n \nexits (see Section 1026), while not providing \ndirect access to the outside of the structure, do \nmove occupants to another “building” by \nmoving through a fire wall (see Section 1028.2, \nException 3) or into a refuge area protected by \nfire \nbarriers \nand \nhorizontal \nassemblies. \nHorizontal exits are commonly used in \nhospitals and jails for a defend-in-place type of \nprotection. \n1007.1.1 \nTwo \nexits \nor \nexit \naccess \ndoorways. Where two exits, exit access doorways, \nexit access stairways or ramps, or any combination \nthereof, are required from any portion of the exit \naccess, they shall be placed a distance apart equal to \nnot less than one-half of the length of the maximum \noverall diagonal dimension of the building or area \nto be served measured in a straight line between \nthem. Interlocking or scissor stairways shall be \ncounted as one exit stairway. \nExceptions: \n1. Where interior exit stairways or ramps are \ninterconnected by a 1-hour fire-resistance-\nrated \ncorridor \nconforming \nto \nthe \nrequirements of Section 1020, the required \nexit separation shall be measured along the \nshortest direct line of travel within the \ncorridor. \n2. Where a building is equipped throughout \nwith an automatic sprinkler system in \naccordance \nwith Section \n903.3.1.1 \nor \n903.3.1.2, the separation distance shall be not \nless than one-third of the length of the \nmaximum overall diagonal dimension of the \narea served.",
      "commentary": "This section provides a method to determine, \nquantitatively, remoteness between exits and \nexit access doors based on the dimensional \ncharacteristics of the space served. This \nmeasure has been common practice for some \nyears with significant success. Very simply, the \nmethod involves determining the maximum \ndimension between any two points in a story or \na room (e.g., a diagonal between opposite \ncorners in a rectangular room or story or the \ndiameter in a circular room or story). If two \ndoors or exits are required from the room or \nstory (see Sections 1006.2 and 1006.3), the \nstraight-line distance between the thresholds of \nthe doors must be at least one-half of the \nmaximum \ndiagonal \ndimension \n[see \nCommentary Figure 1007.1.1(1)]. \n \nWhile technical proof is not available to \nsubstantiate this method of determining \nremoteness, it has been found to be realistic \nand practical for most building designs. \nBuildings with exits in a center core and \noccupied spaces around the perimeter are \naddressed in Exception 1. \n \nIf a scissor stairway is utilized, regardless of the \nseparation of the two entrances, the scissor \nstairway may only be counted as one exit. Two \nindependent \nstairways \nwithin \nthe \nsame \nenclosure could result in both stairways being \nunusable in an emergency where smoke \npenetrates the single enclosure (see the \ndefinition for “Scissor stairways” in Chapter 2). \nInterlocking stairways that occur over the same \nbuilding \nfootprint \nbut \nwithin \nseparate \nenclosures are not scissor stairways and can \ncount as two independent exits. Due to \nconcern about smoke migration, careful review \nof the construction details and verification that \nthey meet all the provisions for fire barriers and \nhorizontal assemblies must be made. Of \nspecial concern would be the provisions for \ncontinuity, penetrations and joints. \n \nThe entrance to the enclosures for exit \nstairways or ramps shall meet the same \narrangement as exit and exit access doorways. \nThe need for exits to be independent of each \nother cannot be overstated. \n \nIn Exception 1, a method of permitting the \ndistance between exits to be measured along \na complying corridor connecting the enclosure \nfor the exit stairway or ramp has served to \nmitigate the disruption to this design concept \n[see Commentary Figure 1007.1.1(2)]. \n \nAs reflected in Exception 2, the protection \nprovided by an automatic sprinkler system can \nreduce the threat of fire buildup so that the \nreduction in remoteness to one-third of the \ndiagonal dimension is not unreasonable, based \non the presumption that it provides the \noccupants with an acceptable level of safety \nfrom \nfire \n[see \nCommentary \nFigure \n1007.1.1(3)]. The automatic sprinkler system \nmust be installed throughout the building in \naccordance with NFPA 13 or 13R. This \nreduced separation (one-third diagonal) may \nalso be used when applying the requirements \nof Exception 1. \n \nIn applying the provisions of this section, it is \nimportant to recognize any convergence of \negress paths that may exist. Commentary \nFigure 1007.1.1(4) illustrates an assembly \nroom with remotely located exit access doors, \nbut the doors from the entire space are not \nconsidered remote in accordance with this \nsection. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1007"
    },
    {
      "page": 97,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n667 \n \n1007.1.1.1 \nMeasurement \npoint. \nThe \nseparation distance required in Section 1007.1.1 \nshall be measured in accordance with the following: \n1. The separation distance to exit or exit access \ndoorways shall be measured to any point \nalong the width of the doorway. \n2.  The separation distance to exit access \nstairways shall be measured to the closest \nriser. \n3. The separation distance to exit access ramps \nshall be measured to the start of the ramp run. \n❖ \nWhere exit access stairways are permitted to \nbe unenclosed, the remoteness measurement \nfor doorways shall begin at the top riser of the \nunenclosed stairway; this is consistent with the \nexit access travel distance measurement in \nSection 1017.3. Where an open ramp is used, \nthe separation is measured to where the slope \nof the ramp starts. Where a rated enclosure is \nprovided, distances are measured to the door \nof the enclosure. Historically, exit access travel \ndistance was measured to the center of the \ndoor, ramp or stairway; however, there is an \nallowance for that point to be at any location \nalong the door, stairway or ramp. The intent is \nto reduce subjectivity in the determination of \nexit/exit access configuration. The result is that \na designer could literally measure to the far \nextreme edge of the two doorways leading out \nof a room to meet the separation requirements. \n1007.1.2 \nThree or more exits or exit access \ndoorways. Where access to three or more exits is \nrequired, not less than two exit or exit access \ndoorways shall be arranged in accordance with the \nprovisions of Section 1007.1.1. Additional required \nexit or exit access doorways shall be arranged a \nreasonable distance apart so that if one becomes \nblocked, the others will be available. \n❖ \nWhere there are three or more required exits \nfrom a story or exit access doors from a room, \nthey are to be analyzed identically to the \nmethod described in Section 1007.1.1. Two of \nthe exits or exit access doors must meet the \nremoteness test. Any additional exits or exit \naccess doors can be located anywhere within \nthe \nfloor \nplan \nthat \nmeets \nthe \ncode \nrequirements, \nincluding \nindependence, \naccessibility, capacity and continuity. \n \nThere is no specific separation requirement \nprovided in Section 1007.1.2 for the third exit, \nbut the exits must be located so that one fire \nevent will not block two exits; thus, two doors \nimmediately adjacent would not be acceptable. \nThe appropriate separation is subjective and \nwould be partially dependent on the layout of \nthe space. Using some other provisions in the \ncode for guidance can help. Section 1005.5 \nstates that multiple means of egress need to be \nsized such that the loss of any one will not \nreduce the capacity below 50 percent. This \nintent is repeated for an assembly space with \nmore than 300 occupants. Sections 1030.2 and \n1030.3 can require this space to have a main \nexit that accommodates one-half of the total \noccupant load and then require the balance of \nthe exits (means of egress) to provide for the \nremaining one-half of the occupant load. The \n“main exit” is typically the result of a single \n“main entrance” for fee or ticket entry. If there \nis not a main exit, Sections 1030.2 and 1030.3 \npermit the means of egress to be “distributed \naround the perimeter of the building.” \n1007.1.3 \nRemoteness \nof \nexit \naccess \nstairways or ramps. Where two exit access \nstairways or ramps provide the required means of \negress to exits at another story, the required \nseparation distance shall be maintained for all \nportions of such exit access stairways or ramps. \n❖ \nThese provisions are intended to prohibit open \nstairways and ramps that meet the separation \ndistance at the first riser or start of the ramp run \nfrom converging toward one another such that \nthe separation distance is reduced as the \noccupants follow the egress path to the lower \nlevel. Exit access stairways and ramps have to \nmaintain the separation distance until the travel \nto \nthe \nlower \nfloor \nis \ncomplete \n(see \nCommentary Figure 1007.1.3). \n1007.1.3.1 \n Three or more exit access \nstairways or ramps. Where more than two exit \naccess stairways or ramps provide the required \nmeans of egress, not less than two shall be arranged \nin accordance with Section 1007.1.3. \n❖ \nSee the commentary to Section 1007.1.3, \nRemoteness of exit access stairways and \nramps. \n \nSECTION 1008 MEANS OF EGRESS \nILLUMINATION \n1008.1 Means \nof \negress \nillumination. \nIllumination shall be provided in the means of \negress in accordance with Section 1008.2. Under \nemergency power, means of egress illumination \nshall comply with Section 1008.3. \n❖ \nThis \nsection \nis \nsplit \ninto \ntwo \ndistinct \nrequirements: Section 1008.2 for egress \nlighting during typical lighting situations and \nSection \n1008.3 \nfor \negress \nlighting \nfor \nemergencies where the building has lost \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n667 \n \n1007.1.1.1 \nMeasurement \npoint. \nThe \nseparation distance required in Section 1007.1.1 \nshall be measured in accordance with the following: \n1. The separation distance to exit or exit access \ndoorways shall be measured to any point \nalong the width of the doorway. \n2.  The separation distance to exit access \nstairways shall be measured to the closest \nriser. \n3. The separation distance to exit access ramps \nshall be measured to the start of the ramp run.",
      "commentary": "Where exit access stairways are permitted to \nbe unenclosed, the remoteness measurement \nfor doorways shall begin at the top riser of the \nunenclosed stairway; this is consistent with the \nexit access travel distance measurement in \nSection 1017.3. Where an open ramp is used, \nthe separation is measured to where the slope \nof the ramp starts. Where a rated enclosure is \nprovided, distances are measured to the door \nof the enclosure. Historically, exit access travel \ndistance was measured to the center of the \ndoor, ramp or stairway; however, there is an \nallowance for that point to be at any location \nalong the door, stairway or ramp. The intent is \nto reduce subjectivity in the determination of \nexit/exit access configuration. The result is that \na designer could literally measure to the far \nextreme edge of the two doorways leading out \nof a room to meet the separation requirements. \n1007.1.2 \nThree or more exits or exit access \ndoorways. Where access to three or more exits is \nrequired, not less than two exit or exit access \ndoorways shall be arranged in accordance with the \nprovisions of Section 1007.1.1. Additional required \nexit or exit access doorways shall be arranged a \nreasonable distance apart so that if one becomes \nblocked, the others will be available.\n\n❖ Where there are three or more required exits \nfrom a story or exit access doors from a room, \nthey are to be analyzed identically to the \nmethod described in Section 1007.1.1. Two of \nthe exits or exit access doors must meet the \nremoteness test. Any additional exits or exit \naccess doors can be located anywhere within \nthe \nfloor \nplan \nthat \nmeets \nthe \ncode \nrequirements, \nincluding \nindependence, \naccessibility, capacity and continuity. \n \nThere is no specific separation requirement \nprovided in Section 1007.1.2 for the third exit, \nbut the exits must be located so that one fire \nevent will not block two exits; thus, two doors \nimmediately adjacent would not be acceptable. \nThe appropriate separation is subjective and \nwould be partially dependent on the layout of \nthe space. Using some other provisions in the \ncode for guidance can help. Section 1005.5 \nstates that multiple means of egress need to be \nsized such that the loss of any one will not \nreduce the capacity below 50 percent. This \nintent is repeated for an assembly space with \nmore than 300 occupants. Sections 1030.2 and \n1030.3 can require this space to have a main \nexit that accommodates one-half of the total \noccupant load and then require the balance of \nthe exits (means of egress) to provide for the \nremaining one-half of the occupant load. The \n“main exit” is typically the result of a single \n“main entrance” for fee or ticket entry. If there \nis not a main exit, Sections 1030.2 and 1030.3 \npermit the means of egress to be “distributed \naround the perimeter of the building.” \n1007.1.3 \nRemoteness \nof \nexit \naccess \nstairways or ramps. Where two exit access \nstairways or ramps provide the required means of \negress to exits at another story, the required \nseparation distance shall be maintained for all \nportions of such exit access stairways or ramps.\n\n❖ These provisions are intended to prohibit open \nstairways and ramps that meet the separation \ndistance at the first riser or start of the ramp run \nfrom converging toward one another such that \nthe separation distance is reduced as the \noccupants follow the egress path to the lower \nlevel. Exit access stairways and ramps have to \nmaintain the separation distance until the travel \nto \nthe \nlower \nfloor \nis \ncomplete \n(see \nCommentary Figure 1007.1.3). \n1007.1.3.1 \n Three or more exit access \nstairways or ramps. Where more than two exit \naccess stairways or ramps provide the required \nmeans of egress, not less than two shall be arranged \nin accordance with Section 1007.1.3.\n\n❖ See the commentary to Section 1007.1.3, \nRemoteness of exit access stairways and \nramps. \n \nSECTION 1008 MEANS OF EGRESS \nILLUMINATION \n1008.1 Means \nof \negress \nillumination. \nIllumination shall be provided in the means of \negress in accordance with Section 1008.2. Under \nemergency power, means of egress illumination \nshall comply with Section 1008.3.\n\n❖ This \nsection \nis \nsplit \ninto \ntwo \ndistinct \nrequirements: Section 1008.2 for egress \nlighting during typical lighting situations and \nSection \n1008.3 \nfor \negress \nlighting \nfor \nemergencies where the building has lost \n-",
      "chapter_id": "ch10",
      "section_id": "sec1008"
    },
    {
      "page": 98,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n668 \n \nnormal power. \n1008.2 Illumination required. The means of \negress serving a room or space shall be illuminated \nat all times that the room or space is occupied. \nExceptions: \n1. Occupancies in Group U. \n2. Aisle ACCESSWAYS in Group A. \n3. Dwelling units and sleeping units in Groups \nR-1, R-2 and R-3. \n4. Sleeping units of Group I occupancies. \n❖ \nAll portions of the means of egress serving a \nspace must be illuminated by artificial lighting \nwhen that space is occupied, so that the paths \nof exit travel are always visible and available \nfor evacuation of the occupants during \nemergencies. The intent is to allow portions of \na building to have the lights turned off when \nthat portion is unoccupied. \n \nThree of the exceptions are for occupancies \nwhere the constant illumination of the means of \negress would interfere with the use of the \nspace, such as sleeping areas or theater \nseating during a performance. \n \nBear in mind that means of egress lighting is \nnot emergency lighting. For emergency lighting \nrequirements, see Section 1008.3. \n \nThe high-rise provisions in SBC 201 Section \n403 utilize the means of egress lighting and \nemergency lighting in this section. High-rise \nbuildings containing Groups A, B, E, I-1, M and \nR-1 also require a secondary backup system of \nluminous \negress \npath \nmarkings \nwithin \nenclosed exit \nstairways \n(Section \n1025). \nSection 1025.5 requires the enclosed exit \nstairways to be illuminated for 60 minutes prior \nto the daily occupancy and during the entire \ntime the building is occupied so that the self-\nluminous markings can charge. In a building \nthat is always occupied, such as an assisted \nliving facility, this would require at least some \nof the lights in the stairway to be on 24 hours \nper day. See Section 1008.2.1 for additional \nstairway lighting requirements. \n1008.2.1 \n Illumination level under normal \npower. The means of egress illumination level shall \nbe not less than 11 lux at the walking surface. Along \nexit access stairways, exit stairways and at their \nrequired landings, the illumination level shall be not \nless than 108 lux at the walking surface when the \nstairway is in use. \nException: For auditoriums, theaters, concert or \nopera halls and similar assembly occupancies, the \nillumination at the walking surface is permitted to \nbe reduced during performances by one of the \nfollowing methods provided that the required \nillumination \nis \nautomatically \nrestored \nupon \nactivation of a premises’ fire alarm system: \n1. Externally illuminated walking surfaces shall \nbe permitted to be illuminated to not less than \n2.2 lux. \n2. Steps, landings and the sides of ramps shall \nbe permitted to be marked with self-luminous \nmaterials \nin accordance with Sections \n1025.2.1, 1025.2.2 and 1025.2.4 by systems \nlisted in accordance with UL 1994. \n❖ \nThe intensity of lighting along the entire means \nof egress, including private offices, open plan \nspaces, aisles, corridors and passageways, \nexit stairways, exit doors and places of exit \ndischarge at the walking surface or floor level, \nmust not be less than 11 lux. 11 lux is \napproximately the same lighting level as found \noutdoors at twilight. It has been found that even \nthis relatively low level of lighting renders \nenough visibility for occupants to evacuate a \nbuilding safely. These requirements are for \nwhen the space is occupied (Section 1008.2). \nThus, a private office can have a switch at the \ndoor out of the office so that when the lights are \nswitched on by the person entering the room, \nthe \noffice \nwill \nmeet \nthe \nillumination \nrequirements. If a building is occupied 24 hours \na day, like a hotel, typically the lighting levels in \nthe corridors and lobby areas always have \nenough lights on to meet the 11 lux \nrequirement. Motion sensors may be utilized in \nrooms or spaces to turn on lights or increase \nthe lighting level. To improve visibility and \nsafety in the exit stairways, when someone \nmoves onto the stairway, lighting levels must \nincrease to at least 108 Lux. \n \nIt is important to note that this lighting level is \nmeasured at the floor in order to make the floor \nsurface visible. Levels of illumination above the \nfloor may be higher or lower, thus allowing \nlights along steps to be used rather than \ngeneral area lighting. \n \nThe \nexception \naddresses \nassembly \noccupancies where low light level is needed for \nthe function of the space. It is not the intent of \nthe exception to require a fire alarm system but \nto require a connection to the egress lighting \nwhere a fire alarm system is provided. There \nare two options for that path lighting. Per \nException 1, the level of intensity of aisle \nlighting in such spaces may be reduced to 2.2 \nlux, but only during the time of a performance. \nThis intensity of illumination is sufficient to \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n668 \n \nnormal power. \n1008.2 Illumination required. The means of \negress serving a room or space shall be illuminated \nat all times that the room or space is occupied. \nExceptions: \n1. Occupancies in Group U. \n2. Aisle ACCESSWAYS in Group A. \n3. Dwelling units and sleeping units in Groups \nR-1, R-2 and R-3. \n4. Sleeping units of Group I occupancies.",
      "commentary": "All portions of the means of egress serving a \nspace must be illuminated by artificial lighting \nwhen that space is occupied, so that the paths \nof exit travel are always visible and available \nfor evacuation of the occupants during \nemergencies. The intent is to allow portions of \na building to have the lights turned off when \nthat portion is unoccupied. \n \nThree of the exceptions are for occupancies \nwhere the constant illumination of the means of \negress would interfere with the use of the \nspace, such as sleeping areas or theater \nseating during a performance. \n \nBear in mind that means of egress lighting is \nnot emergency lighting. For emergency lighting \nrequirements, see Section 1008.3. \n \nThe high-rise provisions in SBC 201 Section \n403 utilize the means of egress lighting and \nemergency lighting in this section. High-rise \nbuildings containing Groups A, B, E, I-1, M and \nR-1 also require a secondary backup system of \nluminous \negress \npath \nmarkings \nwithin \nenclosed exit \nstairways \n(Section \n1025). \nSection 1025.5 requires the enclosed exit \nstairways to be illuminated for 60 minutes prior \nto the daily occupancy and during the entire \ntime the building is occupied so that the self-\nluminous markings can charge. In a building \nthat is always occupied, such as an assisted \nliving facility, this would require at least some \nof the lights in the stairway to be on 24 hours \nper day. See Section 1008.2.1 for additional \nstairway lighting requirements. \n1008.2.1 \n Illumination level under normal \npower. The means of egress illumination level shall \nbe not less than 11 lux at the walking surface. Along \nexit access stairways, exit stairways and at their \nrequired landings, the illumination level shall be not \nless than 108 lux at the walking surface when the \nstairway is in use. \nException: For auditoriums, theaters, concert or \nopera halls and similar assembly occupancies, the \nillumination at the walking surface is permitted to \nbe reduced during performances by one of the \nfollowing methods provided that the required \nillumination \nis \nautomatically \nrestored \nupon \nactivation of a premises’ fire alarm system: \n1. Externally illuminated walking surfaces shall \nbe permitted to be illuminated to not less than \n2.2 lux. \n2. Steps, landings and the sides of ramps shall \nbe permitted to be marked with self-luminous \nmaterials \nin accordance with Sections \n1025.2.1, 1025.2.2 and 1025.2.4 by systems \nlisted in accordance with UL 1994.\n\n❖ The intensity of lighting along the entire means \nof egress, including private offices, open plan \nspaces, aisles, corridors and passageways, \nexit stairways, exit doors and places of exit \ndischarge at the walking surface or floor level, \nmust not be less than 11 lux. 11 lux is \napproximately the same lighting level as found \noutdoors at twilight. It has been found that even \nthis relatively low level of lighting renders \nenough visibility for occupants to evacuate a \nbuilding safely. These requirements are for \nwhen the space is occupied (Section 1008.2). \nThus, a private office can have a switch at the \ndoor out of the office so that when the lights are \nswitched on by the person entering the room, \nthe \noffice \nwill \nmeet \nthe \nillumination \nrequirements. If a building is occupied 24 hours \na day, like a hotel, typically the lighting levels in \nthe corridors and lobby areas always have \nenough lights on to meet the 11 lux \nrequirement. Motion sensors may be utilized in \nrooms or spaces to turn on lights or increase \nthe lighting level. To improve visibility and \nsafety in the exit stairways, when someone \nmoves onto the stairway, lighting levels must \nincrease to at least 108 Lux. \n \nIt is important to note that this lighting level is \nmeasured at the floor in order to make the floor \nsurface visible. Levels of illumination above the \nfloor may be higher or lower, thus allowing \nlights along steps to be used rather than \ngeneral area lighting. \n \nThe \nexception \naddresses \nassembly \noccupancies where low light level is needed for \nthe function of the space. It is not the intent of \nthe exception to require a fire alarm system but \nto require a connection to the egress lighting \nwhere a fire alarm system is provided. There \nare two options for that path lighting. Per \nException 1, the level of intensity of aisle \nlighting in such spaces may be reduced to 2.2 \nlux, but only during the time of a performance. \nThis intensity of illumination is sufficient to \n-",
      "chapter_id": "ch10",
      "section_id": "sec403"
    },
    {
      "page": 99,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n669 \n \ndistinguish the aisles and stairs leading to the \negress doors and not be a source of distraction \nduring a performance. The option in Exception \n2 allows for internally illuminated luminous path \nstripes \n(see \nSection \n1025). \nSince \nthe \nillumination in the space between shows and \nthe duration of the shows may not be \ncompatible with luminous path markings that \ncharge from a light source, this option is \ncurrently not permitted. \n1008.2.2 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies where two or more exits are required, \non the exterior landings required by Section \n1010.1.5, means of egress illumination levels for \nthe exit discharge shall be provided such that failure \nof a single lamp in a luminaire shall not reduce the \nillumination level on that landing to less than 11 \nlux. \n❖ \nSection 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. Often, when moving to the \noutside of the building, the lighting from the \nparking lot or street lights will sufficiently light \nthe exit discharge without additional lighting \nfrom the building itself. The transition of moving \nfrom a lighted space to the outside may be an \nissue at the exit door; therefore, many facilities \ndo provide a light over the exit door on the \noutside. For hospitals, the fixture provided \nmust have at least two light bulbs so that if one \nburns out, the other will still provide sufficient \nlight for this transition. \n \nWhile this requirement is limited to Group I-2, \nto reduce potential hazards at this important \njuncture, this could be considered best practice \nfor other occupancies. \n1008.2.3 \nExit discharge. Illumination shall \nbe provided along the path of travel for the exit \ndischarge from each exit to the public way. \nException: Illumination shall not be required \nwhere the path of the exit discharge meets both of \nthe following requirements: \n1. The path of exit discharge is illuminated from \nthe exit to a safe dispersal area complying \nwith Section 1028.5. \n2. A dispersal area shall be illuminated to a \nlevel not less than 11 lux at the walking \nsurface. \n❖ \nSection 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. On large parcels and where \nbuildings are constructed on private campuses \n(i.e., \nbusiness \nparks, \nhospital \ncomplex, \ncollege/university), \nthe \nneed \nto \nprovide \nrequired lighting to the public way can be \nsignificant. Often, when moving to the outside \nof the building, the lighting from the parking lot \nor street lights will sufficiently light the exit \ndischarge without additional lighting from the \nbuilding itself. \n \nThe exception allows for the option of providing \na route to a safe dispersal area rather than a \npublic way in places that do not have the typical \nstreets around buildings, but may have large \nopen areas. Examples would be college \ncampuses. \n1008.3 Emergency power for illumination. The \npower supply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply. \n❖ \nThe main routes for means of egress must be \nilluminated in times of emergency where \noccupants must have a lighted path of exit \ntravel in order to evacuate the building safely. \nThe code is very specific in the description of \nthe areas that are required to be illuminated by \nthe emergency, not the standby, power system \n(see SBC 201 Section 2702.2.13). \n1008.3.1 \nGeneral. In the event of power \nsupply failure in rooms and spaces that require two \nor more means of egress, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Aisles. \n2. Corridors. \n3. Exit access stairways and ramps. \n❖ \nWhere two or more ways out (i.e., exits or \naccess to exits) are required from a room or \nspace, emergency lighting must be provided \nalong aisles, corridors, exit access stairways \nand ramps within the space. It is not the intent \nto require the entire space to be lit as during \nnormal use situations addressed in Section \n1008.2. However, the main egress paths out of \nthe two exit spaces must be illuminated. This \nwould always include the main corridor in a \nstory with two or more required exits and could \ninclude paths off that main corridor. For \nexample, an aisle in an open office plan must \nbe illuminated with emergency lighting, but not \nthe path within individual offices that egress \nthrough the open area. Open exit access \nstairways from a mezzanine (as permitted by \nSections 1006.2 and 1019.3) and the route \nfrom the bottom of the stairway to the exit must \nalso be illuminated. \n1008.3.2 \nBuildings. In the event of power \nsupply failure, in buildings that require two or more \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n669 \n \ndistinguish the aisles and stairs leading to the \negress doors and not be a source of distraction \nduring a performance. The option in Exception \n2 allows for internally illuminated luminous path \nstripes \n(see \nSection \n1025). \nSince \nthe \nillumination in the space between shows and \nthe duration of the shows may not be \ncompatible with luminous path markings that \ncharge from a light source, this option is \ncurrently not permitted. \n1008.2.2 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies where two or more exits are required, \non the exterior landings required by Section \n1010.1.5, means of egress illumination levels for \nthe exit discharge shall be provided such that failure \nof a single lamp in a luminaire shall not reduce the \nillumination level on that landing to less than 11 \nlux.",
      "commentary": "Section 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. Often, when moving to the \noutside of the building, the lighting from the \nparking lot or street lights will sufficiently light \nthe exit discharge without additional lighting \nfrom the building itself. The transition of moving \nfrom a lighted space to the outside may be an \nissue at the exit door; therefore, many facilities \ndo provide a light over the exit door on the \noutside. For hospitals, the fixture provided \nmust have at least two light bulbs so that if one \nburns out, the other will still provide sufficient \nlight for this transition. \n \nWhile this requirement is limited to Group I-2, \nto reduce potential hazards at this important \njuncture, this could be considered best practice \nfor other occupancies. \n1008.2.3 \nExit discharge. Illumination shall \nbe provided along the path of travel for the exit \ndischarge from each exit to the public way. \nException: Illumination shall not be required \nwhere the path of the exit discharge meets both of \nthe following requirements: \n1. The path of exit discharge is illuminated from \nthe exit to a safe dispersal area complying \nwith Section 1028.5. \n2. A dispersal area shall be illuminated to a \nlevel not less than 11 lux at the walking \nsurface.\n\n❖ Section 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. On large parcels and where \nbuildings are constructed on private campuses \n(i.e., \nbusiness \nparks, \nhospital \ncomplex, \ncollege/university), \nthe \nneed \nto \nprovide \nrequired lighting to the public way can be \nsignificant. Often, when moving to the outside \nof the building, the lighting from the parking lot \nor street lights will sufficiently light the exit \ndischarge without additional lighting from the \nbuilding itself. \n \nThe exception allows for the option of providing \na route to a safe dispersal area rather than a \npublic way in places that do not have the typical \nstreets around buildings, but may have large \nopen areas. Examples would be college \ncampuses. \n1008.3 Emergency power for illumination. The \npower supply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply.\n\n❖ The main routes for means of egress must be \nilluminated in times of emergency where \noccupants must have a lighted path of exit \ntravel in order to evacuate the building safely. \nThe code is very specific in the description of \nthe areas that are required to be illuminated by \nthe emergency, not the standby, power system \n(see SBC 201 Section 2702.2.13). \n1008.3.1 \nGeneral. In the event of power \nsupply failure in rooms and spaces that require two \nor more means of egress, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Aisles. \n2. Corridors. \n3. Exit access stairways and ramps.\n\n❖ Where two or more ways out (i.e., exits or \naccess to exits) are required from a room or \nspace, emergency lighting must be provided \nalong aisles, corridors, exit access stairways \nand ramps within the space. It is not the intent \nto require the entire space to be lit as during \nnormal use situations addressed in Section \n1008.2. However, the main egress paths out of \nthe two exit spaces must be illuminated. This \nwould always include the main corridor in a \nstory with two or more required exits and could \ninclude paths off that main corridor. For \nexample, an aisle in an open office plan must \nbe illuminated with emergency lighting, but not \nthe path within individual offices that egress \nthrough the open area. Open exit access \nstairways from a mezzanine (as permitted by \nSections 1006.2 and 1019.3) and the route \nfrom the bottom of the stairway to the exit must \nalso be illuminated. \n1008.3.2 \nBuildings. In the event of power \nsupply failure, in buildings that require two or more \n-",
      "chapter_id": "ch10",
      "section_id": "sec403"
    },
    {
      "page": 100,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n670 \n \nexits or access to exits, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Interior exit access stairways and ramps. \n2. Interior and exterior exit stairways and \nramps. \n3. Exit passageways. \n4. Vestibules and areas on the level of discharge \nused for exit discharge in accordance with \nSection 1028.2. \n5. Exterior landings as required by Section \n1010.1.5 for exit doorways that lead directly \nto the exit discharge. \n❖ \nWhere two or more ways out (i.e., exits or \naccess to exits) are required from a story, \nessential portions of the interior egress system \nmust be illuminated. This includes: \n• Exit access stairways from a story (as \npermitted by Sections 1006.3 and 1019.3) as \nwell as the route from the bottom of the \nstairway to the exit (see Section 1008.3.1). \n• All exit stairways and ramps along their entire \nlength. \n• Exit passageways (Section 1024) used in \nfacilities with long travel distances, such as \nmalls, or as an extension of the exit stairway \nenclosure. \n• Means of egress systems that use exit \nbalconies (see Section 1021) or open exterior \nexit stairways or ramps (see Section 1027). \n• Interior exit discharge elements, such as \nlobbies and vestibules (see Section 1028.2), \nwhere stairways discharge into these elements \ninstead of directly to the exterior of a building. \n• Exterior landings at exit doors leading to the \nexit discharge. Note that only the portion of the \nexterior discharge that is immediately adjacent \nto the building exit discharge door is required \nto have emergency illumination and not the \nentire exterior discharge path to the public \nway. \n1008.3.3 \nRooms and spaces. In the event of \npower supply failure, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Electrical equipment rooms. \n2. Fire command centers. \n3. Fire pump rooms. \n4. Generator rooms. \n5. Public restrooms with an area greater than 28 \nm2. \n❖ \nThe intent of Items 1 through 4 is to have \nemergency lighting in areas significant for \nemergency \nresponders \nor \nmaintenance \npersonnel who may be trying to locate and fix \nthe loss of power issue for the building. \n \nItem 5 requires an emergency light in large \nrestrooms. Given the activity, people may need \nsome illumination to quickly get themselves \nready to be able to evacuate. \n1008.3.4 \nDuration. The emergency power \nsystem shall provide power for a duration of not less \nthan 90 minutes and shall consist of storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 2702 of SBC \n201. \n❖ \nSo that there will be a continuing source of \nelectrical \nenergy \nfor \nmaintaining \nthe \nillumination of the means of egress when there \nis a loss of the main power supply, the means \nof egress lighting system must be connected to \nan emergency electrical system that consists of \nstorage batteries, unit equipment or an on-site \ngenerator. This emergency power-generating \nfacility must be capable of supplying electricity \nfor at least 90 minutes, thereby giving the \noccupants \nsufficient \ntime \nto \nleave \nthe \npremises. In most cases, where the loss of the \nmain electrical supply is attributed to a \nmalfunction in the distribution system of the \nelectric power company, experience has \nshown that such power outages do not usually \nlast as long as 90 minutes. \n \nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only require a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \n1008.3.5 \nIllumination \nlevel \nunder \nemergency power. Emergency lighting facilities \nshall be arranged to provide initial illumination that \nis not less than an average of 11 lux and a minimum \nat any point of 1 lux measured along the path of \negress at floor level. Illumination levels shall be \npermitted to decline to 6 lux average and a \nminimum at any point of 0.6 lux at the end of the \nemergency lighting time duration. A maximum-to-\nminimum illumination uniformity ratio of 40 to 1 \nshall not be exceeded. In Group I-2 occupancies, \nfailure of any single lighting unit shall not reduce \nthe illumination level to less than 2.2 lux. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n670 \n \nexits or access to exits, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Interior exit access stairways and ramps. \n2. Interior and exterior exit stairways and \nramps. \n3. Exit passageways. \n4. Vestibules and areas on the level of discharge \nused for exit discharge in accordance with \nSection 1028.2. \n5. Exterior landings as required by Section \n1010.1.5 for exit doorways that lead directly \nto the exit discharge.",
      "commentary": "Where two or more ways out (i.e., exits or \naccess to exits) are required from a story, \nessential portions of the interior egress system \nmust be illuminated. This includes: \n• Exit access stairways from a story (as \npermitted by Sections 1006.3 and 1019.3) as \nwell as the route from the bottom of the \nstairway to the exit (see Section 1008.3.1). \n• All exit stairways and ramps along their entire \nlength. \n• Exit passageways (Section 1024) used in \nfacilities with long travel distances, such as \nmalls, or as an extension of the exit stairway \nenclosure. \n• Means of egress systems that use exit \nbalconies (see Section 1021) or open exterior \nexit stairways or ramps (see Section 1027). \n• Interior exit discharge elements, such as \nlobbies and vestibules (see Section 1028.2), \nwhere stairways discharge into these elements \ninstead of directly to the exterior of a building. \n• Exterior landings at exit doors leading to the \nexit discharge. Note that only the portion of the \nexterior discharge that is immediately adjacent \nto the building exit discharge door is required \nto have emergency illumination and not the \nentire exterior discharge path to the public \nway. \n1008.3.3 \nRooms and spaces. In the event of \npower supply failure, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Electrical equipment rooms. \n2. Fire command centers. \n3. Fire pump rooms. \n4. Generator rooms. \n5. Public restrooms with an area greater than 28 \nm2.\n\n❖ The intent of Items 1 through 4 is to have \nemergency lighting in areas significant for \nemergency \nresponders \nor \nmaintenance \npersonnel who may be trying to locate and fix \nthe loss of power issue for the building. \n \nItem 5 requires an emergency light in large \nrestrooms. Given the activity, people may need \nsome illumination to quickly get themselves \nready to be able to evacuate. \n1008.3.4 \nDuration. The emergency power \nsystem shall provide power for a duration of not less \nthan 90 minutes and shall consist of storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 2702 of SBC \n201.\n\n❖ So that there will be a continuing source of \nelectrical \nenergy \nfor \nmaintaining \nthe \nillumination of the means of egress when there \nis a loss of the main power supply, the means \nof egress lighting system must be connected to \nan emergency electrical system that consists of \nstorage batteries, unit equipment or an on-site \ngenerator. This emergency power-generating \nfacility must be capable of supplying electricity \nfor at least 90 minutes, thereby giving the \noccupants \nsufficient \ntime \nto \nleave \nthe \npremises. In most cases, where the loss of the \nmain electrical supply is attributed to a \nmalfunction in the distribution system of the \nelectric power company, experience has \nshown that such power outages do not usually \nlast as long as 90 minutes. \n \nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only require a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \n1008.3.5 \nIllumination \nlevel \nunder \nemergency power. Emergency lighting facilities \nshall be arranged to provide initial illumination that \nis not less than an average of 11 lux and a minimum \nat any point of 1 lux measured along the path of \negress at floor level. Illumination levels shall be \npermitted to decline to 6 lux average and a \nminimum at any point of 0.6 lux at the end of the \nemergency lighting time duration. A maximum-to-\nminimum illumination uniformity ratio of 40 to 1 \nshall not be exceeded. In Group I-2 occupancies, \nfailure of any single lighting unit shall not reduce \nthe illumination level to less than 2.2 lux. \n-",
      "chapter_id": "ch10",
      "section_id": "sec2702"
    },
    {
      "page": 101,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n671 \n \n❖ \nThis section provides the criteria of the \nillumination levels of the emergency lighting \nsystem. The initial average level for the main \negress paths is the same as for the overall \nmeans of egress illumination in Section \n1008.2.1. \nThe \nreduction \nof \nillumination \nrecognizes the performance characteristics \nover time of some types of power supplies, \nsuch as batteries. The minimum levels are \nsufficient for the occupants to egress from the \nbuilding. In addition, the emergency lighting \nsystem is a secondary system that is spaced \nalong the main egress routes. It will not provide \nthe same level of general lighting over the route \nas what can be provided by the building lighting \nsystem. \n \nThe \nmaximum-to-minimum \nillumination \nuniformity ratio of 40 to 1 means that the \nvariation in the illumination levels is not to \nexceed that number. For example, a minimum \nof 0.6 lux would establish a maximum \nillumination of 24 lux in an adjacent area. This \nis to establish a variation limit such that the \nmeans of egress can be seen as a person \nwalks from bright to darker areas along the \negress path. \n \nGroup I-2 nursing homes and hospitals \ntypically use a defend-in-place strategy for \npatients and residents who require assistance \nfrom a staff trained in the fire safety and \nevacuation plans. Given the possible critical \nnature of some of the patients and the need to \nmove \nsome \npeople \nwith \nlife-sustaining \nequipment, there is an additional requirement \nthat the lighting in the main corridors and along \nthe \nexit \npath \nwill \nalways \nhave \nsome \nredundancy in the fixtures providing that \nillumination. This could be done with either two \nbulb fixtures or locating emergency lighting \nfixtures close enough that if one burned out, \nlight from fixtures on each side would overlap \nenough to not result in a dark spot. \nSECTION 1009 ACCESSIBLE MEANS \nOF EGRESS \n1009.1 Accessible means of egress required. \nAccessible means of egress shall comply with this \nsection. Accessible spaces shall be provided with \nnot less than one accessible means of egress. Where \nmore than one means of egress are required by \nSection 1006.2or 1006.3from any accessible space, \neach accessible portion of the space shall be served \nby not less than two accessible means of egress. \nExceptions: \n1. One accessible means of egress is required \nfrom an accessible mezzanine level in \naccordance with Section 1009.3, 1009.4 or \n1009.5. \n2. In assembly areas with ramped aisles or \nstepped aisles, one accessible means of \negress is permitted where the common path \nof travel is accessible and meets the \nrequirements in Section 1030.8. \n \nThe accessible means of egress locations may \nnot be near the accessible route used for \ningress into the building (see SBC 201 \nSections 1104 and 1105). For example, a two-\nstory building requires one accessible route to \nconnect all accessible spaces within the \nbuilding. The accessible route to the second \nlevel is typically by an elevator. During a fire \nemergency, persons with mobility impairments \non the second level should move to the exit \nstairways for assisted rescue, not back the way \nthey came in via the elevator. Signage at the \nelevator will direct occupants to an exit \nstairway. \n \nThis \nsection \nestablishes \nthe \nminimum \nrequirements for means of egress facilities \nserving all spaces that are required to be \naccessible to people with physical disabilities. \nPreviously, attention was focused on response \nto the civil-rights-based issue of providing \nadequate access for people with physical \ndisabilities into and throughout buildings. \nConcerns about life safety and evacuation of \npeople \nwith \nmobility \nimpairments \nwere \nfrequently cited as reasons for not embracing \nwidespread building accessibility, in the best \ninterests of the disabled community. \n \nThe provisions for accessible means of egress \nare predominantly, though not exclusively, \nintended to address the safety of persons with \na mobility impairment. These requirements \nreflect the balanced philosophy that accessible \nmeans of egress are to be provided for \noccupants who have gained access into the \nbuilding but are incapable of independently \nutilizing the typical means of egress facilities, \nsuch as the exit stairways. By making such \nprovisions, the code now addresses means of \negress for all building occupants, with and \nwithout physical disabilities. \n \nAny space that is not required by the code to \nbe accessible in accordance with Chapter 11 \nis not required to be provided with accessible \nmeans of egress. This may include an entire \nstory, a portion of a story, a mezzanine or an \nindividual room. For example, a mechanical \npenthouse is not required to be accessible in \naccordance with SBC 201 Section 1103.2.9; \ntherefore, the mechanical penthouse is not \nrequired to have an accessible means of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n671",
      "commentary": "This section provides the criteria of the \nillumination levels of the emergency lighting \nsystem. The initial average level for the main \negress paths is the same as for the overall \nmeans of egress illumination in Section \n1008.2.1. \nThe \nreduction \nof \nillumination \nrecognizes the performance characteristics \nover time of some types of power supplies, \nsuch as batteries. The minimum levels are \nsufficient for the occupants to egress from the \nbuilding. In addition, the emergency lighting \nsystem is a secondary system that is spaced \nalong the main egress routes. It will not provide \nthe same level of general lighting over the route \nas what can be provided by the building lighting \nsystem. \n \nThe \nmaximum-to-minimum \nillumination \nuniformity ratio of 40 to 1 means that the \nvariation in the illumination levels is not to \nexceed that number. For example, a minimum \nof 0.6 lux would establish a maximum \nillumination of 24 lux in an adjacent area. This \nis to establish a variation limit such that the \nmeans of egress can be seen as a person \nwalks from bright to darker areas along the \negress path. \n \nGroup I-2 nursing homes and hospitals \ntypically use a defend-in-place strategy for \npatients and residents who require assistance \nfrom a staff trained in the fire safety and \nevacuation plans. Given the possible critical \nnature of some of the patients and the need to \nmove \nsome \npeople \nwith \nlife-sustaining \nequipment, there is an additional requirement \nthat the lighting in the main corridors and along \nthe \nexit \npath \nwill \nalways \nhave \nsome \nredundancy in the fixtures providing that \nillumination. This could be done with either two \nbulb fixtures or locating emergency lighting \nfixtures close enough that if one burned out, \nlight from fixtures on each side would overlap \nenough to not result in a dark spot. \nSECTION 1009 ACCESSIBLE MEANS \nOF EGRESS \n1009.1 Accessible means of egress required. \nAccessible means of egress shall comply with this \nsection. Accessible spaces shall be provided with \nnot less than one accessible means of egress. Where \nmore than one means of egress are required by \nSection 1006.2or 1006.3from any accessible space, \neach accessible portion of the space shall be served \nby not less than two accessible means of egress. \nExceptions: \n1. One accessible means of egress is required \nfrom an accessible mezzanine level in \naccordance with Section 1009.3, 1009.4 or \n1009.5. \n2. In assembly areas with ramped aisles or \nstepped aisles, one accessible means of \negress is permitted where the common path \nof travel is accessible and meets the \nrequirements in Section 1030.8. \n \nThe accessible means of egress locations may \nnot be near the accessible route used for \ningress into the building (see SBC 201 \nSections 1104 and 1105). For example, a two-\nstory building requires one accessible route to \nconnect all accessible spaces within the \nbuilding. The accessible route to the second \nlevel is typically by an elevator. During a fire \nemergency, persons with mobility impairments \non the second level should move to the exit \nstairways for assisted rescue, not back the way \nthey came in via the elevator. Signage at the \nelevator will direct occupants to an exit \nstairway. \n \nThis \nsection \nestablishes \nthe \nminimum \nrequirements for means of egress facilities \nserving all spaces that are required to be \naccessible to people with physical disabilities. \nPreviously, attention was focused on response \nto the civil-rights-based issue of providing \nadequate access for people with physical \ndisabilities into and throughout buildings. \nConcerns about life safety and evacuation of \npeople \nwith \nmobility \nimpairments \nwere \nfrequently cited as reasons for not embracing \nwidespread building accessibility, in the best \ninterests of the disabled community. \n \nThe provisions for accessible means of egress \nare predominantly, though not exclusively, \nintended to address the safety of persons with \na mobility impairment. These requirements \nreflect the balanced philosophy that accessible \nmeans of egress are to be provided for \noccupants who have gained access into the \nbuilding but are incapable of independently \nutilizing the typical means of egress facilities, \nsuch as the exit stairways. By making such \nprovisions, the code now addresses means of \negress for all building occupants, with and \nwithout physical disabilities. \n \nAny space that is not required by the code to \nbe accessible in accordance with Chapter 11 \nis not required to be provided with accessible \nmeans of egress. This may include an entire \nstory, a portion of a story, a mezzanine or an \nindividual room. For example, a mechanical \npenthouse is not required to be accessible in \naccordance with SBC 201 Section 1103.2.9; \ntherefore, the mechanical penthouse is not \nrequired to have an accessible means of \n-",
      "chapter_id": "ch10",
      "section_id": "sec1009"
    },
    {
      "page": 102,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n672 \n \negress. \n \nIn new construction and additions, at least two \naccessible means of egress are required. For \nexample, in buildings, stories or spaces \nrequired by Section 1006.3.2 to have three or \nmore exits or exit access doors, a minimum of \ntwo accessible means of egress is required. \nThe accessibility requirements are based on \nthe required means of egress from both \nindividual spaces and the building as a whole. \nTherefore, \nfacilities \nwith \nmultiple \nlarge \nassembly rooms, such as banquet halls or \nmultiplex theaters where the second exit from \nthe space is often a door directly to the outside, \nmay require additional accessible means of \negress from the building because of space \nrequirements. \n \nWhile there are no dispersal requirements \nspecific to accessible means of egress or travel \ndistance limitations where there is not an area \nof refuge requirement (see Sections 1009.3, \n1009.4 and 1009.6), the code requires all exits \nto be distinct, separate and independent. The \nmain intent is that a person with mobility \nimpairments will always have options. If not all \nexits are accessible, possible entrapment \nshould be a consideration in determining which \nexits are to be made accessible. In most \nbuildings, the upper floors will already have an \naccessible route to all stairways. On the first \nfloor, if the issue is accessible exit discharge, \nsee Section 1009.7. \n \nAn accessible means of egress is required to \nprovide a continuous path of travel to a public \nway. This principle is consistent with the \ngeneral requirements for all means of egress, \nas reflected in Section 1003.1 and in the \ndefinition of “Means of egress” in Chapter 2. \nThis section also emphasizes the intent that \naccessible means of egress must be available \nto a person with a mobility impairment, such as \na person using a wheelchair, scooter or walker. \nSome mobility impairments do not allow for \nself-evacuation along a stairway; therefore, \nutilization of the exit and exit discharge may \nrequire assistance. This assistance is typically \nprovided by the fire department  or other \ntrained personnel, either along the exit \nstairways or, in buildings five stories or taller, \nwith the elevator system or a combination of \nboth (see commentary, Section 1009.2.1). The \nsafety and fire evacuation plans (see Section \n1002.2 of SBC 201 and Section 404 of SBC \n801) require planning for all occupants of a \nbuilding. It is required that accessible routes, \nareas of refuge and exterior areas of rescue \nassistance are indicated on these plans. These \nplans must be approved by the fire official and \nreviewed annually. \n \nWhile not stated in this section, existing \nbuildings undergoing alterations are not \nrequired to be provided with accessible means \nof egress as part of that alteration (see SBC \n901 Section 306.7.2)). In many cases, meeting \nthe requirements for accessible means of \negress, especially the 1200 mm clear stair \nwidth required in nonsprinklered buildings, \nwould be considered technically infeasible. \nHowever, if an accessible means of egress was \npart of the original construction, it must be \nmaintained in accordance with SBC 901 \nSection 306.3. \n \nThe exceptions address situations where \naccessible means of egress requirements \nneed special consideration. Note that these are \nexceptions for accessible means of egress, not \nexceptions \nfor \naccessible \nentrance \nrequirements (see SBC 201 Section 1105). \n \nException 1 is a special consideration for \nmezzanines. The size of mezzanines is limited \nto a portion of the space below (see Section \n505). Most are open to the space below; thus, \nwith the same atmosphere and line of sight, fire \nrecognition is quicker than in a two-story \nsituation. If the elevator used for ingress has \nnot gone into fire department  recall, that \nsystem could be used for self-evacuation. \nThere are three different scenarios: \n1. \nIf the mezzanine is exempted from \naccessibility, such as a mechanical \nmezzanine \n(see \nSBC \n201 \nSection \n1103.2.9), or small enough not to be \nrequired to be accessed by an accessible \nroute (see SBC 201 Section 1104.4, \nException 1), no accessible means of \negress is required. \n2. \nIf a mezzanine is required to be accessed \nby an accessible route (see SBC 201 \nSection 1104.4) and meets the provisions \nfor spaces with one means of egress (see \nSection 1006.2), the exit access stairway \nmust meet the provisions of Section \n1009.3. Per the exception to Section \n1009.3.1, this can be an open exit access \nstairway. Per Section 1009.3.3, Exception \n1, in a nonsprinklered building, a designer \nwould have the option of either an area of \nrefuge or two-way communication at the \nelevator. Per Section 1009.3.3, Exception \n2, in sprinklered buildings, an area of \nrefuge would not be required. \n3. \nIf a mezzanine is required to be accessed \nby an accessible route (see SBC 201 \nSection 1104.4) and is required to have \ntwo means of egress, at least one of the \nmeans of egress stairways must meet the \nprovisions of Section 1009.3. Per the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n672 \n \negress. \n \nIn new construction and additions, at least two \naccessible means of egress are required. For \nexample, in buildings, stories or spaces \nrequired by Section 1006.3.2 to have three or \nmore exits or exit access doors, a minimum of \ntwo accessible means of egress is required. \nThe accessibility requirements are based on \nthe required means of egress from both \nindividual spaces and the building as a whole. \nTherefore, \nfacilities \nwith \nmultiple \nlarge \nassembly rooms, such as banquet halls or \nmultiplex theaters where the second exit from \nthe space is often a door directly to the outside, \nmay require additional accessible means of \negress from the building because of space \nrequirements. \n \nWhile there are no dispersal requirements \nspecific to accessible means of egress or travel \ndistance limitations where there is not an area \nof refuge requirement (see Sections 1009.3, \n1009.4 and 1009.6), the code requires all exits \nto be distinct, separate and independent. The \nmain intent is that a person with mobility \nimpairments will always have options. If not all \nexits are accessible, possible entrapment \nshould be a consideration in determining which \nexits are to be made accessible. In most \nbuildings, the upper floors will already have an \naccessible route to all stairways. On the first \nfloor, if the issue is accessible exit discharge, \nsee Section 1009.7. \n \nAn accessible means of egress is required to \nprovide a continuous path of travel to a public \nway. This principle is consistent with the \ngeneral requirements for all means of egress, \nas reflected in Section 1003.1 and in the \ndefinition of “Means of egress” in Chapter 2. \nThis section also emphasizes the intent that \naccessible means of egress must be available \nto a person with a mobility impairment, such as \na person using a wheelchair, scooter or walker. \nSome mobility impairments do not allow for \nself-evacuation along a stairway; therefore, \nutilization of the exit and exit discharge may \nrequire assistance. This assistance is typically \nprovided by the fire department  or other \ntrained personnel, either along the exit \nstairways or, in buildings five stories or taller, \nwith the elevator system or a combination of \nboth (see commentary, Section 1009.2.1). The \nsafety and fire evacuation plans (see Section \n1002.2 of SBC 201 and Section 404 of SBC \n801) require planning for all occupants of a \nbuilding. It is required that accessible routes, \nareas of refuge and exterior areas of rescue \nassistance are indicated on these plans. These \nplans must be approved by the fire official and \nreviewed annually. \n \nWhile not stated in this section, existing \nbuildings undergoing alterations are not \nrequired to be provided with accessible means \nof egress as part of that alteration (see SBC \n901 Section 306.7.2)). In many cases, meeting \nthe requirements for accessible means of \negress, especially the 1200 mm clear stair \nwidth required in nonsprinklered buildings, \nwould be considered technically infeasible. \nHowever, if an accessible means of egress was \npart of the original construction, it must be \nmaintained in accordance with SBC 901 \nSection 306.3. \n \nThe exceptions address situations where \naccessible means of egress requirements \nneed special consideration. Note that these are \nexceptions for accessible means of egress, not \nexceptions \nfor \naccessible \nentrance \nrequirements (see SBC 201 Section 1105). \n \nException 1 is a special consideration for \nmezzanines. The size of mezzanines is limited \nto a portion of the space below (see Section \n505). Most are open to the space below; thus, \nwith the same atmosphere and line of sight, fire \nrecognition is quicker than in a two-story \nsituation. If the elevator used for ingress has \nnot gone into fire department  recall, that \nsystem could be used for self-evacuation. \nThere are three different scenarios: \n1. \nIf the mezzanine is exempted from \naccessibility, such as a mechanical \nmezzanine \n(see \nSBC \n201 \nSection \n1103.2.9), or small enough not to be \nrequired to be accessed by an accessible \nroute (see SBC 201 Section 1104.4, \nException 1), no accessible means of \negress is required. \n2. \nIf a mezzanine is required to be accessed \nby an accessible route (see SBC 201 \nSection 1104.4) and meets the provisions \nfor spaces with one means of egress (see \nSection 1006.2), the exit access stairway \nmust meet the provisions of Section \n1009.3. Per the exception to Section \n1009.3.1, this can be an open exit access \nstairway. Per Section 1009.3.3, Exception \n1, in a nonsprinklered building, a designer \nwould have the option of either an area of \nrefuge or two-way communication at the \nelevator. Per Section 1009.3.3, Exception \n2, in sprinklered buildings, an area of \nrefuge would not be required. \n3. \nIf a mezzanine is required to be accessed \nby an accessible route (see SBC 201 \nSection 1104.4) and is required to have \ntwo means of egress, at least one of the \nmeans of egress stairways must meet the \nprovisions of Section 1009.3. Per the \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 103,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n673 \n \nexception to Section 1009.3.1, this can be \nan open exit access stairway. Per Section \n1009.3.3, \nException \n1, \nin \na \nnonsprinklered building, a designer would \nhave the option of either an area of refuge \nor \ntwo-way \ncommunication \nat \nthe \nelevator. Per Section 1009.3.3, Exception \n2, in sprinklered buildings, an area of \nrefuge would not be required. Practically \nspeaking, in a sprinklered building, both \nstairways from the mezzanine will meet \nthe provisions of Section 1009.3. \n \nWhile in Scenarios 2 and 3 it is optional to have \nthe elevator meet the requirements of Section \n1009.4, the provisions for standby power at \nelevators are based on fire department  \nassisted rescue. This is an expensive option \nthat would likely never be used during a fire \nevent given the limited elevation change. \nWhere platform lifts can be used in new \nconstruction (see SBC 201 Section 1110.9), \nthey are so limited that it is not likely that they \nwill \nprovide an \naccessible route to a \nmezzanine. If the platform lift serves as part of \nthe route to the space, Section 1009.5 allows \nfor platform lifts to serve as part of the \naccessible route for accessible means of \negress where they have standby power. \n \nException 2 is in consideration of the practical \ndifficulties of providing accessible routes in \nassembly areas with sloped floors and stepped \naisles. Rooms with more than 50 persons are \nrequired to have two means of egress; \ntherefore, each accessible seating location is \nrequired to have access to two accessible \nmeans of egress. Depending on the slope of \nthe \nseating \narrangement, \nproviding \nan \naccessible route to both distinct exits can be \ndifficult to achieve, especially in small theaters. \nA maximum egress travel distance of 9 m for \nambulatory persons moving from the last seat \nin dead-end aisles or from box-type seating \narrangements to where they have access to a \nchoice of means of egress routes has been \nestablished in Section 1030.8. In accordance \nwith Exception 2, persons using wheelchair \nseating spaces have the same maximum 9 m \negress travel distance from the accessible \nseating locations to a cross aisle or to an \nadjacent corridor or space where two choices \nfor accessible means of egress are provided. \nNote that there are increases in egress travel \ndistance for smoke-protected and outdoor \nopen-air assembly seating. For additional \ninformation, see Section 1030.8. \n1009.2 Continuity \nand \ncomponents. \nEach \nrequired accessible means of egress shall be \ncontinuous to a public way and shall consist of one \nor more of the following components: \n1. Accessible routes complying with Section \n1104 of SBC 201. \n2.  Interior exit stairways complying with \nSections 1009.3 and 1023. \n3. Exit access stairways complying with \nSections 1009.3 and 1019.3 or 1019.4. \n4. Exterior exit stairways complying with \nSections 1009.3 and 1027 and serving levels \nother than the level of exit discharge. \n5. Elevators complying with Section 1009.4. \n6. Platform lifts complying with Section \n1009.5. \n7. Horizontal exits complying with Section \n1026. \n8. Ramps complying with Section 1012. \n9. Areas of refuge complying with Section \n1009.4.2. \n10. Exterior areas for assisted rescue complying \nwith Section 1009.7 serving exits at the level \nof exit discharge. \n❖ \nThere are many mobility impairments that can \nlimit or negate a person’s ability to walk up and \ndown stairs. The taller the building, the higher \nthe percentage of the population that will be \naffected. For example, an elderly person or a \nperson with a broken foot may be able to get \ndown a couple of flights, but not from an upper \nfloor in a high-rise. Therefore, the taller the \nbuilding, the higher the percentage of people \nwho may need assistance in evacuation, and \nthe higher the demand for accessible means of \negress. \n \nThis section identifies the various building \nfeatures that can serve as elements of an \naccessible means of egress. Accessible routes \nare readily recognizable as to how they can \nprovide accessible means of egress; however, \nsome nontraditional principles have been \nestablished for the total concept of accessible \nmeans of egress. This is evident in that \nstairways and elevators are also identified as \nelements that can be part of an accessible \nmeans of egress. For example, elevators are \ngenerally not available for egress during a fire, \nwhile stairways are not independently usable \nby a person using a wheelchair. The concept of \naccessible means of egress includes the idea \nthat evacuating people with a mobility \nimpairment may require the assistance of \nothers. In some situations, provisions are also \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n673 \n \nexception to Section 1009.3.1, this can be \nan open exit access stairway. Per Section \n1009.3.3, \nException \n1, \nin \na \nnonsprinklered building, a designer would \nhave the option of either an area of refuge \nor \ntwo-way \ncommunication \nat \nthe \nelevator. Per Section 1009.3.3, Exception \n2, in sprinklered buildings, an area of \nrefuge would not be required. Practically \nspeaking, in a sprinklered building, both \nstairways from the mezzanine will meet \nthe provisions of Section 1009.3. \n \nWhile in Scenarios 2 and 3 it is optional to have \nthe elevator meet the requirements of Section \n1009.4, the provisions for standby power at \nelevators are based on fire department  \nassisted rescue. This is an expensive option \nthat would likely never be used during a fire \nevent given the limited elevation change. \nWhere platform lifts can be used in new \nconstruction (see SBC 201 Section 1110.9), \nthey are so limited that it is not likely that they \nwill \nprovide an \naccessible route to a \nmezzanine. If the platform lift serves as part of \nthe route to the space, Section 1009.5 allows \nfor platform lifts to serve as part of the \naccessible route for accessible means of \negress where they have standby power. \n \nException 2 is in consideration of the practical \ndifficulties of providing accessible routes in \nassembly areas with sloped floors and stepped \naisles. Rooms with more than 50 persons are \nrequired to have two means of egress; \ntherefore, each accessible seating location is \nrequired to have access to two accessible \nmeans of egress. Depending on the slope of \nthe \nseating \narrangement, \nproviding \nan \naccessible route to both distinct exits can be \ndifficult to achieve, especially in small theaters. \nA maximum egress travel distance of 9 m for \nambulatory persons moving from the last seat \nin dead-end aisles or from box-type seating \narrangements to where they have access to a \nchoice of means of egress routes has been \nestablished in Section 1030.8. In accordance \nwith Exception 2, persons using wheelchair \nseating spaces have the same maximum 9 m \negress travel distance from the accessible \nseating locations to a cross aisle or to an \nadjacent corridor or space where two choices \nfor accessible means of egress are provided. \nNote that there are increases in egress travel \ndistance for smoke-protected and outdoor \nopen-air assembly seating. For additional \ninformation, see Section 1030.8. \n1009.2 Continuity \nand \ncomponents. \nEach \nrequired accessible means of egress shall be \ncontinuous to a public way and shall consist of one \nor more of the following components: \n1. Accessible routes complying with Section \n1104 of SBC 201. \n2.  Interior exit stairways complying with \nSections 1009.3 and 1023. \n3. Exit access stairways complying with \nSections 1009.3 and 1019.3 or 1019.4. \n4. Exterior exit stairways complying with \nSections 1009.3 and 1027 and serving levels \nother than the level of exit discharge. \n5. Elevators complying with Section 1009.4. \n6. Platform lifts complying with Section \n1009.5. \n7. Horizontal exits complying with Section \n1026. \n8. Ramps complying with Section 1012. \n9. Areas of refuge complying with Section \n1009.4.2. \n10. Exterior areas for assisted rescue complying \nwith Section 1009.7 serving exits at the level \nof exit discharge.",
      "commentary": "There are many mobility impairments that can \nlimit or negate a person’s ability to walk up and \ndown stairs. The taller the building, the higher \nthe percentage of the population that will be \naffected. For example, an elderly person or a \nperson with a broken foot may be able to get \ndown a couple of flights, but not from an upper \nfloor in a high-rise. Therefore, the taller the \nbuilding, the higher the percentage of people \nwho may need assistance in evacuation, and \nthe higher the demand for accessible means of \negress. \n \nThis section identifies the various building \nfeatures that can serve as elements of an \naccessible means of egress. Accessible routes \nare readily recognizable as to how they can \nprovide accessible means of egress; however, \nsome nontraditional principles have been \nestablished for the total concept of accessible \nmeans of egress. This is evident in that \nstairways and elevators are also identified as \nelements that can be part of an accessible \nmeans of egress. For example, elevators are \ngenerally not available for egress during a fire, \nwhile stairways are not independently usable \nby a person using a wheelchair. The concept of \naccessible means of egress includes the idea \nthat evacuating people with a mobility \nimpairment may require the assistance of \nothers. In some situations, provisions are also \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 104,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n674 \n \nincluded for creating an area of refuge or \nexterior areas of rescue assistance wherein \npeople \ncan \nsafely \nawait \neither \nfurther \ninstructions or evacuation assistance. Larger \nrefuge areas can also be established by \nutilizing horizontal exits. All of these elements \ncan be arranged in the manner prescribed in \nthis section to provide accessible means of \negress.  \n \nIn Item 10, it is important to note that exterior \nareas for assisted rescue are intended to be \nused only at the level of exit discharge (see \ncommentary in Chapter 2 for the defined term, \n“Level of exit discharge”). Exterior exit \nstairways from other levels are addressed by \nItem 4. \n \nThis section requires the accessible means of \negress to have an accessible route along the \npath for exit access, exit and exit discharge. \nStairways that lead from the level of exit \ndischarge to grade are considered part of the \nexit discharge. Ideally, an accessible route \nwould be available to a public way to allow for \nself-evacuation; however, where the exit \ndischarge is not accessible, the options are an \ninterior area of refuge complying with Section \n1009.6 or an exterior area of assisted rescue in \naccordance with Section 1009.7. \n1009.2.1 \nElevators required. In buildings \nwhere a required accessible floor or occupied roof \nis four or more stories above or below a level of exit \ndischarge, not less than one required accessible \nmeans of egress shall be an elevator complying with \nSection 1009.4. \nExceptions: \n1. In buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance \nwith \nSection \n903.3.1.1or \n903.3.1.2, the elevator shall not be required \non floors provided with a horizontal exit and \nlocated at or above the levels of exit \ndischarge. \n2. In buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance \nwith Section \n903.3.1.1 \nor \n903.3.1.2, the elevator shall not be required \non floors provided with a ramp conforming \nto the provisions of Section 1012. \n❖ \nElevators \nare \nthe \nmost \ncommon \nand \nconvenient means of providing access to the \nupper floors or occupied roof in multistory \nbuildings. As such, elevators represent a prime \ncandidate for accessible means of egress from \nsuch buildings, especially in light of the \ndifficulties involved in carrying a person up or \ndown a stairway for multiple levels. The primary \nconsideration for elevators as an accessible \nmeans of egress is that the elevator will be \navailable and protected during a fire event to \nallow for fire department  assisted rescue. \nTypically, it is not the intent that people use the \nelevator for self-evacuation due to the hazards \nassociated with smoke in the elevator shaft or \nthe elevator taking people to the floor with a \ndirect fire hazard. There are some new \ntechnological advances for fire service access \nelevators and occupant evacuation elevators \nthat are discussed in SBC 201 Sections 403, \n3007 and 3008. \n \nThis section addresses where an elevator must \nserve as part of an accessible means of \negress. See Section 1104 for where elevators \nare required for the accessible route into a \nbuilding. By referencing Section 1009.4, both \nan area of refuge and a standby source of \npower for the elevator are required. The \nstandby power requirement establishes a \nhigher degree of reliability that the elevator will \nbe available and usable by reducing the \nlikelihood of power loss to the elevator caused \nby fire or other conditions of power failure. \nWhere the building has not lost power, the \nelevators will be operable by the fire \ndepartment  under the general elevator safety \nrequirements for automatic recall and fire \ndepartment  access. \n \nThe code defines “Exit discharge, level of” as \nthe story at the point at which an exit \nterminates. In buildings having four or more \nstories above or below the level of exit \ndischarge, it is unreasonable to rely solely on \nexit stairways for all of the required accessible \nmeans of egress. This is the point at which \ncomplete reliance on assisted evacuation \ndown the stairs will not be effective or adequate \nbecause of the limited availability of either \nexperienced personnel who are trained to carry \npeople safely (e.g., fire fighters) or the \navailability of special devices (i.e., self-braking \nstairway descent equipment or evacuation \nchairs). In this case, the code requires that at \nleast one elevator, serving all floors of the \nbuilding, is to serve as one of the required \naccessible means of egress. This should not \nrepresent a hardship, since elevators are \ntypically provided in such buildings for the \nconvenience of the occupants. \n \nOn a flat site, buildings with four or more stories \nabove a level of exit discharge would typically \nbe a five-story building. The level of exit \ndischarge is the entire first story level (not \nmerely the plane or level of the first floor); \ntherefore, the fifth floor is the fourth story above \nthe level of exit discharge. In a building with \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n674 \n \nincluded for creating an area of refuge or \nexterior areas of rescue assistance wherein \npeople \ncan \nsafely \nawait \neither \nfurther \ninstructions or evacuation assistance. Larger \nrefuge areas can also be established by \nutilizing horizontal exits. All of these elements \ncan be arranged in the manner prescribed in \nthis section to provide accessible means of \negress.  \n \nIn Item 10, it is important to note that exterior \nareas for assisted rescue are intended to be \nused only at the level of exit discharge (see \ncommentary in Chapter 2 for the defined term, \n“Level of exit discharge”). Exterior exit \nstairways from other levels are addressed by \nItem 4. \n \nThis section requires the accessible means of \negress to have an accessible route along the \npath for exit access, exit and exit discharge. \nStairways that lead from the level of exit \ndischarge to grade are considered part of the \nexit discharge. Ideally, an accessible route \nwould be available to a public way to allow for \nself-evacuation; however, where the exit \ndischarge is not accessible, the options are an \ninterior area of refuge complying with Section \n1009.6 or an exterior area of assisted rescue in \naccordance with Section 1009.7. \n1009.2.1 \nElevators required. In buildings \nwhere a required accessible floor or occupied roof \nis four or more stories above or below a level of exit \ndischarge, not less than one required accessible \nmeans of egress shall be an elevator complying with \nSection 1009.4. \nExceptions: \n1. In buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance \nwith \nSection \n903.3.1.1or \n903.3.1.2, the elevator shall not be required \non floors provided with a horizontal exit and \nlocated at or above the levels of exit \ndischarge. \n2. In buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance \nwith Section \n903.3.1.1 \nor \n903.3.1.2, the elevator shall not be required \non floors provided with a ramp conforming \nto the provisions of Section 1012.",
      "commentary": "Elevators \nare \nthe \nmost \ncommon \nand \nconvenient means of providing access to the \nupper floors or occupied roof in multistory \nbuildings. As such, elevators represent a prime \ncandidate for accessible means of egress from \nsuch buildings, especially in light of the \ndifficulties involved in carrying a person up or \ndown a stairway for multiple levels. The primary \nconsideration for elevators as an accessible \nmeans of egress is that the elevator will be \navailable and protected during a fire event to \nallow for fire department  assisted rescue. \nTypically, it is not the intent that people use the \nelevator for self-evacuation due to the hazards \nassociated with smoke in the elevator shaft or \nthe elevator taking people to the floor with a \ndirect fire hazard. There are some new \ntechnological advances for fire service access \nelevators and occupant evacuation elevators \nthat are discussed in SBC 201 Sections 403, \n3007 and 3008. \n \nThis section addresses where an elevator must \nserve as part of an accessible means of \negress. See Section 1104 for where elevators \nare required for the accessible route into a \nbuilding. By referencing Section 1009.4, both \nan area of refuge and a standby source of \npower for the elevator are required. The \nstandby power requirement establishes a \nhigher degree of reliability that the elevator will \nbe available and usable by reducing the \nlikelihood of power loss to the elevator caused \nby fire or other conditions of power failure. \nWhere the building has not lost power, the \nelevators will be operable by the fire \ndepartment  under the general elevator safety \nrequirements for automatic recall and fire \ndepartment  access. \n \nThe code defines “Exit discharge, level of” as \nthe story at the point at which an exit \nterminates. In buildings having four or more \nstories above or below the level of exit \ndischarge, it is unreasonable to rely solely on \nexit stairways for all of the required accessible \nmeans of egress. This is the point at which \ncomplete reliance on assisted evacuation \ndown the stairs will not be effective or adequate \nbecause of the limited availability of either \nexperienced personnel who are trained to carry \npeople safely (e.g., fire fighters) or the \navailability of special devices (i.e., self-braking \nstairway descent equipment or evacuation \nchairs). In this case, the code requires that at \nleast one elevator, serving all floors of the \nbuilding, is to serve as one of the required \naccessible means of egress. This should not \nrepresent a hardship, since elevators are \ntypically provided in such buildings for the \nconvenience of the occupants. \n \nOn a flat site, buildings with four or more stories \nabove a level of exit discharge would typically \nbe a five-story building. The level of exit \ndischarge is the entire first story level (not \nmerely the plane or level of the first floor); \ntherefore, the fifth floor is the fourth story above \nthe level of exit discharge. In a building with \n-",
      "chapter_id": "ch10",
      "section_id": "sec1104"
    },
    {
      "page": 105,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n675 \n \nmultiple basements, a story four stories below \nthe level of exit discharge would be the fourth \nbasement level. The actual vertical distance is \nthe same from the fifth floor above grade down \nto discharge, as it is from the fourth floor below \ngrade up to discharge. The verbiage is such \nthat a building built on a sloped site can take \ninto consideration that people may be exiting \nthe building from different levels on different \nsides of the building (see Commentary Figure \n1009.2.1). \n \nException 1 establishes that accessible egress \nelevator service to floor levels at or above the \nlevel of exit discharge is not necessary under \nspecified conditions. The conditions are that \nthe building is equipped throughout with an \nautomatic sprinkler system in accordance with \nNFPA 13 or NFPA 13R (see Section 903.3.1.1 \nor 903.3.1.2) and that floors not serviced by an \naccessible egress elevator are provided with a \nhorizontal exit. The presence of an automatic \nsprinkler system significantly reduces the \npotential fire hazard and provides for increased \nevacuation time. The combination of automatic \nsprinklers and a horizontal exit provides \nadequate protection for the occupants despite \ntheir distance to the level of exit discharge. This \nexception does not apply to floor levels below \nthe level of exit discharge, since such levels are \ntypically below grade and do not have the \nadded advantage of exterior openings that are \navailable for fire-fighting or rescue purposes. \nThis option is most often utilized when a \ndefend-in-place \napproach \nto \noccupant \nprotection is utilized, such as in a hospital, \nnursing home or jail. Keep in mind that the \nhorizontal exit (see Section 1026) creates \nlarge refuge areas that have separation \nrequirements and capacity requirements that \nexceed area of refuge requirements. \n \nException \n2 \nspecifies \nthat \na \nbuilding \nsprinklered throughout in accordance with \nNFPA 13 or NFPA 13R (see Section \n903.3.1.1or 903.3.1.2), with ramp access to \neach level, such as in a sports stadium, is not \nrequired to also have an elevator for accessible \nmeans of egress. The reasoning behind this is \nthat the issue of carrying people down \nstairways does not occur because the ramps \nmay be utilized instead. \n1009.3  Stairways. In order to be considered part \nof an accessible means of egress, a stairway \nbetween stories shall comply with Sections \n1009.3.1 through 1009.3.3. \n❖ \nThis section addresses stairways between \nfloor levels or to a mezzanine level (see the \nexception to Section 1009.3.1). Stairways (exit \nor exit access) between floor levels, while not \npart of an accessible route, can serve as part \nof the accessible means of egress where they \nare used as part of an assisted evacuation \nroute. \n \nNote that this section is for interior and exterior \nexit stairways as addressed in Sections 1023 \nand 1027 and exit access stairways as \naddressed in Section 1019. The same stairway \nthat serves the ambulatory population between \nfloor levels can also serve as part of the \naccessible means of egress. Therefore, exit \naccess stairways between stories or to a \nmezzanine can be considered part of an \naccessible means of egress, but exit access \nsteps within the same level, such as steps in a \ncorridor or room leading to an exit or exit \naccess doorway, cannot. Stairways that lead \nfrom the level of exit discharge (see Chapter 2, \n“Exit discharge, level of”) to grade are \nconsidered part of the exit discharge. Where \nthe exit discharge is not accessible, the options \nare an interior area of refuge complying with \nSection 1009.6 or an exterior area for assisted \nrescue in accordance with Section 1009.7. Do \nnot use the provisions in this section. \n1009.3.1 \nExit access stairways. Exit access \nstairways that connect levels in the same story are \nnot permitted as part of an accessible means of \negress. \nException: Exit access stairways providing means \nof egress from mezzanines are permitted as part of \nan accessible means of egress. \n❖ \nThis section indicates that steps that connect \nraised or lowered areas in the same story are \nnot permitted to be part of an accessible means \nof egress. People with mobility impairments \ncannot be asked to wait at the top of steps that \nmay be anywhere in the building; they must be \nable to get to the stairways where the fire \ndepartment  will be coming into the building. \n \nIn the building code, a mezzanine is \nconsidered part of the room below, with a \nrequired height of at least 2.1 m underneath \n(see SBC 201 Section 505.2). For purposes of \naccessible means of egress, this exception \nallows for this exit access stairway to be \nconsidered the same as a stairway leading \nfrom the second floor. \n1009.3.2 \nStairway width. Stairways shall \nhave a clear width of 1200 mm minimum between \nhandrails. \nExceptions: \n1. The clear width of 1200 mm between \nhandrails is not required in buildings \nequipped throughout with an automatic \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n675 \n \nmultiple basements, a story four stories below \nthe level of exit discharge would be the fourth \nbasement level. The actual vertical distance is \nthe same from the fifth floor above grade down \nto discharge, as it is from the fourth floor below \ngrade up to discharge. The verbiage is such \nthat a building built on a sloped site can take \ninto consideration that people may be exiting \nthe building from different levels on different \nsides of the building (see Commentary Figure \n1009.2.1). \n \nException 1 establishes that accessible egress \nelevator service to floor levels at or above the \nlevel of exit discharge is not necessary under \nspecified conditions. The conditions are that \nthe building is equipped throughout with an \nautomatic sprinkler system in accordance with \nNFPA 13 or NFPA 13R (see Section 903.3.1.1 \nor 903.3.1.2) and that floors not serviced by an \naccessible egress elevator are provided with a \nhorizontal exit. The presence of an automatic \nsprinkler system significantly reduces the \npotential fire hazard and provides for increased \nevacuation time. The combination of automatic \nsprinklers and a horizontal exit provides \nadequate protection for the occupants despite \ntheir distance to the level of exit discharge. This \nexception does not apply to floor levels below \nthe level of exit discharge, since such levels are \ntypically below grade and do not have the \nadded advantage of exterior openings that are \navailable for fire-fighting or rescue purposes. \nThis option is most often utilized when a \ndefend-in-place \napproach \nto \noccupant \nprotection is utilized, such as in a hospital, \nnursing home or jail. Keep in mind that the \nhorizontal exit (see Section 1026) creates \nlarge refuge areas that have separation \nrequirements and capacity requirements that \nexceed area of refuge requirements. \n \nException \n2 \nspecifies \nthat \na \nbuilding \nsprinklered throughout in accordance with \nNFPA 13 or NFPA 13R (see Section \n903.3.1.1or 903.3.1.2), with ramp access to \neach level, such as in a sports stadium, is not \nrequired to also have an elevator for accessible \nmeans of egress. The reasoning behind this is \nthat the issue of carrying people down \nstairways does not occur because the ramps \nmay be utilized instead. \n1009.3  Stairways. In order to be considered part \nof an accessible means of egress, a stairway \nbetween stories shall comply with Sections \n1009.3.1 through 1009.3.3.",
      "commentary": "This section addresses stairways between \nfloor levels or to a mezzanine level (see the \nexception to Section 1009.3.1). Stairways (exit \nor exit access) between floor levels, while not \npart of an accessible route, can serve as part \nof the accessible means of egress where they \nare used as part of an assisted evacuation \nroute. \n \nNote that this section is for interior and exterior \nexit stairways as addressed in Sections 1023 \nand 1027 and exit access stairways as \naddressed in Section 1019. The same stairway \nthat serves the ambulatory population between \nfloor levels can also serve as part of the \naccessible means of egress. Therefore, exit \naccess stairways between stories or to a \nmezzanine can be considered part of an \naccessible means of egress, but exit access \nsteps within the same level, such as steps in a \ncorridor or room leading to an exit or exit \naccess doorway, cannot. Stairways that lead \nfrom the level of exit discharge (see Chapter 2, \n“Exit discharge, level of”) to grade are \nconsidered part of the exit discharge. Where \nthe exit discharge is not accessible, the options \nare an interior area of refuge complying with \nSection 1009.6 or an exterior area for assisted \nrescue in accordance with Section 1009.7. Do \nnot use the provisions in this section. \n1009.3.1 \nExit access stairways. Exit access \nstairways that connect levels in the same story are \nnot permitted as part of an accessible means of \negress. \nException: Exit access stairways providing means \nof egress from mezzanines are permitted as part of \nan accessible means of egress.\n\n❖ This section indicates that steps that connect \nraised or lowered areas in the same story are \nnot permitted to be part of an accessible means \nof egress. People with mobility impairments \ncannot be asked to wait at the top of steps that \nmay be anywhere in the building; they must be \nable to get to the stairways where the fire \ndepartment  will be coming into the building. \n \nIn the building code, a mezzanine is \nconsidered part of the room below, with a \nrequired height of at least 2.1 m underneath \n(see SBC 201 Section 505.2). For purposes of \naccessible means of egress, this exception \nallows for this exit access stairway to be \nconsidered the same as a stairway leading \nfrom the second floor. \n1009.3.2 \nStairway width. Stairways shall \nhave a clear width of 1200 mm minimum between \nhandrails. \nExceptions: \n1. The clear width of 1200 mm between \nhandrails is not required in buildings \nequipped throughout with an automatic \n-",
      "chapter_id": "ch10",
      "section_id": "sec1104"
    },
    {
      "page": 106,
