      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n676 \n \nsprinkler system installed in accordance with \nSection 903.3.1.1 or 903.3.1.2. \n2. The clear width of 1200 mm between \nhandrails is not required for stairways \naccessed from a refuge area in conjunction \nwith a horizontal exit. \n❖ \nThe dimension of 1200 mm clear width \nbetween handrails is sufficient to enable two \npersons to carry a person in a basket carry or \nfor a fireman’s carry. \n \nExceptions for sprinklered buildings are in \nrecognition of the increased safety and \nevacuation times that are afforded in a \nsprinklered occupancy. The expectation is that \na supervised system will reduce the threat of \nfire by reliably controlling and confining the fire \nto the immediate area of origin. There is also \nadditional safety afforded by sprinkler system \nrequirements for automatic notification when \nthe system is activated. This has been \nsubstantiated by a study of accessible means \nof egress conducted for the General Services \nAdministration (GSA). A report issued by the \nNational Institute of Standards and Technology \n(NIST), NIST IR 4770, Staging Areas of \nPersons with Mobility Limitations, concluded \nthat the operation of a properly designed \nsprinkler system eliminates the life threat to all \nbuilding \noccupants, \nregardless \nof \ntheir \nindividual physical abilities, and is a superior \nform of protection as compared to areas of \nrefuge. It was deemed that the ability of a \nproperly designed and operational automatic \nsprinkler system to control a fire at its point of \norigin and to limit production of toxic products \nto a level that is not life-threatening to all \noccupants of the building, including persons \nwith disabilities, eliminates the need for areas \nof refuge. \n \nException 1 allows the stairway width to go \nback to the base requirements in Section \n1011.2 in buildings sprinklered in accordance \nwith NFPA 13 or 13R for both unenclosed and \nenclosed exit and exit access stairways (see \nSections 1011, 1019, 1022 and 1027). Section \n1009.3.2, Exception 1, is often used in \nconjunction with Section 1009.3.3, Exception \n2. With the sprinkler system in place, there is \nmore opportunity for the fire department  to \nbring in evacuation chairs or possibly bring \npeople to the elevator for evacuation; thus, the \nextra width for carrying someone down the \nstairway is not needed. This is safer for both \nemergency responders and evacuees. \n \nException 2 allows the stairway width to go \nback to the base requirements in Section \n1011.2 where the stairway is within the refuge \narea created by a horizontal exit [see \nCommentary \nFigure \n1009.3.3(3)]. \nThis \nexception considers that the extra exiting time \nwill permit the egress down the stairway to be \nmore deliberate. Horizontal exits are often \nused in hospitals, nursing homes or jails where \nthe defense scenario is defend-in-place rather \nthan evacuation. Section 1009.3.2, Exception \n2, can be used in conjunction with Section \n1009.3.3, Exception 6. \n1009.3.3 \nArea of refuge. Stairways shall \neither incorporate an area of refuge within an \nenlarged floor-level landing or shall be accessed \nfrom an area of refuge complying with Section \n1009.6. \nExceptions: \n1. Areas of refuge are not required at exit access \nstairways where two-way communication is \nprovided \nat \nthe \nelevator \nlanding \nin \naccordance with Section 1009.8. \n2. Areas of refuge are not required at stairways \nin buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1 or \n903.3.1.2. \n3. Areas of refuge are not required at stairways \nserving open parking garages. \n4. Areas of refuge are not required for smoke-\nprotected or open-air assembly seating areas \ncomplying with Sections 1030.6.2 and \n1030.6.3. \n5. Areas of refuge are not required at stairways \nin Group R-2 occupancies.  \n6. Areas of refuge are not required for stairways \naccessed from a refuge area in conjunction \nwith a horizontal exit \n❖ \nThe enclosed exit stairway, in combination with \nan area of refuge, can provide for safety from \nfire in one of two ways. One approach is for the \nfire-resistance-rated stairway enclosure to \nafford the necessary safety. To accomplish \nthis, the landing within the stairway enclosure \nmust be able to contain a wheelchair. The \nconcept is that the person in the wheelchair will \nremain on the stairway landing for a period of \ntime awaiting further instructions or evacuation \nassistance; therefore, the stairway landing \nmust be able to accommodate the wheelchair \nwithout obstructing the use of the stairway by \nother egressing occupants. An enlarged, story-\nlevel landing is required within the stairway \nenclosure and must be of sufficient size to \naccommodate \nthe \nrequired \nnumber \nof \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n676 \n \nsprinkler system installed in accordance with \nSection 903.3.1.1 or 903.3.1.2. \n2. The clear width of 1200 mm between \nhandrails is not required for stairways \naccessed from a refuge area in conjunction \nwith a horizontal exit.",
      "commentary": "The dimension of 1200 mm clear width \nbetween handrails is sufficient to enable two \npersons to carry a person in a basket carry or \nfor a fireman’s carry. \n \nExceptions for sprinklered buildings are in \nrecognition of the increased safety and \nevacuation times that are afforded in a \nsprinklered occupancy. The expectation is that \na supervised system will reduce the threat of \nfire by reliably controlling and confining the fire \nto the immediate area of origin. There is also \nadditional safety afforded by sprinkler system \nrequirements for automatic notification when \nthe system is activated. This has been \nsubstantiated by a study of accessible means \nof egress conducted for the General Services \nAdministration (GSA). A report issued by the \nNational Institute of Standards and Technology \n(NIST), NIST IR 4770, Staging Areas of \nPersons with Mobility Limitations, concluded \nthat the operation of a properly designed \nsprinkler system eliminates the life threat to all \nbuilding \noccupants, \nregardless \nof \ntheir \nindividual physical abilities, and is a superior \nform of protection as compared to areas of \nrefuge. It was deemed that the ability of a \nproperly designed and operational automatic \nsprinkler system to control a fire at its point of \norigin and to limit production of toxic products \nto a level that is not life-threatening to all \noccupants of the building, including persons \nwith disabilities, eliminates the need for areas \nof refuge. \n \nException 1 allows the stairway width to go \nback to the base requirements in Section \n1011.2 in buildings sprinklered in accordance \nwith NFPA 13 or 13R for both unenclosed and \nenclosed exit and exit access stairways (see \nSections 1011, 1019, 1022 and 1027). Section \n1009.3.2, Exception 1, is often used in \nconjunction with Section 1009.3.3, Exception \n2. With the sprinkler system in place, there is \nmore opportunity for the fire department  to \nbring in evacuation chairs or possibly bring \npeople to the elevator for evacuation; thus, the \nextra width for carrying someone down the \nstairway is not needed. This is safer for both \nemergency responders and evacuees. \n \nException 2 allows the stairway width to go \nback to the base requirements in Section \n1011.2 where the stairway is within the refuge \narea created by a horizontal exit [see \nCommentary \nFigure \n1009.3.3(3)]. \nThis \nexception considers that the extra exiting time \nwill permit the egress down the stairway to be \nmore deliberate. Horizontal exits are often \nused in hospitals, nursing homes or jails where \nthe defense scenario is defend-in-place rather \nthan evacuation. Section 1009.3.2, Exception \n2, can be used in conjunction with Section \n1009.3.3, Exception 6. \n1009.3.3 \nArea of refuge. Stairways shall \neither incorporate an area of refuge within an \nenlarged floor-level landing or shall be accessed \nfrom an area of refuge complying with Section \n1009.6. \nExceptions: \n1. Areas of refuge are not required at exit access \nstairways where two-way communication is \nprovided \nat \nthe \nelevator \nlanding \nin \naccordance with Section 1009.8. \n2. Areas of refuge are not required at stairways \nin buildings equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1 or \n903.3.1.2. \n3. Areas of refuge are not required at stairways \nserving open parking garages. \n4. Areas of refuge are not required for smoke-\nprotected or open-air assembly seating areas \ncomplying with Sections 1030.6.2 and \n1030.6.3. \n5. Areas of refuge are not required at stairways \nin Group R-2 occupancies.  \n6. Areas of refuge are not required for stairways \naccessed from a refuge area in conjunction \nwith a horizontal exit\n\n❖ The enclosed exit stairway, in combination with \nan area of refuge, can provide for safety from \nfire in one of two ways. One approach is for the \nfire-resistance-rated stairway enclosure to \nafford the necessary safety. To accomplish \nthis, the landing within the stairway enclosure \nmust be able to contain a wheelchair. The \nconcept is that the person in the wheelchair will \nremain on the stairway landing for a period of \ntime awaiting further instructions or evacuation \nassistance; therefore, the stairway landing \nmust be able to accommodate the wheelchair \nwithout obstructing the use of the stairway by \nother egressing occupants. An enlarged, story-\nlevel landing is required within the stairway \nenclosure and must be of sufficient size to \naccommodate \nthe \nrequired \nnumber \nof \n-",
      "chapter_id": "ch10",
      "section_id": "sec1104"
    },
    {
      "page": 107,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n677 \n \nwheelchairs \n[see \nSection \n1009.6 \nand \nCommentary Figure 1009.3.3(1)]. \n \nThe other approach is to utilize an enclosed \nexit stairway that is accessed from an area of \nrefuge complying with Section 1009.6. Under \nthis approach, the stairway is made safe by \nvirtue of its access being in an area that is \nseparated and protected from the point of fire \norigin. An area of refuge can be created by \nconstructing a vestibule adjacent and with \ndirect access to the stair enclosure [see \nSection 1009.6 and Commentary Figure \n1009.3.3(2)]. This is similar in theory to the \napproach of an enlarged landing within the \nstairway enclosure. Again, the general means \nof egress path must be available past the \nwheelchair spaces. Where areas of refuge are \nrequired, see Section 1009.6 for configuration, \nsize, construction and two-way communication \nrequirements. \n \nIt is very important to note that an exception for \nthe area of refuge in Section 1009.3.3 or \n1009.4.2 is not an exception for the accessible \nmeans of egress. The accessible route must be \navailable to the stairway or elevator so that \npeople \nwith \nmobility \nimpairments \nand \nemergency responders can meet up as soon \nas possible. \n \nIn a nonsprinklered building, Exception 1 would \nallow for two-way communication at the \nelevator as an alternative to providing an area \nof refuge at the top of the open exit access \nstairway, such as on a mezzanine. At a \nstairway without walls, there is not a good \nlocation or a practical way to require an area of \nrefuge. In a sprinklered building, the activation \nof the sprinklers notifies the emergency \nresponders. In a nonsprinklered building, the \ntwo-way communication at the elevator is a \nway for occupants to communicate. \n \nException 2 is in recognition of the increased \nsafety and evacuation times that are afforded \nin \na \nsprinklered \noccupancy \n(see \nthe \ncommentary to Section 1009.3.2). Section \n1009.3.3, Exception 2, is often used in \nconjunction with Section 1009.3.2, Exception \n1. Exception 2 exempts the area of refuge for \nall exit access stairways and exit stairways, \ninterior and exterior (see Sections 1011, 1019, \n1023 and 1027), where the building is \nsprinklered throughout with an NFPA 13 or 13R \nsystem. \n \nExceptions 3 and 4 are for structures where the \nnatural \nventilation \nof \nthe \nproducts \nof \ncombustion will be afforded by the exterior \nopenings or smoke protection required of such \nstructures (see Section 406.3 of SBC 201 and \nSections 909 and 1030.6.2 of this code). The \nmost immediate hazard for occupants in a fire \nincident is exposure to smoke and fumes. Floor \nareas in open parking structures communicate \nsufficiently with the outdoors such that the \nneed for protection from smoke is not \nnecessary; therefore, open parking garages \nare exempted from the requirements for an \narea of refuge (see also the exception to \nSection 1009.6.4). Because of this level of \nnatural \nventilation, \nparking \ngarage \nexit \nstairways are not required to be enclosed (see \nSection 1019.3, Item 6). The logic for open-air \nassembly seating (e.g. exterior sports facilities) \nand smoke-protected seating is the same: if \nthere is no accumulation of smoke, there is no \nneed for areas of refuge, even where a \nsprinkler system is not included (see Section \n1019.3, Item 7). \n \nException 5 is in recognition of the dwelling unit \nseparation and fire-resistance-rated corridors \nin Group R-2 facilities (see Section 420 of SBC \n201 and Section 1020 of this code). Effectively, \neach dwelling unit can serve as a protected \narea. Since the current text requires all Group \nR structures to be sprinklered (see Section \n903.2.8), Section 1009.3.2, Exception 1, and \nSection 1009.3.3, Exception 2, could also be \nutilized. \n \nSection 1009.3.2, Exception 2, can be used in \nconjunction with Section 1009.3.3, Exception \n6. In the case of a horizontal exit [see \nCommentary Figure 1009.3.3(3)], each \nfloor area on either side of the exit is \nconsidered a refuge area (see commentary, \nSection 1026.1) by virtue of the construction \nand separation requirements for horizontal \nexits. The discharge area is always assumed \nto be the nonfire side and thereby protected \nfrom fire. Therefore, per Exception 6, stairways \nwithin this refuge area are not required to have \nareas of refuge. \n1009.4 Elevators. In order to be considered part of \nan accessible means of egress, an elevator shall \ncomply with Sections 1009.4.1 and 1009.4.2. \n❖ \nSection \n1009.2.1 \nprovides \ncriteria \nfor \ndetermining where elevators are required to \nserve as one of the accessible means of \negress. This section includes the criteria for the \nelevator itself. Elevators are the most common \nand convenient means of providing access to \nupper and lower floors in multistory buildings. \nHowever, since a person would not know \nwhere the fire was in a building, the use of the \nelevator for emergency evacuation during a fire \nis always with fire department  assistance. As \nsuch, elevators represent a prime candidate for \naccessible means of egress from such \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n677 \n \nwheelchairs \n[see \nSection \n1009.6 \nand \nCommentary Figure 1009.3.3(1)]. \n \nThe other approach is to utilize an enclosed \nexit stairway that is accessed from an area of \nrefuge complying with Section 1009.6. Under \nthis approach, the stairway is made safe by \nvirtue of its access being in an area that is \nseparated and protected from the point of fire \norigin. An area of refuge can be created by \nconstructing a vestibule adjacent and with \ndirect access to the stair enclosure [see \nSection 1009.6 and Commentary Figure \n1009.3.3(2)]. This is similar in theory to the \napproach of an enlarged landing within the \nstairway enclosure. Again, the general means \nof egress path must be available past the \nwheelchair spaces. Where areas of refuge are \nrequired, see Section 1009.6 for configuration, \nsize, construction and two-way communication \nrequirements. \n \nIt is very important to note that an exception for \nthe area of refuge in Section 1009.3.3 or \n1009.4.2 is not an exception for the accessible \nmeans of egress. The accessible route must be \navailable to the stairway or elevator so that \npeople \nwith \nmobility \nimpairments \nand \nemergency responders can meet up as soon \nas possible. \n \nIn a nonsprinklered building, Exception 1 would \nallow for two-way communication at the \nelevator as an alternative to providing an area \nof refuge at the top of the open exit access \nstairway, such as on a mezzanine. At a \nstairway without walls, there is not a good \nlocation or a practical way to require an area of \nrefuge. In a sprinklered building, the activation \nof the sprinklers notifies the emergency \nresponders. In a nonsprinklered building, the \ntwo-way communication at the elevator is a \nway for occupants to communicate. \n \nException 2 is in recognition of the increased \nsafety and evacuation times that are afforded \nin \na \nsprinklered \noccupancy \n(see \nthe \ncommentary to Section 1009.3.2). Section \n1009.3.3, Exception 2, is often used in \nconjunction with Section 1009.3.2, Exception \n1. Exception 2 exempts the area of refuge for \nall exit access stairways and exit stairways, \ninterior and exterior (see Sections 1011, 1019, \n1023 and 1027), where the building is \nsprinklered throughout with an NFPA 13 or 13R \nsystem. \n \nExceptions 3 and 4 are for structures where the \nnatural \nventilation \nof \nthe \nproducts \nof \ncombustion will be afforded by the exterior \nopenings or smoke protection required of such \nstructures (see Section 406.3 of SBC 201 and \nSections 909 and 1030.6.2 of this code). The \nmost immediate hazard for occupants in a fire \nincident is exposure to smoke and fumes. Floor \nareas in open parking structures communicate \nsufficiently with the outdoors such that the \nneed for protection from smoke is not \nnecessary; therefore, open parking garages \nare exempted from the requirements for an \narea of refuge (see also the exception to \nSection 1009.6.4). Because of this level of \nnatural \nventilation, \nparking \ngarage \nexit \nstairways are not required to be enclosed (see \nSection 1019.3, Item 6). The logic for open-air \nassembly seating (e.g. exterior sports facilities) \nand smoke-protected seating is the same: if \nthere is no accumulation of smoke, there is no \nneed for areas of refuge, even where a \nsprinkler system is not included (see Section \n1019.3, Item 7). \n \nException 5 is in recognition of the dwelling unit \nseparation and fire-resistance-rated corridors \nin Group R-2 facilities (see Section 420 of SBC \n201 and Section 1020 of this code). Effectively, \neach dwelling unit can serve as a protected \narea. Since the current text requires all Group \nR structures to be sprinklered (see Section \n903.2.8), Section 1009.3.2, Exception 1, and \nSection 1009.3.3, Exception 2, could also be \nutilized. \n \nSection 1009.3.2, Exception 2, can be used in \nconjunction with Section 1009.3.3, Exception \n6. In the case of a horizontal exit [see \nCommentary Figure 1009.3.3(3)], each \nfloor area on either side of the exit is \nconsidered a refuge area (see commentary, \nSection 1026.1) by virtue of the construction \nand separation requirements for horizontal \nexits. The discharge area is always assumed \nto be the nonfire side and thereby protected \nfrom fire. Therefore, per Exception 6, stairways \nwithin this refuge area are not required to have \nareas of refuge. \n1009.4 Elevators. In order to be considered part of \nan accessible means of egress, an elevator shall \ncomply with Sections 1009.4.1 and 1009.4.2.",
      "commentary": "Section \n1009.2.1 \nprovides \ncriteria \nfor \ndetermining where elevators are required to \nserve as one of the accessible means of \negress. This section includes the criteria for the \nelevator itself. Elevators are the most common \nand convenient means of providing access to \nupper and lower floors in multistory buildings. \nHowever, since a person would not know \nwhere the fire was in a building, the use of the \nelevator for emergency evacuation during a fire \nis always with fire department  assistance. As \nsuch, elevators represent a prime candidate for \naccessible means of egress from such \n-",
      "chapter_id": "ch10",
      "section_id": "sec420"
    },
    {
      "page": 108,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n678 \n \nbuildings, especially in light of the difficulties \ninvolved in carrying a person in a wheelchair up \nor down a stairway. The primary consideration \nfor elevators as an accessible means of egress \nis that the elevator will be available and \nprotected during a fire event. See SBC 201 \nSections 403, 3007 and 3008 for new \nprovisions in high-rise buildings for fire service \naccess elevators and occupant evacuation \nelevators. \n \nThis section addresses the use of an elevator \nas part of an accessible means of egress by \nrequiring both a backup source of power for the \nelevator (Section 1009.4.1) and access to the \nelevator from an area of refuge (Section \n1009.4.2). For situations where elevators are \nrequired to be part of one of the accessible \nmeans of egress, see Section 1009.2.1. Note \nthat an elevator lobby that is off a fire-\nresistance-rated corridor must also comply with \nSection 713.14 and Chapter 30 of SBC 201. \n1009.4.1 \nStandby power. The elevator shall \nmeet the emergency operation and signaling device \nrequirements of Section 2.27 of ASME A17.1/CSA \nB44. Standby power shall be provided in \naccordance with Chapter 27 and Section 3003 of \nSBC 201. \n❖ \nIn order for an elevator to be reliably available \nfor fire department  assisted rescue, standby \npower is required in case the regular power is \ninterrupted. The elevator must also be \nequipped with the fire department  recall and \nemergency operation controls specified in the \nelevator \nsafety \nstandard, \nASME \nA17.1. \nAdditionally, the reference to Chapter 27 and \nSection 3003 of SBC 201 clarifies that the \nelevator will comply with the emergency \noperation features that relate to operating an \nelevator \nunder \nfire \nconditions \n(see \ncommentary, SBC 201 Sections 2702.2.2 and \n3003). \n1009.4.2 \nAreas of refuge. The elevator shall \nbe accessed from an area of refuge complying with \nSection 1009.6. \nExceptions: \n1. Areas of refuge are not required at the \nelevator in open parking garages. \n2. Areas of refuge are not required in buildings \nand facilities equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1 or \n903.3.1.2. \n3. Areas of refuge are not required at elevators \nnot required to be located in a shaft in \naccordance with Section 712 of SBC 201. \n4. Areas of refuge are not required at elevators \nserving \nsmoke \nprotected \nor \nopen-air \nassembly seating areas complying with \nSections 1030.6.2 and 1030.6.3. \n5. Areas of refuge are not required for elevators \naccessed from a refuge area in conjunction \nwith a horizontal exit. \n❖ \nRequiring access from an area of refuge \naffords the same degree of fire safety as \ndescribed for stairways (see commentary, \nSection 1009.3.3). Where areas of refuge are \nrequired, see Section 1009.6 for configuration, \nsize, construction and two-way communication \nrequirements. Elevators on an accessible route \nare also required to meet the accessibility \nprovisions of ICC A117.1 (see commentary, \nSections 1110.8 and 3001.3). \n \nIt is important to note that an exception for the \narea of refuge in Section 1009.3.3 or 1009.4.2 \nis not an exception for the accessible means of \negress. The accessible route must be available \nto the stairway or elevator so that emergency \nresponders \nand \npeople \nwith \nmobility \nimpairments can meet up as soon as possible. \n \nException 2 is for areas of refuge at all \nelevators where the building is sprinklered \nthroughout with an NFPA 13 or 13R system. \nAgain, this is not an exception for the \naccessible route to the exit, just the area of \nrefuge at the elevator with standby power. \nException 2 is in recognition of the increased \nsafety and evacuation times that are afforded \nin a sprinklered occupancy. The expectation is \nthat a supervised system will reduce the threat \nof fire by reliably controlling and confining the \nfire to the immediate area of origin. There is \nalso additional safety afforded by sprinkler \nsystem requirements for automatic notification \nwhen the system is activated. This has been \nsubstantiated by a study of accessible means \nof egress conducted for the GSA. NIST IR 4770 \nconcluded that the operation of a properly \ndesigned sprinkler system eliminates the life \nthreat to all building occupants, regardless of \ntheir individual physical abilities, and is a \nsuperior form of protection as compared to \nareas of refuge. It was deemed that the ability \nof a properly designed and operational \nautomatic sprinkler system to control a fire at \nits point of origin and to limit production of toxic \nproducts to a level that is not life threatening to \nall occupants of the building, including persons \nwith disabilities, eliminates the need for areas \nof refuge. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n678 \n \nbuildings, especially in light of the difficulties \ninvolved in carrying a person in a wheelchair up \nor down a stairway. The primary consideration \nfor elevators as an accessible means of egress \nis that the elevator will be available and \nprotected during a fire event. See SBC 201 \nSections 403, 3007 and 3008 for new \nprovisions in high-rise buildings for fire service \naccess elevators and occupant evacuation \nelevators. \n \nThis section addresses the use of an elevator \nas part of an accessible means of egress by \nrequiring both a backup source of power for the \nelevator (Section 1009.4.1) and access to the \nelevator from an area of refuge (Section \n1009.4.2). For situations where elevators are \nrequired to be part of one of the accessible \nmeans of egress, see Section 1009.2.1. Note \nthat an elevator lobby that is off a fire-\nresistance-rated corridor must also comply with \nSection 713.14 and Chapter 30 of SBC 201. \n1009.4.1 \nStandby power. The elevator shall \nmeet the emergency operation and signaling device \nrequirements of Section 2.27 of ASME A17.1/CSA \nB44. Standby power shall be provided in \naccordance with Chapter 27 and Section 3003 of \nSBC 201.",
      "commentary": "In order for an elevator to be reliably available \nfor fire department  assisted rescue, standby \npower is required in case the regular power is \ninterrupted. The elevator must also be \nequipped with the fire department  recall and \nemergency operation controls specified in the \nelevator \nsafety \nstandard, \nASME \nA17.1. \nAdditionally, the reference to Chapter 27 and \nSection 3003 of SBC 201 clarifies that the \nelevator will comply with the emergency \noperation features that relate to operating an \nelevator \nunder \nfire \nconditions \n(see \ncommentary, SBC 201 Sections 2702.2.2 and \n3003). \n1009.4.2 \nAreas of refuge. The elevator shall \nbe accessed from an area of refuge complying with \nSection 1009.6. \nExceptions: \n1. Areas of refuge are not required at the \nelevator in open parking garages. \n2. Areas of refuge are not required in buildings \nand facilities equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1 or \n903.3.1.2. \n3. Areas of refuge are not required at elevators \nnot required to be located in a shaft in \naccordance with Section 712 of SBC 201. \n4. Areas of refuge are not required at elevators \nserving \nsmoke \nprotected \nor \nopen-air \nassembly seating areas complying with \nSections 1030.6.2 and 1030.6.3. \n5. Areas of refuge are not required for elevators \naccessed from a refuge area in conjunction \nwith a horizontal exit.\n\n❖ Requiring access from an area of refuge \naffords the same degree of fire safety as \ndescribed for stairways (see commentary, \nSection 1009.3.3). Where areas of refuge are \nrequired, see Section 1009.6 for configuration, \nsize, construction and two-way communication \nrequirements. Elevators on an accessible route \nare also required to meet the accessibility \nprovisions of ICC A117.1 (see commentary, \nSections 1110.8 and 3001.3). \n \nIt is important to note that an exception for the \narea of refuge in Section 1009.3.3 or 1009.4.2 \nis not an exception for the accessible means of \negress. The accessible route must be available \nto the stairway or elevator so that emergency \nresponders \nand \npeople \nwith \nmobility \nimpairments can meet up as soon as possible. \n \nException 2 is for areas of refuge at all \nelevators where the building is sprinklered \nthroughout with an NFPA 13 or 13R system. \nAgain, this is not an exception for the \naccessible route to the exit, just the area of \nrefuge at the elevator with standby power. \nException 2 is in recognition of the increased \nsafety and evacuation times that are afforded \nin a sprinklered occupancy. The expectation is \nthat a supervised system will reduce the threat \nof fire by reliably controlling and confining the \nfire to the immediate area of origin. There is \nalso additional safety afforded by sprinkler \nsystem requirements for automatic notification \nwhen the system is activated. This has been \nsubstantiated by a study of accessible means \nof egress conducted for the GSA. NIST IR 4770 \nconcluded that the operation of a properly \ndesigned sprinkler system eliminates the life \nthreat to all building occupants, regardless of \ntheir individual physical abilities, and is a \nsuperior form of protection as compared to \nareas of refuge. It was deemed that the ability \nof a properly designed and operational \nautomatic sprinkler system to control a fire at \nits point of origin and to limit production of toxic \nproducts to a level that is not life threatening to \nall occupants of the building, including persons \nwith disabilities, eliminates the need for areas \nof refuge. \n-",
      "chapter_id": "ch10",
      "section_id": "sec3003"
    },
    {
      "page": 109,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n679 \n \n \nIf a level in an open parking garage contains \naccessible parking spaces or is part of the \nroute to and from those spaces, that level is \nrequired to have accessible means of egress. \nException 1 is in recognition of the natural \nventilation of the products of combustion that \nwill be afforded by the exterior openings \nrequired of open parking structures (see SBC \n201 Section 406.5.2). The most immediate \nhazard for occupants in a fire incident is \nexposure to smoke and fumes. Floor areas in \nopen \nparking \nstructures \nare \nsufficiently \nexposed to the outdoors; thus, the need for \nprotection from smoke is not necessary. \nTherefore, open parking garages are exempt \nfrom the requirements for an area of refuge to \naccess an elevator that is utilized as part of the \naccessible means of egress. The same idea \nholds true for smoke-protected and open-air \nassembly seating areas, in accordance with \nException 4. The protection offered by the \nsmoke control system or being outside allows \nfor adequate evacuation time before there is \ndanger from smoke and fume accumulation. \n \nException 3 allows elevators not required to be \nenclosed (see SBC 201 Section 712) to not \nhave an area of refuge. If there is no shaft \nenclosure around the elevator, construction of \na smoke-tight compartment immediately in \nfront of the elevator doors would be very \ndifficult. Typically, this would be elevators in \natriums or in parking garages. Again, the \nnature of locations adjacent to atriums or open \nramps in parking garages would minimize the \nchances of smoke accumulation at the \nelevators. \n \nIn the case of a horizontal exit [see \nCommentary Figure 1009.3.3(3)], each floor \narea on either side of the exit is considered a \nrefuge area (see commentary, Section 1026.1) \nby virtue of the construction and separation \nrequirements \nfor \nhorizontal \nexits. \nThe \ndischarge area is always assumed to be the \nnonfire side and thereby protected from fire. \nTherefore, per Exception 5, any elevator within \nthis refuge area is not required to have areas \nof refuge. \n1009.5 Platform lifts. Platform lifts shall be \npermitted to serve as part of an accessible means of \negress where allowed as part of a required \naccessible route in Section 1110.9 of SBC 201 \nexcept for Item 10. Standby power for the platform \nlift shall be provided in accordance with Chapter 27 \nof SBC 201. \n❖ \nPreviously, there have been concerns about \nwhether a platform lift will be reliably available \nat all times. However, ASME A18.1, the \nstandard for platform lifts, no longer requires \nkey operation. It is important to note that \nplatform lifts are not prohibited by the code. \nThey simply cannot be counted as a required \naccessible means of egress in locations other \nthan where they are allowed as part of the \naccessible \nroute \ninto \na \nspace \n(see \ncommentary, SBC 201 Section 1110.9). Where \nplatform lifts are utilized as part of an \naccessible means of egress, they must come \nequipped with standby power. Per ASME \nA18.1, the standby power needs to be \nsufficient to run the platform lift for at least five \nround-trips. Note that platform lifts cannot be \nused to meet accessible means of egress \nrequirements for a situation that utilizes \nSection Section 1110.9, Item 10. Accessible \nmeans of egress must be provided at other \nlocations. \n \nSBC 201 Section 1110.9, Item 10, recognizes \nthat existing site constraints may make \ninstallation of a ramp or elevator infeasible. An \nexample would be existing public sidewalks, \neasements and public ways in downtown urban \nareas where the street and sidewalk follow \ngrade and the building’s floor is level, resulting \nin steps up or down at entrances. The concern \nfor allowing a lift as part of the accessible \nmeans of egress is due to requiring standby \npower for only five cycles. If a platform lift was \nutilized to provide entry for a building with a \nlarge number of occupants who may use \nmobility devices, such as a hospital, there \nmight not be sufficient time or power for \neveryone to evacuate safely. \n \nIn existing buildings undergoing alterations, \nplatform lifts are allowed as part of an \naccessible \nroute \ninto \na \nbuilding \n(see \ncommentary, SBC 901 Section 306.7.8) at any \nlocation as long as they are compliant with \nASME A18.1. Note that accessible means of \negress are not required in existing buildings \nundergoing an alteration or a change of \noccupancy (see SBC 901 Section 306.7.2). \n1009.6 Areas of refuge. Every required area of \nrefuge shall be accessible from the space it serves \nby an accessible means of egress. \n❖ \nAreas of refuge, where provided, are an \nimportant component of fire safety and \nevacuation plans for buildings. These areas \nmust be included in the plans required by \nSection 1002.2 of SBC 201 and Section 404 of \nthis code. \n \nAn area of refuge is of no value as part of an \naccessible means of egress if it is not \naccessible. The code states an obvious but \nessential requirement: the path that leads to an \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n679 \n \n \nIf a level in an open parking garage contains \naccessible parking spaces or is part of the \nroute to and from those spaces, that level is \nrequired to have accessible means of egress. \nException 1 is in recognition of the natural \nventilation of the products of combustion that \nwill be afforded by the exterior openings \nrequired of open parking structures (see SBC \n201 Section 406.5.2). The most immediate \nhazard for occupants in a fire incident is \nexposure to smoke and fumes. Floor areas in \nopen \nparking \nstructures \nare \nsufficiently \nexposed to the outdoors; thus, the need for \nprotection from smoke is not necessary. \nTherefore, open parking garages are exempt \nfrom the requirements for an area of refuge to \naccess an elevator that is utilized as part of the \naccessible means of egress. The same idea \nholds true for smoke-protected and open-air \nassembly seating areas, in accordance with \nException 4. The protection offered by the \nsmoke control system or being outside allows \nfor adequate evacuation time before there is \ndanger from smoke and fume accumulation. \n \nException 3 allows elevators not required to be \nenclosed (see SBC 201 Section 712) to not \nhave an area of refuge. If there is no shaft \nenclosure around the elevator, construction of \na smoke-tight compartment immediately in \nfront of the elevator doors would be very \ndifficult. Typically, this would be elevators in \natriums or in parking garages. Again, the \nnature of locations adjacent to atriums or open \nramps in parking garages would minimize the \nchances of smoke accumulation at the \nelevators. \n \nIn the case of a horizontal exit [see \nCommentary Figure 1009.3.3(3)], each floor \narea on either side of the exit is considered a \nrefuge area (see commentary, Section 1026.1) \nby virtue of the construction and separation \nrequirements \nfor \nhorizontal \nexits. \nThe \ndischarge area is always assumed to be the \nnonfire side and thereby protected from fire. \nTherefore, per Exception 5, any elevator within \nthis refuge area is not required to have areas \nof refuge. \n1009.5 Platform lifts. Platform lifts shall be \npermitted to serve as part of an accessible means of \negress where allowed as part of a required \naccessible route in Section 1110.9 of SBC 201 \nexcept for Item 10. Standby power for the platform \nlift shall be provided in accordance with Chapter 27 \nof SBC 201.",
      "commentary": "Previously, there have been concerns about \nwhether a platform lift will be reliably available \nat all times. However, ASME A18.1, the \nstandard for platform lifts, no longer requires \nkey operation. It is important to note that \nplatform lifts are not prohibited by the code. \nThey simply cannot be counted as a required \naccessible means of egress in locations other \nthan where they are allowed as part of the \naccessible \nroute \ninto \na \nspace \n(see \ncommentary, SBC 201 Section 1110.9). Where \nplatform lifts are utilized as part of an \naccessible means of egress, they must come \nequipped with standby power. Per ASME \nA18.1, the standby power needs to be \nsufficient to run the platform lift for at least five \nround-trips. Note that platform lifts cannot be \nused to meet accessible means of egress \nrequirements for a situation that utilizes \nSection Section 1110.9, Item 10. Accessible \nmeans of egress must be provided at other \nlocations. \n \nSBC 201 Section 1110.9, Item 10, recognizes \nthat existing site constraints may make \ninstallation of a ramp or elevator infeasible. An \nexample would be existing public sidewalks, \neasements and public ways in downtown urban \nareas where the street and sidewalk follow \ngrade and the building’s floor is level, resulting \nin steps up or down at entrances. The concern \nfor allowing a lift as part of the accessible \nmeans of egress is due to requiring standby \npower for only five cycles. If a platform lift was \nutilized to provide entry for a building with a \nlarge number of occupants who may use \nmobility devices, such as a hospital, there \nmight not be sufficient time or power for \neveryone to evacuate safely. \n \nIn existing buildings undergoing alterations, \nplatform lifts are allowed as part of an \naccessible \nroute \ninto \na \nbuilding \n(see \ncommentary, SBC 901 Section 306.7.8) at any \nlocation as long as they are compliant with \nASME A18.1. Note that accessible means of \negress are not required in existing buildings \nundergoing an alteration or a change of \noccupancy (see SBC 901 Section 306.7.2). \n1009.6 Areas of refuge. Every required area of \nrefuge shall be accessible from the space it serves \nby an accessible means of egress.\n\n❖ Areas of refuge, where provided, are an \nimportant component of fire safety and \nevacuation plans for buildings. These areas \nmust be included in the plans required by \nSection 1002.2 of SBC 201 and Section 404 of \nthis code. \n \nAn area of refuge is of no value as part of an \naccessible means of egress if it is not \naccessible. The code states an obvious but \nessential requirement: the path that leads to an \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 110,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n680 \n \narea of refuge must qualify as an accessible \nmeans of egress. This provision is required so \nthat there will be an accessible route leading \nfrom every accessible space to each required \narea of refuge. \n \nWhile stairways and elevators that are part of \nthe accessible means of egress from upper \nand lower floors have exceptions for an area of \nrefuge, if an area of refuge is chosen as the \noption at the level of exit discharge, there are \nno exceptions (see Commentary Figure \n1009.6). \n1009.6.1 \nTravel distance. The maximum \ntravel distance from any accessible space to an area \nof refuge shall not exceed the exit access travel \ndistance permitted for the occupancy in accordance \nwith Section 1017.1. \n❖ \nFor consistency in principle with the general \nmeans of egress design concepts, the code \nalso limits the exit access travel distance to the \narea of refuge. The limitation is the same \ndistance as specified in Section 1017.2 for \nmaximum exit access travel distance. This \nequates the maximum travel distance required \nto reach an exit with the maximum distance \nrequired to reach an area of refuge. It should \nbe noted that an area of refuge is not \nnecessarily an exit in the classic sense. For \nexample, where the area of refuge is an \nenlarged, story-level landing within an exit \nstairway, the area of refuge is within the exit \nand the maximum travel distance for both the \nconventional exit and the accessible area of \nrefuge is measured to the same point (the \nentrance to the exit stairway). If the area of \nrefuge is a vestibule immediately adjacent to \nan enclosed exit stairway, the maximum travel \ndistance for the required accessible means of \negress is measured to the entrance of the area \nof refuge and, for the travel distance to the exit, \nto the entrance of the exit stairway (see \nCommentary Figure 1009.6). In the case of \naccessible means of egress with an elevator, \nthe maximum travel distance may end up being \nmeasured along two different paths, with the \nonly consistency between the conventional \nmeans of egress and the accessible means of \negress being the maximum travel distance (see \nCommentary Figure 1009.6). The travel \ndistance within an area of refuge is not directly \nregulated, but will be limited by the general \nprovisions for maximum exit access travel \ndistance, which are always applicable. \n \nIn summary, the code takes a reasonably \nconsistent approach for both conventional and \naccessible means of egress by limiting the \ndistance one must travel to reach a safe area \nfrom which further egress to a public way is \navailable.  \n \nWhere areas of refuge are exempted (Sections \n1009.3.3 and 1009.4.2), the general exit \nrequirements in Chapter 10 are assumed to \naddress number of exits, travel distance and \nseparation. \n1009.6.2 \nStairway or elevator access. \nEvery required area of refuge shall have direct \naccess to a stairway complying with Section 1009.3 \nand Section 1023or an elevator complying with \nSection 1009.4.  \nException: An interior area of refuge at the level of \nexit discharge that provides direct access to an \nexterior exit door. \n❖ \nTo ensure that there is continuity in an \naccessible means of egress, the code requires \nthat every area of refuge have direct access to \neither an exit stairway (see Section 1009.3) or \nan elevator (see Section 1009.4). This, again, \nmay be viewed as stating the obvious, but it is \nnecessary so that the egress layout does not \ninvolve entering an area of refuge and then \nhaving to leave that protected area before \ngaining access to a stairway or elevator. Once \nan occupant reaches the safety of an area of \nrefuge, that level of protection must be \ncontinuous until the vertical transportation \nelement (the stairway or elevator) is reached. \n \nIf one chooses to comply with accessible \nmeans of egress requirements by providing an \naccessible elevator with an area of refuge in \nthe form of an elevator lobby, the elevator shaft \nand the lobby are required to be constructed in \naccordance with Section 713.14 and Chapter \n30 of SBC 201. The requirements provide \nadditional assurance that the elevator will not \nbe rendered unavailable because of smoke \nmovement into the elevator shaft. If the \nelevator is in a refuge area that is formed by \nthe use of a horizontal exit (i.e., fire walls or fire \nbarriers in accordance with Section 1026.2) or \nsmoke compartments formed by smoke \nbarriers (see SBC 201 Sections 407.5 and \n408.6), it is presumed that the refuge area is \nrelatively free from smoke; therefore, the extra \nprotection of Section 713.14 and Chapter 30 of \nSBC 201 may not be needed. \n1009.6.3 \nSize. Each area of refuge shall be \nsized to accommodate one wheelchair space of 750 \nmm by 1200 mm for each 200 occupants or portion \nthereof, based on the occupant load of the area of \nrefuge and areas served by the area of refuge. Such \nwheelchair spaces shall not reduce the means of \negress minimum width or required capacity. Access \nto any of the required wheelchair spaces in an area \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n680 \n \narea of refuge must qualify as an accessible \nmeans of egress. This provision is required so \nthat there will be an accessible route leading \nfrom every accessible space to each required \narea of refuge. \n \nWhile stairways and elevators that are part of \nthe accessible means of egress from upper \nand lower floors have exceptions for an area of \nrefuge, if an area of refuge is chosen as the \noption at the level of exit discharge, there are \nno exceptions (see Commentary Figure \n1009.6). \n1009.6.1 \nTravel distance. The maximum \ntravel distance from any accessible space to an area \nof refuge shall not exceed the exit access travel \ndistance permitted for the occupancy in accordance \nwith Section 1017.1.",
      "commentary": "For consistency in principle with the general \nmeans of egress design concepts, the code \nalso limits the exit access travel distance to the \narea of refuge. The limitation is the same \ndistance as specified in Section 1017.2 for \nmaximum exit access travel distance. This \nequates the maximum travel distance required \nto reach an exit with the maximum distance \nrequired to reach an area of refuge. It should \nbe noted that an area of refuge is not \nnecessarily an exit in the classic sense. For \nexample, where the area of refuge is an \nenlarged, story-level landing within an exit \nstairway, the area of refuge is within the exit \nand the maximum travel distance for both the \nconventional exit and the accessible area of \nrefuge is measured to the same point (the \nentrance to the exit stairway). If the area of \nrefuge is a vestibule immediately adjacent to \nan enclosed exit stairway, the maximum travel \ndistance for the required accessible means of \negress is measured to the entrance of the area \nof refuge and, for the travel distance to the exit, \nto the entrance of the exit stairway (see \nCommentary Figure 1009.6). In the case of \naccessible means of egress with an elevator, \nthe maximum travel distance may end up being \nmeasured along two different paths, with the \nonly consistency between the conventional \nmeans of egress and the accessible means of \negress being the maximum travel distance (see \nCommentary Figure 1009.6). The travel \ndistance within an area of refuge is not directly \nregulated, but will be limited by the general \nprovisions for maximum exit access travel \ndistance, which are always applicable. \n \nIn summary, the code takes a reasonably \nconsistent approach for both conventional and \naccessible means of egress by limiting the \ndistance one must travel to reach a safe area \nfrom which further egress to a public way is \navailable.  \n \nWhere areas of refuge are exempted (Sections \n1009.3.3 and 1009.4.2), the general exit \nrequirements in Chapter 10 are assumed to \naddress number of exits, travel distance and \nseparation. \n1009.6.2 \nStairway or elevator access. \nEvery required area of refuge shall have direct \naccess to a stairway complying with Section 1009.3 \nand Section 1023or an elevator complying with \nSection 1009.4.  \nException: An interior area of refuge at the level of \nexit discharge that provides direct access to an \nexterior exit door.\n\n❖ To ensure that there is continuity in an \naccessible means of egress, the code requires \nthat every area of refuge have direct access to \neither an exit stairway (see Section 1009.3) or \nan elevator (see Section 1009.4). This, again, \nmay be viewed as stating the obvious, but it is \nnecessary so that the egress layout does not \ninvolve entering an area of refuge and then \nhaving to leave that protected area before \ngaining access to a stairway or elevator. Once \nan occupant reaches the safety of an area of \nrefuge, that level of protection must be \ncontinuous until the vertical transportation \nelement (the stairway or elevator) is reached. \n \nIf one chooses to comply with accessible \nmeans of egress requirements by providing an \naccessible elevator with an area of refuge in \nthe form of an elevator lobby, the elevator shaft \nand the lobby are required to be constructed in \naccordance with Section 713.14 and Chapter \n30 of SBC 201. The requirements provide \nadditional assurance that the elevator will not \nbe rendered unavailable because of smoke \nmovement into the elevator shaft. If the \nelevator is in a refuge area that is formed by \nthe use of a horizontal exit (i.e., fire walls or fire \nbarriers in accordance with Section 1026.2) or \nsmoke compartments formed by smoke \nbarriers (see SBC 201 Sections 407.5 and \n408.6), it is presumed that the refuge area is \nrelatively free from smoke; therefore, the extra \nprotection of Section 713.14 and Chapter 30 of \nSBC 201 may not be needed. \n1009.6.3 \nSize. Each area of refuge shall be \nsized to accommodate one wheelchair space of 750 \nmm by 1200 mm for each 200 occupants or portion \nthereof, based on the occupant load of the area of \nrefuge and areas served by the area of refuge. Such \nwheelchair spaces shall not reduce the means of \negress minimum width or required capacity. Access \nto any of the required wheelchair spaces in an area \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 111,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n681 \n \nof refuge shall not be obstructed by more than one \nadjoining wheelchair space. \n❖ \nThe number of wheelchair spaces that are \nrequired to be provided in an area of refuge is \nintended to represent broadly the expected \npopulation of the average building. As one \npoint \nof \nmeasurement, \na \n1977 \nsurvey \nconducted by the National Center for Health \nStatistics indicated that one in 333 civilian, \nnoninstitutionalized \npersons \nuses \na \nwheelchair. The 1990 ADA currently utilizes \nthe criterion of one space for every 200 \noccupants, based on the space served by the \narea of refuge. Given the variations and \ndifficulties involved in accurately predicting a \nrepresentative ratio for application to all \noccupancies, it was concluded that requiring \none space for every 200 occupants, based on \nthe area of refuge itself plus the areas served \nby the area of refuge, represents a reasonable \ncriterion. Very few buildings would ever require \nmore than four wheelchair spaces on a floor, \nsince nearly all buildings with an occupant load \ngreater than 400 per floor would be sprinklered \nand using Exception 2 in Section 1009.3.3. \n \nArrangement of the required wheelchair \nspaces is critical so as not to interfere with the \nmeans of egress for ambulatory occupants \n(see Section 1011.6). Since the design \nconcept is that wheelchair occupants will move \nto the area of refuge and await further \ninstructions or evacuation assistance, the \nspaces must be located so as not to reduce the \nrequired means of egress width of the stairway, \ndoor, corridor or other egress path through the \nexterior area of rescue. \n \nIn order to provide for orderly maneuvering of \nwheelchairs, this section states that access to \nany of the required wheelchair spaces cannot \nbe obstructed by more than one adjoining \nwheelchair space. For example, this precludes \nan arrangement that three or more wheelchairs \ncould be stacked down a dead-end corridor. \nThis also effectively limits the difficulty any \ngiven wheelchair occupant would have in \nreaching or leaving a given wheelchair space, \nas well as providing easier access to all \nwheelchair spaces by persons providing \nevacuation \nassistance \n[see \nCommentary \nFigures 1009.3.3(1) and 1009.3.3(2)]. \n1009.6.4 \n Separation. Each area of refuge \nshall be separated from the remainder of the story \nby a smoke barrier complying with Section 709 of \nSBC 201 or a horizontal exit complying with \nSection 1026. Each area of refuge shall be designed \nto minimize the intrusion of smoke. \nExceptions: \n1. Areas of refuge located within an enclosure \nfor interior exit stairways complying with \nSection 1023. \n2. Areas of refuge in outdoor facilities where \nexit access is essentially open to the outside. \n❖ \nThe minimum standard for construction of an \narea of refuge is a smoke barrier, in \naccordance with SBC 201 Section 709. This \nestablishes a minimum degree of performance \nby means of a 1-hour fire-resistance rating, \nincluding opening protectives and a minimum \ndegree of performance against the intrusion of \nsmoke into an enclosed area of refuge, as \nspecified in SBC 201 Sections 709.4 and \n709.5. By the nature of the connection to the \nstair enclosure or elevator shaft, the normal \nsmoke barrier requirement for extension from \nexterior wall to exterior wall is replaced by \nconnection to the shaft enclosure. \n \nAn alternative is to provide a refuge area \ncreated by a horizontal exit complying with \nSection 1026. Horizontal exits are formed by \nfire walls or fire barriers with a minimum fire-\nresistance rating of 2 hours. The horizontal exit \nseparation must extend vertically through all \nlevels of the building, unless floor assemblies \nhave a fire-resistance rating of not less than 2 \nhours with no unprotected openings (see \nSection 1026.2). The other provisions for \nhorizontal exits for additional egress elements, \nopening protection and capacity must also be \ncomplied with. \n \nThis section does not require an area of refuge \nwithin an exit stairway to be designed to \nprevent the intrusion of smoke. This was based \non a study of areas of refuge conducted by the \nNIST for the GSA, which concluded that a \nstory-level landing within a fire-resistance-\nrated exit stairway would provide a satisfactory \nstaging area for evacuation assistance (see \nException 1). \n \nException 2 is in recognition that, despite not \nbeing a sprinklered venue, where the entire \nfacility is protected from smoke and fumes by \nthe nature of being open to the outside a \nseparation for areas of refuge is not required. \n1009.6.5 \nTwo-way communication. Areas \nof refuge shall be provided with a two-way \ncommunication system complying with Sections \n1009.8.1 and 1009.8.2. \n❖ \nIf a building includes areas of refuge at \nstairways or elevators, each area of refuge \nmust include a two-way communication \nsystem. If the building uses one of the \nexceptions for areas of refuge, Section 1009.8 \nwould still require a two-way communication \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n681 \n \nof refuge shall not be obstructed by more than one \nadjoining wheelchair space.",
      "commentary": "The number of wheelchair spaces that are \nrequired to be provided in an area of refuge is \nintended to represent broadly the expected \npopulation of the average building. As one \npoint \nof \nmeasurement, \na \n1977 \nsurvey \nconducted by the National Center for Health \nStatistics indicated that one in 333 civilian, \nnoninstitutionalized \npersons \nuses \na \nwheelchair. The 1990 ADA currently utilizes \nthe criterion of one space for every 200 \noccupants, based on the space served by the \narea of refuge. Given the variations and \ndifficulties involved in accurately predicting a \nrepresentative ratio for application to all \noccupancies, it was concluded that requiring \none space for every 200 occupants, based on \nthe area of refuge itself plus the areas served \nby the area of refuge, represents a reasonable \ncriterion. Very few buildings would ever require \nmore than four wheelchair spaces on a floor, \nsince nearly all buildings with an occupant load \ngreater than 400 per floor would be sprinklered \nand using Exception 2 in Section 1009.3.3. \n \nArrangement of the required wheelchair \nspaces is critical so as not to interfere with the \nmeans of egress for ambulatory occupants \n(see Section 1011.6). Since the design \nconcept is that wheelchair occupants will move \nto the area of refuge and await further \ninstructions or evacuation assistance, the \nspaces must be located so as not to reduce the \nrequired means of egress width of the stairway, \ndoor, corridor or other egress path through the \nexterior area of rescue. \n \nIn order to provide for orderly maneuvering of \nwheelchairs, this section states that access to \nany of the required wheelchair spaces cannot \nbe obstructed by more than one adjoining \nwheelchair space. For example, this precludes \nan arrangement that three or more wheelchairs \ncould be stacked down a dead-end corridor. \nThis also effectively limits the difficulty any \ngiven wheelchair occupant would have in \nreaching or leaving a given wheelchair space, \nas well as providing easier access to all \nwheelchair spaces by persons providing \nevacuation \nassistance \n[see \nCommentary \nFigures 1009.3.3(1) and 1009.3.3(2)]. \n1009.6.4 \n Separation. Each area of refuge \nshall be separated from the remainder of the story \nby a smoke barrier complying with Section 709 of \nSBC 201 or a horizontal exit complying with \nSection 1026. Each area of refuge shall be designed \nto minimize the intrusion of smoke. \nExceptions: \n1. Areas of refuge located within an enclosure \nfor interior exit stairways complying with \nSection 1023. \n2. Areas of refuge in outdoor facilities where \nexit access is essentially open to the outside.\n\n❖ The minimum standard for construction of an \narea of refuge is a smoke barrier, in \naccordance with SBC 201 Section 709. This \nestablishes a minimum degree of performance \nby means of a 1-hour fire-resistance rating, \nincluding opening protectives and a minimum \ndegree of performance against the intrusion of \nsmoke into an enclosed area of refuge, as \nspecified in SBC 201 Sections 709.4 and \n709.5. By the nature of the connection to the \nstair enclosure or elevator shaft, the normal \nsmoke barrier requirement for extension from \nexterior wall to exterior wall is replaced by \nconnection to the shaft enclosure. \n \nAn alternative is to provide a refuge area \ncreated by a horizontal exit complying with \nSection 1026. Horizontal exits are formed by \nfire walls or fire barriers with a minimum fire-\nresistance rating of 2 hours. The horizontal exit \nseparation must extend vertically through all \nlevels of the building, unless floor assemblies \nhave a fire-resistance rating of not less than 2 \nhours with no unprotected openings (see \nSection 1026.2). The other provisions for \nhorizontal exits for additional egress elements, \nopening protection and capacity must also be \ncomplied with. \n \nThis section does not require an area of refuge \nwithin an exit stairway to be designed to \nprevent the intrusion of smoke. This was based \non a study of areas of refuge conducted by the \nNIST for the GSA, which concluded that a \nstory-level landing within a fire-resistance-\nrated exit stairway would provide a satisfactory \nstaging area for evacuation assistance (see \nException 1). \n \nException 2 is in recognition that, despite not \nbeing a sprinklered venue, where the entire \nfacility is protected from smoke and fumes by \nthe nature of being open to the outside a \nseparation for areas of refuge is not required. \n1009.6.5 \nTwo-way communication. Areas \nof refuge shall be provided with a two-way \ncommunication system complying with Sections \n1009.8.1 and 1009.8.2.\n\n❖ If a building includes areas of refuge at \nstairways or elevators, each area of refuge \nmust include a two-way communication \nsystem. If the building uses one of the \nexceptions for areas of refuge, Section 1009.8 \nwould still require a two-way communication \n-",
      "chapter_id": "ch10",
      "section_id": "sec709"
    },
    {
      "page": 112,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n682 \n \nsystem at the elevator. This way anyone \nneeding assistance can communicate with a \nperson at a constantly attended location to \nrequest evacuation assistance. This system is \nan important part of the fire safety and \nevacuation plans required by Section 1002.2 of \nSBC 201 and Section 404 of this code. See \nSections 1009.8.1 and 1009.8.2 for specific \nrequirements for this system. \n1009.7 Exterior areas for assisted rescue. \nExterior areas for assisted rescue shall be accessed \nby an accessible route from the area served. \nWhere the exit discharge does not include an \naccessible route from an exit located on the level of \nexit discharge to a public way, an exterior area of \nassisted rescue shall be provided on the exterior \nlanding in accordance with Sections 1009.7.1 \nthrough 1009.7.4. \n❖ \nSection 1009.2 requires the accessible means \nof egress to have an accessible route along the \npath for exit access, exit and exit discharge. \nStairways that lead from the level of exit \ndischarge (see Chapter 2, “Exit discharge, \nlevel of”) to grade are considered part of the \nexit discharge. Where the exit discharge is not \naccessible, the options are an interior area of \nrefuge complying with Section 1009.6 or an \nexterior area for assisted rescue in accordance \nwith Section 1009.7. If the area of refuge option \nis chosen, there are not exceptions for \nsprinklered buildings.  \n \nThe provisions for stairways in Section 1009.3 \nare not applicable for steps in the exit \ndischarge. If this is an exterior exit stairway \n(i.e., more than one story of vertical travel), the \nprovisions in Section 1009.3 would be \napplicable instead of the criteria in this section. \n \nExterior areas for assisted rescue are intended \nto be open-air locations for persons with \nphysical disabilities to wait for assisted rescue. \nThere must be an interior or exterior accessible \nroute along the path of travel for access to this \nlocation. This allows a person unable to \nnegotiate the exit discharge to get to a location \nwhere they can be quickly discovered by the \nfire \ndepartment \n \nor \nother \nemergency \nresponders. \n \nIn most situations, interior areas of refuge are \nnot a positive alternative. Tenants tend to use \nsuch areas as convenient storage areas. \nWhere persons with mobility impairments can \nwait for assisted rescue outside of the building, \nthey are effectively protected from interior \nsmoke and fumes—the deadliest of the fire \nhazards. Being immediately visible at an exit \nshould also result in a shorter period of time \nbefore assisted rescue is achieved. \n \nExterior areas for assisted rescue, where \nprovided, are an important component of the \nfire safety and evacuation plans for buildings. \nThese areas must be included in the plans \nrequired by Section 1002.2 of SBC 201 and \nSection 404 of this code. \n \nThe option under Section 1009.7 is commonly \nused only at the level of exit discharge for the \nsecond exit at the back of a building or tenant \nspace. This will be either a single-story building \nor the first level of a multistory building where \nthe secondary exit discharge is not accessible \ndue to changes in elevation around the \nperimeter. See the following examples. \n \nExample 1: \n \nA strip mall would have an accessible entrance \nto each tenant in the front (see SBC 201 \nSection \n1105.1.6). \nMany \nhave \nservice \nentrances or loading bays across the back, so \nthe second exit door leads to steps. Installing a \nramp for accessible exit discharge could: \ncreate a prohibitively large structure due to the \nelevation change, block access to the loading \ndocks, cause damage to maneuvering trucks, \nor be impossible because of space restrictions \nin a narrow alley. \n \nExample 2: \n \nAn office building has a second exit that leads \nto a concrete stoop. If the exit discharge is \nsloped or uneven, this is just as impassible for \na person using a wheelchair as a series of \nsteps. Providing a sidewalk all the way to the \nfront of the building may not be practical \nbecause of adjacent buildings or because \nsomeone could be travelling adjacent to a \nburning building. \n \nSections 1009.7.1 through 1009.7.4 provide \ncriteria for a safe place to wait temporarily for \nassistance. \nThese \naddress \nsize, \nseparation/protection, openness and any steps \nleading from the exterior area for assisted \nrescue. \n1009.7.1 \nSize. Each exterior area for assisted \nrescue shall be sized to accommodate wheelchair \nspaces in accordance with Section 1009.6.3. \n❖ \nThe exterior area for assisted rescue must \nhave an enlarged landing area with space for \nat least one wheelchair for every 200 \noccupants that will be using that exit. The \nwheelchair spaces must be located so that they \ndo not obstruct the general means of egress. If \nthese spaces are confined by walls, guards or \nedges, they must also meet the alcove \nprovisions in ICC A117.1 so that persons using \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n682 \n \nsystem at the elevator. This way anyone \nneeding assistance can communicate with a \nperson at a constantly attended location to \nrequest evacuation assistance. This system is \nan important part of the fire safety and \nevacuation plans required by Section 1002.2 of \nSBC 201 and Section 404 of this code. See \nSections 1009.8.1 and 1009.8.2 for specific \nrequirements for this system. \n1009.7 Exterior areas for assisted rescue. \nExterior areas for assisted rescue shall be accessed \nby an accessible route from the area served. \nWhere the exit discharge does not include an \naccessible route from an exit located on the level of \nexit discharge to a public way, an exterior area of \nassisted rescue shall be provided on the exterior \nlanding in accordance with Sections 1009.7.1 \nthrough 1009.7.4.",
      "commentary": "Section 1009.2 requires the accessible means \nof egress to have an accessible route along the \npath for exit access, exit and exit discharge. \nStairways that lead from the level of exit \ndischarge (see Chapter 2, “Exit discharge, \nlevel of”) to grade are considered part of the \nexit discharge. Where the exit discharge is not \naccessible, the options are an interior area of \nrefuge complying with Section 1009.6 or an \nexterior area for assisted rescue in accordance \nwith Section 1009.7. If the area of refuge option \nis chosen, there are not exceptions for \nsprinklered buildings.  \n \nThe provisions for stairways in Section 1009.3 \nare not applicable for steps in the exit \ndischarge. If this is an exterior exit stairway \n(i.e., more than one story of vertical travel), the \nprovisions in Section 1009.3 would be \napplicable instead of the criteria in this section. \n \nExterior areas for assisted rescue are intended \nto be open-air locations for persons with \nphysical disabilities to wait for assisted rescue. \nThere must be an interior or exterior accessible \nroute along the path of travel for access to this \nlocation. This allows a person unable to \nnegotiate the exit discharge to get to a location \nwhere they can be quickly discovered by the \nfire \ndepartment \n \nor \nother \nemergency \nresponders. \n \nIn most situations, interior areas of refuge are \nnot a positive alternative. Tenants tend to use \nsuch areas as convenient storage areas. \nWhere persons with mobility impairments can \nwait for assisted rescue outside of the building, \nthey are effectively protected from interior \nsmoke and fumes—the deadliest of the fire \nhazards. Being immediately visible at an exit \nshould also result in a shorter period of time \nbefore assisted rescue is achieved. \n \nExterior areas for assisted rescue, where \nprovided, are an important component of the \nfire safety and evacuation plans for buildings. \nThese areas must be included in the plans \nrequired by Section 1002.2 of SBC 201 and \nSection 404 of this code. \n \nThe option under Section 1009.7 is commonly \nused only at the level of exit discharge for the \nsecond exit at the back of a building or tenant \nspace. This will be either a single-story building \nor the first level of a multistory building where \nthe secondary exit discharge is not accessible \ndue to changes in elevation around the \nperimeter. See the following examples. \n \nExample 1: \n \nA strip mall would have an accessible entrance \nto each tenant in the front (see SBC 201 \nSection \n1105.1.6). \nMany \nhave \nservice \nentrances or loading bays across the back, so \nthe second exit door leads to steps. Installing a \nramp for accessible exit discharge could: \ncreate a prohibitively large structure due to the \nelevation change, block access to the loading \ndocks, cause damage to maneuvering trucks, \nor be impossible because of space restrictions \nin a narrow alley. \n \nExample 2: \n \nAn office building has a second exit that leads \nto a concrete stoop. If the exit discharge is \nsloped or uneven, this is just as impassible for \na person using a wheelchair as a series of \nsteps. Providing a sidewalk all the way to the \nfront of the building may not be practical \nbecause of adjacent buildings or because \nsomeone could be travelling adjacent to a \nburning building. \n \nSections 1009.7.1 through 1009.7.4 provide \ncriteria for a safe place to wait temporarily for \nassistance. \nThese \naddress \nsize, \nseparation/protection, openness and any steps \nleading from the exterior area for assisted \nrescue. \n1009.7.1 \nSize. Each exterior area for assisted \nrescue shall be sized to accommodate wheelchair \nspaces in accordance with Section 1009.6.3.\n\n❖ The exterior area for assisted rescue must \nhave an enlarged landing area with space for \nat least one wheelchair for every 200 \noccupants that will be using that exit. The \nwheelchair spaces must be located so that they \ndo not obstruct the general means of egress. If \nthese spaces are confined by walls, guards or \nedges, they must also meet the alcove \nprovisions in ICC A117.1 so that persons using \n-",
      "chapter_id": "ch10",
      "section_id": "sec709"
    },
    {
      "page": 113,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n683 \n \nwheelchairs can maneuver into the space [see \nCommentary Figure 1009.7.1]. \n1009.7.2 \nSeparation. \nExterior \nwalls \nseparating the exterior area of assisted rescue from \nthe interior of the building shall have a minimum \nfire-resistance rating of 1 hour, rated for exposure \nto fire from the inside. The fire-resistance-rated \nexterior wall construction shall extend horizontally \n3000 mm beyond the landing on either side of the \nlanding \nor \nequivalent \nfire-resistance-rated \nconstruction \nis \npermitted \nto \nextend \nout \nperpendicular to the exterior wall 1200 mm \nminimum on the side of the landing. The fire-\nresistance-rated \nconstruction \nshall \nextend \nvertically from the ground to a point 3000 mm \nabove the floor level of the area for assisted rescue \nor to the roof line, whichever is lower. Openings \nwithin such fire-resistance-rated exterior walls \nshall be protected in accordance with Section 716 of \nSBC 201.  \nException: The fire-resistance rating and opening \nprotectives are not required in the exterior wall \nwhere the building is equipped throughout with an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2. \n❖ \nThe protection provided by an exterior area for \nassisted rescue would be equivalent to that \nrequired for an interior area of refuge. Note that \nthere is no exception for the exterior area of \nassisted rescue for buildings that contain \nsprinkler \nsystems, \njust \nthe \nseparations \nrequirements. The separation requirements \nare similar to exterior exit stairways, rated walls \nand protected openings for 3 m above, below \nand to the sides of the landing (see Sections \n1023.7 and 1027.6). The exceptions for \nexterior exit stairway protection in Section \n1027.6 would not be applicable where the area \nincludes an exterior area for assisted rescue \n(see Commentary Figure 1009.7.2). \n \nThe current separation requirements address \ntypical rear exit situations. Other locations may \nrequire alternative protection measures to \n“shield” an exterior area for assisted rescue. \nThe principle of “wing” walls (as used at a fire \nwall extension) suggests an alternative to 3/4-\nhour opening protectives at dock doors \nadjacent to an exterior area for assisted \nrescue. \n \nNote that providing a rescue location 3 m away \nfrom an exterior wall does not serve as a viable \nalternative to a fire-resistance-rated exterior \nwall. Persons waiting for assistance must have \na minimum level of shielding from a fire in the \nbuilding. An alternative for access to a public \nway is a safe dispersal area in accordance with \nSection 1028.5, which sets a minimum \ndistance of 15 m. \n \nA common situation is for the path of egress \ntravel from the first floor to move through the \nbottom level of an enclosed exit stairway. If \nthere are steps outside the exit door of the \nstairway, there is no accessible path for exit \ndischarge. Where approved by the building \nofficial (see Section 104.9), the stairway \nenclosure could be considered equivalent to a \nprotected exterior wall. It is assumed that the \nfire is in the building somewhere, not in the \nstairway. A person with a mobility impairment \ncould be provided with a place to wait—either \ninside the stairway enclosure or outside the \nbuilding with the stairway enclosure as the \nseparation between them and the fire—as an \nalternative to Section 1009.7.2. The exterior \nwall of an interior exit stairway can be nonrated \nwhere permitted by Section 1023.7.  \n \nThe exception for the wall rating and opening \nprotectives is in recognition of the increased \nsafety and evacuation times that are afforded \nin \na \nsprinklered \noccupancy \n(see \nthe \ncommentary to Section 1009.3.2). This is not \nan exception for the accessible means of \negress or the exterior area for assisted rescue. \nOccupants must be able to get to this area to \nconnect with the emergency responders as \nquickly as possible. \n1009.7.3 \nOpenness. The exterior area for \nassisted rescue shall be open to the outside air. The \nsides other than the separation walls shall be not less \nthan 50 percent open, and the open area shall be \ndistributed so as to minimize the accumulation of \nsmoke or toxic gases. \n❖ \nThe openness criteria for exterior areas of \nassisted rescue are similar to the requirements \nfor exterior balconies. The purpose is to ensure \nthat a person at an exterior area for rescue \nassistance is not in danger from smoke and \nfumes. The criteria are to address the situation \nwhere the rescue area is open to outside air, \nbut a combination of roof overhangs and \nperimeter walls or guards could still trap \nenough smoke that the safety of the occupants \nwould be jeopardized. \n1009.7.4 \nStairways. Stairways that are part \nof the means of egress for the exterior area for \nassisted rescue shall provide a clear width of 1200 \nmm between handrails. \nException: The minimum clear width of 1200 mm \nbetween handrails is not required at stairways \nserving buildings equipped throughout with an \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n683 \n \nwheelchairs can maneuver into the space [see \nCommentary Figure 1009.7.1]. \n1009.7.2 \nSeparation. \nExterior \nwalls \nseparating the exterior area of assisted rescue from \nthe interior of the building shall have a minimum \nfire-resistance rating of 1 hour, rated for exposure \nto fire from the inside. The fire-resistance-rated \nexterior wall construction shall extend horizontally \n3000 mm beyond the landing on either side of the \nlanding \nor \nequivalent \nfire-resistance-rated \nconstruction \nis \npermitted \nto \nextend \nout \nperpendicular to the exterior wall 1200 mm \nminimum on the side of the landing. The fire-\nresistance-rated \nconstruction \nshall \nextend \nvertically from the ground to a point 3000 mm \nabove the floor level of the area for assisted rescue \nor to the roof line, whichever is lower. Openings \nwithin such fire-resistance-rated exterior walls \nshall be protected in accordance with Section 716 of \nSBC 201.  \nException: The fire-resistance rating and opening \nprotectives are not required in the exterior wall \nwhere the building is equipped throughout with an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2.",
      "commentary": "The protection provided by an exterior area for \nassisted rescue would be equivalent to that \nrequired for an interior area of refuge. Note that \nthere is no exception for the exterior area of \nassisted rescue for buildings that contain \nsprinkler \nsystems, \njust \nthe \nseparations \nrequirements. The separation requirements \nare similar to exterior exit stairways, rated walls \nand protected openings for 3 m above, below \nand to the sides of the landing (see Sections \n1023.7 and 1027.6). The exceptions for \nexterior exit stairway protection in Section \n1027.6 would not be applicable where the area \nincludes an exterior area for assisted rescue \n(see Commentary Figure 1009.7.2). \n \nThe current separation requirements address \ntypical rear exit situations. Other locations may \nrequire alternative protection measures to \n“shield” an exterior area for assisted rescue. \nThe principle of “wing” walls (as used at a fire \nwall extension) suggests an alternative to 3/4-\nhour opening protectives at dock doors \nadjacent to an exterior area for assisted \nrescue. \n \nNote that providing a rescue location 3 m away \nfrom an exterior wall does not serve as a viable \nalternative to a fire-resistance-rated exterior \nwall. Persons waiting for assistance must have \na minimum level of shielding from a fire in the \nbuilding. An alternative for access to a public \nway is a safe dispersal area in accordance with \nSection 1028.5, which sets a minimum \ndistance of 15 m. \n \nA common situation is for the path of egress \ntravel from the first floor to move through the \nbottom level of an enclosed exit stairway. If \nthere are steps outside the exit door of the \nstairway, there is no accessible path for exit \ndischarge. Where approved by the building \nofficial (see Section 104.9), the stairway \nenclosure could be considered equivalent to a \nprotected exterior wall. It is assumed that the \nfire is in the building somewhere, not in the \nstairway. A person with a mobility impairment \ncould be provided with a place to wait—either \ninside the stairway enclosure or outside the \nbuilding with the stairway enclosure as the \nseparation between them and the fire—as an \nalternative to Section 1009.7.2. The exterior \nwall of an interior exit stairway can be nonrated \nwhere permitted by Section 1023.7.  \n \nThe exception for the wall rating and opening \nprotectives is in recognition of the increased \nsafety and evacuation times that are afforded \nin \na \nsprinklered \noccupancy \n(see \nthe \ncommentary to Section 1009.3.2). This is not \nan exception for the accessible means of \negress or the exterior area for assisted rescue. \nOccupants must be able to get to this area to \nconnect with the emergency responders as \nquickly as possible. \n1009.7.3 \nOpenness. The exterior area for \nassisted rescue shall be open to the outside air. The \nsides other than the separation walls shall be not less \nthan 50 percent open, and the open area shall be \ndistributed so as to minimize the accumulation of \nsmoke or toxic gases.\n\n❖ The openness criteria for exterior areas of \nassisted rescue are similar to the requirements \nfor exterior balconies. The purpose is to ensure \nthat a person at an exterior area for rescue \nassistance is not in danger from smoke and \nfumes. The criteria are to address the situation \nwhere the rescue area is open to outside air, \nbut a combination of roof overhangs and \nperimeter walls or guards could still trap \nenough smoke that the safety of the occupants \nwould be jeopardized. \n1009.7.4 \nStairways. Stairways that are part \nof the means of egress for the exterior area for \nassisted rescue shall provide a clear width of 1200 \nmm between handrails. \nException: The minimum clear width of 1200 mm \nbetween handrails is not required at stairways \nserving buildings equipped throughout with an \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 114,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n684 \n \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2. \n❖ \nAny steps that lead from an exterior area for \nassisted rescue to grade must have a clear \nwidth of 1200 mm between handrails. The \nadditional width is to permit adequate room to \nassist a mobility-impaired person down the \nsteps and to a safe location. \n \nIf the building is sprinklered, the exception \nallows for the stairway to utilize the minimum \nwidths required in Section 1011.2. This is \nconsistent with Section 1009.3.2, Exceptions 1 \nand 2. \n1009.8 Two-way communication. A two-way \ncommunication system complying with Sections \n1009.8.1 and 1009.8.2 shall be provided at the \nlanding serving each elevator or bank of elevators \non each accessible floor that is one or more stories \nabove or below the level of exit discharge. \nExceptions: \n1. Two-way communication systems are not \nrequired at the landing serving each elevator \nor bank of elevators where the two-way \ncommunication system is provided within \nareas of refuge in accordance with Section \n1009.6.5. \n2. Two-way communication systems are not \nrequired on floors provided with ramps \nconforming to the provisions of Section \n1012. \n3. Two-way communication systems are not \nrequired at the landings serving only service \nelevators that are not designated as part of the \naccessible means of egress or serve as part of \nthe required accessible route into a facility. \n4. Two-way communication systems are not \nrequired at the landings serving only freight \nelevators. \n5. Two-way communication systems are not \nrequired at the landing serving a private \nresidence elevator.  \n6. Two-way communication systems are not \nrequired in Group I-2 or I-3 facilities. \n❖ \nIn multistory buildings, unless provided in \nareas of refuge, a two-way communication \nsystem must be located at the elevator landing \nof each accessible floor level other than the \nlevel of exit discharge. The system is intended \nto offer a means of communication to \nindividuals with mobility impairment, either \npermanent or temporary, who need assistance \nduring an emergency situation. Such a system \ncan be useful not only in the event of a fire, but \nalso in the case of a natural or technological \ndisaster by providing emergency responders \nwith the location of individuals who will require \nassistance in being evacuated from floor levels \nabove or below the discharge level. The ability \nof emergency responders to quickly locate \npersons needing assistance is an important \npart of the fire safety and evacuation plan. The \ntwo-way communication system is a critical \nelement in that plan. \n \nException 1 exempts the requirement for \nlocating two-way communication systems at \nelevator landings where the building is \nprovided with complying areas of refuge. Since \nareas of refuge are required by Section \n1009.6.5 to be equipped with two-way \ncommunication systems, there is limited need \nto provide such additional systems at the \nelevator landings. However, where multistory \nbuildings are not provided with areas of refuge, \nsuch as is the case with most sprinklered \nbuildings, \nthe \ninstallation \nof \ntwo-way \ncommunication \nsystems \nat \nthe \nelevator \nlandings is important to those individuals \nunable to negotiate egress stairways during an \nemergency. As a result, both sprinklered and \nnonsprinklered multistory buildings will be \nprovided \nwith \nthe \nmeans \nfor \ntwo-way \ncommunication at all accessible floor levels \nother than the level of exit discharge. \n \nException 2 applies to floor levels that utilize \nramps as vertical accessible means of egress \nelements. \nWhere \ncomplying \nramps \nare \navailable for independent evacuation, such as \noccurs in a sports stadium, the two-way \ncommunication system is not required at \nelevator landings. \n \nBecause persons at an exterior area for rescue \nassistance provided at ground level (i.e., level \nof exit discharge) are immediately visible and \nsuch locations are at high risk for vandalism, \ntwo-way communication systems are not \nrequired at exterior areas for assisted rescue. \n \nIf the option of horizontal exits is utilized, the \ncode does not currently address whether a \ntwo-way communication system should be \nprovided within a refuge area without an \nelevator. Since the horizontal exit is not \ntypically recognizable by a person not familiar \nwith the building plan, the most logical location \nfor the two-way communication, if provided, \nwould seem to be adjacent to the exit stairway \nthat was located within the refuge area. \n \nIf the option of horizontal exits is utilized, the \ncode does not currently address whether a \ntwo-way communication system should be \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n684 \n \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 or 903.3.1.2.",
      "commentary": "Any steps that lead from an exterior area for \nassisted rescue to grade must have a clear \nwidth of 1200 mm between handrails. The \nadditional width is to permit adequate room to \nassist a mobility-impaired person down the \nsteps and to a safe location. \n \nIf the building is sprinklered, the exception \nallows for the stairway to utilize the minimum \nwidths required in Section 1011.2. This is \nconsistent with Section 1009.3.2, Exceptions 1 \nand 2. \n1009.8 Two-way communication. A two-way \ncommunication system complying with Sections \n1009.8.1 and 1009.8.2 shall be provided at the \nlanding serving each elevator or bank of elevators \non each accessible floor that is one or more stories \nabove or below the level of exit discharge. \nExceptions: \n1. Two-way communication systems are not \nrequired at the landing serving each elevator \nor bank of elevators where the two-way \ncommunication system is provided within \nareas of refuge in accordance with Section \n1009.6.5. \n2. Two-way communication systems are not \nrequired on floors provided with ramps \nconforming to the provisions of Section \n1012. \n3. Two-way communication systems are not \nrequired at the landings serving only service \nelevators that are not designated as part of the \naccessible means of egress or serve as part of \nthe required accessible route into a facility. \n4. Two-way communication systems are not \nrequired at the landings serving only freight \nelevators. \n5. Two-way communication systems are not \nrequired at the landing serving a private \nresidence elevator.  \n6. Two-way communication systems are not \nrequired in Group I-2 or I-3 facilities.\n\n❖ In multistory buildings, unless provided in \nareas of refuge, a two-way communication \nsystem must be located at the elevator landing \nof each accessible floor level other than the \nlevel of exit discharge. The system is intended \nto offer a means of communication to \nindividuals with mobility impairment, either \npermanent or temporary, who need assistance \nduring an emergency situation. Such a system \ncan be useful not only in the event of a fire, but \nalso in the case of a natural or technological \ndisaster by providing emergency responders \nwith the location of individuals who will require \nassistance in being evacuated from floor levels \nabove or below the discharge level. The ability \nof emergency responders to quickly locate \npersons needing assistance is an important \npart of the fire safety and evacuation plan. The \ntwo-way communication system is a critical \nelement in that plan. \n \nException 1 exempts the requirement for \nlocating two-way communication systems at \nelevator landings where the building is \nprovided with complying areas of refuge. Since \nareas of refuge are required by Section \n1009.6.5 to be equipped with two-way \ncommunication systems, there is limited need \nto provide such additional systems at the \nelevator landings. However, where multistory \nbuildings are not provided with areas of refuge, \nsuch as is the case with most sprinklered \nbuildings, \nthe \ninstallation \nof \ntwo-way \ncommunication \nsystems \nat \nthe \nelevator \nlandings is important to those individuals \nunable to negotiate egress stairways during an \nemergency. As a result, both sprinklered and \nnonsprinklered multistory buildings will be \nprovided \nwith \nthe \nmeans \nfor \ntwo-way \ncommunication at all accessible floor levels \nother than the level of exit discharge. \n \nException 2 applies to floor levels that utilize \nramps as vertical accessible means of egress \nelements. \nWhere \ncomplying \nramps \nare \navailable for independent evacuation, such as \noccurs in a sports stadium, the two-way \ncommunication system is not required at \nelevator landings. \n \nBecause persons at an exterior area for rescue \nassistance provided at ground level (i.e., level \nof exit discharge) are immediately visible and \nsuch locations are at high risk for vandalism, \ntwo-way communication systems are not \nrequired at exterior areas for assisted rescue. \n \nIf the option of horizontal exits is utilized, the \ncode does not currently address whether a \ntwo-way communication system should be \nprovided within a refuge area without an \nelevator. Since the horizontal exit is not \ntypically recognizable by a person not familiar \nwith the building plan, the most logical location \nfor the two-way communication, if provided, \nwould seem to be adjacent to the exit stairway \nthat was located within the refuge area. \n \nIf the option of horizontal exits is utilized, the \ncode does not currently address whether a \ntwo-way communication system should be \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 115,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n685 \n \nprovided within a refuge area that does not \ncontain an elevator. Since the horizontal exit is \nnot typically recognizable by a person not \nfamiliar with the building plan, the most logical \nlocation for the two-way communication \nsystem, if provided, would seem to be adjacent \nto the exit stairway that is located within the \nrefuge area. \n \nExceptions 3, 4 and 5 address types of \nelevators \nwhere \ntwo-way \ncommunication \nsystems are not required. The two-way \ncommunication system is intended for anyone \nto be able to communicate with emergency \nresponders. If it is located in the lobby of the \npublic elevator, a system at a back service \nelevator would be redundant and not easy for \nmost occupants to find. A freight elevator \ncannot be part of an accessible route, so again, \nthis is not the elevator that occupants would \ntypically use. The ASME A17.1 limits the use of \nprivate residence elevators to those within or \nserving individual dwelling units. If a person \nlives in a unit with an elevator, it is not \nunreasonable to expect them to address any \ncommunication needs that may arise by \ncarrying a portable or cell phone with them. \n \nGroup I-2 and I-3 facilities use a defend-in-\nplace scenario where staff is trained to protect \nin place or relocate everyone in the building—\npatients and guests—to smoke compartments \nwhere they will be protected from smoke and \nfumes. Therefore, in these facilities, two-way \ncommunication systems are not required at the \nelevators (Exception 6). \n1009.8.1 \nSystem requirements. Two-way \ncommunication \nsystems \nshall \nprovide \ncommunication between each required location and \nthe fire command center or a central control point \nlocation approved by the fire department . Where \nthe central control point is not a constantly attended \nlocation, the two-way communication system shall \nhave a timed automatic telephone dial-out \ncapability that provides two-way communication \nwith an approved supervising station or 9-1-1. The \ntwo-way communication system shall include both \naudible and visible signals. \n❖ \nUse of an elevator, stair enclosure or other \narea of refuge as part of an accessible means \nof egress requires a person to wait for \nevacuation assistance or relevant instructions. \nThe two-way communication system allows \nthis person to inform emergency personnel of \nhis or her location and to receive additional \ninstructions or assistance as needed. \n \nThe arrangement and design of the two-way \ncommunication system is specified in Section \n1009.8.1. In addition to the required locations \nspecified in Section 1009.6.5 for areas of \nrefuge or Section 1009.8 for elevator landings, \na two-way communication device is also \nrequired to be located in a high-rise building’s \nfire command center or at a central control \npoint whose location is approved by the fire \ndepartment  (see Section 403.4.4 of SBC 201 \nand Section 907.2.12.2 of this code). “Central \ncontrol point” is not a defined term. However, \ngiven the intent and function of the two-way \ncommunication system, a central control point \nis a location where an individual answers the \ncall for assistance and either provides or \nrequests aid for a person who needs help. A \nsuitable central control point is often not \navailable in low-rise buildings or in a high-rise \nbuilding where the central control point may not \nbe manned on a 24-hour basis. In order that a \ncaller may reach an appropriate emergency \ncontact, the fire department  must approve the \nconfiguration of the system. A central control \npoint could be the lobby of a building constantly \nstaffed by a security officer, an alarm company, \na public safety answering point such as a 911 \ncenter or a central supervising station in a \nGroup I-1 occupancy. There could be a \ncombination solution, such as a system \nconfigured to automatically call 9-1-1 when the \ncentral control point within the building is not \nmanned. The two-way communication system \nprovides visual signals for the hearing impaired \nand audible signals to assist the vision \nimpaired. \n1009.8.2 \nDirections. Directions for the use \nof the two-way communication system, instructions \nfor summoning assistance via the two-way \ncommunication system and written identification of \nthe location shall be posted adjacent to the two-way \ncommunication system. Signage shall comply with \nthe ICC A117.1 requirements for visual characters. \n❖ \nGuidance \nto \nthe \nusers \nof \na \ntwo-way \ncommunication system is also specified. \nOperating \ninstructions \nfor \nthe \ntwo-way \ncommunication system must be posted and the \ninstructions are to include a means of \nidentifying \nthe physical location of the \ncommunication device. If a signal from a two-\nway communication system terminates to a \npublic safety answering point, such as a fire \ndepartment  communication center, current 911 \ntelephone technology only reports the address \nof the location of the emergency—it does not \nreport a floor or area from the address reporting \nthe emergency. The “identification of the \nlocation” posted adjacent to the communication \nsystem should ensure that most discrete \nlocation information can be provided to the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n685 \n \nprovided within a refuge area that does not \ncontain an elevator. Since the horizontal exit is \nnot typically recognizable by a person not \nfamiliar with the building plan, the most logical \nlocation for the two-way communication \nsystem, if provided, would seem to be adjacent \nto the exit stairway that is located within the \nrefuge area. \n \nExceptions 3, 4 and 5 address types of \nelevators \nwhere \ntwo-way \ncommunication \nsystems are not required. The two-way \ncommunication system is intended for anyone \nto be able to communicate with emergency \nresponders. If it is located in the lobby of the \npublic elevator, a system at a back service \nelevator would be redundant and not easy for \nmost occupants to find. A freight elevator \ncannot be part of an accessible route, so again, \nthis is not the elevator that occupants would \ntypically use. The ASME A17.1 limits the use of \nprivate residence elevators to those within or \nserving individual dwelling units. If a person \nlives in a unit with an elevator, it is not \nunreasonable to expect them to address any \ncommunication needs that may arise by \ncarrying a portable or cell phone with them. \n \nGroup I-2 and I-3 facilities use a defend-in-\nplace scenario where staff is trained to protect \nin place or relocate everyone in the building—\npatients and guests—to smoke compartments \nwhere they will be protected from smoke and \nfumes. Therefore, in these facilities, two-way \ncommunication systems are not required at the \nelevators (Exception 6). \n1009.8.1 \nSystem requirements. Two-way \ncommunication \nsystems \nshall \nprovide \ncommunication between each required location and \nthe fire command center or a central control point \nlocation approved by the fire department . Where \nthe central control point is not a constantly attended \nlocation, the two-way communication system shall \nhave a timed automatic telephone dial-out \ncapability that provides two-way communication \nwith an approved supervising station or 9-1-1. The \ntwo-way communication system shall include both \naudible and visible signals.",
      "commentary": "Use of an elevator, stair enclosure or other \narea of refuge as part of an accessible means \nof egress requires a person to wait for \nevacuation assistance or relevant instructions. \nThe two-way communication system allows \nthis person to inform emergency personnel of \nhis or her location and to receive additional \ninstructions or assistance as needed. \n \nThe arrangement and design of the two-way \ncommunication system is specified in Section \n1009.8.1. In addition to the required locations \nspecified in Section 1009.6.5 for areas of \nrefuge or Section 1009.8 for elevator landings, \na two-way communication device is also \nrequired to be located in a high-rise building’s \nfire command center or at a central control \npoint whose location is approved by the fire \ndepartment  (see Section 403.4.4 of SBC 201 \nand Section 907.2.12.2 of this code). “Central \ncontrol point” is not a defined term. However, \ngiven the intent and function of the two-way \ncommunication system, a central control point \nis a location where an individual answers the \ncall for assistance and either provides or \nrequests aid for a person who needs help. A \nsuitable central control point is often not \navailable in low-rise buildings or in a high-rise \nbuilding where the central control point may not \nbe manned on a 24-hour basis. In order that a \ncaller may reach an appropriate emergency \ncontact, the fire department  must approve the \nconfiguration of the system. A central control \npoint could be the lobby of a building constantly \nstaffed by a security officer, an alarm company, \na public safety answering point such as a 911 \ncenter or a central supervising station in a \nGroup I-1 occupancy. There could be a \ncombination solution, such as a system \nconfigured to automatically call 9-1-1 when the \ncentral control point within the building is not \nmanned. The two-way communication system \nprovides visual signals for the hearing impaired \nand audible signals to assist the vision \nimpaired. \n1009.8.2 \nDirections. Directions for the use \nof the two-way communication system, instructions \nfor summoning assistance via the two-way \ncommunication system and written identification of \nthe location shall be posted adjacent to the two-way \ncommunication system. Signage shall comply with \nthe ICC A117.1 requirements for visual characters.\n\n❖ Guidance \nto \nthe \nusers \nof \na \ntwo-way \ncommunication system is also specified. \nOperating \ninstructions \nfor \nthe \ntwo-way \ncommunication system must be posted and the \ninstructions are to include a means of \nidentifying \nthe physical location of the \ncommunication device. If a signal from a two-\nway communication system terminates to a \npublic safety answering point, such as a fire \ndepartment  communication center, current 911 \ntelephone technology only reports the address \nof the location of the emergency—it does not \nreport a floor or area from the address reporting \nthe emergency. The “identification of the \nlocation” posted adjacent to the communication \nsystem should ensure that most discrete \nlocation information can be provided to the \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 116,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n686 \n \ncentral control point. This will aid emergency \nresponders, especially in high-rise buildings or \ncorporate campuses with multiple multistory \nstructures. The signage is not required to be \nraised letters or braille, but is required to meet \nthe style, size and contrast requirements for \nvisual signage in A117.1. \n1009.9 Signage. \nSignage \nindicating \nspecial \naccessibility provisions shall be provided as shown: \n1. Each door providing access to an area of \nrefuge from an adjacent floor area shall be \nidentified by a sign stating: AREA OF \nREFUGE. \n2. Each door providing access to an exterior \narea for assisted rescue shall be identified by \na sign stating: EXTERIOR AREA FOR \nASSISTED RESCUE. \nSignage shall comply with the ICC A117.1 \nrequirements for visual characters and include the \nInternational Symbol of Accessibility. Where exit \nsign illumination is required by Section 1013.3, the \nsigns shall be illuminated. Additionally, visual \ncharacters, raised character and braille signage \ncomplying with ICC A117.1 shall be located at each \ndoor to an area of refuge and exterior area for \nassisted rescue in accordance with Section 1013.4. \n❖ \nSignage enables an occupant to become \naware of an area of refuge and/or the exterior \narea for rescue assistance. The assistance \nareas must provide signage on or above the \ndoor stating either “AREA OF REFUGE” or \n“EXTERIOR AREA FOR ASSISTED RESCUE” \nand includes the International Symbol of \nAccessibility. The approach that the code takes \nfor identification of the area of refuge is \ncomparable to the general provisions for \nidentification of exits, including the requirement \nfor lighted signage. Raised letters and braille \nstating “EXIT” are also required adjacent to the \ndoor for the benefit of persons with a visual \nimpairment. \n \nThe current text does not clearly indicate how \nto identify a refuge area formed by a horizontal \nexit. In hospitals and jails, where this option is \ntypically utilized, the location of the horizontal \nexits must be part of the staff training for the \nfire safety and evacuation plans. \n1009.10 Directional signage. Directional signage \nindicating the location of all other means of egress \nand which of those are accessible means of egress \nshall be provided at the following: \n1. At exits serving a required accessible space \nbut not providing an approved accessible \nmeans of egress. \n2. At elevator landings. \n3. Within areas of refuge. \n❖ \nThe additional signage required by this section \nis intended to advise persons of the locations \nof all means of egress and which of those also \nserve as accessible means of egress. Since \nnot all of the exits will necessarily be accessible \nmeans of egress, it is appropriate to provide \nthis \ninformation \nat \nexit \nstairways \nand, \nparticularly, at all elevators, regardless of \nwhether they are part of an accessible means \nof egress. Directional signage is not required to \nmeet raised character or braille signage \nrequirements. Depending on the facility, this \ncould be as simple as a basic block plan of the \nmain corridors and stairways in the building in \nrelation to the elevator. \n1009.11 Instructions. In areas of refuge and \nexterior areas for assisted rescue, instructions on the \nuse of the area under emergency conditions shall be \nposted. Signage shall comply with the ICC A117.1 \nrequirements for visual characters. The instructions \nshall include all of the following: \n1. Persons able to use the exit stairway do so as \nsoon as possible, unless they are assisting \nothers. \n2. Information on planned availability of \nassistance in the use of stairs or supervised \noperation of elevators and how to summon \nsuch assistance. \n3. Directions \nfor \nuse \nof \nthe \ntwo-way \ncommunication system where provided. \n❖ \nThe instructions provided at the exterior area \nfor rescue assistance and the areas of refuge \nwill differ. The required instructions on the \nproper use of the area of refuge and the two-\nway communication system provide a greater \nlikelihood that the two-way communication \nsystem will accomplish its intended function \nand occupants will behave as expected. A two-\nway communication system will not be of much \nvalue if a person in that area does not know \nhow to operate it. Also, since the area of refuge \nis required by Section 1009.9 to be identified \nas \nsuch, \nambulatory \noccupants \nmay \nmistakenly conclude that they should remain in \nthat area. The instructions remind ambulatory \noccupants that they should continue to egress \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n686 \n \ncentral control point. This will aid emergency \nresponders, especially in high-rise buildings or \ncorporate campuses with multiple multistory \nstructures. The signage is not required to be \nraised letters or braille, but is required to meet \nthe style, size and contrast requirements for \nvisual signage in A117.1. \n1009.9 Signage. \nSignage \nindicating \nspecial \naccessibility provisions shall be provided as shown: \n1. Each door providing access to an area of \nrefuge from an adjacent floor area shall be \nidentified by a sign stating: AREA OF \nREFUGE. \n2. Each door providing access to an exterior \narea for assisted rescue shall be identified by \na sign stating: EXTERIOR AREA FOR \nASSISTED RESCUE. \nSignage shall comply with the ICC A117.1 \nrequirements for visual characters and include the \nInternational Symbol of Accessibility. Where exit \nsign illumination is required by Section 1013.3, the \nsigns shall be illuminated. Additionally, visual \ncharacters, raised character and braille signage \ncomplying with ICC A117.1 shall be located at each \ndoor to an area of refuge and exterior area for \nassisted rescue in accordance with Section 1013.4.",
      "commentary": "Signage enables an occupant to become \naware of an area of refuge and/or the exterior \narea for rescue assistance. The assistance \nareas must provide signage on or above the \ndoor stating either “AREA OF REFUGE” or \n“EXTERIOR AREA FOR ASSISTED RESCUE” \nand includes the International Symbol of \nAccessibility. The approach that the code takes \nfor identification of the area of refuge is \ncomparable to the general provisions for \nidentification of exits, including the requirement \nfor lighted signage. Raised letters and braille \nstating “EXIT” are also required adjacent to the \ndoor for the benefit of persons with a visual \nimpairment. \n \nThe current text does not clearly indicate how \nto identify a refuge area formed by a horizontal \nexit. In hospitals and jails, where this option is \ntypically utilized, the location of the horizontal \nexits must be part of the staff training for the \nfire safety and evacuation plans. \n1009.10 Directional signage. Directional signage \nindicating the location of all other means of egress \nand which of those are accessible means of egress \nshall be provided at the following: \n1. At exits serving a required accessible space \nbut not providing an approved accessible \nmeans of egress. \n2. At elevator landings. \n3. Within areas of refuge.\n\n❖ The additional signage required by this section \nis intended to advise persons of the locations \nof all means of egress and which of those also \nserve as accessible means of egress. Since \nnot all of the exits will necessarily be accessible \nmeans of egress, it is appropriate to provide \nthis \ninformation \nat \nexit \nstairways \nand, \nparticularly, at all elevators, regardless of \nwhether they are part of an accessible means \nof egress. Directional signage is not required to \nmeet raised character or braille signage \nrequirements. Depending on the facility, this \ncould be as simple as a basic block plan of the \nmain corridors and stairways in the building in \nrelation to the elevator. \n1009.11 Instructions. In areas of refuge and \nexterior areas for assisted rescue, instructions on the \nuse of the area under emergency conditions shall be \nposted. Signage shall comply with the ICC A117.1 \nrequirements for visual characters. The instructions \nshall include all of the following: \n1. Persons able to use the exit stairway do so as \nsoon as possible, unless they are assisting \nothers. \n2. Information on planned availability of \nassistance in the use of stairs or supervised \noperation of elevators and how to summon \nsuch assistance. \n3. Directions \nfor \nuse \nof \nthe \ntwo-way \ncommunication system where provided.\n\n❖ The instructions provided at the exterior area \nfor rescue assistance and the areas of refuge \nwill differ. The required instructions on the \nproper use of the area of refuge and the two-\nway communication system provide a greater \nlikelihood that the two-way communication \nsystem will accomplish its intended function \nand occupants will behave as expected. A two-\nway communication system will not be of much \nvalue if a person in that area does not know \nhow to operate it. Also, since the area of refuge \nis required by Section 1009.9 to be identified \nas \nsuch, \nambulatory \noccupants \nmay \nmistakenly conclude that they should remain in \nthat area. The instructions remind ambulatory \noccupants that they should continue to egress \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 117,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n687 \n \nas soon as possible. \n \nFor an exterior area for assisted rescue at \ngrade level, a two-way communication system \nis not required, so this portion of the \ninstructions \nis \nnot \nneeded. \nHowever, \ninstructions for any ambulatory persons to \nmove to the exit discharge are still required, as \nwell as information on how assistance will be \nprovided at this location. \n \nSince each building’s means of egress and fire \nsafety and evacuation plans are unique, \nspecific requirements for verbiage are not \nindicated, but will depend on the situation. The \nsignage is not required to be raised letters or \nbraille, but is required to meet the style, size \nand contrast requirements for visual signage in \nICC A117.1. \nSECTION 1010 DOORS, GATES AND \nTURNSTILES \n1010.1 Doors. Doors in the means of egress shall \ncomply with the requirements of Sections 1010.1.1 \nthrough 1010.3.4. Exterior exit doors shall also \ncomply with the requirements of Section 1022.2. \nGates in the means of egress shall comply with the \nrequirements of Sections 1010.4 and 1010.4.1. \nTurnstiles in the means of egress shall comply with \nthe requirements of Sections 1010.5 through \n1010.5.4. \nDoors, gates and turnstiles provided for egress \npurposes in numbers greater than required by this \ncode shall comply with the requirements of this \nsection.  \nDoors in the means of egress shall be readily \ndistinguishable from the adjacent construction and \nfinishes such that the doors are easily recognizable \nas doors. Mirrors or similar reflecting materials \nshall not be used on means of egress doors. Means \nof egress doors shall not be concealed by curtains, \ndrapes, decorations or similar materials \n❖ \nGeneral requirements for doors that are part of \nthe means of egress are in Sections 1010.1 \nthrough 1010.3.4, which address door size, \nconfiguration and operation, and special doors. \nThe reference to Section 1022.2 is intended to \nemphasize that exterior exit doors must lead to \na route that will allow a path to a public street \nor alley (see definition, “Public way”). Gates \nand turnstiles have some unique allowances \nand criteria (see commentary, Sections 1010.4 \nand 1010.5).  \n \nA door that is intended to be used for egress \npurposes, even though that door may not be \nrequired by the code, is also required to meet \nthe requirements of this section. An example \nmay be an assembly occupancy where four \ndoors would be required to meet the required \ncapacity of the occupant load. But assume the \ndesigner elects to provide six doors for \naesthetic reasons or occupant convenience. All \nsix doors must comply with the requirements of \nthis section. \n \nDoors need to be easily recognizable for \nimmediate use in an emergency condition. \nThus, the code specifies that doors are not to \nbe hidden in such a manner that a person \nwould have trouble seeing where to egress. \n1010.1.1 \nSize of doors. The required \ncapacity of each door opening shall be sufficient for \nthe occupant load thereof and shall provide a \nminimum clear opening width of 800 mm. The clear \nopening width of doorways with swinging doors \nshall be measured between the face of the door and \nthe stop, with the door open 90 degrees. Where this \nsection requires a minimum clear opening width of \n800 mm and a door opening includes two door \nleaves without a mullion, one leaf shall provide a \nminimum clear opening width of 800 mm. In Group \nI-2, doors serving as means of egress doors where \nused for the movement of beds shall provide a \nminimum clear opening width of 1050 mm. The \nminimum clear opening height of doors shall be not \nless than 2000 mm. \nExceptions: \n1. In Group R-2 and R-3 dwelling and sleeping \nunits that are not required to be an Accessible \nunit, Type A unit or Type B unit, the \nminimum width shall not apply to door \nopenings that are not part of the required \nmeans of egress. \n2. Group I-3 door openings to resident sleeping \nunits that are not required to be an Accessible \nunit shall have a minimum clear opening \nwidth of 700 mm. \n3. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum width. \n4. The maximum width of door leaves in \nrevolving doors that comply with Section \n1010.3.1 shall not be limited.  \n5. The maximum width of door leaves in \npower-operated doors that comply with \nSection 1010.3.2 shall not be limited \n6. Door openings within a dwelling unit or \nsleeping unit shall have a minimum clear \nopening height of 2000 mm. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n687 \n \nas soon as possible. \n \nFor an exterior area for assisted rescue at \ngrade level, a two-way communication system \nis not required, so this portion of the \ninstructions \nis \nnot \nneeded. \nHowever, \ninstructions for any ambulatory persons to \nmove to the exit discharge are still required, as \nwell as information on how assistance will be \nprovided at this location. \n \nSince each building’s means of egress and fire \nsafety and evacuation plans are unique, \nspecific requirements for verbiage are not \nindicated, but will depend on the situation. The \nsignage is not required to be raised letters or \nbraille, but is required to meet the style, size \nand contrast requirements for visual signage in \nICC A117.1. \nSECTION 1010 DOORS, GATES AND \nTURNSTILES \n1010.1 Doors. Doors in the means of egress shall \ncomply with the requirements of Sections 1010.1.1 \nthrough 1010.3.4. Exterior exit doors shall also \ncomply with the requirements of Section 1022.2. \nGates in the means of egress shall comply with the \nrequirements of Sections 1010.4 and 1010.4.1. \nTurnstiles in the means of egress shall comply with \nthe requirements of Sections 1010.5 through \n1010.5.4. \nDoors, gates and turnstiles provided for egress \npurposes in numbers greater than required by this \ncode shall comply with the requirements of this \nsection.  \nDoors in the means of egress shall be readily \ndistinguishable from the adjacent construction and \nfinishes such that the doors are easily recognizable \nas doors. Mirrors or similar reflecting materials \nshall not be used on means of egress doors. Means \nof egress doors shall not be concealed by curtains, \ndrapes, decorations or similar materials",
      "commentary": "General requirements for doors that are part of \nthe means of egress are in Sections 1010.1 \nthrough 1010.3.4, which address door size, \nconfiguration and operation, and special doors. \nThe reference to Section 1022.2 is intended to \nemphasize that exterior exit doors must lead to \na route that will allow a path to a public street \nor alley (see definition, “Public way”). Gates \nand turnstiles have some unique allowances \nand criteria (see commentary, Sections 1010.4 \nand 1010.5).  \n \nA door that is intended to be used for egress \npurposes, even though that door may not be \nrequired by the code, is also required to meet \nthe requirements of this section. An example \nmay be an assembly occupancy where four \ndoors would be required to meet the required \ncapacity of the occupant load. But assume the \ndesigner elects to provide six doors for \naesthetic reasons or occupant convenience. All \nsix doors must comply with the requirements of \nthis section. \n \nDoors need to be easily recognizable for \nimmediate use in an emergency condition. \nThus, the code specifies that doors are not to \nbe hidden in such a manner that a person \nwould have trouble seeing where to egress. \n1010.1.1 \nSize of doors. The required \ncapacity of each door opening shall be sufficient for \nthe occupant load thereof and shall provide a \nminimum clear opening width of 800 mm. The clear \nopening width of doorways with swinging doors \nshall be measured between the face of the door and \nthe stop, with the door open 90 degrees. Where this \nsection requires a minimum clear opening width of \n800 mm and a door opening includes two door \nleaves without a mullion, one leaf shall provide a \nminimum clear opening width of 800 mm. In Group \nI-2, doors serving as means of egress doors where \nused for the movement of beds shall provide a \nminimum clear opening width of 1050 mm. The \nminimum clear opening height of doors shall be not \nless than 2000 mm. \nExceptions: \n1. In Group R-2 and R-3 dwelling and sleeping \nunits that are not required to be an Accessible \nunit, Type A unit or Type B unit, the \nminimum width shall not apply to door \nopenings that are not part of the required \nmeans of egress. \n2. Group I-3 door openings to resident sleeping \nunits that are not required to be an Accessible \nunit shall have a minimum clear opening \nwidth of 700 mm. \n3. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum width. \n4. The maximum width of door leaves in \nrevolving doors that comply with Section \n1010.3.1 shall not be limited.  \n5. The maximum width of door leaves in \npower-operated doors that comply with \nSection 1010.3.2 shall not be limited \n6. Door openings within a dwelling unit or \nsleeping unit shall have a minimum clear \nopening height of 2000 mm. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 118,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n688 \n \n7. In dwelling and sleeping units that are not \nrequired to be Accessible, Type A or Type B \nunits, exterior door openings, other than the \nrequired exit door, shall have a minimum \nclear opening height of 1900 mm. \n8. In Groups I-1, R-2, R-3 and R-4, in dwelling \nand sleeping units that are not required to be \nAccessible, Type A or Type B units, the \nminimum clear opening widths shall not \napply to interior egress doors. \n9. Door openings required to be accessible \nwithin Type B units intended for user passage \nshall have a minimum clear opening width of \n800 mm. \n10. Doors to walk-in freezers and coolers less \nthan 100 m2 in area shall have a maximum \nwidth of 1500 mm nominal. \n11. Doors serving nonaccessible single-user \nshower or sauna compartments; toilet stalls; \nor dressing, fitting or changing rooms shall \nhave a minimum clear opening width of 500 \nmm. \n❖ \nThe size of a door opening determines its \ncapacity as a component of egress and its \nability to fulfill its function in normal use. A door \nopening must meet certain minimum criteria as \nto its width and height in order to be used safely \nand to provide accessibility to people with \nphysical disabilities. Doorways that are not part \nof the means of egress are not limited in size \nby this section. However, doors that are used \nfor egress purposes, including additional doors \nover and above the number of means of egress \nrequired by the code, are required to meet the \nrequirements of this section unless one of the \nexceptions applies. \n \nThe minimum clear opening width of an egress \ndoorway for occupant capacity is based on the \nportion of the occupant load (see Section \n1004.1) intended to utilize the doorway for \negress purposes, multiplied by the egress \nwidth per occupant from Section 1005.3.2. The \ncapacity of a 813 mm clear opening width door \nis 813/5.08 = 160 occupants. The 3.81 mm \nallowance \nfor \ncapacity \nis \npermitted \nin \nsprinklered \nbuildings \n(813/3.81 \n= \n213 \noccupants). The clear opening width of a \nswinging door is the horizontal dimension \nmeasured between the face of the door and the \ndoor stops where the door is in the 90-degree \nposition [see Commentary Figure 1010.1.1(1)]. \n \nUsing the face of the door as the measurement \npoint (to the door stop) is consistent with the \nprovisions of ICC A117.1 and the ADAAG \nReview Advisory Committee. Furthermore, this \nmeasurement is not intended to prohibit door \nhardware projections into the required clear \nwidth, such as latching or panic hardware [see \nthe commentary to Section 1010.1.1.1 and \nCommentary Figure 1010.1.1(2) for further \ndiscussion on the specific projections allowed \nin the required clear width]. For nonswinging \nmeans of egress doors, such as a sliding door, \nthe clear opening width is to be measured from \nthe face of the door jambs. \n \nThe minimum clear width in a doorway of 800 \nmm is to allow passage of a wheelchair as well \nas persons utilizing walking devices or other \nsupport apparatus. Similarly, because of the \ndifficulties \nthat \na \nperson \nwith \nphysical \ndisabilities would have in opening a pair of \ndoors simultaneously, the 800 mm) minimum \nmust be provided by a single door leaf.  \n \nNote that in some cases, with standard door \nconstruction and hardware, a 900 mm door is \nthe narrowest door that can be used while still \nproviding the minimum clear opening width of \n800 mm. A standard 850 mm door might have \nless than a 800 mm clear opening width, \ndepending on the thickness of the opposing \ndoorstop, the door thickness and the type of \nhinge. The building designer must verify that \nthe swinging door specified will provide the \nrequired clear width. \n \nA minimum clear opening width of 1050 mm is \nrequired for doors in any portion of Group I-2 \noccupancies where patients may need to be \nmoved in beds. This is especially important for \nevacuating \npatients \nfrom \none \nsmoke \ncompartment to another in the event of a fire. \n \nMinimum heights at door openings are required \nto provide clear headroom for the users. A \nminimum clear opening height of 2000 mm has \nbeen empirically derived as sufficient for most \nusers. Note that this is the minimum height of \nthe opening, not the minimum height of the \ndoor. The exception in Sections 1003.3.1 and \n1010.1.1.1 allows for door closers and \ndoorstops to be as low as 1950 mm. \n \nException 1 is very limited in scope and is \nprimarily intended to permit decorative-type \ndoors, (e.g., caf doors) in Group R-2, R-3 and \nR-4 dwelling units that are not required to be \naccessible. This exception addresses spaces \nthat are provided with two or more doors where \nonly one means of egress is required. These \nnonrequired doors are exempted from the \nminimum dimensions. \n \nException 2 permits the continued use of door \nopenings to resident sleeping units (cells) in \njails (Group I-3) to be a minimum of 700 mm, \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n688 \n \n7. In dwelling and sleeping units that are not \nrequired to be Accessible, Type A or Type B \nunits, exterior door openings, other than the \nrequired exit door, shall have a minimum \nclear opening height of 1900 mm. \n8. In Groups I-1, R-2, R-3 and R-4, in dwelling \nand sleeping units that are not required to be \nAccessible, Type A or Type B units, the \nminimum clear opening widths shall not \napply to interior egress doors. \n9. Door openings required to be accessible \nwithin Type B units intended for user passage \nshall have a minimum clear opening width of \n800 mm. \n10. Doors to walk-in freezers and coolers less \nthan 100 m2 in area shall have a maximum \nwidth of 1500 mm nominal. \n11. Doors serving nonaccessible single-user \nshower or sauna compartments; toilet stalls; \nor dressing, fitting or changing rooms shall \nhave a minimum clear opening width of 500 \nmm.",
      "commentary": "The size of a door opening determines its \ncapacity as a component of egress and its \nability to fulfill its function in normal use. A door \nopening must meet certain minimum criteria as \nto its width and height in order to be used safely \nand to provide accessibility to people with \nphysical disabilities. Doorways that are not part \nof the means of egress are not limited in size \nby this section. However, doors that are used \nfor egress purposes, including additional doors \nover and above the number of means of egress \nrequired by the code, are required to meet the \nrequirements of this section unless one of the \nexceptions applies. \n \nThe minimum clear opening width of an egress \ndoorway for occupant capacity is based on the \nportion of the occupant load (see Section \n1004.1) intended to utilize the doorway for \negress purposes, multiplied by the egress \nwidth per occupant from Section 1005.3.2. The \ncapacity of a 813 mm clear opening width door \nis 813/5.08 = 160 occupants. The 3.81 mm \nallowance \nfor \ncapacity \nis \npermitted \nin \nsprinklered \nbuildings \n(813/3.81 \n= \n213 \noccupants). The clear opening width of a \nswinging door is the horizontal dimension \nmeasured between the face of the door and the \ndoor stops where the door is in the 90-degree \nposition [see Commentary Figure 1010.1.1(1)]. \n \nUsing the face of the door as the measurement \npoint (to the door stop) is consistent with the \nprovisions of ICC A117.1 and the ADAAG \nReview Advisory Committee. Furthermore, this \nmeasurement is not intended to prohibit door \nhardware projections into the required clear \nwidth, such as latching or panic hardware [see \nthe commentary to Section 1010.1.1.1 and \nCommentary Figure 1010.1.1(2) for further \ndiscussion on the specific projections allowed \nin the required clear width]. For nonswinging \nmeans of egress doors, such as a sliding door, \nthe clear opening width is to be measured from \nthe face of the door jambs. \n \nThe minimum clear width in a doorway of 800 \nmm is to allow passage of a wheelchair as well \nas persons utilizing walking devices or other \nsupport apparatus. Similarly, because of the \ndifficulties \nthat \na \nperson \nwith \nphysical \ndisabilities would have in opening a pair of \ndoors simultaneously, the 800 mm) minimum \nmust be provided by a single door leaf.  \n \nNote that in some cases, with standard door \nconstruction and hardware, a 900 mm door is \nthe narrowest door that can be used while still \nproviding the minimum clear opening width of \n800 mm. A standard 850 mm door might have \nless than a 800 mm clear opening width, \ndepending on the thickness of the opposing \ndoorstop, the door thickness and the type of \nhinge. The building designer must verify that \nthe swinging door specified will provide the \nrequired clear width. \n \nA minimum clear opening width of 1050 mm is \nrequired for doors in any portion of Group I-2 \noccupancies where patients may need to be \nmoved in beds. This is especially important for \nevacuating \npatients \nfrom \none \nsmoke \ncompartment to another in the event of a fire. \n \nMinimum heights at door openings are required \nto provide clear headroom for the users. A \nminimum clear opening height of 2000 mm has \nbeen empirically derived as sufficient for most \nusers. Note that this is the minimum height of \nthe opening, not the minimum height of the \ndoor. The exception in Sections 1003.3.1 and \n1010.1.1.1 allows for door closers and \ndoorstops to be as low as 1950 mm. \n \nException 1 is very limited in scope and is \nprimarily intended to permit decorative-type \ndoors, (e.g., caf doors) in Group R-2, R-3 and \nR-4 dwelling units that are not required to be \naccessible. This exception addresses spaces \nthat are provided with two or more doors where \nonly one means of egress is required. These \nnonrequired doors are exempted from the \nminimum dimensions. \n \nException 2 permits the continued use of door \nopenings to resident sleeping units (cells) in \njails (Group I-3) to be a minimum of 700 mm, \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 119,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n689 \n \naccording to current practices. Only the cells \nrequired to be Accessible cells would have to \nhave door openings with a 800 mm minimum \nclear opening width. \n \nException 3 is for all occupancies. This \nexception permits door openings to storage \nclosets less than 0.9 m2 in area to be less than \n800 mm. This provision is intended to include \nthose closets that can be reached in an arm’s \nlength and thus do not require full passage into \nthe closet to be functional. \n \nException 4 permits the door leaves in a \nrevolving door assembly to comply with \nSection 1010.3.1, which provides for adequate \negress width where the revolving door is \ncollapsed into a breakout position. \n \nException 5 allows for power-operated doors to \nbe of any size since an individual would not \nhave to move them manually. The accessible \nroute provisions would allow for two automatic \ndoors working simultaneously to meet the \nwidth for an accessible route. \n \nException 6 permits a door opening within a \ndwelling or sleeping unit to be a minimum of \n1950 mm in clear height. This is deemed \nacceptable because of the familiarity persons \nin a dwelling or sleeping unit usually have with \nthe egress system and the lack of adverse \ninjury statistics relating to such openings. Note \nthat this exception does not apply to exterior \ndoors of a townhouse or the main entrance \ndoors leading to the hallway in hotels or \napartment buildings. However, exterior doors \ncould use the limited exception for doorstops \nand \nclosers \nin \nSections \n1003.3.1 \nand \n1010.1.1.1. \n \nException 7 permits exterior doorways to a \ndwelling or sleeping unit, except for the \nrequired exit door, to be a minimum of 1900 \nmm in clear height. Accordingly, the required \nexterior exit door to a dwelling or sleeping unit \nmust be 2000 mm in height, but other exterior \ndoors are allowed to be a height of only 1900 \nmm. This provision allows for the continued use \nof 1900 mm-high sliding patio doors and \nswinging doors sized to replace such doors. \nDoors within accessible units cannot use this \nexception. \n \nException 8 allows interior means of egress \ndoors within dwelling or sleeping units (Groups \nI-1, R-2, R-3 and R-4) to have a clear opening \nwidth less than 800 mm. If the dwelling or \nsleeping unit is required to be an Accessible \nunit, this exception is not applicable. ICC \nA117.1 \nrequires \ndoor \nopenings \nwithin \nAccessible and Type A units to be a minimum \n800 mm clear opening width and doors within \nType B units to be a minimum 800 mm clear \nopening width. This exception is not applicable \nto \ntransient \nlodging \n(Group \nR-1). \nThe \nrequirement is for all doorways within a Group \nR-1 unit to be sized wide enough for persons \nusing mobility devices such as walkers or \ncrutches to move through entrance doors to the \nunits and all doors to rooms in the unit (e.g., \nbathroom doors). Because of the social \ninteraction and visitation that often occur in \nlodging facilities, a door opening sized for \naccessibility \n(e.g., \nwheelchairs, \nwalkers, \ncanes, crutches) is deemed necessary to allow \npeople with disabilities to visit a friend’s, \ncolleague’s or relative’s unit. In addition, wider \ndoors provide an additional benefit to all \npersons handling luggage and bulky items, or \nfor the situation when an Accessible unit is not \navailable. This requirement for Group R-1 \noccupancies is consistent with the 2010 ADA \nStandards. \n \nException 9 addresses the clear width of doors \nwithin a Type B dwelling or sleeping unit. The \n800 mm dimension effectively allows for 850 \nmm doors to be used inside the unit. Again, \nnote that the exterior door to garden-style \napartments or the main door to the hallway for \nunits in an apartment building is not covered by \nthis exception. ICC A117.1 requires exterior \ndoors of Type B dwelling units to provide a 800 \nmm clear opening width. Refer to Chapter 11 \nfor additional information related to Type B \ndwelling and sleeping units. \n \nException 10 allows for doors on walk-in \nfreezers and coolers that would allow for the \nuse of small carts to move supplies in and out. \nSuch doors would still have to meet the force \nrequirements in Section 1010.1.3. \n \nException 11 applies to nonaccessible single-\nuser \nshower \ncompartments; \nsauna \ncompartments; toilet stalls; and dressing, fitting \nor changing rooms. It is common for the door \nto a single-user toilet compartment to be 600 \nmm in width, which provides a bit more than \n500 mm clear opening. Likewise, many \nindividual-use saunas utilize a 600 mm door. \nMost fitting room doors not required to be \naccessible are 800 mm wide, which provides \nabout 700 mm of clear opening, clearly \nexceeding this requirement. \n1010.1.1.1 \nProjections into clear opening. \nThere shall not be projections into the required clear \nopening width lower than 850 mm above the floor \nor ground. Projections into the clear opening width \nbetween 850 mm and 2000 mm above the floor or \nground shall not exceed 100 mm. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n689 \n \naccording to current practices. Only the cells \nrequired to be Accessible cells would have to \nhave door openings with a 800 mm minimum \nclear opening width. \n \nException 3 is for all occupancies. This \nexception permits door openings to storage \nclosets less than 0.9 m2 in area to be less than \n800 mm. This provision is intended to include \nthose closets that can be reached in an arm’s \nlength and thus do not require full passage into \nthe closet to be functional. \n \nException 4 permits the door leaves in a \nrevolving door assembly to comply with \nSection 1010.3.1, which provides for adequate \negress width where the revolving door is \ncollapsed into a breakout position. \n \nException 5 allows for power-operated doors to \nbe of any size since an individual would not \nhave to move them manually. The accessible \nroute provisions would allow for two automatic \ndoors working simultaneously to meet the \nwidth for an accessible route. \n \nException 6 permits a door opening within a \ndwelling or sleeping unit to be a minimum of \n1950 mm in clear height. This is deemed \nacceptable because of the familiarity persons \nin a dwelling or sleeping unit usually have with \nthe egress system and the lack of adverse \ninjury statistics relating to such openings. Note \nthat this exception does not apply to exterior \ndoors of a townhouse or the main entrance \ndoors leading to the hallway in hotels or \napartment buildings. However, exterior doors \ncould use the limited exception for doorstops \nand \nclosers \nin \nSections \n1003.3.1 \nand \n1010.1.1.1. \n \nException 7 permits exterior doorways to a \ndwelling or sleeping unit, except for the \nrequired exit door, to be a minimum of 1900 \nmm in clear height. Accordingly, the required \nexterior exit door to a dwelling or sleeping unit \nmust be 2000 mm in height, but other exterior \ndoors are allowed to be a height of only 1900 \nmm. This provision allows for the continued use \nof 1900 mm-high sliding patio doors and \nswinging doors sized to replace such doors. \nDoors within accessible units cannot use this \nexception. \n \nException 8 allows interior means of egress \ndoors within dwelling or sleeping units (Groups \nI-1, R-2, R-3 and R-4) to have a clear opening \nwidth less than 800 mm. If the dwelling or \nsleeping unit is required to be an Accessible \nunit, this exception is not applicable. ICC \nA117.1 \nrequires \ndoor \nopenings \nwithin \nAccessible and Type A units to be a minimum \n800 mm clear opening width and doors within \nType B units to be a minimum 800 mm clear \nopening width. This exception is not applicable \nto \ntransient \nlodging \n(Group \nR-1). \nThe \nrequirement is for all doorways within a Group \nR-1 unit to be sized wide enough for persons \nusing mobility devices such as walkers or \ncrutches to move through entrance doors to the \nunits and all doors to rooms in the unit (e.g., \nbathroom doors). Because of the social \ninteraction and visitation that often occur in \nlodging facilities, a door opening sized for \naccessibility \n(e.g., \nwheelchairs, \nwalkers, \ncanes, crutches) is deemed necessary to allow \npeople with disabilities to visit a friend’s, \ncolleague’s or relative’s unit. In addition, wider \ndoors provide an additional benefit to all \npersons handling luggage and bulky items, or \nfor the situation when an Accessible unit is not \navailable. This requirement for Group R-1 \noccupancies is consistent with the 2010 ADA \nStandards. \n \nException 9 addresses the clear width of doors \nwithin a Type B dwelling or sleeping unit. The \n800 mm dimension effectively allows for 850 \nmm doors to be used inside the unit. Again, \nnote that the exterior door to garden-style \napartments or the main door to the hallway for \nunits in an apartment building is not covered by \nthis exception. ICC A117.1 requires exterior \ndoors of Type B dwelling units to provide a 800 \nmm clear opening width. Refer to Chapter 11 \nfor additional information related to Type B \ndwelling and sleeping units. \n \nException 10 allows for doors on walk-in \nfreezers and coolers that would allow for the \nuse of small carts to move supplies in and out. \nSuch doors would still have to meet the force \nrequirements in Section 1010.1.3. \n \nException 11 applies to nonaccessible single-\nuser \nshower \ncompartments; \nsauna \ncompartments; toilet stalls; and dressing, fitting \nor changing rooms. It is common for the door \nto a single-user toilet compartment to be 600 \nmm in width, which provides a bit more than \n500 mm clear opening. Likewise, many \nindividual-use saunas utilize a 600 mm door. \nMost fitting room doors not required to be \naccessible are 800 mm wide, which provides \nabout 700 mm of clear opening, clearly \nexceeding this requirement. \n1010.1.1.1 \nProjections into clear opening. \nThere shall not be projections into the required clear \nopening width lower than 850 mm above the floor \nor ground. Projections into the clear opening width \nbetween 850 mm and 2000 mm above the floor or \nground shall not exceed 100 mm. \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 120,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n690 \n \nException: Door closers, overhead door stops, \npower door operators, and electromagnetic door \nlocks shall be permitted to be 1950 mm minimum \nabove the floor. \n❖ \nThis section of the code provides specific \nallowances for projections into the required \nclear width and height of the openings provided \nby the means of egress doors. These \nallowances directly correspond with the \nmethod of measuring the required clear width \nand height of door openings as specified in \nSection 1010.1.1. A reasonable range of \nprojections for door hardware and trim has \nbeen established by these requirements. The \nuse of the means of egress door by a person \nusing a wheelchair will not be significantly \nimpacted by small projections located in \ninconspicuous areas. The key to these \nallowances is location. Projections are allowed \nat a height between 850 mm and 2 m. Below \nthe 850 mm height, the code does not permit \nany projections since they would decrease the \navailable width for wheelchair operation. The \nfull 800 mm width must be provided at this \nlocation. At 850 mm and higher, projections of \nup to and including 100 mm are permitted. The \n100 mm projection is consistent with the \nallowances of Section 1003.3.3. This section \npermits door hardware, such as panic \nhardware, to extend into the clear width while \nmaintaining accessibility for persons with \nphysical disabilities [see Commentary Figure \n1010.1.1(2)]. \n \nAllowance must be made for door closers, \nstops and other overhead items, such as power \ndoor operators and electromagnetic door locks, \nsince their design and function necessitates \nplacement within the door opening. The \nminimum allowable headroom clearance is \n1950 \nmm \n[see \nCommentary \nFigure \n1003.3.1(1)]. The 50 mm projection into the \ndoorway height is reasonable since these \ndevices are normally mounted away from the \ncenter of the door opening, thus minimizing the \npotential for contact with a person moving \nthrough the opening. This is consistent with the \nexception in Section 1003.3.1. \n \nWhile this section deals with door hardware \nprojections within the clear door opening, door \nhardware projections into the required width of \ncorridors, aisles, exit passageways and exit \ndischarge are addressed in Section 1005.7.1. \n1010.1.2 \nEgress door types. Egress doors \nshall be of the side-hinged swinging door, pivoted \ndoor or balanced door types. \nExceptions: \n1. Private garages, office areas, factory and \nstorage areas with an occupant load of 10 or \nless. \n2. Group I-3 occupancies used as a place of \ndetention. \n3. Critical or intensive care patient rooms \nwithin suites of health care facilities. \n4. Doors within or serving a single dwelling unit \nin Groups R-2 and R-3. \n5. In other than Group H occupancies, \nrevolving doors complying with Section \n1010.3.1. \n6. In other than Group H occupancies, special \npurpose horizontal sliding, accordion or \nfolding door assemblies complying with \nSection 1010.3.3. \n7. Power-operated doors in accordance with \nSection 1010.3.2. \n8. Doors serving a bathroom within an \nindividual sleeping unit in Group R-1. \n9. In other than Group H occupancies, manually \noperated \nhorizontal \nsliding \ndoors \nare \npermitted in a means of egress from spaces \nwith an occupant load of 10 or less. \n❖ \nGenerally, egress doors are required to be \nside-swinging doors, pivoted doors or balanced \ndoors. The method of operation for side-\nswinging doors should be obvious and familiar \nto all occupants. Door designs with pivots are \npermitted by this section since the door action \nitself is similar to that of a side-hinged swinging \ndoor. Balanced doors are commonly used to \ndecrease the force necessary to open the door \nor to reduce the length of the door swing [see \nCommentary Figure 202(6)]. \n \nThe code has several conditions where egress \ndoors that are not side-hinged swinging, \npivoted or balanced door types are permitted. \n \nExamples of the doors permitted in Exception \n1 are overhead garage doors and horizontal \nsliding doors. Exception 1 allows doors other \nthan the swinging type for the identified uses \nwhere the number of occupants is very low. \n \nException 2 allows for the sliding-type doors \nthat are commonly used in prisons and jails. \n \nException 3 allows for sliding doors between \nnursing areas and patient rooms in critical care \nand intensive care suites. Patients are not \ntypically moving around on their own in these \nareas, visitors are extremely limited, the glass \ndoors allow a better view for nurse supervision \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n690 \n \nException: Door closers, overhead door stops, \npower door operators, and electromagnetic door \nlocks shall be permitted to be 1950 mm minimum \nabove the floor.",
      "commentary": "This section of the code provides specific \nallowances for projections into the required \nclear width and height of the openings provided \nby the means of egress doors. These \nallowances directly correspond with the \nmethod of measuring the required clear width \nand height of door openings as specified in \nSection 1010.1.1. A reasonable range of \nprojections for door hardware and trim has \nbeen established by these requirements. The \nuse of the means of egress door by a person \nusing a wheelchair will not be significantly \nimpacted by small projections located in \ninconspicuous areas. The key to these \nallowances is location. Projections are allowed \nat a height between 850 mm and 2 m. Below \nthe 850 mm height, the code does not permit \nany projections since they would decrease the \navailable width for wheelchair operation. The \nfull 800 mm width must be provided at this \nlocation. At 850 mm and higher, projections of \nup to and including 100 mm are permitted. The \n100 mm projection is consistent with the \nallowances of Section 1003.3.3. This section \npermits door hardware, such as panic \nhardware, to extend into the clear width while \nmaintaining accessibility for persons with \nphysical disabilities [see Commentary Figure \n1010.1.1(2)]. \n \nAllowance must be made for door closers, \nstops and other overhead items, such as power \ndoor operators and electromagnetic door locks, \nsince their design and function necessitates \nplacement within the door opening. The \nminimum allowable headroom clearance is \n1950 \nmm \n[see \nCommentary \nFigure \n1003.3.1(1)]. The 50 mm projection into the \ndoorway height is reasonable since these \ndevices are normally mounted away from the \ncenter of the door opening, thus minimizing the \npotential for contact with a person moving \nthrough the opening. This is consistent with the \nexception in Section 1003.3.1. \n \nWhile this section deals with door hardware \nprojections within the clear door opening, door \nhardware projections into the required width of \ncorridors, aisles, exit passageways and exit \ndischarge are addressed in Section 1005.7.1. \n1010.1.2 \nEgress door types. Egress doors \nshall be of the side-hinged swinging door, pivoted \ndoor or balanced door types. \nExceptions: \n1. Private garages, office areas, factory and \nstorage areas with an occupant load of 10 or \nless. \n2. Group I-3 occupancies used as a place of \ndetention. \n3. Critical or intensive care patient rooms \nwithin suites of health care facilities. \n4. Doors within or serving a single dwelling unit \nin Groups R-2 and R-3. \n5. In other than Group H occupancies, \nrevolving doors complying with Section \n1010.3.1. \n6. In other than Group H occupancies, special \npurpose horizontal sliding, accordion or \nfolding door assemblies complying with \nSection 1010.3.3. \n7. Power-operated doors in accordance with \nSection 1010.3.2. \n8. Doors serving a bathroom within an \nindividual sleeping unit in Group R-1. \n9. In other than Group H occupancies, manually \noperated \nhorizontal \nsliding \ndoors \nare \npermitted in a means of egress from spaces \nwith an occupant load of 10 or less.\n\n❖ Generally, egress doors are required to be \nside-swinging doors, pivoted doors or balanced \ndoors. The method of operation for side-\nswinging doors should be obvious and familiar \nto all occupants. Door designs with pivots are \npermitted by this section since the door action \nitself is similar to that of a side-hinged swinging \ndoor. Balanced doors are commonly used to \ndecrease the force necessary to open the door \nor to reduce the length of the door swing [see \nCommentary Figure 202(6)]. \n \nThe code has several conditions where egress \ndoors that are not side-hinged swinging, \npivoted or balanced door types are permitted. \n \nExamples of the doors permitted in Exception \n1 are overhead garage doors and horizontal \nsliding doors. Exception 1 allows doors other \nthan the swinging type for the identified uses \nwhere the number of occupants is very low. \n \nException 2 allows for the sliding-type doors \nthat are commonly used in prisons and jails. \n \nException 3 allows for sliding doors between \nnursing areas and patient rooms in critical care \nand intensive care suites. Patients are not \ntypically moving around on their own in these \nareas, visitors are extremely limited, the glass \ndoors allow a better view for nurse supervision \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 121,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n691 \n \nand the sliding option allows for equipment \nlocations to be unaffected by door swing. \n \nException 4 allows for sliding-type doors or \npockettype doors within or serving individual \nunits in a nontransient residential occupancy \n(Groups R-2, R-3 and R-4). Residents are \ntypically familiar with the door operation. The \nuse of sliding doors on the interior of dwelling \nunits is permitted by the Fair Housing \nAccessibility Guidelines (FHAG) and by ICC \nA117.1 for Accessible, Type A and Type B \nunits. \n \nException 5 allows for revolving doors that \nmeet the requirements of Section 1010.3.1. \nRevolving doors are not permitted for egress \nfrom high-hazard spaces. \n \nException \n6 \nallows \nfor \nspecial-purpose \nhorizontal sliding, accordion or folding doors \nthat meet the requirements of Section 1010.3.3 \nto be used in the means of egress. The doors \naddressed by Section 1010.4.3 are commonly \nin the open position (hidden in their enclosure). \nIn the event of fire or smoke, where these doors \nare installed in the means of egress, Section \n1010.3.3 requires the doors to be power-\noperated but also capable of being operated \nmanually to the required minimum egress \nwidth. This exception is intended to allow wide \nspan openings to be used in a means of \negress. \n \nException 7 allows for power-operated doors \nthat meet the requirements of Section \n1010.3.2. This is to enhance the movement of \nthe general population as well as people with \nmobility impairments to areas of safety without \nobstructions, since the specified doors afford \nsimple operation by persons for both typical \nand emergency operation. \n \nException 8 allows for a sliding door or pocket \ndoor between the bathroom and living or \nsleeping space within a hotel room. Since the \nbathroom is often placed immediately inside \nthe entrance to the room, a side-swinging door \ncould be an obstruction. Familiarity with these \ntypes of doors and minimal occupant loads \nmakes this situation acceptable. \n \nFor horizontal sliding doors, Exception 9 \npartially overlaps the allowances in Exception \n1 by matching the 10 or less occupant load but \nextends the use to all other groups except for \nhigh hazard. For example, some emergency \nrooms or clinics use glazed horizontal sliding \ndoors to divide patient care rooms, providing \nfor increased privacy and infection control \nwhile still allowing visual supervision. Another \nexample would be a pocket door used for \naccess to a bathroom within a private office. \nYet another example is the use of a manually \noperated sliding door to an office or a small \nconference room (with an occupant load of 10 \nor less). The allowance for such a manually \noperated horizontal sliding door provides \ngreater design flexibility and efficiency, while at \nthe same time maintaining an acceptable level \nof safety. \n1010.1.2.1 \nDirection of swing. Side-hinged \nswinging doors, pivoted doors and balanced doors \nshall swing in the direction of egress travel where \nserving a room or area containing an occupant load \nof 50 or more persons or a Group H occupancy. \n❖ \nSide-hinged swinging doorS, pivoted doors \nand balanced doors must swing in the direction \nof egress travel where the calculated occupant \nload of the room or area is 50 or more. As such, \na room with two doors and an occupant load of \n99 would require both doors to swing in the \ndirection of egress travel, even though each \ndoor has a calculated occupant usage of less \nthan 50. At this level of occupant load, the \npossibility exists that, in an emergency \nsituation, a compact line of people could form \nat a closed door that swings in a direction \nopposite the egress flow. This could delay or \neliminate the first person’s ability to open the \ndoor inward with the rest of the queue behind \nthe person. \n \nIn a Group H occupancy, the threat of rapid fire \nbuildup, or worse, is such that any delay in \negress caused by door swing may jeopardize \nthe opportunity for all occupants to evacuate \nthe premises. For this reason, all egress doors \nin Group H occupancies are to swing in the \ndirection of egress. \n1010.1.3 \nForces to unlatch and open \ndoors. The forces to unlatch doors shall comply \nwith the following: \n1. Where door hardware operates by push or \npull, the operational force to unlatch the door \nshall not exceed 65 N. \n2. Where door hardware operates by rotation, \nthe operational force to unlatch the door shall \nnot exceed 315 N-cm. \nThe force to open doors shall comply with the \nfollowing: \n1. For interior swinging egress doors that are \nmanually operated, other than doors required \nto be fire rated, the force for pushing or \npulling open the door shall not exceed 22 N. \n2. For other swinging doors, sliding doors or \nfolding doors, and doors required to be fire \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n691 \n \nand the sliding option allows for equipment \nlocations to be unaffected by door swing. \n \nException 4 allows for sliding-type doors or \npockettype doors within or serving individual \nunits in a nontransient residential occupancy \n(Groups R-2, R-3 and R-4). Residents are \ntypically familiar with the door operation. The \nuse of sliding doors on the interior of dwelling \nunits is permitted by the Fair Housing \nAccessibility Guidelines (FHAG) and by ICC \nA117.1 for Accessible, Type A and Type B \nunits. \n \nException 5 allows for revolving doors that \nmeet the requirements of Section 1010.3.1. \nRevolving doors are not permitted for egress \nfrom high-hazard spaces. \n \nException \n6 \nallows \nfor \nspecial-purpose \nhorizontal sliding, accordion or folding doors \nthat meet the requirements of Section 1010.3.3 \nto be used in the means of egress. The doors \naddressed by Section 1010.4.3 are commonly \nin the open position (hidden in their enclosure). \nIn the event of fire or smoke, where these doors \nare installed in the means of egress, Section \n1010.3.3 requires the doors to be power-\noperated but also capable of being operated \nmanually to the required minimum egress \nwidth. This exception is intended to allow wide \nspan openings to be used in a means of \negress. \n \nException 7 allows for power-operated doors \nthat meet the requirements of Section \n1010.3.2. This is to enhance the movement of \nthe general population as well as people with \nmobility impairments to areas of safety without \nobstructions, since the specified doors afford \nsimple operation by persons for both typical \nand emergency operation. \n \nException 8 allows for a sliding door or pocket \ndoor between the bathroom and living or \nsleeping space within a hotel room. Since the \nbathroom is often placed immediately inside \nthe entrance to the room, a side-swinging door \ncould be an obstruction. Familiarity with these \ntypes of doors and minimal occupant loads \nmakes this situation acceptable. \n \nFor horizontal sliding doors, Exception 9 \npartially overlaps the allowances in Exception \n1 by matching the 10 or less occupant load but \nextends the use to all other groups except for \nhigh hazard. For example, some emergency \nrooms or clinics use glazed horizontal sliding \ndoors to divide patient care rooms, providing \nfor increased privacy and infection control \nwhile still allowing visual supervision. Another \nexample would be a pocket door used for \naccess to a bathroom within a private office. \nYet another example is the use of a manually \noperated sliding door to an office or a small \nconference room (with an occupant load of 10 \nor less). The allowance for such a manually \noperated horizontal sliding door provides \ngreater design flexibility and efficiency, while at \nthe same time maintaining an acceptable level \nof safety. \n1010.1.2.1 \nDirection of swing. Side-hinged \nswinging doors, pivoted doors and balanced doors \nshall swing in the direction of egress travel where \nserving a room or area containing an occupant load \nof 50 or more persons or a Group H occupancy.",
      "commentary": "Side-hinged swinging doorS, pivoted doors \nand balanced doors must swing in the direction \nof egress travel where the calculated occupant \nload of the room or area is 50 or more. As such, \na room with two doors and an occupant load of \n99 would require both doors to swing in the \ndirection of egress travel, even though each \ndoor has a calculated occupant usage of less \nthan 50. At this level of occupant load, the \npossibility exists that, in an emergency \nsituation, a compact line of people could form \nat a closed door that swings in a direction \nopposite the egress flow. This could delay or \neliminate the first person’s ability to open the \ndoor inward with the rest of the queue behind \nthe person. \n \nIn a Group H occupancy, the threat of rapid fire \nbuildup, or worse, is such that any delay in \negress caused by door swing may jeopardize \nthe opportunity for all occupants to evacuate \nthe premises. For this reason, all egress doors \nin Group H occupancies are to swing in the \ndirection of egress. \n1010.1.3 \nForces to unlatch and open \ndoors. The forces to unlatch doors shall comply \nwith the following: \n1. Where door hardware operates by push or \npull, the operational force to unlatch the door \nshall not exceed 65 N. \n2. Where door hardware operates by rotation, \nthe operational force to unlatch the door shall \nnot exceed 315 N-cm. \nThe force to open doors shall comply with the \nfollowing: \n1. For interior swinging egress doors that are \nmanually operated, other than doors required \nto be fire rated, the force for pushing or \npulling open the door shall not exceed 22 N. \n2. For other swinging doors, sliding doors or \nfolding doors, and doors required to be fire \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 122,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n692 \n \nrated, the door shall require not more than a \n130 N force to be set in motion and shall \nmove to a full-open position when subjected \nto not more than a 65 N force. \n \nThis section addresses the maximum forces \nallowed for manually operated doors. The \nability of all potential users to be physically \ncapable of opening an egress door is a function \nof the forces required to unlatch the door and \nthen to open the door. \n \nThe requirements in Items 1 and 2 for operating \nthe door hardware to unlatch the door are \nconsistent with the requirements in the latest \nedition of ICC A117.1. Item 1 includes \nhardware such as panic hardware [see \nCommentary \nFigure 1010.1.3(1)]. Panic \nhardware is required to unlatch the door with \nnot more than 65 N. Item 2 includes hardware \nsuch as lever-equipped latching hardware, \nwhich is rotated to unlatch the door [see \nCommentary Figure 1010.1.3(2)]. \n \nOnce the door is unlatched, the limits on forces \nnecessary to open the door are applicable. The \n22 N maximum force for pushing and pulling \ninterior swinging doors that are part of the \nmeans of egress inside a building is based on \nthat which has been deemed appropriate for \npeople with a physical limitation due to size, \nage or disability. \n \nThe door-opening force is permitted to be \nhigher for all exterior doors, interior swinging \ndoors that are not part of the means of egress, \ndoors that are part of the means of egress but \nalso serve as opening protectives in fire-\nresistance-rated walls (i.e., fire doors), sliding \ndoors \nand \nfolding \ndoors. \nThis \nsection \nrecognizes that fire doors may require greater \noperating forces in order to close fully in an \nemergency where combustion gases may be \nexerting pressure on the door assembly. \nSimilarly, exterior doors are exempted because \nair pressure differentials and strong winds may \nprevent doors from fully closing automatically. \nRequirements for power-operated doors are in \nSection 1010.3.2. Once in motion, it must not \ntake more than 65 N of force to keep the door \nin motion until it reaches its full-open position \nand the required clear width is available. To \nconform to this requirement on a continual \nbasis, \ndoor \nclosers \nmust \nbe \nadjusted \nperiodically and door fits must also be checked \nand adjusted where necessary. \n \nFor \npower-operated \ndoors, \nsee \nthe \nrequirements of Section 1010.3.2 for maximum \nforces allowed. \n1010.1.3.1 \nLocation \nof \napplied \nforces. \nForces shall be applied to the latch side of the door. \n❖ \nhis section specifies where the forces are \ntypically applied, and measured, for opening \nthe door after it is unlatched. See the \ncommentary for door opening forces in Section \n1010.1.3. \n1010.1.3.2 \nManual horizontal sliding doors. \nWhere a manual horizontal sliding door is required \nto latch, the latch or other mechanism shall prevent \nthe door from rebounding into a partially open \nposition when the door is closed. \n❖ \nIn some healthcare applications in Group I-2 \nand ambulatory care facilities, horizontal \nsliding doors are required to latch when closed \n(see SBC 201 Section 407.3.1 regarding \ncorridor doors as an example). If a horizontal \nsliding door is required to latch and rebounds \nfrom the closed position when it is pushed \nclosed, the door is obviously not latched. \n1010.1.4 \nFloor elevation. There shall be a \nfloor or landing on each side of a door. Such floor \nor landing shall be at the same elevation on each \nside of the door. Landings shall be level except for \nexterior landings, which are permitted to have a \nslope not to exceed 0.25 unit vertical in 12 units \nhorizontal (2-percent slope). \nExceptions: \n1. At doors serving individual dwelling units or \nsleeping units in Groups R-2 and R-3, a door \nis permitted to open at the top step of an \ninterior flight of stairs, provided that the door \ndoes not swing over the top step. \n2.  At exterior doors serving Groups F, H, R-2 \nand S and where such doors are not part of an \naccessible route, the landing at an exterior \ndoor shall be not more than 175 mm below \nthe landing on the egress side of the door, \nprovided that the door, other than an exterior \nstorm or screen door, does not swing over the \nlanding. \n3. At exterior doors serving Group U and \nindividual dwelling units and sleeping units \nin Groups R-2 and R-3, and where such units \nare not required to be Accessible units, Type \nA units or Type B units, the landing at an \nexterior doorway shall be not more than 197 \nmm below the landing on the egress side of \nthe door. Such doors, including storm or \nscreen doors, shall be permitted to swing \nover either landing. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n692 \n \nrated, the door shall require not more than a \n130 N force to be set in motion and shall \nmove to a full-open position when subjected \nto not more than a 65 N force. \n \nThis section addresses the maximum forces \nallowed for manually operated doors. The \nability of all potential users to be physically \ncapable of opening an egress door is a function \nof the forces required to unlatch the door and \nthen to open the door. \n \nThe requirements in Items 1 and 2 for operating \nthe door hardware to unlatch the door are \nconsistent with the requirements in the latest \nedition of ICC A117.1. Item 1 includes \nhardware such as panic hardware [see \nCommentary \nFigure 1010.1.3(1)]. Panic \nhardware is required to unlatch the door with \nnot more than 65 N. Item 2 includes hardware \nsuch as lever-equipped latching hardware, \nwhich is rotated to unlatch the door [see \nCommentary Figure 1010.1.3(2)]. \n \nOnce the door is unlatched, the limits on forces \nnecessary to open the door are applicable. The \n22 N maximum force for pushing and pulling \ninterior swinging doors that are part of the \nmeans of egress inside a building is based on \nthat which has been deemed appropriate for \npeople with a physical limitation due to size, \nage or disability. \n \nThe door-opening force is permitted to be \nhigher for all exterior doors, interior swinging \ndoors that are not part of the means of egress, \ndoors that are part of the means of egress but \nalso serve as opening protectives in fire-\nresistance-rated walls (i.e., fire doors), sliding \ndoors \nand \nfolding \ndoors. \nThis \nsection \nrecognizes that fire doors may require greater \noperating forces in order to close fully in an \nemergency where combustion gases may be \nexerting pressure on the door assembly. \nSimilarly, exterior doors are exempted because \nair pressure differentials and strong winds may \nprevent doors from fully closing automatically. \nRequirements for power-operated doors are in \nSection 1010.3.2. Once in motion, it must not \ntake more than 65 N of force to keep the door \nin motion until it reaches its full-open position \nand the required clear width is available. To \nconform to this requirement on a continual \nbasis, \ndoor \nclosers \nmust \nbe \nadjusted \nperiodically and door fits must also be checked \nand adjusted where necessary. \n \nFor \npower-operated \ndoors, \nsee \nthe \nrequirements of Section 1010.3.2 for maximum \nforces allowed. \n1010.1.3.1 \nLocation \nof \napplied \nforces. \nForces shall be applied to the latch side of the door.",
      "commentary": "his section specifies where the forces are \ntypically applied, and measured, for opening \nthe door after it is unlatched. See the \ncommentary for door opening forces in Section \n1010.1.3. \n1010.1.3.2 \nManual horizontal sliding doors. \nWhere a manual horizontal sliding door is required \nto latch, the latch or other mechanism shall prevent \nthe door from rebounding into a partially open \nposition when the door is closed.\n\n❖ In some healthcare applications in Group I-2 \nand ambulatory care facilities, horizontal \nsliding doors are required to latch when closed \n(see SBC 201 Section 407.3.1 regarding \ncorridor doors as an example). If a horizontal \nsliding door is required to latch and rebounds \nfrom the closed position when it is pushed \nclosed, the door is obviously not latched. \n1010.1.4 \nFloor elevation. There shall be a \nfloor or landing on each side of a door. Such floor \nor landing shall be at the same elevation on each \nside of the door. Landings shall be level except for \nexterior landings, which are permitted to have a \nslope not to exceed 0.25 unit vertical in 12 units \nhorizontal (2-percent slope). \nExceptions: \n1. At doors serving individual dwelling units or \nsleeping units in Groups R-2 and R-3, a door \nis permitted to open at the top step of an \ninterior flight of stairs, provided that the door \ndoes not swing over the top step. \n2.  At exterior doors serving Groups F, H, R-2 \nand S and where such doors are not part of an \naccessible route, the landing at an exterior \ndoor shall be not more than 175 mm below \nthe landing on the egress side of the door, \nprovided that the door, other than an exterior \nstorm or screen door, does not swing over the \nlanding. \n3. At exterior doors serving Group U and \nindividual dwelling units and sleeping units \nin Groups R-2 and R-3, and where such units \nare not required to be Accessible units, Type \nA units or Type B units, the landing at an \nexterior doorway shall be not more than 197 \nmm below the landing on the egress side of \nthe door. Such doors, including storm or \nscreen doors, shall be permitted to swing \nover either landing. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 123,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n693 \n \n4. Variations in elevation due to differences in \nfinish materials, but not more than 13 mm. \n5. Exterior decks, patios or balconies that are \npart of Type B dwelling units or sleeping \nunits, that have impervious surfaces and that \nare not more than 100 mm below the finished \nfloor level of the adjacent interior space of \nthe dwelling unit or sleeping unit. \n6. Doors serving equipment spaces not required \nto be accessible in accordance with Section \n1103.2.9 of SBC 201 and serving an \noccupant load of five or less shall be \npermitted to have a landing on one side to be \nnot more than 175 mm above or below the \nlanding on the egress side of the door. \n❖ \nThis section requires a floor or landing on each \nside of a door. In addition, that floor or landing \nis required to be at the same elevation on each \nside of the door—except where permitted by \nthe exceptions. Changes in floor surface \nelevation at a door, however small, may be slip \nor trip hazards. Persons passing through a \ndoor, including those who have mobility \nimpairments, usually do not expect changes in \nfloor surface elevation or are not able to \nrecognize them because of the intervening \ndoor leaf. Under emergency conditions, a fall in \na doorway could result not only in injury to the \nfalling occupant but also interruption of orderly \negress by other occupants. This section also \npermits exterior landings to have a slight slope \nfor drainage. \n \nThe minimum size of required landings is set \nby Section 1010.1.5. \n \nNote that some of the exceptions require a \nspecific door swing direction while others do \nnot. \n \nException 1 applies to nontransient residential \noccupancies and recognizes that occupants \nare familiar with the stair and landing \narrangements. In Groups R-2 and R-3, an \ninterior stairway can start immediately at the \ndoor, provided that the door leaf does not swing \nover the stairway. See Commentary Figure \n1010.1.4(1). \n \nException 2 permits an exterior landing up to \n175 mm lower than the landing or floor on the \negress side of the door at exterior doors in \nGroups F, H, R-2, R-3 and S if not on an \naccessible route. This exception also permits \nstorm doors and screen doors to swing in either \ndirection in these applications. \n \nIn accordance with Exception 3, for Group U \nand individual dwelling units and sleeping units \nin Groups R-2 and R-3, an exterior step-down \nis permitted but limited to 197 mm measured \nfrom the top of the interior floor surface. In \naddition, the exterior door, including a screen \ndoor or storm door, may swing in either \ndirection. \n \nException 4 addresses a change in floor finish \nmaterial and limits the variation to plus or minus \n13 \nmm \n(see \nCommentary \nFigure \n1010.1.4(2)). \n \nIn accordance with Exception 5, Type B \ndwelling units or sleeping units are not required \nto have level landings on both sides of some of \nthe exterior doors. Please note that this \nexception is not applicable for the primary \nentrance \ndoor \nto \nthe \nunit \n(see \nSection1010.1.6). Exterior doors that open out \nonto an exterior deck, patio or balcony are \nallowed a 100 mm step-down. Type B units are \nestablished by Chapter 11 for residential \noccupancies containing four or more dwelling \nor sleeping units. In order to use this exception, \nthe exterior decks, patios or balconies must be \nof solid and impervious construction, such as \nconcrete or wood. A 100 mm step from inside \nthe dwelling unit or sleeping unit down to the \nexterior surface is allowed for weather \npurposes. This allowance is consistent with the \nprovisions of ICC A117.1 and Fair Housing \nAccessibility Guidelines (FHAG). \n \nWhile Exception 2 would allow for exterior \ndoors of Group F or S to have a step-down, it \nwould not have this same allowance for small \nequipment spaces within a building as found in \nException 6. Sometimes these rooms have a \nstep-down to allow for spills within the space to \nnot leak out under the door. This space is not \nrequired to be accessible (see SBC 201 \nSection 1103.2.9) and the space is only \naccessed \nby \nmaintenance \nand \nservice \npersonnel, so a step-down would not be a \nbarrier. \n1010.1.5 \nLandings at doors. Landings shall \nhave a width not less than the width of the stairway \nor the door, whichever is greater. Doors in the fully \nopen position shall not reduce a required dimension \nby more than 180 mm. Where a landing serves an \noccupant load of 50 or more, doors in any position \nshall not reduce the landing to less than one-half its \nrequired width. Landings shall have a length \nmeasured in the direction of travel of not less than \n1100 mm. \nException: Landing length in the direction of travel \nin Groups R-3 and U and within individual units of \nGroup R-2 need not exceed 900 mm. \n❖ \nDoor landings are at either side of the door. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n693 \n \n4. Variations in elevation due to differences in \nfinish materials, but not more than 13 mm. \n5. Exterior decks, patios or balconies that are \npart of Type B dwelling units or sleeping \nunits, that have impervious surfaces and that \nare not more than 100 mm below the finished \nfloor level of the adjacent interior space of \nthe dwelling unit or sleeping unit. \n6. Doors serving equipment spaces not required \nto be accessible in accordance with Section \n1103.2.9 of SBC 201 and serving an \noccupant load of five or less shall be \npermitted to have a landing on one side to be \nnot more than 175 mm above or below the \nlanding on the egress side of the door.",
      "commentary": "This section requires a floor or landing on each \nside of a door. In addition, that floor or landing \nis required to be at the same elevation on each \nside of the door—except where permitted by \nthe exceptions. Changes in floor surface \nelevation at a door, however small, may be slip \nor trip hazards. Persons passing through a \ndoor, including those who have mobility \nimpairments, usually do not expect changes in \nfloor surface elevation or are not able to \nrecognize them because of the intervening \ndoor leaf. Under emergency conditions, a fall in \na doorway could result not only in injury to the \nfalling occupant but also interruption of orderly \negress by other occupants. This section also \npermits exterior landings to have a slight slope \nfor drainage. \n \nThe minimum size of required landings is set \nby Section 1010.1.5. \n \nNote that some of the exceptions require a \nspecific door swing direction while others do \nnot. \n \nException 1 applies to nontransient residential \noccupancies and recognizes that occupants \nare familiar with the stair and landing \narrangements. In Groups R-2 and R-3, an \ninterior stairway can start immediately at the \ndoor, provided that the door leaf does not swing \nover the stairway. See Commentary Figure \n1010.1.4(1). \n \nException 2 permits an exterior landing up to \n175 mm lower than the landing or floor on the \negress side of the door at exterior doors in \nGroups F, H, R-2, R-3 and S if not on an \naccessible route. This exception also permits \nstorm doors and screen doors to swing in either \ndirection in these applications. \n \nIn accordance with Exception 3, for Group U \nand individual dwelling units and sleeping units \nin Groups R-2 and R-3, an exterior step-down \nis permitted but limited to 197 mm measured \nfrom the top of the interior floor surface. In \naddition, the exterior door, including a screen \ndoor or storm door, may swing in either \ndirection. \n \nException 4 addresses a change in floor finish \nmaterial and limits the variation to plus or minus \n13 \nmm \n(see \nCommentary \nFigure \n1010.1.4(2)). \n \nIn accordance with Exception 5, Type B \ndwelling units or sleeping units are not required \nto have level landings on both sides of some of \nthe exterior doors. Please note that this \nexception is not applicable for the primary \nentrance \ndoor \nto \nthe \nunit \n(see \nSection1010.1.6). Exterior doors that open out \nonto an exterior deck, patio or balcony are \nallowed a 100 mm step-down. Type B units are \nestablished by Chapter 11 for residential \noccupancies containing four or more dwelling \nor sleeping units. In order to use this exception, \nthe exterior decks, patios or balconies must be \nof solid and impervious construction, such as \nconcrete or wood. A 100 mm step from inside \nthe dwelling unit or sleeping unit down to the \nexterior surface is allowed for weather \npurposes. This allowance is consistent with the \nprovisions of ICC A117.1 and Fair Housing \nAccessibility Guidelines (FHAG). \n \nWhile Exception 2 would allow for exterior \ndoors of Group F or S to have a step-down, it \nwould not have this same allowance for small \nequipment spaces within a building as found in \nException 6. Sometimes these rooms have a \nstep-down to allow for spills within the space to \nnot leak out under the door. This space is not \nrequired to be accessible (see SBC 201 \nSection 1103.2.9) and the space is only \naccessed \nby \nmaintenance \nand \nservice \npersonnel, so a step-down would not be a \nbarrier. \n1010.1.5 \nLandings at doors. Landings shall \nhave a width not less than the width of the stairway \nor the door, whichever is greater. Doors in the fully \nopen position shall not reduce a required dimension \nby more than 180 mm. Where a landing serves an \noccupant load of 50 or more, doors in any position \nshall not reduce the landing to less than one-half its \nrequired width. Landings shall have a length \nmeasured in the direction of travel of not less than \n1100 mm. \nException: Landing length in the direction of travel \nin Groups R-3 and U and within individual units of \nGroup R-2 need not exceed 900 mm.\n\n❖ Door landings are at either side of the door. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 124,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n694 \n \nLandings can overlap floor surfaces within a \nroom or corridor, overlap an exterior porch or \nbalcony, or share the landings for stairways. \nThe 175 mm encroachment and one-half \nrequired width limitations are consistent with \nSection 1005.7 for door encroachment. Section \n1005.7 deals with egress width and capacity \nand is referenced for aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and egress \ncourts (see Section 1029.2). \n \nThis section also is intended to address \nlandings at the entrance door to enclosed \nstairways (also see Section 1011.6 for stairway \nlandings). The width of a landing at a door in a \nstairway is to be not less than the width of the \nstairway or the door, whichever is greater [see \nCommentary Figure 1011.6(4) for an example \nof these provisions]. \n \nNo matter what size the door or stair landing is, \ndoor landings are to have the floor elevation \nrequirements of Section 1010.1.4extending at \nleast 1100 mm in the direction of egress travel. \n \nThe reduction in landing length from 1100 mm \nminimum to 900 mm minimum for certain \nresidential \noccupancies \nallowed \nby \nthe \nexception is in recognition of their low occupant \nload. \n1010.1.6 \nThresholds. \nThresholds \nat \ndoorways shall not exceed 20 mm in height above \nthe finished floor or landing for sliding doors \nserving dwelling units or 13 mm above the finished \nfloor or landing for other doors. Raised thresholds \nand floor level changes greater than 6 mm at \ndoorways shall be beveled with a slope not greater \nthan one unit vertical in two units horizontal (50-\npercent slope). \nExceptions: \n1. In occupancy Group R-2 or R-3, threshold \nheights for sliding and side-hinged exterior \ndoors shall be permitted to be up to 200 mm \nin height if all of the following apply: \n1.1. The door is not part of the required \nmeans of egress. \n1.2. The door is not part of an accessible \nroute as required by Chapter 11 of SBC \n201. \n1.3. The door is not part of an Accessible \nunit, Type A unit or Type B unit. \n2. In Type B units, where Exception 5 to Section \n1010.1.4permits a 100 mm elevation change \nat the door, the threshold height on the \nexterior side of the door shall not exceed 120 \nmm in height above the exterior deck, patio \nor balcony for sliding doors or 115 mm above \nthe exterior deck, patio or balcony for other \ndoors. \n❖ \nA threshold is a potential tripping hazard and a \nbarrier to accessibility by people with mobility \nimpairments. For these reasons, thresholds for \nall doorways, except exterior sliding doors \nserving dwelling units, are to be a maximum of \n13 mm high. Exterior sliding doors serving \ndwelling units, however, are permitted to be 20 \nmm \nhigh \nbecause \nof \npractical \ndesign \nconsiderations and lack of adequate drainage \nin severe climates. Raised threshold and floor \nlevel changes at doorways without beveled \nedge treatment [see Commentary Figure \n1010.1.6(1)] are limited to 6 mm high \nvertically. \n \nCommentary \nFigure \n1010.1.6(2), \nCommentary \nFigure \n1010.1.6(3) \nand \nCommentary Figure 1010.1.6(4) illustrate \nconfigurations where the change in elevation is \nbetween 6 mm and 13 mm. The slope of \nrequired beveled edges cannot exceed one \nunit vertical in two units horizontal (1:2 or 50-\npercent slope) but lesser slopes are fully \ncompliant. This kind of threshold treatment \nprovides \nfor \nminimum \nobstructions \nfor \nwheelchair users and limits the trip hazard for \nthose with other mobility disabilities. \n \nWhere a threshold exceeds the height \nlimitations in Section 1010.1.6, a ramp or \nramps meeting accessibility requirements may \nbe necessary. \n \nException 1 permits a 197 mm threshold at \nboth sliding and side-hinged exterior doors in \nGroup R-2 and R-3 buildings. However, this \ndoor cannot be part of the required means of \negress out of a building, cannot be part of a \nrequired accessible route into a building or unit \n(see SBC 201 Sections 1104 and 1105) and \ncannot serve an Accessible, Type A or Type B \nunit. The result is that this exception would be \npermitted at the “back door,” stoop or patio in \nsingle-family homes (see SBC 201 Section \n1103.2.3) or upper floor balconies within \nindividual apartments in buildings without \nelevators (see SBC 201 Section 1108). This \nterminology is consistent with the 197 mm step-\ndown in Section 1010.1.4, Exception 3; \nhowever, this exception is to the threshold \nrequirements, not the landing elevations. \n \nException 2 is for doors where a 100 mm step-\ndown is permitted in Type B dwelling units \nbetween the interior finished floor surface and \nthe exterior surface of exterior decks, patios \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n694 \n \nLandings can overlap floor surfaces within a \nroom or corridor, overlap an exterior porch or \nbalcony, or share the landings for stairways. \nThe 175 mm encroachment and one-half \nrequired width limitations are consistent with \nSection 1005.7 for door encroachment. Section \n1005.7 deals with egress width and capacity \nand is referenced for aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and egress \ncourts (see Section 1029.2). \n \nThis section also is intended to address \nlandings at the entrance door to enclosed \nstairways (also see Section 1011.6 for stairway \nlandings). The width of a landing at a door in a \nstairway is to be not less than the width of the \nstairway or the door, whichever is greater [see \nCommentary Figure 1011.6(4) for an example \nof these provisions]. \n \nNo matter what size the door or stair landing is, \ndoor landings are to have the floor elevation \nrequirements of Section 1010.1.4extending at \nleast 1100 mm in the direction of egress travel. \n \nThe reduction in landing length from 1100 mm \nminimum to 900 mm minimum for certain \nresidential \noccupancies \nallowed \nby \nthe \nexception is in recognition of their low occupant \nload. \n1010.1.6 \nThresholds. \nThresholds \nat \ndoorways shall not exceed 20 mm in height above \nthe finished floor or landing for sliding doors \nserving dwelling units or 13 mm above the finished \nfloor or landing for other doors. Raised thresholds \nand floor level changes greater than 6 mm at \ndoorways shall be beveled with a slope not greater \nthan one unit vertical in two units horizontal (50-\npercent slope). \nExceptions: \n1. In occupancy Group R-2 or R-3, threshold \nheights for sliding and side-hinged exterior \ndoors shall be permitted to be up to 200 mm \nin height if all of the following apply: \n1.1. The door is not part of the required \nmeans of egress. \n1.2. The door is not part of an accessible \nroute as required by Chapter 11 of SBC \n201. \n1.3. The door is not part of an Accessible \nunit, Type A unit or Type B unit. \n2. In Type B units, where Exception 5 to Section \n1010.1.4permits a 100 mm elevation change \nat the door, the threshold height on the \nexterior side of the door shall not exceed 120 \nmm in height above the exterior deck, patio \nor balcony for sliding doors or 115 mm above \nthe exterior deck, patio or balcony for other \ndoors.",
      "commentary": "A threshold is a potential tripping hazard and a \nbarrier to accessibility by people with mobility \nimpairments. For these reasons, thresholds for \nall doorways, except exterior sliding doors \nserving dwelling units, are to be a maximum of \n13 mm high. Exterior sliding doors serving \ndwelling units, however, are permitted to be 20 \nmm \nhigh \nbecause \nof \npractical \ndesign \nconsiderations and lack of adequate drainage \nin severe climates. Raised threshold and floor \nlevel changes at doorways without beveled \nedge treatment [see Commentary Figure \n1010.1.6(1)] are limited to 6 mm high \nvertically. \n \nCommentary \nFigure \n1010.1.6(2), \nCommentary \nFigure \n1010.1.6(3) \nand \nCommentary Figure 1010.1.6(4) illustrate \nconfigurations where the change in elevation is \nbetween 6 mm and 13 mm. The slope of \nrequired beveled edges cannot exceed one \nunit vertical in two units horizontal (1:2 or 50-\npercent slope) but lesser slopes are fully \ncompliant. This kind of threshold treatment \nprovides \nfor \nminimum \nobstructions \nfor \nwheelchair users and limits the trip hazard for \nthose with other mobility disabilities. \n \nWhere a threshold exceeds the height \nlimitations in Section 1010.1.6, a ramp or \nramps meeting accessibility requirements may \nbe necessary. \n \nException 1 permits a 197 mm threshold at \nboth sliding and side-hinged exterior doors in \nGroup R-2 and R-3 buildings. However, this \ndoor cannot be part of the required means of \negress out of a building, cannot be part of a \nrequired accessible route into a building or unit \n(see SBC 201 Sections 1104 and 1105) and \ncannot serve an Accessible, Type A or Type B \nunit. The result is that this exception would be \npermitted at the “back door,” stoop or patio in \nsingle-family homes (see SBC 201 Section \n1103.2.3) or upper floor balconies within \nindividual apartments in buildings without \nelevators (see SBC 201 Section 1108). This \nterminology is consistent with the 197 mm step-\ndown in Section 1010.1.4, Exception 3; \nhowever, this exception is to the threshold \nrequirements, not the landing elevations. \n \nException 2 is for doors where a 100 mm step-\ndown is permitted in Type B dwelling units \nbetween the interior finished floor surface and \nthe exterior surface of exterior decks, patios \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 125,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n695 \n \nand balconies (Section 1010.1.4, Exception 5). \nThis section would permit the height of the \nthreshold itself to exceed 13 mm or 20 mm in \nheight, as long as the resultant profile from the \ninterior floor to the exterior surface is \nmaintained. \n \nThe threshold itself can be higher than 13 mm \nor 20 mm measured from the outside. The \nadditional height, however, is contained within \nthe 100 mm step-down. The height of the \nthreshold is limited to 13 mm or 20 mm above \nthe interior floor and the total height must not \nbe more than 115 mm or 120 mm above the \nexterior surface, depending on the type of door. \nIf the threshold is greater than 6.5 mm above \nthe interior floor, it is to be beveled. See \nCommentary Figure 1010.1.6(5). \n1010.1.7 \nDoor \narrangement. \nSpace \nbetween two doors in a series shall be 1200 mm \nminimum plus the width of a door swinging into the \nspace. Doors in a series shall swing either in the \nsame direction or away from the space between the \ndoors. \nExceptions: \n1. The minimum distance between horizontal \nsliding power-operated doors in a series shall \nbe 1200 mm. \n2. Storm and screen doors serving individual \ndwelling units in Groups R-2 and R-3 need \nnot be spaced 1200 mm from the other door. \n3. Doors within individual dwelling units in \nGroups R-2 and R-3 other than within Type \nA dwelling units. \n❖ \nDoor arrangement is required to be such that \nan occupant’s use of a means of egress \ndoorway is not hampered by the operation of a \npreceding door located in the same line of \ntravel so that the occupant flow can be smooth \nthrough the openings. Successive doors in a \nsingle egress path (i.e., in a series) can cause \nsuch interference. The 1200 mm clear distance \nbetween doors when the first door is open at \n90 degrees allows an occupant, including a \nperson using a wheelchair, to move past one \ndoor and its swing before beginning the \noperation of the next door [see Commentary \nFigure 1010.1.7(1)]. Note that where doors in \na series are not arranged in a straight line, the \nintent of the code is to provide sufficient space \nto enable occupants to negotiate the second \ndoor without being encumbered by the first \ndoor’s swing arc. To facilitate accessibility, the \nspace between doors should provide sufficient \nclear space for a wheelchair [750 mm by 1200 \nmm] beyond the arc of the door swing [see \nCommentary \nFigure \n1010.1.7(2)]. \nAdditionally, \nthe \napproach \nand \naccess \nprovisions of ICC A117.1 must be considered \nfor all doors along an accessible route.  \n \nException 1 permits horizontal sliding power-\noperated doors (see Section 1010.3.2) to be \ndesigned with a lesser distance between them \nin a series arrangement because they are \ncustomarily designed to open simultaneously \nor in sequence such that movement through \nthem is unhampered. \n \nException 2 addresses storm and screen doors \non residential dwelling units in that storm and \nscreen doors need not be spaced at 1200 mm \nsince it would be impractical, and they do not \noperate the same as doors in a series. Storm \nand screen doors in these applications would \nneed to meet all other requirements of the code \nbut are exempt from the specific requirements \nof doors in series. \n \nException 3 addresses doors within dwelling \nunits of Group R-2 or R-3 that are not Type A \ndwelling units (see SBC 201 Section 1108) in \nthat these doors are also permitted to have a \nlesser distance between doors because the \naccessibility provisions do not apply. There are \nrequirements in Chapter 10 of the ICC A117.1 \nfor door arrangements within Accessible and \nType A dwelling and sleeping units. \n1010.2 Door operations. Except as specifically \npermitted by this section, egress doors shall be \nreadily openable from the egress side without the \nuse of a key or special knowledge or effort. \n❖ \nA door is required to be easily and quickly \nopenable from the egress side without \nrequiring a key, special knowledge or effort—\nexcept where permitted by this section. \nHowever, under certain circumstances, locks \nand latches can intentionally inhibit or delay the \nuse of a door for egress and thus interfere with \nor prevent the egress of occupants at the time \nof a fire. While the security of property is \nimportant, the life safety of occupants is \nessential. Where security and life safety \nobjectives conflict, alternative measures, such \nas those permitted by each of the exceptions in \nSection 1010.2.4, may be applicable. \n \nEgress doors are permitted to be locked to \nprevent entry but must be capable of being \nunlocked and readily openable from the side \nfrom which egress is to be made. The outside \nof a door (the access side of the door) can be \nlocked and unlocked with a key or electronic \ncredential such as a card, fob or code as long \nas the inside—the side from which egress is to \nbe made—can be unlocked without the use of \ntools, keys or special knowledge or effort. For \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n695 \n \nand balconies (Section 1010.1.4, Exception 5). \nThis section would permit the height of the \nthreshold itself to exceed 13 mm or 20 mm in \nheight, as long as the resultant profile from the \ninterior floor to the exterior surface is \nmaintained. \n \nThe threshold itself can be higher than 13 mm \nor 20 mm measured from the outside. The \nadditional height, however, is contained within \nthe 100 mm step-down. The height of the \nthreshold is limited to 13 mm or 20 mm above \nthe interior floor and the total height must not \nbe more than 115 mm or 120 mm above the \nexterior surface, depending on the type of door. \nIf the threshold is greater than 6.5 mm above \nthe interior floor, it is to be beveled. See \nCommentary Figure 1010.1.6(5). \n1010.1.7 \nDoor \narrangement. \nSpace \nbetween two doors in a series shall be 1200 mm \nminimum plus the width of a door swinging into the \nspace. Doors in a series shall swing either in the \nsame direction or away from the space between the \ndoors. \nExceptions: \n1. The minimum distance between horizontal \nsliding power-operated doors in a series shall \nbe 1200 mm. \n2. Storm and screen doors serving individual \ndwelling units in Groups R-2 and R-3 need \nnot be spaced 1200 mm from the other door. \n3. Doors within individual dwelling units in \nGroups R-2 and R-3 other than within Type \nA dwelling units.",
      "commentary": "Door arrangement is required to be such that \nan occupant’s use of a means of egress \ndoorway is not hampered by the operation of a \npreceding door located in the same line of \ntravel so that the occupant flow can be smooth \nthrough the openings. Successive doors in a \nsingle egress path (i.e., in a series) can cause \nsuch interference. The 1200 mm clear distance \nbetween doors when the first door is open at \n90 degrees allows an occupant, including a \nperson using a wheelchair, to move past one \ndoor and its swing before beginning the \noperation of the next door [see Commentary \nFigure 1010.1.7(1)]. Note that where doors in \na series are not arranged in a straight line, the \nintent of the code is to provide sufficient space \nto enable occupants to negotiate the second \ndoor without being encumbered by the first \ndoor’s swing arc. To facilitate accessibility, the \nspace between doors should provide sufficient \nclear space for a wheelchair [750 mm by 1200 \nmm] beyond the arc of the door swing [see \nCommentary \nFigure \n1010.1.7(2)]. \nAdditionally, \nthe \napproach \nand \naccess \nprovisions of ICC A117.1 must be considered \nfor all doors along an accessible route.  \n \nException 1 permits horizontal sliding power-\noperated doors (see Section 1010.3.2) to be \ndesigned with a lesser distance between them \nin a series arrangement because they are \ncustomarily designed to open simultaneously \nor in sequence such that movement through \nthem is unhampered. \n \nException 2 addresses storm and screen doors \non residential dwelling units in that storm and \nscreen doors need not be spaced at 1200 mm \nsince it would be impractical, and they do not \noperate the same as doors in a series. Storm \nand screen doors in these applications would \nneed to meet all other requirements of the code \nbut are exempt from the specific requirements \nof doors in series. \n \nException 3 addresses doors within dwelling \nunits of Group R-2 or R-3 that are not Type A \ndwelling units (see SBC 201 Section 1108) in \nthat these doors are also permitted to have a \nlesser distance between doors because the \naccessibility provisions do not apply. There are \nrequirements in Chapter 10 of the ICC A117.1 \nfor door arrangements within Accessible and \nType A dwelling and sleeping units. \n1010.2 Door operations. Except as specifically \npermitted by this section, egress doors shall be \nreadily openable from the egress side without the \nuse of a key or special knowledge or effort.\n\n❖ A door is required to be easily and quickly \nopenable from the egress side without \nrequiring a key, special knowledge or effort—\nexcept where permitted by this section. \nHowever, under certain circumstances, locks \nand latches can intentionally inhibit or delay the \nuse of a door for egress and thus interfere with \nor prevent the egress of occupants at the time \nof a fire. While the security of property is \nimportant, the life safety of occupants is \nessential. Where security and life safety \nobjectives conflict, alternative measures, such \nas those permitted by each of the exceptions in \nSection 1010.2.4, may be applicable. \n \nEgress doors are permitted to be locked to \nprevent entry but must be capable of being \nunlocked and readily openable from the side \nfrom which egress is to be made. The outside \nof a door (the access side of the door) can be \nlocked and unlocked with a key or electronic \ncredential such as a card, fob or code as long \nas the inside—the side from which egress is to \nbe made—can be unlocked without the use of \ntools, keys or special knowledge or effort. For \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 126,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n696 \n \nexample, an unlocking operation that is integral \nwith an unlatching operation is acceptable. \n \nA common question: if a door has an access \ncontrol system (such as a card reader and \nelectrical locking hardware affecting ingress \ninto a space), what does the code require for \nan access control system on the ingress side \nof the door? While some egress doors with \nelectrified hardware are required to comply \nwith the sections of this code that address \nspecial \nlocking \narrangements \n(Sections \n1010.2.11, 1010.2.12, 1010.2.13, 1010.2.14 \nand 1010.2.15), the most common application \nfor electrified hardware is one where an access \ncontrol reader on the ingress side of the door \ncontrols access, and the door hardware on the \negress side allows free egress at all times. A \ndoor with this most common configuration of \nelectrified hardware is subject to the same \nrequirements as a door with a mechanical lock \ncontrolling ingress (such as a lock operated by \na key on the outside): the door must allow free \nand immediate egress with one releasing \nmotion to unlatch the door, without the use of a \nkey, special knowledge or effort, and with no \ntight grasping, tight pinching or twisting of the \nwrist. \n \nExamples of special knowledge would be a \ncombination lock or an unlocking device or \ndeadbolt in an unknown, unexpected or hidden \nlocation. Special effort would dictate the need \nfor unusual and unexpected physical ability to \nunlock or make the door fully available for \negress, or the need for two actions to be \nconducted simultaneously to release the latch. \n \nWhere a pair of egress door leaves is installed, \nwith or without a center mullion, the general \nrequirement is that each leaf must be provided \nwith its own releasing or unlatching device so \nas to be readily openable. Door arrangements \nor devices that depend on the release of one \ndoor before the other can be opened are not to \nbe used except as permitted by Section \n1010.2.5. This includes the use of manual flush \nbolts where allowed by Section 1010.2.5 and \nautomatic flush bolts where allowed by Section \n1010.2.4, Item 4. \n1010.2.1 \nUnlatching. The unlatching of any \ndoor or leaf for egress shall require not more than \none motion in a single linear or rotational direction \nto release all latching and all locking devices. \nExceptions: \n1. Places of detention or restraint. \n2. Where manually operated bolt locks are \npermitted by Section 1010.2.5. \n3. Doors with automatic flush bolts as permitted \nby Section 1010.2.4, Item 4. \n4. Doors from individual dwelling units and \nsleeping units of Group R occupancies as \npermitted by Section 1010.2.4, Item 5. \n❖ \nThe code prohibits the use of locks and/or \nlatching devices on doors in the means of \negress that require more than one motion to \nrelease all unlocking and unlatching devices on \nthat door. That one motion can either be a \nsingle linear direction such as pushing or \npulling or a single rotational direction such as \nturning a handle clockwise or counterclockwise \n(but not both directions). The intent here is that \nany person under any conditions is quickly and \neasily able to unlock and unlatch a door for \negress. Doors in the means of egress with door \nhardware that requires more than one motion \nto unlock and unlatch for egress could be a \nsafety hazard in an emergency situation. The \nexceptions address locations where multiple \nlocks or latching devices that require more than \none operation are acceptable. See the \nreferenced sections for additional commentary. \n1010.2.2 \nHardware. Door handles, pulls, \nlatches, locks and other operating devices on doors \nrequired to be accessible by Chapter 11 of SBC 201 \nshall not require tight grasping, tight pinching or \ntwisting of the wrist to operate. \n❖ \nAny doors that are located along an accessible \nroute for ingress or egress must have door \nhardware that is easy to operate by a person \nwith limited mobility or dexterity. This would \ninclude all elements of the door hardware used \nin typical door operation, such as door levers, \nlocks, security chains, and so on. This \nrequirement is also an advantage for persons \nwith arthritis in their hands. Items such as \nsmall, full-twist thumb turns or smooth circular \nknobs are examples of hardware that is not \nacceptable. There are many types of latching \nor locking devices that can be operated without \ntight grasping, tight pinching, or twisting of the \nwrist that would comply with the requirements \nof this section. \n \nSome people with disabilities are unable to \ngrasp or twist objects. Such people are unable \nto operate, or have great difficulty operating, \ndoor hardware other than lever-operated \nmechanisms, \npush-type \nmechanisms, \nU-\nshaped door pulls and elongated thumb turns \nfor locks. Door hardware that can be operated \nwith a closed fist or a loose grip accommodates \nthe greatest range of users. Hardware \noperated by simultaneous hand and finger \nmovement requires greater dexterity and \ncoordination and should be avoided for doors \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n696 \n \nexample, an unlocking operation that is integral \nwith an unlatching operation is acceptable. \n \nA common question: if a door has an access \ncontrol system (such as a card reader and \nelectrical locking hardware affecting ingress \ninto a space), what does the code require for \nan access control system on the ingress side \nof the door? While some egress doors with \nelectrified hardware are required to comply \nwith the sections of this code that address \nspecial \nlocking \narrangements \n(Sections \n1010.2.11, 1010.2.12, 1010.2.13, 1010.2.14 \nand 1010.2.15), the most common application \nfor electrified hardware is one where an access \ncontrol reader on the ingress side of the door \ncontrols access, and the door hardware on the \negress side allows free egress at all times. A \ndoor with this most common configuration of \nelectrified hardware is subject to the same \nrequirements as a door with a mechanical lock \ncontrolling ingress (such as a lock operated by \na key on the outside): the door must allow free \nand immediate egress with one releasing \nmotion to unlatch the door, without the use of a \nkey, special knowledge or effort, and with no \ntight grasping, tight pinching or twisting of the \nwrist. \n \nExamples of special knowledge would be a \ncombination lock or an unlocking device or \ndeadbolt in an unknown, unexpected or hidden \nlocation. Special effort would dictate the need \nfor unusual and unexpected physical ability to \nunlock or make the door fully available for \negress, or the need for two actions to be \nconducted simultaneously to release the latch. \n \nWhere a pair of egress door leaves is installed, \nwith or without a center mullion, the general \nrequirement is that each leaf must be provided \nwith its own releasing or unlatching device so \nas to be readily openable. Door arrangements \nor devices that depend on the release of one \ndoor before the other can be opened are not to \nbe used except as permitted by Section \n1010.2.5. This includes the use of manual flush \nbolts where allowed by Section 1010.2.5 and \nautomatic flush bolts where allowed by Section \n1010.2.4, Item 4. \n1010.2.1 \nUnlatching. The unlatching of any \ndoor or leaf for egress shall require not more than \none motion in a single linear or rotational direction \nto release all latching and all locking devices. \nExceptions: \n1. Places of detention or restraint. \n2. Where manually operated bolt locks are \npermitted by Section 1010.2.5. \n3. Doors with automatic flush bolts as permitted \nby Section 1010.2.4, Item 4. \n4. Doors from individual dwelling units and \nsleeping units of Group R occupancies as \npermitted by Section 1010.2.4, Item 5.",
      "commentary": "The code prohibits the use of locks and/or \nlatching devices on doors in the means of \negress that require more than one motion to \nrelease all unlocking and unlatching devices on \nthat door. That one motion can either be a \nsingle linear direction such as pushing or \npulling or a single rotational direction such as \nturning a handle clockwise or counterclockwise \n(but not both directions). The intent here is that \nany person under any conditions is quickly and \neasily able to unlock and unlatch a door for \negress. Doors in the means of egress with door \nhardware that requires more than one motion \nto unlock and unlatch for egress could be a \nsafety hazard in an emergency situation. The \nexceptions address locations where multiple \nlocks or latching devices that require more than \none operation are acceptable. See the \nreferenced sections for additional commentary. \n1010.2.2 \nHardware. Door handles, pulls, \nlatches, locks and other operating devices on doors \nrequired to be accessible by Chapter 11 of SBC 201 \nshall not require tight grasping, tight pinching or \ntwisting of the wrist to operate.\n\n❖ Any doors that are located along an accessible \nroute for ingress or egress must have door \nhardware that is easy to operate by a person \nwith limited mobility or dexterity. This would \ninclude all elements of the door hardware used \nin typical door operation, such as door levers, \nlocks, security chains, and so on. This \nrequirement is also an advantage for persons \nwith arthritis in their hands. Items such as \nsmall, full-twist thumb turns or smooth circular \nknobs are examples of hardware that is not \nacceptable. There are many types of latching \nor locking devices that can be operated without \ntight grasping, tight pinching, or twisting of the \nwrist that would comply with the requirements \nof this section. \n \nSome people with disabilities are unable to \ngrasp or twist objects. Such people are unable \nto operate, or have great difficulty operating, \ndoor hardware other than lever-operated \nmechanisms, \npush-type \nmechanisms, \nU-\nshaped door pulls and elongated thumb turns \nfor locks. Door hardware that can be operated \nwith a closed fist or a loose grip accommodates \nthe greatest range of users. Hardware \noperated by simultaneous hand and finger \nmovement requires greater dexterity and \ncoordination and should be avoided for doors \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 127,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n697 \n \nalong an accessible route (see Commentary \nFigure 1010.2.2). \n1010.2.3 \nHardware height. Door handles, \npulls, latches, locks and other operating devices \nshall be installed 850 mm minimum and 1200 mm \nmaximum above the finished floor. Locks used only \nfor security purposes and not used for normal \noperation are permitted at any height. \nException: Access doors or gates in barrier walls \nand fences protecting pools, spas and hot tubs shall \nbe permitted to have operable parts of the latch \nrelease on self-latching devices at 1350 mm \nmaximum above the finished floor or ground, \nprovided that the self-latching devices are not also \nself-locking devices operated by means of a key, \nelectronic opener or integral combination lock. \n❖ \nThe requirements in this section place the \noperating devices of the door hardware at a \nlevel that is usable by most people, including a \nperson using a wheelchair. Locks used only for \nsecurity can be placed at any height. An \nexample would be an unframed glass front \ndoor of a tenant space in a mall that has the \nlock near the floor level. The lock is only used \nwhen the store is not open for business. Such \nlocks are not required for the normal operation \nof the door. Also note in this example, if this \ndoor is on an accessible route, the bottom 250 \nmm of the push side of a manually operated \ndoor must have a smooth surface (see ANSI \nA117.1 referenced by Chapter 11). \n \nThe exception permits a special allowance for \nsecurity latches at pools, spas and hot tubs. \nThe concern is that the 1200 mm maximum \nheight would place the security latch within \nreach of children. The 1350 mm maximum \nheight is intended to override the maximum \n1200 mm reach range in ICC A117.1. This \ncompromise addresses concerns for children’s \nsafety and still maintains accessibility to a \nreasonable level. Based on the last phrase in \nthe exception, if the gate hardware also had an \nautomatic-locking function and a key, access \ncontrol credential, or other similar device \nneeded to unlock the hardware to allow \naccess, then the exception to allow the \nhardware to be up to 1350 mm above the floor \nis not applicable. This is because the secure \nnature of the hardware would provide the level \nof security needed to prevent access by \nchildren, and the hardware would be installed \nin the 850 mm x 1200 mm range. Explained \ndifferently: if the gate to the pool requires a key, \nthen access into the pool would be restricted \nby availability of the key that would unlock the \ngate. If the gate to the pool has a latch only and \nno lock controlling access or if it’s possible to \nleave the pool gate unlocked on the access \nside, then placing the latch hardware at 1350 \nmm above the floor decreases access to the \npool by small children. Thus, if the gate \nhardware has a locking function and a key \nwould be needed to unlock the gate, there \nwould not be a reason to require, or allow, the \nhardware to be up to 1350 mm above the floor. \nAccess to the pool would be limited to those \nwith a key. A reference to this exception is \nfound in SBC 201 Section 1110.15, Exception \n2, for the accessibility requirements for \noperable parts. This is consistent with the 2010 \nADA Standards and ANSI/NSPI-8 1996, Model \nBarrier Code for Residential Swimming Pools, \nSpas and Hot Tubs. See also SBC 1401. \n1010.2.4 \nLocks and latches. Locks and \nlatches shall be permitted to prevent operation of \ndoors where any of the following exist: \n1. Places of detention or restraint. \n2. In Group I-1, Condition 2 and Group I-2 \noccupancies where the clinical needs of \npersons receiving care require containment \nor where persons receiving care pose a \nsecurity threat, provided that all clinical staff \ncan readily unlock doors at all times, and all \nsuch locks are keyed to keys carried by all \nclinical staff at all times or all clinical staff \nhave the codes or other means necessary to \noperate the locks at all times. \n3. In buildings in occupancy Group A having an \noccupant load of 300 or less, Groups B, F, M \nand S, the main door or doors are permitted to \nbe equipped with key-operated locking \ndevices from the egress side provided: \n3.1. The locking \ndevice \nis \nreadily \ndistinguishable as locked. \n3.2. A readily visible durable sign is \nposted on the egress side on or adjacent to \nthe door stating: THIS DOOR TO \nREMAIN UNLOCKED WHEN THIS \nSPACE IS OCCUPIED. The sign shall be \nin letters 25 mm high on a contrasting \nbackground. \n3.3. The use of the key-operated locking \ndevice is revokable by the fire official for \ndue cause. \n4. Where egress doors are used in pairs, \napproved automatic flush bolts shall be \npermitted to be used, provided that the door \nleaf having the automatic flush bolts does not \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n697 \n \nalong an accessible route (see Commentary \nFigure 1010.2.2). \n1010.2.3 \nHardware height. Door handles, \npulls, latches, locks and other operating devices \nshall be installed 850 mm minimum and 1200 mm \nmaximum above the finished floor. Locks used only \nfor security purposes and not used for normal \noperation are permitted at any height. \nException: Access doors or gates in barrier walls \nand fences protecting pools, spas and hot tubs shall \nbe permitted to have operable parts of the latch \nrelease on self-latching devices at 1350 mm \nmaximum above the finished floor or ground, \nprovided that the self-latching devices are not also \nself-locking devices operated by means of a key, \nelectronic opener or integral combination lock.",
      "commentary": "The requirements in this section place the \noperating devices of the door hardware at a \nlevel that is usable by most people, including a \nperson using a wheelchair. Locks used only for \nsecurity can be placed at any height. An \nexample would be an unframed glass front \ndoor of a tenant space in a mall that has the \nlock near the floor level. The lock is only used \nwhen the store is not open for business. Such \nlocks are not required for the normal operation \nof the door. Also note in this example, if this \ndoor is on an accessible route, the bottom 250 \nmm of the push side of a manually operated \ndoor must have a smooth surface (see ANSI \nA117.1 referenced by Chapter 11). \n \nThe exception permits a special allowance for \nsecurity latches at pools, spas and hot tubs. \nThe concern is that the 1200 mm maximum \nheight would place the security latch within \nreach of children. The 1350 mm maximum \nheight is intended to override the maximum \n1200 mm reach range in ICC A117.1. This \ncompromise addresses concerns for children’s \nsafety and still maintains accessibility to a \nreasonable level. Based on the last phrase in \nthe exception, if the gate hardware also had an \nautomatic-locking function and a key, access \ncontrol credential, or other similar device \nneeded to unlock the hardware to allow \naccess, then the exception to allow the \nhardware to be up to 1350 mm above the floor \nis not applicable. This is because the secure \nnature of the hardware would provide the level \nof security needed to prevent access by \nchildren, and the hardware would be installed \nin the 850 mm x 1200 mm range. Explained \ndifferently: if the gate to the pool requires a key, \nthen access into the pool would be restricted \nby availability of the key that would unlock the \ngate. If the gate to the pool has a latch only and \nno lock controlling access or if it’s possible to \nleave the pool gate unlocked on the access \nside, then placing the latch hardware at 1350 \nmm above the floor decreases access to the \npool by small children. Thus, if the gate \nhardware has a locking function and a key \nwould be needed to unlock the gate, there \nwould not be a reason to require, or allow, the \nhardware to be up to 1350 mm above the floor. \nAccess to the pool would be limited to those \nwith a key. A reference to this exception is \nfound in SBC 201 Section 1110.15, Exception \n2, for the accessibility requirements for \noperable parts. This is consistent with the 2010 \nADA Standards and ANSI/NSPI-8 1996, Model \nBarrier Code for Residential Swimming Pools, \nSpas and Hot Tubs. See also SBC 1401. \n1010.2.4 \nLocks and latches. Locks and \nlatches shall be permitted to prevent operation of \ndoors where any of the following exist: \n1. Places of detention or restraint. \n2. In Group I-1, Condition 2 and Group I-2 \noccupancies where the clinical needs of \npersons receiving care require containment \nor where persons receiving care pose a \nsecurity threat, provided that all clinical staff \ncan readily unlock doors at all times, and all \nsuch locks are keyed to keys carried by all \nclinical staff at all times or all clinical staff \nhave the codes or other means necessary to \noperate the locks at all times. \n3. In buildings in occupancy Group A having an \noccupant load of 300 or less, Groups B, F, M \nand S, the main door or doors are permitted to \nbe equipped with key-operated locking \ndevices from the egress side provided: \n3.1. The locking \ndevice \nis \nreadily \ndistinguishable as locked. \n3.2. A readily visible durable sign is \nposted on the egress side on or adjacent to \nthe door stating: THIS DOOR TO \nREMAIN UNLOCKED WHEN THIS \nSPACE IS OCCUPIED. The sign shall be \nin letters 25 mm high on a contrasting \nbackground. \n3.3. The use of the key-operated locking \ndevice is revokable by the fire official for \ndue cause. \n4. Where egress doors are used in pairs, \napproved automatic flush bolts shall be \npermitted to be used, provided that the door \nleaf having the automatic flush bolts does not \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 128,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n698 \n \nhave a \ndoorknob \nor \nsurface-mounted \nhardware. \n5. Doors from individual dwelling or sleeping \nunits of Group R occupancies having an \noccupant load of 10 or less are permitted to \nbe equipped with a night latch, dead bolt or \nsecurity chain, provided such devices are \nopenable from the inside without the use of a \nkey or tool. \n6. Fire doors after the minimum elevated \ntemperature has disabled the unlatching \nmechanism in accordance with listed fire \ndoor test procedures. \n7. Doors serving roofs not intended to be \noccupied shall be permitted to be locked, \npreventing entry to the building from the \nroof. \n8. 8.Other than egress courts, where occupants \nmust egress from an exterior space through \nthe building for means of egress, exit access \ndoors shall be permitted to be equipped with \nan approved locking device where installed \nand operated in accordance with all of the \nfollowing: \n8.1. The maximum occupant load shall be \nposted where required by Section 1004.9. \nSuch sign shall be permanently affixed \ninside the building and shall be posted in \na conspicuous space near all the exit \naccess doorways. \n8.2. A weatherproof telephone or two-\nway communication system installed in \naccordance with Sections 1009.8.1 and \n1009.8.2 shall be located adjacent to not \nless than one required exit access door on \nthe exterior side. \n8.3. The egress door locking device is \nreadily distinguishable as locked and shall \nbe a key-operated locking device. \n8.4. A clear window or glazed door \nopening, not less than 0.45 m2 in area, \nshall be provided at each exit access door \nto determine if there are occupants using \nthe outdoor area. \n8.5. A readily visible durable sign shall be \nposted on the interior side on or adjacent \nto each locked required exit access door \nserving the exterior area stating: “THIS \nDOOR TO REMAIN UNLOCKED \nWHEN THE OUTDOOR AREA IS \nOCCUPIED.” The letters on the sign shall \nbe not less than 25 mm high on a \ncontrasting background. \n8.6. The occupant load of the occupied \nexterior area shall not exceed 300 \noccupants in accordance with Section \n1004. \n9. Locking devices are permitted on doors to \nbalconies, decks or other exterior spaces \nserving individual dwelling or sleeping units. \n10. Locking devices are permitted on doors to \nbalconies, decks or other exterior spaces of \n23 m2 or less, serving a private office space. \n❖ \nWhere security and life safety objectives \nconflict, alternative measures, such as those \npermitted by each of the listed situations, may \nbe applicable. \n \nItem 1 is needed for jails and prisons \n(Occupancy Group I-3). \n \nItem 2 recognizes specific situations in the \nidentified health care occupancies where \npersons receiving care require restrictions on \ntheir movement, or where persons receiving \ncare may be a security threat and require \nincreased security. In these limited situations, \nlocks and latches may prevent doors from \nopening in the direction of egress, provided \nthat there is compliance with the specified \nrequirements—such as all clinical staff carry \nkeys and can readily unlock doors or operate \nlocks at all times. Examples of where Item 2 \napplies include prevention of elopement of \nmemory \ncare \npatients \n(e.g., \ndementia \npatients), patients who present a serious \nphysical threat to others and incarcerated \npatients. \n \nItem 3 permits a locking device, such as a \ndoublecylinder dead bolt, on the main entrance \ndoor or doors to a building or space. This \nexception is intended only for the main \nentrance door(s) to the building or space, such \nas the main doors into a restaurant or retail \nestablishment. \nIt \nmust \nbe \nimmediately \napparent that these doors are locked. For \nexample, such locking devices may have an \nintegral indicator that automatically reflects the \n“locked” or “unlocked” status of the device. In \naddition, a sign must be provided that clearly \nstates that the door is to be unlocked when the \nspace is occupied. The sign on or adjacent to \nthe door not only reminds employees to unlock \nthe door, but also advises the public that an \nunacceptable arrangement exists if one finds \nthe door locked. Ideally, the individual who \nencounters \nthe \nlocked \ndoor \nwill \nnotify \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n698 \n \nhave a \ndoorknob \nor \nsurface-mounted \nhardware. \n5. Doors from individual dwelling or sleeping \nunits of Group R occupancies having an \noccupant load of 10 or less are permitted to \nbe equipped with a night latch, dead bolt or \nsecurity chain, provided such devices are \nopenable from the inside without the use of a \nkey or tool. \n6. Fire doors after the minimum elevated \ntemperature has disabled the unlatching \nmechanism in accordance with listed fire \ndoor test procedures. \n7. Doors serving roofs not intended to be \noccupied shall be permitted to be locked, \npreventing entry to the building from the \nroof. \n8. 8.Other than egress courts, where occupants \nmust egress from an exterior space through \nthe building for means of egress, exit access \ndoors shall be permitted to be equipped with \nan approved locking device where installed \nand operated in accordance with all of the \nfollowing: \n8.1. The maximum occupant load shall be \nposted where required by Section 1004.9. \nSuch sign shall be permanently affixed \ninside the building and shall be posted in \na conspicuous space near all the exit \naccess doorways. \n8.2. A weatherproof telephone or two-\nway communication system installed in \naccordance with Sections 1009.8.1 and \n1009.8.2 shall be located adjacent to not \nless than one required exit access door on \nthe exterior side. \n8.3. The egress door locking device is \nreadily distinguishable as locked and shall \nbe a key-operated locking device. \n8.4. A clear window or glazed door \nopening, not less than 0.45 m2 in area, \nshall be provided at each exit access door \nto determine if there are occupants using \nthe outdoor area. \n8.5. A readily visible durable sign shall be \nposted on the interior side on or adjacent \nto each locked required exit access door \nserving the exterior area stating: “THIS \nDOOR TO REMAIN UNLOCKED \nWHEN THE OUTDOOR AREA IS \nOCCUPIED.” The letters on the sign shall \nbe not less than 25 mm high on a \ncontrasting background. \n8.6. The occupant load of the occupied \nexterior area shall not exceed 300 \noccupants in accordance with Section \n1004. \n9. Locking devices are permitted on doors to \nbalconies, decks or other exterior spaces \nserving individual dwelling or sleeping units. \n10. Locking devices are permitted on doors to \nbalconies, decks or other exterior spaces of \n23 m2 or less, serving a private office space.",
      "commentary": "Where security and life safety objectives \nconflict, alternative measures, such as those \npermitted by each of the listed situations, may \nbe applicable. \n \nItem 1 is needed for jails and prisons \n(Occupancy Group I-3). \n \nItem 2 recognizes specific situations in the \nidentified health care occupancies where \npersons receiving care require restrictions on \ntheir movement, or where persons receiving \ncare may be a security threat and require \nincreased security. In these limited situations, \nlocks and latches may prevent doors from \nopening in the direction of egress, provided \nthat there is compliance with the specified \nrequirements—such as all clinical staff carry \nkeys and can readily unlock doors or operate \nlocks at all times. Examples of where Item 2 \napplies include prevention of elopement of \nmemory \ncare \npatients \n(e.g., \ndementia \npatients), patients who present a serious \nphysical threat to others and incarcerated \npatients. \n \nItem 3 permits a locking device, such as a \ndoublecylinder dead bolt, on the main entrance \ndoor or doors to a building or space. This \nexception is intended only for the main \nentrance door(s) to the building or space, such \nas the main doors into a restaurant or retail \nestablishment. \nIt \nmust \nbe \nimmediately \napparent that these doors are locked. For \nexample, such locking devices may have an \nintegral indicator that automatically reflects the \n“locked” or “unlocked” status of the device. In \naddition, a sign must be provided that clearly \nstates that the door is to be unlocked when the \nspace is occupied. The sign on or adjacent to \nthe door not only reminds employees to unlock \nthe door, but also advises the public that an \nunacceptable arrangement exists if one finds \nthe door locked. Ideally, the individual who \nencounters \nthe \nlocked \ndoor \nwill \nnotify \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 129,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n699 \n \nmanagement and possibly the fire official. Note \nthat the use of the key-operated locking device \nis revocable by the fire official. The locking \narrangement is not permitted on any door other \nthan the main entrance/exit and, therefore, the \nemployees, security and cleaning crews will \nhave access to other exits without requiring the \nuse of a key. This allowance is not limited just \nto multiple-exit buildings but also to small \nbuildings with one exit. This option is an \nalternative to the panic hardware required by \nSection 1010.2.9. \n \nIn Item 4, an automatic flush bolt is one that is \ninternal to the inactive leaf of a pair of doors. \nWhen the active leaf is opened, the bolt is \nautomatically retracted. When the active leaf is \nclosed, a small knuckle is pressed into the \ninactive leaf by the active leaf, extending the \nflush bolt(s) into the head or sill of the inactive \nleaf (see Commentary Figure 1010.2.4). \n \nAutomatic flush bolts on one leaf of a pair of \negress doors are acceptable, provided the leaf \nwith the automatic flush bolts is not equipped \nwith a doorknob or other hardware that would \nimply to the user that the door leaf is unlatched \nindependently of the companion leaf. \n \nItem 5 addresses the need for security in \nresidential dwelling and sleeping units such as \nhotel rooms, apartments, dormitory rooms or \ntownhouses. The occupants are familiar with \nthe operation of the indicated devices, which \nare intended to be relatively simple to operate \nwithout the use of a key or tool. Note that this \nitem only applies to the door leading from \nindividual dwelling or sleeping units in a \nbuilding. \n \nItem 6 is in recognition of required test \nprocedures (UL 10B or UL 10C) for listed fire \ndoors, which include the disabling of the \nlocking mechanism when a fire door is exposed \nto the elevated temperatures of a fire, such as \nthe auxiliary fire pin that is often required for fire \nexit hardware installed without the bottom \nlatch. \n \nItem 7 addresses a security concern about \npeople gaining access into a building from \nunoccupied roofs. Free egress from the \nunoccupied roof into the building is not required \nfor personnel that access the roof to repair \nequipment because they would have keys to \nget onto the roof for work and to leave the roof \nwhen their work is complete. \n \nItem 8 applies to outdoor areas where \noccupants must egress from an exterior space \nthrough the building and out through the \nbuilding’s exits to the public way. Where all the \nrequirements are met, the exit access doors, as \nan alternative, are permitted to be equipped \nwith an approved locking device. \n \nItems 9 and 10 recognize the need for locks on \nthe exterior side of doors serving exterior \nbalconies, decks and similar exterior spaces of \nindividual dwelling units, individual sleeping \nunits and smaller private offices. \n1010.2.5 \nBolt locks. Manually operated \nflush bolts or surface bolts are not permitted. \nExceptions: \n1. On doors not required for egress in individual \ndwelling units or sleeping units. \n2. Where a pair of doors serves a storage or \nequipment room, manually operated edge-or \nsurface-mounted bolts are permitted on the \ninactive leaf. \n3.  Where a pair of doors serves an occupant \nload of less than 50 persons in a Group B, F \nor S occupancy, manually operated edge-or \nsurface-mounted bolts are permitted on the \ninactive leaf. The inactive leaf shall not \ncontain doorknobs, panic bars or similar \noperating hardware. \n4. Where a pair of doors serves a Group B, F or \nS occupancy, manually operated edge- or \nsurface-mounted bolts are permitted on the \ninactive leaf provided that such inactive leaf \nis not needed to meet egress capacity \nrequirements and the building is equipped \nthroughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \nThe inactive leaf shall not contain doorknobs, \npanic bars or similar operating hardware. \n5. Where a pair of doors serves patient care \nrooms in Group I-2 occupancies, self-\nlatching edge-or surface-mounted bolts are \npermitted on the inactive leaf provided that \nthe inactive leaf is not needed to meet egress \ncapacity requirements and the inactive leaf \nshall not contain doorknobs, panic bars or \nsimilar operating hardware. \n❖ \nThis section is applicable to flush bolts or \nsurface bolts on the inactive leaf of a pair of \ndoors that are required for means of egress \npurposes or are identified as a means of \negress, such as by an exit sign or other \nindicator. Doors intended for convenience or \nbuilding operations, as well as the second leaf \nin a doorway that is provided for a purpose \nother than means of egress, should be \narranged or identified so as not to be mistaken \nas a means of egress. The use of manually \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n699 \n \nmanagement and possibly the fire official. Note \nthat the use of the key-operated locking device \nis revocable by the fire official. The locking \narrangement is not permitted on any door other \nthan the main entrance/exit and, therefore, the \nemployees, security and cleaning crews will \nhave access to other exits without requiring the \nuse of a key. This allowance is not limited just \nto multiple-exit buildings but also to small \nbuildings with one exit. This option is an \nalternative to the panic hardware required by \nSection 1010.2.9. \n \nIn Item 4, an automatic flush bolt is one that is \ninternal to the inactive leaf of a pair of doors. \nWhen the active leaf is opened, the bolt is \nautomatically retracted. When the active leaf is \nclosed, a small knuckle is pressed into the \ninactive leaf by the active leaf, extending the \nflush bolt(s) into the head or sill of the inactive \nleaf (see Commentary Figure 1010.2.4). \n \nAutomatic flush bolts on one leaf of a pair of \negress doors are acceptable, provided the leaf \nwith the automatic flush bolts is not equipped \nwith a doorknob or other hardware that would \nimply to the user that the door leaf is unlatched \nindependently of the companion leaf. \n \nItem 5 addresses the need for security in \nresidential dwelling and sleeping units such as \nhotel rooms, apartments, dormitory rooms or \ntownhouses. The occupants are familiar with \nthe operation of the indicated devices, which \nare intended to be relatively simple to operate \nwithout the use of a key or tool. Note that this \nitem only applies to the door leading from \nindividual dwelling or sleeping units in a \nbuilding. \n \nItem 6 is in recognition of required test \nprocedures (UL 10B or UL 10C) for listed fire \ndoors, which include the disabling of the \nlocking mechanism when a fire door is exposed \nto the elevated temperatures of a fire, such as \nthe auxiliary fire pin that is often required for fire \nexit hardware installed without the bottom \nlatch. \n \nItem 7 addresses a security concern about \npeople gaining access into a building from \nunoccupied roofs. Free egress from the \nunoccupied roof into the building is not required \nfor personnel that access the roof to repair \nequipment because they would have keys to \nget onto the roof for work and to leave the roof \nwhen their work is complete. \n \nItem 8 applies to outdoor areas where \noccupants must egress from an exterior space \nthrough the building and out through the \nbuilding’s exits to the public way. Where all the \nrequirements are met, the exit access doors, as \nan alternative, are permitted to be equipped \nwith an approved locking device. \n \nItems 9 and 10 recognize the need for locks on \nthe exterior side of doors serving exterior \nbalconies, decks and similar exterior spaces of \nindividual dwelling units, individual sleeping \nunits and smaller private offices. \n1010.2.5 \nBolt locks. Manually operated \nflush bolts or surface bolts are not permitted. \nExceptions: \n1. On doors not required for egress in individual \ndwelling units or sleeping units. \n2. Where a pair of doors serves a storage or \nequipment room, manually operated edge-or \nsurface-mounted bolts are permitted on the \ninactive leaf. \n3.  Where a pair of doors serves an occupant \nload of less than 50 persons in a Group B, F \nor S occupancy, manually operated edge-or \nsurface-mounted bolts are permitted on the \ninactive leaf. The inactive leaf shall not \ncontain doorknobs, panic bars or similar \noperating hardware. \n4. Where a pair of doors serves a Group B, F or \nS occupancy, manually operated edge- or \nsurface-mounted bolts are permitted on the \ninactive leaf provided that such inactive leaf \nis not needed to meet egress capacity \nrequirements and the building is equipped \nthroughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \nThe inactive leaf shall not contain doorknobs, \npanic bars or similar operating hardware. \n5. Where a pair of doors serves patient care \nrooms in Group I-2 occupancies, self-\nlatching edge-or surface-mounted bolts are \npermitted on the inactive leaf provided that \nthe inactive leaf is not needed to meet egress \ncapacity requirements and the inactive leaf \nshall not contain doorknobs, panic bars or \nsimilar operating hardware.",
      "commentary": "This section is applicable to flush bolts or \nsurface bolts on the inactive leaf of a pair of \ndoors that are required for means of egress \npurposes or are identified as a means of \negress, such as by an exit sign or other \nindicator. Doors intended for convenience or \nbuilding operations, as well as the second leaf \nin a doorway that is provided for a purpose \nother than means of egress, should be \narranged or identified so as not to be mistaken \nas a means of egress. The use of manually \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 130,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n700 \n \noperated flush bolts or surface bolts on means \nof egress doors have traditionally been \nprohibited because of the inability of users to \nquickly identify and operate such devices \nunder emergency conditions. \n \nThis section prohibits installation of manually \noperated flush and surface bolts except in \nlimited situations. The exceptions allowing the \nuse of such hardware are intended to expand \nthe use of manually operated edge- or surface-\nmounted bolts under specified conditions while \nmaintaining an appropriate degree of safety for \nthe building occupants. Flush and surface bolts \nrepresent locking devices that may be difficult \nto operate because of their location and \noperation (see Commentary Figure 1010.2.5). \n \nWhere edge-mounted or surface-mounted \nmanually operated bolts are installed on the \ninactive leaf of a pair of doors, per the \nexceptions that follow, the manually operated \nbolts must have no effect on the egress \noperation of the active leaf. \n \nException 1 allows manual flush bolts and \nsurface bolts at some doors within an individual \ndwelling or sleeping unit. Even then, such bolts \nmay only be used on doors not required for \negress (see Section 1010.2.4, Item 5, for \nsecurity of doors from individual dwelling and \nsleeping units). \n \nException 2 provides for edge-mounted or \nsurface-mounted bolts on the inactive leaf of a \npair of doors from storage or equipment areas. \nDouble doors are often provided to allow for the \neasy removal or replacement of large pieces of \nequipment or bulk movement of goods. \n \nExceptions 3 and 4 offer two options for limited \ndoors in Group B, F and S occupancies. Again, \nthe wider door opening is sometimes needed \nfor the movement of equipment. Automatic \nflush bolts and removable center posts can be \neasily damaged and difficult to maintain in \nareas of frequent door usage. Revisions to the \nrequirements for door hardware on such pairs \nof doors will increase building functionality \nwhile maintaining a very high degree of \noccupant safety. Note that where fire door \nassemblies are required, the door must latch \nwhen closed and manual flush bolts may not be \nappropriate. \n \nIn Exception 3, the number of occupants within \nthe space must be less than 50, the active leaf \nmust meet means of egress requirements and \nthe inactive leaf must not have any operating \nhardware so that it could be mistaken for an \negress door. \n \nIn accordance with Exception 4, if the Group B, \nF or S occupancy is sprinklered throughout with \nan NFPA 13 system, the room served by the \npair of doors can have any occupant load if the \ninactive leaf is not required for egress capacity \nand has no operating hardware. In this \napplication, the active leaf would have to \naccommodate the occupant load without \nfactoring in the egress capacity of the inactive \nleaf. \n \nException 5 is in recognition of the need to \nmove equipment into and out of some patient \nsleeping and treatment rooms in hospital and \nnursing home environments. Again, the \ninactive leaf must not be needed for means of \negress or have any operating hardware. This is \nconsistent with SBC 201 Section 407.4.1.1, \nwhich allows for staff to operate patient \nsleeping and treatment room doors during \nemergency events. The doors would still have \nto meet smoke barrier opening protective \nrequirements. The clear width requirement of \n1050 mm in Section 1010.1.1 would still have \nto be met with the active door leaf. Constant-\nlatching flush bolts, a type of automatic flush \nbolts, are commonly used for this application. \n1010.2.6 \nCloset doors. Closet doors that \nlatch in the closed position shall be openable from \ninside the closet. \n❖ \nThis provision is intended to address possible \nentrapment concerns in closets. If a closet door \nhas a door latch, the closet door must be \nopenable from both inside and outside. This \nwill ensure that someone cannot get stuck \ninside a closet by accident. If a closet does not \nlatch, no interior hardware is required. \n1010.2.7 \nStairway doors. Interior stairway \nmeans of egress doors shall be openable from both \nsides without the use of a key or special knowledge \nor effort. \nExceptions: \n1. Stairway discharge doors shall be openable \nfrom the egress side and shall only be locked \nfrom the opposite side. \n2. This section shall not apply to doors arranged \nin accordance with Section 403.5.3 of SBC \n201. \n3. Stairway exit doors are permitted to be \nlocked from the side opposite the egress side, \nprovided that they are openable from the \negress side and capable of being unlocked \nsimultaneously without unlatching upon a \nsignal from the fire command center, if \npresent, or a signal by emergency personnel \nfrom a single location inside the main \nentrance to the building. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n700 \n \noperated flush bolts or surface bolts on means \nof egress doors have traditionally been \nprohibited because of the inability of users to \nquickly identify and operate such devices \nunder emergency conditions. \n \nThis section prohibits installation of manually \noperated flush and surface bolts except in \nlimited situations. The exceptions allowing the \nuse of such hardware are intended to expand \nthe use of manually operated edge- or surface-\nmounted bolts under specified conditions while \nmaintaining an appropriate degree of safety for \nthe building occupants. Flush and surface bolts \nrepresent locking devices that may be difficult \nto operate because of their location and \noperation (see Commentary Figure 1010.2.5). \n \nWhere edge-mounted or surface-mounted \nmanually operated bolts are installed on the \ninactive leaf of a pair of doors, per the \nexceptions that follow, the manually operated \nbolts must have no effect on the egress \noperation of the active leaf. \n \nException 1 allows manual flush bolts and \nsurface bolts at some doors within an individual \ndwelling or sleeping unit. Even then, such bolts \nmay only be used on doors not required for \negress (see Section 1010.2.4, Item 5, for \nsecurity of doors from individual dwelling and \nsleeping units). \n \nException 2 provides for edge-mounted or \nsurface-mounted bolts on the inactive leaf of a \npair of doors from storage or equipment areas. \nDouble doors are often provided to allow for the \neasy removal or replacement of large pieces of \nequipment or bulk movement of goods. \n \nExceptions 3 and 4 offer two options for limited \ndoors in Group B, F and S occupancies. Again, \nthe wider door opening is sometimes needed \nfor the movement of equipment. Automatic \nflush bolts and removable center posts can be \neasily damaged and difficult to maintain in \nareas of frequent door usage. Revisions to the \nrequirements for door hardware on such pairs \nof doors will increase building functionality \nwhile maintaining a very high degree of \noccupant safety. Note that where fire door \nassemblies are required, the door must latch \nwhen closed and manual flush bolts may not be \nappropriate. \n \nIn Exception 3, the number of occupants within \nthe space must be less than 50, the active leaf \nmust meet means of egress requirements and \nthe inactive leaf must not have any operating \nhardware so that it could be mistaken for an \negress door. \n \nIn accordance with Exception 4, if the Group B, \nF or S occupancy is sprinklered throughout with \nan NFPA 13 system, the room served by the \npair of doors can have any occupant load if the \ninactive leaf is not required for egress capacity \nand has no operating hardware. In this \napplication, the active leaf would have to \naccommodate the occupant load without \nfactoring in the egress capacity of the inactive \nleaf. \n \nException 5 is in recognition of the need to \nmove equipment into and out of some patient \nsleeping and treatment rooms in hospital and \nnursing home environments. Again, the \ninactive leaf must not be needed for means of \negress or have any operating hardware. This is \nconsistent with SBC 201 Section 407.4.1.1, \nwhich allows for staff to operate patient \nsleeping and treatment room doors during \nemergency events. The doors would still have \nto meet smoke barrier opening protective \nrequirements. The clear width requirement of \n1050 mm in Section 1010.1.1 would still have \nto be met with the active door leaf. Constant-\nlatching flush bolts, a type of automatic flush \nbolts, are commonly used for this application. \n1010.2.6 \nCloset doors. Closet doors that \nlatch in the closed position shall be openable from \ninside the closet.",
      "commentary": "This provision is intended to address possible \nentrapment concerns in closets. If a closet door \nhas a door latch, the closet door must be \nopenable from both inside and outside. This \nwill ensure that someone cannot get stuck \ninside a closet by accident. If a closet does not \nlatch, no interior hardware is required. \n1010.2.7 \nStairway doors. Interior stairway \nmeans of egress doors shall be openable from both \nsides without the use of a key or special knowledge \nor effort. \nExceptions: \n1. Stairway discharge doors shall be openable \nfrom the egress side and shall only be locked \nfrom the opposite side. \n2. This section shall not apply to doors arranged \nin accordance with Section 403.5.3 of SBC \n201. \n3. Stairway exit doors are permitted to be \nlocked from the side opposite the egress side, \nprovided that they are openable from the \negress side and capable of being unlocked \nsimultaneously without unlatching upon a \nsignal from the fire command center, if \npresent, or a signal by emergency personnel \nfrom a single location inside the main \nentrance to the building. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 131,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n701 \n \n4. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group B, F, M and S \noccupancies where the only interior access to \nthe tenant space is from a single exit stairway \nwhere permitted in Section 1006.3.4. \n5. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group R-2 occupancies \nwhere the only interior access to the dwelling \nunit is from a single exit stairway where \npermitted in Section 1006.3.4. \n❖ \nBased on adverse fire experience where \noccupants have become trapped in smoke-\nfilled stairway enclosures, stairway doors \ngenerally must be arranged to permit reentry \ninto the building without the use of any tools, \nkeys or special knowledge or effort. For \nsecurity reasons, this restriction does not apply \nto the discharge door from the stairway \nenclosure to the outside or into an exit \npassageway (Exception 1). SBC 201 Section \n403 for high-rise buildings permits locking \ndoors from the stairway side, provided the \ndoors are capable of being unlocked from a fire \ncommand \nstation \nand \nthere \nis \na \ncommunications system within the stairway \nenclosure that allows contact with the fire \ncommand station (Exception 2). \n \nException 3, for security reasons, allows the \nstairway exit door(s) to be locked, preventing \ningress from the exit discharge side of the door. \nIn addition, to allow quick entrance for fire \nfighters and emergency responders, a means \nof simultaneously unlocking all of the doors by \nemergency personnel must be provided. This \nprovision further requires that the stairway \ndoors be unlocked without unlatching. Stairway \ndoors will typically be fire door assemblies, and \ntheir continued latching is necessary to \nmaintain the integrity of the fire-resistive \nseparation for the exit enclosure. The remote \nunlocking signal shall be initiated from the fire \ncommand center, if provided, or a single point \nof signal initiation at an approved location \ninside the building’s main entrance. \n \nExceptions 4 and 5 allow for stairways in \nsingle-exit buildings to have doorways that lead \nto multiple tenants and dwelling units. For \nsecurity reasons, those doors can remain \nlocked from the stairway side so no one can \nenter another tenant space or dwelling unit \nfrom the exit stairway. \n1010.2.8 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, egress doors from classrooms, offices \nand \nother \noccupied \nrooms \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with all of the \nfollowing conditions: \n1. The door shall be capable of being unlocked \nfrom outside the room with a key or other \napproved means. \n2. The door shall be openable from within the \nroom in accordance with Section 1010.2. \n3. Modifications shall not be made to listed \npanic hardware, fire door hardware or door \nclosers. \n4. Modifications to fire door assemblies shall be \nin accordance with NFPA 80. \nRemote locking or unlocking of doors from an \napproved location shall be permitted in addition to \nthe unlocking operation in Item 1. \n❖ \nMany schools are developing a variety of \nlockdown plans to protect the children and staff \nin the school from possible intruders. Plans can \nvary from an emergency outside the building \nwhere the school building is locked down but \nclasses continue as normal to an emergency \ninside the building where students and faculty \nlock exterior doors and interior classroom \ndoors immediately—and several levels in \nbetween. This does not require locks on doors \nto classrooms, offices and other occupied \nrooms. But if systems are provided for \noccupants to lock doors to prevent access to \nthese rooms, the system chosen must comply \nwith these provisions. \n \nIt may be appropriate to recognize that for \ndecades schools have installed locks on \nclassroom doors, office doors and doors to \nother occupiable rooms that comply with all the \nrequirements of this section. Traditionally, the \nclassroom door was unlocked from the corridor \nside with a key by the teacher at the beginning \nof the school day. At the end of the school day, \nthe classroom door was locked from the \ncorridor side with a key by the teacher. The \ncustodians and administrators had master keys \nfor \nauthorized \naccess \nto \nthe \nrooms. \nTraditionally, to help prevent mischief in the \nclassroom, the classroom door was not \nlockable from inside the classroom, resulting in \nthe need during a lockdown situation to open \nthe door and lock the door from the corridor \nside of the door. \n \nIn response to acts of violence in schools, door \nlocks lockable from inside the classroom (and \nlockable/unlockable from outside the room) \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n701 \n \n4. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group B, F, M and S \noccupancies where the only interior access to \nthe tenant space is from a single exit stairway \nwhere permitted in Section 1006.3.4. \n5. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group R-2 occupancies \nwhere the only interior access to the dwelling \nunit is from a single exit stairway where \npermitted in Section 1006.3.4.",
      "commentary": "Based on adverse fire experience where \noccupants have become trapped in smoke-\nfilled stairway enclosures, stairway doors \ngenerally must be arranged to permit reentry \ninto the building without the use of any tools, \nkeys or special knowledge or effort. For \nsecurity reasons, this restriction does not apply \nto the discharge door from the stairway \nenclosure to the outside or into an exit \npassageway (Exception 1). SBC 201 Section \n403 for high-rise buildings permits locking \ndoors from the stairway side, provided the \ndoors are capable of being unlocked from a fire \ncommand \nstation \nand \nthere \nis \na \ncommunications system within the stairway \nenclosure that allows contact with the fire \ncommand station (Exception 2). \n \nException 3, for security reasons, allows the \nstairway exit door(s) to be locked, preventing \ningress from the exit discharge side of the door. \nIn addition, to allow quick entrance for fire \nfighters and emergency responders, a means \nof simultaneously unlocking all of the doors by \nemergency personnel must be provided. This \nprovision further requires that the stairway \ndoors be unlocked without unlatching. Stairway \ndoors will typically be fire door assemblies, and \ntheir continued latching is necessary to \nmaintain the integrity of the fire-resistive \nseparation for the exit enclosure. The remote \nunlocking signal shall be initiated from the fire \ncommand center, if provided, or a single point \nof signal initiation at an approved location \ninside the building’s main entrance. \n \nExceptions 4 and 5 allow for stairways in \nsingle-exit buildings to have doorways that lead \nto multiple tenants and dwelling units. For \nsecurity reasons, those doors can remain \nlocked from the stairway side so no one can \nenter another tenant space or dwelling unit \nfrom the exit stairway. \n1010.2.8 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, egress doors from classrooms, offices \nand \nother \noccupied \nrooms \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with all of the \nfollowing conditions: \n1. The door shall be capable of being unlocked \nfrom outside the room with a key or other \napproved means. \n2. The door shall be openable from within the \nroom in accordance with Section 1010.2. \n3. Modifications shall not be made to listed \npanic hardware, fire door hardware or door \nclosers. \n4. Modifications to fire door assemblies shall be \nin accordance with NFPA 80. \nRemote locking or unlocking of doors from an \napproved location shall be permitted in addition to \nthe unlocking operation in Item 1.\n\n❖ Many schools are developing a variety of \nlockdown plans to protect the children and staff \nin the school from possible intruders. Plans can \nvary from an emergency outside the building \nwhere the school building is locked down but \nclasses continue as normal to an emergency \ninside the building where students and faculty \nlock exterior doors and interior classroom \ndoors immediately—and several levels in \nbetween. This does not require locks on doors \nto classrooms, offices and other occupied \nrooms. But if systems are provided for \noccupants to lock doors to prevent access to \nthese rooms, the system chosen must comply \nwith these provisions. \n \nIt may be appropriate to recognize that for \ndecades schools have installed locks on \nclassroom doors, office doors and doors to \nother occupiable rooms that comply with all the \nrequirements of this section. Traditionally, the \nclassroom door was unlocked from the corridor \nside with a key by the teacher at the beginning \nof the school day. At the end of the school day, \nthe classroom door was locked from the \ncorridor side with a key by the teacher. The \ncustodians and administrators had master keys \nfor \nauthorized \naccess \nto \nthe \nrooms. \nTraditionally, to help prevent mischief in the \nclassroom, the classroom door was not \nlockable from inside the classroom, resulting in \nthe need during a lockdown situation to open \nthe door and lock the door from the corridor \nside of the door. \n \nIn response to acts of violence in schools, door \nlocks lockable from inside the classroom (and \nlockable/unlockable from outside the room) \n-",
      "chapter_id": "ch10",
      "section_id": "sec403"
    },
    {
      "page": 132,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n702 \n \nhave been installed in the vast majority of \nrecently constructed schools. One common \nlock function requires a key inserted in the \ninside lever to lock the outside lever. Some \ndistricts prefer to use a push button or thumb \nturn on the inside, which locks the outside \nlever. Both options allow free egress from the \nroom in compliance with the code. \n \nSection 404 provides criteria for lockdown \nplans. Part of that plan is to identify security \nmeasures that could adversely affect egress \nfor the occupants and movement of emergency \nresponders. \nPlans \nalso \nmust \ninclude \ninformation on which doors will be secured \nalong with a description of the locking systems. \nThe intent is to allow for a system that will allow \na staff person to lock a classroom from the \ninside but still allow for authorized personnel \nand emergency responders to open the room \nfrom the outside in order to be able to assist \nand evacuate occupants. The requirements of \nSection 1010.2.8 prohibit the use of locking \ndevices \nthat \ndo \nnot \ncomply \nwith \nthe \nlongstanding requirements in Section 1010.2 \nand its subsections. The requirements of \nSection 1010.2.8 also prohibit the use of \ndevices that are not unlockable from outside \nthe room by a key or other approved means. \n \nItem 1 is intended to make sure that authorized \npersonnel and emergency responders can get \ninto the rooms from the outside. Examples of \nunlocking from outside the room could be a key \nto operate a lock cylinder, a magnetic card to \nswipe in a magnetic card reader, or knowledge \nof a specific code for keypad operations. The \nrequirement that the door is un-lockable from \noutside the room is important in helping \nprevent using the door locks in unintended \nways. \n \nBy referencing Section 1010.2 in Item 2, the \ndoor lock system would still have to be \nopenable from the inside with one releasing \nmotion to unlatch the door, so a separate \ndeadbolt would not be permitted. Section \n1010.2 also requires hardware to be operable \nwithout tight grasping, tight pinching or twisting \nof the wrist, where required by Chapter 11 to \nmeet the accessibility standards, and to allow \nthe door to be unlatched for egress without a \nkey or special knowledge or effort. \n \nItem 3 is to prevent modification of listed panic \nhardware, fire exit hardware or door closers to \nmaintain these important features. \n \nItem 4 is for opening protectives and is a \nreminder of the requirements in Section 716.1 \nof SBC 201, which states: “Opening protectives \nrequired by other sections of this code shall \ncomply with the provisions of this section and \nshall be installed in accordance with NFPA 80.” \nNFPA 80 has explicit requirements regarding \nfire-rated door assemblies. \n \nQuestions arise regarding remote locking \nsystems for classroom doors. Some school \ndistricts may desire to install locks on \nclassroom doors that can all be locked \nremotely, enabling a quick building-wide \nlockdown. The remote operation of locks is \npermitted, providing that all the requirements of \nSection 1010.2.8 are met and the remote \noperation of locks does not interfere with any of \nthe required functional requirements. \n1010.2.9 \nPanic and fire exit hardware. \nSwinging doors serving a Group H occupancy and \nswinging doors serving rooms or spaces with an \noccupant load of 50 or more in a Group A or E \noccupancy shall not be provided with a latch or lock \nother than panic hardware or fire exit hardware. \nExceptions: \n1. A main exit of a Group A occupancy shall be \npermitted to have locking devices in \naccordance with Section 1010.2.4, Item 3. \n2. Doors provided with panic hardware or fire \nexit hardware and serving a Group A or E \noccupancy \nshall \nbe \npermitted \nto \nbe \nelectrically locked in accordance with \nSection 1010.2.11 or 1010.2.12. \n3. Exit access doors serving occupied exterior \nareas shall be permitted to be locked in \naccordance with Section 1010.2.4, Item 8. \n4. Courtrooms shall be permitted to be locked \nin accordance with Section 1010.2.13, Item \n3. \n❖ \nSwinging doors that are serving the locations \nlisted in this section shall not be provided with \na latch or lock other than panic hardware or fire \nexit hardware unless one of the four exceptions \nis met. Fire exit hardware is essentially panic \nhardware that has been tested and listed for \nuse on fire-rated doors. Also see the \ncommentaries to Chapter 2 definitions for “Fire \nexit hardware” or “Panic hardware” and \nSections 1010.2.9.3 and 1010.2.9.4. \n \nFor all Group H occupancies, regardless of the \noccupant load, if latching (or locking) hardware \nis installed, it must be panic hardware or fire \nexit hardware because of the physical hazards \nof these spaces. \n \nFor all doors that provide means of egress for \nassembly \nand \neducational \noccupancies \n(Groups A and E) with an occupant load of 50 \nor more, if latching (or locking) hardware is \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n702 \n \nhave been installed in the vast majority of \nrecently constructed schools. One common \nlock function requires a key inserted in the \ninside lever to lock the outside lever. Some \ndistricts prefer to use a push button or thumb \nturn on the inside, which locks the outside \nlever. Both options allow free egress from the \nroom in compliance with the code. \n \nSection 404 provides criteria for lockdown \nplans. Part of that plan is to identify security \nmeasures that could adversely affect egress \nfor the occupants and movement of emergency \nresponders. \nPlans \nalso \nmust \ninclude \ninformation on which doors will be secured \nalong with a description of the locking systems. \nThe intent is to allow for a system that will allow \na staff person to lock a classroom from the \ninside but still allow for authorized personnel \nand emergency responders to open the room \nfrom the outside in order to be able to assist \nand evacuate occupants. The requirements of \nSection 1010.2.8 prohibit the use of locking \ndevices \nthat \ndo \nnot \ncomply \nwith \nthe \nlongstanding requirements in Section 1010.2 \nand its subsections. The requirements of \nSection 1010.2.8 also prohibit the use of \ndevices that are not unlockable from outside \nthe room by a key or other approved means. \n \nItem 1 is intended to make sure that authorized \npersonnel and emergency responders can get \ninto the rooms from the outside. Examples of \nunlocking from outside the room could be a key \nto operate a lock cylinder, a magnetic card to \nswipe in a magnetic card reader, or knowledge \nof a specific code for keypad operations. The \nrequirement that the door is un-lockable from \noutside the room is important in helping \nprevent using the door locks in unintended \nways. \n \nBy referencing Section 1010.2 in Item 2, the \ndoor lock system would still have to be \nopenable from the inside with one releasing \nmotion to unlatch the door, so a separate \ndeadbolt would not be permitted. Section \n1010.2 also requires hardware to be operable \nwithout tight grasping, tight pinching or twisting \nof the wrist, where required by Chapter 11 to \nmeet the accessibility standards, and to allow \nthe door to be unlatched for egress without a \nkey or special knowledge or effort. \n \nItem 3 is to prevent modification of listed panic \nhardware, fire exit hardware or door closers to \nmaintain these important features. \n \nItem 4 is for opening protectives and is a \nreminder of the requirements in Section 716.1 \nof SBC 201, which states: “Opening protectives \nrequired by other sections of this code shall \ncomply with the provisions of this section and \nshall be installed in accordance with NFPA 80.” \nNFPA 80 has explicit requirements regarding \nfire-rated door assemblies. \n \nQuestions arise regarding remote locking \nsystems for classroom doors. Some school \ndistricts may desire to install locks on \nclassroom doors that can all be locked \nremotely, enabling a quick building-wide \nlockdown. The remote operation of locks is \npermitted, providing that all the requirements of \nSection 1010.2.8 are met and the remote \noperation of locks does not interfere with any of \nthe required functional requirements. \n1010.2.9 \nPanic and fire exit hardware. \nSwinging doors serving a Group H occupancy and \nswinging doors serving rooms or spaces with an \noccupant load of 50 or more in a Group A or E \noccupancy shall not be provided with a latch or lock \nother than panic hardware or fire exit hardware. \nExceptions: \n1. A main exit of a Group A occupancy shall be \npermitted to have locking devices in \naccordance with Section 1010.2.4, Item 3. \n2. Doors provided with panic hardware or fire \nexit hardware and serving a Group A or E \noccupancy \nshall \nbe \npermitted \nto \nbe \nelectrically locked in accordance with \nSection 1010.2.11 or 1010.2.12. \n3. Exit access doors serving occupied exterior \nareas shall be permitted to be locked in \naccordance with Section 1010.2.4, Item 8. \n4. Courtrooms shall be permitted to be locked \nin accordance with Section 1010.2.13, Item \n3.",
      "commentary": "Swinging doors that are serving the locations \nlisted in this section shall not be provided with \na latch or lock other than panic hardware or fire \nexit hardware unless one of the four exceptions \nis met. Fire exit hardware is essentially panic \nhardware that has been tested and listed for \nuse on fire-rated doors. Also see the \ncommentaries to Chapter 2 definitions for “Fire \nexit hardware” or “Panic hardware” and \nSections 1010.2.9.3 and 1010.2.9.4. \n \nFor all Group H occupancies, regardless of the \noccupant load, if latching (or locking) hardware \nis installed, it must be panic hardware or fire \nexit hardware because of the physical hazards \nof these spaces. \n \nFor all doors that provide means of egress for \nassembly \nand \neducational \noccupancies \n(Groups A and E) with an occupant load of 50 \nor more, if latching (or locking) hardware is \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 133,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n703 \n \ninstalled, it must be panic hardware or fire exit \nhardware. This would include large assembly \nspaces in mixed-use buildings. These uses are \ncharacterized \nby \nhigher \noccupant \nload \ndensities. Whereas doors from an assembly or \neducational room with an occupant load of less \nthan 50 do not require panic hardware or fire \nexit hardware, a door that provides means of \negress for two or more such rooms would \nrequire panic hardware or fire exit hardware \nwhere the combination of spaces has a total \noccupant load of 50 or more. \n \nException 1 clarifies that the provisions for key-\noperated locking hardware at the main exit in \nGroup A occupancies are permitted instead of \npanic hardware at those specific locations. (For \nthe Group A exception, see the commentary to \nSection 1010.2.4, Item 3.) \n \nException 2 resolves a potential conflict \nbetween Section 1010.2.11 and Section \n1010.2.12. Section 1010.2.12 allows sensor \nrelease of electrically locked egress doors and \nwhere required, panic hardware may also be \ninstalled in these doors. Section 1010.2.11, \nItem 5, allows electric locks to be installed in \naddition to panic or fire exit hardware as long \nas the operation of the panic or fire exit \nhardware releases the electric lock/latch. \n \nException 3 applies to outdoor areas where \noccupants must egress from an exterior space \nthrough the building for means of egress. \nSection 1010.2.4, Item 8, has specific \nallowances and requirements for door locks for \nthis application, which would allow a key-\noperated lock to be installed instead of panic \nhardware if all of the criteria are met. \n \nException 4 applies to courtrooms. Section \n1010.2.13, \nItem \n3, \nincludes \nspecific \nrequirements for delayed egress locks on \nsome of the doors in courtrooms. These \nspecific requirements would override the \ngeneral requirement for panic hardware in all \nGroup A occupancies. \n1010.2.9.1 \nRefrigeration machinery room. \nRefrigeration machinery rooms larger than 100 m2 \nshall have not less than two exit or exit access \ndoorways that swing in the direction of egress travel \nand shall be equipped with panic hardware or fire \nexit hardware. \n❖ \nThis section applies to refrigeration machinery \nrooms. The requirements for not less than two \nexit or exit access doorways that swing in the \ndirection of egress travel and to have panic \nhardware on means of egress doors are to \nprotect occupants because of the risk of a rapid \nrelease of hazardous or asphyxiant gases. The \nneed for rapid escape from refrigeration \nmachinery rooms is not unlike that needed for \nGroup H occupancies, which are required by \nSection 1010.1.10 to have panic hardware on \nall swinging doors. \n1010.2.9.2 \nRooms \nwith \nelectrical \nequipment. Exit or exit access doors serving \ntransformer vaults, rooms designated for batteries \nor energy storage systems, or modular data centers \nshall be equipped with panic hardware or fire exit \nhardware. Rooms containing electrical equipment \nrated 800 amperes or more that contain overcurrent \ndevices, switching devices or control devices and \nwhere the exit or exit access door is less than 7.5 m \nfrom the equipment working space as required by \nSBC 401, such doors shall not be provided with a \nlatch or lock other than panic hardware or fire exit \nhardware. The doors shall swing in the direction of \negress travel. \n❖ \nCertain electrical rooms are required to have \npanic hardware. Refer to Chapter 27 and SBC \n401 for specific requirements for where panic \nhardware or fire exit hardware is required. The \ntype of room regulated creates a potentially \nhazardous environment. In the event of an \nelectrical accident, the more immediate egress \nprovided by the panic hardware is desirable. \n1010.2.9.3 \nInstallation. Where panic or fire \nexit hardware is installed, it shall comply with the \nfollowing: \n1. Panic hardware shall be listed in accordance \nwith UL 305. \n2. Fire exit hardware shall be listed in \naccordance with UL 10C and UL 305. \n3. The actuating portion of the releasing device \nshall extend not less than one-half of the door \nleaf width. \n4. The maximum unlatching force shall not \nexceed 65 N. \n❖ \nAs its name implies, panic hardware is special \nunlatching and unlocking hardware that is \nintended to simplify the unlatching and \nunlocking operation to a single force of not \nmore than 67 N, applied in the direction of \negress \n[see \nCommentary \nFigure \n1010.2.9.3(1) \nand \nCommentary \nFigure \n1010.2.9.3(2)]. In a panic situation with a rush \nof persons trying to utilize a door, devices such \nas doorknobs or thumb turns may cause \nsufficient delay so as to create a crush at the \ndoor and prevent or slow the opening \noperation. \n \nThe locational specifications for the activating \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n703 \n \ninstalled, it must be panic hardware or fire exit \nhardware. This would include large assembly \nspaces in mixed-use buildings. These uses are \ncharacterized \nby \nhigher \noccupant \nload \ndensities. Whereas doors from an assembly or \neducational room with an occupant load of less \nthan 50 do not require panic hardware or fire \nexit hardware, a door that provides means of \negress for two or more such rooms would \nrequire panic hardware or fire exit hardware \nwhere the combination of spaces has a total \noccupant load of 50 or more. \n \nException 1 clarifies that the provisions for key-\noperated locking hardware at the main exit in \nGroup A occupancies are permitted instead of \npanic hardware at those specific locations. (For \nthe Group A exception, see the commentary to \nSection 1010.2.4, Item 3.) \n \nException 2 resolves a potential conflict \nbetween Section 1010.2.11 and Section \n1010.2.12. Section 1010.2.12 allows sensor \nrelease of electrically locked egress doors and \nwhere required, panic hardware may also be \ninstalled in these doors. Section 1010.2.11, \nItem 5, allows electric locks to be installed in \naddition to panic or fire exit hardware as long \nas the operation of the panic or fire exit \nhardware releases the electric lock/latch. \n \nException 3 applies to outdoor areas where \noccupants must egress from an exterior space \nthrough the building for means of egress. \nSection 1010.2.4, Item 8, has specific \nallowances and requirements for door locks for \nthis application, which would allow a key-\noperated lock to be installed instead of panic \nhardware if all of the criteria are met. \n \nException 4 applies to courtrooms. Section \n1010.2.13, \nItem \n3, \nincludes \nspecific \nrequirements for delayed egress locks on \nsome of the doors in courtrooms. These \nspecific requirements would override the \ngeneral requirement for panic hardware in all \nGroup A occupancies. \n1010.2.9.1 \nRefrigeration machinery room. \nRefrigeration machinery rooms larger than 100 m2 \nshall have not less than two exit or exit access \ndoorways that swing in the direction of egress travel \nand shall be equipped with panic hardware or fire \nexit hardware.",
      "commentary": "This section applies to refrigeration machinery \nrooms. The requirements for not less than two \nexit or exit access doorways that swing in the \ndirection of egress travel and to have panic \nhardware on means of egress doors are to \nprotect occupants because of the risk of a rapid \nrelease of hazardous or asphyxiant gases. The \nneed for rapid escape from refrigeration \nmachinery rooms is not unlike that needed for \nGroup H occupancies, which are required by \nSection 1010.1.10 to have panic hardware on \nall swinging doors. \n1010.2.9.2 \nRooms \nwith \nelectrical \nequipment. Exit or exit access doors serving \ntransformer vaults, rooms designated for batteries \nor energy storage systems, or modular data centers \nshall be equipped with panic hardware or fire exit \nhardware. Rooms containing electrical equipment \nrated 800 amperes or more that contain overcurrent \ndevices, switching devices or control devices and \nwhere the exit or exit access door is less than 7.5 m \nfrom the equipment working space as required by \nSBC 401, such doors shall not be provided with a \nlatch or lock other than panic hardware or fire exit \nhardware. The doors shall swing in the direction of \negress travel.\n\n❖ Certain electrical rooms are required to have \npanic hardware. Refer to Chapter 27 and SBC \n401 for specific requirements for where panic \nhardware or fire exit hardware is required. The \ntype of room regulated creates a potentially \nhazardous environment. In the event of an \nelectrical accident, the more immediate egress \nprovided by the panic hardware is desirable. \n1010.2.9.3 \nInstallation. Where panic or fire \nexit hardware is installed, it shall comply with the \nfollowing: \n1. Panic hardware shall be listed in accordance \nwith UL 305. \n2. Fire exit hardware shall be listed in \naccordance with UL 10C and UL 305. \n3. The actuating portion of the releasing device \nshall extend not less than one-half of the door \nleaf width. \n4. The maximum unlatching force shall not \nexceed 65 N.\n\n❖ As its name implies, panic hardware is special \nunlatching and unlocking hardware that is \nintended to simplify the unlatching and \nunlocking operation to a single force of not \nmore than 67 N, applied in the direction of \negress \n[see \nCommentary \nFigure \n1010.2.9.3(1) \nand \nCommentary \nFigure \n1010.2.9.3(2)]. In a panic situation with a rush \nof persons trying to utilize a door, devices such \nas doorknobs or thumb turns may cause \nsufficient delay so as to create a crush at the \ndoor and prevent or slow the opening \noperation. \n \nThe locational specifications for the activating \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 134,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n704 \n \npanel or bar are based on ready availability and \naccess to the unlatching device. Note that the \nsection requires the width of the actuating \nportion of the panic hardware or fire exit \nhardware to measure at least one-half the \nwidth of the door leaf. For example, on a 3'-0″ \ndoor (nominal 900 mm wide), the activating \nportion of the panic or fire hardware would \nmeasure at least 450 mm. Panic and fire exit \nhardware must be listed. UL 305, Standard for \nPanic Hardware, includes construction and \nperformance \nrequirements \ndealing \nwith \nendurance, emergency operation, elevated \nambient exposure and low-temperature impact \ntests to ensure that the panic device operates \nproperly (for panic hardware on a balanced \ndoor, see Section 1010.2.9.4). The activation \ndevice must be mounted between 850 mm and \n1200 mm above the floor in accordance with \nSection 1010.2.3. Section 1010.1.1.1 allows \nthe panic hardware to extend the full width of \nthe door as long as it does not protrude more \nthan 100 mm into the door’s required minimum \nclear width. \n \nStandard panic hardware, or “listed panic \nhardware,“ is not approved for use where fire-\nprotection-rated door assemblies are required. \nFire exit hardware is panic hardware that is \nlisted for use on fire door assemblies. Panic \nhardware and fire exit hardware can be similar \nin appearance, but fire exit hardware must be \ninstalled on required fire door assemblies in \nlocations where panic hardware is required. \nFire exit hardware can be installed on a door \nthat is not a fire door. \n \nWhere a fire door, such as to an exit stairway, \nis required to be equipped with panic hardware, \nthe hardware must accomplish the dual \nobjectives of panic hardware and continuity of \nthe enclosure in which it is located—thus the \nreference to UL 10C, Standard for Positive \nPressure Fire Tests of Door Assemblies. In this \ncase, fire exit hardware that meets both \nobjectives and requirements is to be provided, \nsince panic hardware is not tested for use on \nfire doors. There are standard test procedures \ndesigned to evaluate the performance of panic \nand fire exit hardware from the panic \nstandpoint as well as from a fire protection \nstandpoint. “Fire door assembly” is defined as \nany combination of a fire door, frame, hardware \nand other accessories that together provide a \nspecific degree of fire and smoke barrier \nprotection to the opening in a fire wall, fire \nbarrier, fire partition, smoke barrier or exterior \nwall required to have a fire-resistance rating. \n \nFire doors must close and positively latch in \norder to protect exit stairways, corridors and \nother areas of the building from the spread of \nsmoke and fire. Additionally, fire doors are \nrequired to self-close and automatically latch \nafter each use. Positive latching of fire doors is \nnot related to the locking of the door and should \nnever be confused with locking or security \nissues. \n \nThe requirement for positive latching means \nthat mechanical dogging devices are not \npermitted on fire exit hardware. Note that \nwhere fire door assemblies are required, the \ndoor must latch when closed and manual flush \nbolts may not be appropriate. A dogging device \nmechanically defeats the latching feature of \npanic hardware, preventing the door from \npositively latching when in the closed position. \nThe dogging device is typically manually \nactivated by inserting a small wrench, tool or \nkey through a hole adjacent to the activation \nbar. Dogging capability is often provided on \nexterior doors that are intended as building \nentrances. Electric latch retraction or electric \ndogging may be used on fire exit hardware if \nthe latch automatically projects upon activation \nof the fire alarm. \n \nFire exit hardware must be labeled. Typical \nlocations are on either end of the hardware. \nInformation on the label must include the words \n“listed” and “fire exit hardware” and indicate a \ncontrol or serial number. The label on the fire \ndoor itself should indicate that it is a fire door \nsuitable for use with fire exit hardware. \n \nOn doors equipped with panic hardware for \negress, it is not uncommon for an access \ncontrol system to be installed on the ingress \nside of the door that controls access or ingress \nto a space. For example, consider a door with \npanic hardware on the egress side of the door \nwhere \noperating \nthe \npanic \nhardware \nmechanically retracts the latch. On the \nopposite side of the door—the ingress side—\nthere’s an access control system consisting of \na card reader that retracts the latch of the panic \nhardware electrically. For access to the space, \nswiping an authorized card or credential \ncauses the latch to be retracted, allowing the \ndoor to be opened for ingress. In this example, \noperation of the panic hardware mechanically \nretracts the latch, allowing egress regardless of \nthe status of the access control system. The \negress-side panic hardware would be required \nto meet the code requirements for panic \nhardware (i.e., one releasing motion for egress; \nhardware operational forces; and readily \noperable without a key, special knowledge or \neffort). However, the access control system \naffecting ingress in this example would not be \nregulated by this section because the access \ncontrol system does not affect the mechanical \noperation of the panic hardware for egress. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n704 \n \npanel or bar are based on ready availability and \naccess to the unlatching device. Note that the \nsection requires the width of the actuating \nportion of the panic hardware or fire exit \nhardware to measure at least one-half the \nwidth of the door leaf. For example, on a 3'-0″ \ndoor (nominal 900 mm wide), the activating \nportion of the panic or fire hardware would \nmeasure at least 450 mm. Panic and fire exit \nhardware must be listed. UL 305, Standard for \nPanic Hardware, includes construction and \nperformance \nrequirements \ndealing \nwith \nendurance, emergency operation, elevated \nambient exposure and low-temperature impact \ntests to ensure that the panic device operates \nproperly (for panic hardware on a balanced \ndoor, see Section 1010.2.9.4). The activation \ndevice must be mounted between 850 mm and \n1200 mm above the floor in accordance with \nSection 1010.2.3. Section 1010.1.1.1 allows \nthe panic hardware to extend the full width of \nthe door as long as it does not protrude more \nthan 100 mm into the door’s required minimum \nclear width. \n \nStandard panic hardware, or “listed panic \nhardware,“ is not approved for use where fire-\nprotection-rated door assemblies are required. \nFire exit hardware is panic hardware that is \nlisted for use on fire door assemblies. Panic \nhardware and fire exit hardware can be similar \nin appearance, but fire exit hardware must be \ninstalled on required fire door assemblies in \nlocations where panic hardware is required. \nFire exit hardware can be installed on a door \nthat is not a fire door. \n \nWhere a fire door, such as to an exit stairway, \nis required to be equipped with panic hardware, \nthe hardware must accomplish the dual \nobjectives of panic hardware and continuity of \nthe enclosure in which it is located—thus the \nreference to UL 10C, Standard for Positive \nPressure Fire Tests of Door Assemblies. In this \ncase, fire exit hardware that meets both \nobjectives and requirements is to be provided, \nsince panic hardware is not tested for use on \nfire doors. There are standard test procedures \ndesigned to evaluate the performance of panic \nand fire exit hardware from the panic \nstandpoint as well as from a fire protection \nstandpoint. “Fire door assembly” is defined as \nany combination of a fire door, frame, hardware \nand other accessories that together provide a \nspecific degree of fire and smoke barrier \nprotection to the opening in a fire wall, fire \nbarrier, fire partition, smoke barrier or exterior \nwall required to have a fire-resistance rating. \n \nFire doors must close and positively latch in \norder to protect exit stairways, corridors and \nother areas of the building from the spread of \nsmoke and fire. Additionally, fire doors are \nrequired to self-close and automatically latch \nafter each use. Positive latching of fire doors is \nnot related to the locking of the door and should \nnever be confused with locking or security \nissues. \n \nThe requirement for positive latching means \nthat mechanical dogging devices are not \npermitted on fire exit hardware. Note that \nwhere fire door assemblies are required, the \ndoor must latch when closed and manual flush \nbolts may not be appropriate. A dogging device \nmechanically defeats the latching feature of \npanic hardware, preventing the door from \npositively latching when in the closed position. \nThe dogging device is typically manually \nactivated by inserting a small wrench, tool or \nkey through a hole adjacent to the activation \nbar. Dogging capability is often provided on \nexterior doors that are intended as building \nentrances. Electric latch retraction or electric \ndogging may be used on fire exit hardware if \nthe latch automatically projects upon activation \nof the fire alarm. \n \nFire exit hardware must be labeled. Typical \nlocations are on either end of the hardware. \nInformation on the label must include the words \n“listed” and “fire exit hardware” and indicate a \ncontrol or serial number. The label on the fire \ndoor itself should indicate that it is a fire door \nsuitable for use with fire exit hardware. \n \nOn doors equipped with panic hardware for \negress, it is not uncommon for an access \ncontrol system to be installed on the ingress \nside of the door that controls access or ingress \nto a space. For example, consider a door with \npanic hardware on the egress side of the door \nwhere \noperating \nthe \npanic \nhardware \nmechanically retracts the latch. On the \nopposite side of the door—the ingress side—\nthere’s an access control system consisting of \na card reader that retracts the latch of the panic \nhardware electrically. For access to the space, \nswiping an authorized card or credential \ncauses the latch to be retracted, allowing the \ndoor to be opened for ingress. In this example, \noperation of the panic hardware mechanically \nretracts the latch, allowing egress regardless of \nthe status of the access control system. The \negress-side panic hardware would be required \nto meet the code requirements for panic \nhardware (i.e., one releasing motion for egress; \nhardware operational forces; and readily \noperable without a key, special knowledge or \neffort). However, the access control system \naffecting ingress in this example would not be \nregulated by this section because the access \ncontrol system does not affect the mechanical \noperation of the panic hardware for egress. \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 135,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n705 \n \n1010.2.9.4 \nBalanced doors. If balanced doors \nare used and panic hardware is required, the panic \nhardware shall be the push-pad type and the pad \nshall not extend more than onehalf the width of the \ndoor measured from the latch side. \n❖ \nThe provisions for balanced doors ensure that \nthe occupants push only on the latch side of the \ndoor since the hinge side of a balanced door \npivots “against” the direction of egress (see the \ncommentary for the definition of “Balanced \ndoor” in Chapter 2). \n1010.2.10 \nMonitored or recorded egress. \nWhere electrical systems that monitor or record \negress activity are incorporated, the locking system \nshall comply with Section 1010.2.11, 1010.2.12, \n1010.2.13, 1010.2.14 or 1010.2.15, or shall be \nreadily openable from the egress side without the \nuse of a key or special knowledge or effort. \n❖ \n❖ This section allows for security systems that \nmonitor people entering and leaving yet still \nallow for the locking systems to provide ready \negress. This section is not applicable if a \nsystem monitors only those going into a space \nand the monitoring system has no effect on \negress. \n \nMonitored or recorded egress is where a \ndevice requiring some type of authorization or \ncredential is used to monitor who is coming in \nor leaving a secured area. The active device \ncould be a card reader, keypad, iris scan, \nfingerprint scan, and so on. A monitored egress \ndevice could be utilized in conjunction with any \nof the five “special locking arrangements” \nprovided the functions of that specific locking \narrangement are retained and maintained. For \nexample, a monitored egress system may be \ninstalled where doors are readily openable, as \nrequired in Section 1010.2 where egress would \nalways be available to the occupant, but an \nalarm might sound if someone did not have \nauthorization to be in the area or did not \npresent the correct credential upon exiting. \n \nAn example of the systems being used in \nconjunction with a special locking arrangement \nwould be a card reader installed adjacent to a \ndelayed egress door. One example of a \nsituation where this might be used is in an \nairport where staff uses key cards to move in \nand out of exit doors along the passenger \nterminal. The card key releases the delayed \negress lock so that the alarm will not sound and \nthe door will open immediately. The delayed \negress lock would work in the traditional \nmanner of alarm and release for someone who \ndid not have that card key. \n1010.2.11 \nDoor \nhardware \nrelease \nof \nelectrically locked egress doors. \nDoor hardware release of electric locking systems \nshall be permitted on doors in the means of egress \nin any occupancy except Group H where installed \nand operated in accordance with all of the \nfollowing: \n1. The door hardware that is affixed to the door \nleaf has an obvious method of operation that \nis readily operated under all lighting \nconditions. \n2. The door hardware is capable of being \noperated with one hand and shall comply \nwith Section 1010.2.1. \n3. Operation of the door hardware directly \ninterrupts the power to the electric lock and \nunlocks the door immediately. \n4. Loss of power to the electric locking system \nautomatically unlocks the door. \n5. Where panic or fire exit hardware is required \nby Section 1010.2.9, operation of the panic or \nfire exit hardware also releases the electric \nlock. \n6. The locking system units shall be listed in \naccordance with UL 294. \n❖ \nThis section is intended to provide consistent \nrequirements where an electric door-locking \nsystem, such as an electromagnetic lock, is \nreleased by door-mounted hardware such as a \npanic bar, lockset/latchset or touch-sense bar, \nall of which would be equipped with an integral \nswitch that, when actuated by using the door \nhardware, causes the electric lock to release, \nallowing immediate egress. In other than \nGroup H, doors in the means of egress are \npermitted to be locked with an electric locking \nsystem where equipped with door hardware \nthat incorporates a built-in switch, provided all \nthe specified conditions are met. The use of \nthis type of locking system may provide for a \ngreater degree of security, preventing or \ncontrolling access or ingress, than that \nafforded by a door with mechanical locking \ndevices alone. The allowance for electrically \nlocked egress doors is limited to low- and \nmoderate-hazard occupancies where security \nmay be a concern. \n \nIt may be important to note other “shall be \npermitted” locking arrangements in the code \nalso use electric locks as part of their system: \ncontrolled egress locking systems (Section \n1010.2.14), delayed egress locking systems \n(Section 1010.2.13), and sensor release of \nelectrically locked egress doors (Section \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n705 \n \n1010.2.9.4 \nBalanced doors. If balanced doors \nare used and panic hardware is required, the panic \nhardware shall be the push-pad type and the pad \nshall not extend more than onehalf the width of the \ndoor measured from the latch side.",
      "commentary": "The provisions for balanced doors ensure that \nthe occupants push only on the latch side of the \ndoor since the hinge side of a balanced door \npivots “against” the direction of egress (see the \ncommentary for the definition of “Balanced \ndoor” in Chapter 2). \n1010.2.10 \nMonitored or recorded egress. \nWhere electrical systems that monitor or record \negress activity are incorporated, the locking system \nshall comply with Section 1010.2.11, 1010.2.12, \n1010.2.13, 1010.2.14 or 1010.2.15, or shall be \nreadily openable from the egress side without the \nuse of a key or special knowledge or effort.\n\n❖ \n\n❖ This section allows for security systems that \nmonitor people entering and leaving yet still \nallow for the locking systems to provide ready \negress. This section is not applicable if a \nsystem monitors only those going into a space \nand the monitoring system has no effect on \negress. \n \nMonitored or recorded egress is where a \ndevice requiring some type of authorization or \ncredential is used to monitor who is coming in \nor leaving a secured area. The active device \ncould be a card reader, keypad, iris scan, \nfingerprint scan, and so on. A monitored egress \ndevice could be utilized in conjunction with any \nof the five “special locking arrangements” \nprovided the functions of that specific locking \narrangement are retained and maintained. For \nexample, a monitored egress system may be \ninstalled where doors are readily openable, as \nrequired in Section 1010.2 where egress would \nalways be available to the occupant, but an \nalarm might sound if someone did not have \nauthorization to be in the area or did not \npresent the correct credential upon exiting. \n \nAn example of the systems being used in \nconjunction with a special locking arrangement \nwould be a card reader installed adjacent to a \ndelayed egress door. One example of a \nsituation where this might be used is in an \nairport where staff uses key cards to move in \nand out of exit doors along the passenger \nterminal. The card key releases the delayed \negress lock so that the alarm will not sound and \nthe door will open immediately. The delayed \negress lock would work in the traditional \nmanner of alarm and release for someone who \ndid not have that card key. \n1010.2.11 \nDoor \nhardware \nrelease \nof \nelectrically locked egress doors. \nDoor hardware release of electric locking systems \nshall be permitted on doors in the means of egress \nin any occupancy except Group H where installed \nand operated in accordance with all of the \nfollowing: \n1. The door hardware that is affixed to the door \nleaf has an obvious method of operation that \nis readily operated under all lighting \nconditions. \n2. The door hardware is capable of being \noperated with one hand and shall comply \nwith Section 1010.2.1. \n3. Operation of the door hardware directly \ninterrupts the power to the electric lock and \nunlocks the door immediately. \n4. Loss of power to the electric locking system \nautomatically unlocks the door. \n5. Where panic or fire exit hardware is required \nby Section 1010.2.9, operation of the panic or \nfire exit hardware also releases the electric \nlock. \n6. The locking system units shall be listed in \naccordance with UL 294.\n\n❖ This section is intended to provide consistent \nrequirements where an electric door-locking \nsystem, such as an electromagnetic lock, is \nreleased by door-mounted hardware such as a \npanic bar, lockset/latchset or touch-sense bar, \nall of which would be equipped with an integral \nswitch that, when actuated by using the door \nhardware, causes the electric lock to release, \nallowing immediate egress. In other than \nGroup H, doors in the means of egress are \npermitted to be locked with an electric locking \nsystem where equipped with door hardware \nthat incorporates a built-in switch, provided all \nthe specified conditions are met. The use of \nthis type of locking system may provide for a \ngreater degree of security, preventing or \ncontrolling access or ingress, than that \nafforded by a door with mechanical locking \ndevices alone. The allowance for electrically \nlocked egress doors is limited to low- and \nmoderate-hazard occupancies where security \nmay be a concern. \n \nIt may be important to note other “shall be \npermitted” locking arrangements in the code \nalso use electric locks as part of their system: \ncontrolled egress locking systems (Section \n1010.2.14), delayed egress locking systems \n(Section 1010.2.13), and sensor release of \nelectrically locked egress doors (Section \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 136,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n706 \n \n1010.2.12). \n \nWhen the occupant prepares to egress through \nthe door, the method of operating the door \nhardware must be obvious, even under poor \nlighting conditions. The operation shall be \naccomplished through the use of a single \nmotion and meet the general requirement that \nthe door be readily openable without the use of \nspecial knowledge or effort. The release of the \nelectric \nlock \non \nthe door must \noccur \nimmediately on the operation of the door \nhardware by interrupting the power supply to \nthe electric lock. This requirement is the same \nregardless of the type of door hardware: panic \nhardware, fire exit hardware, a latchset/lockset \nor a touch-sense bar. As an additional \nsafeguard, the loss of power to the locking \nsystem is required to automatically release the \nelectric lock on the door. \n \nA properly designed and installed electric \nlocking \nsystem \ncomplying \nwith \nthe \nrequirements of this section may not be \nobvious to the occupants, as the door \nunlatches/unlocks \n(electrically \nand \nmechanically), allowing egress through the \nnormal operation of the door hardware (panic \nor fire exit hardware, latchset/lockset, or touch-\nsense bar). Considering these performance \nrequirements, this section does not include a \nrequirement that the electromagnetic lock be \nunlocked (released) upon activation of the \nbuilding fire alarm system. Also, this section \ndoes not limit the number of doors in the means \nof egress that may be equipped with these \nelectric locking systems. \n \nThe requirements of this section apply to \nelectric locking systems on the egress side of \nthe door that unlock upon hardware operation \nactuating a switch controlling the electric lock. \nThe functions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required or \npermitted by this section and other applicable \nprovisions of the code (i.e., one releasing \nmotion for egress; hardware operational \nforces; and readily operable without a key, \nspecial knowledge or effort). \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 6 \nrequires the locking system units of the door \nhardware release electrical locking system to \ncomply with and be listed in accordance with \nUL 294. It may be appropriate to recognize that \nthis code does not require the units of an \naccess control system (ingress control system) \nto be listed to UL 294. \n \nWhere these special provisions are utilized, the \nrequirements of Section 1010.2.9 regarding \npanic hardware remain applicable. In Group A \nand E occupancies having occupant loads of \n50 or more, the door hardware must also \ncomply with the requirements for panic \nhardware. \n1010.2.12 \nSensor release of electrically \nlocked egress doors. Sensor release of electric \nlocking systems shall be permitted on doors located \nin the means of egress in any occupancy except \nGroup H where installed and operated in \naccordance with all of the following criteria: \n1. The sensor shall be installed on the egress \nside, arranged to detect an occupant \napproaching the doors and shall cause the \nelectric locking system to unlock. \n2. The electric locks shall be arranged to unlock \nby a signal from or loss of power to the \nsensor. \n3. Loss of power to the lock or locking system \nshall automatically unlock the electric locks. \n4. The doors shall be arranged to unlock from a \nmanual unlocking device located 1000 mm to \n1200 mm vertically above the floor and \nwithin 1500 mm of the secured doors. Ready \naccess shall be provided to the manual \nunlocking device and the device shall be \nclearly identified by a sign that reads “PUSH \nTO EXIT.” When operated, the manual \nunlocking device shall result in direct \ninterruption of power to the electric lock—\nindependent of other electronics—and the \nelectric lock shall remain unlocked for not \nless than 30 seconds. \n5. Activation of the building fire alarm system, \nwhere provided, shall automatically unlock \nthe electric lock, and the electric lock shall \nremain unlocked until the fire alarm system \nhas been reset. \n6. Activation \nof \nthe \nbuilding \nautomatic \nsprinkler system or fire detection system, \nwhere provided, shall automatically unlock \nthe electric lock. The electric lock shall \nremain unlocked until the fire alarm system \nhas been reset. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n706 \n \n1010.2.12). \n \nWhen the occupant prepares to egress through \nthe door, the method of operating the door \nhardware must be obvious, even under poor \nlighting conditions. The operation shall be \naccomplished through the use of a single \nmotion and meet the general requirement that \nthe door be readily openable without the use of \nspecial knowledge or effort. The release of the \nelectric \nlock \non \nthe door must \noccur \nimmediately on the operation of the door \nhardware by interrupting the power supply to \nthe electric lock. This requirement is the same \nregardless of the type of door hardware: panic \nhardware, fire exit hardware, a latchset/lockset \nor a touch-sense bar. As an additional \nsafeguard, the loss of power to the locking \nsystem is required to automatically release the \nelectric lock on the door. \n \nA properly designed and installed electric \nlocking \nsystem \ncomplying \nwith \nthe \nrequirements of this section may not be \nobvious to the occupants, as the door \nunlatches/unlocks \n(electrically \nand \nmechanically), allowing egress through the \nnormal operation of the door hardware (panic \nor fire exit hardware, latchset/lockset, or touch-\nsense bar). Considering these performance \nrequirements, this section does not include a \nrequirement that the electromagnetic lock be \nunlocked (released) upon activation of the \nbuilding fire alarm system. Also, this section \ndoes not limit the number of doors in the means \nof egress that may be equipped with these \nelectric locking systems. \n \nThe requirements of this section apply to \nelectric locking systems on the egress side of \nthe door that unlock upon hardware operation \nactuating a switch controlling the electric lock. \nThe functions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required or \npermitted by this section and other applicable \nprovisions of the code (i.e., one releasing \nmotion for egress; hardware operational \nforces; and readily operable without a key, \nspecial knowledge or effort). \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 6 \nrequires the locking system units of the door \nhardware release electrical locking system to \ncomply with and be listed in accordance with \nUL 294. It may be appropriate to recognize that \nthis code does not require the units of an \naccess control system (ingress control system) \nto be listed to UL 294. \n \nWhere these special provisions are utilized, the \nrequirements of Section 1010.2.9 regarding \npanic hardware remain applicable. In Group A \nand E occupancies having occupant loads of \n50 or more, the door hardware must also \ncomply with the requirements for panic \nhardware. \n1010.2.12 \nSensor release of electrically \nlocked egress doors. Sensor release of electric \nlocking systems shall be permitted on doors located \nin the means of egress in any occupancy except \nGroup H where installed and operated in \naccordance with all of the following criteria: \n1. The sensor shall be installed on the egress \nside, arranged to detect an occupant \napproaching the doors and shall cause the \nelectric locking system to unlock. \n2. The electric locks shall be arranged to unlock \nby a signal from or loss of power to the \nsensor. \n3. Loss of power to the lock or locking system \nshall automatically unlock the electric locks. \n4. The doors shall be arranged to unlock from a \nmanual unlocking device located 1000 mm to \n1200 mm vertically above the floor and \nwithin 1500 mm of the secured doors. Ready \naccess shall be provided to the manual \nunlocking device and the device shall be \nclearly identified by a sign that reads “PUSH \nTO EXIT.” When operated, the manual \nunlocking device shall result in direct \ninterruption of power to the electric lock—\nindependent of other electronics—and the \nelectric lock shall remain unlocked for not \nless than 30 seconds. \n5. Activation of the building fire alarm system, \nwhere provided, shall automatically unlock \nthe electric lock, and the electric lock shall \nremain unlocked until the fire alarm system \nhas been reset. \n6. Activation \nof \nthe \nbuilding \nautomatic \nsprinkler system or fire detection system, \nwhere provided, shall automatically unlock \nthe electric lock. The electric lock shall \nremain unlocked until the fire alarm system \nhas been reset. \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 137,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n707 \n \n7. Emergency lighting shall be provided on the \negress side of the door. \n8. The door locking system units shall be listed \nin accordance with UL 294. \n❖ \nThis section is intended to provide consistent \nrequirements where an electrically locked door \nis unlocked by activating devices mounted \nsomewhere other than on the door itself. The \nunlocking activation is designed to be from a \npassive action by the occupant (e.g., walking to \nthe door triggering a sensor), but the system \nincludes a required nearby manual unlocking \ndevice (such as a push button) as a secondary \nelectrical lock release device. \n \nThis section permits means of egress doors \nand entrance doors to tenant spaces in other \nthan Group H occupancies to be electrically \nsecured (locked) to control ingress while \nmaintaining the doors as a means of egress. In \nareas where additional egress security may be \na concern, a door hardware system may \ninclude a monitoring device, such as a keypad, \ncard reader, eye scanner, thumbprint scanner \nor other credential device, provided that the \nrequirements of Section 1010.2.10 are met. In \nsome applications of these locking systems, \nunlocking of the door on the egress side by \nactivation of a noncontact sensor is desired in \naddition to the manual “push to exit” \nfunctionality required by Item 4. Additional \nsensors \noffering \nenhanced \nunlocking \nfunctionality are permitted as long as all \nrequirements of Section 1010.2.12 are met. \n \nIn buildings with fire alarm systems, NFPA 72 \nincludes specific requirements for unlocking \ndoors in the direction of egress, which are \nconsistent with the requirements in this section. \nAdditionally, \nNFPA \n72 \nincludes \nspecific \nrequirements and guidance for where the \nbackup power is used to keep these doors in a \nlocked condition. \n \nItems 1 through 6 provide operational criteria to \nensure egress during normal and emergency \nsituations. \n \nItem 1 requires that such doors be provided \nwith an occupant sensor on the egress side of \nthe \ndoor. \nThis \nsensor \nis \nrequired \nto \nautomatically release the electric lock as an \noccupant approaches from the egress side or \nwhen there is a loss of power to the sensor \n(Item 2). \nThis \nprovision \nis \nwritten \nas \nperformance based, where any means of \nsensor design can be utilized to cause the \ndoors to unlock, allowing immediate egress. \nThis section does not indicate at what distance \nthe sensor should be set to operate. The \nsensor may be set to detect an approaching \noccupant in time to unlock the electric lock prior \nto the occupant reaching the door. In other \napplications, the sensor may be set to require \nthe occupant to be closer to the door prior to \nunlocking. \n \nItem 3 states that if there is a loss of power to \nthe electric lock or to the locking system, the \nelectric lock on the door must unlock. These \ndoors are commonly secured with fail-safe \ndevices that prioritize life safety over security \n(such as electromagnetic locks), so the electric \nlocks on these doors will automatically unlock \nwhen power to the electric locking device or \nlocking system is interrupted. In some \ninstances, the locking system controller may be \npowered from a different source than the \nelectric locking device itself. A loss of power to \nthe locking system controller must cause the \nelectric locking device on the egress door to \nautomatically unlock (regardless of whether \npower remains applied to the locking device). \n \nItem 4 requires that there be a manual \nunlocking device (push button) within 1.5 m of \nthe door, mounted 1000 mm to 1200 mm above \nthe floor, with a clearly identifiable sign that \nsays “PUSH TO EXIT.” When operated, the \nmanual unlocking device is to directly interrupt, \nindependent of other electronics, the power to \nthe electric lock and cause the doors to remain \nunlocked for a minimum of 30 seconds. The 30-\nsecond minimum is to allow adequate time for \nan individual to operate the manual unlocking \ndevice and then to egress through the door. \n \nItems 5 and 6 require the building fire alarm \nsystem, automatic fire detection system or \nsprinkler system, if provided, to interface with \nand automatically unlock the door’s electric \nlocking system upon activation. The electric \nlocks on the doors are to remain unlocked until \nthe system is reset, ensuring egress is not \nimpeded by the electric locking system. \n \nThe requirements of this section apply to \nlocking systems on the egress side of the door \nthat unlock upon activation of a sensor \ntriggered by an approaching occupant. The \nfunctions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required by the \ncode. \n \nItem 7 requires emergency lighting to be \nprovided on the egress side of the door \nequipped with a sensor release electrical \nlocking system. UL 294, Standard for Access \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n707 \n \n7. Emergency lighting shall be provided on the \negress side of the door. \n8. The door locking system units shall be listed \nin accordance with UL 294.",
      "commentary": "This section is intended to provide consistent \nrequirements where an electrically locked door \nis unlocked by activating devices mounted \nsomewhere other than on the door itself. The \nunlocking activation is designed to be from a \npassive action by the occupant (e.g., walking to \nthe door triggering a sensor), but the system \nincludes a required nearby manual unlocking \ndevice (such as a push button) as a secondary \nelectrical lock release device. \n \nThis section permits means of egress doors \nand entrance doors to tenant spaces in other \nthan Group H occupancies to be electrically \nsecured (locked) to control ingress while \nmaintaining the doors as a means of egress. In \nareas where additional egress security may be \na concern, a door hardware system may \ninclude a monitoring device, such as a keypad, \ncard reader, eye scanner, thumbprint scanner \nor other credential device, provided that the \nrequirements of Section 1010.2.10 are met. In \nsome applications of these locking systems, \nunlocking of the door on the egress side by \nactivation of a noncontact sensor is desired in \naddition to the manual “push to exit” \nfunctionality required by Item 4. Additional \nsensors \noffering \nenhanced \nunlocking \nfunctionality are permitted as long as all \nrequirements of Section 1010.2.12 are met. \n \nIn buildings with fire alarm systems, NFPA 72 \nincludes specific requirements for unlocking \ndoors in the direction of egress, which are \nconsistent with the requirements in this section. \nAdditionally, \nNFPA \n72 \nincludes \nspecific \nrequirements and guidance for where the \nbackup power is used to keep these doors in a \nlocked condition. \n \nItems 1 through 6 provide operational criteria to \nensure egress during normal and emergency \nsituations. \n \nItem 1 requires that such doors be provided \nwith an occupant sensor on the egress side of \nthe \ndoor. \nThis \nsensor \nis \nrequired \nto \nautomatically release the electric lock as an \noccupant approaches from the egress side or \nwhen there is a loss of power to the sensor \n(Item 2). \nThis \nprovision \nis \nwritten \nas \nperformance based, where any means of \nsensor design can be utilized to cause the \ndoors to unlock, allowing immediate egress. \nThis section does not indicate at what distance \nthe sensor should be set to operate. The \nsensor may be set to detect an approaching \noccupant in time to unlock the electric lock prior \nto the occupant reaching the door. In other \napplications, the sensor may be set to require \nthe occupant to be closer to the door prior to \nunlocking. \n \nItem 3 states that if there is a loss of power to \nthe electric lock or to the locking system, the \nelectric lock on the door must unlock. These \ndoors are commonly secured with fail-safe \ndevices that prioritize life safety over security \n(such as electromagnetic locks), so the electric \nlocks on these doors will automatically unlock \nwhen power to the electric locking device or \nlocking system is interrupted. In some \ninstances, the locking system controller may be \npowered from a different source than the \nelectric locking device itself. A loss of power to \nthe locking system controller must cause the \nelectric locking device on the egress door to \nautomatically unlock (regardless of whether \npower remains applied to the locking device). \n \nItem 4 requires that there be a manual \nunlocking device (push button) within 1.5 m of \nthe door, mounted 1000 mm to 1200 mm above \nthe floor, with a clearly identifiable sign that \nsays “PUSH TO EXIT.” When operated, the \nmanual unlocking device is to directly interrupt, \nindependent of other electronics, the power to \nthe electric lock and cause the doors to remain \nunlocked for a minimum of 30 seconds. The 30-\nsecond minimum is to allow adequate time for \nan individual to operate the manual unlocking \ndevice and then to egress through the door. \n \nItems 5 and 6 require the building fire alarm \nsystem, automatic fire detection system or \nsprinkler system, if provided, to interface with \nand automatically unlock the door’s electric \nlocking system upon activation. The electric \nlocks on the doors are to remain unlocked until \nthe system is reset, ensuring egress is not \nimpeded by the electric locking system. \n \nThe requirements of this section apply to \nlocking systems on the egress side of the door \nthat unlock upon activation of a sensor \ntriggered by an approaching occupant. The \nfunctions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required by the \ncode. \n \nItem 7 requires emergency lighting to be \nprovided on the egress side of the door \nequipped with a sensor release electrical \nlocking system. UL 294, Standard for Access \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 138,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n708 \n \nControl System Units, applies to construction, \nperformance and operation of systems that \ncontrol passage through a door and the \nelectric, electronic, or mechanical units of \nthese systems. Item 8 requires the locking \nsystem units of the sensor release electrical \nlocking system to comply with and be listed in \naccordance with UL 294. It may be appropriate \nto recognize that this code does not require the \nunits of an access control system (ingress \ncontrol system) to be listed to UL 294. \n \nWhere these special provisions are utilized, the \nrequirements of Section 1010.2.9 regarding \npanic hardware remain applicable. In Group A \nand E occupancies having occupant loads of \n50 or more, the door hardware must also \ncomply with the requirements for panic \nhardware. \n \nTo summarize, it is important to keep in mind \nthat an egress door equipped with a sensor \nrelease system must always allow egress, \nwhether power is present or not. The egress \ndoor must be fail-safe when power is removed \nfrom any part of the senor release system so \nthat the egress door is capable of being \nopened. People must be kept from being \ninvoluntarily locked inside buildings. \n1010.2.13 \nDelayed egress. Delayed egress \nlocking systems shall be permitted to be installed on \ndoors serving the following occupancies in \nbuildings that are equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 or an approved automatic smoke \nor heat detection system installed in accordance \nwith Section 907: \n1. Group B, F, I, M, R, S and U occupancies. \n2. Group E classrooms with an occupant load of \nless than 50. \n3. In courtrooms in Group A-3 and B \noccupancies, delayed egress locking systems \nshall be permitted to be installed on exit or \nexit access doors, other than the main exit or \nexit access door, in buildings that are \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1. \n❖ \nThese provisions are intended to address \nspecial needs where there are concerns about \ninternal security. Delays in egress, as allowed \nin this section by Item 1 for Groups B, F, I, M, \nR, S and U occupancies, are not considered \ndetrimental to occupant evacuation. Delayed \negress locks are not permitted in Group H \nbecause of the potential for rapid fire buildup in \nsuch areas. These provisions also address \nspecial needs for security or where occupants \nmay need to be protected from harm because \nof their own actions. For example, residents or \npatients in some Group I-1 or Group I-2 \noccupancies may present a danger to \nthemselves where elopement from the building \nexposes them to traffic, weather and other \nenvironmental hazards. \n \nItem 2 addresses the needs of small \neducational occupancies to help prevent \nwandering/elopement, especially for the very \nyoung and for special needs students. Delayed \negress locks would not be permitted on doors \nfrom spaces such as multipurpose rooms, \nauditoriums, gymnasiums or similar spaces \nassociated with Group E occupancies. The \nlimit of less than 50 occupants would be \ncoordinated with the requirements for panic \nhardware in Group E occupancies in Section \n1010.2.9. \n \nItem 2 permits delayed egress locks in limited \nsituations in Group A-3 and Group B \ncourtrooms, but they would not be permitted in \nother Group A occupancies, including other \nGroup A-3 areas of a court. A court is a unique \nbuilding type that is designed with three \nseparate and distinct circulation systems—one \nfor the public, one for the judiciary/security \nstaff, and one for in-custody inmates. The three \ncirculation systems are segregated and only \nmeet in a single location, the courtrooms. The \npublic enter the courtroom from the public \ncorridor; the judges and court staff enter from \nthe rear, secure staff corridor; and the \nprisoners enter from the holding area at the \nside. Most of the time, these groups are kept \nseparate for security reasons. Where a \ncourtroom has an occupant load of 50 of more, \na minimum of two means of egress are \nrequired, and the doors of the means of egress \nwould be required to have panic hardware. \nStandard \ncourtroom \ndesign \nprovides \nunobstructed egress for the public out the back \nof the courtroom with enough egress capacity \nto handle the entire occupant load of the \ncourtroom. Doors leading to the prisoner \ninterface are locked and fail secure (see \nSection 1010.2.4, Exception 1). Industry \npractice has been to utilize the exit at the front \nof the courtroom as the second means of \negress. To maintain the security separation of \noccupants, it is industry practice to equip this \nsecond means of egress with a delayed egress \ndevice that prevents any unauthorized person \nfrom gaining access to the secure staff areas \nwithout \nnotice. \nThis \nis \nnot \nconsidered \ndetrimental to egress. A courtroom is a \ncontrolled environment. A bailiff is located \nwithin the courtroom when occupied by the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n708 \n \nControl System Units, applies to construction, \nperformance and operation of systems that \ncontrol passage through a door and the \nelectric, electronic, or mechanical units of \nthese systems. Item 8 requires the locking \nsystem units of the sensor release electrical \nlocking system to comply with and be listed in \naccordance with UL 294. It may be appropriate \nto recognize that this code does not require the \nunits of an access control system (ingress \ncontrol system) to be listed to UL 294. \n \nWhere these special provisions are utilized, the \nrequirements of Section 1010.2.9 regarding \npanic hardware remain applicable. In Group A \nand E occupancies having occupant loads of \n50 or more, the door hardware must also \ncomply with the requirements for panic \nhardware. \n \nTo summarize, it is important to keep in mind \nthat an egress door equipped with a sensor \nrelease system must always allow egress, \nwhether power is present or not. The egress \ndoor must be fail-safe when power is removed \nfrom any part of the senor release system so \nthat the egress door is capable of being \nopened. People must be kept from being \ninvoluntarily locked inside buildings. \n1010.2.13 \nDelayed egress. Delayed egress \nlocking systems shall be permitted to be installed on \ndoors serving the following occupancies in \nbuildings that are equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 or an approved automatic smoke \nor heat detection system installed in accordance \nwith Section 907: \n1. Group B, F, I, M, R, S and U occupancies. \n2. Group E classrooms with an occupant load of \nless than 50. \n3. In courtrooms in Group A-3 and B \noccupancies, delayed egress locking systems \nshall be permitted to be installed on exit or \nexit access doors, other than the main exit or \nexit access door, in buildings that are \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1.",
      "commentary": "These provisions are intended to address \nspecial needs where there are concerns about \ninternal security. Delays in egress, as allowed \nin this section by Item 1 for Groups B, F, I, M, \nR, S and U occupancies, are not considered \ndetrimental to occupant evacuation. Delayed \negress locks are not permitted in Group H \nbecause of the potential for rapid fire buildup in \nsuch areas. These provisions also address \nspecial needs for security or where occupants \nmay need to be protected from harm because \nof their own actions. For example, residents or \npatients in some Group I-1 or Group I-2 \noccupancies may present a danger to \nthemselves where elopement from the building \nexposes them to traffic, weather and other \nenvironmental hazards. \n \nItem 2 addresses the needs of small \neducational occupancies to help prevent \nwandering/elopement, especially for the very \nyoung and for special needs students. Delayed \negress locks would not be permitted on doors \nfrom spaces such as multipurpose rooms, \nauditoriums, gymnasiums or similar spaces \nassociated with Group E occupancies. The \nlimit of less than 50 occupants would be \ncoordinated with the requirements for panic \nhardware in Group E occupancies in Section \n1010.2.9. \n \nItem 2 permits delayed egress locks in limited \nsituations in Group A-3 and Group B \ncourtrooms, but they would not be permitted in \nother Group A occupancies, including other \nGroup A-3 areas of a court. A court is a unique \nbuilding type that is designed with three \nseparate and distinct circulation systems—one \nfor the public, one for the judiciary/security \nstaff, and one for in-custody inmates. The three \ncirculation systems are segregated and only \nmeet in a single location, the courtrooms. The \npublic enter the courtroom from the public \ncorridor; the judges and court staff enter from \nthe rear, secure staff corridor; and the \nprisoners enter from the holding area at the \nside. Most of the time, these groups are kept \nseparate for security reasons. Where a \ncourtroom has an occupant load of 50 of more, \na minimum of two means of egress are \nrequired, and the doors of the means of egress \nwould be required to have panic hardware. \nStandard \ncourtroom \ndesign \nprovides \nunobstructed egress for the public out the back \nof the courtroom with enough egress capacity \nto handle the entire occupant load of the \ncourtroom. Doors leading to the prisoner \ninterface are locked and fail secure (see \nSection 1010.2.4, Exception 1). Industry \npractice has been to utilize the exit at the front \nof the courtroom as the second means of \negress. To maintain the security separation of \noccupants, it is industry practice to equip this \nsecond means of egress with a delayed egress \ndevice that prevents any unauthorized person \nfrom gaining access to the secure staff areas \nwithout \nnotice. \nThis \nis \nnot \nconsidered \ndetrimental to egress. A courtroom is a \ncontrolled environment. A bailiff is located \nwithin the courtroom when occupied by the \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 139,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n709 \n \npublic and/or prisoners. The bailiff, along with \nother court personnel, is equipped with a \nsecurity access card that can override the \ndelayed egress locks (Section 1010.2.10). If \nthe bailiff is dealing with a security issue, the \ndelayed egress system would operate normally \nand allow egress after 15 seconds. In the event \nof a fire, the activation of the automatic \nsprinkler system or the automatic fire detection \nsystem deactivates the delay of the delayed \negress system (see Section 1010.2.13.1, Item \n1), allowing immediate egress, with the door \nfunctioning for egress just like a door without a \ndelayed egress system. It is common for a \ndelayed egress lock to also function as a lock \npreventing access, to increase security. Panic \nhardware would be required in Group A, E, and \nH occupancies where required by Section \n1010.2.9. \n1010.2.13.1 \nDelayed egress locking system. \nThe delayed egress locking system shall be installed \nand operated in accordance with all of the \nfollowing: \n1. The delay electronics of the delayed egress \nlocking system \nshall \ndeactivate \nupon \nactuation of the automatic sprinkler system \nor automatic fire detection system, allowing \nimmediate, free egress. \n2. The delay electronics of the delayed egress \nlocking system shall deactivate upon loss of \npower \ncontrolling \nthe \nlock \nor \nlock \nmechanism, allowing immediate free egress. \n3. The delayed egress locking system shall have \nthe capability of being deactivated at the fire \ncommand \ncenter \nand \nother \napproved \nlocations. \n4. An attempt to egress shall initiate an \nirreversible process that shall allow such \negress in not more than 15 seconds when a \nphysical effort to exit is applied to the egress \nside door hardware for not more than 3 \nseconds. Initiation of the irreversible process \nshall activate an audible signal in the vicinity \nof the door. Once the delay electronics have \nbeen \ndeactivated, \nrearming \nthe \ndelay \nelectronics shall be by manual means only. \nException: Where approved, a delay of not more \nthan 30 seconds is permitted on a delayed egress \ndoor. \n5. The egress path from any point shall not pass \nthrough more than one delayed egress \nlocking system. \nExceptions:  \n1. In Group I-1, Condition 2, Group I-2 or I-3 \noccupancies, the egress path from any point \nin the building shall pass through not more \nthan two delayed egress locking systems \nprovided that the combined delay does not \nexceed 30 seconds.  \n2. In Group I-1, Condition 1 or Group I-4 \noccupancies, the egress path from any point \nin the building shall pass through not more \nthan two delayed egress locking systems \nprovided that the combined delay does not \nexceed 30 seconds and the building is \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1. \n6. A sign shall be provided on the door and shall \nbe located above and within 300 mm of the \ndoor exit hardware: \nException: \nWhere \napproved, \nin \nGroup \nI \noccupancies, the installation of a sign is not \nrequired where care recipients who, because of \nclinical needs, require restraint or containment as \npart of the function of the treatment area. \n6.1. For doors that swing in the direction \nof egress, the sign shall read: PUSH \nUNTIL ALARM SOUNDS. DOOR CAN \nBE OPENED IN 15 [30] SECONDS. \n6.2. For doors that swing in the opposite \ndirection of egress, the sign shall read: \nPULL \nUNTIL \nALARM \nSOUNDS. \nDOOR CAN BE OPENED IN 15 [30] \nSECONDS. \n6.3. The sign shall comply with the visual \ncharacter requirements in ICC A117.1. \n7. Emergency lighting shall be provided on the \negress side of the door. \n8. The delayed egress locking system units shall \nbe listed in accordance with UL 294. \n❖ \nThe requirements of this section apply to \nlocking systems that delay egress. This locking \nsystem is called delayed egress because of \nItem 4, which permits a fixed amount of time to \npass prior to allowing egress. \n \nSection 907.6 requires a fire alarm system to \nbe \ninstalled \nin \naccordance \nwith \nthe \nrequirements of that section and NFPA 72. \nNFPA 72 includes specific requirements for \nunlocking doors in the direction of egress that \nare consistent with the requirements in this \nsection for delayed egress locking systems. \nAdditionally, \nNFPA \n72 \nincludes \nspecific \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n709 \n \npublic and/or prisoners. The bailiff, along with \nother court personnel, is equipped with a \nsecurity access card that can override the \ndelayed egress locks (Section 1010.2.10). If \nthe bailiff is dealing with a security issue, the \ndelayed egress system would operate normally \nand allow egress after 15 seconds. In the event \nof a fire, the activation of the automatic \nsprinkler system or the automatic fire detection \nsystem deactivates the delay of the delayed \negress system (see Section 1010.2.13.1, Item \n1), allowing immediate egress, with the door \nfunctioning for egress just like a door without a \ndelayed egress system. It is common for a \ndelayed egress lock to also function as a lock \npreventing access, to increase security. Panic \nhardware would be required in Group A, E, and \nH occupancies where required by Section \n1010.2.9. \n1010.2.13.1 \nDelayed egress locking system. \nThe delayed egress locking system shall be installed \nand operated in accordance with all of the \nfollowing: \n1. The delay electronics of the delayed egress \nlocking system \nshall \ndeactivate \nupon \nactuation of the automatic sprinkler system \nor automatic fire detection system, allowing \nimmediate, free egress. \n2. The delay electronics of the delayed egress \nlocking system shall deactivate upon loss of \npower \ncontrolling \nthe \nlock \nor \nlock \nmechanism, allowing immediate free egress. \n3. The delayed egress locking system shall have \nthe capability of being deactivated at the fire \ncommand \ncenter \nand \nother \napproved \nlocations. \n4. An attempt to egress shall initiate an \nirreversible process that shall allow such \negress in not more than 15 seconds when a \nphysical effort to exit is applied to the egress \nside door hardware for not more than 3 \nseconds. Initiation of the irreversible process \nshall activate an audible signal in the vicinity \nof the door. Once the delay electronics have \nbeen \ndeactivated, \nrearming \nthe \ndelay \nelectronics shall be by manual means only. \nException: Where approved, a delay of not more \nthan 30 seconds is permitted on a delayed egress \ndoor. \n5. The egress path from any point shall not pass \nthrough more than one delayed egress \nlocking system. \nExceptions:  \n1. In Group I-1, Condition 2, Group I-2 or I-3 \noccupancies, the egress path from any point \nin the building shall pass through not more \nthan two delayed egress locking systems \nprovided that the combined delay does not \nexceed 30 seconds.  \n2. In Group I-1, Condition 1 or Group I-4 \noccupancies, the egress path from any point \nin the building shall pass through not more \nthan two delayed egress locking systems \nprovided that the combined delay does not \nexceed 30 seconds and the building is \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1. \n6. A sign shall be provided on the door and shall \nbe located above and within 300 mm of the \ndoor exit hardware: \nException: \nWhere \napproved, \nin \nGroup \nI \noccupancies, the installation of a sign is not \nrequired where care recipients who, because of \nclinical needs, require restraint or containment as \npart of the function of the treatment area. \n6.1. For doors that swing in the direction \nof egress, the sign shall read: PUSH \nUNTIL ALARM SOUNDS. DOOR CAN \nBE OPENED IN 15 [30] SECONDS. \n6.2. For doors that swing in the opposite \ndirection of egress, the sign shall read: \nPULL \nUNTIL \nALARM \nSOUNDS. \nDOOR CAN BE OPENED IN 15 [30] \nSECONDS. \n6.3. The sign shall comply with the visual \ncharacter requirements in ICC A117.1. \n7. Emergency lighting shall be provided on the \negress side of the door. \n8. The delayed egress locking system units shall \nbe listed in accordance with UL 294.",
      "commentary": "The requirements of this section apply to \nlocking systems that delay egress. This locking \nsystem is called delayed egress because of \nItem 4, which permits a fixed amount of time to \npass prior to allowing egress. \n \nSection 907.6 requires a fire alarm system to \nbe \ninstalled \nin \naccordance \nwith \nthe \nrequirements of that section and NFPA 72. \nNFPA 72 includes specific requirements for \nunlocking doors in the direction of egress that \nare consistent with the requirements in this \nsection for delayed egress locking systems. \nAdditionally, \nNFPA \n72 \nincludes \nspecific \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 140,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n710 \n \nrequirements and guidance for backup power \nwhere the backup power is used to keep these \ndoors in a locked condition in the direction of \negress. \n \nBecause of the egress delay caused by the \nsystem on the egress door, the building must \nbe provided throughout with compensating fire \nprotection features to promptly warn occupants \nof a fire condition. All listed conditions must be \nmet in order to permit use of a delayed egress \nlocking system. \n \nItem 1 interconnects the locking system with an \nautomatic sprinkler system in accordance with \nNFPA 13 or, alternatively, an automatic fire \ndetection system in accordance with Section \n907, which is required to be installed \nthroughout the building. Such systems are to \nprovide occupants with early warning of a fire \nevent, and thus additional time for egress. Note \nthat actuation of the automatic sprinkler system \nor actuation of the automatic fire detection \nsystem must eliminate the delay of the delayed \negress locking system so the door immediately \nallows egress (without delay). \n \nItem 2 specifies the delay is to be eliminated on \nloss of power. Since the operation of the \ndelayed egress locking system is dependent \non electrical power, in the event of electrical \npower loss to the lock or locking mechanism, \nthe doors must immediately allow egress \n(without delay). \n \nItem 3 specifies that the delay in the delayed \negress locking system is capable of being \neliminated by a signal sent from the fire \ncommand center or other approved locations. \nPersonnel at the fire command center location \nwould normally be the first alerted to an \nemergency event and would be expected to \ntake appropriate action to allow immediate \negress at all doors equipped with delayed \negress locking systems. Other locations may \nbe alternates to back up the fire command \ncenter. Item 3 facilitates remotely eliminating \nthe delay in the delayed egress locking system \nin the event of a fire or in the event of other \nnonfire emergencies. \n \nItem 4 specifies the operational characteristics \nof the delayed egress locking system. The \ndelay timer of the system and the audible signal \n(alarm) at the door may be configured one of \ntwo ways. In some applications, the delay timer \nis initiated and the alarm sounds immediately \nupon an attempt to open the door by pushing \non the panic bar or causing a slight movement \nof the door. In other applications, to prevent \nnuisance alarms from inadvertent bumps or \naccidental contact, the initiation of the delay \ntimer and sounding of the alarm may be \ndeferred by up to 3 seconds, requiring the \noccupant to attempt to operate the door \nhardware for up to, but not more than, 3 \nseconds. \n \nOnce the delay timer starts, the door is required \nto be openable from the egress side in not \nmore than 15 seconds (or not more than 30 \nseconds where approved by the building \nofficial, per the exception). At the end of the \ndelay, the door’s locking system is required to \nallow the door to be opened by the occupant \noperating the egress door hardware (i.e., \npushing on the panic bar), allowing egress. The \nunlocking cycle is irreversible; once it is started, \nit does not stop. Once the door is openable \nfrom the egress side at the end of the delay, it \nremains openable, allowing immediate egress \nuntil someone comes to the door and manually \nrearms the delay. The first user to the door may \nface a delay, but after that, other users would \nbe able to exit immediately. Automatically \nrearming the delayed egress locking system \nfrom a remote location such as a central control \nstation or security office is not permitted. \n \nThe exception to Item 4 permits the building \nofficial to increase the time delay prior to \nallowing egress beyond 15 seconds, but not in \nexcess of 30 seconds. This exception is more \noften granted for the safety and security of \noccupants \n(e.g., \nto \nreduce \nor \nprevent \nelopement of patients) than for loss prevention. \n \nItem 5 limits the egress path to not more than \none door with a delayed egress locking system. \nHowever, the two exceptions to Item 5 allow \nnot more than two doors with delayed egress \nlocking systems in Group I, with the delay of the \ntwo systems to be not more than 30 seconds \ntotal. \n \nHaving multiple doors can help with preventing \nresident elopement and yet the overall delay \ndoes not exceed the previously accepted time \nperiod. An example of where the two-door \narrangement may be helpful is a multistory \nfacility where both the door from the story and \nthe door from the building could each be \nequipped with a delayed egress system. \nConditions 1 and 2 in Group I-1 are described \nin SBC 201 Section 308.2. \n \nItem 6 requires a sign to inform occupants how \nto operate the delayed egress locking system \nand when the door will become available for \negress. An undesirable consequence of the \ndoor not unlocking immediately may be the \nuser assuming it will never be available for \negress and then proceeding to another exit \ndoor. In some occupancies, depending on the \noccupant load, delayed egress locking systems \nmay be utilized on doors not required to swing \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n710 \n \nrequirements and guidance for backup power \nwhere the backup power is used to keep these \ndoors in a locked condition in the direction of \negress. \n \nBecause of the egress delay caused by the \nsystem on the egress door, the building must \nbe provided throughout with compensating fire \nprotection features to promptly warn occupants \nof a fire condition. All listed conditions must be \nmet in order to permit use of a delayed egress \nlocking system. \n \nItem 1 interconnects the locking system with an \nautomatic sprinkler system in accordance with \nNFPA 13 or, alternatively, an automatic fire \ndetection system in accordance with Section \n907, which is required to be installed \nthroughout the building. Such systems are to \nprovide occupants with early warning of a fire \nevent, and thus additional time for egress. Note \nthat actuation of the automatic sprinkler system \nor actuation of the automatic fire detection \nsystem must eliminate the delay of the delayed \negress locking system so the door immediately \nallows egress (without delay). \n \nItem 2 specifies the delay is to be eliminated on \nloss of power. Since the operation of the \ndelayed egress locking system is dependent \non electrical power, in the event of electrical \npower loss to the lock or locking mechanism, \nthe doors must immediately allow egress \n(without delay). \n \nItem 3 specifies that the delay in the delayed \negress locking system is capable of being \neliminated by a signal sent from the fire \ncommand center or other approved locations. \nPersonnel at the fire command center location \nwould normally be the first alerted to an \nemergency event and would be expected to \ntake appropriate action to allow immediate \negress at all doors equipped with delayed \negress locking systems. Other locations may \nbe alternates to back up the fire command \ncenter. Item 3 facilitates remotely eliminating \nthe delay in the delayed egress locking system \nin the event of a fire or in the event of other \nnonfire emergencies. \n \nItem 4 specifies the operational characteristics \nof the delayed egress locking system. The \ndelay timer of the system and the audible signal \n(alarm) at the door may be configured one of \ntwo ways. In some applications, the delay timer \nis initiated and the alarm sounds immediately \nupon an attempt to open the door by pushing \non the panic bar or causing a slight movement \nof the door. In other applications, to prevent \nnuisance alarms from inadvertent bumps or \naccidental contact, the initiation of the delay \ntimer and sounding of the alarm may be \ndeferred by up to 3 seconds, requiring the \noccupant to attempt to operate the door \nhardware for up to, but not more than, 3 \nseconds. \n \nOnce the delay timer starts, the door is required \nto be openable from the egress side in not \nmore than 15 seconds (or not more than 30 \nseconds where approved by the building \nofficial, per the exception). At the end of the \ndelay, the door’s locking system is required to \nallow the door to be opened by the occupant \noperating the egress door hardware (i.e., \npushing on the panic bar), allowing egress. The \nunlocking cycle is irreversible; once it is started, \nit does not stop. Once the door is openable \nfrom the egress side at the end of the delay, it \nremains openable, allowing immediate egress \nuntil someone comes to the door and manually \nrearms the delay. The first user to the door may \nface a delay, but after that, other users would \nbe able to exit immediately. Automatically \nrearming the delayed egress locking system \nfrom a remote location such as a central control \nstation or security office is not permitted. \n \nThe exception to Item 4 permits the building \nofficial to increase the time delay prior to \nallowing egress beyond 15 seconds, but not in \nexcess of 30 seconds. This exception is more \noften granted for the safety and security of \noccupants \n(e.g., \nto \nreduce \nor \nprevent \nelopement of patients) than for loss prevention. \n \nItem 5 limits the egress path to not more than \none door with a delayed egress locking system. \nHowever, the two exceptions to Item 5 allow \nnot more than two doors with delayed egress \nlocking systems in Group I, with the delay of the \ntwo systems to be not more than 30 seconds \ntotal. \n \nHaving multiple doors can help with preventing \nresident elopement and yet the overall delay \ndoes not exceed the previously accepted time \nperiod. An example of where the two-door \narrangement may be helpful is a multistory \nfacility where both the door from the story and \nthe door from the building could each be \nequipped with a delayed egress system. \nConditions 1 and 2 in Group I-1 are described \nin SBC 201 Section 308.2. \n \nItem 6 requires a sign to inform occupants how \nto operate the delayed egress locking system \nand when the door will become available for \negress. An undesirable consequence of the \ndoor not unlocking immediately may be the \nuser assuming it will never be available for \negress and then proceeding to another exit \ndoor. In some occupancies, depending on the \noccupant load, delayed egress locking systems \nmay be utilized on doors not required to swing \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 141,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n711 \n \nin the direction of egress travel. Options 6.1 \nand 6.2 allow for signs appropriate for the \nswing of the door. The required sign is typically \nsupplied with the delayed egress locking \nsystem. The reference to ICC A117.1 visual \nrequirements would not require raised letters or \nbraille, but would require readable text with \ngood finish and contrast. The exception in Item \n6 allows the sign to be omitted if the clinical \nneeds of occupants require restraint or \ncontainment, as these patients may be capable \nof reading and following the sign’s instructions \nand then potentially putting themselves in \nharm’s way. Based on the level of staff training \nwithin these facilities and the need to protect \npatients by preventing elopement, and given \nthat these systems are required to interconnect \nwith the sprinkler or fire detection system and \nunlock upon loss of power, it was determined \nthat eliminating the sign in these facilities is \nreasonable. \n \nItem 7 requires emergency lighting on the \negress side of the door so that the user can \nread the sign required by Item 6. \n \nThe requirements of this section apply to \ndelayed egress locking systems on the egress \nside \nof \nthe \ndoor. \nThe \nfunctions \nand \nrequirements of an access control system on \nthe ingress side of the door are not discussed \nin this section. Such a system, on the side of \nthe door opposite the egress side, controls or \nprevents access or ingress to a space. Its \nfunctions and requirements are unrelated to \nthis section as long as egress is provided as \nrequired by the code. \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 8 \nrequires the locking system units of the sensor \nrelease electrical locking system to comply with \nand be listed in accordance with UL 294. It may \nbe appropriate to recognize that this code does \nnot require the units of an access control \nsystem (ingress control system) to be listed to \nUL 294. \n1010.2.14 \nControlled \negress \ndoors \nin \nGroups I-1 and I-2. Electric locking systems, \nincluding electro-mechanical locking systems and \nelectromagnetic locking systems, shall be permitted \nto be locked in the means of egress in Group I-1 or \nI- 2 occupancies where the clinical needs of persons \nreceiving care require their containment. Controlled \negress doors shall be permitted in such occupancies \nwhere the building is equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 or an approved automatic smoke \ndetection system installed in accordance with \nSection 907, provided that the doors are installed \nand operate in accordance with all of the following: \n1. The door locks shall unlock on actuation of \nthe automatic sprinkler system or automatic \nsmoke detection system. \n2. The door locks shall unlock on loss of power \ncontrolling the lock or lock mechanism. \n3. The door locking system shall be installed to \nhave the capability of being unlocked by a \nswitch located at the fire command center, a \nnursing station or other approved location. \nThe switch shall directly break power to the \nlock. \n4. A building occupant shall not be required to \npass through more than one door equipped \nwith a controlled egress locking system \nbefore entering an exit. \n5. The procedures for unlocking the doors shall \nbe described and approved as part of the \nemergency \nplanning \nand \npreparedness \nrequired by Chapter 4. \n6. All clinical staff shall have the keys, codes or \nother means necessary to operate the locking \nsystems. \n7. Emergency lighting shall be provided at the \ndoor. \n8. The door locking system units shall be listed \nin accordance with UL 294. \nExceptions: \n1. Items 1 through 4 shall not apply to doors to \nareas occupied by persons who, because of \nclinical \nneeds, \nrequire \nrestraint \nor \ncontainment as part of the function of a \npsychiatric or cognitive treatment area. \n2. Items 1 through 4 shall not apply to doors to \nareas where a listed egress control system is \nutilized to reduce the risk of child abduction \nfrom nursery and obstetric areas of a Group \nI-2 hospital. \n❖ \nThese provisions are intended to address the \nspecial safety needs for wards, units or areas \nin assisted living facilities, nursing homes and \nhospitals where egress may need to be \ncontrolled for the safety of the occupants or \nwhere specialized protective measures are \nneeded for patients. “Controlled egress” means \nthat the ability of occupants, such as patients \nor residents, to leave a space is controlled by \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n711 \n \nin the direction of egress travel. Options 6.1 \nand 6.2 allow for signs appropriate for the \nswing of the door. The required sign is typically \nsupplied with the delayed egress locking \nsystem. The reference to ICC A117.1 visual \nrequirements would not require raised letters or \nbraille, but would require readable text with \ngood finish and contrast. The exception in Item \n6 allows the sign to be omitted if the clinical \nneeds of occupants require restraint or \ncontainment, as these patients may be capable \nof reading and following the sign’s instructions \nand then potentially putting themselves in \nharm’s way. Based on the level of staff training \nwithin these facilities and the need to protect \npatients by preventing elopement, and given \nthat these systems are required to interconnect \nwith the sprinkler or fire detection system and \nunlock upon loss of power, it was determined \nthat eliminating the sign in these facilities is \nreasonable. \n \nItem 7 requires emergency lighting on the \negress side of the door so that the user can \nread the sign required by Item 6. \n \nThe requirements of this section apply to \ndelayed egress locking systems on the egress \nside \nof \nthe \ndoor. \nThe \nfunctions \nand \nrequirements of an access control system on \nthe ingress side of the door are not discussed \nin this section. Such a system, on the side of \nthe door opposite the egress side, controls or \nprevents access or ingress to a space. Its \nfunctions and requirements are unrelated to \nthis section as long as egress is provided as \nrequired by the code. \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 8 \nrequires the locking system units of the sensor \nrelease electrical locking system to comply with \nand be listed in accordance with UL 294. It may \nbe appropriate to recognize that this code does \nnot require the units of an access control \nsystem (ingress control system) to be listed to \nUL 294. \n1010.2.14 \nControlled \negress \ndoors \nin \nGroups I-1 and I-2. Electric locking systems, \nincluding electro-mechanical locking systems and \nelectromagnetic locking systems, shall be permitted \nto be locked in the means of egress in Group I-1 or \nI- 2 occupancies where the clinical needs of persons \nreceiving care require their containment. Controlled \negress doors shall be permitted in such occupancies \nwhere the building is equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 or an approved automatic smoke \ndetection system installed in accordance with \nSection 907, provided that the doors are installed \nand operate in accordance with all of the following: \n1. The door locks shall unlock on actuation of \nthe automatic sprinkler system or automatic \nsmoke detection system. \n2. The door locks shall unlock on loss of power \ncontrolling the lock or lock mechanism. \n3. The door locking system shall be installed to \nhave the capability of being unlocked by a \nswitch located at the fire command center, a \nnursing station or other approved location. \nThe switch shall directly break power to the \nlock. \n4. A building occupant shall not be required to \npass through more than one door equipped \nwith a controlled egress locking system \nbefore entering an exit. \n5. The procedures for unlocking the doors shall \nbe described and approved as part of the \nemergency \nplanning \nand \npreparedness \nrequired by Chapter 4. \n6. All clinical staff shall have the keys, codes or \nother means necessary to operate the locking \nsystems. \n7. Emergency lighting shall be provided at the \ndoor. \n8. The door locking system units shall be listed \nin accordance with UL 294. \nExceptions: \n1. Items 1 through 4 shall not apply to doors to \nareas occupied by persons who, because of \nclinical \nneeds, \nrequire \nrestraint \nor \ncontainment as part of the function of a \npsychiatric or cognitive treatment area. \n2. Items 1 through 4 shall not apply to doors to \nareas where a listed egress control system is \nutilized to reduce the risk of child abduction \nfrom nursery and obstetric areas of a Group \nI-2 hospital.",
      "commentary": "These provisions are intended to address the \nspecial safety needs for wards, units or areas \nin assisted living facilities, nursing homes and \nhospitals where egress may need to be \ncontrolled for the safety of the occupants or \nwhere specialized protective measures are \nneeded for patients. “Controlled egress” means \nthat the ability of occupants, such as patients \nor residents, to leave a space is controlled by \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 142,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n712 \n \nothers, such as staff. The areas where \ncontrolled egress may be permitted include \npsychiatric areas, dementia units, Alzheimer’s \nunits, maternity units and newborn nurseries. \nBuilding and fire officials may also permit these \nprovisions in other areas such as emergency \ndepartments or pediatric areas where the \nsafety and security of the occupants are of \nprimary concern. In all situations, there must be \na balance between maintaining a safe and \nsecure \nenvironment \nand \nproviding \nfor \nemergency egress. \n \nThe requirements of this section apply to \nlocking systems controlling egress. \n \nControlled egress door locking systems are \npermitted only where an automatic sprinkler \nsystem is installed in accordance with Section \n903.3.1.1 or an automatic smoke detection \nsystem is installed in accordance with Section \n907. \n \nItems 1 through 3 address where the controlled \negress \nlocks \nwould \nbe \nrequired \nto \nautomatically unlock, allowing unrestricted \negress. \n \nItem 4 requires that no occupant shall have to \npass through more than one controlled egress \nlock before entering an exit. \n \nItem 5 requires the procedures for unlocking \nthe doors to be described, approved by the \nbuilding official, and included in the emergency \nplanning and preparedness required by \nChapter 4. \n \nItem 6 requires clinical staff to have the means \nnecessary to operate the controlled egress \nlocking system, such as keys, electronic \ncredentials and codes. For situations where it \nis desirable to record or monitor who operates \na controlled egress door, also see Section \n1010.2.10. \n \nItem 7 requires emergency lighting at the \ncontrolled egress door to ensure visibility for \negress during a possible power outage. \n \nThe functions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required by the \ncode. \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 8 \nrequires the locking system units of the sensor \nrelease electrical locking system to comply with \nand be listed in accordance with UL 294. It may \nbe appropriate to recognize that this code does \nnot require the units of an access control \nsystem (ingress control system) to be listed to \nUL 294. \n \nException 1 allows for the automatic unlocking \nrequirements to be omitted for doors in a \npsychiatric treatment area and in cognitive \ntreatment areas in hospitals or nursing homes \ndue to additional safety concerns for the \nresidents. \n \nException 2 allows for automatic unlocking \nrequirements to be omitted where a listed \negress control system is installed for the \nspecific purpose of reducing child abductions \nfrom nursery and obstetric areas of hospitals. \n1010.2.15 \nLocking \narrangements \nin \nbuildings within correctional facilities. In \nbuildings \nwithin \ncorrectional \nand \ndetention \nfacilities, doors in means of egress serving rooms or \nspaces occupied by persons whose movements are \ncontrolled for security reasons shall be permitted to \nbe locked where equipped with egress control \ndevices that shall unlock manually and by not less \nthan one of the following means: \n1. Activation of an automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1. \n2. Activation of an approved manual fire alarm \nbox. \n3. A signal from a constantly attended location. \n❖ \nCorrectional facilities can include a variety of \nuses where detainees may be gathered for \neating, \nrecreational \nactivities, \neducation, \ntechnical training, job training, and so on. \nCorrectional facilities can also contain types of \nsupport services, such as a store, storage \nareas or hospital area. Security is still a \nconcern within these areas. This provision \nallows the correctional facility to maintain \nsecurity for all areas. Most commonly, the \ndoors would be opened by staff from a central \ncontrol point under Item 3, but Items 1 and 2 \nallow for other alternatives in lower security \nfacilities. \n1010.3 Special doors. Special doors and security \ngrilles shall comply with the requirements of \nSections 1010.3.1 through 1010.3.4. \n❖ \nThis section simply defines the scope of the \ncode requirements for special doors such as \nrevolving doors; power-operated doors; special \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n712 \n \nothers, such as staff. The areas where \ncontrolled egress may be permitted include \npsychiatric areas, dementia units, Alzheimer’s \nunits, maternity units and newborn nurseries. \nBuilding and fire officials may also permit these \nprovisions in other areas such as emergency \ndepartments or pediatric areas where the \nsafety and security of the occupants are of \nprimary concern. In all situations, there must be \na balance between maintaining a safe and \nsecure \nenvironment \nand \nproviding \nfor \nemergency egress. \n \nThe requirements of this section apply to \nlocking systems controlling egress. \n \nControlled egress door locking systems are \npermitted only where an automatic sprinkler \nsystem is installed in accordance with Section \n903.3.1.1 or an automatic smoke detection \nsystem is installed in accordance with Section \n907. \n \nItems 1 through 3 address where the controlled \negress \nlocks \nwould \nbe \nrequired \nto \nautomatically unlock, allowing unrestricted \negress. \n \nItem 4 requires that no occupant shall have to \npass through more than one controlled egress \nlock before entering an exit. \n \nItem 5 requires the procedures for unlocking \nthe doors to be described, approved by the \nbuilding official, and included in the emergency \nplanning and preparedness required by \nChapter 4. \n \nItem 6 requires clinical staff to have the means \nnecessary to operate the controlled egress \nlocking system, such as keys, electronic \ncredentials and codes. For situations where it \nis desirable to record or monitor who operates \na controlled egress door, also see Section \n1010.2.10. \n \nItem 7 requires emergency lighting at the \ncontrolled egress door to ensure visibility for \negress during a possible power outage. \n \nThe functions and requirements of an access \ncontrol system on the ingress side of the door \nare not discussed in this section. Such a \nsystem, on the side of the door opposite the \negress side, controls or prevents access or \ningress to a space. Its functions and \nrequirements are unrelated to this section as \nlong as egress is provided as required by the \ncode. \n \nUL 294, Standard for Access Control System \nUnits, applies to construction, performance and \noperation of systems that control passage \nthrough a door and the electrical, electronic or \nmechanical units of these systems. Item 8 \nrequires the locking system units of the sensor \nrelease electrical locking system to comply with \nand be listed in accordance with UL 294. It may \nbe appropriate to recognize that this code does \nnot require the units of an access control \nsystem (ingress control system) to be listed to \nUL 294. \n \nException 1 allows for the automatic unlocking \nrequirements to be omitted for doors in a \npsychiatric treatment area and in cognitive \ntreatment areas in hospitals or nursing homes \ndue to additional safety concerns for the \nresidents. \n \nException 2 allows for automatic unlocking \nrequirements to be omitted where a listed \negress control system is installed for the \nspecific purpose of reducing child abductions \nfrom nursery and obstetric areas of hospitals. \n1010.2.15 \nLocking \narrangements \nin \nbuildings within correctional facilities. In \nbuildings \nwithin \ncorrectional \nand \ndetention \nfacilities, doors in means of egress serving rooms or \nspaces occupied by persons whose movements are \ncontrolled for security reasons shall be permitted to \nbe locked where equipped with egress control \ndevices that shall unlock manually and by not less \nthan one of the following means: \n1. Activation of an automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1. \n2. Activation of an approved manual fire alarm \nbox. \n3. A signal from a constantly attended location.",
      "commentary": "Correctional facilities can include a variety of \nuses where detainees may be gathered for \neating, \nrecreational \nactivities, \neducation, \ntechnical training, job training, and so on. \nCorrectional facilities can also contain types of \nsupport services, such as a store, storage \nareas or hospital area. Security is still a \nconcern within these areas. This provision \nallows the correctional facility to maintain \nsecurity for all areas. Most commonly, the \ndoors would be opened by staff from a central \ncontrol point under Item 3, but Items 1 and 2 \nallow for other alternatives in lower security \nfacilities. \n1010.3 Special doors. Special doors and security \ngrilles shall comply with the requirements of \nSections 1010.3.1 through 1010.3.4.\n\n❖ This section simply defines the scope of the \ncode requirements for special doors such as \nrevolving doors; power-operated doors; special \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 143,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n713 \n \npurpose horizontal sliding, accordion or folding \ndoors; lockdown arrangements in educational \nfacilities; and security grilles. \n1010.3.1 \nRevolving doors. Revolving doors \nshall comply with the following: \n1. Revolving doors shall comply with BHMA \nA156.27 and shall be installed in accordance \nwith the manufacturer’s instructions. \n2. Each revolving door shall be capable of \nbreakout \nin \naccordance \nwith \nBHMA \nA156.27 and shall provide an aggregate \nwidth of not less than 900 mm. \n3. A revolving door shall not be located within \n3 m of the foot or top of stairways or \nescalators. A dispersal area shall be provided \nbetween the stairways or escalators and the \nrevolving doors. \n4. The revolutions per minute (rpm) for a \nrevolving door shall not exceed the \nmaximum rpm as specified in BHMA \nA156.27. Manual revolving doors shall \ncomply with Table 1010.3.1(1). Automatic \nor power-operated revolving doors shall \ncomply with Table 1010.3.1(2). \n5. An emergency stop switch shall be provided \nnear each entry point of power or automatic \noperated revolving doors within 1200 mm of \nthe door and between 850 mm and 1200 mm \nabove the floor. The activation area of the \nemergency stop switch button shall be not \nless than 25 mm in diameter and shall be red. \n6. Each revolving door shall have a side-hinged \nswinging door that complies with Section \n1010.1 in the same wall and within 3 m of the \nrevolving door. \n7. Revolving doors shall not be part of an \naccessible route required by Section 1009 of \nthis code and Chapter 11 of SBC 201. \n❖ \nRevolving doors must comply with all seven \nprovisions. \n \nItem 1: BHMA A156.27 is the revolving door \nindustry standard and includes numerous \nsafety-related \nrequirements \nfor \nrevolving \ndoors. For example, BHMA A156.27 requires \nmanually operated revolving doors to contain \ngovernors to limit the rotational speed of the \ndoor. For automatic, or power-operated, \nrevolving doors, BHMA A156.27 includes \nrequirements for numerous sensors and \nswitches and complex motor controls to safely \noperate the door. \n \nItem 2: One of the causes contributing to the \nloss of lives in the 1942 Cocoanut Grove fire in \nBoston was that the revolving doors at the \nclub’s entrance could not collapse (break out) \nfor emergency egress and there was not an \nalternative means of egress adjacent to the \nrevolving doors. Thus, in the panic of the fire, \nthe door became jammed and the club’s \noccupants were trapped. \n \nAs a result of this fire experience, all revolving \ndoors, including those for air structures, now \nare required to be equipped with a breakout \nfeature. A breakout operation is where all \nleaves collapse parallel to each other and to \nthe direction of egress [see Commentary \nFigure 1010.3.1(1)]. A breakout operation \ncreates two openings of approximately equal \nwidth. The sum of the widths is not to be less \nthan 900 mm so that a stream of pedestrians \nmay use each side of the opening. BHMA \nA156.27 \nincludes \nexplicit \nbreakout \nrequirements for the wide range of sizes and \nconfigurations of manual and automatic \nrevolving doors. \n \nItem 3: If a stairway or escalator delivers users \nto a landing in front of a revolving door at a \ngreater rate than the capacity of the door, a \ncompact line of people will develop. Lines of \npeople formed on a stairway or escalator \ncreate an unsafe situation since stairways and \nescalators are not intended to be used as \nstanding space for persons who may be \nwaiting to use the revolving doors. Therefore, \nto avoid congestion at a revolving door that \nunder normal operation has a maximum \ndelivery capacity of users, a dispersal area is \nrequired between the stairways or escalators \nand the revolving doors to allow for the queuing \nof people as they enter the door. Accordingly, \nto create a dispersal area for users of a \nrevolving door, the door is not to be placed \ncloser than 3 m from the foot or top of a \nstairway or escalator. \n \nItem 4: Door speeds also directly relate to the \ncapacity of a revolving door, which is \ncalculated by multiplying the number of leaves \n(wings) by the revolutions per minute (rpm). For \nexample, if you have a four-leaf door (four-bay \ndoor) moving at 10 rpm, the door will allow 40 \npeople to move in either direction in 1 minute. \nThe larger revolving doors are designed to \nallow more than one person in each bay, and \nthis should be taken into account when \ncalculating the capacity of a revolving door. \n \nItem 5: An emergency stop switch near each \nentry point of automatic or power-operated \nrevolving doors provides a method to stop the \ndoor’s operation. The emergency stop switch is \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n713 \n \npurpose horizontal sliding, accordion or folding \ndoors; lockdown arrangements in educational \nfacilities; and security grilles. \n1010.3.1 \nRevolving doors. Revolving doors \nshall comply with the following: \n1. Revolving doors shall comply with BHMA \nA156.27 and shall be installed in accordance \nwith the manufacturer’s instructions. \n2. Each revolving door shall be capable of \nbreakout \nin \naccordance \nwith \nBHMA \nA156.27 and shall provide an aggregate \nwidth of not less than 900 mm. \n3. A revolving door shall not be located within \n3 m of the foot or top of stairways or \nescalators. A dispersal area shall be provided \nbetween the stairways or escalators and the \nrevolving doors. \n4. The revolutions per minute (rpm) for a \nrevolving door shall not exceed the \nmaximum rpm as specified in BHMA \nA156.27. Manual revolving doors shall \ncomply with Table 1010.3.1(1). Automatic \nor power-operated revolving doors shall \ncomply with Table 1010.3.1(2). \n5. An emergency stop switch shall be provided \nnear each entry point of power or automatic \noperated revolving doors within 1200 mm of \nthe door and between 850 mm and 1200 mm \nabove the floor. The activation area of the \nemergency stop switch button shall be not \nless than 25 mm in diameter and shall be red. \n6. Each revolving door shall have a side-hinged \nswinging door that complies with Section \n1010.1 in the same wall and within 3 m of the \nrevolving door. \n7. Revolving doors shall not be part of an \naccessible route required by Section 1009 of \nthis code and Chapter 11 of SBC 201.",
      "commentary": "Revolving doors must comply with all seven \nprovisions. \n \nItem 1: BHMA A156.27 is the revolving door \nindustry standard and includes numerous \nsafety-related \nrequirements \nfor \nrevolving \ndoors. For example, BHMA A156.27 requires \nmanually operated revolving doors to contain \ngovernors to limit the rotational speed of the \ndoor. For automatic, or power-operated, \nrevolving doors, BHMA A156.27 includes \nrequirements for numerous sensors and \nswitches and complex motor controls to safely \noperate the door. \n \nItem 2: One of the causes contributing to the \nloss of lives in the 1942 Cocoanut Grove fire in \nBoston was that the revolving doors at the \nclub’s entrance could not collapse (break out) \nfor emergency egress and there was not an \nalternative means of egress adjacent to the \nrevolving doors. Thus, in the panic of the fire, \nthe door became jammed and the club’s \noccupants were trapped. \n \nAs a result of this fire experience, all revolving \ndoors, including those for air structures, now \nare required to be equipped with a breakout \nfeature. A breakout operation is where all \nleaves collapse parallel to each other and to \nthe direction of egress [see Commentary \nFigure 1010.3.1(1)]. A breakout operation \ncreates two openings of approximately equal \nwidth. The sum of the widths is not to be less \nthan 900 mm so that a stream of pedestrians \nmay use each side of the opening. BHMA \nA156.27 \nincludes \nexplicit \nbreakout \nrequirements for the wide range of sizes and \nconfigurations of manual and automatic \nrevolving doors. \n \nItem 3: If a stairway or escalator delivers users \nto a landing in front of a revolving door at a \ngreater rate than the capacity of the door, a \ncompact line of people will develop. Lines of \npeople formed on a stairway or escalator \ncreate an unsafe situation since stairways and \nescalators are not intended to be used as \nstanding space for persons who may be \nwaiting to use the revolving doors. Therefore, \nto avoid congestion at a revolving door that \nunder normal operation has a maximum \ndelivery capacity of users, a dispersal area is \nrequired between the stairways or escalators \nand the revolving doors to allow for the queuing \nof people as they enter the door. Accordingly, \nto create a dispersal area for users of a \nrevolving door, the door is not to be placed \ncloser than 3 m from the foot or top of a \nstairway or escalator. \n \nItem 4: Door speeds also directly relate to the \ncapacity of a revolving door, which is \ncalculated by multiplying the number of leaves \n(wings) by the revolutions per minute (rpm). For \nexample, if you have a four-leaf door (four-bay \ndoor) moving at 10 rpm, the door will allow 40 \npeople to move in either direction in 1 minute. \nThe larger revolving doors are designed to \nallow more than one person in each bay, and \nthis should be taken into account when \ncalculating the capacity of a revolving door. \n \nItem 5: An emergency stop switch near each \nentry point of automatic or power-operated \nrevolving doors provides a method to stop the \ndoor’s operation. The emergency stop switch is \n-",
      "chapter_id": "ch10",
      "section_id": "sec1009"
    },
    {
      "page": 144,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n714 \n \nto be located between 850 mm and 1200 mm \nabove the floor, which is consistent with \nChapter 11 requirements. \n \nItem 6: In case a revolving door malfunctions \nor becomes obstructed, the adjacent area is to \nbe equipped with a conventional side-hinged \ndoor to provide users with an immediate \nalternative way to exit a building. The side-\nhinged door is intended to be used as a relief \ndevice for people lined up to use the revolving \ndoor or for those who desire to avoid the \nrevolving door because of a physical disability \nor other reason. It also can be used when the \nrevolving door is obstructed or out of service. \nThe swinging door is to be immediately \nadjacent to the revolving door so that its \navailability is obvious [see Commentary Figure \n1010.3.1(2)]. A single swinging door can be \nlocated between side-by-side revolving doors \nin order to comply with this provision. \n \nItem 7: While some revolving doors may be \nconsidered part of a means of egress, they \ncannot be considered part of a required \naccessible route for either ingress or egress. \nThis requirement is consistent with ICC \nA117.1, which also prohibits revolving gates \nand turnstiles along the only accessible route. \nThe sideswinging door required by Item 6 can \nserve as the accessible exit or entrance \nrequired by Sections 1009 and 1105. \n \nA route through a hinged or sliding door differs \nremarkably from that provided through a \nrevolving door. For a revolving door, the route \nincludes a turn into the doorway, an arcing path \nof travel as the door revolves, followed by a \nchange of direction when leaving the door. \nFactors that may cause difficulty for anyone \nwith mobility impairments could involve the \noverall doorway diameter, the number of \nleaves and their relative angle, and the \nconfiguration of the return walls surrounding \nthe revolving door. Additionally, the speed of \nthe door movement if motorized, or the force \nrequired for movement if not motorized, would \nbe a concern for anyone who needed to keep \nboth hands on their device to move forward \n(e.g., walker or wheelchair). \n \nAutomatic revolving doors, if large enough, \nmay be usable by many people who use \nwheelchairs. However, the intent of this section \nis that these types of doors not be the only \nmeans of passage at an entrance or exit. An \nalternative door in full compliance with this \nsection is considered necessary because \nsome people with disabilities may be uncertain \nof the usability or may not have enough \nstrength or speed to use them. Although \nmanufacturers have developed safety criteria, \ncertain \nquestions \nremain, \nsuch as \nthe \nappropriate maximum and minimum speeds \nthat would work for persons trying to maneuver \na wheelchair through a revolving door. \n \nRevolving doors range from smaller, manually \noperated revolving door systems to automatic \n(power-operated) revolving doors of small 2.4 \nm to large 7.2 m diameter. Three configurations \nof \nrevolving \ndoors \nare \nillustrated \nin \nCommentary Figures 1010.3.1(3) through \n1010.3.1(5).  \n \nDoor speeds also directly relate to the capacity \nof a revolving door, which is calculated for \nsmaller revolving doors by multiplying the \nnumber of leaves (wings) by the revolutions per \nminute (rpm). For example, if you have an 2.4 \nm diameter four-leaf door (four-bay door) \nmoving at 10 rpm, the door will allow 40 people \nto move in either direction in 1 minute. Larger \nrevolving doors may be designed to allow for \nmore than one person in each bay as the door \nrotates, which should be taken into account \nwhen determining maximum egress capacity of \nthe revolving door. \n1010.3.1.1 \nEgress component. A revolving \ndoor used as a component of a means of egress shall \ncomply with Section 1010.3.1 and the following \nthree conditions: \n1. Revolving doors shall not be given credit for \nmore than 50 percent of the minimum width \nor required capacity. \n2. Each revolving door shall be credited with a \ncapacity based on not more than a 50-person \noccupant load. \n3. Each revolving door shall provide for egress \nin accordance with BHMA A156.27 with a \nbreakout force of not more than 575 N. \n❖ \nA revolving door can be incorporated, to a very \nlimited extent, in a means of egress. \nCompliance \nwith \nthese \nthree \nadditional \nconditions is required. \n \nCondition 1 limits the exit capacity that \nrevolving doors can provide in a building. This \nis so that 50 percent of the capacity has \nconventional egress components and is not \ndependent on mechanical devices or fail-safe \nmechanisms. \n \nCondition 2 limits the capacity of any one \nrevolving door for the same reasons as stated \nin Condition 1. Each revolving door is therefore \nlimited to a 50-person capacity. \n \nCondition 3 limits the breakout force to 575 N, \nas opposed to the 800 N value listed in Section \n1010.3.1.2. Revolving doors used as means of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n714 \n \nto be located between 850 mm and 1200 mm \nabove the floor, which is consistent with \nChapter 11 requirements. \n \nItem 6: In case a revolving door malfunctions \nor becomes obstructed, the adjacent area is to \nbe equipped with a conventional side-hinged \ndoor to provide users with an immediate \nalternative way to exit a building. The side-\nhinged door is intended to be used as a relief \ndevice for people lined up to use the revolving \ndoor or for those who desire to avoid the \nrevolving door because of a physical disability \nor other reason. It also can be used when the \nrevolving door is obstructed or out of service. \nThe swinging door is to be immediately \nadjacent to the revolving door so that its \navailability is obvious [see Commentary Figure \n1010.3.1(2)]. A single swinging door can be \nlocated between side-by-side revolving doors \nin order to comply with this provision. \n \nItem 7: While some revolving doors may be \nconsidered part of a means of egress, they \ncannot be considered part of a required \naccessible route for either ingress or egress. \nThis requirement is consistent with ICC \nA117.1, which also prohibits revolving gates \nand turnstiles along the only accessible route. \nThe sideswinging door required by Item 6 can \nserve as the accessible exit or entrance \nrequired by Sections 1009 and 1105. \n \nA route through a hinged or sliding door differs \nremarkably from that provided through a \nrevolving door. For a revolving door, the route \nincludes a turn into the doorway, an arcing path \nof travel as the door revolves, followed by a \nchange of direction when leaving the door. \nFactors that may cause difficulty for anyone \nwith mobility impairments could involve the \noverall doorway diameter, the number of \nleaves and their relative angle, and the \nconfiguration of the return walls surrounding \nthe revolving door. Additionally, the speed of \nthe door movement if motorized, or the force \nrequired for movement if not motorized, would \nbe a concern for anyone who needed to keep \nboth hands on their device to move forward \n(e.g., walker or wheelchair). \n \nAutomatic revolving doors, if large enough, \nmay be usable by many people who use \nwheelchairs. However, the intent of this section \nis that these types of doors not be the only \nmeans of passage at an entrance or exit. An \nalternative door in full compliance with this \nsection is considered necessary because \nsome people with disabilities may be uncertain \nof the usability or may not have enough \nstrength or speed to use them. Although \nmanufacturers have developed safety criteria, \ncertain \nquestions \nremain, \nsuch as \nthe \nappropriate maximum and minimum speeds \nthat would work for persons trying to maneuver \na wheelchair through a revolving door. \n \nRevolving doors range from smaller, manually \noperated revolving door systems to automatic \n(power-operated) revolving doors of small 2.4 \nm to large 7.2 m diameter. Three configurations \nof \nrevolving \ndoors \nare \nillustrated \nin \nCommentary Figures 1010.3.1(3) through \n1010.3.1(5).  \n \nDoor speeds also directly relate to the capacity \nof a revolving door, which is calculated for \nsmaller revolving doors by multiplying the \nnumber of leaves (wings) by the revolutions per \nminute (rpm). For example, if you have an 2.4 \nm diameter four-leaf door (four-bay door) \nmoving at 10 rpm, the door will allow 40 people \nto move in either direction in 1 minute. Larger \nrevolving doors may be designed to allow for \nmore than one person in each bay as the door \nrotates, which should be taken into account \nwhen determining maximum egress capacity of \nthe revolving door. \n1010.3.1.1 \nEgress component. A revolving \ndoor used as a component of a means of egress shall \ncomply with Section 1010.3.1 and the following \nthree conditions: \n1. Revolving doors shall not be given credit for \nmore than 50 percent of the minimum width \nor required capacity. \n2. Each revolving door shall be credited with a \ncapacity based on not more than a 50-person \noccupant load. \n3. Each revolving door shall provide for egress \nin accordance with BHMA A156.27 with a \nbreakout force of not more than 575 N.",
      "commentary": "A revolving door can be incorporated, to a very \nlimited extent, in a means of egress. \nCompliance \nwith \nthese \nthree \nadditional \nconditions is required. \n \nCondition 1 limits the exit capacity that \nrevolving doors can provide in a building. This \nis so that 50 percent of the capacity has \nconventional egress components and is not \ndependent on mechanical devices or fail-safe \nmechanisms. \n \nCondition 2 limits the capacity of any one \nrevolving door for the same reasons as stated \nin Condition 1. Each revolving door is therefore \nlimited to a 50-person capacity. \n \nCondition 3 limits the breakout force to 575 N, \nas opposed to the 800 N value listed in Section \n1010.3.1.2. Revolving doors used as means of \n-",
      "chapter_id": "ch10",
      "section_id": "sec1009"
    },
    {
      "page": 145,
