      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n715 \n \negress are not permitted to have the breakout \nforce exceed 575 N under any circumstances. \n1010.3.1.2 \nOther than egress component. A \nrevolving door used as other than a component of a \nmeans of egress shall comply with Section \n1010.3.1. The breakout force of a revolving door \nnot used as a component of a means of egress shall \nnot be more than 800 N. \nException: A breakout force in excess of 800 N is \npermitted if the breakout force is reduced to not \nmore than 575 N when not less than one of the \nfollowing conditions is satisfied: \n1. There is a power failure or power is removed \nto the device holding the door wings in \nposition. \n2. There is an actuation of the automatic \nsprinkler system where such system is \nprovided. \n3. There is an actuation of a smoke detection \nsystem that is installed in accordance with \nSection 907 to provide coverage in areas \nwithin the building that are within 23 m of \nthe revolving doors. \n4. There is an actuation of a manual control \nswitch, in an approved location and clearly \nidentified, that reduces the breakout force to \nnot more than 575 N. \n❖ \nThis section addresses revolving doors that are \nnot used to serve any portion of the occupant \negress capacity. For example, where adjacent \nside-hinged doors have more than the required \negress capacity, the revolving door would not \nbe part of the required means of egress. \n \nThe maximum breakout force of 800 N, applied \nwithin 75 mm of the outer edge of a wing, is \nbased on industry standards to accommodate \nnormal use conditions and other forces that \nmay act on the leaves, such as wind or air \npressure. An exception for revolving doors that \nare not a component of a required means of \negress allows the breakout force to exceed 800 \nN in normal operating conditions provided that \na force of not more than 575 N is required \nwherever any one of the listed conditions is \nsatisfied. \n1010.3.2 \nPower-operated doors. Where \nmeans of egress doors are operated or assisted by \npower, the design shall be such that in the event of \npower failure, the door is capable of being opened \nmanually to permit means of egress travel or closed \nwhere necessary to safeguard means of egress. The \nforces required to open these doors manually shall \nnot exceed those specified in Section 1010.1.3, \nexcept that the force to set the door in motion shall \nnot exceed 220 N. The door shall be capable of \nopening from any position to the full width of the \nopening in which such door is installed when a \nforce is applied to the door on the side from which \negress is made. Power-operated swinging doors, \npower-operated sliding doors and power-operated \nfolding doors shall comply with BHMA A156.10. \nPower-assisted swinging doors and low energy \npower-operated swinging doors shall comply with \nBHMA A156.19. Low-energy power-operated \nsliding doors and low-energy power-operated \nfolding doors shall comply with BHMA A156.38. \nExceptions: \n1. Occupancies in Group I-3. \n2. Special-purpose \nhorizontal \nsliding, \naccordion or folding doors complying with \nSection 1010.3.3. \n3. For a biparting door in the emergency \nbreakout mode, a door leaf located within a \nmultiple-leaf opening shall be exempt from \nthe \nminimum \n800 \nmm \nsingle-leaf \nrequirement of Section 1010.1.1, provided \nthat a minimum 800 mm clear opening is \nprovided when the two biparting leaves \nmeeting in the center are broken out. \n❖ \nFor convenience purposes, power-operated \ndoors are intended to facilitate the normal \nnonemergency flow of persons through a \ndoorway. Where a power-operated or power-\nassisted door is also required to be an egress \ndoor, \nthe \ndoor \nmust \nconform \nto \nthe \nrequirements of this section. The essential \ncharacteristic is that the door is to be manually \nopenable from any position to its full-open \nposition at any time, with or without a power \nfailure or a failure of a door mechanism. Hence, \nboth swinging and horizontal sliding doors that \ncomply with this section may be used, provided \nthe door can be operated manually from any \nposition as a swinging door and that the \nminimum required clear width for egress \ncapacity is not less than 800 mm. Note that the \nopening forces of Section 1010.1.3 are \napplicable, except that the 135 N force needed \nto set the door in motion is increased to 220 N \nas an operational tolerance in the design of the \npower-operated door. Also note that BHMA \nA156.10 requires a power-operated swinging \ndoor, when without power, to require not more \nthan 135 N to set the door in motion. And \nBHMA A156.19 limits the force to set a \npowerassisted or low-energy power-operated \nswinging door in motion to not more than 135 \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n715 \n \negress are not permitted to have the breakout \nforce exceed 575 N under any circumstances. \n1010.3.1.2 \nOther than egress component. A \nrevolving door used as other than a component of a \nmeans of egress shall comply with Section \n1010.3.1. The breakout force of a revolving door \nnot used as a component of a means of egress shall \nnot be more than 800 N. \nException: A breakout force in excess of 800 N is \npermitted if the breakout force is reduced to not \nmore than 575 N when not less than one of the \nfollowing conditions is satisfied: \n1. There is a power failure or power is removed \nto the device holding the door wings in \nposition. \n2. There is an actuation of the automatic \nsprinkler system where such system is \nprovided. \n3. There is an actuation of a smoke detection \nsystem that is installed in accordance with \nSection 907 to provide coverage in areas \nwithin the building that are within 23 m of \nthe revolving doors. \n4. There is an actuation of a manual control \nswitch, in an approved location and clearly \nidentified, that reduces the breakout force to \nnot more than 575 N.",
      "commentary": "This section addresses revolving doors that are \nnot used to serve any portion of the occupant \negress capacity. For example, where adjacent \nside-hinged doors have more than the required \negress capacity, the revolving door would not \nbe part of the required means of egress. \n \nThe maximum breakout force of 800 N, applied \nwithin 75 mm of the outer edge of a wing, is \nbased on industry standards to accommodate \nnormal use conditions and other forces that \nmay act on the leaves, such as wind or air \npressure. An exception for revolving doors that \nare not a component of a required means of \negress allows the breakout force to exceed 800 \nN in normal operating conditions provided that \na force of not more than 575 N is required \nwherever any one of the listed conditions is \nsatisfied. \n1010.3.2 \nPower-operated doors. Where \nmeans of egress doors are operated or assisted by \npower, the design shall be such that in the event of \npower failure, the door is capable of being opened \nmanually to permit means of egress travel or closed \nwhere necessary to safeguard means of egress. The \nforces required to open these doors manually shall \nnot exceed those specified in Section 1010.1.3, \nexcept that the force to set the door in motion shall \nnot exceed 220 N. The door shall be capable of \nopening from any position to the full width of the \nopening in which such door is installed when a \nforce is applied to the door on the side from which \negress is made. Power-operated swinging doors, \npower-operated sliding doors and power-operated \nfolding doors shall comply with BHMA A156.10. \nPower-assisted swinging doors and low energy \npower-operated swinging doors shall comply with \nBHMA A156.19. Low-energy power-operated \nsliding doors and low-energy power-operated \nfolding doors shall comply with BHMA A156.38. \nExceptions: \n1. Occupancies in Group I-3. \n2. Special-purpose \nhorizontal \nsliding, \naccordion or folding doors complying with \nSection 1010.3.3. \n3. For a biparting door in the emergency \nbreakout mode, a door leaf located within a \nmultiple-leaf opening shall be exempt from \nthe \nminimum \n800 \nmm \nsingle-leaf \nrequirement of Section 1010.1.1, provided \nthat a minimum 800 mm clear opening is \nprovided when the two biparting leaves \nmeeting in the center are broken out.\n\n❖ For convenience purposes, power-operated \ndoors are intended to facilitate the normal \nnonemergency flow of persons through a \ndoorway. Where a power-operated or power-\nassisted door is also required to be an egress \ndoor, \nthe \ndoor \nmust \nconform \nto \nthe \nrequirements of this section. The essential \ncharacteristic is that the door is to be manually \nopenable from any position to its full-open \nposition at any time, with or without a power \nfailure or a failure of a door mechanism. Hence, \nboth swinging and horizontal sliding doors that \ncomply with this section may be used, provided \nthe door can be operated manually from any \nposition as a swinging door and that the \nminimum required clear width for egress \ncapacity is not less than 800 mm. Note that the \nopening forces of Section 1010.1.3 are \napplicable, except that the 135 N force needed \nto set the door in motion is increased to 220 N \nas an operational tolerance in the design of the \npower-operated door. Also note that BHMA \nA156.10 requires a power-operated swinging \ndoor, when without power, to require not more \nthan 135 N to set the door in motion. And \nBHMA A156.19 limits the force to set a \npowerassisted or low-energy power-operated \nswinging door in motion to not more than 135 \n-",
      "chapter_id": "ch10",
      "section_id": "sec907"
    },
    {
      "page": 146,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n716 \n \nN. \n \nDefinitions for the different types of power-\noperated doors help clarify which standard \n(BHMA A156.10, BHMA A156.19 or BMHA \nA156.38) is applicable to which type of power-\noperated door (see Chapter 2 for the definitions \nfor \n“Low-energy \npower-operated \ndoor,” \n“Power-assisted door” and “Power-operated \ndoor”). \n \nPower-operated doors are required to comply \nwith BHMA A156.10. These doors open \nautomatically when approached by a person or \nupon \nan \naction \nby \na \nperson, \nclose \nautomatically and include provisions such as \npresence sensors to prevent entrapment. Low-\nenergy power-operated doors are required to \ncomply with BHMA A156.19 or A156.38, \ndepending on whether they are swinging, \nsliding \nor \nfolding. \nThese \ndoors \nopen \nautomatically upon an action by a person such \nas pressing a push plate or waving a hand in \nfront of a sensor. Additionally, these doors \nclose \nautomatically \nand \noperate \nwith \ndecreased forces and decreased speeds \n(compared to poweroperated doors). Least \ncommon are power-assisted doors, which are \nrequired to comply with BHMA A156.19. These \ndoors are swinging doors that open by reduced \npushing or pulling force on the door-operating \nhardware, close automatically after the pushing \nor pulling force is released, and function with \ndecreased forces. Power-assisted doors do not \nopen automatically—the operators only reduce \nthe opening force for easier manual operation. \n \nIn accordance with Exception 1, power-\noperated doors in detention and correctional \noccupancies (Group I-3) are not required to be \nmanually operable by the occupants (inmates) \nfor security reasons, but otherwise are required \nto conform to SBC 201 Section 408. \n \nException 2 states that power-operated, \nspecial purpose horizontal sliding, accordion or \nfolding doors that meet the requirements of \nSection 1010.3.3 are not required to meet the \nrequirements of Section 1010.3.2. This is \nconsistent with the option offered in Section \n1010.1.2 by Exception 7. \n \nException 3 allows an individual leaf of a \nbiparting door to be less than 800 mm wide, \nprovided 800 mm of clear space is available \nwhere the two center biparting leaves are \nbroken out as part of the emergency \nbreakaway feature. Considering accessibility, a \npower-operated door is sometimes installed \nwhere a manually operated door may not meet \nthe accessibility requirements of Chapter 10 of \nthis code, Chapter 11 of SBC 201 and ICC \nA117.1 (referenced in Chapter 11 of SBC 201), \nsuch as opening force, clear opening width or \nmaneuvering \nclearance. \nIf \nthe \nrequired \nmaneuvering clearance is not provided on the \negress side of the door, ICC A117.1 requires \npower-operated doors to have standby power \nso the door will remain operable for egress \nduring a power failure. However, NFPA 80 \nrequires power-operated fire doors to be \nequipped \nwith \na \nreleasing \ndevice \nthat \nautomatically disconnects the power operator \nat the time of a fire, allowing the door to close \nand latch. In a fire situation, disconnecting the \npower operator prevents the power-operated \ndoor from opening should falling debris trigger \nan actuator or sensor to open the door or cause \nthe operator to go into hold-open mode. Thus, \na power-operated fire-rated door with standby \npower would not be functional during a fire (per \nNFPA 80). Therefore, fire doors with power \noperators must have the required maneuvering \nclearance on the egress side. Conversely, in \naccessible routes where fire door assemblies \nare required, power-operated doors with \nstandby power cannot be used to resolve \ninadequate \negress-side \nmaneuvering \nclearance. See ICC A117.1 Section 404.3.4, \nItem 1, and NFPA 80 Section 6.1.3.4 for \ndetails. \n1010.3.3 \nSpecial-purpose \nhorizontal \nsliding, accordion or folding doors. In other than \nGroup H occupancies, special-purpose horizontal \nsliding, accordion, or folding door assemblies \npermitted to be a component of a means of egress \nin accordance with Exception 6 to Section 1010.1.2 \nshall comply with all of the following criteria: \n1. The doors shall be power operated and shall \nbe capable of being operated manually in the \nevent of power failure. \n2. The doors shall be openable by a simple \nmethod without special knowledge or effort \nfrom the egress side or sides. \n3. The force required to operate the door shall \nnot exceed 133 N to set the door in motion \nand 67 N to close the door or open it to the \nminimum required width. \n4. The door shall be openable with a force not \nto exceed 65 N when a force of 1100 N is \napplied perpendicular to the door adjacent to \nthe operating device. \n5. 5.The door assembly shall comply with the \napplicable fire protection rating and, where \nrated, shall be selfclosing or automatic \nclosing by smoke detection in accordance \nwith Section 716.2.6.6 of SBC 201, shall be \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n716 \n \nN. \n \nDefinitions for the different types of power-\noperated doors help clarify which standard \n(BHMA A156.10, BHMA A156.19 or BMHA \nA156.38) is applicable to which type of power-\noperated door (see Chapter 2 for the definitions \nfor \n“Low-energy \npower-operated \ndoor,” \n“Power-assisted door” and “Power-operated \ndoor”). \n \nPower-operated doors are required to comply \nwith BHMA A156.10. These doors open \nautomatically when approached by a person or \nupon \nan \naction \nby \na \nperson, \nclose \nautomatically and include provisions such as \npresence sensors to prevent entrapment. Low-\nenergy power-operated doors are required to \ncomply with BHMA A156.19 or A156.38, \ndepending on whether they are swinging, \nsliding \nor \nfolding. \nThese \ndoors \nopen \nautomatically upon an action by a person such \nas pressing a push plate or waving a hand in \nfront of a sensor. Additionally, these doors \nclose \nautomatically \nand \noperate \nwith \ndecreased forces and decreased speeds \n(compared to poweroperated doors). Least \ncommon are power-assisted doors, which are \nrequired to comply with BHMA A156.19. These \ndoors are swinging doors that open by reduced \npushing or pulling force on the door-operating \nhardware, close automatically after the pushing \nor pulling force is released, and function with \ndecreased forces. Power-assisted doors do not \nopen automatically—the operators only reduce \nthe opening force for easier manual operation. \n \nIn accordance with Exception 1, power-\noperated doors in detention and correctional \noccupancies (Group I-3) are not required to be \nmanually operable by the occupants (inmates) \nfor security reasons, but otherwise are required \nto conform to SBC 201 Section 408. \n \nException 2 states that power-operated, \nspecial purpose horizontal sliding, accordion or \nfolding doors that meet the requirements of \nSection 1010.3.3 are not required to meet the \nrequirements of Section 1010.3.2. This is \nconsistent with the option offered in Section \n1010.1.2 by Exception 7. \n \nException 3 allows an individual leaf of a \nbiparting door to be less than 800 mm wide, \nprovided 800 mm of clear space is available \nwhere the two center biparting leaves are \nbroken out as part of the emergency \nbreakaway feature. Considering accessibility, a \npower-operated door is sometimes installed \nwhere a manually operated door may not meet \nthe accessibility requirements of Chapter 10 of \nthis code, Chapter 11 of SBC 201 and ICC \nA117.1 (referenced in Chapter 11 of SBC 201), \nsuch as opening force, clear opening width or \nmaneuvering \nclearance. \nIf \nthe \nrequired \nmaneuvering clearance is not provided on the \negress side of the door, ICC A117.1 requires \npower-operated doors to have standby power \nso the door will remain operable for egress \nduring a power failure. However, NFPA 80 \nrequires power-operated fire doors to be \nequipped \nwith \na \nreleasing \ndevice \nthat \nautomatically disconnects the power operator \nat the time of a fire, allowing the door to close \nand latch. In a fire situation, disconnecting the \npower operator prevents the power-operated \ndoor from opening should falling debris trigger \nan actuator or sensor to open the door or cause \nthe operator to go into hold-open mode. Thus, \na power-operated fire-rated door with standby \npower would not be functional during a fire (per \nNFPA 80). Therefore, fire doors with power \noperators must have the required maneuvering \nclearance on the egress side. Conversely, in \naccessible routes where fire door assemblies \nare required, power-operated doors with \nstandby power cannot be used to resolve \ninadequate \negress-side \nmaneuvering \nclearance. See ICC A117.1 Section 404.3.4, \nItem 1, and NFPA 80 Section 6.1.3.4 for \ndetails. \n1010.3.3 \nSpecial-purpose \nhorizontal \nsliding, accordion or folding doors. In other than \nGroup H occupancies, special-purpose horizontal \nsliding, accordion, or folding door assemblies \npermitted to be a component of a means of egress \nin accordance with Exception 6 to Section 1010.1.2 \nshall comply with all of the following criteria: \n1. The doors shall be power operated and shall \nbe capable of being operated manually in the \nevent of power failure. \n2. The doors shall be openable by a simple \nmethod without special knowledge or effort \nfrom the egress side or sides. \n3. The force required to operate the door shall \nnot exceed 133 N to set the door in motion \nand 67 N to close the door or open it to the \nminimum required width. \n4. The door shall be openable with a force not \nto exceed 65 N when a force of 1100 N is \napplied perpendicular to the door adjacent to \nthe operating device. \n5. 5.The door assembly shall comply with the \napplicable fire protection rating and, where \nrated, shall be selfclosing or automatic \nclosing by smoke detection in accordance \nwith Section 716.2.6.6 of SBC 201, shall be \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec907"
    },
    {
      "page": 147,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n717 \n \ninstalled in accordance with NFPA 80 and \nshall comply with Section 716 of SBC 201. \n6. The door assembly shall have an integrated \nstandby power supply. \n7. The door assembly power supply shall be \nelectrically supervised. \n8. The door shall open to the minimum required \nwidth within 10 seconds after activation of \nthe operating device. \n❖ \nSpecial purpose horizontal sliding, accordion \nor folding doors are permitted in the means of \negress, in other than Group H rooms or areas, \nunder the conditions set forth in this section. \nSpecial purpose horizontal sliding, accordion \nor folding doors are not permitted to be used in \nGroup H occupancies because of the potential \nfor delaying or impeding egress from those \nareas and the additional risk to occupants in \nhazardous occupancies. Note that this section \nregulates doors that are part of the means of \negress and meet a set of requirements different \nthan doors within the scope of Section \n1010.3.2. The doors addressed by Section \n1010.3.3 are designed to be normally in the \nopen position and hidden in their enclosure. \n \nAll eight of the criteria listed in this section must \nbe met for a special purpose horizontal sliding, \naccordion or folding door since there is a \nconcern that it must be able to be easily \nopened to the minimum required width under \nall conditions. \n \nAdditionally, the door must be openable even if \na \nforce \nof \n1100 \nN \nis \nbeing applied \nperpendicular to it, as may occur if a group of \npeople were pushing on it. \n \nSince the doors are manually operable, they \nneed not automatically open or close during a \nloss of power; however, a standby power \nsupply must be provided. The primary power \nsupply must be supervised so that an alarm is \nreceived at a constantly attended location \n(such as a security desk) on the loss of primary \npower. If the doors are also serving as opening \nprotective (i.e., fire doors), they must be \nautomatic closing or self-closing in accordance \nwith SBC 201 Section 716. \n \nSince the maximum swinging door leaf width \nlimitations of Section 1010.1.1 do not apply, a \nmaximum opening time of 10 seconds is \npermitted. It should be noted, however, that the \ndoor need not open fully within the 10 seconds; \nrather, it must open to the minimum required \nwidth. For example, if the door is protecting an \nopening that is 3 m wide, but the minimum \nrequired width of the opening is 800 mm (as \ndetermined by Section 1010.1.1), the door \nneed only open 800 mm within the 10-second \ncriterion. In fact, the door may have controls \nsuch that the automatic opening feature only \nopens the door to a width of 800 mm. If \nadditional width is required, it can be \naccomplished by manual means and, possibly, \nby an additional activation of the operating \ndevice. \n1010.3.4 \nSecurity grilles. In Groups B, F, M \nand S, horizontal sliding or vertical security grilles \nare permitted at the main exit and shall be openable \nfrom the inside without the use of a key or special \nknowledge or effort during periods that the space is \noccupied. The grilles shall remain secured in the \nfullopen position during the period of occupancy by \nthe general public. Where two or more exits or \naccess to exits are required, not more than one-half \nof the exits or exit access doorways shall be \nequipped with horizontal sliding or vertical security \ngrilles. \n❖ \nThis section functions as an exception to \nseveral sections, including Sections 1010.1.2 \nand 1010.2.4, and permits the use of these \nsecurity grilles under conditions that are similar \nto those found in SBC 201 Section 402 for \ncovered mall buildings. These security grilles \nwill be open when the space is occupied and \nwill, therefore, not obstruct any egress path. \nSince the building may be partially used (e.g., \nteam practice in a football stadium) when not \nfully occupied, not more than onehalf of the \nexits from the building can be through security \ngrilles. \n1010.4 Gates. Gates serving the means of egress \nsystem shall comply with the requirements of this \nsection. Gates used as a component in a means of \negress shall conform to the applicable requirements \nfor doors. \nException: Horizontal sliding or swinging gates \nexceeding the 1200 mm maximum leaf width \nlimitation are permitted in fences and walls \nsurrounding a stadium. \n❖ \nThis section specifies that all requirements for \ndoors also apply to gates, except that gates \nsurrounding a stadium are allowed to exceed \n1200 mm in width. Usually a large gate is \nrequired to adequately serve a stadium crowd \nfor egress purposes. \n1010.4.1 \nStadiums. Panic hardware is not \nrequired on gates surrounding stadiums where such \ngates are under constant immediate supervision \nwhile the public is present, and where safe dispersal \nareas based on 0.28 m2 per occupant are located \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n717 \n \ninstalled in accordance with NFPA 80 and \nshall comply with Section 716 of SBC 201. \n6. The door assembly shall have an integrated \nstandby power supply. \n7. The door assembly power supply shall be \nelectrically supervised. \n8. The door shall open to the minimum required \nwidth within 10 seconds after activation of \nthe operating device.",
      "commentary": "Special purpose horizontal sliding, accordion \nor folding doors are permitted in the means of \negress, in other than Group H rooms or areas, \nunder the conditions set forth in this section. \nSpecial purpose horizontal sliding, accordion \nor folding doors are not permitted to be used in \nGroup H occupancies because of the potential \nfor delaying or impeding egress from those \nareas and the additional risk to occupants in \nhazardous occupancies. Note that this section \nregulates doors that are part of the means of \negress and meet a set of requirements different \nthan doors within the scope of Section \n1010.3.2. The doors addressed by Section \n1010.3.3 are designed to be normally in the \nopen position and hidden in their enclosure. \n \nAll eight of the criteria listed in this section must \nbe met for a special purpose horizontal sliding, \naccordion or folding door since there is a \nconcern that it must be able to be easily \nopened to the minimum required width under \nall conditions. \n \nAdditionally, the door must be openable even if \na \nforce \nof \n1100 \nN \nis \nbeing applied \nperpendicular to it, as may occur if a group of \npeople were pushing on it. \n \nSince the doors are manually operable, they \nneed not automatically open or close during a \nloss of power; however, a standby power \nsupply must be provided. The primary power \nsupply must be supervised so that an alarm is \nreceived at a constantly attended location \n(such as a security desk) on the loss of primary \npower. If the doors are also serving as opening \nprotective (i.e., fire doors), they must be \nautomatic closing or self-closing in accordance \nwith SBC 201 Section 716. \n \nSince the maximum swinging door leaf width \nlimitations of Section 1010.1.1 do not apply, a \nmaximum opening time of 10 seconds is \npermitted. It should be noted, however, that the \ndoor need not open fully within the 10 seconds; \nrather, it must open to the minimum required \nwidth. For example, if the door is protecting an \nopening that is 3 m wide, but the minimum \nrequired width of the opening is 800 mm (as \ndetermined by Section 1010.1.1), the door \nneed only open 800 mm within the 10-second \ncriterion. In fact, the door may have controls \nsuch that the automatic opening feature only \nopens the door to a width of 800 mm. If \nadditional width is required, it can be \naccomplished by manual means and, possibly, \nby an additional activation of the operating \ndevice. \n1010.3.4 \nSecurity grilles. In Groups B, F, M \nand S, horizontal sliding or vertical security grilles \nare permitted at the main exit and shall be openable \nfrom the inside without the use of a key or special \nknowledge or effort during periods that the space is \noccupied. The grilles shall remain secured in the \nfullopen position during the period of occupancy by \nthe general public. Where two or more exits or \naccess to exits are required, not more than one-half \nof the exits or exit access doorways shall be \nequipped with horizontal sliding or vertical security \ngrilles.\n\n❖ This section functions as an exception to \nseveral sections, including Sections 1010.1.2 \nand 1010.2.4, and permits the use of these \nsecurity grilles under conditions that are similar \nto those found in SBC 201 Section 402 for \ncovered mall buildings. These security grilles \nwill be open when the space is occupied and \nwill, therefore, not obstruct any egress path. \nSince the building may be partially used (e.g., \nteam practice in a football stadium) when not \nfully occupied, not more than onehalf of the \nexits from the building can be through security \ngrilles. \n1010.4 Gates. Gates serving the means of egress \nsystem shall comply with the requirements of this \nsection. Gates used as a component in a means of \negress shall conform to the applicable requirements \nfor doors. \nException: Horizontal sliding or swinging gates \nexceeding the 1200 mm maximum leaf width \nlimitation are permitted in fences and walls \nsurrounding a stadium.\n\n❖ This section specifies that all requirements for \ndoors also apply to gates, except that gates \nsurrounding a stadium are allowed to exceed \n1200 mm in width. Usually a large gate is \nrequired to adequately serve a stadium crowd \nfor egress purposes. \n1010.4.1 \nStadiums. Panic hardware is not \nrequired on gates surrounding stadiums where such \ngates are under constant immediate supervision \nwhile the public is present, and where safe dispersal \nareas based on 0.28 m2 per occupant are located \n-",
      "chapter_id": "ch10",
      "section_id": "sec402"
    },
    {
      "page": 148,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n718 \n \nbetween the fence and enclosed space. Such \nrequired safe dispersal areas shall not be located \nless than 15 m from the enclosed space. See Section \n1028.5 for means of egress from safe dispersal \nareas. \n❖ \nPanic hardware is impractical for large gates \nthat surround stadiums. Normally, these gates \nare opened and closed by the stadium’s \ngrounds \ncrew, \nwhich \nis \nconstantly \nin \nattendance during the use of such gates. The \nsafe dispersal area requirement provides for \nthe safety of the crowd if for some reason the \ngate is not open. The safe dispersal area is to \nbe between the stadium enclosure and the \nsurrounding fence and the area to be occupied \nis not to be closer than 15 m to the stadium \nenclosure. \n \nSee the commentary for Section 1028.5 for \naccess to a safe dispersal area where access \nto a public way is not available. \n1010.5 Turnstiles and similar devices. Turnstiles \nor similar devices that restrict travel to one direction \nshall not be placed so as to obstruct any required \nmeans of egress, except where permitted in \naccordance with Sections 1010.5.1, 1010.5.2 and \n1010.5.3. \n❖ \nThis section provides for a limited use of three \ndifferent types of turnstiles to serve as a means \nof egress component. The limitations in \nSection 1010.5.1 have historically been applied \nto the three-arm, rotating, waist-high turnstiles \npreviously common at entrances to sports \nvenues and subway stations. Section 1010.5.2 \nis applicable to the newer style of security \naccess turnstiles that more closely resemble \nsliding or swinging gates. These devices can \nvary in height and sophistication to address \nbuilding security concerns. Typically, these \nsecurity devices are located at building \nentrances and elevator lobbies. Section \n1010.5.3 addresses turnstiles that are tall \nenough that they more closely resemble \nrevolving doors. Some types of security access \nturnstiles would also be considered high \nturnstiles. \n1010.5.1 \nCapacity. Each turnstile or similar \ndevice shall be credited with a capacity based on not \nmore than a 50-person occupant load where all of \nthe following provisions are met: \n1. Each device shall turn free in the direction of \negress travel when primary power is lost and \non the manual release by an employee in the \narea. \n2. Such devices are not given credit for more \nthan 50 percent of the required egress \ncapacity or width. \n3. Each device is not more than 975 mm high. \n4. Each device has not less than 420 mm clear \nwidth at and below a height of 975 mm and \nnot less than 550 mm clear width at heights \nabove 975 mm. \n❖ \nHistorically, these limitations have been \napplied to the three-arm, rotating, waist-high \nturnstiles previously common at the entrances \nto sports venues and subway stations (see \nCommentary Figure 1010.5.1). This section \nlimits each turnstile to a maximum egress \ncapacity of 50 persons. The turnstile must \ncomply with all four listed items to be \nconsidered as serving any part of the occupant \nload for means of egress. The turnstiles must \nrotate freely both when there is a loss of power \nand when they are manually released. Note \nthat the 50-person limit applies to each \nindividual turnstile. These provisions are \nsimilar to the revolving door provisions in \nSection 1010.3.1. \n1010.5.1.1 \nClear width. Where located as part \nof an accessible route, turnstiles shall have not less \nthan 900 mm clear width at and below a height of \n850 mm, not less than 800 mm clear width between \n850 mm and 2000 mm and shall consist of a \nmechanism other than a revolving device. \n❖ \nWhere turnstiles are \nlocated \nalong \nan \naccessible route, the route for persons using \nmobility devices must include something other \nthan a revolving device, such as a swinging \ngate. A common example would be the \nturnstiles for automatic ticket taking, such as at \nthe entrance to a mass transit platform. \n1010.5.2 \nSecurity \naccess \nturnstiles. \nSecurity access turnstiles that inhibit travel in the \ndirection of egress utilizing a physical barrier shall \nbe permitted to be considered as a component of the \nmeans of egress, provided that all of the following \ncriteria are met: \n1. The building is protected throughout by an \napproved, supervised automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \n2. Each \nsecurity \naccess \nturnstile \nlane \nconfiguration has a minimum clear passage \nwidth of 550 mm. \n3. Any \nsecurity \naccess \nturnstile \nlane \nconfiguration providing a clear passage \nwidth of less than 800 mm shall be credited \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n718 \n \nbetween the fence and enclosed space. Such \nrequired safe dispersal areas shall not be located \nless than 15 m from the enclosed space. See Section \n1028.5 for means of egress from safe dispersal \nareas.",
      "commentary": "Panic hardware is impractical for large gates \nthat surround stadiums. Normally, these gates \nare opened and closed by the stadium’s \ngrounds \ncrew, \nwhich \nis \nconstantly \nin \nattendance during the use of such gates. The \nsafe dispersal area requirement provides for \nthe safety of the crowd if for some reason the \ngate is not open. The safe dispersal area is to \nbe between the stadium enclosure and the \nsurrounding fence and the area to be occupied \nis not to be closer than 15 m to the stadium \nenclosure. \n \nSee the commentary for Section 1028.5 for \naccess to a safe dispersal area where access \nto a public way is not available. \n1010.5 Turnstiles and similar devices. Turnstiles \nor similar devices that restrict travel to one direction \nshall not be placed so as to obstruct any required \nmeans of egress, except where permitted in \naccordance with Sections 1010.5.1, 1010.5.2 and \n1010.5.3.\n\n❖ This section provides for a limited use of three \ndifferent types of turnstiles to serve as a means \nof egress component. The limitations in \nSection 1010.5.1 have historically been applied \nto the three-arm, rotating, waist-high turnstiles \npreviously common at entrances to sports \nvenues and subway stations. Section 1010.5.2 \nis applicable to the newer style of security \naccess turnstiles that more closely resemble \nsliding or swinging gates. These devices can \nvary in height and sophistication to address \nbuilding security concerns. Typically, these \nsecurity devices are located at building \nentrances and elevator lobbies. Section \n1010.5.3 addresses turnstiles that are tall \nenough that they more closely resemble \nrevolving doors. Some types of security access \nturnstiles would also be considered high \nturnstiles. \n1010.5.1 \nCapacity. Each turnstile or similar \ndevice shall be credited with a capacity based on not \nmore than a 50-person occupant load where all of \nthe following provisions are met: \n1. Each device shall turn free in the direction of \negress travel when primary power is lost and \non the manual release by an employee in the \narea. \n2. Such devices are not given credit for more \nthan 50 percent of the required egress \ncapacity or width. \n3. Each device is not more than 975 mm high. \n4. Each device has not less than 420 mm clear \nwidth at and below a height of 975 mm and \nnot less than 550 mm clear width at heights \nabove 975 mm.\n\n❖ Historically, these limitations have been \napplied to the three-arm, rotating, waist-high \nturnstiles previously common at the entrances \nto sports venues and subway stations (see \nCommentary Figure 1010.5.1). This section \nlimits each turnstile to a maximum egress \ncapacity of 50 persons. The turnstile must \ncomply with all four listed items to be \nconsidered as serving any part of the occupant \nload for means of egress. The turnstiles must \nrotate freely both when there is a loss of power \nand when they are manually released. Note \nthat the 50-person limit applies to each \nindividual turnstile. These provisions are \nsimilar to the revolving door provisions in \nSection 1010.3.1. \n1010.5.1.1 \nClear width. Where located as part \nof an accessible route, turnstiles shall have not less \nthan 900 mm clear width at and below a height of \n850 mm, not less than 800 mm clear width between \n850 mm and 2000 mm and shall consist of a \nmechanism other than a revolving device.\n\n❖ Where turnstiles are \nlocated \nalong \nan \naccessible route, the route for persons using \nmobility devices must include something other \nthan a revolving device, such as a swinging \ngate. A common example would be the \nturnstiles for automatic ticket taking, such as at \nthe entrance to a mass transit platform. \n1010.5.2 \nSecurity \naccess \nturnstiles. \nSecurity access turnstiles that inhibit travel in the \ndirection of egress utilizing a physical barrier shall \nbe permitted to be considered as a component of the \nmeans of egress, provided that all of the following \ncriteria are met: \n1. The building is protected throughout by an \napproved, supervised automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \n2. Each \nsecurity \naccess \nturnstile \nlane \nconfiguration has a minimum clear passage \nwidth of 550 mm. \n3. Any \nsecurity \naccess \nturnstile \nlane \nconfiguration providing a clear passage \nwidth of less than 800 mm shall be credited \n-",
      "chapter_id": "ch10",
      "section_id": "sec402"
    },
    {
      "page": 149,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n719 \n \nwith a maximum egress capacity of 50 \npersons. \n4. Any \nsecurity \naccess \nturnstile \nlane \nconfiguration providing a clear passage \nwidth of 800 mm or more shall be credited \nwith a maximum egress capacity as \ncalculated in accordance with Section 1005. \n5. Each \nsecured \nphysical \nbarrier \nshall \nautomatically retract or swing to an \nunobstructed open position in the direction of \negress, under each of the following \nconditions: \n5.1. Upon loss of power to the turnstile or \nany part of the access control system that \nsecures the physical barrier. \n5.2. Upon actuation of a clearly identified \nmanual release device with ready access \nthat results in direct interruption of power \nto each secured physical barrier, after \nwhich such barriers remain in the open \nposition for not less than 30 seconds. The \nmanual release device shall be positioned \nat one of the following locations: \n5.2.1 \nOn the egress side of each \nsecurity access turnstile lane. \n5.2.2 \nAt an approved location \nwhere it can be actuated by an \nemployee assigned to the area \nat all times that the building is \noccupied. \n5.3. Upon actuation of the building fire \nalarm system, if provided, after which the \nphysical barrier remains in the open \nposition until the fire alarm system is \nmanually reset. \nException: Actuation of a manual fire alarm box. \n5.4. Upon actuation of the building \nautomatic sprinkler system or fire \ndetection system, after which the physical \nbarrier remains in the open position until \nthe fire alarm system is manually reset. \n❖ \nManufacturers of turnstile \ndevices have \nexpanded into the security access control \nmarket and currently have products that have \nphysical barrier leaves that may restrict access \ninto and/or out of buildings. These devices can \nvary in height and sophistication to address \nbuilding security concerns but may not meet \nsafety requirements related to the means of \negress. Typically, these turnstile devices are \nlocated at building entrances and elevator \nlobbies (see Commentary Figure 1010.5.2). \n \nThe requirements intend to provide guidance \non evaluating these new modern turnstiles. \nTurnstiles on the market can be as narrow as \n550 mm. For turnstiles that are less than 800 \nmm, there are additional capacity issues that \nneed to be considered. The fail-safe provisions \nfor overriding the turnstile access restrictions \nare derived from existing code provisions (e.g., \ndelayed egress locks and forces to open \ndoors). \n1010.5.3 \nHigh turnstile. Turnstiles more \nthan 975 mm high shall meet the requirements for \nrevolving doors or the requirements of Section \n1010.5.2 for security access turnstiles. \n❖ \nWhere a turnstile is higher than 975 mm, the \nrestriction to egress is much like a revolving \ndoor. Thus, the egress limitations for revolving \ndoors in Section 1010.3.1 apply to this type of \nturnstile [see Commentary Figure 1010.5.3(1)]. \nThere is also the additional option of meeting \nthe criteria for security access turnstiles in \nSection 1010.5.2 [see Commentary Figure \n1010.5.3(2)]. If a high turnstile does not meet \nthe requirements for doors or turnstiles that are \negress components, it is not to be included as \nserving a portion of the means of egress. It \nwould be necessary to provide doors for egress \nin these areas. High turnstiles that operate \nsimilar to revolving doors may not be part of an \naccessible route for ingress or egress. \n1010.5.4 \nAdditional door. Where serving \nan occupant load greater than 300, each turnstile \nthat is not portable shall have a side-hinged \nswinging door that conforms to Section 1010.1 \nwithin 15 m. \nException: A side-hinged swinging door is not \nrequired at security access turnstiles that comply \nwith Section 1010.5.2. \n❖ \nThis section addresses a common egress \ncondition for sports arenas where a number of \nturnstiles are installed for ticket taking. Portable \nturnstiles are moved from the egress path for \nproper exiting capacity. Permanent turnstiles \nare not considered as providing any of the \nrequired egress capacity where serving an \noccupant load greater than 300, no matter how \nmany turnstiles are installed. Doors are \nrequired to provide occupants with a path of \negress other than through turnstiles. The doors \nare to be located within 15 m of the turnstiles. \n \nThe exception allows for the option to provide \nsecurity access turnstiles that more closely \nresemble the operation of doors or gates [see \nCommentary \nFigures \n1010.5.2 \nand \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n719 \n \nwith a maximum egress capacity of 50 \npersons. \n4. Any \nsecurity \naccess \nturnstile \nlane \nconfiguration providing a clear passage \nwidth of 800 mm or more shall be credited \nwith a maximum egress capacity as \ncalculated in accordance with Section 1005. \n5. Each \nsecured \nphysical \nbarrier \nshall \nautomatically retract or swing to an \nunobstructed open position in the direction of \negress, under each of the following \nconditions: \n5.1. Upon loss of power to the turnstile or \nany part of the access control system that \nsecures the physical barrier. \n5.2. Upon actuation of a clearly identified \nmanual release device with ready access \nthat results in direct interruption of power \nto each secured physical barrier, after \nwhich such barriers remain in the open \nposition for not less than 30 seconds. The \nmanual release device shall be positioned \nat one of the following locations: \n5.2.1 \nOn the egress side of each \nsecurity access turnstile lane. \n5.2.2 \nAt an approved location \nwhere it can be actuated by an \nemployee assigned to the area \nat all times that the building is \noccupied. \n5.3. Upon actuation of the building fire \nalarm system, if provided, after which the \nphysical barrier remains in the open \nposition until the fire alarm system is \nmanually reset. \nException: Actuation of a manual fire alarm box. \n5.4. Upon actuation of the building \nautomatic sprinkler system or fire \ndetection system, after which the physical \nbarrier remains in the open position until \nthe fire alarm system is manually reset.",
      "commentary": "Manufacturers of turnstile \ndevices have \nexpanded into the security access control \nmarket and currently have products that have \nphysical barrier leaves that may restrict access \ninto and/or out of buildings. These devices can \nvary in height and sophistication to address \nbuilding security concerns but may not meet \nsafety requirements related to the means of \negress. Typically, these turnstile devices are \nlocated at building entrances and elevator \nlobbies (see Commentary Figure 1010.5.2). \n \nThe requirements intend to provide guidance \non evaluating these new modern turnstiles. \nTurnstiles on the market can be as narrow as \n550 mm. For turnstiles that are less than 800 \nmm, there are additional capacity issues that \nneed to be considered. The fail-safe provisions \nfor overriding the turnstile access restrictions \nare derived from existing code provisions (e.g., \ndelayed egress locks and forces to open \ndoors). \n1010.5.3 \nHigh turnstile. Turnstiles more \nthan 975 mm high shall meet the requirements for \nrevolving doors or the requirements of Section \n1010.5.2 for security access turnstiles.\n\n❖ Where a turnstile is higher than 975 mm, the \nrestriction to egress is much like a revolving \ndoor. Thus, the egress limitations for revolving \ndoors in Section 1010.3.1 apply to this type of \nturnstile [see Commentary Figure 1010.5.3(1)]. \nThere is also the additional option of meeting \nthe criteria for security access turnstiles in \nSection 1010.5.2 [see Commentary Figure \n1010.5.3(2)]. If a high turnstile does not meet \nthe requirements for doors or turnstiles that are \negress components, it is not to be included as \nserving a portion of the means of egress. It \nwould be necessary to provide doors for egress \nin these areas. High turnstiles that operate \nsimilar to revolving doors may not be part of an \naccessible route for ingress or egress. \n1010.5.4 \nAdditional door. Where serving \nan occupant load greater than 300, each turnstile \nthat is not portable shall have a side-hinged \nswinging door that conforms to Section 1010.1 \nwithin 15 m. \nException: A side-hinged swinging door is not \nrequired at security access turnstiles that comply \nwith Section 1010.5.2.\n\n❖ This section addresses a common egress \ncondition for sports arenas where a number of \nturnstiles are installed for ticket taking. Portable \nturnstiles are moved from the egress path for \nproper exiting capacity. Permanent turnstiles \nare not considered as providing any of the \nrequired egress capacity where serving an \noccupant load greater than 300, no matter how \nmany turnstiles are installed. Doors are \nrequired to provide occupants with a path of \negress other than through turnstiles. The doors \nare to be located within 15 m of the turnstiles. \n \nThe exception allows for the option to provide \nsecurity access turnstiles that more closely \nresemble the operation of doors or gates [see \nCommentary \nFigures \n1010.5.2 \nand \n-",
      "chapter_id": "ch10",
      "section_id": "sec402"
    },
    {
      "page": 150,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n720 \n \n1010.5.3(2)]. The operation of these types \nallows for free egress, so an extra door is not \nneeded. \nSECTION 1011 STAIRWAYS \n1011.1 General. Stairways serving occupied \nportions of a building shall comply with the \nrequirements of Sections 1011.2 through 1011.13. \nAlternating tread devices shall comply with Section \n1011.14. Ship’s ladders shall comply with Section \n1011.15. Ladders shall comply with Section \n1011.16. \nException: Within rooms or spaces used for \nassembly purposes, stepped aisles shall comply \nwith Section 1030. \n❖ \nIt is important for stairway safety that all \nstairways meet the provisions in this section. \nThis would include all elevation changes using \nstairways; everything from one riser to multiple \nflights and landings between stories (see the \ndefinitions for “Stair” and “Stairway” in Chapter \n2). These provisions will be applicable for \ninterior exit access stairways, interior exit \nstairways and exterior exit stairways, as well as \nany steps along the paths for exit access or exit \ndischarge. It is intended that this section be \napplicable to required stairways as well as what \ncan be called “convenience” stairways. \n \nIt is important to understand the terminology. \nExit stairways are stairways that provide a \nprotected path of egress travel between the \nexit access and the exit discharge. Interior exit \nstairways are required to be enclosed in \naccordance with Section 1023. Exterior exit \nstairways are protected by the exterior wall of \nthe building and must comply with Section \n1027. Exit access stairways are typically \nunenclosed interior stairways and comply with \nSection 1019 where they provide access \nbetween stories. Exit access travel distance \nstops at an exit stairway enclosure, but \nincludes any travel down an exit access \nstairway. Stairways that are outside and \nprovide a route from the level of exit discharge \nto grade are considered part of the exit \ndischarge. See the commentary in Chapter 2 \nfor the defined term “Exit discharge, level of.” \n \nSections 1011.2 through 1011.13 provide \ncriteria for the typical stairway. Special \nprovisions are provided for curved stairways \n(Section 1011.9), spiral stairways (Section \n1011.10), and stairways to the roof for fire \ndepartment  access and for elevator equipment \nservice (Sections 1011.12 and 1011.12.1). \n \nItems that provide vertical access similar to \nstairways are also addressed in this section: \nalternating tread devices (Section 1011.14), \nship’s ladders (Section 1011.15) and ladders \n(Section 1011.16). These devices are only \npermitted to provide access to very limited \nspaces. \n \nThe exception indicates that stepped aisles \n(previously called aisle stairs) are addressed in \nSection 1030. Having this exception at the \nbeginning of the stairway section negates the \nneed for repeated exceptions throughout the \nstairway provisions. While both stairways and \nstepped aisles are a series of treads and risers, \nhow occupants move on and off and \nconfigurations are very different. Occupants \nleave and join stepped aisles along the entire \nrun, while occupants only enter stairways at the \ntop and bottom. Stepped aisles have center \nhandrails with breaks to allow for access into \nseating, while most stairways have handrails \non both sides. Stepped aisles can be \nnonuniform in some locations to allow for \nparabolic seating bowls, while uniform tread \nand riser configurations are required for \nstairways. Section 1030 should be used for \nstepped aisles between and immediately \nadjacent to seating or where the steps are a \ndirect continuation of the stepped aisles and \nlead to a level cross aisle or floor. Section 1011 \nis used for stairways that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas (see Sections \n1011.5.2, 1011.5.4 and 1011.6). See Sections \n1008.2, 1008.2.1 and 1008.3 for stairway \nlighting requirements. \n1011.2 Width \nand \ncapacity. \nThe required \ncapacity of stairways shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than 1100 mm. See Section 1009.3 \nfor accessible means of egress stairways. \nExceptions: \n1. Stairways serving an occupant load of less \nthan 50 shall have a width of not less than 900 \nmm. \n2. Spiral stairways as provided for in Section \n1011.10. \n3. Where an incline platform lift or stairway \nchairlift is installed on stairways serving \noccupancies in Group R-3, or within dwelling \nunits in occupancies in Group R-2, a clear \npassage width not less than 500 mm shall be \nprovided. Where the seat and platform can be \nfolded when not in use, the distance shall be \nmeasured from the folded position. \n❖ \nTo provide adequate space for occupants \ntraveling in opposite directions and to permit \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n720 \n \n1010.5.3(2)]. The operation of these types \nallows for free egress, so an extra door is not \nneeded. \nSECTION 1011 STAIRWAYS \n1011.1 General. Stairways serving occupied \nportions of a building shall comply with the \nrequirements of Sections 1011.2 through 1011.13. \nAlternating tread devices shall comply with Section \n1011.14. Ship’s ladders shall comply with Section \n1011.15. Ladders shall comply with Section \n1011.16. \nException: Within rooms or spaces used for \nassembly purposes, stepped aisles shall comply \nwith Section 1030.",
      "commentary": "It is important for stairway safety that all \nstairways meet the provisions in this section. \nThis would include all elevation changes using \nstairways; everything from one riser to multiple \nflights and landings between stories (see the \ndefinitions for “Stair” and “Stairway” in Chapter \n2). These provisions will be applicable for \ninterior exit access stairways, interior exit \nstairways and exterior exit stairways, as well as \nany steps along the paths for exit access or exit \ndischarge. It is intended that this section be \napplicable to required stairways as well as what \ncan be called “convenience” stairways. \n \nIt is important to understand the terminology. \nExit stairways are stairways that provide a \nprotected path of egress travel between the \nexit access and the exit discharge. Interior exit \nstairways are required to be enclosed in \naccordance with Section 1023. Exterior exit \nstairways are protected by the exterior wall of \nthe building and must comply with Section \n1027. Exit access stairways are typically \nunenclosed interior stairways and comply with \nSection 1019 where they provide access \nbetween stories. Exit access travel distance \nstops at an exit stairway enclosure, but \nincludes any travel down an exit access \nstairway. Stairways that are outside and \nprovide a route from the level of exit discharge \nto grade are considered part of the exit \ndischarge. See the commentary in Chapter 2 \nfor the defined term “Exit discharge, level of.” \n \nSections 1011.2 through 1011.13 provide \ncriteria for the typical stairway. Special \nprovisions are provided for curved stairways \n(Section 1011.9), spiral stairways (Section \n1011.10), and stairways to the roof for fire \ndepartment  access and for elevator equipment \nservice (Sections 1011.12 and 1011.12.1). \n \nItems that provide vertical access similar to \nstairways are also addressed in this section: \nalternating tread devices (Section 1011.14), \nship’s ladders (Section 1011.15) and ladders \n(Section 1011.16). These devices are only \npermitted to provide access to very limited \nspaces. \n \nThe exception indicates that stepped aisles \n(previously called aisle stairs) are addressed in \nSection 1030. Having this exception at the \nbeginning of the stairway section negates the \nneed for repeated exceptions throughout the \nstairway provisions. While both stairways and \nstepped aisles are a series of treads and risers, \nhow occupants move on and off and \nconfigurations are very different. Occupants \nleave and join stepped aisles along the entire \nrun, while occupants only enter stairways at the \ntop and bottom. Stepped aisles have center \nhandrails with breaks to allow for access into \nseating, while most stairways have handrails \non both sides. Stepped aisles can be \nnonuniform in some locations to allow for \nparabolic seating bowls, while uniform tread \nand riser configurations are required for \nstairways. Section 1030 should be used for \nstepped aisles between and immediately \nadjacent to seating or where the steps are a \ndirect continuation of the stepped aisles and \nlead to a level cross aisle or floor. Section 1011 \nis used for stairways that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas (see Sections \n1011.5.2, 1011.5.4 and 1011.6). See Sections \n1008.2, 1008.2.1 and 1008.3 for stairway \nlighting requirements. \n1011.2 Width \nand \ncapacity. \nThe required \ncapacity of stairways shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than 1100 mm. See Section 1009.3 \nfor accessible means of egress stairways. \nExceptions: \n1. Stairways serving an occupant load of less \nthan 50 shall have a width of not less than 900 \nmm. \n2. Spiral stairways as provided for in Section \n1011.10. \n3. Where an incline platform lift or stairway \nchairlift is installed on stairways serving \noccupancies in Group R-3, or within dwelling \nunits in occupancies in Group R-2, a clear \npassage width not less than 500 mm shall be \nprovided. Where the seat and platform can be \nfolded when not in use, the distance shall be \nmeasured from the folded position.\n\n❖ To provide adequate space for occupants \ntraveling in opposite directions and to permit \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 151,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n721 \n \nthe intended full egress capacity to be \ndeveloped, minimum dimensions are dictated \nfor means of egress stairways. A minimum \nwidth of 1100 mm is required for stairway \nconstruction to permit two columns of users to \ntravel in the same or opposite directions. The \nreference to Section 1005.1 is for the \ndetermination of stairway width based on the \noccupant load it will serve (i.e, capacity). The \nlarger of the two widths is to be used. \n \nException 1 recognizes that relatively small \noccupant loads of less than 50 permit a \nstaggered file of users where traveling in the \nsame direction. Where traveling in opposite \ndirections, one column of users must stop their \nascent (or descent) to permit the opposite \ncolumn to continue. Again, considering the \nrelatively small occupant loads, any disruption \nof orderly flow will be infrequent and brief. The \nuse of this exception is limited to buildings \nwhere the entire occupant load of each upper \nstory and/or basement is less than 50. \n \nException 2 permits a spiral stairway to have a \nminimum width of 660 mm where it conforms to \nSection 1011.10, on the basis that the \nconfiguration of a spiral stairway will allow \nnothing other than single-file travel. \n \nException 3 addresses the use of incline \nplatform lifts or stairway chairlifts for individual \ndwelling units. For clarification on the types of \nlifts, see the commentary to SBC 201 Section \n1110.9. Both types of lifts may be installed to \naid persons with mobility impairments in their \nhomes. The code and ASME A18.1 allow for a \nreduction in the width of the stair to a minimum \nof 500 mm of clear passageway to be \nmaintained on a stairway where a lift is located. \nIf a portion of the lift, such as a platform or seat, \ncan be folded, the minimum clear dimension is \nto be measured from the folded position. If the \nlift cannot be folded, then the 500 mm is \nmeasured from the fixed position. The track for \nthese lifts typically extends 225 mm to 300 mm \nfrom the wall, making the 500 mm clear \nmeasurement actually 600 mm to 675 mm from \nthe edge of the track.  \n \nThe code does not have any specific provisions \nfor where incline platform lifts are utilized along \nstairways in locations other than within dwelling \nunits. SBC 201 Section 1110.9 limits the use of \nplatform lifts in new construction to mainly \nareas with minimal occupant loads or where \nelevators and ramps are impracticable. SBC \n901 Section 306.7.8 allows for platform lifts \nanywhere in existing buildings in order to gain \naccessibility \nfor \npersons \nwith \nmobility \nimpairments. When in the closed and off \nposition, platform lifts should not block the clear \nwidth required for the stairway or use of the \nhandrails. The industry is currently working on \ndifferent options to address the concern that \nthe lift may be in operation during an event that \nrequires evacuation. . \n1011.3 Headroom. \nStairways \nshall \nhave \na \nheadroom clearance of not less than 2000 mm \nmeasured vertically from a line connecting the edge \nof the nosings. Such headroom shall be continuous \nabove the stairway to the point where the line \nintersects the landing below, one tread depth \nbeyond the bottom riser. The minimum clearance \nshall be maintained the full width of the stairway \nand landing. \nExceptions: \n1. Spiral stairways complying with Section \n1011.10 are permitted a 2000 mm headroom \nclearance. \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; where the nosings of treads at \nthe side of a flight extend under the edge of a \nfloor opening through which the stair passes, \nthe floor opening shall be allowed to project \nhorizontally into the required headroom not \nmore than 120 mm. \n❖ \nThis headroom requirement is necessary to \navoid an obstruction to orderly flow and to \nprovide visibility to the users so that the desired \npath of travel can be planned and negotiated. \nHeight is a vertical measurement above every \npoint along the stairway stepping and walking \nsurfaces, with minimum height measured \nvertically from the tread nosing or from the \nsurface of a landing or platform up to the ceiling \n[see Commentary Figure 1011.3(1)]. \n \nSection 1003.2 and SBC 201 Section 1208.2 \nrequire a minimum ceiling height within a room \nof 2300 mm. A bulkhead or doorway at the \nbottom of the stairway would be allowed to meet \nthe minimum headroom height of 2000 mm, as \npermitted in Section 1003.3. \n \nException 1, allowing for a clear headroom of \n2000 mm for spiral stairs, correlates with the \nprovisions of Section 1011.10. \n \nException 2 recognizes a common method of \nstairwell construction in which the stringer on \nthe open side of a stair is supported by the \nsame floor joists or wall that supports the edge \nof the opening through which the stairway \npasses to the floor above, thus resulting in the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n721 \n \nthe intended full egress capacity to be \ndeveloped, minimum dimensions are dictated \nfor means of egress stairways. A minimum \nwidth of 1100 mm is required for stairway \nconstruction to permit two columns of users to \ntravel in the same or opposite directions. The \nreference to Section 1005.1 is for the \ndetermination of stairway width based on the \noccupant load it will serve (i.e, capacity). The \nlarger of the two widths is to be used. \n \nException 1 recognizes that relatively small \noccupant loads of less than 50 permit a \nstaggered file of users where traveling in the \nsame direction. Where traveling in opposite \ndirections, one column of users must stop their \nascent (or descent) to permit the opposite \ncolumn to continue. Again, considering the \nrelatively small occupant loads, any disruption \nof orderly flow will be infrequent and brief. The \nuse of this exception is limited to buildings \nwhere the entire occupant load of each upper \nstory and/or basement is less than 50. \n \nException 2 permits a spiral stairway to have a \nminimum width of 660 mm where it conforms to \nSection 1011.10, on the basis that the \nconfiguration of a spiral stairway will allow \nnothing other than single-file travel. \n \nException 3 addresses the use of incline \nplatform lifts or stairway chairlifts for individual \ndwelling units. For clarification on the types of \nlifts, see the commentary to SBC 201 Section \n1110.9. Both types of lifts may be installed to \naid persons with mobility impairments in their \nhomes. The code and ASME A18.1 allow for a \nreduction in the width of the stair to a minimum \nof 500 mm of clear passageway to be \nmaintained on a stairway where a lift is located. \nIf a portion of the lift, such as a platform or seat, \ncan be folded, the minimum clear dimension is \nto be measured from the folded position. If the \nlift cannot be folded, then the 500 mm is \nmeasured from the fixed position. The track for \nthese lifts typically extends 225 mm to 300 mm \nfrom the wall, making the 500 mm clear \nmeasurement actually 600 mm to 675 mm from \nthe edge of the track.  \n \nThe code does not have any specific provisions \nfor where incline platform lifts are utilized along \nstairways in locations other than within dwelling \nunits. SBC 201 Section 1110.9 limits the use of \nplatform lifts in new construction to mainly \nareas with minimal occupant loads or where \nelevators and ramps are impracticable. SBC \n901 Section 306.7.8 allows for platform lifts \nanywhere in existing buildings in order to gain \naccessibility \nfor \npersons \nwith \nmobility \nimpairments. When in the closed and off \nposition, platform lifts should not block the clear \nwidth required for the stairway or use of the \nhandrails. The industry is currently working on \ndifferent options to address the concern that \nthe lift may be in operation during an event that \nrequires evacuation. . \n1011.3 Headroom. \nStairways \nshall \nhave \na \nheadroom clearance of not less than 2000 mm \nmeasured vertically from a line connecting the edge \nof the nosings. Such headroom shall be continuous \nabove the stairway to the point where the line \nintersects the landing below, one tread depth \nbeyond the bottom riser. The minimum clearance \nshall be maintained the full width of the stairway \nand landing. \nExceptions: \n1. Spiral stairways complying with Section \n1011.10 are permitted a 2000 mm headroom \nclearance. \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; where the nosings of treads at \nthe side of a flight extend under the edge of a \nfloor opening through which the stair passes, \nthe floor opening shall be allowed to project \nhorizontally into the required headroom not \nmore than 120 mm.",
      "commentary": "This headroom requirement is necessary to \navoid an obstruction to orderly flow and to \nprovide visibility to the users so that the desired \npath of travel can be planned and negotiated. \nHeight is a vertical measurement above every \npoint along the stairway stepping and walking \nsurfaces, with minimum height measured \nvertically from the tread nosing or from the \nsurface of a landing or platform up to the ceiling \n[see Commentary Figure 1011.3(1)]. \n \nSection 1003.2 and SBC 201 Section 1208.2 \nrequire a minimum ceiling height within a room \nof 2300 mm. A bulkhead or doorway at the \nbottom of the stairway would be allowed to meet \nthe minimum headroom height of 2000 mm, as \npermitted in Section 1003.3. \n \nException 1, allowing for a clear headroom of \n2000 mm for spiral stairs, correlates with the \nprovisions of Section 1011.10. \n \nException 2 recognizes a common method of \nstairwell construction in which the stringer on \nthe open side of a stair is supported by the \nsame floor joists or wall that supports the edge \nof the opening through which the stairway \npasses to the floor above, thus resulting in the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 152,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n722 \n \nstairway being wider at the lower portion than \nat the top portion. In this case, headroom is not \nrequired for a distance of up to 120 mm \nmeasured horizontally from the edge of the \nopening above to the handrail or guard system, \nwhich limits the clear width on the lower open \nsides of the stairway. The 120 mm maximum \nis derived from the finished width of a typical 2 \nby 4 supporting wall and is not critical to \nobstructing orderly flow or visibility in the \ndesired path of travel [see Commentary \nFigure 1011.3(2)]. \n1011.4 Walkline. The walkline across winder \ntreads shall be concentric to the direction of travel \nthrough the turn and located 300 mm from the side \nwhere the winders are narrower. The 300 mm \ndimension shall be measured from the widest point \nof the clear stair width at the walking surface of the \nwinder. Where winders are adjacent within the \nflight, the point of the widest clear stair width of the \nadjacent winders shall be used. \n❖ \nThis requirement is essential for smooth, \nconsistent travel on stairs that turn with winder \ntreads. It provides a standard location for the \nregulation of the uniform tread depth of \nwinders. Because of the wide range of \nanthropometrics of stairway users, there is no \none line that all persons will travel on stairs; \nhowever, the code recognizes a standard \nlocation of a walkline is essential to design and \nenforcement. Each footfall of the user through \nthe turn can be associated with an arc to \ndescribe the path traveled. As a user ascends \nor descends the flight, the turning at each step \nshould be consistent through the turn. The \nwalkline is established concentric to, or having \nthe same center (approximately parallel) as, \nthe arc of travel of the user. The tread depth \ndimension at the walkline is one of two tread \ndepths across the width of the stair at which \nwinder tread depth is regulated, cited in \nSection 1011.5.2. The second is the minimum \ntread depth. Regulation at these two points \ncontrols the angularity of the turn and the \nconfiguration of the flight. In order to establish \nconsistently shaped winders, tread depths \nmust always be measured concentric to the arc \nof travel. The walkline is unique as the only line \nor path of travel where winder tread depth is \ncontrolled by the same minimum tread depth as \nrectangular treads. However, Exception 2 of \nSection 1011.5.4 recognizes that winder tread \ndepth need not be compared to rectangular \ntread depths for dimensional uniformity in the \nsame flight because the location of the walkline \nis chosen for the purpose of providing a \nstandard and cannot be specific to the variety \nof actual paths followed by all users. This \nspecific \nline \nlocation \nis \ndetermined \nby \nmeasuring along each nosing edge 300 mm \nfrom the extreme of the clear width of the stair \nat the surface of the winder tread or the limit of \nwhere the foot might be placed in use of the \nstair. If adjacent winders are present, the point \nof the widest clear stair width at the surface of \nthe tread in the group of adjacent consecutive \nwinders is used to provide the reference from \nwhich the 300 mm dimension will be measured \nalong each nosing. The tread depth may be \ndetermined by measuring between adjacent \nnosings at these determined intersections of \nthe nosings with the walkline. It is important to \nnote that the clear stair width is only that portion \nof the stair width that is clear for passage. \nPortions of the stair beyond the clear width are \nnot consequential to use of the stair, consistent \ntravel or location of the walkline. \n1011.5 Stair treads and risers. Stair treads and \nrisers shall comply with Sections 1011.5.1through \n1011.5.5.3. \n❖ \nThe provisions for treads and risers contribute \nto the efficient use of the stairway, facilitating \nsmooth and consistent travel. This section \nprovides dimensional ranges and tolerances \nfor the component elements to allow the \nflexibility required to design and construct a \nstair or a flight of stairs that are elements of a \nstairway. The allowed proportion of maximum \nriser height and minimum tread depth provide \nfor a maximum angle of ascent, but there is no \nmaximum tread depth to consider with the \nminimum riser height that would define a \nminimum angle for a stairway. Nor is the \nproportion of riser height to tread depth \ncompared with the limitations of the length of \nthe user’s stride on stairways, which is \nsignificantly foreshortened from the user’s \nstride on the level. For this reason, care should \nbe taken where incorporating larger tread \ndepths and controlling the point at which a \ntread might be wide enough to require more \nthan one step to cross, which can vary \nsignificantly where considering ascent and \ndescent movement patterns. Especially in \nareas where all segments of the public might \nuse the stairs, those persons requiring two \nsmaller sequential steps to cross the tread \nwould progress at significantly different rates \nthan those who might be able to stretch or \njump, \nwhich \ncould \nlead \nto \ndangerous \ncomplications, especially in egress. Of equal \nsignificance is the use of shorter risers without \nincreasing tread depth, resulting in a proportion \nthat could cause overstepping. However, by \ncontrolling the minimum depth of rectangular \ntreads and the minimum depth and angularity \nof winder treads, these components can dictate \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n722 \n \nstairway being wider at the lower portion than \nat the top portion. In this case, headroom is not \nrequired for a distance of up to 120 mm \nmeasured horizontally from the edge of the \nopening above to the handrail or guard system, \nwhich limits the clear width on the lower open \nsides of the stairway. The 120 mm maximum \nis derived from the finished width of a typical 2 \nby 4 supporting wall and is not critical to \nobstructing orderly flow or visibility in the \ndesired path of travel [see Commentary \nFigure 1011.3(2)]. \n1011.4 Walkline. The walkline across winder \ntreads shall be concentric to the direction of travel \nthrough the turn and located 300 mm from the side \nwhere the winders are narrower. The 300 mm \ndimension shall be measured from the widest point \nof the clear stair width at the walking surface of the \nwinder. Where winders are adjacent within the \nflight, the point of the widest clear stair width of the \nadjacent winders shall be used.",
      "commentary": "This requirement is essential for smooth, \nconsistent travel on stairs that turn with winder \ntreads. It provides a standard location for the \nregulation of the uniform tread depth of \nwinders. Because of the wide range of \nanthropometrics of stairway users, there is no \none line that all persons will travel on stairs; \nhowever, the code recognizes a standard \nlocation of a walkline is essential to design and \nenforcement. Each footfall of the user through \nthe turn can be associated with an arc to \ndescribe the path traveled. As a user ascends \nor descends the flight, the turning at each step \nshould be consistent through the turn. The \nwalkline is established concentric to, or having \nthe same center (approximately parallel) as, \nthe arc of travel of the user. The tread depth \ndimension at the walkline is one of two tread \ndepths across the width of the stair at which \nwinder tread depth is regulated, cited in \nSection 1011.5.2. The second is the minimum \ntread depth. Regulation at these two points \ncontrols the angularity of the turn and the \nconfiguration of the flight. In order to establish \nconsistently shaped winders, tread depths \nmust always be measured concentric to the arc \nof travel. The walkline is unique as the only line \nor path of travel where winder tread depth is \ncontrolled by the same minimum tread depth as \nrectangular treads. However, Exception 2 of \nSection 1011.5.4 recognizes that winder tread \ndepth need not be compared to rectangular \ntread depths for dimensional uniformity in the \nsame flight because the location of the walkline \nis chosen for the purpose of providing a \nstandard and cannot be specific to the variety \nof actual paths followed by all users. This \nspecific \nline \nlocation \nis \ndetermined \nby \nmeasuring along each nosing edge 300 mm \nfrom the extreme of the clear width of the stair \nat the surface of the winder tread or the limit of \nwhere the foot might be placed in use of the \nstair. If adjacent winders are present, the point \nof the widest clear stair width at the surface of \nthe tread in the group of adjacent consecutive \nwinders is used to provide the reference from \nwhich the 300 mm dimension will be measured \nalong each nosing. The tread depth may be \ndetermined by measuring between adjacent \nnosings at these determined intersections of \nthe nosings with the walkline. It is important to \nnote that the clear stair width is only that portion \nof the stair width that is clear for passage. \nPortions of the stair beyond the clear width are \nnot consequential to use of the stair, consistent \ntravel or location of the walkline. \n1011.5 Stair treads and risers. Stair treads and \nrisers shall comply with Sections 1011.5.1through \n1011.5.5.3.\n\n❖ The provisions for treads and risers contribute \nto the efficient use of the stairway, facilitating \nsmooth and consistent travel. This section \nprovides dimensional ranges and tolerances \nfor the component elements to allow the \nflexibility required to design and construct a \nstair or a flight of stairs that are elements of a \nstairway. The allowed proportion of maximum \nriser height and minimum tread depth provide \nfor a maximum angle of ascent, but there is no \nmaximum tread depth to consider with the \nminimum riser height that would define a \nminimum angle for a stairway. Nor is the \nproportion of riser height to tread depth \ncompared with the limitations of the length of \nthe user’s stride on stairways, which is \nsignificantly foreshortened from the user’s \nstride on the level. For this reason, care should \nbe taken where incorporating larger tread \ndepths and controlling the point at which a \ntread might be wide enough to require more \nthan one step to cross, which can vary \nsignificantly where considering ascent and \ndescent movement patterns. Especially in \nareas where all segments of the public might \nuse the stairs, those persons requiring two \nsmaller sequential steps to cross the tread \nwould progress at significantly different rates \nthan those who might be able to stretch or \njump, \nwhich \ncould \nlead \nto \ndangerous \ncomplications, especially in egress. Of equal \nsignificance is the use of shorter risers without \nincreasing tread depth, resulting in a proportion \nthat could cause overstepping. However, by \ncontrolling the minimum depth of rectangular \ntreads and the minimum depth and angularity \nof winder treads, these components can dictate \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 153,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n723 \n \nthe configuration of the plan for a flight of stairs \nto provide for smooth and consistent travel. \n \nSection 1011.5.1 provides for consistent \nidentification of the surfaces that are to be \nmeasured. This is as critical to the users’ \nexperience throughout the built environment as \nit is to determining all the dimensions in this \nsection, as they must relate to each other and \nthe ultimate design and construction of a safe \nstairway. \n \nThe remaining sections address the uniformity \nand essential attributes of the tread and riser. \nOf particular note is the nosing, or leading \nedge, of the tread. The nosing shape and \nprojection affect the determination of the tread \ndepth and riser height and are regulated for all \nsteps throughout the stairway, including the \nnosings at landings, to provide for smooth and \nconsistent \ntravel. \nFurthermore, \nthe \nline \nconnecting the nosings is used to determine \nhandrail height, guard height and headroom, \nmaking consistent nosings integral to every \nelement of the stairway design, construction \nand regulation. \n1011.5.1 \nDimension reference surfaces. \nFor the purpose of this section, all dimensions are \nexclusive of carpets, rugs or runners. \n❖ \nCarpets, rugs and runners, like furniture, are \nfrequently changed by the occupants and are \nnot regulated by the code. For this reason, it is \nessential that the riser height and tread depth \nbe regulated exclusive of these transitory \nsurfaces to provide an enforceable standard. \nThis practice minimizes possible variation due \nto the removal of nonpermanent carpeting \nthroughout the life of a structure and provides \na standard enforcement methodology that will \nprovide \nconsistency \nacross \nthe \nbuilt \nenvironment for all users. Where owners or \noccupants add carpeting, rugs or runners, they \nneed to add it to all tread and landing surfaces \nin the stairway. It is important that the tread and \nlanding surfaces are consistent and comply \nwith the code prior to the addition of carpet. \nThis methodology of enforcement makes it \nunnecessary to reconstruct floor and stair \nelevations in the stairway where nonpermanent \ncarpet surfaces that do not require a building \npermit are changed and eliminates the \nresulting variations in the built environment that \nwould not comply with the tolerance in Section \n1011.5.4 (see Commentary Figure 1011.5.1). \n1011.5.2 \nRiser height and tread depth. \nStair riser heights shall be 175 mm maximum and \n100 mm minimum. The riser height shall be \nmeasured vertically between the nosings of adjacent \ntreads or between the stairway landing and the \nadjacent tread. Rectangular tread depths shall be \n275 mm minimum measured horizontally between \nthe vertical planes of the foremost projection of \nadjacent treads and at a right angle to the tread’s \nnosing. Winder treads shall have a minimum tread \ndepth of 275 mm between the vertical planes of the \nforemost projection of adjacent treads at the \nintersections with the walkline and a minimum \ntread depth of 250 mm within the clear width of the \nstair. \nExceptions: \n1. Spiral stairways in accordance with Section \n1011.10. \n2. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to use \nthe riser/ tread dimension in Section \n1030.14.2. \n3. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; the maximum riser height shall \nbe 200 mm; the minimum tread depth shall \nbe 250 mm; the minimum winder tread depth \nat the walkline shall be 250 mm; and the \nminimum winder tread depth shall be 150 \nmm. A nosing projection not less than 20 mm \nbut not more than 32 mm shall be provided \non stairways with solid risers where the tread \ndepth is less than 275 mm. \n4. See Section 503.1 of SBC 901 for the \nreplacement of existing stairways. \n5. In Group I-3 facilities, stairways providing \naccess to guard towers, observation stations \nand control rooms, not more than 23 m2 in \narea, shall be permitted to have a maximum \nriser height of 200 mm and a minimum tread \ndepth of 225 mm. \n❖ \nThe riser height—the vertical dimension from \ntread surface to tread surface or tread surface \nto landing surface—is typically limited to not \nmore than 175 mm or less than 100 mm. The \nminimum tread depth—the horizontal distance \nfrom the leading edge (nosing) of one tread to \nthe leading edge (nosing) of the next adjacent \ntread or landing— is typically limited to not less \nthan 275 mm [see Commentary Figure \n1011.5.2]. The minimum tread depth of 275 \nmm is intended to accommodate the largest \nshoe size found in 95 percent of the adult \npopulation, \nallowing \nfor \nan appropriate \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n723 \n \nthe configuration of the plan for a flight of stairs \nto provide for smooth and consistent travel. \n \nSection 1011.5.1 provides for consistent \nidentification of the surfaces that are to be \nmeasured. This is as critical to the users’ \nexperience throughout the built environment as \nit is to determining all the dimensions in this \nsection, as they must relate to each other and \nthe ultimate design and construction of a safe \nstairway. \n \nThe remaining sections address the uniformity \nand essential attributes of the tread and riser. \nOf particular note is the nosing, or leading \nedge, of the tread. The nosing shape and \nprojection affect the determination of the tread \ndepth and riser height and are regulated for all \nsteps throughout the stairway, including the \nnosings at landings, to provide for smooth and \nconsistent \ntravel. \nFurthermore, \nthe \nline \nconnecting the nosings is used to determine \nhandrail height, guard height and headroom, \nmaking consistent nosings integral to every \nelement of the stairway design, construction \nand regulation. \n1011.5.1 \nDimension reference surfaces. \nFor the purpose of this section, all dimensions are \nexclusive of carpets, rugs or runners.",
      "commentary": "Carpets, rugs and runners, like furniture, are \nfrequently changed by the occupants and are \nnot regulated by the code. For this reason, it is \nessential that the riser height and tread depth \nbe regulated exclusive of these transitory \nsurfaces to provide an enforceable standard. \nThis practice minimizes possible variation due \nto the removal of nonpermanent carpeting \nthroughout the life of a structure and provides \na standard enforcement methodology that will \nprovide \nconsistency \nacross \nthe \nbuilt \nenvironment for all users. Where owners or \noccupants add carpeting, rugs or runners, they \nneed to add it to all tread and landing surfaces \nin the stairway. It is important that the tread and \nlanding surfaces are consistent and comply \nwith the code prior to the addition of carpet. \nThis methodology of enforcement makes it \nunnecessary to reconstruct floor and stair \nelevations in the stairway where nonpermanent \ncarpet surfaces that do not require a building \npermit are changed and eliminates the \nresulting variations in the built environment that \nwould not comply with the tolerance in Section \n1011.5.4 (see Commentary Figure 1011.5.1). \n1011.5.2 \nRiser height and tread depth. \nStair riser heights shall be 175 mm maximum and \n100 mm minimum. The riser height shall be \nmeasured vertically between the nosings of adjacent \ntreads or between the stairway landing and the \nadjacent tread. Rectangular tread depths shall be \n275 mm minimum measured horizontally between \nthe vertical planes of the foremost projection of \nadjacent treads and at a right angle to the tread’s \nnosing. Winder treads shall have a minimum tread \ndepth of 275 mm between the vertical planes of the \nforemost projection of adjacent treads at the \nintersections with the walkline and a minimum \ntread depth of 250 mm within the clear width of the \nstair. \nExceptions: \n1. Spiral stairways in accordance with Section \n1011.10. \n2. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to use \nthe riser/ tread dimension in Section \n1030.14.2. \n3. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; the maximum riser height shall \nbe 200 mm; the minimum tread depth shall \nbe 250 mm; the minimum winder tread depth \nat the walkline shall be 250 mm; and the \nminimum winder tread depth shall be 150 \nmm. A nosing projection not less than 20 mm \nbut not more than 32 mm shall be provided \non stairways with solid risers where the tread \ndepth is less than 275 mm. \n4. See Section 503.1 of SBC 901 for the \nreplacement of existing stairways. \n5. In Group I-3 facilities, stairways providing \naccess to guard towers, observation stations \nand control rooms, not more than 23 m2 in \narea, shall be permitted to have a maximum \nriser height of 200 mm and a minimum tread \ndepth of 225 mm.\n\n❖ The riser height—the vertical dimension from \ntread surface to tread surface or tread surface \nto landing surface—is typically limited to not \nmore than 175 mm or less than 100 mm. The \nminimum tread depth—the horizontal distance \nfrom the leading edge (nosing) of one tread to \nthe leading edge (nosing) of the next adjacent \ntread or landing— is typically limited to not less \nthan 275 mm [see Commentary Figure \n1011.5.2]. The minimum tread depth of 275 \nmm is intended to accommodate the largest \nshoe size found in 95 percent of the adult \npopulation, \nallowing \nfor \nan appropriate \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 154,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n724 \n \noverhang of the foot beyond the tread nosing \nwhile descending a stairway. Tread depths \nunder 275 mm could cause a larger overhang \n(depending on the size of the foot) and could \nforce users with larger feet to increase the \nangle of their foot to the line of travel while \ndescending \na \nstairway. \nBased \non \nthe \nprobability of adequate foot placement, the rate \nof misstep with various step sizes and \nconsideration for the user’s comfort and energy \nexpenditure, it was agreed that the 275 mm \nminimum tread depth and maximum 175 mm \nriser height resulted in the reasonable \nproportion of riser height and tread depth for \nstairway construction. A minimum riser height \nof 100 mm is considered to allow the visual \nidentification of the presence of the riser in \nascent or descent. \n \nThe precise location of rectangular tread depth \nand riser measurements is to be perpendicular \nto the tread’s nosing or leading edge. This is to \nduplicate the user’s anticipated foot placement \nin traveling the stairway. \n \nThe size for a winder tread is also considered \nfor proper foot placement along the walkline \n[see Commentary Figure 1011.9 and the \ncommentary \nfor \nSection \n1011.4]. \nThe \ndimensional requirements are consistent with \nthe straight tread. \n \nThe exceptions apply only to the extent of the \ntext of each exception. For example, the entire \ntext of Section 1011.5.2 is set aside for spiral \nstairways conforming to Section 1011.10 (see \nException 3). However, Exception 3 allows a \ndifferent maximum riser and minimum tread \nunder limited conditions, but retains the \nminimum riser height and measurement \nmethod of Section 1011.5.2. \n \nException 1 is for spiral staircases, a unique \ntype of stairway. Section 1011.5.2 is not \napplicable to this stair type because of \nconstruction issues and limited applications. \nFor a discussion on spiral staircases, see \nSection 1011.10. \n \nException 2 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14.2 for assembly \nstepped aisles. This exception is limited to \nwhere stairways are a direct continuation of the \npath of travel from the level cross aisle to the \nstepped aisles. It is not permitted for other \nstairways within the assembly space. \n \nException 3 allows revisions to the maximum \n175 mm/275 mm) riser/tread requirements for \nGroup R-3 occupancies and any associated \nutility (such as barns, connected garages or \ndetached garages) and within individual units \nof Group R-2 and their associated utility areas \n(such as attached garages). This change is \nallowed because of the low occupant load and \nthe high degree of occupant familiarity with the \nstairways. Where this exception is applied for \nstairways that have solid risers, each tread is \nrequired to have a nosing projection with a \nminimum dimension of 20 mm and maximum \ndimension of 32 mm where the tread depth is \nless than 275 mm. Nosing projections are \ncreated where the nosing of the tread above \nextends beyond the trailing edge of the tread \nbelow or where a solid riser is angled under the \ntread above and connected to the trailing edge \nof the tread below. Nosing projections are not \nrequired for residential stairs with open risers \nand 250 mm treads. A nosing projection \nprovides a greater stepping surface for those \nascending the stairway. For users descending \nthe stairway, the nosing projection allows the \ntoe of the foot to be placed farther away from \nthe riser above, providing the necessary \nclearance for the heel of the foot as it swings \ndown in an arc to its position on the tread (see \nCommentary Figure 1011.5.3). \n \nException 4 allows for the replacement of \nexisting stairways. Where a change of \noccupancy would require compliance with \ncurrent standards, this exception allows for a \nstairway that may be steeper than that \npermitted, provided it does not constitute a \nhazard (see SBC 901 Section 503.1). \n \nIn spaces of not more than 23 m2 in \ncorrectional facilities (Group I-3), Exception 5 \nallows for steeper stairs with a maximum riser \nheight of 200 mm and a minimum tread depth \nof 225 mm because of the minimal occupant \nload and the familiarity of the users with the \nstairway. Although not stated in this exception, \nutilizing a nosing projection to provide effective \ntread depth is a good design practice [see \nException 3 regarding tread depths less than \n275 mm]. \n1011.5.3 \nWinder treads. Winder treads are \nnot permitted in means of egress stairways except \nwithin a dwelling unit. \nExceptions: \n1. Curved stairways in accordance with Section \n1011.9. \n2. Spiral stairways in accordance with Section \n1011.10. \n❖ \nThis section is intended to coordinate the \ngeneral provisions for stairway tread and riser \ndimensions in Section 1011.5.2 with the \nprovisions for winder treads permitted in \ncurved and spiral stairways (see Sections \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n724 \n \noverhang of the foot beyond the tread nosing \nwhile descending a stairway. Tread depths \nunder 275 mm could cause a larger overhang \n(depending on the size of the foot) and could \nforce users with larger feet to increase the \nangle of their foot to the line of travel while \ndescending \na \nstairway. \nBased \non \nthe \nprobability of adequate foot placement, the rate \nof misstep with various step sizes and \nconsideration for the user’s comfort and energy \nexpenditure, it was agreed that the 275 mm \nminimum tread depth and maximum 175 mm \nriser height resulted in the reasonable \nproportion of riser height and tread depth for \nstairway construction. A minimum riser height \nof 100 mm is considered to allow the visual \nidentification of the presence of the riser in \nascent or descent. \n \nThe precise location of rectangular tread depth \nand riser measurements is to be perpendicular \nto the tread’s nosing or leading edge. This is to \nduplicate the user’s anticipated foot placement \nin traveling the stairway. \n \nThe size for a winder tread is also considered \nfor proper foot placement along the walkline \n[see Commentary Figure 1011.9 and the \ncommentary \nfor \nSection \n1011.4]. \nThe \ndimensional requirements are consistent with \nthe straight tread. \n \nThe exceptions apply only to the extent of the \ntext of each exception. For example, the entire \ntext of Section 1011.5.2 is set aside for spiral \nstairways conforming to Section 1011.10 (see \nException 3). However, Exception 3 allows a \ndifferent maximum riser and minimum tread \nunder limited conditions, but retains the \nminimum riser height and measurement \nmethod of Section 1011.5.2. \n \nException 1 is for spiral staircases, a unique \ntype of stairway. Section 1011.5.2 is not \napplicable to this stair type because of \nconstruction issues and limited applications. \nFor a discussion on spiral staircases, see \nSection 1011.10. \n \nException 2 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14.2 for assembly \nstepped aisles. This exception is limited to \nwhere stairways are a direct continuation of the \npath of travel from the level cross aisle to the \nstepped aisles. It is not permitted for other \nstairways within the assembly space. \n \nException 3 allows revisions to the maximum \n175 mm/275 mm) riser/tread requirements for \nGroup R-3 occupancies and any associated \nutility (such as barns, connected garages or \ndetached garages) and within individual units \nof Group R-2 and their associated utility areas \n(such as attached garages). This change is \nallowed because of the low occupant load and \nthe high degree of occupant familiarity with the \nstairways. Where this exception is applied for \nstairways that have solid risers, each tread is \nrequired to have a nosing projection with a \nminimum dimension of 20 mm and maximum \ndimension of 32 mm where the tread depth is \nless than 275 mm. Nosing projections are \ncreated where the nosing of the tread above \nextends beyond the trailing edge of the tread \nbelow or where a solid riser is angled under the \ntread above and connected to the trailing edge \nof the tread below. Nosing projections are not \nrequired for residential stairs with open risers \nand 250 mm treads. A nosing projection \nprovides a greater stepping surface for those \nascending the stairway. For users descending \nthe stairway, the nosing projection allows the \ntoe of the foot to be placed farther away from \nthe riser above, providing the necessary \nclearance for the heel of the foot as it swings \ndown in an arc to its position on the tread (see \nCommentary Figure 1011.5.3). \n \nException 4 allows for the replacement of \nexisting stairways. Where a change of \noccupancy would require compliance with \ncurrent standards, this exception allows for a \nstairway that may be steeper than that \npermitted, provided it does not constitute a \nhazard (see SBC 901 Section 503.1). \n \nIn spaces of not more than 23 m2 in \ncorrectional facilities (Group I-3), Exception 5 \nallows for steeper stairs with a maximum riser \nheight of 200 mm and a minimum tread depth \nof 225 mm because of the minimal occupant \nload and the familiarity of the users with the \nstairway. Although not stated in this exception, \nutilizing a nosing projection to provide effective \ntread depth is a good design practice [see \nException 3 regarding tread depths less than \n275 mm]. \n1011.5.3 \nWinder treads. Winder treads are \nnot permitted in means of egress stairways except \nwithin a dwelling unit. \nExceptions: \n1. Curved stairways in accordance with Section \n1011.9. \n2. Spiral stairways in accordance with Section \n1011.10.",
      "commentary": "This section is intended to coordinate the \ngeneral provisions for stairway tread and riser \ndimensions in Section 1011.5.2 with the \nprovisions for winder treads permitted in \ncurved and spiral stairways (see Sections \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 155,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n725 \n \n1011.9 and 1011.10). Winders are permitted in \nmeans of egress stairways within dwelling units \nwhere occupant loads are small and occupants \nhave increased familiarity (see Commentary \nFigure \n1011.5.3 \nand \nSection \n1011.5.2, \nException 3). This is consistent with provisions \nin SBC 1101/1102. \n \nWinders are used to change the direction of a \nflight by introducing a consistent incremental \nturn associated with each tread. The risk of \ninjury in the use of stairways constructed with \nwinders is considered to be greater than for \nstairways constructed as straight runs because \nusers may be restricted by the presence of \nother users, limiting visual clues or influencing \nthe rate of travel. Additional user attention in \nthe turn and the aid of the turn in arresting falls \n(similar to turns at landings) is also understood \nto negate this. \n \nThe employment of winders in stairway \nconstruction may necessitate the change of the \nuser’s gait in both ascent and descent where \nthe tread depth of the winder is not equal to the \ntread depth of any rectangular treads in the \nsame flight. For example, a person descending \na straight flight of stairs will develop a particular \ngait conforming to the proportion of the riser \nheight and tread depth that will be consistent \nthroughout the flight. However, in a flight that \nincludes winders and rectangular treads, the \nuser must accommodate a change in the \nproportion of the riser height and tread depth \nas determined by the path of travel chosen. \nVisual clues are important to the users’ \ninstinctive responses to alter the path of travel, \nthe length of stride, or a combination of both \nthat may result in nonconcentric movement. To \nensure users of the visual clues necessary to \nalter their gait and limit the need to alter the \npath of travel in conditions of higher occupant \nloading, flights with winders must meet the \nspecific safety provisions listed for curved or \nspiral stairways unless they are within a \ndwelling unit. \n1011.5.4 \nDimensional uniformity. Stair \ntreads and risers shall be of uniform size and shape. \nThe tolerance between the largest and smallest riser \nheight or between the largest and smallest tread \ndepth shall not exceed 10 mm in any flight of stairs. \nThe greatest winder tread depth at the walkline \nwithin any flight of stairs shall not exceed the \nsmallest by more than 10 mm. \nExceptions: \n1. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to \ncomply with the dimensional nonuniformity \nin Section 1030.14.2. \n2. Consistently shaped winders, complying \nwith \nSection \n1011.5, \ndiffering \nfrom \nrectangular treads in the same flight of stairs. \n3. Non-uniform riser dimension complying \nwith Section 1011.5.4.1. \n❖ \nDimensional uniformity in the design and \nconstruction of stairways contributes to safe \nstairway use. When ascending or descending \na stair, users establish a gait based on the \ninstinctive expectation or “feel” that each step \ntaken will be at the same height and will land in \napproximately the same position on the tread \nas the previous steps in the pattern. A change \nin tread or riser dimensions in a stairway flight \nin excess of the allowed dimensional tolerance \ncan break the rhythm and cause a misstep, \nstumbling or physical strain that may result in a \nfall or serious injury. Therefore, this section \nlimits the dimensional variations to a tolerance \nof 9.5 mm between the largest and smallest \nriser or tread dimension in a flight of stairs. A \n“flight” of stairs is defined as a run of stairs \nbetween landings. \n \nFor special conditions of construction and as a \npractical matter, this section allows some \ngreater variations in stairway tread and riser \ndimensions \nthan \nthe \ngeneral limitations \nspecified previously. \n \nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See \nSections \n1030.14 \nthrough \n1030.14.2.4 for assembly stepped aisles. This \nexception is limited to where stairways are a \ndirect continuation of the path of travel from the \nlevel cross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space. \n \nException 2 addresses winder treads, which \nmust be consistent along the walkline (see \nCommentary Figure 1011.5.4) when compared \nto other winder treads in the same flight but are \nnot required to meet the tolerance where \ncompared to the uniform dimension of \nrectangular treads in the same flight. \n \nException 3 is in recognition of the situation \nwhere a stairway meets a surface that slopes \nup or down perpendicular to the stairway. See \nthe commentary to SBC 201 Section 1105.4.1. \n1011.5.4.1 \nNonuniform height risers. Where \nthe bottom or top riser adjoins a sloping public way, \nwalkway or driveway having an established grade \nand serving as a landing, the bottom or top riser is \npermitted to be reduced along the slope to less than \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n725 \n \n1011.9 and 1011.10). Winders are permitted in \nmeans of egress stairways within dwelling units \nwhere occupant loads are small and occupants \nhave increased familiarity (see Commentary \nFigure \n1011.5.3 \nand \nSection \n1011.5.2, \nException 3). This is consistent with provisions \nin SBC 1101/1102. \n \nWinders are used to change the direction of a \nflight by introducing a consistent incremental \nturn associated with each tread. The risk of \ninjury in the use of stairways constructed with \nwinders is considered to be greater than for \nstairways constructed as straight runs because \nusers may be restricted by the presence of \nother users, limiting visual clues or influencing \nthe rate of travel. Additional user attention in \nthe turn and the aid of the turn in arresting falls \n(similar to turns at landings) is also understood \nto negate this. \n \nThe employment of winders in stairway \nconstruction may necessitate the change of the \nuser’s gait in both ascent and descent where \nthe tread depth of the winder is not equal to the \ntread depth of any rectangular treads in the \nsame flight. For example, a person descending \na straight flight of stairs will develop a particular \ngait conforming to the proportion of the riser \nheight and tread depth that will be consistent \nthroughout the flight. However, in a flight that \nincludes winders and rectangular treads, the \nuser must accommodate a change in the \nproportion of the riser height and tread depth \nas determined by the path of travel chosen. \nVisual clues are important to the users’ \ninstinctive responses to alter the path of travel, \nthe length of stride, or a combination of both \nthat may result in nonconcentric movement. To \nensure users of the visual clues necessary to \nalter their gait and limit the need to alter the \npath of travel in conditions of higher occupant \nloading, flights with winders must meet the \nspecific safety provisions listed for curved or \nspiral stairways unless they are within a \ndwelling unit. \n1011.5.4 \nDimensional uniformity. Stair \ntreads and risers shall be of uniform size and shape. \nThe tolerance between the largest and smallest riser \nheight or between the largest and smallest tread \ndepth shall not exceed 10 mm in any flight of stairs. \nThe greatest winder tread depth at the walkline \nwithin any flight of stairs shall not exceed the \nsmallest by more than 10 mm. \nExceptions: \n1. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to \ncomply with the dimensional nonuniformity \nin Section 1030.14.2. \n2. Consistently shaped winders, complying \nwith \nSection \n1011.5, \ndiffering \nfrom \nrectangular treads in the same flight of stairs. \n3. Non-uniform riser dimension complying \nwith Section 1011.5.4.1.",
      "commentary": "Dimensional uniformity in the design and \nconstruction of stairways contributes to safe \nstairway use. When ascending or descending \na stair, users establish a gait based on the \ninstinctive expectation or “feel” that each step \ntaken will be at the same height and will land in \napproximately the same position on the tread \nas the previous steps in the pattern. A change \nin tread or riser dimensions in a stairway flight \nin excess of the allowed dimensional tolerance \ncan break the rhythm and cause a misstep, \nstumbling or physical strain that may result in a \nfall or serious injury. Therefore, this section \nlimits the dimensional variations to a tolerance \nof 9.5 mm between the largest and smallest \nriser or tread dimension in a flight of stairs. A \n“flight” of stairs is defined as a run of stairs \nbetween landings. \n \nFor special conditions of construction and as a \npractical matter, this section allows some \ngreater variations in stairway tread and riser \ndimensions \nthan \nthe \ngeneral limitations \nspecified previously. \n \nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See \nSections \n1030.14 \nthrough \n1030.14.2.4 for assembly stepped aisles. This \nexception is limited to where stairways are a \ndirect continuation of the path of travel from the \nlevel cross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space. \n \nException 2 addresses winder treads, which \nmust be consistent along the walkline (see \nCommentary Figure 1011.5.4) when compared \nto other winder treads in the same flight but are \nnot required to meet the tolerance where \ncompared to the uniform dimension of \nrectangular treads in the same flight. \n \nException 3 is in recognition of the situation \nwhere a stairway meets a surface that slopes \nup or down perpendicular to the stairway. See \nthe commentary to SBC 201 Section 1105.4.1. \n1011.5.4.1 \nNonuniform height risers. Where \nthe bottom or top riser adjoins a sloping public way, \nwalkway or driveway having an established grade \nand serving as a landing, the bottom or top riser is \npermitted to be reduced along the slope to less than \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 156,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n726 \n \n100 mm in height, with the variation in height of the \nbottom or top riser not to exceed one unit vertical in \n12 units horizontal (8-percent slope) of stair width. \nThe nosings or leading edges of treads at such \nnonuniform height risers shall have a distinctive \nmarking stripe, different from any other nosing \nmarking provided on the stair flight. The distinctive \nmarking stripe shall be visible in descent of the stair \nand shall have a slip-resistant surface. Marking \nstripes shall have a width of not less than 25 mm but \nnot more than 50 mm. \n❖ \nThis section addresses the situation where the \nbottom riser of a flight of stairs meets a sloped \nlanding, such as a public way, walk or driveway \n(see Commentary Figure 1011.5.4.1). Because \nthe sidewalk landing is sloped, stepping off the \nbottom tread on one side will result in a higher \nriser than stepping off the bottom tread on the \nother side. This is permitted provided the \nbottom riser is marked so that someone using \nthe stairs will be aware of the hazard of a \nnonuniform riser. \n1011.5.5 \nNosing and riser profile. Nosings \nshall have a curvature or bevel of not less than 2 \nmm but not more than 15 mm from the foremost \nprojection of the tread. Risers shall be solid and \nvertical or sloped under the tread above from the \nunderside of the nosing above at an angle not more \nthan 30 degrees from the vertical. \n❖ \nThe profiles of treads and risers contribute to \nstairway safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stair. The \nminimum curvature or bevel of 1.6 mm \neliminates a sharp square edge that would \ncause greater injury in falls and provides a \ncertain contrast from the other surfaces of the \nstair for easier visual location of the start of the \ntread surface. The 14 mm limit of beveling and \nmaximum radius of curvature at the leading \nedge of the tread is intended to allow \ndescending foot placement on a surface that \ndoes not pitch the foot forward or allow the ball \nof the foot to slide off the treads and ascending \nfoot placement to slide onto the tread without \ncatching on a square edge. This section also \nstates that risers shall be solid; however, \nSection \n1011.5.5.3 \nspecifically \nstates \nexceptions to this requirement that are to be \napplied. The sloping of risers allows the step \nprofile to have a nosing projection without a lip \nthat might cause a foot to catch when dragged \nup the face of the riser. Such designs are \nsubject to the maximum nosing projection \nstated in Section 1011.5.5.1 that must be \nconsidered when choosing the angle to slope \nthe riser. \n1011.5.5.1 \nNosing \nprojection \nsize. \nThe \nleading edge (nosings) of treads shall project not \nmore than 32 mm beyond the tread below. \n❖ \nA nosing projection allows the descending foot \nto be placed farther forward on the tread and \nthe heel to then clear the nosing of the tread \nabove as it swings down in an arc, landing on \na tread that is effectively deeper than if no \nnosing projection is used. Nosing projections \nare so common in stair design that they are \nusually only noticed by users where they are \nabsent since the lack of nose projection can \naffect one’s gait. Treads with vertical risers are \nallowed with or without a nosing projection. A \nnosing projection may also be accommodated \nby slanting the riser under the tread above. The \nnosing projection is limited to 32 mm maximum. \nTreads designed with rounding or bevel on the \nunderside would reduce the chance that a \nuser’s toe might catch while ascending the \nstairway (see Commentary Figure 1011.5.5.1). \n1011.5.5.2 \nNosing projection uniformity. \nNosing projections of the leading edges shall be of \nuniform size, including the projections of the \nnosing’s leading edge of the floor at the top of a \nflight.  \n❖ \nSee the commentary to Section 1011.5.5.1.  \n1011.5.5.3 \nSolid risers. Risers shall be solid.  \nExceptions:  \n1. Solid risers are not required for stairways that \nare not required to comply with Section \n1009.3, provided that the opening between \ntreads does not permit the passage of a sphere \nwith a diameter of 100 mm.  \n2. Solid risers are not required for occupancies \nin Group I-3 or in Group F, H and S \noccupancies other than areas accessible to the \npublic. The size of the opening in the riser is \nnot restricted.  \n3. Solid risers are not required for spiral \nstairways constructed in accordance with \nSection 1011.10. \n❖ \nThe code does not address where a riser could \ncontain openings and still be considered solid. \nHowever, the intent is so that someone would \nnot catch their toe as they moved up the \nstairway (see the commentary for nosing \nprojections in Section 1011.5.5). It is not the \nintent to prohibit risers made of grills or other \ndesigns where a toe would not catch. Grill \nstairways are often used in exterior locations to \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n726 \n \n100 mm in height, with the variation in height of the \nbottom or top riser not to exceed one unit vertical in \n12 units horizontal (8-percent slope) of stair width. \nThe nosings or leading edges of treads at such \nnonuniform height risers shall have a distinctive \nmarking stripe, different from any other nosing \nmarking provided on the stair flight. The distinctive \nmarking stripe shall be visible in descent of the stair \nand shall have a slip-resistant surface. Marking \nstripes shall have a width of not less than 25 mm but \nnot more than 50 mm.",
      "commentary": "This section addresses the situation where the \nbottom riser of a flight of stairs meets a sloped \nlanding, such as a public way, walk or driveway \n(see Commentary Figure 1011.5.4.1). Because \nthe sidewalk landing is sloped, stepping off the \nbottom tread on one side will result in a higher \nriser than stepping off the bottom tread on the \nother side. This is permitted provided the \nbottom riser is marked so that someone using \nthe stairs will be aware of the hazard of a \nnonuniform riser. \n1011.5.5 \nNosing and riser profile. Nosings \nshall have a curvature or bevel of not less than 2 \nmm but not more than 15 mm from the foremost \nprojection of the tread. Risers shall be solid and \nvertical or sloped under the tread above from the \nunderside of the nosing above at an angle not more \nthan 30 degrees from the vertical.\n\n❖ The profiles of treads and risers contribute to \nstairway safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stair. The \nminimum curvature or bevel of 1.6 mm \neliminates a sharp square edge that would \ncause greater injury in falls and provides a \ncertain contrast from the other surfaces of the \nstair for easier visual location of the start of the \ntread surface. The 14 mm limit of beveling and \nmaximum radius of curvature at the leading \nedge of the tread is intended to allow \ndescending foot placement on a surface that \ndoes not pitch the foot forward or allow the ball \nof the foot to slide off the treads and ascending \nfoot placement to slide onto the tread without \ncatching on a square edge. This section also \nstates that risers shall be solid; however, \nSection \n1011.5.5.3 \nspecifically \nstates \nexceptions to this requirement that are to be \napplied. The sloping of risers allows the step \nprofile to have a nosing projection without a lip \nthat might cause a foot to catch when dragged \nup the face of the riser. Such designs are \nsubject to the maximum nosing projection \nstated in Section 1011.5.5.1 that must be \nconsidered when choosing the angle to slope \nthe riser. \n1011.5.5.1 \nNosing \nprojection \nsize. \nThe \nleading edge (nosings) of treads shall project not \nmore than 32 mm beyond the tread below.\n\n❖ A nosing projection allows the descending foot \nto be placed farther forward on the tread and \nthe heel to then clear the nosing of the tread \nabove as it swings down in an arc, landing on \na tread that is effectively deeper than if no \nnosing projection is used. Nosing projections \nare so common in stair design that they are \nusually only noticed by users where they are \nabsent since the lack of nose projection can \naffect one’s gait. Treads with vertical risers are \nallowed with or without a nosing projection. A \nnosing projection may also be accommodated \nby slanting the riser under the tread above. The \nnosing projection is limited to 32 mm maximum. \nTreads designed with rounding or bevel on the \nunderside would reduce the chance that a \nuser’s toe might catch while ascending the \nstairway (see Commentary Figure 1011.5.5.1). \n1011.5.5.2 \nNosing projection uniformity. \nNosing projections of the leading edges shall be of \nuniform size, including the projections of the \nnosing’s leading edge of the floor at the top of a \nflight.\n\n❖ See the commentary to Section 1011.5.5.1.  \n1011.5.5.3 \nSolid risers. Risers shall be solid.  \nExceptions:  \n1. Solid risers are not required for stairways that \nare not required to comply with Section \n1009.3, provided that the opening between \ntreads does not permit the passage of a sphere \nwith a diameter of 100 mm.  \n2. Solid risers are not required for occupancies \nin Group I-3 or in Group F, H and S \noccupancies other than areas accessible to the \npublic. The size of the opening in the riser is \nnot restricted.  \n3. Solid risers are not required for spiral \nstairways constructed in accordance with \nSection 1011.10.\n\n❖ The code does not address where a riser could \ncontain openings and still be considered solid. \nHowever, the intent is so that someone would \nnot catch their toe as they moved up the \nstairway (see the commentary for nosing \nprojections in Section 1011.5.5). It is not the \nintent to prohibit risers made of grills or other \ndesigns where a toe would not catch. Grill \nstairways are often used in exterior locations to \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 157,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n727 \n \nallow for the passage of rain to decrease the \nchance of accumulation and possible slips and \nfalls.  \n \nException 1 allows the use of open risers on all \nstairways that are not part of an accessible \nmeans of egress. Where the riser is allowed to \nbe open, the opening is limited to be consistent \nwith the requirements for \nguards (see \nCommentary Figure 1011.5.5.3). While not \nrequired, \nthe \nsecond \noption \nshown \nin \nCommentary Figure 1011.5.5.3 would limit the \npossibility of a toe catch as someone moved up \nthe stairways and would be a safer design. The \ncode does not reference ICC A117.1 for \nstairways because stairways are not part of an \naccessible route; however, the code and \nstandard provide opening limitations in tread \nsurfaces. Section 1011.7.1 states that tread \nsurface openings shall be of a size that does \nnot permit the passage of a 13 mm sphere.  \n \nException 2 recognizes that open risers are \ncommonly used for stairs in occupancies such \nas detention facilities, storage, industrial and \nhigh-hazard areas for practical reasons. In \ndetention facilities, open risers provide a \ngreater degree of security and supervision \nbecause people cannot effectively conceal \nthemselves behind the stair. Factories, high-\nhazard buildings and storage facilities have \nareas where workers may need the open risers \nto decrease the chance of spillage, water \naccumulating on the stairs. See Section \n1011.7.1 for permitted openings in the treads.  \n \nException 3 recognizes open risers as \nnecessary for adequate foot placement in \nspiral stairways. The 100 mm opening \nlimitations of Exception 1 are not applicable to \nspiral stairways.  \n1011.6 Stairway landings. There shall be a floor \nor landing at the top and bottom of each stairway. \nThe width of landings, measured perpendicularly to \nthe direction of travel, shall be not less than the \nwidth of stairways served. Every landing shall have \na minimum depth, measured parallel to the direction \nof travel, equal to the width of the stairway or 1200 \nmm, whichever is less. Doors opening onto a \nlanding shall not reduce the landing to less than \none-half the required width. When fully open, the \ndoor shall not project more than 175 mm into the \nrequired width of a landing. Where wheelchair \nspaces are required on the stairway landing in \naccordance with Section 1009.6.3, the wheelchair \nspace shall not be located in the required width of \nthe landing and doors shall not swing over the \nwheelchair spaces.  \nExceptions:  \n1. Where stairways connect stepped aisles to \ncross aisles or concourses, stairway landings \nare not required at the transition between \nstairways and stepped aisles constructed in \naccordance with Section 1030. \n2. Where curved stairways of constant radius \nhave intermediate landings, the landing depth \nshall be measured horizontally between the \nintersection of the walkline of the lower \nflight at the landing nosing and the \nintersection of the walkline of the upper \nflight at the nosing of the lowest tread of the \nupper flight. \n3. Where a landing turns 90 degrees or more, \nthe minimum landing depth in accordance \nwith this section shall not be required where \nthe landing provided is not less than that \ndescribed by an arc with a radius equal to the \nwidth of the flight served. \n❖ \nA level portion of a stairway provides users with \na place to rest in their ascent or descent, to \nenter a stairway and to adjust their gait before \ncontinuing. Landings also break up the run of a \nstairway, especially at a turn, to aid in the arrest \nof falls that may occur (see Section 1011.8).  \n \nThe minimum size (width and depth) of all \nlandings in a stairway is determined by the \nactual width of the stairway. If Section 1011.2 \nrequires a stairway to have a width of at least \n1100 mm and the stairway is constructed with \nthat minimum width, then all landings serving \nthat stairway must be at least 1100 mm wide \nand 1100 mm deep [see Commentary Figure \n1011.6(1)]. If a stairway is constructed wider \nthan \nrequired, \nlandings \nmust \nincrease \naccordingly so as to not create a bottleneck \nsituation in the egress travel. However, where \na stairway is configured so that it has a straight \nrun, the depth of the landing between flights in \nthe direction of egress travel is not required to \nexceed 1200 mm, even though the actual width \nof the stair may exceed 1200 mm [see \nCommentary Figure 1011.6(2)]. \n \nThe last portion of the requirement limits the \nextent to which doors that swing onto landings \nmay interfere or encroach upon the required \nlanding space. This limits the arc of the door \nswing on a landing, so that the effect on the \nmeans \nof \negress \nis \nminimized \n[see \nCommentary \nFigure \n1011.6(3)]. \nThis \nis \nconsistent with a door opening into an exit \naccess corridor in Section 1005.7. For safety \nreasons and to ensure the means of egress is \ncontinually available for everyone, where an \narea of refuge/wheelchair space must be \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n727 \n \nallow for the passage of rain to decrease the \nchance of accumulation and possible slips and \nfalls.  \n \nException 1 allows the use of open risers on all \nstairways that are not part of an accessible \nmeans of egress. Where the riser is allowed to \nbe open, the opening is limited to be consistent \nwith the requirements for \nguards (see \nCommentary Figure 1011.5.5.3). While not \nrequired, \nthe \nsecond \noption \nshown \nin \nCommentary Figure 1011.5.5.3 would limit the \npossibility of a toe catch as someone moved up \nthe stairways and would be a safer design. The \ncode does not reference ICC A117.1 for \nstairways because stairways are not part of an \naccessible route; however, the code and \nstandard provide opening limitations in tread \nsurfaces. Section 1011.7.1 states that tread \nsurface openings shall be of a size that does \nnot permit the passage of a 13 mm sphere.  \n \nException 2 recognizes that open risers are \ncommonly used for stairs in occupancies such \nas detention facilities, storage, industrial and \nhigh-hazard areas for practical reasons. In \ndetention facilities, open risers provide a \ngreater degree of security and supervision \nbecause people cannot effectively conceal \nthemselves behind the stair. Factories, high-\nhazard buildings and storage facilities have \nareas where workers may need the open risers \nto decrease the chance of spillage, water \naccumulating on the stairs. See Section \n1011.7.1 for permitted openings in the treads.  \n \nException 3 recognizes open risers as \nnecessary for adequate foot placement in \nspiral stairways. The 100 mm opening \nlimitations of Exception 1 are not applicable to \nspiral stairways.  \n1011.6 Stairway landings. There shall be a floor \nor landing at the top and bottom of each stairway. \nThe width of landings, measured perpendicularly to \nthe direction of travel, shall be not less than the \nwidth of stairways served. Every landing shall have \na minimum depth, measured parallel to the direction \nof travel, equal to the width of the stairway or 1200 \nmm, whichever is less. Doors opening onto a \nlanding shall not reduce the landing to less than \none-half the required width. When fully open, the \ndoor shall not project more than 175 mm into the \nrequired width of a landing. Where wheelchair \nspaces are required on the stairway landing in \naccordance with Section 1009.6.3, the wheelchair \nspace shall not be located in the required width of \nthe landing and doors shall not swing over the \nwheelchair spaces.  \nExceptions:  \n1. Where stairways connect stepped aisles to \ncross aisles or concourses, stairway landings \nare not required at the transition between \nstairways and stepped aisles constructed in \naccordance with Section 1030. \n2. Where curved stairways of constant radius \nhave intermediate landings, the landing depth \nshall be measured horizontally between the \nintersection of the walkline of the lower \nflight at the landing nosing and the \nintersection of the walkline of the upper \nflight at the nosing of the lowest tread of the \nupper flight. \n3. Where a landing turns 90 degrees or more, \nthe minimum landing depth in accordance \nwith this section shall not be required where \nthe landing provided is not less than that \ndescribed by an arc with a radius equal to the \nwidth of the flight served.",
      "commentary": "A level portion of a stairway provides users with \na place to rest in their ascent or descent, to \nenter a stairway and to adjust their gait before \ncontinuing. Landings also break up the run of a \nstairway, especially at a turn, to aid in the arrest \nof falls that may occur (see Section 1011.8).  \n \nThe minimum size (width and depth) of all \nlandings in a stairway is determined by the \nactual width of the stairway. If Section 1011.2 \nrequires a stairway to have a width of at least \n1100 mm and the stairway is constructed with \nthat minimum width, then all landings serving \nthat stairway must be at least 1100 mm wide \nand 1100 mm deep [see Commentary Figure \n1011.6(1)]. If a stairway is constructed wider \nthan \nrequired, \nlandings \nmust \nincrease \naccordingly so as to not create a bottleneck \nsituation in the egress travel. However, where \na stairway is configured so that it has a straight \nrun, the depth of the landing between flights in \nthe direction of egress travel is not required to \nexceed 1200 mm, even though the actual width \nof the stair may exceed 1200 mm [see \nCommentary Figure 1011.6(2)]. \n \nThe last portion of the requirement limits the \nextent to which doors that swing onto landings \nmay interfere or encroach upon the required \nlanding space. This limits the arc of the door \nswing on a landing, so that the effect on the \nmeans \nof \negress \nis \nminimized \n[see \nCommentary \nFigure \n1011.6(3)]. \nThis \nis \nconsistent with a door opening into an exit \naccess corridor in Section 1005.7. For safety \nreasons and to ensure the means of egress is \ncontinually available for everyone, where an \narea of refuge/wheelchair space must be \n-",
      "chapter_id": "ch10",
      "section_id": "sec1011"
    },
    {
      "page": 158,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n728 \n \nlocated on a landing, the wheelchair spaces \nmust not be within the required landing width \nand the entrance door to the stair enclosure \nmay not swing over the wheelchair spaces [see \nCommentary Figure 1009.3.3(1)].  \n \nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14 for assembly \nstepped aisle walking surfaces. This exception \nis limited to where stairways are a direct \ncontinuation of the path of travel from the level \ncross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space. \n \nException 2 provides criteria for a curved \nstairway landing with a landing separating two \nflights aligned in the paths of travel on the \nstairway \nrun \n[see \nCommentary \nFigures \n1011.5.4 and 1011.6(4)]. Due to the tapered \nshape of the landing, similar to the treads of the \nadjoining flights, it is logical to regulate the \ndepth at the walkline. \n \nException 3 clarifies that this section is not \nintended to require that a stairway landing be \nshaped as a square or rectangle. A landing \nturning the stairway 90 degrees or more with a \ncurved or segmented outside periphery would \nbe permitted, as long as the landing provides \nan area described by an arc with a radius equal \nto the actual stairway width [see Commentary \nFigures 1011.6(5) and 1011.6(6)]. In this \nconfiguration, the space necessary for means \nof egress will be available on the landings. \nWhere a standpipe is required on these \nstairways, the standpipes must be located \noutside of the path of travel per Section 1003.3. \n1011.7 Stairway construction. Stairways shall be \nbuilt of materials consistent with the types \npermitted for the type of construction of the \nbuilding.  \nExceptions: \n1. Wood handrails shall be permitted in all \ntypes of construction. \n2. Interior exit stairway in accordance with \nSection 510.2 of SBC 201. \n❖ \nIn keeping with the different levels of fire \nprotection provided by each of the five basic \ntypes of construction designated in Chapter 6, \nthe materials used for stairway construction \nmust \nmeet \nthe \nappropriate \ncombustibility/noncombustibility requirements \nindicated in SBC 201 Section 602 for the \nparticular type of construction of the building in \nwhich the stairway is located. This is required \nregardless of whether the stairway is part of the \nrequired means of egress. Any structure \nsupporting the stairway and the stairway \nenclosure \nmust \nbe \nfire-resistance \nrated \nconsistent with the construction type; however, \nthe stairway components inside the enclosure \nneed only comply with the material limits for the \ntype of construction. \n \nPer Exception 1, if desired, wood handrails \nmay be used on the basis that the fuel load \ncontributed by this combustible component of \nstairway construction is insignificant and will \nnot pose a fire hazard. \n \nException 2 is a pointer to the specific \nallowances in SBC 201 Section 510.2 for \nstairways in buildings with a horizontal \nseparation so that the types of construction on \nthe upper floors could be different from the \nlower floors, with the same stairway moving \nthrough both types of construction.  \n1011.7.1 \nStairway walking surface. The \nwalking surface of treads and landings of a stairway \nshall not be sloped steeper than one unit vertical in \n48 units horizontal (2-percent slope) in any \ndirection. Stairway treads and landings shall have a \nsolid surface. Finish floor surfaces shall be securely \nattached.  \nExceptions:  \n1. Openings in stair walking surfaces shall be a \nsize that does not permit the passage of 13 \nmm sphere. Elongated openings shall be \nplaced so that the long dimension is \nperpendicular to the direction of travel.  \n2. In Group F, H and S occupancies, other than \nareas of parking structures accessible to the \npublic, openings in treads and landings shall \nnot be prohibited provided a sphere with a \ndiameter of 30 mm cannot pass through the \nopening.  \n❖ \nIt is the intent of this section that both landing \nand stair treads be solid and level with firmly \nattached surface materials; however, the 1:48 \nslope should be adequate to allow for drainage \nto limit the chance for an accumulation of water \nwhere someone might slip. \n \nThe exceptions permit the use of open grate-\ntype material or slotted grill for stairway treads \nand landings in two different situations. \n \nException 1 allows for up to a 13 mm-diameter \nopening on stairway treads in public areas and \nserving any use (see Commentary Figure \n1011.7.1). This is very beneficial on exterior \nstairways where water may accumulate. The \n13 mm-diameter limitation is based on the size \nof a crutch or cane tip and is consistent with \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n728 \n \nlocated on a landing, the wheelchair spaces \nmust not be within the required landing width \nand the entrance door to the stair enclosure \nmay not swing over the wheelchair spaces [see \nCommentary Figure 1009.3.3(1)].  \n \nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14 for assembly \nstepped aisle walking surfaces. This exception \nis limited to where stairways are a direct \ncontinuation of the path of travel from the level \ncross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space. \n \nException 2 provides criteria for a curved \nstairway landing with a landing separating two \nflights aligned in the paths of travel on the \nstairway \nrun \n[see \nCommentary \nFigures \n1011.5.4 and 1011.6(4)]. Due to the tapered \nshape of the landing, similar to the treads of the \nadjoining flights, it is logical to regulate the \ndepth at the walkline. \n \nException 3 clarifies that this section is not \nintended to require that a stairway landing be \nshaped as a square or rectangle. A landing \nturning the stairway 90 degrees or more with a \ncurved or segmented outside periphery would \nbe permitted, as long as the landing provides \nan area described by an arc with a radius equal \nto the actual stairway width [see Commentary \nFigures 1011.6(5) and 1011.6(6)]. In this \nconfiguration, the space necessary for means \nof egress will be available on the landings. \nWhere a standpipe is required on these \nstairways, the standpipes must be located \noutside of the path of travel per Section 1003.3. \n1011.7 Stairway construction. Stairways shall be \nbuilt of materials consistent with the types \npermitted for the type of construction of the \nbuilding.  \nExceptions: \n1. Wood handrails shall be permitted in all \ntypes of construction. \n2. Interior exit stairway in accordance with \nSection 510.2 of SBC 201.",
      "commentary": "In keeping with the different levels of fire \nprotection provided by each of the five basic \ntypes of construction designated in Chapter 6, \nthe materials used for stairway construction \nmust \nmeet \nthe \nappropriate \ncombustibility/noncombustibility requirements \nindicated in SBC 201 Section 602 for the \nparticular type of construction of the building in \nwhich the stairway is located. This is required \nregardless of whether the stairway is part of the \nrequired means of egress. Any structure \nsupporting the stairway and the stairway \nenclosure \nmust \nbe \nfire-resistance \nrated \nconsistent with the construction type; however, \nthe stairway components inside the enclosure \nneed only comply with the material limits for the \ntype of construction. \n \nPer Exception 1, if desired, wood handrails \nmay be used on the basis that the fuel load \ncontributed by this combustible component of \nstairway construction is insignificant and will \nnot pose a fire hazard. \n \nException 2 is a pointer to the specific \nallowances in SBC 201 Section 510.2 for \nstairways in buildings with a horizontal \nseparation so that the types of construction on \nthe upper floors could be different from the \nlower floors, with the same stairway moving \nthrough both types of construction.  \n1011.7.1 \nStairway walking surface. The \nwalking surface of treads and landings of a stairway \nshall not be sloped steeper than one unit vertical in \n48 units horizontal (2-percent slope) in any \ndirection. Stairway treads and landings shall have a \nsolid surface. Finish floor surfaces shall be securely \nattached.  \nExceptions:  \n1. Openings in stair walking surfaces shall be a \nsize that does not permit the passage of 13 \nmm sphere. Elongated openings shall be \nplaced so that the long dimension is \nperpendicular to the direction of travel.  \n2. In Group F, H and S occupancies, other than \nareas of parking structures accessible to the \npublic, openings in treads and landings shall \nnot be prohibited provided a sphere with a \ndiameter of 30 mm cannot pass through the \nopening.\n\n❖ It is the intent of this section that both landing \nand stair treads be solid and level with firmly \nattached surface materials; however, the 1:48 \nslope should be adequate to allow for drainage \nto limit the chance for an accumulation of water \nwhere someone might slip. \n \nThe exceptions permit the use of open grate-\ntype material or slotted grill for stairway treads \nand landings in two different situations. \n \nException 1 allows for up to a 13 mm-diameter \nopening on stairway treads in public areas and \nserving any use (see Commentary Figure \n1011.7.1). This is very beneficial on exterior \nstairways where water may accumulate. The \n13 mm-diameter limitation is based on the size \nof a crutch or cane tip and is consistent with \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 159,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n729 \n \nICC A117.1 and governmental accessibility \nrequirements. The opening limitation is also \nsmall enough that most shoe heels will not get \nstuck. If a slotted grill pattern is used, the slots \nmust run side to side on the stairway tread, not \nnosing to back. \n \nException 2 is applicable in factory, industrial, \nstorage and high-hazard occupancies. This \nprovision is intended to apply primarily to stairs \nthat provide access to areas not required to be \naccessible, such as pits, catwalks, tanks, \nequipment platforms, roofs or mezzanines. \nWalking surfaces with limited-size openings \nare typically used because open grate-type \nmaterial is less susceptible to accumulation of \ndirt, debris or moisture, as well as being more \nresistant to corrosion. Most commercially \navailable grate material is manufactured with a \nmaximum nominal 25 mm opening; therefore, \nthe limitation that the openings not allow the \npassage of a sphere of 30 mm diameter allows \nthe use of most material as well as accounts for \nmanufacturing tolerances. \n \nThe allowances for openings in risers is \naddressed in Section 1011.5.5.3. \n1011.7.2 \nOutdoor \nconditions. \nOutdoor \nstairways and outdoor approaches to stairways shall \nbe designed so that water will not accumulate on \nwalking surfaces.  \n❖ \nOutdoor \nstairways \nand \napproaches \nto \nstairways are to be constructed with a slope \nthat complies with Section 1011.7.1 or are \nrequired to be protected such that walking \nsurfaces do not accumulate water. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the stair \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Section \n1003.4). \n1011.7.3 \nEnclosures \nunder \ninterior \nstairways. The walls and soffits within enclosed \nusable spaces under enclosed and unenclosed \nstairways shall be protected by 1-hour fire-\nresistance-rated construction or the fire-resistance \nrating of the stairway enclosure, whichever is \ngreater. Access to the enclosed space shall not be \ndirectly from within the stairway enclosure.  \nException: Spaces under stairways serving and \ncontained within a single residential dwelling unit \nin Group R-2 or R- 3 shall be permitted to be \nprotected on the enclosed side with 13 mm gypsum \nboard.  \n❖ \nThis section addresses the fire hazard of \nstorage under an interior stairway, whether it is \nan exit access stairway or exit stairway. The \nstairway must be protected from a storage area \nunder it, even if the stair is not required to be \nenclosed. The section also requires that the \nstorage area not open into a stairway \nenclosure. This limits the potential of a fire that \nstarts in the storage area from affecting the \nmeans of egress. The exception provides \nspecific criteria for separation for storage areas \nunder an interior stairway for the indicated \nresidential occupancies.  \n1011.7.4 \nEnclosures \nunder \nexterior \nstairways. There shall not be enclosed usable space \nunder exterior exit stairways unless the space is \ncompletely enclosed in 1-hour fire-resistance-rated \nconstruction. The open space under exterior \nstairways shall not be used for any purpose.  \n❖ \nIf the space under an exterior stairway is to be \nused, such as for storage, the area below the \nstairway must be separated from the stairway \nwith walls and a ceiling with a fire-resistance \nrating of at least 1 hour. If the space under the \nexterior stairway is open, it must remain free \nand clear. A fire occurring in this space would \njeopardize the use of the stairway for exiting \nduring an emergency.  \n1011.8 Vertical rise. A flight of stairs shall not \nhave a vertical rise greater than 3600 mm between \nfloor levels or landings.  \nException: Spiral stairways used as a means of \negress from technical production areas.  \n❖ \nBetween landings and platforms, the vertical \nrise is to be measured from one landing \nwalking surface to another (see Commentary \nFigure 1011.8). The limited height provides a \nreasonable interval for users with physical \nlimitations to rest on a level surface and also \nserves \nto \nalleviate \npotential \nnegative \npsychological effects of long and uninterrupted \nstairway flights.  \n \nThe exception allows for spiral stairways that \nonly serve technical production areas to \neliminate intermediate landings regardless of \nheight. These stairways typically have limited \nuse and serve areas such as catwalks or \nlighting booths in stadiums and theaters. In \naddition, there is the technical difficulty of \nmaintaining proper headroom in a spiral \nstairway with an intermediate landing.  \n1011.9 Curved stairways. Curved stairways with \nwinder treads shall have treads and risers in \naccordance with Section 1011.5 and the smallest \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n729 \n \nICC A117.1 and governmental accessibility \nrequirements. The opening limitation is also \nsmall enough that most shoe heels will not get \nstuck. If a slotted grill pattern is used, the slots \nmust run side to side on the stairway tread, not \nnosing to back. \n \nException 2 is applicable in factory, industrial, \nstorage and high-hazard occupancies. This \nprovision is intended to apply primarily to stairs \nthat provide access to areas not required to be \naccessible, such as pits, catwalks, tanks, \nequipment platforms, roofs or mezzanines. \nWalking surfaces with limited-size openings \nare typically used because open grate-type \nmaterial is less susceptible to accumulation of \ndirt, debris or moisture, as well as being more \nresistant to corrosion. Most commercially \navailable grate material is manufactured with a \nmaximum nominal 25 mm opening; therefore, \nthe limitation that the openings not allow the \npassage of a sphere of 30 mm diameter allows \nthe use of most material as well as accounts for \nmanufacturing tolerances. \n \nThe allowances for openings in risers is \naddressed in Section 1011.5.5.3. \n1011.7.2 \nOutdoor \nconditions. \nOutdoor \nstairways and outdoor approaches to stairways shall \nbe designed so that water will not accumulate on \nwalking surfaces.",
      "commentary": "Outdoor \nstairways \nand \napproaches \nto \nstairways are to be constructed with a slope \nthat complies with Section 1011.7.1 or are \nrequired to be protected such that walking \nsurfaces do not accumulate water. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the stair \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Section \n1003.4). \n1011.7.3 \nEnclosures \nunder \ninterior \nstairways. The walls and soffits within enclosed \nusable spaces under enclosed and unenclosed \nstairways shall be protected by 1-hour fire-\nresistance-rated construction or the fire-resistance \nrating of the stairway enclosure, whichever is \ngreater. Access to the enclosed space shall not be \ndirectly from within the stairway enclosure.  \nException: Spaces under stairways serving and \ncontained within a single residential dwelling unit \nin Group R-2 or R- 3 shall be permitted to be \nprotected on the enclosed side with 13 mm gypsum \nboard.\n\n❖ This section addresses the fire hazard of \nstorage under an interior stairway, whether it is \nan exit access stairway or exit stairway. The \nstairway must be protected from a storage area \nunder it, even if the stair is not required to be \nenclosed. The section also requires that the \nstorage area not open into a stairway \nenclosure. This limits the potential of a fire that \nstarts in the storage area from affecting the \nmeans of egress. The exception provides \nspecific criteria for separation for storage areas \nunder an interior stairway for the indicated \nresidential occupancies.  \n1011.7.4 \nEnclosures \nunder \nexterior \nstairways. There shall not be enclosed usable space \nunder exterior exit stairways unless the space is \ncompletely enclosed in 1-hour fire-resistance-rated \nconstruction. The open space under exterior \nstairways shall not be used for any purpose.\n\n❖ If the space under an exterior stairway is to be \nused, such as for storage, the area below the \nstairway must be separated from the stairway \nwith walls and a ceiling with a fire-resistance \nrating of at least 1 hour. If the space under the \nexterior stairway is open, it must remain free \nand clear. A fire occurring in this space would \njeopardize the use of the stairway for exiting \nduring an emergency.  \n1011.8 Vertical rise. A flight of stairs shall not \nhave a vertical rise greater than 3600 mm between \nfloor levels or landings.  \nException: Spiral stairways used as a means of \negress from technical production areas.\n\n❖ Between landings and platforms, the vertical \nrise is to be measured from one landing \nwalking surface to another (see Commentary \nFigure 1011.8). The limited height provides a \nreasonable interval for users with physical \nlimitations to rest on a level surface and also \nserves \nto \nalleviate \npotential \nnegative \npsychological effects of long and uninterrupted \nstairway flights.  \n \nThe exception allows for spiral stairways that \nonly serve technical production areas to \neliminate intermediate landings regardless of \nheight. These stairways typically have limited \nuse and serve areas such as catwalks or \nlighting booths in stadiums and theaters. In \naddition, there is the technical difficulty of \nmaintaining proper headroom in a spiral \nstairway with an intermediate landing.  \n1011.9 Curved stairways. Curved stairways with \nwinder treads shall have treads and risers in \naccordance with Section 1011.5 and the smallest \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 160,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n730 \n \nradius shall be not less than twice the minimum \nwidth or required capacity of the stairway.  \nException: The radius restriction shall not apply to \ncurved stairways in Group R-3 and within \nindividual dwelling units in Group R-2.  \n❖ \nCurved stairway construction consists of a \nseries of winder treads that form a stairway \nconfiguration. Options are many, including \ncircular, S-shaped, oval, elliptical, hourglass, \nand so on. The commentary to Section \n1011.5.3 regarding the possible event of \nnonconcentric movement on stairways with \nwinders also applies to curved stairways. This \ntype of stairway is allowed to be used as a \ncomponent of a means of egress where tread \nand riser dimensions meet the requirements of \nSection 1011.5. This section also requires that \nthe smallest radius must be equal to or greater \nthan twice the required width (see Section \n1011.2) of the stairway to limit the degree of \nturning, thereby expediting egress from higher \noccupancies (see Commentary Figure 1011.9). \n \nThe exception for residential units eliminates \nthe minimum radius requirement where the \noccupants are familiar with the extent of the \nturning of the stair through the curve. \n1011.10 Spiral stairways. Spiral stairways are \npermitted to be used as a component in the means \nof egress only within dwelling units or from a space \nnot more than 23 m2 in area and serving not more \nthan five occupants, or from technical production \nareas in accordance with Section 410.6 of SBC 201.  \nA spiral stairway shall have a 190 mm minimum \nclear tread depth at a point 300 mm from the narrow \nedge. The risers shall be sufficient to provide a \nheadroom of 2000 mm minimum, but riser height \nshall not be more than 240 mm. The minimum \nstairway clear width at and below the handrail shall \nbe 650 mm.  \n❖ \nSpiral stairways can be used within individual \ndwelling units, from small spaces in other \noccupancies and from technical production \nareas in spaces such as theaters. Spiral \nstairways are also permitted: where specifically \nindicated, such as to provide access between \nthe levels within a live/work unit (see SBC 201 \nSection 508.5.5); within staff locations, such as \nserving guard towers in jails (see SBC 201 \nSection 408.3.4); and technical production \nareas (see SBC 201 Section 410.5.3.4).  \n \nSpiral stairways are generally constructed with \na fixed center pole that serves as either the \nprimary or the only means of support from \nwhich pie-shaped treads radiate to form a \nwinding stairway. The term “spiral” in the \ngeometrical sense describes a curve that \ndiminishes in radius and relates to the form of \nthe stair as viewed in perspective from above \nor below; however, “spiral” does not describe \nthe actual geometry of the stair. The unique \nturning of spiral stairs allows the center pole to \nact as the guard at the inside of the stair and \nthe typically narrow width requires users to \nchoose a walkline along the outer perimeter \nnear the only required handrail. On spiral \nstairways of larger widths, where two users can \npass and restrict access to the single handrail, \nthe provision of a handrail at both sides should \nbe considered.  \n \nThe \ncommentary \nto \nSection \n1011.5.3 \nregarding the possible event of non-concentric \nmovement on stairways with winders also \napplies to spiral stairways. The nature of \nstairway construction is such that it does not \nserve well when used in emergencies that \nrequire immediate evacuation, nor does a \nspiral \nstairway \nconfiguration \npermit \nthe \nhandling of a large occupant load in an efficient \nand safe manner. Furthermore, it is impossible \nfor fire service personnel to use a spiral \nstairway at the same time and in a direction \nopposite that being used by occupants to exit \nthe premises, possibly causing a serious delay \nin firefighting operations. Therefore, this \nsection allows only very limited use of spiral \nstairways where used as part of a required \nmeans of egress. Spiral stairways may be used \nin any occupancy as long as such stairways are \nnot a component of a required means of \negress.  \n \nSpiral \nstairways \nare \nrequired \nto \nhave \ndimensional uniformity. The stairway must \nhave a clear width of at least 650 mm at and \nbelow the handrail. The depth of the treads \nmust not be less than 170 mm measured at a \npoint that is 300 mm out from the narrow edge \n(see Commentary Figure 1011.10). Riser \nheights are required to be the same throughout \nthe stairway, but are not to exceed 240 mm. \nMinimum headroom of 1980 mm is required.  \n1011.11 Handrails. Flights of stairways shall have \nhandrails on each side and shall comply with \nSection 1014. Where glass is used to provide the \nhandrail, the handrail shall comply with Section \n2407 of SBC 201.  \nExceptions:  \n1. Flights of stairways within dwelling units, \nand flights of spiral stairways are permitted \nto have a handrail on one side only. \n2. Decks, patios and walkways that have a \nsingle change in elevation where the landing \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n730 \n \nradius shall be not less than twice the minimum \nwidth or required capacity of the stairway.  \nException: The radius restriction shall not apply to \ncurved stairways in Group R-3 and within \nindividual dwelling units in Group R-2.",
      "commentary": "Curved stairway construction consists of a \nseries of winder treads that form a stairway \nconfiguration. Options are many, including \ncircular, S-shaped, oval, elliptical, hourglass, \nand so on. The commentary to Section \n1011.5.3 regarding the possible event of \nnonconcentric movement on stairways with \nwinders also applies to curved stairways. This \ntype of stairway is allowed to be used as a \ncomponent of a means of egress where tread \nand riser dimensions meet the requirements of \nSection 1011.5. This section also requires that \nthe smallest radius must be equal to or greater \nthan twice the required width (see Section \n1011.2) of the stairway to limit the degree of \nturning, thereby expediting egress from higher \noccupancies (see Commentary Figure 1011.9). \n \nThe exception for residential units eliminates \nthe minimum radius requirement where the \noccupants are familiar with the extent of the \nturning of the stair through the curve. \n1011.10 Spiral stairways. Spiral stairways are \npermitted to be used as a component in the means \nof egress only within dwelling units or from a space \nnot more than 23 m2 in area and serving not more \nthan five occupants, or from technical production \nareas in accordance with Section 410.6 of SBC 201.  \nA spiral stairway shall have a 190 mm minimum \nclear tread depth at a point 300 mm from the narrow \nedge. The risers shall be sufficient to provide a \nheadroom of 2000 mm minimum, but riser height \nshall not be more than 240 mm. The minimum \nstairway clear width at and below the handrail shall \nbe 650 mm.\n\n❖ Spiral stairways can be used within individual \ndwelling units, from small spaces in other \noccupancies and from technical production \nareas in spaces such as theaters. Spiral \nstairways are also permitted: where specifically \nindicated, such as to provide access between \nthe levels within a live/work unit (see SBC 201 \nSection 508.5.5); within staff locations, such as \nserving guard towers in jails (see SBC 201 \nSection 408.3.4); and technical production \nareas (see SBC 201 Section 410.5.3.4).  \n \nSpiral stairways are generally constructed with \na fixed center pole that serves as either the \nprimary or the only means of support from \nwhich pie-shaped treads radiate to form a \nwinding stairway. The term “spiral” in the \ngeometrical sense describes a curve that \ndiminishes in radius and relates to the form of \nthe stair as viewed in perspective from above \nor below; however, “spiral” does not describe \nthe actual geometry of the stair. The unique \nturning of spiral stairs allows the center pole to \nact as the guard at the inside of the stair and \nthe typically narrow width requires users to \nchoose a walkline along the outer perimeter \nnear the only required handrail. On spiral \nstairways of larger widths, where two users can \npass and restrict access to the single handrail, \nthe provision of a handrail at both sides should \nbe considered.  \n \nThe \ncommentary \nto \nSection \n1011.5.3 \nregarding the possible event of non-concentric \nmovement on stairways with winders also \napplies to spiral stairways. The nature of \nstairway construction is such that it does not \nserve well when used in emergencies that \nrequire immediate evacuation, nor does a \nspiral \nstairway \nconfiguration \npermit \nthe \nhandling of a large occupant load in an efficient \nand safe manner. Furthermore, it is impossible \nfor fire service personnel to use a spiral \nstairway at the same time and in a direction \nopposite that being used by occupants to exit \nthe premises, possibly causing a serious delay \nin firefighting operations. Therefore, this \nsection allows only very limited use of spiral \nstairways where used as part of a required \nmeans of egress. Spiral stairways may be used \nin any occupancy as long as such stairways are \nnot a component of a required means of \negress.  \n \nSpiral \nstairways \nare \nrequired \nto \nhave \ndimensional uniformity. The stairway must \nhave a clear width of at least 650 mm at and \nbelow the handrail. The depth of the treads \nmust not be less than 170 mm measured at a \npoint that is 300 mm out from the narrow edge \n(see Commentary Figure 1011.10). Riser \nheights are required to be the same throughout \nthe stairway, but are not to exceed 240 mm. \nMinimum headroom of 1980 mm is required.  \n1011.11 Handrails. Flights of stairways shall have \nhandrails on each side and shall comply with \nSection 1014. Where glass is used to provide the \nhandrail, the handrail shall comply with Section \n2407 of SBC 201.  \nExceptions:  \n1. Flights of stairways within dwelling units, \nand flights of spiral stairways are permitted \nto have a handrail on one side only. \n2. Decks, patios and walkways that have a \nsingle change in elevation where the landing \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 161,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n731 \n \ndepth on each side of the change of elevation \nis greater than what is required for a landing \ndo not require handrails. \n3. In Group R-3 occupancies, a change in \nelevation consisting of a single riser at an \nentrance or egress door does not require \nhandrails. \n4. Changes in room elevations of three or fewer \nrisers within dwelling units and sleeping \nunits in Group R- 2 and R-3 do not require \nhandrails. \n5. Where a platform lift is in a stationary \nposition and the floor of the platform lift \nserves as the upper landing of a stairway, \nhandrails shall not be required on the \nstairway, provided that all of the following \ncriteria are met: \n5.1. The stairway contains not more than \ntwo risers. \n5.2. A handhold, positioned horizontally \nor vertically, is located on one side of the \nstairway adjacent to the top landing. \n5.3. The handhold is located not less than \n850 mm and not more than 1050 mm \nabove the bottom landing of the stairway. \n5.4. The \nhandhold \ngripping \nsurface \ncomplies with Section 1014.3 and is not \nless than 115 mm in length.  \n❖ \nHandrails are required along each side of a \nflight of stairs; however, handrails are not \nrequired along stairway landings. Handrail \ncontinuity and extensions that will overlap the \nlandings are addressed in Sections 1014.4 \nand 1014.6. \n \nHandrails have four recognized functions in \nstairway use. First, they serve to guide persons \nin ascent and descent along the path of egress \ntravel, especially important for those with low \nvision and in cases of fire where vision might \nbe obscured by smoke. Second, they provide a \ntool for the user to exert stabilizing forces \nlongitudinally (along the length of the rail), \nvertically and, most importantly, transversely \n(perpendicular) to the rail as the body transfers \nweight from side to side with each leg swing of \nthe unique gait used on stairs. Third, they \nprovide for pulling when arms are used to \naugment legs in ascent of steeper angles or \nwhere such climbing strategies result in more \nefficient use of the strengths of the user. \nFourth, they are a tool that can be utilized to \nhelp in the arrest of a fall. In these capacities, \nhandrails serve to aid in the use of the stairway \nand are required on both sides of stairways to \nallow passing users unencumbered access to \na handrail, in compliance with Section 1014. \nFinally, where glass is the material used to \nprovide the handrail, it must comply with SBC \n201 Section 2407. \n \nNote that if the handrail extension is at a \nlocation that could be considered a protruding \nobject, the handrail must return to the post at a \nheight of less than 700 mm above the floor. \nHandrails along the stair runs are not \nconsidered protruding objects.  \n \nThe \nexceptions \nstate \nconditions \nwhere \nhandrails are required on only one side or are \nnot needed at all. By the nature of their \nconstruction, spiral stairways can have only a \nsingle \nhandrail \n(see \nException \n1). \nIn \naccordance with Exceptions 1 and 4, all \nstairways within dwelling units can have a \nhandrail on one side only, and stairs with three \nor fewer risers are not required to have any \nhandrails. Since “Stair” is defined as one or \nmore risers, Exceptions 2 and 3 are necessary. \nException 3 exempts the single step at the front \nor back door of a Group R-3 dwelling unit (i.e., \ntownhouse). Decks, patios and walkways often \nmove down with the grade. Where there are \nsingle steps, either off a patio or deck to grade, \nor along the surface, a handrail is not required \n[Exception \n2, \nsee \nCommentary \nFigure \n1011.11(1)]. Many of these exceptions dealing \nwith residential units are consistent with SBC \n1101/1102.  \n \nException 5 is unique because it deals with \nsteps to the floor of a platform (wheelchair) lift \nwhere the floor of the platform lift is elevated in \nits parked position. Because the lift moves \ndown to serve as an accessible route, the \nstandard handrails cannot be attached or meet \nthe handrail extensions on the steps. However, \nthese lifts typically are surrounded by short \nwalls that can serve as handholds for someone \nto grab to stop a possible fall. This condition \nexists where a platform lift is installed to \nprovide access to a raised area that is so small \nthat the platform lift is a large portion or all of \nthe floor of the space. An example would be a \nwitness stand in a courtroom where the floor of \nthe lift is the floor of the witness stand, and the \nwitness stand is surrounded by low walls. A \nsimilar condition can exist for podiums in \nmeeting rooms. This exception provides and \ndescribes handholds for this limited situation \nthat assist the person walking up and down the \nsteps and do not interfere with the platform lift \noperation \n[see \nCommentary \nFigure \n1011.11(2)]. \n \nFor guard requirements at stairways, see \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n731 \n \ndepth on each side of the change of elevation \nis greater than what is required for a landing \ndo not require handrails. \n3. In Group R-3 occupancies, a change in \nelevation consisting of a single riser at an \nentrance or egress door does not require \nhandrails. \n4. Changes in room elevations of three or fewer \nrisers within dwelling units and sleeping \nunits in Group R- 2 and R-3 do not require \nhandrails. \n5. Where a platform lift is in a stationary \nposition and the floor of the platform lift \nserves as the upper landing of a stairway, \nhandrails shall not be required on the \nstairway, provided that all of the following \ncriteria are met: \n5.1. The stairway contains not more than \ntwo risers. \n5.2. A handhold, positioned horizontally \nor vertically, is located on one side of the \nstairway adjacent to the top landing. \n5.3. The handhold is located not less than \n850 mm and not more than 1050 mm \nabove the bottom landing of the stairway. \n5.4. The \nhandhold \ngripping \nsurface \ncomplies with Section 1014.3 and is not \nless than 115 mm in length.",
      "commentary": "Handrails are required along each side of a \nflight of stairs; however, handrails are not \nrequired along stairway landings. Handrail \ncontinuity and extensions that will overlap the \nlandings are addressed in Sections 1014.4 \nand 1014.6. \n \nHandrails have four recognized functions in \nstairway use. First, they serve to guide persons \nin ascent and descent along the path of egress \ntravel, especially important for those with low \nvision and in cases of fire where vision might \nbe obscured by smoke. Second, they provide a \ntool for the user to exert stabilizing forces \nlongitudinally (along the length of the rail), \nvertically and, most importantly, transversely \n(perpendicular) to the rail as the body transfers \nweight from side to side with each leg swing of \nthe unique gait used on stairs. Third, they \nprovide for pulling when arms are used to \naugment legs in ascent of steeper angles or \nwhere such climbing strategies result in more \nefficient use of the strengths of the user. \nFourth, they are a tool that can be utilized to \nhelp in the arrest of a fall. In these capacities, \nhandrails serve to aid in the use of the stairway \nand are required on both sides of stairways to \nallow passing users unencumbered access to \na handrail, in compliance with Section 1014. \nFinally, where glass is the material used to \nprovide the handrail, it must comply with SBC \n201 Section 2407. \n \nNote that if the handrail extension is at a \nlocation that could be considered a protruding \nobject, the handrail must return to the post at a \nheight of less than 700 mm above the floor. \nHandrails along the stair runs are not \nconsidered protruding objects.  \n \nThe \nexceptions \nstate \nconditions \nwhere \nhandrails are required on only one side or are \nnot needed at all. By the nature of their \nconstruction, spiral stairways can have only a \nsingle \nhandrail \n(see \nException \n1). \nIn \naccordance with Exceptions 1 and 4, all \nstairways within dwelling units can have a \nhandrail on one side only, and stairs with three \nor fewer risers are not required to have any \nhandrails. Since “Stair” is defined as one or \nmore risers, Exceptions 2 and 3 are necessary. \nException 3 exempts the single step at the front \nor back door of a Group R-3 dwelling unit (i.e., \ntownhouse). Decks, patios and walkways often \nmove down with the grade. Where there are \nsingle steps, either off a patio or deck to grade, \nor along the surface, a handrail is not required \n[Exception \n2, \nsee \nCommentary \nFigure \n1011.11(1)]. Many of these exceptions dealing \nwith residential units are consistent with SBC \n1101/1102.  \n \nException 5 is unique because it deals with \nsteps to the floor of a platform (wheelchair) lift \nwhere the floor of the platform lift is elevated in \nits parked position. Because the lift moves \ndown to serve as an accessible route, the \nstandard handrails cannot be attached or meet \nthe handrail extensions on the steps. However, \nthese lifts typically are surrounded by short \nwalls that can serve as handholds for someone \nto grab to stop a possible fall. This condition \nexists where a platform lift is installed to \nprovide access to a raised area that is so small \nthat the platform lift is a large portion or all of \nthe floor of the space. An example would be a \nwitness stand in a courtroom where the floor of \nthe lift is the floor of the witness stand, and the \nwitness stand is surrounded by low walls. A \nsimilar condition can exist for podiums in \nmeeting rooms. This exception provides and \ndescribes handholds for this limited situation \nthat assist the person walking up and down the \nsteps and do not interfere with the platform lift \noperation \n[see \nCommentary \nFigure \n1011.11(2)]. \n \nFor guard requirements at stairways, see \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 162,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n732 \n \nSection 1011.13. \n1011.12 Stairway to roof. In buildings four or more \nstories above grade plane, one stairway shall extend \nto the roof surface unless the roof has a slope \nsteeper than four units vertical in 12 units horizontal \n(33-percent slope).  \nException: Other than where required by Section \n1011.12.1, in buildings without an occupied roof, \naccess to the roof from the top story shall be \npermitted to be by an alternating tread device, a \nship’s ladder or a permanent ladder.  \n❖ \nBecause of safety considerations, roofs used \nfor habitable purposes such as roof gardens, \nobservation decks, sporting facilities (including \njogging or walking tracks and tennis courts) or \nsimilar \nuses, \nmust \nbe \nprovided \nwith \nconventional stairways that will serve as \nrequired means of egress. Access by ladders \nor an alternating tread device for such uses is \nnot permitted.  \n \nIn buildings four or more stories high, roofs that \nare not used for habitable purposes must be \nprovided with ready access by conventional \nstairways or by an alternating tread device (see \nSection 1011.14). If this stair is also to provide \naccess to an elevator penthouse on the roof, \nsee \nadditional \nrequirements \nin \nSection \n1011.12.1. Two reasons for this are access for \nroof or rooftop equipment repair and fire \ndepartment  access during a fire event. Sloping \nroofs with a rise greater than 100 mm for every \n300 mm in horizontal measurement (4:12) are \nexempt from the requirements of this section \nbecause of the steepness of the construction \nand the inherent dangers to life safety.  \n \nWhile it is not specifically required that roof \naccess be through an exit stairway enclosure, \nsince part of the intent is for fire department  \naccess to the roof, it is strongly advised. \nSection 1023.9 requires signage at the level of \nexit discharge indicating whether the stairway \nhas roof access.  \n1011.12.1 \nStairway to elevator equipment. \nRoofs \nand \npenthouses \ncontaining \nelevator \nequipment that must be accessed for maintenance \nare required to be accessed by a stairway.  \n❖ \nThe requirement for a stair to the roof for \nmaintaining elevator equipment correlates the \ncode with ASME A17.1/CSA B44, Safety Code \nfor Elevators and Escalators. This referenced \nstandard (see SBC 201 Section 3001.3) has \nrequired stairs and a door to access elevator \nequipment since 1955. More specifically, \nSection 2.7.3.2.1 of ASME A17.1/CSA B44 \nstates the following: “a stairway with a swinging \ndoor and platform at the top level, conforming \nto 2.7.3.3, shall be provided from the top floor \nof the building to the roof level. Hatch covers, \nas a means of access to the roofs, shall not be \npermitted.” Alternating tread devices or ladders \nare not permitted as an alternative to the \nstairway for access to the elevator penthouse. \nThis provision is more specific; therefore, while \nnot prohibiting using the same stairway for \naccess to the roof and the elevator penthouse \n(see Sections 1011.12 and 1011.12.2), access \nto that elevator penthouse must be via a \nstairway with door access, not an alternating \ntread device and hatch. \n1011.12.2 \nRoof access. Where a stairway is \nprovided to a roof, access to the roof shall be \nprovided through a penthouse complying with \nSection 1511.2 of SBC 201.  \nException: In buildings without an occupied roof, \naccess to the roof shall be permitted to be a roof \nhatch or trap door not less than 1.5 m2 in area and \nhaving a minimum dimension of 600 mm.  \n❖ \nThe purpose of the penthouse or stairway \nbulkhead requirement in this section is to \nprotect the walking surface of the stairway to \nthe roof. The exception provides for situations \nwhere roof access is only needed for service or \nmaintenance purposes, and where the access \nmay be permitted by alternatives such as \nalternating tread devices, ship’s ladders or \nladders.  \n1011.13 Guards. Guards shall be provided along \nstairways and landings where required by Section \n1015and shall be constructed in accordance with \nSection 1015. Where the roof hatch opening \nproviding the required access is located within 3000 \nmm of the roof edge, such roof access or roof edge \nshall be protected by guards installed in accordance \nwith Section 1015.  \n❖ \nSection \n1015.2 \nrequires \nguards \nalong \nstairways and landings where the edges of the \nwalking surfaces are 750 mm or more above \nthe floor below. Except where permitted by \nSection 1015.3, the top of the guard cannot \nalso serve as the handrail. The handrail must \nbe located inside the guard because of the \ndifferences in height requirements. \n \nWhile guards are required at the edge of a \nnormally occupied roof by Section 1015, there \nis also a safety concern for roof areas that need \nto \nbe \naccessed \nby \nservice \npersonnel, \ninspectors and emergency responders. This \nrequirement for guards provides a minimum \nmeasure of safety where the roof access is \nclose to the roof edge. This is consistent with \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n732 \n \nSection 1011.13. \n1011.12 Stairway to roof. In buildings four or more \nstories above grade plane, one stairway shall extend \nto the roof surface unless the roof has a slope \nsteeper than four units vertical in 12 units horizontal \n(33-percent slope).  \nException: Other than where required by Section \n1011.12.1, in buildings without an occupied roof, \naccess to the roof from the top story shall be \npermitted to be by an alternating tread device, a \nship’s ladder or a permanent ladder.",
      "commentary": "Because of safety considerations, roofs used \nfor habitable purposes such as roof gardens, \nobservation decks, sporting facilities (including \njogging or walking tracks and tennis courts) or \nsimilar \nuses, \nmust \nbe \nprovided \nwith \nconventional stairways that will serve as \nrequired means of egress. Access by ladders \nor an alternating tread device for such uses is \nnot permitted.  \n \nIn buildings four or more stories high, roofs that \nare not used for habitable purposes must be \nprovided with ready access by conventional \nstairways or by an alternating tread device (see \nSection 1011.14). If this stair is also to provide \naccess to an elevator penthouse on the roof, \nsee \nadditional \nrequirements \nin \nSection \n1011.12.1. Two reasons for this are access for \nroof or rooftop equipment repair and fire \ndepartment  access during a fire event. Sloping \nroofs with a rise greater than 100 mm for every \n300 mm in horizontal measurement (4:12) are \nexempt from the requirements of this section \nbecause of the steepness of the construction \nand the inherent dangers to life safety.  \n \nWhile it is not specifically required that roof \naccess be through an exit stairway enclosure, \nsince part of the intent is for fire department  \naccess to the roof, it is strongly advised. \nSection 1023.9 requires signage at the level of \nexit discharge indicating whether the stairway \nhas roof access.  \n1011.12.1 \nStairway to elevator equipment. \nRoofs \nand \npenthouses \ncontaining \nelevator \nequipment that must be accessed for maintenance \nare required to be accessed by a stairway.\n\n❖ The requirement for a stair to the roof for \nmaintaining elevator equipment correlates the \ncode with ASME A17.1/CSA B44, Safety Code \nfor Elevators and Escalators. This referenced \nstandard (see SBC 201 Section 3001.3) has \nrequired stairs and a door to access elevator \nequipment since 1955. More specifically, \nSection 2.7.3.2.1 of ASME A17.1/CSA B44 \nstates the following: “a stairway with a swinging \ndoor and platform at the top level, conforming \nto 2.7.3.3, shall be provided from the top floor \nof the building to the roof level. Hatch covers, \nas a means of access to the roofs, shall not be \npermitted.” Alternating tread devices or ladders \nare not permitted as an alternative to the \nstairway for access to the elevator penthouse. \nThis provision is more specific; therefore, while \nnot prohibiting using the same stairway for \naccess to the roof and the elevator penthouse \n(see Sections 1011.12 and 1011.12.2), access \nto that elevator penthouse must be via a \nstairway with door access, not an alternating \ntread device and hatch. \n1011.12.2 \nRoof access. Where a stairway is \nprovided to a roof, access to the roof shall be \nprovided through a penthouse complying with \nSection 1511.2 of SBC 201.  \nException: In buildings without an occupied roof, \naccess to the roof shall be permitted to be a roof \nhatch or trap door not less than 1.5 m2 in area and \nhaving a minimum dimension of 600 mm.\n\n❖ The purpose of the penthouse or stairway \nbulkhead requirement in this section is to \nprotect the walking surface of the stairway to \nthe roof. The exception provides for situations \nwhere roof access is only needed for service or \nmaintenance purposes, and where the access \nmay be permitted by alternatives such as \nalternating tread devices, ship’s ladders or \nladders.  \n1011.13 Guards. Guards shall be provided along \nstairways and landings where required by Section \n1015and shall be constructed in accordance with \nSection 1015. Where the roof hatch opening \nproviding the required access is located within 3000 \nmm of the roof edge, such roof access or roof edge \nshall be protected by guards installed in accordance \nwith Section 1015.\n\n❖ Section \n1015.2 \nrequires \nguards \nalong \nstairways and landings where the edges of the \nwalking surfaces are 750 mm or more above \nthe floor below. Except where permitted by \nSection 1015.3, the top of the guard cannot \nalso serve as the handrail. The handrail must \nbe located inside the guard because of the \ndifferences in height requirements. \n \nWhile guards are required at the edge of a \nnormally occupied roof by Section 1015, there \nis also a safety concern for roof areas that need \nto \nbe \naccessed \nby \nservice \npersonnel, \ninspectors and emergency responders. This \nrequirement for guards provides a minimum \nmeasure of safety where the roof access is \nclose to the roof edge. This is consistent with \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 163,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n733 \n \nthe requirements for mechanical equipment in \nSections 1015.6 and 1015.7. \n1011.14 Alternating tread devices. Alternating \ntread devices are limited to an element of a means \nof egress in buildings of Groups F, H and S from a \nmezzanine not more than 23 m2 in area and that \nserves not more than five occupants; in buildings of \nGroup I-3 from a guard tower, observation station \nor control room not more than 23 m2 in area and for \naccess to unoccupied roofs. Alternating tread \ndevices used as a means of egress shall not have a \nrise greater than 6000 mm between floor levels or \nlandings.  \n❖ \nThis type of device is constructed in such a way \nthat each tread alternates with each adjacent \ntread so that the device consists of a system of \nright-footed \nand \nleft-footed \ntreads \n(see \nCommentary Figure 1011.14). \n \nThe use of center stringer construction, half-\ntreads and an incline that is considerably \nsteeper than allowed for ordinary stairway \nconstruction makes the alternating tread \ndevice unique. However, because of its \nstructural feature, only single-file use of the \ndevice (between handrails) is possible, thus \npreventing the occupants from passing one \nanother. The pace of occupant travel is set by \nthe slowest user, a condition that could \nbecome critical in an emergency situation. \nFurthermore, it is impossible for fire service \npersonnel to use an alternating tread device at \nthe same time and in a direction opposite that \nbeing used by occupants to exit the premises, \npossibly causing a serious delay in fire-fighting \noperations. For these reasons, this section \ngreatly restricts the use of alternating tread \ndevices as a means of egress. Alternating \ntread devices may be used in any occupancy \nas long as such stairways are not a component \nof a required means of egress.  \n \nAlternating tread devices are considered a \nmodest improvement to ladder construction \nand, therefore, can be used as an unoccupied \nroof \naccess \nin \naccordance \nwith \nthe \nrequirements of Section 1011.12.  \n \nAlternating tread devices are permitted 6000 \nmm between landings given their limited \napplication and low occupant loads. In addition, \nit is recognized that a vertical rise higher than \nthe typical stairway is needed for these steeper \ndevices, which are used where space is often \ntoo restrictive for a regular stairway. \n1011.14.1 \nHandrails of alternating tread \ndevices. Handrails shall be provided on both sides \nof alternating tread devices and shall comply with \nSection 1014.  \n❖ \nFor the safety of occupants, this section \nreferences the dimensional requirements for \nhandrail locations to be used in conjunction \nwith the special construction features of \nalternating tread devices provided in Section \n1011.14. Because of the steepness of these \ndevices, handrails on both sides are essential \nfor \nsafe \nfunctional \nuse \nand \nadditional \nclearances \nare \nrequired \nso \nthat \nhand \nmovement will \nnot be \nencumbered by \nobstructions. Section 1015.3, Exception 5, \npermits the handrails along alternating tread \ndevices to also serve as guards.  \n1011.14.2 \nTreads of alternating tread \ndevices. Alternating tread devices shall have a \nminimum tread depth of 125 mm, a minimum \nprojected tread depth of 215 mm, a minimum tread \nwidth of 175 mm and a maximum riser height of \n240 mm. The tread depth shall be measured \nhorizontally between the vertical planes of the \nforemost projections of adjacent treads. The riser \nheight shall be measured vertically between the \nleading edges of adjacent treads. The riser height \nand tread depth provided shall result in an angle of \nascent from the horizontal of between 50 and 70 \ndegrees. The initial tread of the device shall begin \nat the same elevation as the platform, landing or \nfloor surface.  \nException: Alternating tread devices used as an \nelement of a means of egress in buildings from a \nmezzanine area not more than 23 m2 in area that \nserves not more than five occupants shall have a \nminimum tread depth of 75 mm with a minimum \nprojected tread depth of 265 mm. The rise to the \nnext alternating tread surface shall not exceed 200 \nmm.  \n❖ \nAlternating tread devices are required to have \ntread depths of at least 125 mm. Tread \nprojections are not to be less than 90 mm \nwhere measured from tread nosing to tread \nnosing [next adjacent tread to the left or right to \nprovide a minimum projected tread depth of \n215 mm (see Commentary Figure 1011.14). \n \nThe risers are to be not more than 240 mm \nwhere measured from tread to alternating tread \n(next adjacent tread to the left or right). The rise \nbetween treads on the same side would be 475 \nmm \nmaximum. \nApplying \nthese \nlimiting \ndimensions results in a device with a very steep \nincline that is common to ladders; however, \nbecause the device may be walked facing \ndown in descent, it is considered a type of \nstairway in the code. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n733 \n \nthe requirements for mechanical equipment in \nSections 1015.6 and 1015.7. \n1011.14 Alternating tread devices. Alternating \ntread devices are limited to an element of a means \nof egress in buildings of Groups F, H and S from a \nmezzanine not more than 23 m2 in area and that \nserves not more than five occupants; in buildings of \nGroup I-3 from a guard tower, observation station \nor control room not more than 23 m2 in area and for \naccess to unoccupied roofs. Alternating tread \ndevices used as a means of egress shall not have a \nrise greater than 6000 mm between floor levels or \nlandings.",
      "commentary": "This type of device is constructed in such a way \nthat each tread alternates with each adjacent \ntread so that the device consists of a system of \nright-footed \nand \nleft-footed \ntreads \n(see \nCommentary Figure 1011.14). \n \nThe use of center stringer construction, half-\ntreads and an incline that is considerably \nsteeper than allowed for ordinary stairway \nconstruction makes the alternating tread \ndevice unique. However, because of its \nstructural feature, only single-file use of the \ndevice (between handrails) is possible, thus \npreventing the occupants from passing one \nanother. The pace of occupant travel is set by \nthe slowest user, a condition that could \nbecome critical in an emergency situation. \nFurthermore, it is impossible for fire service \npersonnel to use an alternating tread device at \nthe same time and in a direction opposite that \nbeing used by occupants to exit the premises, \npossibly causing a serious delay in fire-fighting \noperations. For these reasons, this section \ngreatly restricts the use of alternating tread \ndevices as a means of egress. Alternating \ntread devices may be used in any occupancy \nas long as such stairways are not a component \nof a required means of egress.  \n \nAlternating tread devices are considered a \nmodest improvement to ladder construction \nand, therefore, can be used as an unoccupied \nroof \naccess \nin \naccordance \nwith \nthe \nrequirements of Section 1011.12.  \n \nAlternating tread devices are permitted 6000 \nmm between landings given their limited \napplication and low occupant loads. In addition, \nit is recognized that a vertical rise higher than \nthe typical stairway is needed for these steeper \ndevices, which are used where space is often \ntoo restrictive for a regular stairway. \n1011.14.1 \nHandrails of alternating tread \ndevices. Handrails shall be provided on both sides \nof alternating tread devices and shall comply with \nSection 1014.\n\n❖ For the safety of occupants, this section \nreferences the dimensional requirements for \nhandrail locations to be used in conjunction \nwith the special construction features of \nalternating tread devices provided in Section \n1011.14. Because of the steepness of these \ndevices, handrails on both sides are essential \nfor \nsafe \nfunctional \nuse \nand \nadditional \nclearances \nare \nrequired \nso \nthat \nhand \nmovement will \nnot be \nencumbered by \nobstructions. Section 1015.3, Exception 5, \npermits the handrails along alternating tread \ndevices to also serve as guards.  \n1011.14.2 \nTreads of alternating tread \ndevices. Alternating tread devices shall have a \nminimum tread depth of 125 mm, a minimum \nprojected tread depth of 215 mm, a minimum tread \nwidth of 175 mm and a maximum riser height of \n240 mm. The tread depth shall be measured \nhorizontally between the vertical planes of the \nforemost projections of adjacent treads. The riser \nheight shall be measured vertically between the \nleading edges of adjacent treads. The riser height \nand tread depth provided shall result in an angle of \nascent from the horizontal of between 50 and 70 \ndegrees. The initial tread of the device shall begin \nat the same elevation as the platform, landing or \nfloor surface.  \nException: Alternating tread devices used as an \nelement of a means of egress in buildings from a \nmezzanine area not more than 23 m2 in area that \nserves not more than five occupants shall have a \nminimum tread depth of 75 mm with a minimum \nprojected tread depth of 265 mm. The rise to the \nnext alternating tread surface shall not exceed 200 \nmm.\n\n❖ Alternating tread devices are required to have \ntread depths of at least 125 mm. Tread \nprojections are not to be less than 90 mm \nwhere measured from tread nosing to tread \nnosing [next adjacent tread to the left or right to \nprovide a minimum projected tread depth of \n215 mm (see Commentary Figure 1011.14). \n \nThe risers are to be not more than 240 mm \nwhere measured from tread to alternating tread \n(next adjacent tread to the left or right). The rise \nbetween treads on the same side would be 475 \nmm \nmaximum. \nApplying \nthese \nlimiting \ndimensions results in a device with a very steep \nincline that is common to ladders; however, \nbecause the device may be walked facing \ndown in descent, it is considered a type of \nstairway in the code. \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 164,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n734 \n \n \nTread widths are required to be a minimum of \n175 mm or more. With a center support, the \ntotal width will be more than 375 mm. Although \nno maximum width of the tread is stated, the \ndevice must be of a width to provide for \nfunctional use of both handrails at the same \ntime in ascent and descent. For this same \nreason, handrail heights for alternating tread \ndevices are modified from those stairways in \nSection 1014.2. \n \nJust using the dimensions could result in an \nalternating tread device with an angle greater \nthan 75 degrees. In any case, the overall angle \nof the device must be between 50 and 70 \ndegrees. \n \nFor alternating tread devices used as a means \nof egress from small-area mezzanines as \nprescribed in the exception, the treads must \nproject at least 190 mm as compared to the 90 \nmm stated earlier; treads are to be at least 75 \nmm in depth [compared to 125 mm] and risers \nare not to exceed 200 mm in height [compared \nto 240 mm].  \n1011.15 Ship’s \nladders. \nShip’s \nladders \nare \npermitted to be used in Group I-3 as a component \nof a means of egress to and from control rooms or \nelevated facility observation stations not more than \n25 m2 with not more than three occupants and for \naccess to unoccupied roofs. The minimum clear \nwidth at and below the handrails shall be 500 mm. \nShip’s ladders shall be designed for the live loads \nindicated in Section 1607.17 of SBC 201.  \n❖ \nShip’s ladders can be used in correctional \nfacilities for access to small control rooms, \nobservation stations and unoccupied roofs. \nWhere approved by the building official, ship’s \nladders could \nbe \nused \nfor \naccess \nto \nunoccupied roofs in other occupancies. Ship’s \nladders are of similar gradient or pitch to \nalternating tread devices; however, the treads \nspan the full width like that of a ladder rather \nthan being staggered to either side (see \nCommentary Figure 1011.15). \n1011.15.1 \nHandrails of ship’s ladders. \nHandrails shall be provided on both sides of ship’s \nladders.  \n❖ \nHandrails are needed on both sides to assist in \nascent and descent and in the absence of a \nmaximum width. Section 1015.3, Exception 5, \npermits the handrails along ship’s ladders to \nalso serve as guards.  \n1011.15.2 \nTreads of ship’s ladders. Ship’s \nladders shall have a minimum tread depth of 125 \nmm. The tread shall be projected such that the total \nof the tread depth plus the nosing projection is not \nless than 215 mm. The maximum riser height shall \nbe 240 mm.  \n❖ \nSee Commentary Figure 1011.15 for an \nexample of this configuration.  \n1011.16 Ladders. Permanent ladders shall not serve \nas a part of the means of egress from occupied \nspaces within a building. Permanent ladders shall be \nconstructed in accordance with Section 306.5 of \nSBC 501 and designed for the live loads indicated \nin Section 1607.17 of SBC 201. Permanent ladders \nshall be permitted to provide access to the following \nareas::  \n1. Spaces frequented only by personnel for \nmaintenance, repair \nor monitoring of \nequipment.  \n2. Non-occupiable spaces accessed only by \ncatwalks, crawl spaces, freight elevators or \nvery narrow passageways.  \n3. Raised areas used primarily for purposes of \nsecurity, life safety or fire safety including, \nbut not limited to, observation galleries, \nprison guard towers, fire towers or lifeguard \nstands.  \n4. Elevated levels in Group U not open to the \ngeneral public.  \n5. Non-occupied roofs that are not required to \nhave stairway access in accordance with \nSection 1011.12.1.  \n6. Where permitted to access equipment and \nappliances in accordance with Section 306.5 \nof SBC 501.  \n❖ \nPermanent ladders are permitted as a means \nof ingress and egress to very limited spaces. \nTypically, these spaces are not considered \noccupied and, as such, are not required to have \na means of egress. While the term “technical \nproduction areas” is not used in this section, \nSBC 201 Section 410.5.3.4, Item 6, allows \nladders to be used to access technical \nproduction areas. Item 6 of this section \nreferences SBC 501 for where ladders can be \nused to access mechanical equipment that is \nlocated in an elevated space or in a room. The \ndetails and construction requirements for a \npermanent ladder are also found in that \nsection. This will help ensure that permanent \nladders are safe and usable, while providing \nconsistency for both the designer and the fire \nofficial. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n734 \n \n \nTread widths are required to be a minimum of \n175 mm or more. With a center support, the \ntotal width will be more than 375 mm. Although \nno maximum width of the tread is stated, the \ndevice must be of a width to provide for \nfunctional use of both handrails at the same \ntime in ascent and descent. For this same \nreason, handrail heights for alternating tread \ndevices are modified from those stairways in \nSection 1014.2. \n \nJust using the dimensions could result in an \nalternating tread device with an angle greater \nthan 75 degrees. In any case, the overall angle \nof the device must be between 50 and 70 \ndegrees. \n \nFor alternating tread devices used as a means \nof egress from small-area mezzanines as \nprescribed in the exception, the treads must \nproject at least 190 mm as compared to the 90 \nmm stated earlier; treads are to be at least 75 \nmm in depth [compared to 125 mm] and risers \nare not to exceed 200 mm in height [compared \nto 240 mm].  \n1011.15 Ship’s \nladders. \nShip’s \nladders \nare \npermitted to be used in Group I-3 as a component \nof a means of egress to and from control rooms or \nelevated facility observation stations not more than \n25 m2 with not more than three occupants and for \naccess to unoccupied roofs. The minimum clear \nwidth at and below the handrails shall be 500 mm. \nShip’s ladders shall be designed for the live loads \nindicated in Section 1607.17 of SBC 201.",
      "commentary": "Ship’s ladders can be used in correctional \nfacilities for access to small control rooms, \nobservation stations and unoccupied roofs. \nWhere approved by the building official, ship’s \nladders could \nbe \nused \nfor \naccess \nto \nunoccupied roofs in other occupancies. Ship’s \nladders are of similar gradient or pitch to \nalternating tread devices; however, the treads \nspan the full width like that of a ladder rather \nthan being staggered to either side (see \nCommentary Figure 1011.15). \n1011.15.1 \nHandrails of ship’s ladders. \nHandrails shall be provided on both sides of ship’s \nladders.\n\n❖ Handrails are needed on both sides to assist in \nascent and descent and in the absence of a \nmaximum width. Section 1015.3, Exception 5, \npermits the handrails along ship’s ladders to \nalso serve as guards.  \n1011.15.2 \nTreads of ship’s ladders. Ship’s \nladders shall have a minimum tread depth of 125 \nmm. The tread shall be projected such that the total \nof the tread depth plus the nosing projection is not \nless than 215 mm. The maximum riser height shall \nbe 240 mm.\n\n❖ See Commentary Figure 1011.15 for an \nexample of this configuration.  \n1011.16 Ladders. Permanent ladders shall not serve \nas a part of the means of egress from occupied \nspaces within a building. Permanent ladders shall be \nconstructed in accordance with Section 306.5 of \nSBC 501 and designed for the live loads indicated \nin Section 1607.17 of SBC 201. Permanent ladders \nshall be permitted to provide access to the following \nareas::  \n1. Spaces frequented only by personnel for \nmaintenance, repair \nor monitoring of \nequipment.  \n2. Non-occupiable spaces accessed only by \ncatwalks, crawl spaces, freight elevators or \nvery narrow passageways.  \n3. Raised areas used primarily for purposes of \nsecurity, life safety or fire safety including, \nbut not limited to, observation galleries, \nprison guard towers, fire towers or lifeguard \nstands.  \n4. Elevated levels in Group U not open to the \ngeneral public.  \n5. Non-occupied roofs that are not required to \nhave stairway access in accordance with \nSection 1011.12.1.  \n6. Where permitted to access equipment and \nappliances in accordance with Section 306.5 \nof SBC 501.\n\n❖ Permanent ladders are permitted as a means \nof ingress and egress to very limited spaces. \nTypically, these spaces are not considered \noccupied and, as such, are not required to have \na means of egress. While the term “technical \nproduction areas” is not used in this section, \nSBC 201 Section 410.5.3.4, Item 6, allows \nladders to be used to access technical \nproduction areas. Item 6 of this section \nreferences SBC 501 for where ladders can be \nused to access mechanical equipment that is \nlocated in an elevated space or in a room. The \ndetails and construction requirements for a \npermanent ladder are also found in that \nsection. This will help ensure that permanent \nladders are safe and usable, while providing \nconsistency for both the designer and the fire \nofficial. \n-",
      "chapter_id": "ch10",
      "section_id": "sec602"
    },
    {
      "page": 165,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n735 \n \nSECTION 1012 RAMPS \n1012.1 Scope. The provisions of this section shall \napply to ramps used as a component of a means of \negress.  \nExceptions:  \n1. Ramped aisles within assembly rooms or \nspaces shall comply with the provisions in \nSection 1030.  \n2. Curb ramps shall comply with ICC A117.1.  \n3. Vehicle ramps in parking garages for \npedestrian exit access shall not be required to \ncomply with Sections 1012.3through 1012.10 \nwhere they are not an accessible route \nserving accessible parking spaces, other \nrequired accessible elements or part of an \naccessible means of egress. \n❖ \nRamps provide an alternative method of \nvertical means of access to or egress from a \nbuilding. Ramps are required for access to \nbuilding areas for persons who are mobility \nimpaired (see Chapter 11) and for small \nchanges in floor elevations that are a safety \nhazard in themselves (see Section 1003.5). All \nramps intended for pedestrian usage, whether \nrequired or otherwise provided, must comply \nwith the requirements of this section. The code \nconsiders any walking surface that has a slope \nsteeper than one unit vertical in 20 units \nhorizontal (5-percent slope) to be a ramp (see \nthe definition of “Ramp” in Chapter 2).  \n \nAs with stairways, it is important to understand \nthe terminology. Exit ramps are ramps that \nprovide a protected path of travel between the \nexit access and the exit discharge. Interior exit \nramps are required to be enclosed in \naccordance with Section 1023. Exterior exit \nramps are protected by the exterior wall of the \nbuilding and must comply with Section 1027. \nExit access ramps are typically unenclosed \ninterior ramps and comply with Section 1019 \nwhere they provide access between stories. \nExit access travel distance stops at an exit \nramp enclosure, but includes any travel down \nan exit access ramp. Ramps that are outside \nand provide a route from the level of exit \ndischarge to grade are considered part of the \nexit discharge. See the commentary in Chapter \n2 for the defined term, “Exit discharge, level of.”  \n \nException 1 indicates that ramped aisles are \naddressed in Section 1030. Having this \nexception at the beginning of the ramp section \nnegates the need for repeated exceptions \nthroughout the ramp provisions. While ramps \nand \nramped \naisles \nmay \nlook \nsimilar, \nconfigurations and how occupants move on \nand off those walking surfaces are very \ndifferent. Occupants leave and join ramped \naisles along the entire run, while occupants \nenter the ramp only at the top and bottom. \nRamped aisles may have no or only one \nhandrail in order to allow for access to the \nseats, while most ramps have handrails on \nboth sides. Ramped aisles can have steeper \nslopes to allow for seating bowls to address line \nof sight. Section 1030 should be used for \nramped aisles between and immediately \nadjacent to seating or where the ramps are a \ndirect continuation of the ramped aisles and \nlead to a level cross aisle or floor. Section 1012 \nis used for ramps that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas.  \n \nException 2 references specific curb cut \nrequirements found in Section 406 of ICC \nA117.1. It is important to realize there are \ndifferent provisions for curb ramps and ramps. \nFor example, a curb ramp can have a rise of \nany height and not require handrails. Ramps \nrequire handrails where the rise is more than \n150 mm.  \n \nException 3 addresses parking garages. An \naccessible route is required to and from any \naccessible parking space, and all ramp \nprovisions must be followed. However, ramps \nthat provide access to and from nonaccessible \nspaces in the remainder of the parking garage \nneed only comply with the provisions for slope \nand \nguard \nrequirements. \nThis \npermits \nnonaccessible portions of garages to be \nconstructed as a continuous slope. Ramps that \nare strictly for vehicles, such as jump ramps, \nare not required to meet any of the ramp \nprovisions.  \n1012.2 Slope. Ramps used as part of a means of \negress shall have a running slope not steeper than \none unit vertical in 12 units horizontal (8-percent \nslope). The slope of other pedestrian ramps shall not \nbe steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope).  \n❖ \nMaximum slope is limited to facilitate the ease \nof ascent and to control the descent of persons \nwith or without a mobility impairment. The \nmaximum slope of a ramp in the direction of \ntravel is limited to 1 unit vertical in 12 units \nhorizontal (1:12) (see Commentary Figure \n1012.2). Ramps in existing buildings may be \npermitted to have a steeper slope at small \nchanges in elevation (see ICC A117.1, Section \n405.2). An example of a ramp that is not part of \na means of egress, and therefore is allowed to \nbe a maximum slope of 1:8, is a loading dock \nor delivery ramp where the ramp is not part of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n735 \n \nSECTION 1012 RAMPS \n1012.1 Scope. The provisions of this section shall \napply to ramps used as a component of a means of \negress.  \nExceptions:  \n1. Ramped aisles within assembly rooms or \nspaces shall comply with the provisions in \nSection 1030.  \n2. Curb ramps shall comply with ICC A117.1.  \n3. Vehicle ramps in parking garages for \npedestrian exit access shall not be required to \ncomply with Sections 1012.3through 1012.10 \nwhere they are not an accessible route \nserving accessible parking spaces, other \nrequired accessible elements or part of an \naccessible means of egress.",
      "commentary": "Ramps provide an alternative method of \nvertical means of access to or egress from a \nbuilding. Ramps are required for access to \nbuilding areas for persons who are mobility \nimpaired (see Chapter 11) and for small \nchanges in floor elevations that are a safety \nhazard in themselves (see Section 1003.5). All \nramps intended for pedestrian usage, whether \nrequired or otherwise provided, must comply \nwith the requirements of this section. The code \nconsiders any walking surface that has a slope \nsteeper than one unit vertical in 20 units \nhorizontal (5-percent slope) to be a ramp (see \nthe definition of “Ramp” in Chapter 2).  \n \nAs with stairways, it is important to understand \nthe terminology. Exit ramps are ramps that \nprovide a protected path of travel between the \nexit access and the exit discharge. Interior exit \nramps are required to be enclosed in \naccordance with Section 1023. Exterior exit \nramps are protected by the exterior wall of the \nbuilding and must comply with Section 1027. \nExit access ramps are typically unenclosed \ninterior ramps and comply with Section 1019 \nwhere they provide access between stories. \nExit access travel distance stops at an exit \nramp enclosure, but includes any travel down \nan exit access ramp. Ramps that are outside \nand provide a route from the level of exit \ndischarge to grade are considered part of the \nexit discharge. See the commentary in Chapter \n2 for the defined term, “Exit discharge, level of.”  \n \nException 1 indicates that ramped aisles are \naddressed in Section 1030. Having this \nexception at the beginning of the ramp section \nnegates the need for repeated exceptions \nthroughout the ramp provisions. While ramps \nand \nramped \naisles \nmay \nlook \nsimilar, \nconfigurations and how occupants move on \nand off those walking surfaces are very \ndifferent. Occupants leave and join ramped \naisles along the entire run, while occupants \nenter the ramp only at the top and bottom. \nRamped aisles may have no or only one \nhandrail in order to allow for access to the \nseats, while most ramps have handrails on \nboth sides. Ramped aisles can have steeper \nslopes to allow for seating bowls to address line \nof sight. Section 1030 should be used for \nramped aisles between and immediately \nadjacent to seating or where the ramps are a \ndirect continuation of the ramped aisles and \nlead to a level cross aisle or floor. Section 1012 \nis used for ramps that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas.  \n \nException 2 references specific curb cut \nrequirements found in Section 406 of ICC \nA117.1. It is important to realize there are \ndifferent provisions for curb ramps and ramps. \nFor example, a curb ramp can have a rise of \nany height and not require handrails. Ramps \nrequire handrails where the rise is more than \n150 mm.  \n \nException 3 addresses parking garages. An \naccessible route is required to and from any \naccessible parking space, and all ramp \nprovisions must be followed. However, ramps \nthat provide access to and from nonaccessible \nspaces in the remainder of the parking garage \nneed only comply with the provisions for slope \nand \nguard \nrequirements. \nThis \npermits \nnonaccessible portions of garages to be \nconstructed as a continuous slope. Ramps that \nare strictly for vehicles, such as jump ramps, \nare not required to meet any of the ramp \nprovisions.  \n1012.2 Slope. Ramps used as part of a means of \negress shall have a running slope not steeper than \none unit vertical in 12 units horizontal (8-percent \nslope). The slope of other pedestrian ramps shall not \nbe steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope).\n\n❖ Maximum slope is limited to facilitate the ease \nof ascent and to control the descent of persons \nwith or without a mobility impairment. The \nmaximum slope of a ramp in the direction of \ntravel is limited to 1 unit vertical in 12 units \nhorizontal (1:12) (see Commentary Figure \n1012.2). Ramps in existing buildings may be \npermitted to have a steeper slope at small \nchanges in elevation (see ICC A117.1, Section \n405.2). An example of a ramp that is not part of \na means of egress, and therefore is allowed to \nbe a maximum slope of 1:8, is a loading dock \nor delivery ramp where the ramp is not part of \n-",
      "chapter_id": "ch10",
      "section_id": "sec1012"
    },
    {
      "page": 166,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n736 \n \nany required exit discharge.  \n1012.3 Cross \nslope. \nThe \nslope \nmeasured \nperpendicular to the direction of travel of a ramp \nshall not be steeper than one unit vertical in 48 units \nhorizontal (2-percent slope).  \n❖ \nThe limitation of one unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2).  \n1012.4 Vertical rise. The rise for any ramp run \nshall be 750 mm maximum.  \n❖ \nBecause pushing a wheelchair up a ramp \nrequires a great deal of energy, landings must \nbe situated so that a person can rest after each \n750 mm elevation change (see Commentary \nFigure 1012.2).  \n1012.5 Minimum dimensions. The minimum \ndimensions of means of egress ramps shall comply \nwith Sections 1012.5.1through 1012.5.3.  \n❖ \nThese minimum dimension requirements allow \nthe ramp to function as a means of egress and \nan accessible route.  \n1012.5.1 \nWidth \nand \ncapacity. \nThe \nminimum width and required capacity of a means \nof egress ramp shall be not less than that required \nfor corridors by Section 1020.3. The clear width of \na ramp between handrails, if provided, or other \npermissible projections shall be 900 mm minimum.  \n❖ \nThe requirements for the width of a means of \negress ramp is based on the width required for \nminimum width [typically 900 mm] and the \ncapacity based on the occupant load to be \nserved (see Section 1005.3.2). Note that the \nclear width of 900 mm is required between the \nhandrails and any other obstructions (e.g., \nhandrail supports, curbs) for proper clearance \nfor a person in a wheelchair. This is different \nfrom stairways where handrails are permitted \nto project into the required width. The 900 mm \nminimum clear width between handrails is \nconsistent with ICC A117.1.  \n1012.5.2 \nHeadroom. \nThe \nminimum \nheadroom in all parts of the means of egress ramp \nshall be not less than 2 m above the finished floor \nof the ramp run and any intermediate landings. The \nminimum clearance shall be maintained for the full \nwidth of the ramp and landing.  \n❖ \nThe requirement for headroom on any part of \nan egress ramp is identical to the requirement \nof a conventional (nonspiral) stairway (see \nSection 1011.3). General headroom heights \nalong the means of egress are addressed in \nSection 1003.2.  \n1012.5.3 \nRestrictions. Means of egress \nramps shall not reduce in width in the direction of \negress travel. Projections into the required ramp and \nlanding width are prohibited. Doors opening onto a \nlanding shall not reduce the clear width to less than \n1000 mm.  \n❖ \nThe purpose of not allowing ramps to reduce in \nwidth in the direction of egress travel is to \nprevent a restriction that would interfere with \nthe flow of occupants out of a facility. This \nwould include ramp landings in accordance \nwith Section 1012.6.2. Handrails are the only \nexception \nin \naccordance \nwith \nSections \n1012.5.1 and 1014.8. Doors that open onto a \nramp landing, including those at the top and \nbottom landings, must not reduce the clear \nwidth to less than 1000 mm. This is a more \nrestrictive provision than for corridors that \nwould permit the reduction to one-half the \nrequired width (see Section 1005.7). Since one \nof the purposes of a ramp is to accommodate \npersons with physical disabilities, it must \nprovide the additional clear width for access by \nthose confined to wheelchairs without the \ninterference or potential blockage caused by \nthe swing of a door (see Commentary Figure \n1012.2 and Commentary Figure 1012.5.3).  \n1012.6 Landings. Ramps shall have landings at \nthe bottom and top of each ramp, points of turning, \nentrance, exits and at doors. Landings shall comply \nwith Sections 1012.6.1through 1012.6.5.  \n❖ \nLandings must be provided to allow users of a \nramp to rest on a level floor surface and to \nadjust to the change in floor surface pitch. \n \nLandings are required at the top and bottom of \neach ramp run (see Commentary Figure \n1012.6). In addition, Section 1012.4 requires \na landing every 750 mm of vertical rise of the \nramp. The requirements for landings allow \nthose occupants of the structure the ability to \nnegotiate all changes in direction, and prepare \nthemselves to either ascend or descend the \nramp and to rest. If there is a door at the top or \nthe bottom of the ramp, there are additional \nrequirements in Section 1012.5.3 for door \nswing over the landing and Section 405 of ICC \nA117.1 for maneuvering space and turning \nspace at the door.  \n1012.6.1 \nSlope. Landings shall have a slope \nnot steeper than one unit vertical in 48 units \nhorizontal (2-percent slope) in any direction. \nChanges in level are not permitted.  \n❖ \nLandings must be almost flat. This allows \npersons confined to a wheelchair to come to a \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n736 \n \nany required exit discharge.  \n1012.3 Cross \nslope. \nThe \nslope \nmeasured \nperpendicular to the direction of travel of a ramp \nshall not be steeper than one unit vertical in 48 units \nhorizontal (2-percent slope).",
      "commentary": "The limitation of one unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2).  \n1012.4 Vertical rise. The rise for any ramp run \nshall be 750 mm maximum.\n\n❖ Because pushing a wheelchair up a ramp \nrequires a great deal of energy, landings must \nbe situated so that a person can rest after each \n750 mm elevation change (see Commentary \nFigure 1012.2).  \n1012.5 Minimum dimensions. The minimum \ndimensions of means of egress ramps shall comply \nwith Sections 1012.5.1through 1012.5.3.\n\n❖ These minimum dimension requirements allow \nthe ramp to function as a means of egress and \nan accessible route.  \n1012.5.1 \nWidth \nand \ncapacity. \nThe \nminimum width and required capacity of a means \nof egress ramp shall be not less than that required \nfor corridors by Section 1020.3. The clear width of \na ramp between handrails, if provided, or other \npermissible projections shall be 900 mm minimum.\n\n❖ The requirements for the width of a means of \negress ramp is based on the width required for \nminimum width [typically 900 mm] and the \ncapacity based on the occupant load to be \nserved (see Section 1005.3.2). Note that the \nclear width of 900 mm is required between the \nhandrails and any other obstructions (e.g., \nhandrail supports, curbs) for proper clearance \nfor a person in a wheelchair. This is different \nfrom stairways where handrails are permitted \nto project into the required width. The 900 mm \nminimum clear width between handrails is \nconsistent with ICC A117.1.  \n1012.5.2 \nHeadroom. \nThe \nminimum \nheadroom in all parts of the means of egress ramp \nshall be not less than 2 m above the finished floor \nof the ramp run and any intermediate landings. The \nminimum clearance shall be maintained for the full \nwidth of the ramp and landing.\n\n❖ The requirement for headroom on any part of \nan egress ramp is identical to the requirement \nof a conventional (nonspiral) stairway (see \nSection 1011.3). General headroom heights \nalong the means of egress are addressed in \nSection 1003.2.  \n1012.5.3 \nRestrictions. Means of egress \nramps shall not reduce in width in the direction of \negress travel. Projections into the required ramp and \nlanding width are prohibited. Doors opening onto a \nlanding shall not reduce the clear width to less than \n1000 mm.\n\n❖ The purpose of not allowing ramps to reduce in \nwidth in the direction of egress travel is to \nprevent a restriction that would interfere with \nthe flow of occupants out of a facility. This \nwould include ramp landings in accordance \nwith Section 1012.6.2. Handrails are the only \nexception \nin \naccordance \nwith \nSections \n1012.5.1 and 1014.8. Doors that open onto a \nramp landing, including those at the top and \nbottom landings, must not reduce the clear \nwidth to less than 1000 mm. This is a more \nrestrictive provision than for corridors that \nwould permit the reduction to one-half the \nrequired width (see Section 1005.7). Since one \nof the purposes of a ramp is to accommodate \npersons with physical disabilities, it must \nprovide the additional clear width for access by \nthose confined to wheelchairs without the \ninterference or potential blockage caused by \nthe swing of a door (see Commentary Figure \n1012.2 and Commentary Figure 1012.5.3).  \n1012.6 Landings. Ramps shall have landings at \nthe bottom and top of each ramp, points of turning, \nentrance, exits and at doors. Landings shall comply \nwith Sections 1012.6.1through 1012.6.5.\n\n❖ Landings must be provided to allow users of a \nramp to rest on a level floor surface and to \nadjust to the change in floor surface pitch. \n \nLandings are required at the top and bottom of \neach ramp run (see Commentary Figure \n1012.6). In addition, Section 1012.4 requires \na landing every 750 mm of vertical rise of the \nramp. The requirements for landings allow \nthose occupants of the structure the ability to \nnegotiate all changes in direction, and prepare \nthemselves to either ascend or descend the \nramp and to rest. If there is a door at the top or \nthe bottom of the ramp, there are additional \nrequirements in Section 1012.5.3 for door \nswing over the landing and Section 405 of ICC \nA117.1 for maneuvering space and turning \nspace at the door.  \n1012.6.1 \nSlope. Landings shall have a slope \nnot steeper than one unit vertical in 48 units \nhorizontal (2-percent slope) in any direction. \nChanges in level are not permitted.\n\n❖ Landings must be almost flat. This allows \npersons confined to a wheelchair to come to a \n-",
      "chapter_id": "ch10",
      "section_id": "sec405"
    },
    {
      "page": 167,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n737 \n \ncomplete stop without having to activate the \nbrake or hold themselves stationary at the \nlanding. The maximum slope or cross slope of \nthe landing in any direction is 1:48 (see \nCommentary Figure 1012.2). This minimum \nslope is to allow for drainage to limit the \naccumulation of water on the landing surface.  \n1012.6.2 \nWidth. The landing width shall be \nnot less than the width of the widest ramp run \nadjoining the landing.  \n❖ \nThe width of all landings must be consistently \nas wide as the widths of the ramp runs leading \nto them. Means of egress ramps cannot be \nreduced in width in the direction of egress \ntravel. This is also applicable to the landings \nconnecting the ramp runs (see Commentary \nFigure 1012.6).  \n1012.6.3 \nLength. The landing length shall \nbe 1500 mm minimum.  \nExceptions:  \n1. In Group R-2 and R-3 individual dwelling \nand sleeping units that are not required to be \nAccessible units, Type A units or Type B \nunits in accordance with Section 1107 of \nSBC 201, landings are permitted to be 900 \nmm minimum. \n2. Where the ramp is not a part of an accessible \nroute, the length of the landing shall not be \nrequired to be more than 1200 mm in the \ndirection of travel.  \n❖ \nThe landings for ramps must be at least 1500 \nmm long (see Commentary Figure 1012.6). \nThis allows persons confined to wheelchairs a \nsufficient distance to stop and rest along with \nany persons who may be assisting them. This \nrequirement is directly applicable to straight-\nrun ramps that may require an intermediate \nlanding at every 750 mm of vertical rise (see \nCommentary Figure 1012.2). If the landing is \nalso to be used to negotiate a change in the \nramp’s \ndirection, \nSection \n1012.6.4 \nis \napplicable. If a door overlaps the landing, \nSection 1012.5.3 is applicable.  \n \nThe exceptions provide for smaller landings in \ndwelling and sleeping units and other locations \nwhere the ramp is not part of an accessible \nroute. Exception 1 is consistent with SBC \n1101/1102. Exception 2 would be applicable in \nareas such as service ramps and ramps \nserving assembly seating areas that do not \ncontain any wheelchair spaces. \n1012.6.4 \nChange in direction. Where \nchanges in direction of travel occur at landings \nprovided between ramp runs, the landing shall be \n1500 mm by 1500 mm minimum.  \nException: In Group R-2 and R-3 individual \ndwelling or sleeping units that are not required to be \nAccessible units, Type A units or Type B units in \naccordance with Section 1107 of SBC 201, landings \nare permitted to be 900 mm by 900 mm minimum.  \n❖ \nWhere a change in direction is made in the \nramp at a landing, the landing must be a square \nof at least 1500 mm. This allows the person \nconfined to a wheelchair enough room to move \noff the sloped surface and then negotiate the \nturn with minimal effort. The length of the \nlanding may need to exceed 1500 mm to match \nthe widths of the two ramp runs. In any case, \nthe landing would still need to be 1500 mm \nwide (see Commentary Figures 1012.5.3 and \n1012.6). If a door overlaps the landing, Section \n1012.5.3 is applicable. It is not the intent of this \nprovision to prohibit curved ramps. As long as \nthe cross slope meets the limitations in Section \n1012.3, a curved ramp is permitted. \n \nThe exception provides for smaller landings in \ndwelling and sleeping units where the ramp is \nnot part of an accessible route. This is \nconsistent \nwith \nrequirements \nin \nSBC \n1101/1102. \n1012.6.5 \nDoorways. Where doorways are \nlocated adjacent to a ramp landing, maneuvering \nclearances required by ICC A117.1 are permitted to \noverlap the required landing area.  \n❖ \nThis section specifies that the area required for \nmaneuvering to open the door and the area of \nthe landing are allowed to overlap. It is not \nnecessary to provide the sum of the two area \nrequirements \n(see \nCommentary \nFigure \n1012.5.3). The idea is that someone coming up \nor down the sloped surface would be able to \nmove onto the landing and not be stopped on \nthe sloped surface by someone opening the \ndoor. Requirements for maneuvering space \nand turning space at the top and bottom of \nramps are found in Section 405 of ICC A117.1. \nICC A117.1 requires a turning space at the top \nor bottom landing of a ramp where the door \nmay be locked. This allows people to turn \naround to travel back along the ramp.  \n1012.7 Ramp construction. Ramps shall be built \nof materials consistent with the types permitted for \nthe type of construction of the building, except that \nwood handrails shall be permitted for all types of \nconstruction.  \n❖ \nMaterial \nrequirements \nfor \nthe \ntype \nof \nconstruction as required by Section 602for \nfloors are also the material requirements for \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n737 \n \ncomplete stop without having to activate the \nbrake or hold themselves stationary at the \nlanding. The maximum slope or cross slope of \nthe landing in any direction is 1:48 (see \nCommentary Figure 1012.2). This minimum \nslope is to allow for drainage to limit the \naccumulation of water on the landing surface.  \n1012.6.2 \nWidth. The landing width shall be \nnot less than the width of the widest ramp run \nadjoining the landing.",
      "commentary": "The width of all landings must be consistently \nas wide as the widths of the ramp runs leading \nto them. Means of egress ramps cannot be \nreduced in width in the direction of egress \ntravel. This is also applicable to the landings \nconnecting the ramp runs (see Commentary \nFigure 1012.6).  \n1012.6.3 \nLength. The landing length shall \nbe 1500 mm minimum.  \nExceptions:  \n1. In Group R-2 and R-3 individual dwelling \nand sleeping units that are not required to be \nAccessible units, Type A units or Type B \nunits in accordance with Section 1107 of \nSBC 201, landings are permitted to be 900 \nmm minimum. \n2. Where the ramp is not a part of an accessible \nroute, the length of the landing shall not be \nrequired to be more than 1200 mm in the \ndirection of travel.\n\n❖ The landings for ramps must be at least 1500 \nmm long (see Commentary Figure 1012.6). \nThis allows persons confined to wheelchairs a \nsufficient distance to stop and rest along with \nany persons who may be assisting them. This \nrequirement is directly applicable to straight-\nrun ramps that may require an intermediate \nlanding at every 750 mm of vertical rise (see \nCommentary Figure 1012.2). If the landing is \nalso to be used to negotiate a change in the \nramp’s \ndirection, \nSection \n1012.6.4 \nis \napplicable. If a door overlaps the landing, \nSection 1012.5.3 is applicable.  \n \nThe exceptions provide for smaller landings in \ndwelling and sleeping units and other locations \nwhere the ramp is not part of an accessible \nroute. Exception 1 is consistent with SBC \n1101/1102. Exception 2 would be applicable in \nareas such as service ramps and ramps \nserving assembly seating areas that do not \ncontain any wheelchair spaces. \n1012.6.4 \nChange in direction. Where \nchanges in direction of travel occur at landings \nprovided between ramp runs, the landing shall be \n1500 mm by 1500 mm minimum.  \nException: In Group R-2 and R-3 individual \ndwelling or sleeping units that are not required to be \nAccessible units, Type A units or Type B units in \naccordance with Section 1107 of SBC 201, landings \nare permitted to be 900 mm by 900 mm minimum.\n\n❖ Where a change in direction is made in the \nramp at a landing, the landing must be a square \nof at least 1500 mm. This allows the person \nconfined to a wheelchair enough room to move \noff the sloped surface and then negotiate the \nturn with minimal effort. The length of the \nlanding may need to exceed 1500 mm to match \nthe widths of the two ramp runs. In any case, \nthe landing would still need to be 1500 mm \nwide (see Commentary Figures 1012.5.3 and \n1012.6). If a door overlaps the landing, Section \n1012.5.3 is applicable. It is not the intent of this \nprovision to prohibit curved ramps. As long as \nthe cross slope meets the limitations in Section \n1012.3, a curved ramp is permitted. \n \nThe exception provides for smaller landings in \ndwelling and sleeping units where the ramp is \nnot part of an accessible route. This is \nconsistent \nwith \nrequirements \nin \nSBC \n1101/1102. \n1012.6.5 \nDoorways. Where doorways are \nlocated adjacent to a ramp landing, maneuvering \nclearances required by ICC A117.1 are permitted to \noverlap the required landing area.\n\n❖ This section specifies that the area required for \nmaneuvering to open the door and the area of \nthe landing are allowed to overlap. It is not \nnecessary to provide the sum of the two area \nrequirements \n(see \nCommentary \nFigure \n1012.5.3). The idea is that someone coming up \nor down the sloped surface would be able to \nmove onto the landing and not be stopped on \nthe sloped surface by someone opening the \ndoor. Requirements for maneuvering space \nand turning space at the top and bottom of \nramps are found in Section 405 of ICC A117.1. \nICC A117.1 requires a turning space at the top \nor bottom landing of a ramp where the door \nmay be locked. This allows people to turn \naround to travel back along the ramp.  \n1012.7 Ramp construction. Ramps shall be built \nof materials consistent with the types permitted for \nthe type of construction of the building, except that \nwood handrails shall be permitted for all types of \nconstruction.\n\n❖ Material \nrequirements \nfor \nthe \ntype \nof \nconstruction as required by Section 602for \nfloors are also the material requirements for \n-",
      "chapter_id": "ch10",
      "section_id": "sec1107"
    },
    {
      "page": 168,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n738 \n \nramp construction. \n1012.7.1 \nRamp surface. The surface of \nramps shall be of slip-resistant materials that are \nsecurely attached.  \n❖ \nAs the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. This is \nconsistent with Section 1003.4. \n \nField testing and uniform enforcement of the \nconcept of slip resistance is not practical. One \nmethod used to establish slip resistance is that \nthe static coefficient of friction between leather \n[Type 1 (Vegetable Tanned) of Federal \nSpecification KK-L-165C] and the floor surface \nis greater than 0.5. Laboratory test procedures \nsuch as ASTM D2047 can determine the static \ncoefficient of resistance. Bulletin No. 4 entitled \n“Surfaces” issued by the US Access Board \n(ATBCB) \ncontains \nfurther \ninformation \nregarding slip resistance.  \n1012.7.2 \nOutdoor \nconditions. \nOutdoor \nramps and outdoor approaches to ramps shall be \ndesigned so that water will not accumulate on \nwalking surfaces.  \n❖ \nOutdoor ramps, landings and the approaches \nto the ramp must be sloped so that surfaces do \nnot accumulate water so as to provide a safe \npath of egress travel at all times. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the ramps \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Sections \n1003.4 and 1012.7.1). \n1012.8 Handrails. Ramps with a rise greater than \n150 mm shall have handrails on both sides. \nHandrails shall comply with Section 1014.  \n❖ \nTo aid in the use of a ramp, handrails are to be \nprovided. Handrails are intended to provide the \nuser with a graspable surface for guidance and \nsupport. All ramps with a vertical rise greater \nthan 150 mm between landings are to be \nprovided with handrails on both sides [see \nCommentary \nFigure \n1012.8(1) \nand \nCOMMENTARY Figure 1014.2]. General \nstrength requirements for handrails are found \nin Section 1014with a reference to SBC 201 \nSection 1607.8. Note that if the handrail \nextension is at a location that could be \nconsidered a protruding object, the handrail \nextension must return to the post at a height of \nless than 700 mm above the floor. Handrails \nalong the ramp runs are not considered \nprotruding objects.  \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives.  \n1012.9 Guards. Guards shall be provided where \nrequired by Section 1015and shall be constructed in \naccordance with Section 1015.  \n❖ \nTo protect the user from falls to surfaces below, \nguards are to be provided where the sides of a \nramp or landing are more than 750 mm above \nthe adjacent grade. Guards are to be \nconstructed in accordance with Section 1015, \nincluding the minimum height of 1050 mm [see \nCommentary Figure 1012.8(4)]. Except where \npermitted by Section 1015.3, the top of the \nguard cannot serve as the handrail. \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigures 1012.8(1), 1012.8(2), 1012.8(3) and \n1012.8(4) for illustrations of some alternatives. \n1012.10 Edge \nprotection. \nEdge \nprotection \ncomplying with Section 1012.10.1 or 1012.10.2 \nshall be provided on each side of ramp runs and at \neach side of ramp landings.  \nExceptions:  \n1. Edge protection is not required on ramps that \nare not required to have handrails, provided \nthey have flared sides that comply with the \nICC A117.1 curb ramp provisions.  \n2. Edge protection is not required on the sides \nof ramp landings serving an adjoining ramp \nrun or stairway.  \n3. Edge protection is not required on the sides \nof ramp landings having a vertical dropoff of \nnot more than 13 mm within 250 mm \nhorizontally of the required landing area.  \n❖ \nThis section of the code now addresses the \ncomprehensive \nrequirements \nfor \nedge \nprotection for all ramps. It must be noted that \nedge protection is not the same as the \nrequirements for guards. The presence of a \nguard does not necessarily provide adequate \nedge protection and the presence of adequate \nedge \nprotection \ndoes \nnot \nsatisfy \nthe \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n738 \n \nramp construction. \n1012.7.1 \nRamp surface. The surface of \nramps shall be of slip-resistant materials that are \nsecurely attached.",
      "commentary": "As the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. This is \nconsistent with Section 1003.4. \n \nField testing and uniform enforcement of the \nconcept of slip resistance is not practical. One \nmethod used to establish slip resistance is that \nthe static coefficient of friction between leather \n[Type 1 (Vegetable Tanned) of Federal \nSpecification KK-L-165C] and the floor surface \nis greater than 0.5. Laboratory test procedures \nsuch as ASTM D2047 can determine the static \ncoefficient of resistance. Bulletin No. 4 entitled \n“Surfaces” issued by the US Access Board \n(ATBCB) \ncontains \nfurther \ninformation \nregarding slip resistance.  \n1012.7.2 \nOutdoor \nconditions. \nOutdoor \nramps and outdoor approaches to ramps shall be \ndesigned so that water will not accumulate on \nwalking surfaces.\n\n❖ Outdoor ramps, landings and the approaches \nto the ramp must be sloped so that surfaces do \nnot accumulate water so as to provide a safe \npath of egress travel at all times. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the ramps \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Sections \n1003.4 and 1012.7.1). \n1012.8 Handrails. Ramps with a rise greater than \n150 mm shall have handrails on both sides. \nHandrails shall comply with Section 1014.\n\n❖ To aid in the use of a ramp, handrails are to be \nprovided. Handrails are intended to provide the \nuser with a graspable surface for guidance and \nsupport. All ramps with a vertical rise greater \nthan 150 mm between landings are to be \nprovided with handrails on both sides [see \nCommentary \nFigure \n1012.8(1) \nand \nCOMMENTARY Figure 1014.2]. General \nstrength requirements for handrails are found \nin Section 1014with a reference to SBC 201 \nSection 1607.8. Note that if the handrail \nextension is at a location that could be \nconsidered a protruding object, the handrail \nextension must return to the post at a height of \nless than 700 mm above the floor. Handrails \nalong the ramp runs are not considered \nprotruding objects.  \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives.  \n1012.9 Guards. Guards shall be provided where \nrequired by Section 1015and shall be constructed in \naccordance with Section 1015.\n\n❖ To protect the user from falls to surfaces below, \nguards are to be provided where the sides of a \nramp or landing are more than 750 mm above \nthe adjacent grade. Guards are to be \nconstructed in accordance with Section 1015, \nincluding the minimum height of 1050 mm [see \nCommentary Figure 1012.8(4)]. Except where \npermitted by Section 1015.3, the top of the \nguard cannot serve as the handrail. \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigures 1012.8(1), 1012.8(2), 1012.8(3) and \n1012.8(4) for illustrations of some alternatives. \n1012.10 Edge \nprotection. \nEdge \nprotection \ncomplying with Section 1012.10.1 or 1012.10.2 \nshall be provided on each side of ramp runs and at \neach side of ramp landings.  \nExceptions:  \n1. Edge protection is not required on ramps that \nare not required to have handrails, provided \nthey have flared sides that comply with the \nICC A117.1 curb ramp provisions.  \n2. Edge protection is not required on the sides \nof ramp landings serving an adjoining ramp \nrun or stairway.  \n3. Edge protection is not required on the sides \nof ramp landings having a vertical dropoff of \nnot more than 13 mm within 250 mm \nhorizontally of the required landing area.\n\n❖ This section of the code now addresses the \ncomprehensive \nrequirements \nfor \nedge \nprotection for all ramps. It must be noted that \nedge protection is not the same as the \nrequirements for guards. The presence of a \nguard does not necessarily provide adequate \nedge protection and the presence of adequate \nedge \nprotection \ndoes \nnot \nsatisfy \nthe \n-",
      "chapter_id": "ch10",
      "section_id": "sec1107"
    },
    {
      "page": 169,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n739 \n \nrequirements for a guard. Edge protection is \nnecessary to prevent the wheels of a \nwheelchair from leaving the ramp surface or \nbecoming lodged between the edge of the \nramp and any adjacent construction. For \nexample, a ramp may be located relatively \nadjacent to the exterior wall of a building. \nHowever, between the ramp edge and the \nexterior wall, there is a strip of earth for \nlandscape purposes. Without adequate edge \nprotection, persons confined to wheelchairs \ncould possibly have their wheels run off the \nside of the ramp into the landscape, causing \nthem to tip. These requirements are consistent \nwith Section 405 of ICC A117.1.  \n \nException 1 allows a ramp to have minimal \nedge protection as long as its vertical rise is \n150 mm or less. The exception is predicated on \nthe ramp not needing any handrails, which is \nestablished by the provisions of Section \n1012.8. Such a ramp would only need flared \nsides or returned curbs. Edge protection \nwithout handrails or guards could be a tripping \nhazard for ambulatory persons. For specific \ndetails of these types of edge protection, the \nprovisions of Section 406 of ICC A117.1 for \ncurb ramps must be followed.  \n \nException 2 reiterates that edge protection is \nnot literally required entirely around a ramp \nlanding. Obviously, edge protection is not \nrequired along that portion of the landing that \ndirectly adjoins a ramp run; it is only required \nalong the the edges of the landing with a \ndropoff (other than steps of ramp runs).  \n \nException 3 states that edge protection is not \nrequired for those sides of a ramp landing \ndirectly adjacent to the ground surface that \ngently slopes away from the edge of the \nlanding. If the grade adjacent to the ramp \nlanding slopes no more than 1/2:10 (which \nequates to 1:20) away from the landing, \nadditional edge protection is not required. Such \na gradual slope would not be detrimental to \npersons confined to wheelchairs as they \nnegotiate the ramp landing. Note that this \nexception is limited to landings, not the ramp \nsurface itself. The ramp must meet the edge \nprotection in Section 1012.10.1 or 1012.10.2.  \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives. \n1012.10.1 \nCurb, rail, wall or barrier. A \ncurb, rail, wall or barrier shall be provided to serve \nas edge protection. A curb shall be not less than 100 \nmm in height. Barriers shall be constructed so that \nthe barrier prevents the passage of a 100 mm-\ndiameter sphere, where any portion of the sphere is \nwithin 100 mm of the floor or ground surface.  \n❖ \nEdge protection for ramps and ramp landings \nmay be achieved with a built-up curb or other \nbarrier, such as a rail, wall or guard. The barrier \nmust be located near the surface of the ramp \nand landing such that a 100 mm-diameter \nsphere cannot pass through any openings. An \nexample of an effective barrier would be the \nbottom rail of a guard system. If the bottom rail \nis located less than 100 mm above the ramp \nand landing surface, edge protection has been \nprovided. If a curb option is used, the curb must \nbe a minimum of 100 mm high. The curb or \nbarrier prevents the wheel of a wheelchair from \nrunning off the edge of the surface and \nprovides people with visual disabilities a toe \nstop at the edge of the walking surface (see \nCommentary Figure 1012.10.1).  \n1012.10.2 \nExtended \nfloor \nor \nground \nsurface. The floor or ground surface of the ramp \nrun or landing shall extend 300 mm minimum \nbeyond the inside face of a handrail complying with \nSection 1014.  \n❖ \nAn alternative to providing some type of barrier \nat the edge of the ramp (see Section \n1012.10.1) is to make the ramp surface wider \nthan the handrails provided at either side. The \ncombination of the wider surface and the \nhandrail barrier would assist in preventing a \nwheelchair or crutch tip from moving very far off \nthe ramp during a temporary slip (see \nCommentary Figure 1012.10.1). \nSECTION 1013 EXIT SIGNS \n1013.1 Where required. Exits and exit access \ndoors shall be marked by an approved exit sign \nreadily visible from any direction of egress travel. \nThe path of egress travel to exits and within exits \nshall be marked by readily visible exit signs to \nclearly indicate the direction of egress travel in \ncases where the exit or the path of egress travel is \nnot \nimmediately \nvisible \nto \nthe \noccupants. \nIntervening means of egress doors within exits shall \nbe marked by exit signs. Exit sign placement shall \nbe such that any point in an exit access corridor or \nexit passageway is within 30 m or the listed viewing \ndistance of the sign, whichever is less, from the \nnearest visible exit sign.  \nExceptions:  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n739 \n \nrequirements for a guard. Edge protection is \nnecessary to prevent the wheels of a \nwheelchair from leaving the ramp surface or \nbecoming lodged between the edge of the \nramp and any adjacent construction. For \nexample, a ramp may be located relatively \nadjacent to the exterior wall of a building. \nHowever, between the ramp edge and the \nexterior wall, there is a strip of earth for \nlandscape purposes. Without adequate edge \nprotection, persons confined to wheelchairs \ncould possibly have their wheels run off the \nside of the ramp into the landscape, causing \nthem to tip. These requirements are consistent \nwith Section 405 of ICC A117.1.  \n \nException 1 allows a ramp to have minimal \nedge protection as long as its vertical rise is \n150 mm or less. The exception is predicated on \nthe ramp not needing any handrails, which is \nestablished by the provisions of Section \n1012.8. Such a ramp would only need flared \nsides or returned curbs. Edge protection \nwithout handrails or guards could be a tripping \nhazard for ambulatory persons. For specific \ndetails of these types of edge protection, the \nprovisions of Section 406 of ICC A117.1 for \ncurb ramps must be followed.  \n \nException 2 reiterates that edge protection is \nnot literally required entirely around a ramp \nlanding. Obviously, edge protection is not \nrequired along that portion of the landing that \ndirectly adjoins a ramp run; it is only required \nalong the the edges of the landing with a \ndropoff (other than steps of ramp runs).  \n \nException 3 states that edge protection is not \nrequired for those sides of a ramp landing \ndirectly adjacent to the ground surface that \ngently slopes away from the edge of the \nlanding. If the grade adjacent to the ramp \nlanding slopes no more than 1/2:10 (which \nequates to 1:20) away from the landing, \nadditional edge protection is not required. Such \na gradual slope would not be detrimental to \npersons confined to wheelchairs as they \nnegotiate the ramp landing. Note that this \nexception is limited to landings, not the ramp \nsurface itself. The ramp must meet the edge \nprotection in Section 1012.10.1 or 1012.10.2.  \n \nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives. \n1012.10.1 \nCurb, rail, wall or barrier. A \ncurb, rail, wall or barrier shall be provided to serve \nas edge protection. A curb shall be not less than 100 \nmm in height. Barriers shall be constructed so that \nthe barrier prevents the passage of a 100 mm-\ndiameter sphere, where any portion of the sphere is \nwithin 100 mm of the floor or ground surface.",
      "commentary": "Edge protection for ramps and ramp landings \nmay be achieved with a built-up curb or other \nbarrier, such as a rail, wall or guard. The barrier \nmust be located near the surface of the ramp \nand landing such that a 100 mm-diameter \nsphere cannot pass through any openings. An \nexample of an effective barrier would be the \nbottom rail of a guard system. If the bottom rail \nis located less than 100 mm above the ramp \nand landing surface, edge protection has been \nprovided. If a curb option is used, the curb must \nbe a minimum of 100 mm high. The curb or \nbarrier prevents the wheel of a wheelchair from \nrunning off the edge of the surface and \nprovides people with visual disabilities a toe \nstop at the edge of the walking surface (see \nCommentary Figure 1012.10.1).  \n1012.10.2 \nExtended \nfloor \nor \nground \nsurface. The floor or ground surface of the ramp \nrun or landing shall extend 300 mm minimum \nbeyond the inside face of a handrail complying with \nSection 1014.\n\n❖ An alternative to providing some type of barrier \nat the edge of the ramp (see Section \n1012.10.1) is to make the ramp surface wider \nthan the handrails provided at either side. The \ncombination of the wider surface and the \nhandrail barrier would assist in preventing a \nwheelchair or crutch tip from moving very far off \nthe ramp during a temporary slip (see \nCommentary Figure 1012.10.1). \nSECTION 1013 EXIT SIGNS \n1013.1 Where required. Exits and exit access \ndoors shall be marked by an approved exit sign \nreadily visible from any direction of egress travel. \nThe path of egress travel to exits and within exits \nshall be marked by readily visible exit signs to \nclearly indicate the direction of egress travel in \ncases where the exit or the path of egress travel is \nnot \nimmediately \nvisible \nto \nthe \noccupants. \nIntervening means of egress doors within exits shall \nbe marked by exit signs. Exit sign placement shall \nbe such that any point in an exit access corridor or \nexit passageway is within 30 m or the listed viewing \ndistance of the sign, whichever is less, from the \nnearest visible exit sign.  \nExceptions:  \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 170,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n740 \n \n1. Exit signs are not required in rooms or areas \nthat require only one exit or exit access.  \n2. Main exterior exit doors or gates that are \nobviously and clearly identifiable as exits \nneed not have exit signs where approved by \nthe Fire official.  \n3. Exit signs are not required in occupancies in \nGroup U and individual sleeping units or \ndwelling units in Group R-1, R-2 or R-3.  \n4. Exit signs are not required in dayrooms, \nsleeping rooms or dormitories in occupancies \nin Group I-3.  \n5. In occupancies in Groups A-4 and A-5, exit \nsigns are not required on the seating side of \nvomitories or openings into seating areas \nwhere exit signs are provided in the \nconcourse that are readily apparent from the \nvomitories. Egress lighting is provided to \nidentify each vomitory or opening within the \nseating area in an emergency.  \n❖ \nWhere an occupancy has two or more required \nexits or exit accesses, the means of egress \nmust be provided with illuminated signs that \nreadily identify the location of, and indicate the \npath of travel to, the exits. The signs must be \nilluminated with letters reading “Exit.” The \nillumination may be internal or external to the \nsign. The signs should be visible from all \ndirections in the exit access route. In cases \nwhere the signs are not visible to the occupants \nbecause of turns in the corridor or for other \nreasons, additional illuminated signs must be \nprovided indicating the direction of egress to an \nexit. Exit signs must be located so that, where \nrequired, the nearest one is within 30 m, of the \nsign’s listed viewing distance. UL 924 permits \nexit signs to be listed with a viewing distance of \nless than 30 m (see Section 1013.5). When a \nsign is listed for a viewing distance of less than \n30 m the label on the sign will indicate the \nappropriate viewing distance. If such a sign is \nused, the spacing of the signs should be based \non the listed viewing distance.  \n \nTypically, once an occupant enters an exit \nenclosure, exit signs are no longer needed; \nhowever, in buildings with more complicated \negress layouts, it is possible that the direction \nfor egress travel within the exit is not \nimmediately apparent. For example, exit \npassageways can be part of the path of exit \ntravel at the level of exit discharge or transfer \nfloors. Evacuees may hesitate or be confused \nwhen the vertical travel becomes horizontal \ntravel, which may result in a delay in \nevacuation. In these situations, exit signs may \nbe needed within the exit enclosure (see \nCommentary Figure 1013.1). \n \nThe exceptions identify conditions where exit \nsigns are not necessary since they would not \nincrease the safety of the egress path.  \n \nFor Exceptions 1 and 3, the assumption is that \nthe occupants are familiar enough with the \nspace to know the way out and/or the exits are \nobvious. Also, in most cases, the way out is the \nsame as the way in.  \n \nIn accordance with Exception 2, where the \nmain exterior door through which occupants \nenter the building is obviously an exit, exit signs \nare not required. For example, a two-story \nGroup \nB \nbuilding \nhas \na \nmain \nemployee/customer entrance. The entrance \nconsists of a storefront arrangement with glass \ndoors and sidelights. The entrance is centrally \nlocated within the building. These main exterior \nexit doors can be quickly observed as being an \nexit and would not need to be marked with an \nexit sign.  \n \nIn accordance with Exception 4, exit signs are \nnot required in detainee living and sleeping \nroom areas of Group I-3 buildings. In cases of \nemergency, occupants in Group I-3 are \nescorted by staff to the exits and to safety. Exit \nsign materials can also be potential weapons \nwhere accessible to the detainees.  \n \nIn the Group A-4 and A-5 occupancies \ndescribed in Exception 5, the egress path is \nobvious and thus exit signs are not needed. \nAdditionally, because of the configuration of \nthe vomitories, the exit signs are not readily \nvisible to persons immediately adjacent to or \nabove the vomitory.  \n1013.2 Floor-level exit signs in Group R-1. \nWhere exit signs are required in Group R-1 \noccupancies by Section 1013.1, additional low-level \nexit signs shall be provided in all areas serving \nguest rooms in Group R-1 occupancies and shall \ncomply with Section 1013.5.  \nThe bottom of the sign shall be not less than 250 \nmm nor more than 300 mm above the floor level. \nThe sign shall be flush mounted to the door or wall. \nWhere mounted on the wall, the edge of the sign \nshall be within 100 mm of the door frame on the \nlatch side.  \n❖ \nBecause people may be sleeping and because \nmost residents are transient (and thus \nunfamiliar with the space) in hotels (i.e., Group \nR-1), low-level exit signs must be provided for \nemergency exit routes from guest  rooms. \nWhen smoke at the ceiling obscures the exit \nsigns required by Section 1013.1, these signs \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n740 \n \n1. Exit signs are not required in rooms or areas \nthat require only one exit or exit access.  \n2. Main exterior exit doors or gates that are \nobviously and clearly identifiable as exits \nneed not have exit signs where approved by \nthe Fire official.  \n3. Exit signs are not required in occupancies in \nGroup U and individual sleeping units or \ndwelling units in Group R-1, R-2 or R-3.  \n4. Exit signs are not required in dayrooms, \nsleeping rooms or dormitories in occupancies \nin Group I-3.  \n5. In occupancies in Groups A-4 and A-5, exit \nsigns are not required on the seating side of \nvomitories or openings into seating areas \nwhere exit signs are provided in the \nconcourse that are readily apparent from the \nvomitories. Egress lighting is provided to \nidentify each vomitory or opening within the \nseating area in an emergency.",
      "commentary": "Where an occupancy has two or more required \nexits or exit accesses, the means of egress \nmust be provided with illuminated signs that \nreadily identify the location of, and indicate the \npath of travel to, the exits. The signs must be \nilluminated with letters reading “Exit.” The \nillumination may be internal or external to the \nsign. The signs should be visible from all \ndirections in the exit access route. In cases \nwhere the signs are not visible to the occupants \nbecause of turns in the corridor or for other \nreasons, additional illuminated signs must be \nprovided indicating the direction of egress to an \nexit. Exit signs must be located so that, where \nrequired, the nearest one is within 30 m, of the \nsign’s listed viewing distance. UL 924 permits \nexit signs to be listed with a viewing distance of \nless than 30 m (see Section 1013.5). When a \nsign is listed for a viewing distance of less than \n30 m the label on the sign will indicate the \nappropriate viewing distance. If such a sign is \nused, the spacing of the signs should be based \non the listed viewing distance.  \n \nTypically, once an occupant enters an exit \nenclosure, exit signs are no longer needed; \nhowever, in buildings with more complicated \negress layouts, it is possible that the direction \nfor egress travel within the exit is not \nimmediately apparent. For example, exit \npassageways can be part of the path of exit \ntravel at the level of exit discharge or transfer \nfloors. Evacuees may hesitate or be confused \nwhen the vertical travel becomes horizontal \ntravel, which may result in a delay in \nevacuation. In these situations, exit signs may \nbe needed within the exit enclosure (see \nCommentary Figure 1013.1). \n \nThe exceptions identify conditions where exit \nsigns are not necessary since they would not \nincrease the safety of the egress path.  \n \nFor Exceptions 1 and 3, the assumption is that \nthe occupants are familiar enough with the \nspace to know the way out and/or the exits are \nobvious. Also, in most cases, the way out is the \nsame as the way in.  \n \nIn accordance with Exception 2, where the \nmain exterior door through which occupants \nenter the building is obviously an exit, exit signs \nare not required. For example, a two-story \nGroup \nB \nbuilding \nhas \na \nmain \nemployee/customer entrance. The entrance \nconsists of a storefront arrangement with glass \ndoors and sidelights. The entrance is centrally \nlocated within the building. These main exterior \nexit doors can be quickly observed as being an \nexit and would not need to be marked with an \nexit sign.  \n \nIn accordance with Exception 4, exit signs are \nnot required in detainee living and sleeping \nroom areas of Group I-3 buildings. In cases of \nemergency, occupants in Group I-3 are \nescorted by staff to the exits and to safety. Exit \nsign materials can also be potential weapons \nwhere accessible to the detainees.  \n \nIn the Group A-4 and A-5 occupancies \ndescribed in Exception 5, the egress path is \nobvious and thus exit signs are not needed. \nAdditionally, because of the configuration of \nthe vomitories, the exit signs are not readily \nvisible to persons immediately adjacent to or \nabove the vomitory.  \n1013.2 Floor-level exit signs in Group R-1. \nWhere exit signs are required in Group R-1 \noccupancies by Section 1013.1, additional low-level \nexit signs shall be provided in all areas serving \nguest rooms in Group R-1 occupancies and shall \ncomply with Section 1013.5.  \nThe bottom of the sign shall be not less than 250 \nmm nor more than 300 mm above the floor level. \nThe sign shall be flush mounted to the door or wall. \nWhere mounted on the wall, the edge of the sign \nshall be within 100 mm of the door frame on the \nlatch side.\n\n❖ Because people may be sleeping and because \nmost residents are transient (and thus \nunfamiliar with the space) in hotels (i.e., Group \nR-1), low-level exit signs must be provided for \nemergency exit routes from guest  rooms. \nWhen smoke at the ceiling obscures the exit \nsigns required by Section 1013.1, these signs \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 171,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n741 \n \nwill serve as a backup identification of the exit \ndoor. By the reference to Section 1013.5, \nthese signs must be internally illuminated and \nlisted and labeled in accordance with UL 924. \nIt is not the intent of this section to require low \nlevel exit signs in the guest rooms. The low \nlevel exit signs are required only in areas where \nSection 1013.1 requires exit signs and only \nleading \nfrom \nthe \nguestroom \narea, \nnot \nthroughout the entire hotel.  \n \nThe exit signs must be mounted on the exit \ndoor itself or to the side of the exit door on the \nlatch side. The height of the bottom of the exit \nsign will allow for exit signs not to conflict with \naccessible route requirements. ICC A117.1 \nrequires doors on an accessible route to have \na smooth surface for the bottom 250 mm so \nthat someone could use the footplates on their \nwheelchair to assist in opening the door. \n \nThe requirements do not indicate what low-\nlevel signage is appropriate for exit signs that \nprovide direction rather than at the exit. It is \nalso not clear on how an exit sign on a door will \nbe visible from down the corridor if the door is \nperpendicular to the direction of the hallway.  \n1013.3 Illumination. Exit signs shall be internally \nor externally illuminated.  \nException: Tactile signs required by Section 1013.4 \nneed not be provided with illumination.  \n❖ \nThis section simply provides the scope for \nillumination of regulated exit signs. Exit signs \nmust be illuminated so that they are readily \napparent in situations where the lights may be \noff or the building has lost power. Exit signs \nwith raised letters and braille are specifically \naddressed in Section 1013.4. \n1013.4 Raised character and braille exit signs. \nWhere exit signs are provided at an area of refuge \nwith direct access to a stairway, an exterior area for \nassisted rescue, an exit stairway or ramp, an exit \npassageway, a horizontal exit and the exit \ndischarge, a sign stating “EXIT” in visual \ncharacters, raised characters and braille and \ncomplying with ICC A117.1 shall be provided.  \n❖ \nThe purpose of this sign is to serve as way \nfinding for a person with vision impairments. \nThis is in addition to the exit signs required by \nSection 1013.1. Where exit signs are not \nrequired, such as in single-exit buildings, this \nsection is not applicable. \n \n“Tactile” is defined as “used for the sense of \ntouch;” therefore, signage that has either \nraised letters or braille is considered tactile. For \nexit signage, visual, raised letters and braille \nare \nrequired. \nICC \nA117.1 \nincludes \nrequirements for the sign and the correct \nplacement. Typically, the sign is placed at \nabout 1400 mm above the floor and on the wall \nat the latch side of the door. While not required \nto \nbe \nilluminated \nby \nthese \nprovisions, \nillumination would be advantageous for a \nperson with partial sight. High contrast is \nimportant (see Commentary Figure 1013.4). \n \nThis signage is needed to indicate which doors \nare serving as exits for those persons with \nvisual impairments. Signs are needed on the \nrequired exit doors in the building, including: \n• At doors leading to an interior or exterior exit \nstairway or ramp. \n• At doors leading to an exit passageway. \n• At doors through a horizontal exit. \n• Within the exit enclosures leading to the \noutside or to an exit passageway. \n• At exit doors that lead directly to the outside.  \n❖ \nWhile an area of refuge may be located within \nan enclosure for an exit stairway, Section \n1009.3 also allows the area of refuge to be \nlocated immediately outside of the enclosure \nfor the exit stairway. In this situation, exit \nsignage with visual, raised letters and braille \nwould be required both at the door leading into \nthe area of refuge and the door leading to the \nexit stairway. Exterior areas for assisted rescue \nare typically located immediately outside of an \nexit door on the level of exit discharge (see \nSection 1009.7).  \n \nThis is not intended to preclude the signage \nfrom including additional information as long as \n“Exit” is first. For example, labeling the door to \nthe exit enclosure as “Exit Stairway” would \nindicate to the visually impaired person that \nonce they moved through the door, they would \nbe dealing with vertical travel. This could be \nconsidered an additional safety feature. This \nsection is also referenced in SBC 201 Section \n1112.4. For additional way-finding signage \ninside the stairway enclosure, see Section \n1023.9.  \n1013.5 Internally \nilluminated \nexit \nsigns. \nElectrically \npowered, \nself-luminous \nand \nphotoluminescent exit signs shall be listed and \nlabeled in accordance with UL 924 and shall be \ninstalled in accordance with the manufacturer’s \ninstructions and Section 1203. Exit signs shall be \nilluminated at all times.  \n❖ \nAll exit signage must be listed and labeled as \nindicated in UL 924, Standard for Emergency \nLighting and Power Equipment. Listed exit \nsigns are required by UL 924 to meet the same \ngraphics, illumination and power sources \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n741 \n \nwill serve as a backup identification of the exit \ndoor. By the reference to Section 1013.5, \nthese signs must be internally illuminated and \nlisted and labeled in accordance with UL 924. \nIt is not the intent of this section to require low \nlevel exit signs in the guest rooms. The low \nlevel exit signs are required only in areas where \nSection 1013.1 requires exit signs and only \nleading \nfrom \nthe \nguestroom \narea, \nnot \nthroughout the entire hotel.  \n \nThe exit signs must be mounted on the exit \ndoor itself or to the side of the exit door on the \nlatch side. The height of the bottom of the exit \nsign will allow for exit signs not to conflict with \naccessible route requirements. ICC A117.1 \nrequires doors on an accessible route to have \na smooth surface for the bottom 250 mm so \nthat someone could use the footplates on their \nwheelchair to assist in opening the door. \n \nThe requirements do not indicate what low-\nlevel signage is appropriate for exit signs that \nprovide direction rather than at the exit. It is \nalso not clear on how an exit sign on a door will \nbe visible from down the corridor if the door is \nperpendicular to the direction of the hallway.  \n1013.3 Illumination. Exit signs shall be internally \nor externally illuminated.  \nException: Tactile signs required by Section 1013.4 \nneed not be provided with illumination.",
      "commentary": "This section simply provides the scope for \nillumination of regulated exit signs. Exit signs \nmust be illuminated so that they are readily \napparent in situations where the lights may be \noff or the building has lost power. Exit signs \nwith raised letters and braille are specifically \naddressed in Section 1013.4. \n1013.4 Raised character and braille exit signs. \nWhere exit signs are provided at an area of refuge \nwith direct access to a stairway, an exterior area for \nassisted rescue, an exit stairway or ramp, an exit \npassageway, a horizontal exit and the exit \ndischarge, a sign stating “EXIT” in visual \ncharacters, raised characters and braille and \ncomplying with ICC A117.1 shall be provided.\n\n❖ The purpose of this sign is to serve as way \nfinding for a person with vision impairments. \nThis is in addition to the exit signs required by \nSection 1013.1. Where exit signs are not \nrequired, such as in single-exit buildings, this \nsection is not applicable. \n \n“Tactile” is defined as “used for the sense of \ntouch;” therefore, signage that has either \nraised letters or braille is considered tactile. For \nexit signage, visual, raised letters and braille \nare \nrequired. \nICC \nA117.1 \nincludes \nrequirements for the sign and the correct \nplacement. Typically, the sign is placed at \nabout 1400 mm above the floor and on the wall \nat the latch side of the door. While not required \nto \nbe \nilluminated \nby \nthese \nprovisions, \nillumination would be advantageous for a \nperson with partial sight. High contrast is \nimportant (see Commentary Figure 1013.4). \n \nThis signage is needed to indicate which doors \nare serving as exits for those persons with \nvisual impairments. Signs are needed on the \nrequired exit doors in the building, including: \n• At doors leading to an interior or exterior exit \nstairway or ramp. \n• At doors leading to an exit passageway. \n• At doors through a horizontal exit. \n• Within the exit enclosures leading to the \noutside or to an exit passageway. \n• At exit doors that lead directly to the outside.\n\n❖ While an area of refuge may be located within \nan enclosure for an exit stairway, Section \n1009.3 also allows the area of refuge to be \nlocated immediately outside of the enclosure \nfor the exit stairway. In this situation, exit \nsignage with visual, raised letters and braille \nwould be required both at the door leading into \nthe area of refuge and the door leading to the \nexit stairway. Exterior areas for assisted rescue \nare typically located immediately outside of an \nexit door on the level of exit discharge (see \nSection 1009.7).  \n \nThis is not intended to preclude the signage \nfrom including additional information as long as \n“Exit” is first. For example, labeling the door to \nthe exit enclosure as “Exit Stairway” would \nindicate to the visually impaired person that \nonce they moved through the door, they would \nbe dealing with vertical travel. This could be \nconsidered an additional safety feature. This \nsection is also referenced in SBC 201 Section \n1112.4. For additional way-finding signage \ninside the stairway enclosure, see Section \n1023.9.  \n1013.5 Internally \nilluminated \nexit \nsigns. \nElectrically \npowered, \nself-luminous \nand \nphotoluminescent exit signs shall be listed and \nlabeled in accordance with UL 924 and shall be \ninstalled in accordance with the manufacturer’s \ninstructions and Section 1203. Exit signs shall be \nilluminated at all times.\n\n❖ All exit signage must be listed and labeled as \nindicated in UL 924, Standard for Emergency \nLighting and Power Equipment. Listed exit \nsigns are required by UL 924 to meet the same \ngraphics, illumination and power sources \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 172,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n742 \n \ndefined in Sections 1013.6.1 through 1013.6.3 \nfor \nexternally \nilluminated \nsigns. \nInternal \nillumination may be electrically powered or be \nof \na \nself-luminous \nor \nphotoluminescent \nproduct. Electrically powered would include \nLED, \nincandescent, \nfluorescent \nand \nelectroluminescent types of signs. If a sign is \nphotoluminescent, the “charging” source must \nbe continually available (see the definitions in \nChapter 2 for “Photoluminescent” and “Self-\nluminous”). Exit signs must be illuminated at all \ntimes, including when the building may not be \nfully occupied. If a fire occurs late at night, there \nmay be cleaning crews or persons working \novertime in the building who will need to be \nable to find the exits. The reference to Chapter \n27 is so the signs will be equipped with a \nconnection to an emergency power supply. \n1013.6 Externally \nilluminated \nexit \nsigns. \nExternally illuminated exit signs shall comply with \nSections 1013.6.1 through 1013.6.3.  \n❖ \nExternally illuminated exit signage must meet \nthe graphic, illumination and emergency power \nrequirements in the referenced sections. The \nrequirements are the same as for internally \nilluminated signage.  \n1013.6.1 \nGraphics. Every exit sign and \ndirectional exit sign shall have plainly legible letters \nnot less than 150 mm high with the principal strokes \nof the letters not less than 20 mm wide. The word \n“EXIT” shall have letters having a width not less \nthan 50 mm wide, except the letter “I,” and the \nminimum spacing between letters shall be not less \nthan 10 mm. Signs larger than the minimum \nestablished in this section shall have letter widths, \nstrokes and spacing in proportion to their height.  \nThe word “EXIT” shall be in high contrast with the \nbackground and shall be clearly discernible when \nthe means of exit sign illumination is or is not \nenergized. If a chevron directional indicator is \nprovided as part of the exit sign, the construction \nshall be such that the direction of the chevron \ndirectional indicator cannot be readily changed.  \n❖ \nEvery exit sign and directional sign located in \nthe exit access or exit route is required to have \na color contrast vivid enough to make the signs \nreadily visible, even when not illuminated. \nLetters must be at least 150 mm high and their \nstroke not less than 20 mm wide (see \nCommentary Figure 1013.6.1). The sizing of \nthe letters is predicated on the readability of the \nwording from a distance of 30 m.  \n \nWhile red letters are common for exit signs, \nsometimes green on black is used in \nauditorium areas with low-lighting levels, such \nas theaters, because that color combination \ntends not to distract the audience’s attention. It \nis more important that the exit sign be readily \nvisible with respect to the background.  \n \nExit signs may be larger than the minimum size \nspecified; \nhowever, \nthe \nstandardized \nproportion of the letters must be maintained. \nExternally illuminated signage that is smaller \ncould use the requirements in UL 924 for \nguidance; however, sign spacing would need \nto be adjusted, and alternative approval would \nbe through the fire official having jurisdiction.  \n \nA “chevron directional indicator” is the same as \na directional arrow. The language is intended \nto be consistent with UL 924. \n1013.6.2 \nExit sign illumination. The face of \nan exit sign illuminated from an external source \nshall have an intensity of not less than 55 lux.  \n❖ \nEvery exit sign and directional sign must be \ncontinuously illuminated to provide a light \nintensity at the illuminated surface of at least 55 \nlux. It is not a requirement that the exit signs be \ninternally illuminated. An external illumination \nsource with the power capabilities specified by \nSection 1013.6.3 is acceptable.  \n1013.6.3 \nPower source. Exit signs shall be \nilluminated at all times. To ensure continued \nillumination for a duration of not less than 90 \nminutes in case of primary power loss, the sign \nillumination means shall be connected to an \nemergency power system provided from storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 1203. Group I-\n2, Condition 2 exit sign illumination shall not be \nprovided by unit equipment batteries only.  \nException: Approved exit sign illumination types \nthat provide continuous illumination independent of \nexternal power sources for a duration of not less \nthan 90 minutes, in case of primary power loss, are \nnot required to be connected to an emergency \nelectrical system. \n❖ \nExit signs must be illuminated on a continuous \nbasis so that when a fire emergency occurs, \noccupants will be able to identify the locations \nof the exits. The reliability of the power sources \nsupplying the electrical energy required for \nmaintaining the illumination of exit signs is \nimportant. When power interruptions occur, \nexit sign illumination must be obtained from an \nemergency power system. This does not imply \nthat the sign must be internally illuminated. \nWhatever illumination system is used, whether \ninternal or external, it must be connected to a \nsystem designed to pick up the power load \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n742 \n \ndefined in Sections 1013.6.1 through 1013.6.3 \nfor \nexternally \nilluminated \nsigns. \nInternal \nillumination may be electrically powered or be \nof \na \nself-luminous \nor \nphotoluminescent \nproduct. Electrically powered would include \nLED, \nincandescent, \nfluorescent \nand \nelectroluminescent types of signs. If a sign is \nphotoluminescent, the “charging” source must \nbe continually available (see the definitions in \nChapter 2 for “Photoluminescent” and “Self-\nluminous”). Exit signs must be illuminated at all \ntimes, including when the building may not be \nfully occupied. If a fire occurs late at night, there \nmay be cleaning crews or persons working \novertime in the building who will need to be \nable to find the exits. The reference to Chapter \n27 is so the signs will be equipped with a \nconnection to an emergency power supply. \n1013.6 Externally \nilluminated \nexit \nsigns. \nExternally illuminated exit signs shall comply with \nSections 1013.6.1 through 1013.6.3.",
      "commentary": "Externally illuminated exit signage must meet \nthe graphic, illumination and emergency power \nrequirements in the referenced sections. The \nrequirements are the same as for internally \nilluminated signage.  \n1013.6.1 \nGraphics. Every exit sign and \ndirectional exit sign shall have plainly legible letters \nnot less than 150 mm high with the principal strokes \nof the letters not less than 20 mm wide. The word \n“EXIT” shall have letters having a width not less \nthan 50 mm wide, except the letter “I,” and the \nminimum spacing between letters shall be not less \nthan 10 mm. Signs larger than the minimum \nestablished in this section shall have letter widths, \nstrokes and spacing in proportion to their height.  \nThe word “EXIT” shall be in high contrast with the \nbackground and shall be clearly discernible when \nthe means of exit sign illumination is or is not \nenergized. If a chevron directional indicator is \nprovided as part of the exit sign, the construction \nshall be such that the direction of the chevron \ndirectional indicator cannot be readily changed.\n\n❖ Every exit sign and directional sign located in \nthe exit access or exit route is required to have \na color contrast vivid enough to make the signs \nreadily visible, even when not illuminated. \nLetters must be at least 150 mm high and their \nstroke not less than 20 mm wide (see \nCommentary Figure 1013.6.1). The sizing of \nthe letters is predicated on the readability of the \nwording from a distance of 30 m.  \n \nWhile red letters are common for exit signs, \nsometimes green on black is used in \nauditorium areas with low-lighting levels, such \nas theaters, because that color combination \ntends not to distract the audience’s attention. It \nis more important that the exit sign be readily \nvisible with respect to the background.  \n \nExit signs may be larger than the minimum size \nspecified; \nhowever, \nthe \nstandardized \nproportion of the letters must be maintained. \nExternally illuminated signage that is smaller \ncould use the requirements in UL 924 for \nguidance; however, sign spacing would need \nto be adjusted, and alternative approval would \nbe through the fire official having jurisdiction.  \n \nA “chevron directional indicator” is the same as \na directional arrow. The language is intended \nto be consistent with UL 924. \n1013.6.2 \nExit sign illumination. The face of \nan exit sign illuminated from an external source \nshall have an intensity of not less than 55 lux.\n\n❖ Every exit sign and directional sign must be \ncontinuously illuminated to provide a light \nintensity at the illuminated surface of at least 55 \nlux. It is not a requirement that the exit signs be \ninternally illuminated. An external illumination \nsource with the power capabilities specified by \nSection 1013.6.3 is acceptable.  \n1013.6.3 \nPower source. Exit signs shall be \nilluminated at all times. To ensure continued \nillumination for a duration of not less than 90 \nminutes in case of primary power loss, the sign \nillumination means shall be connected to an \nemergency power system provided from storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 1203. Group I-\n2, Condition 2 exit sign illumination shall not be \nprovided by unit equipment batteries only.  \nException: Approved exit sign illumination types \nthat provide continuous illumination independent of \nexternal power sources for a duration of not less \nthan 90 minutes, in case of primary power loss, are \nnot required to be connected to an emergency \nelectrical system.\n\n❖ Exit signs must be illuminated on a continuous \nbasis so that when a fire emergency occurs, \noccupants will be able to identify the locations \nof the exits. The reliability of the power sources \nsupplying the electrical energy required for \nmaintaining the illumination of exit signs is \nimportant. When power interruptions occur, \nexit sign illumination must be obtained from an \nemergency power system. This does not imply \nthat the sign must be internally illuminated. \nWhatever illumination system is used, whether \ninternal or external, it must be connected to a \nsystem designed to pick up the power load \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 173,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n743 \n \nrequired by the exit signs after loss of the \nnormal power supply. The last sentence is a \nmore restrictive requirement for hospitals. \nHospitals cannot rely only on equipment \nbatteries for the illumination of their exit signs. \nTypically, hospitals connect illumination of their \nexit signage to the emergency on-site \ngenerator.  \n \nPer the exception, where self-luminous signs \nare used, connection to the emergency \nelectrical supply system is not required. A \ntrickle-charge battery to illuminate the exit sign \nis another option. \n \nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only requires a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \nSECTION 1014 HANDRAILS \n1014.1 Where required. Handrails serving flights \nof stairways, ramps, stepped aisles and ramped \naisles shall be adequate in strength and attachment \nin accordance with Section 1607.8 of SBC 201. \nHandrails required for flights of stairways by \nSection 1011.11 shall comply with Sections 1014.2 \nthrough 1014.9. Handrails required for ramps by \nSection 1012.8 shall comply with Sections 1014.2 \nthrough 1014.8. Handrails for stepped aisles and \nramped aisles required by Section 1030.16 shall \ncomply with Sections 1014.2 through 1014.8.  \n❖ \nHandrails are required at stairways and ramps. \nIn all situations, they must be designed in \naccordance with the structural requirements in \nSBC 201 Section 1607.8. There are, however, \ndistinct \ndifferences \nin \nhow \nhandrail \nrequirements are applied in stairways, ramps, \nstepped aisles and ramped aisles. The specific \nsection references allow for this consideration. \nWhere and how many handrails for stairways \nand ramps are specified in Sections 1003.5, \n1011.11 and 1012.8. Where handrails are \nrequired in assembly seating for stepped aisles \nand ramped aisles is specified in Section \n1030.14.  \n \nStairways and their handrails are not part of an \naccessible route and are not subject to the \nstairway technical requirements in ICC A117.1. \nStandards are referenced only to the extent \nspecified by the code (see Section 102.7).  \n \nHandrails are also very distinct from guards, \neven though they are sometimes incorrectly \ncalled “guardrails.” The handrail is the element \nthat is grasped during vertical travel for \nguidance, stabilization, pulling and as an aid in \narresting a possible fall. Guards are located \nnear the side of an elevated walking surface to \nminimize the possibility of a fall to a lower level \nand are discussed in Section 1015. However, \nin residential applications, in some locations in \nassembly seating, and along alternating tread \ndevices and ship’s ladders, the top rail of a \nguard may also serve as a handrail (see \nSection 1015.3, Exceptions 3–6 and Section \n1030.16)  \n1014.2 Height. Handrail height, measured above \nstair tread nosings, or finish surface of ramp slope, \nshall be uniform, not less than 850 mm and not more \nthan 950 mm. Handrail height of alternating tread \ndevices and ship’s ladders, measured above tread \nnosings, shall be uniform, not less than 750 mm and \nnot more than 850 mm.  \nExceptions:  \n1. Where handrail fittings or bendings are used \nto provide continuous transition between \nflights, the fittings or bendings shall be \npermitted to exceed the maximum height.  \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are associated with \na Group R-3 occupancy or associated with \nindividual dwelling units in Group R-2 \noccupancies; where handrail fittings or \nbendings are used to provide continuous \ntransition between flights, transition at \nwinder treads, transition from handrail to \nguard, or where used at the start of a flight, \nthe handrail height at the fittings or bendings \nshall be permitted to exceed the maximum \nheight.  \n3. Handrails on top of a guard where permitted \nalong stepped aisles and ramped aisles in \naccordance with Section 1030.16.  \n❖ \nIt has been demonstrated that for safe use, the \nheight of handrails must not be less than 850 \nmm nor more than 950 mm above the leading \nedge of stairway treads, landings or other \nwalking surfaces (see COMMENTARY Figure \n1014.2). This requirement is applicable for all \nuses, including handrails within a dwelling unit.  \n \nThe fundamental stairway requirements are \nnot appropriate for alternating tread devices \nand ship’s ladders since they differ significantly \nfrom other types of stairways. The permitted \nrange for handrail height for alternating tread \ndevices and ship’s ladders allows for a lower \nheight above the tread nosings. The minimum \nrequired height is reduced from 850 mm to 750 \nmm, with a maximum permitted height of 850 \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n743 \n \nrequired by the exit signs after loss of the \nnormal power supply. The last sentence is a \nmore restrictive requirement for hospitals. \nHospitals cannot rely only on equipment \nbatteries for the illumination of their exit signs. \nTypically, hospitals connect illumination of their \nexit signage to the emergency on-site \ngenerator.  \n \nPer the exception, where self-luminous signs \nare used, connection to the emergency \nelectrical supply system is not required. A \ntrickle-charge battery to illuminate the exit sign \nis another option. \n \nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only requires a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \nSECTION 1014 HANDRAILS \n1014.1 Where required. Handrails serving flights \nof stairways, ramps, stepped aisles and ramped \naisles shall be adequate in strength and attachment \nin accordance with Section 1607.8 of SBC 201. \nHandrails required for flights of stairways by \nSection 1011.11 shall comply with Sections 1014.2 \nthrough 1014.9. Handrails required for ramps by \nSection 1012.8 shall comply with Sections 1014.2 \nthrough 1014.8. Handrails for stepped aisles and \nramped aisles required by Section 1030.16 shall \ncomply with Sections 1014.2 through 1014.8.",
      "commentary": "Handrails are required at stairways and ramps. \nIn all situations, they must be designed in \naccordance with the structural requirements in \nSBC 201 Section 1607.8. There are, however, \ndistinct \ndifferences \nin \nhow \nhandrail \nrequirements are applied in stairways, ramps, \nstepped aisles and ramped aisles. The specific \nsection references allow for this consideration. \nWhere and how many handrails for stairways \nand ramps are specified in Sections 1003.5, \n1011.11 and 1012.8. Where handrails are \nrequired in assembly seating for stepped aisles \nand ramped aisles is specified in Section \n1030.14.  \n \nStairways and their handrails are not part of an \naccessible route and are not subject to the \nstairway technical requirements in ICC A117.1. \nStandards are referenced only to the extent \nspecified by the code (see Section 102.7).  \n \nHandrails are also very distinct from guards, \neven though they are sometimes incorrectly \ncalled “guardrails.” The handrail is the element \nthat is grasped during vertical travel for \nguidance, stabilization, pulling and as an aid in \narresting a possible fall. Guards are located \nnear the side of an elevated walking surface to \nminimize the possibility of a fall to a lower level \nand are discussed in Section 1015. However, \nin residential applications, in some locations in \nassembly seating, and along alternating tread \ndevices and ship’s ladders, the top rail of a \nguard may also serve as a handrail (see \nSection 1015.3, Exceptions 3–6 and Section \n1030.16)  \n1014.2 Height. Handrail height, measured above \nstair tread nosings, or finish surface of ramp slope, \nshall be uniform, not less than 850 mm and not more \nthan 950 mm. Handrail height of alternating tread \ndevices and ship’s ladders, measured above tread \nnosings, shall be uniform, not less than 750 mm and \nnot more than 850 mm.  \nExceptions:  \n1. Where handrail fittings or bendings are used \nto provide continuous transition between \nflights, the fittings or bendings shall be \npermitted to exceed the maximum height.  \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are associated with \na Group R-3 occupancy or associated with \nindividual dwelling units in Group R-2 \noccupancies; where handrail fittings or \nbendings are used to provide continuous \ntransition between flights, transition at \nwinder treads, transition from handrail to \nguard, or where used at the start of a flight, \nthe handrail height at the fittings or bendings \nshall be permitted to exceed the maximum \nheight.  \n3. Handrails on top of a guard where permitted \nalong stepped aisles and ramped aisles in \naccordance with Section 1030.16.\n\n❖ It has been demonstrated that for safe use, the \nheight of handrails must not be less than 850 \nmm nor more than 950 mm above the leading \nedge of stairway treads, landings or other \nwalking surfaces (see COMMENTARY Figure \n1014.2). This requirement is applicable for all \nuses, including handrails within a dwelling unit.  \n \nThe fundamental stairway requirements are \nnot appropriate for alternating tread devices \nand ship’s ladders since they differ significantly \nfrom other types of stairways. The permitted \nrange for handrail height for alternating tread \ndevices and ship’s ladders allows for a lower \nheight above the tread nosings. The minimum \nrequired height is reduced from 850 mm to 750 \nmm, with a maximum permitted height of 850 \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 174,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n744 \n \nmm. The special features of an alternating \ntread device or ship’s ladder result in \ndifferences of handrail use, such as different \narm posture, the hand gripping the handrail \nnear a higher part of the body and the use of \nhandrails under the arms for stabilization when \ndescending. Therefore, a lower handrail height \nis more appropriate.  \n \nExceptions 1 and 2 allow for the use of \ncommon fittings and bendings to provide for \ncontinuous transition of the handrail at \nspecified turns and pitch changes in the \nstairway where the fitting or bending might \nexceed the maximum handrail height. In some \ncases, there is no reference for the height when \nthe fitting or handrail might extend beyond the \nnosings at the intersection of adjoining flights. \nException 1 applies to all stairways between \nflights. This typically occurs at the center \nhandrail at the landings on a dogleg or \nswitchback stairway configuration. Although \nhandrails are not required on the landing, the \ncode requirement for handrail extensions or for \nhandrail continuity often creates the need for \nsome type of transition, especially at turns (see \nalso Section 1014.6). This exception would \nallow for an easing or gooseneck riser over the \nlanding to be used for a smooth transition of the \nhandrail. The use of the new exceptions may \npermit a more gradual variation in the height \neven though it will allow for portions of the \nhandrail to exceed the normal 950 mm \nmaximum height. The belief is that handrail \ncontinuity is more important than staying within \nthe height limitation.  \n \nException 2 applies to dwelling units with the \nintent to allow transition elements at common \nlocations, such as the start of the flight, at \nwinder treads or from handrail to guard at \nlandings. Combined with the guard height \nreduction in Section 1015.3, Exception 1, the \nend result may be fewer transition pieces. This \nis \nconsistent \nwith \nprovisions \nin \nSBC \n1101/1102.  \n \nException 3 is in recognition of the special \nallowances for the top rail of a guard to serve \nas a handrail in limited situations in an \nassembly seating area. See Section 1030.16 \nfor specifics.  \n1014.3 Handrail graspability. Required handrails \nshall comply with Section 1014.3.1 or shall provide \nequivalent graspability.  \nException: In Group R-3 occupancies; within \ndwelling units in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a Group \nR-3 occupancy or accessory to individual dwelling \nunits in Group R-2 occupancies; handrails shall be \nType I in accordance with Section 1014.3.1, Type II \nin accordance with Section 1014.3.2or shall provide \nequivalent graspability.  \n❖ \nThe abilities to grasp a handrail firmly and slide \na hand along the rail’s gripping surface without \nmeeting obstructions are important factors in \nthe safe use of stairways and ramps. These \nproperties are largely functions of the shape of \nthe handrail. Handrails for stairways and ramps \nmust meet the specifications of Section \n1014.3.1or be determined to have grasping \nproperties and attributes equivalent to profiles \nallowed \nin \nSection \n1014.3.1. \nSuch \ndeterminations of equivalence are an allowed \noption made by fire officials based on the \nprofile presented \nand the \nfire official’s \nevaluation of its properties. A complete \nevaluation will consider the four basic functions \nof a handrail: guidance, stabilization, pulling \nand aid in arresting a fall. The determination is \nbest made by comparative use on stairs or \nramps of properly mounted samples. Handrails \nthat meet neither Type I nor Type II \ncharacteristics may be considered to have \nequivalent graspability. Complete evaluation \nwill also consider the mounting of the handrail \nand understanding the interference of handrail \nmounts on the gripping surfaces of smaller \nprofiles. For a discussion of this, see Section \n1014.4.  \n \nThe exception allows for an alternative Type II \nhandrail within residential units and their \nassociated structures. A handrail on common \nstairways within an apartment building or on \nthe steps to the front door of a townhouse could \nnot use this exception unless approved by the \nfire official as being equivalent to Type I. The \nresidential allowance is consistent with SBC \n1101/1102.  \n1014.3.1 \nType I. Handrails with a circular \ncross section shall have an outside diameter of not \nless than 32 mm and not greater than 50 mm. Where \nthe handrail is not circular, it shall have a perimeter \ndimension of not less than 100 mm and not greater \nthan 160 mm with a maximum cross-sectional \ndimension of 60 mm and minimum cross-sectional \ndimension of 25 mm. Edges shall have a minimum \nradius of 0.25 mm.  \n❖ \nHandrails have traditionally been regulated as \neither circular or non-circular rails. The \nnoncircular rails have previously been limited \nto a maximum perimeter dimension of 160 mm, \nwith other limitations addressing minimum \nperimeter and minimum and maximum cross-\nsectional dimensions. These handrails shapes \nare now referred to as Type I handrails.  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n744 \n \nmm. The special features of an alternating \ntread device or ship’s ladder result in \ndifferences of handrail use, such as different \narm posture, the hand gripping the handrail \nnear a higher part of the body and the use of \nhandrails under the arms for stabilization when \ndescending. Therefore, a lower handrail height \nis more appropriate.  \n \nExceptions 1 and 2 allow for the use of \ncommon fittings and bendings to provide for \ncontinuous transition of the handrail at \nspecified turns and pitch changes in the \nstairway where the fitting or bending might \nexceed the maximum handrail height. In some \ncases, there is no reference for the height when \nthe fitting or handrail might extend beyond the \nnosings at the intersection of adjoining flights. \nException 1 applies to all stairways between \nflights. This typically occurs at the center \nhandrail at the landings on a dogleg or \nswitchback stairway configuration. Although \nhandrails are not required on the landing, the \ncode requirement for handrail extensions or for \nhandrail continuity often creates the need for \nsome type of transition, especially at turns (see \nalso Section 1014.6). This exception would \nallow for an easing or gooseneck riser over the \nlanding to be used for a smooth transition of the \nhandrail. The use of the new exceptions may \npermit a more gradual variation in the height \neven though it will allow for portions of the \nhandrail to exceed the normal 950 mm \nmaximum height. The belief is that handrail \ncontinuity is more important than staying within \nthe height limitation.  \n \nException 2 applies to dwelling units with the \nintent to allow transition elements at common \nlocations, such as the start of the flight, at \nwinder treads or from handrail to guard at \nlandings. Combined with the guard height \nreduction in Section 1015.3, Exception 1, the \nend result may be fewer transition pieces. This \nis \nconsistent \nwith \nprovisions \nin \nSBC \n1101/1102.  \n \nException 3 is in recognition of the special \nallowances for the top rail of a guard to serve \nas a handrail in limited situations in an \nassembly seating area. See Section 1030.16 \nfor specifics.  \n1014.3 Handrail graspability. Required handrails \nshall comply with Section 1014.3.1 or shall provide \nequivalent graspability.  \nException: In Group R-3 occupancies; within \ndwelling units in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a Group \nR-3 occupancy or accessory to individual dwelling \nunits in Group R-2 occupancies; handrails shall be \nType I in accordance with Section 1014.3.1, Type II \nin accordance with Section 1014.3.2or shall provide \nequivalent graspability.",
      "commentary": "The abilities to grasp a handrail firmly and slide \na hand along the rail’s gripping surface without \nmeeting obstructions are important factors in \nthe safe use of stairways and ramps. These \nproperties are largely functions of the shape of \nthe handrail. Handrails for stairways and ramps \nmust meet the specifications of Section \n1014.3.1or be determined to have grasping \nproperties and attributes equivalent to profiles \nallowed \nin \nSection \n1014.3.1. \nSuch \ndeterminations of equivalence are an allowed \noption made by fire officials based on the \nprofile presented \nand the \nfire official’s \nevaluation of its properties. A complete \nevaluation will consider the four basic functions \nof a handrail: guidance, stabilization, pulling \nand aid in arresting a fall. The determination is \nbest made by comparative use on stairs or \nramps of properly mounted samples. Handrails \nthat meet neither Type I nor Type II \ncharacteristics may be considered to have \nequivalent graspability. Complete evaluation \nwill also consider the mounting of the handrail \nand understanding the interference of handrail \nmounts on the gripping surfaces of smaller \nprofiles. For a discussion of this, see Section \n1014.4.  \n \nThe exception allows for an alternative Type II \nhandrail within residential units and their \nassociated structures. A handrail on common \nstairways within an apartment building or on \nthe steps to the front door of a townhouse could \nnot use this exception unless approved by the \nfire official as being equivalent to Type I. The \nresidential allowance is consistent with SBC \n1101/1102.  \n1014.3.1 \nType I. Handrails with a circular \ncross section shall have an outside diameter of not \nless than 32 mm and not greater than 50 mm. Where \nthe handrail is not circular, it shall have a perimeter \ndimension of not less than 100 mm and not greater \nthan 160 mm with a maximum cross-sectional \ndimension of 60 mm and minimum cross-sectional \ndimension of 25 mm. Edges shall have a minimum \nradius of 0.25 mm.\n\n❖ Handrails have traditionally been regulated as \neither circular or non-circular rails. The \nnoncircular rails have previously been limited \nto a maximum perimeter dimension of 160 mm, \nwith other limitations addressing minimum \nperimeter and minimum and maximum cross-\nsectional dimensions. These handrails shapes \nare now referred to as Type I handrails.  \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 175,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n745 \n \n \nType I handrails include circular cross sections \nwith an outside diameter of at least 32 mm but \nnot greater than 50 mm. This limits the \nperimeter of the cross section such that the \ngripping surface incorporates the bottom of the \nrail. A handrail with either a very narrow or a \nlarge cross section is not graspable in a power \ngrip by all able-bodied users and certainly not \nby those with hand-strength or flexibility \ndeficiencies. A power grip typically accesses \nthe bottom surface of the handrail, such as \naround a bar. A pinching grip is not as effective \nwhen there is a need to arrest a fall. An \nexample of a pinching grip would be where a \n50 mm x 100 mm stud on edge was used as a \nhandrail. \nThis \nwould \nnot \ncomply \nwith \ngraspability concerns.  \n \nNoncircular Type I cross sections must meet \nthe alternative noncircular criteria in this \nsection, and the bottom of the rail must be \nconsidered part of the suitable gripping \nsurface. Of note is that this criteria now \nincludes a minimum cross section of 25 mm to \nprovide for designs that reduce the interference \nof fingers and an opposing thumb that occurs \nwhen small objects are tightly grasped. Edges \nmust be slightly rounded and not sharp. An \nexample is shown in COMMENTARY Figure \n1014.3.1.  \n \nRamp requirements in ICC A117.1 are \nreferenced as part of the accessible route \nrequirements in Chapter 11. Current handrail \nprovisions are largely coordinated with the \nType I handrail requirements in this section. \nSection 103 of ICC A117.1 would also permit \nalternative handrail shapes if they provided \nequivalent or better graspability. \n1014.3.2 \nType \nII. \nHandrails \nwith \na \nperimeter greater than 160 mm shall provide a \ngraspable finger recess area on both sides of the \nprofile. The finger recess shall begin within a \ndistance of 20 mm measured vertically from the \ntallest portion of the profile and achieve a depth of \nnot less than 8 mm within 22 mm below the widest \nportion of the profile. This required depth shall \ncontinue for not less than 10 mm to a level that is \nnot less than 45 mm below the tallest portion of the \nprofile. The width of the handrail above the recess \nshall be not less than 32 mm to not greater than 70 \nmm. Edges shall have a minimum radius of 0.25 \nmm.  \n❖ \nHandrail profiles having a perimeter dimension \ngreater than 160 mm, identified as Type II \nhandrails, are acceptable within dwelling units \nand \ntheir \nassociated \nstructures \nwhen \ncomplying with all of the specific dimensional \nrequirements.  \n \nResearch has shown that Type II handrails \nhave graspability that is essentially equal to or \ngreater than the graspability of handrails \nmeeting the long accepted and codified shape \nand size now defined as Type I.  \n \nThe key features of the graspability of Type II \nhandrails are graspable finger recesses on \nboth sides of the handrail. These recesses \nallow \nusers \nto \nfirmly \ngrip \na \nproperly \nproportioned grasping surface on the top of the \nhandrail, ensuring that the user can tightly \nretain a power-span grip on the handrail for all \nforces that are associated with attempts to \narrest a fall.  \n \nThis class of handrails incorporates a grip \nsurface with controlled recesses for the \npurchase of the fingers and opposing thumb. \nThese handrail shapes allow the use of power-\nspan grips that need not encompass the \nbottom surfaces of the rail, allowing the design \nof taller cross sections that can eliminate the \ninterference of mountings and provide a \ncompletely uninterrupted gripping surface for \nthe user. The limits of the position and depth of \nthe required recesses represent the minimum \nstandard. Optimizing the design within the \nparameters with larger recesses and complete \nfinger clearance from mountings will enhance \nthe performance of these profiles. Although this \nstandard allows design flexibility, it is important \nto follow the specifications accurately to \ncomply. Each drawing in COMMENTARY \nFigure 1014.3.2 illustrates the requirements \nof each sentence for clarity.  \n1014.4 Continuity. Handrail gripping surfaces \nshall be continuous, without interruption by newel \nposts or other obstructions.  \nExceptions:  \n1. Handrails within dwelling units are permitted \nto be interrupted by a newel post at a turn or \nlanding.  \n2. Within a dwelling unit, the use of a volute, \nturnout, starting easing or starting newel is \nallowed over the lowest tread.  \n3. Handrail brackets or balusters attached to the \nbottom surface of the handrail that do not \nproject horizontally beyond the sides of the \nhandrail within 40 mm of the bottom of the \nhandrail shall not be considered obstructions. \nFor each 13 mm of additional handrail \nperimeter dimension above 100 mm, the \nvertical clearance dimension of 40 mm shall \nbe permitted to be reduced by 3 mm.  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n745 \n \n \nType I handrails include circular cross sections \nwith an outside diameter of at least 32 mm but \nnot greater than 50 mm. This limits the \nperimeter of the cross section such that the \ngripping surface incorporates the bottom of the \nrail. A handrail with either a very narrow or a \nlarge cross section is not graspable in a power \ngrip by all able-bodied users and certainly not \nby those with hand-strength or flexibility \ndeficiencies. A power grip typically accesses \nthe bottom surface of the handrail, such as \naround a bar. A pinching grip is not as effective \nwhen there is a need to arrest a fall. An \nexample of a pinching grip would be where a \n50 mm x 100 mm stud on edge was used as a \nhandrail. \nThis \nwould \nnot \ncomply \nwith \ngraspability concerns.  \n \nNoncircular Type I cross sections must meet \nthe alternative noncircular criteria in this \nsection, and the bottom of the rail must be \nconsidered part of the suitable gripping \nsurface. Of note is that this criteria now \nincludes a minimum cross section of 25 mm to \nprovide for designs that reduce the interference \nof fingers and an opposing thumb that occurs \nwhen small objects are tightly grasped. Edges \nmust be slightly rounded and not sharp. An \nexample is shown in COMMENTARY Figure \n1014.3.1.  \n \nRamp requirements in ICC A117.1 are \nreferenced as part of the accessible route \nrequirements in Chapter 11. Current handrail \nprovisions are largely coordinated with the \nType I handrail requirements in this section. \nSection 103 of ICC A117.1 would also permit \nalternative handrail shapes if they provided \nequivalent or better graspability. \n1014.3.2 \nType \nII. \nHandrails \nwith \na \nperimeter greater than 160 mm shall provide a \ngraspable finger recess area on both sides of the \nprofile. The finger recess shall begin within a \ndistance of 20 mm measured vertically from the \ntallest portion of the profile and achieve a depth of \nnot less than 8 mm within 22 mm below the widest \nportion of the profile. This required depth shall \ncontinue for not less than 10 mm to a level that is \nnot less than 45 mm below the tallest portion of the \nprofile. The width of the handrail above the recess \nshall be not less than 32 mm to not greater than 70 \nmm. Edges shall have a minimum radius of 0.25 \nmm.",
      "commentary": "Handrail profiles having a perimeter dimension \ngreater than 160 mm, identified as Type II \nhandrails, are acceptable within dwelling units \nand \ntheir \nassociated \nstructures \nwhen \ncomplying with all of the specific dimensional \nrequirements.  \n \nResearch has shown that Type II handrails \nhave graspability that is essentially equal to or \ngreater than the graspability of handrails \nmeeting the long accepted and codified shape \nand size now defined as Type I.  \n \nThe key features of the graspability of Type II \nhandrails are graspable finger recesses on \nboth sides of the handrail. These recesses \nallow \nusers \nto \nfirmly \ngrip \na \nproperly \nproportioned grasping surface on the top of the \nhandrail, ensuring that the user can tightly \nretain a power-span grip on the handrail for all \nforces that are associated with attempts to \narrest a fall.  \n \nThis class of handrails incorporates a grip \nsurface with controlled recesses for the \npurchase of the fingers and opposing thumb. \nThese handrail shapes allow the use of power-\nspan grips that need not encompass the \nbottom surfaces of the rail, allowing the design \nof taller cross sections that can eliminate the \ninterference of mountings and provide a \ncompletely uninterrupted gripping surface for \nthe user. The limits of the position and depth of \nthe required recesses represent the minimum \nstandard. Optimizing the design within the \nparameters with larger recesses and complete \nfinger clearance from mountings will enhance \nthe performance of these profiles. Although this \nstandard allows design flexibility, it is important \nto follow the specifications accurately to \ncomply. Each drawing in COMMENTARY \nFigure 1014.3.2 illustrates the requirements \nof each sentence for clarity.  \n1014.4 Continuity. Handrail gripping surfaces \nshall be continuous, without interruption by newel \nposts or other obstructions.  \nExceptions:  \n1. Handrails within dwelling units are permitted \nto be interrupted by a newel post at a turn or \nlanding.  \n2. Within a dwelling unit, the use of a volute, \nturnout, starting easing or starting newel is \nallowed over the lowest tread.  \n3. Handrail brackets or balusters attached to the \nbottom surface of the handrail that do not \nproject horizontally beyond the sides of the \nhandrail within 40 mm of the bottom of the \nhandrail shall not be considered obstructions. \nFor each 13 mm of additional handrail \nperimeter dimension above 100 mm, the \nvertical clearance dimension of 40 mm shall \nbe permitted to be reduced by 3 mm.  \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 176,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n746 \n \n4. Where handrails are provided along walking \nsurfaces with slopes not steeper than 1:20, \nthe bottoms of the handrail gripping surfaces \nshall be permitted to be obstructed along their \nentire length where they are integral to crash \nrails or bumper guards.  \n5. Handrails serving stepped aisles or ramped \naisles are permitted to be discontinuous in \naccordance with Section 1030.16.1.  \n❖ \nHandrails must be usable for their entire length \nwithout requiring the users to release their \ngrasp. Typically, when using the handrail while \ntraveling the means of egress, an individual’s \narm is extended to lead the body with the hand \nforming a loose grip on the top and sides of the \nrail. If handrails are to be of service to users, \nthey must be uninterrupted and continuous. \nOversize newels, changes in the guard system, \nor excessive supports at the bottom of small \nperimeter handrails can cause interruption of \nthe handrail, requiring the occupants to release \ntheir \ngrip \n[see \nCOMMENTARY \nFigure \n1014.4(1)]. Exception 1 allows the interruption \nof the handrail by a newel post at the \nintersection of two handrail sections at a turn \nwithin a flight or at a landing in dwelling units; \nhowever, this exception is not applicable to \ncurved or spiral stairs. Exception 2 provides for \nfamiliar and historical handrail details, often \ncombined with guards, that have been used for \ndecades in dwelling units without substantiated \ndetriment to the safety of the occupants. \nException 3 provides specifications for the \nattachment of brackets and balusters to the \nbottom of handrails to provide for minimum \nfinger clearance such that they will not be \nconsidered obstructions. This method of \nhandrail support limits interruptions of the grip \nsurfaces at the bottom of smaller perimeter \nshapes that otherwise would deter or impede \nthe user’s ability to attain a stabilizing grip \nessential to safe stairway use. Larger handrail \nsizes \npermit \nshorter \nbrackets \nsince \ngeometrically the finger clearance is still \nmaintained \n[see \nCOMMENTARY \nFigure \n1014.4(2)]. For example, a Type II handrail \nmay elevate the fingertips completely above \nthe supports, allowing the rail to be mounted by \nother means that do not obstruct when \nproviding the clearances specified. Exception 4 \nallows for products that serve dual purposes, \nsuch as the bumper guard/handrail found in \nhospitals and nursing homes along corridors, \nto have a continuous bottom support. Since \nthese are only permitted on slopes that are less \nthan what is defined as a ramp, the handrails \nare more for assistance in mobility or balance \nrather than to arrest a fall.  \n \nException 5 references provisions for stepped \nand ramped aisles in assembly seating. \nDiscontinuous handrails are permitted to allow \nfor access to seats. Such discontinuous \nhandrails must still extend the full run of the \naisle stairs or ramp. See Section 1030.16.1. \n1014.5 Fittings. Handrails shall not rotate within \ntheir fittings.  \n❖ \nFittings are those component pieces of a \ncontinuous handrail that are shaped or bent \nand attached to the longer sections of straight \nor curved handrail to provide for transition at \nchanges in pitch or direction or to provide for \ntermination of a continuous handrail. Fittings \nand handrails must be securely joined to \nensure a stable handrail that does not allow \nany portion to rotate when grasped.  \n1014.6 Handrail extensions. Handrails shall \nreturn to a wall, guard or the walking surface or \nshall be continuous to the handrail of an adjacent \nflight of stairs or ramp run. Where handrails are not \ncontinuous between flights, the handrails shall \nextend horizontally not less than 300 mm beyond \nthe top riser and continue to slope for the depth of \none tread beyond the bottom riser. At ramps where \nhandrails are not continuous between runs, the \nhandrails shall extend horizontally above the \nlanding 300 mm minimum beyond the top and \nbottom of ramp runs. The extensions of handrails \nshall be in the same direction of the flights of stairs \nat stairways and the ramp runs at ramps.  \nExceptions:  \n1. Handrails within a dwelling unit that is not \nrequired to be accessible need extend only \nfrom the top riser to the bottom riser. \n2. Handrails serving aisles in rooms or spaces \nused for assembly purposes are permitted to \ncomply with the handrail extensions in \naccordance with Section 1030.16.  \n3. Handrails for alternating tread devices and \nship’s ladders are permitted to terminate at a \nlocation vertically above the top and bottom \nrisers. Handrails for alternating tread devices \nare not required to be continuous between \nflights or to extend beyond the top or bottom \nrisers.  \n❖ \nThe purpose of return requirements at handrail \nends is to prevent a person from catching an \narticle of clothing or satchel straps, or from \nbeing injured by falling on the extended end of \na handrail.  \n \nThe length that a handrail extends beyond the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n746 \n \n4. Where handrails are provided along walking \nsurfaces with slopes not steeper than 1:20, \nthe bottoms of the handrail gripping surfaces \nshall be permitted to be obstructed along their \nentire length where they are integral to crash \nrails or bumper guards.  \n5. Handrails serving stepped aisles or ramped \naisles are permitted to be discontinuous in \naccordance with Section 1030.16.1.",
      "commentary": "Handrails must be usable for their entire length \nwithout requiring the users to release their \ngrasp. Typically, when using the handrail while \ntraveling the means of egress, an individual’s \narm is extended to lead the body with the hand \nforming a loose grip on the top and sides of the \nrail. If handrails are to be of service to users, \nthey must be uninterrupted and continuous. \nOversize newels, changes in the guard system, \nor excessive supports at the bottom of small \nperimeter handrails can cause interruption of \nthe handrail, requiring the occupants to release \ntheir \ngrip \n[see \nCOMMENTARY \nFigure \n1014.4(1)]. Exception 1 allows the interruption \nof the handrail by a newel post at the \nintersection of two handrail sections at a turn \nwithin a flight or at a landing in dwelling units; \nhowever, this exception is not applicable to \ncurved or spiral stairs. Exception 2 provides for \nfamiliar and historical handrail details, often \ncombined with guards, that have been used for \ndecades in dwelling units without substantiated \ndetriment to the safety of the occupants. \nException 3 provides specifications for the \nattachment of brackets and balusters to the \nbottom of handrails to provide for minimum \nfinger clearance such that they will not be \nconsidered obstructions. This method of \nhandrail support limits interruptions of the grip \nsurfaces at the bottom of smaller perimeter \nshapes that otherwise would deter or impede \nthe user’s ability to attain a stabilizing grip \nessential to safe stairway use. Larger handrail \nsizes \npermit \nshorter \nbrackets \nsince \ngeometrically the finger clearance is still \nmaintained \n[see \nCOMMENTARY \nFigure \n1014.4(2)]. For example, a Type II handrail \nmay elevate the fingertips completely above \nthe supports, allowing the rail to be mounted by \nother means that do not obstruct when \nproviding the clearances specified. Exception 4 \nallows for products that serve dual purposes, \nsuch as the bumper guard/handrail found in \nhospitals and nursing homes along corridors, \nto have a continuous bottom support. Since \nthese are only permitted on slopes that are less \nthan what is defined as a ramp, the handrails \nare more for assistance in mobility or balance \nrather than to arrest a fall.  \n \nException 5 references provisions for stepped \nand ramped aisles in assembly seating. \nDiscontinuous handrails are permitted to allow \nfor access to seats. Such discontinuous \nhandrails must still extend the full run of the \naisle stairs or ramp. See Section 1030.16.1. \n1014.5 Fittings. Handrails shall not rotate within \ntheir fittings.\n\n❖ Fittings are those component pieces of a \ncontinuous handrail that are shaped or bent \nand attached to the longer sections of straight \nor curved handrail to provide for transition at \nchanges in pitch or direction or to provide for \ntermination of a continuous handrail. Fittings \nand handrails must be securely joined to \nensure a stable handrail that does not allow \nany portion to rotate when grasped.  \n1014.6 Handrail extensions. Handrails shall \nreturn to a wall, guard or the walking surface or \nshall be continuous to the handrail of an adjacent \nflight of stairs or ramp run. Where handrails are not \ncontinuous between flights, the handrails shall \nextend horizontally not less than 300 mm beyond \nthe top riser and continue to slope for the depth of \none tread beyond the bottom riser. At ramps where \nhandrails are not continuous between runs, the \nhandrails shall extend horizontally above the \nlanding 300 mm minimum beyond the top and \nbottom of ramp runs. The extensions of handrails \nshall be in the same direction of the flights of stairs \nat stairways and the ramp runs at ramps.  \nExceptions:  \n1. Handrails within a dwelling unit that is not \nrequired to be accessible need extend only \nfrom the top riser to the bottom riser. \n2. Handrails serving aisles in rooms or spaces \nused for assembly purposes are permitted to \ncomply with the handrail extensions in \naccordance with Section 1030.16.  \n3. Handrails for alternating tread devices and \nship’s ladders are permitted to terminate at a \nlocation vertically above the top and bottom \nrisers. Handrails for alternating tread devices \nare not required to be continuous between \nflights or to extend beyond the top or bottom \nrisers.\n\n❖ The purpose of return requirements at handrail \nends is to prevent a person from catching an \narticle of clothing or satchel straps, or from \nbeing injured by falling on the extended end of \na handrail.  \n \nThe length that a handrail extends beyond the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 177,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n747 \n \ntop and bottom of a stairway, ramp or \nintermediate landing where handrails are not \ncontinuous to another stair flight or ramp run is \nan important factor for the safety of the users. \nAn occupant must be able to securely grasp a \nhandrail beyond the last riser of a stairway or \nthe last sloped segment of a ramp. Handrail \nterminations that bend around a corner do not \nprovide this stability; therefore, the handrail \nmust extend in the direction of the stair flight or \nramp run. The handrail extensions are not \nrequired where a user could keep his or her \nhand on the handrail, such as the continuous \nhandrail at the landing of a switchback stairway \nor ramp (see Section 1014.2, Exception 1).  \n \nFor stairways, handrails must be extended 300 \nmm horizontally beyond the top riser and \nsloped a distance of one tread depth beyond \nthe bottom riser. For ramps, handrails must be \nextended 300 mm horizontally beyond the last \nsloped ramp segment at both the top and \nbottom locations. These handrail extensions \nare not only required at the top and bottom on \nboth sides of stairways and ramps, but also at \nother \nplaces \nwhere \nhandrails \nare \nnot \ncontinuous, such as landings and platforms. \nThese requirements are intended to reflect the \ncurrent provisions of ICC A117.1 (see \nCOMMENTARY Figure 1014.2). Note that if \nthe handrail extension is at a location that could \nbe considered a protruding object, the handrail \nmust return to the post at a height of less than \n700 mm above the floor (see Sections \n1003.3.2 and 1003.3.3).  \n \nIn accordance with Exception 1, handrail \nextensions are not required where a dwelling \nunit is not required to meet any level of \naccessibility (i.e., Accessible unit, Type A unit \nor Type B unit). Handrail extensions are \npermitted to end at a newel post or turnaround.  \n \nException 2 provides for handrails along \nramped or stepped aisles in assembly seating \nconfigurations, such as in sports facilities, \ntheaters and lecture halls. It is necessary to \nlimit handrail extensions in assembly aisles so \nthat circulation in cross aisles that run \nperpendicular to the stepped or sloped aisles is \nnot compromised.  \n \nException 3 allows for the unique construction \nconsiderations for alternating tread devices \nand ship’s ladders. Again, usage of these \ndevices is very limited. Since alternative tread \ndevices and ship’s ladders are typically utilized \nas a safer alternative to a vertical ladder, they \nare often located in tight spaces where \ntraditional-type stairs cannot be used or are not \nrequired. With a much steeper angle than \ntraditional stairs and differing usage, handrail \nextensions and continuity provisions are not \npractical.  \n1014.7 Clearance. Clear space between a handrail \nand a wall or other surface shall be not less than 40 \nmm. A handrail and a wall or other surface adjacent \nto the handrail shall be free of any sharp or abrasive \nelements.  \n❖ \nA clear space is needed between a handrail \nand the wall or other surface to allow the user \nto slide his or her hand along the rail with \nfingers in the gripping position without \ncontacting the wall surface, which could have \nan abrasive texture. In climates where persons \nmay be expected to be wearing heavy gloves \nduring the winter, an open design with greater \nclearance would be desirable at an exterior \nstairway, or a stairway directly inside the \nentrance to a building. [See COMMENTARY \nFigure 1014.4(2) and COMMENTARY Figure \n1014.8(2) for an illustration of handrail \nclearance.]  \n1014.8 Projections. On ramps and on ramped \naisles that are part of an accessible route, the clear \nwidth between handrails shall be 900 mm \nminimum. Projections into the required width of \naisles, stairways and ramps at each side shall not \nexceed 115 mm at or below the handrail height. \nProjections into the required width shall not be \nlimited above the minimum headroom height \nrequired in Section 1011.3. Projections due to \nintermediate handrails shall not constitute a \nreduction in the egress width. Where a pair of \nintermediate handrails are provided within the \nstairway width without a walking surface between \nthe pair of intermediate handrails and the distance \nbetween the pair of intermediate handrails is greater \nthan 150 mm, the available egress width shall be \nreduced by the distance between the closest edges \nof each such intermediate pair of handrails that is \ngreater than 150 mm.  \n❖ \nHandrails may not project more than 115 mm \ninto the required width of a stairway, so that the \nclear width of the passage will not be seriously \nreduced \n[see \nCOMMENTARY \nFigure \n1014.8(1)]. This is consistent with Section \n1003.3.3. This projection may exist below the \nhandrail height as well [see COMMENTARY \nFigure 1014.8(2)]. The projection can be \ngreater on stairways or ramps exceeding \nminimum width requirements.  \n \nThe requirement for some stairways to have \ncenter handrails (Section 1014.9) could result \nin a single or double handrail down the center \nof the flight of stairs. Since these stairways are \n1500 mm or wider, a center handrail would \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n747 \n \ntop and bottom of a stairway, ramp or \nintermediate landing where handrails are not \ncontinuous to another stair flight or ramp run is \nan important factor for the safety of the users. \nAn occupant must be able to securely grasp a \nhandrail beyond the last riser of a stairway or \nthe last sloped segment of a ramp. Handrail \nterminations that bend around a corner do not \nprovide this stability; therefore, the handrail \nmust extend in the direction of the stair flight or \nramp run. The handrail extensions are not \nrequired where a user could keep his or her \nhand on the handrail, such as the continuous \nhandrail at the landing of a switchback stairway \nor ramp (see Section 1014.2, Exception 1).  \n \nFor stairways, handrails must be extended 300 \nmm horizontally beyond the top riser and \nsloped a distance of one tread depth beyond \nthe bottom riser. For ramps, handrails must be \nextended 300 mm horizontally beyond the last \nsloped ramp segment at both the top and \nbottom locations. These handrail extensions \nare not only required at the top and bottom on \nboth sides of stairways and ramps, but also at \nother \nplaces \nwhere \nhandrails \nare \nnot \ncontinuous, such as landings and platforms. \nThese requirements are intended to reflect the \ncurrent provisions of ICC A117.1 (see \nCOMMENTARY Figure 1014.2). Note that if \nthe handrail extension is at a location that could \nbe considered a protruding object, the handrail \nmust return to the post at a height of less than \n700 mm above the floor (see Sections \n1003.3.2 and 1003.3.3).  \n \nIn accordance with Exception 1, handrail \nextensions are not required where a dwelling \nunit is not required to meet any level of \naccessibility (i.e., Accessible unit, Type A unit \nor Type B unit). Handrail extensions are \npermitted to end at a newel post or turnaround.  \n \nException 2 provides for handrails along \nramped or stepped aisles in assembly seating \nconfigurations, such as in sports facilities, \ntheaters and lecture halls. It is necessary to \nlimit handrail extensions in assembly aisles so \nthat circulation in cross aisles that run \nperpendicular to the stepped or sloped aisles is \nnot compromised.  \n \nException 3 allows for the unique construction \nconsiderations for alternating tread devices \nand ship’s ladders. Again, usage of these \ndevices is very limited. Since alternative tread \ndevices and ship’s ladders are typically utilized \nas a safer alternative to a vertical ladder, they \nare often located in tight spaces where \ntraditional-type stairs cannot be used or are not \nrequired. With a much steeper angle than \ntraditional stairs and differing usage, handrail \nextensions and continuity provisions are not \npractical.  \n1014.7 Clearance. Clear space between a handrail \nand a wall or other surface shall be not less than 40 \nmm. A handrail and a wall or other surface adjacent \nto the handrail shall be free of any sharp or abrasive \nelements.",
      "commentary": "A clear space is needed between a handrail \nand the wall or other surface to allow the user \nto slide his or her hand along the rail with \nfingers in the gripping position without \ncontacting the wall surface, which could have \nan abrasive texture. In climates where persons \nmay be expected to be wearing heavy gloves \nduring the winter, an open design with greater \nclearance would be desirable at an exterior \nstairway, or a stairway directly inside the \nentrance to a building. [See COMMENTARY \nFigure 1014.4(2) and COMMENTARY Figure \n1014.8(2) for an illustration of handrail \nclearance.]  \n1014.8 Projections. On ramps and on ramped \naisles that are part of an accessible route, the clear \nwidth between handrails shall be 900 mm \nminimum. Projections into the required width of \naisles, stairways and ramps at each side shall not \nexceed 115 mm at or below the handrail height. \nProjections into the required width shall not be \nlimited above the minimum headroom height \nrequired in Section 1011.3. Projections due to \nintermediate handrails shall not constitute a \nreduction in the egress width. Where a pair of \nintermediate handrails are provided within the \nstairway width without a walking surface between \nthe pair of intermediate handrails and the distance \nbetween the pair of intermediate handrails is greater \nthan 150 mm, the available egress width shall be \nreduced by the distance between the closest edges \nof each such intermediate pair of handrails that is \ngreater than 150 mm.\n\n❖ Handrails may not project more than 115 mm \ninto the required width of a stairway, so that the \nclear width of the passage will not be seriously \nreduced \n[see \nCOMMENTARY \nFigure \n1014.8(1)]. This is consistent with Section \n1003.3.3. This projection may exist below the \nhandrail height as well [see COMMENTARY \nFigure 1014.8(2)]. The projection can be \ngreater on stairways or ramps exceeding \nminimum width requirements.  \n \nThe requirement for some stairways to have \ncenter handrails (Section 1014.9) could result \nin a single or double handrail down the center \nof the flight of stairs. Since these stairways are \n1500 mm or wider, a center handrail would \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 178,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n748 \n \ntypically not be an obstruction and, therefore, \nwould not reduce the capacity of the stairway. \nSchools and large assembly spaces commonly \nput in center handrails to aid in the flow up and \ndown the stairs during peak usage times. If the \ncenter handrail is a double rail with a spacing \nof more than 150 mm, the width of the stairway \nmany need to be adjusted to compensate for \nthe loss of available width.  \n1014.9 Intermediate handrails. Stairways shall \nhave intermediate handrails located in such a \nmanner that all portions of the stairway minimum \nwidth or required capacity are within 750 mm of a \nhandrail. On monumental stairs, handrails shall be \nlocated along the most direct path of egress travel.  \n❖ \nIn order to always be available to the user of \nthe stairway, the maximum horizontal distance \nto a handrail from within the width required \nmust not exceed 750 mm. People tend to walk \nclose to handrails, and if intermediate handrails \nare not provided for very wide stairways, the \ncenter portion of such stairways will normally \nreceive \nless \nuse. \nMore \nimportantly, \nin \nemergencies, the center portions of wide \nstairways with handrails would enhance egress \ntravel rather than delay it by overcrowding at \nthe sides with the handrails. This would \nespecially be true under panic conditions \nwhere the use of wide interior stairways could \nbecome particularly hazardous.  \n \nThe distance to the handrail applies to the \n“required” width of the stairway. If a stairway is \ngreater than 1500 mm in width, but only 1500 \nmm total width is required based on occupant \nload (see Section 1005.3.1), intermediate \nhandrails are not required. Adequate safety is \nprovided since every user is within 750 mm of \na handrail.  \n \nMonumental stairways are typically provided \nfor architectural effect and may or may not be \nconsidered required egress stairs. The criteria \nfor monumental egress stairways deal with the \nvery wide stairway in relation to the required \nwidth. While handrails on both sides of the \nstairway may be sufficient to accommodate the \nrequired width, the handrails may not be near \nthe stream of traffic or even apparent to the \nuser. In this case, the handrails are to be \nplaced in a location more reflective of the \negress path (see COMMENTARY Figure \n1014.9). \nSECTION 1015 GUARDS \n1015.1 General. Guards shall comply with the \nprovisions of Sections 1015.2through 1015.7. \nOperable windows with sills located more than \n1800 mm above finished grade or other surface \nbelow shall comply with Section 1015.8.  \n❖ \nGuards required along dropoffs must comply \nwith the provisions for height, strength and \nopening limitations. Special provisions are \nprovided for unique locations, such as \nscreened-in \nporches, \naround \nmechanical \nequipment on platforms or roofs and at hatch \nopenings. Where there are operable windows \non upper floors, there is a concern over the \npossibility of a child falling; thus, the placement \nof this requirement is in the guard section. Such \nwindows must comply with Section 1015.8.  \n1015.2 Where required. Guards shall be located \nalong open-sided walking surfaces, including \nmezzanines, equipment platforms, aisles, stairs, \nramps and landings that are located more than 750 \nmm measured vertically to the floor or grade below \nat any point within 900 mm horizontally to the edge \nof the open side. Guards shall be adequate in \nstrength and attachment in accordance with SBC \n201 Section 1607.8.  \nException: Guards are not required for the \nfollowing locations:  \n1. On the loading side of loading docks or piers.  \n2. On the audience side of stages and raised \nplatforms, including stairs leading up to the \nstage and raised platforms.  \n3. On raised stage and platform floor areas, \nsuch as runways, ramps and side stages used \nfor entertainment or presentations.  \n4. At vertical openings in the performance area \nof stages and platforms. \n5. At elevated walking surfaces appurtenant to \nstages and platforms for access to and \nutilization of special lighting or equipment. \n6. Along vehicle service pits not accessible to \nthe public.  \n7. In assembly seating areas at cross aisles in \naccordance with Section 1030.17.2.  \n8. On the loading side of station platforms on \nfixed guideway transit or passenger rail \nsystems \n❖ \nWhere one or more sides of a walking surface \nare open to the floor level or grade below, a \nguard system must be provided to minimize the \npossibility of occupants accidentally falling to \nthe surface below. A guard is required only \nwhere the difference in elevation between the \nhigher walking surface and the surface below \nis greater than 750 mm. When the ground \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n748 \n \ntypically not be an obstruction and, therefore, \nwould not reduce the capacity of the stairway. \nSchools and large assembly spaces commonly \nput in center handrails to aid in the flow up and \ndown the stairs during peak usage times. If the \ncenter handrail is a double rail with a spacing \nof more than 150 mm, the width of the stairway \nmany need to be adjusted to compensate for \nthe loss of available width.  \n1014.9 Intermediate handrails. Stairways shall \nhave intermediate handrails located in such a \nmanner that all portions of the stairway minimum \nwidth or required capacity are within 750 mm of a \nhandrail. On monumental stairs, handrails shall be \nlocated along the most direct path of egress travel.",
      "commentary": "In order to always be available to the user of \nthe stairway, the maximum horizontal distance \nto a handrail from within the width required \nmust not exceed 750 mm. People tend to walk \nclose to handrails, and if intermediate handrails \nare not provided for very wide stairways, the \ncenter portion of such stairways will normally \nreceive \nless \nuse. \nMore \nimportantly, \nin \nemergencies, the center portions of wide \nstairways with handrails would enhance egress \ntravel rather than delay it by overcrowding at \nthe sides with the handrails. This would \nespecially be true under panic conditions \nwhere the use of wide interior stairways could \nbecome particularly hazardous.  \n \nThe distance to the handrail applies to the \n“required” width of the stairway. If a stairway is \ngreater than 1500 mm in width, but only 1500 \nmm total width is required based on occupant \nload (see Section 1005.3.1), intermediate \nhandrails are not required. Adequate safety is \nprovided since every user is within 750 mm of \na handrail.  \n \nMonumental stairways are typically provided \nfor architectural effect and may or may not be \nconsidered required egress stairs. The criteria \nfor monumental egress stairways deal with the \nvery wide stairway in relation to the required \nwidth. While handrails on both sides of the \nstairway may be sufficient to accommodate the \nrequired width, the handrails may not be near \nthe stream of traffic or even apparent to the \nuser. In this case, the handrails are to be \nplaced in a location more reflective of the \negress path (see COMMENTARY Figure \n1014.9). \nSECTION 1015 GUARDS \n1015.1 General. Guards shall comply with the \nprovisions of Sections 1015.2through 1015.7. \nOperable windows with sills located more than \n1800 mm above finished grade or other surface \nbelow shall comply with Section 1015.8.\n\n❖ Guards required along dropoffs must comply \nwith the provisions for height, strength and \nopening limitations. Special provisions are \nprovided for unique locations, such as \nscreened-in \nporches, \naround \nmechanical \nequipment on platforms or roofs and at hatch \nopenings. Where there are operable windows \non upper floors, there is a concern over the \npossibility of a child falling; thus, the placement \nof this requirement is in the guard section. Such \nwindows must comply with Section 1015.8.  \n1015.2 Where required. Guards shall be located \nalong open-sided walking surfaces, including \nmezzanines, equipment platforms, aisles, stairs, \nramps and landings that are located more than 750 \nmm measured vertically to the floor or grade below \nat any point within 900 mm horizontally to the edge \nof the open side. Guards shall be adequate in \nstrength and attachment in accordance with SBC \n201 Section 1607.8.  \nException: Guards are not required for the \nfollowing locations:  \n1. On the loading side of loading docks or piers.  \n2. On the audience side of stages and raised \nplatforms, including stairs leading up to the \nstage and raised platforms.  \n3. On raised stage and platform floor areas, \nsuch as runways, ramps and side stages used \nfor entertainment or presentations.  \n4. At vertical openings in the performance area \nof stages and platforms. \n5. At elevated walking surfaces appurtenant to \nstages and platforms for access to and \nutilization of special lighting or equipment. \n6. Along vehicle service pits not accessible to \nthe public.  \n7. In assembly seating areas at cross aisles in \naccordance with Section 1030.17.2.  \n8. On the loading side of station platforms on \nfixed guideway transit or passenger rail \nsystems\n\n❖ Where one or more sides of a walking surface \nare open to the floor level or grade below, a \nguard system must be provided to minimize the \npossibility of occupants accidentally falling to \nthe surface below. A guard is required only \nwhere the difference in elevation between the \nhigher walking surface and the surface below \nis greater than 750 mm. When the ground \n-",
      "chapter_id": "ch10",
      "section_id": "sec1015"
    },
    {
      "page": 179,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n749 \n \nslopes away from the edge, the vertical \ndistance from the walking surface to the grade \nor floor below must also be more than 750 mm \non the lowest point within a 900 mm radius \nmeasured horizontally from the edge of the \nopen-sided \nwalking \nsurface \n(see \nCOMMENTARY Figure 1015.2). \n \nThe loads for guard design are addressed in \nSBC 201 Section 1607 and are typically 0.75 \nkN/m along the top with a 0.9 kN concentrated \nforce. If glazing is used as part of a guard \nsystem, or windows are located adjacent to \nstairways or ramps, the guard must also \ncomply with Section 1015.2.1 (see Section \n1015.2.1 and SBC 201 Sections 1607.8 and \n2407).  \n \nMost of the exceptions identify situations when \nguards are not practical, such as along loading \ndocks, stages and their approaches, and \nvehicle service pits. Exception 7 references \nassembly spaces where a lower guard is \npermitted or the alternative of seat backs \nwhere the dropoff is adjacent to a cross aisle. \n1015.2.1 \nGlazing. Where glass is used to \nprovide a guard or as a portion of the guard system, \nthe guard shall comply with Section 2407 of SBC \n201. Where the glazing provided does not meet the \nstrength and attachment requirements of SBC 201 \nSection 1607.8, complying guards shall be located \nalong glazed sides of open-sided walking surfaces.  \n❖ \nGlazing in guards may be infill or structural. \nThe loads for guard design in Section 1015.2, \nwhich references SBC 201 Section 1607, are \ntypically 222 N along the top with a 90 kg \nconcentrated force. Two different situations are \naddressed with glazing: where glazing is \ninstalled in a guard on the side of a stairway, \nramp or landing; or when a stairway, ramp or \nlanding is immediately adjacent to a window \nwhere the glazing has not been designed to \nresist the forces from a fall (see Sections \n1607.8 \nand \n2407 \nof \nSBC \n201 \nand \nCOMMENTARY Figure 1015.2.1).  \n1015.3 Height. Required guards shall be not less \nthan 1100 mm high, measured vertically as follows:  \n1. From the adjacent walking surfaces.  \n2. On stairways and stepped aisles, from the \nline connecting the leading edges of the tread \nnosings.  \n3. On ramps and ramped aisles, from the ramp \nsurface at the guard.  \nExceptions:  \n1. For occupancies in Group R-3 not more than \nthree stories above grade in height and within \nindividual dwelling units in occupancies in \nGroup R-2 not more than three stories above \ngrade in height with separate means of \negress, required guards shall be not less than \n900 mm in height measured vertically above \nthe adjacent walking surfaces or adjacent \nfixed seating.  \n2. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, guards on the open sides of stairs \nshall have a height not less than 850 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n3. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, where the top of the guard also \nserves as a handrail on the open sides of \nstairs, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n4. The guard height in assembly seating areas \nshall comply with Section 1030.17 as \napplicable.  \n5. Along alternating tread devices and ship’s \nladders, guards where the top rail also serves \nas a handrail shall have height not less than \n750 mm and not more than 850 mm, \nmeasured vertically from the leading edge of \nthe device tread nosing.  \n6. In Group F occupancies where exit access \nstairways serve fewer than three stories and \nsuch stairways are not open to the public, and \nwhere the top of the guard also serves as a \nhandrail, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads \n❖ \nGuards must not be less than 1100 mm in \nheight as measured vertically from the top of \nthe guard down to the sloped line connecting \nthe leading edge of the tread along stairways \nor stepped aisles or to an adjacent walking \nsurface for floors, ramps and ramped aisles \n[see Commentary Figure 1012.8(4), Figure \n1015.2, and Figure 1015.4(1) and Figure \n1015.4(2)]. Experience has shown that 1100 \nmm or more provides adequate height to \nminimize accidental falls in occupancies where \ncrowding is more likely to occur. This puts the \ntop of the guard above the center of gravity of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n749 \n \nslopes away from the edge, the vertical \ndistance from the walking surface to the grade \nor floor below must also be more than 750 mm \non the lowest point within a 900 mm radius \nmeasured horizontally from the edge of the \nopen-sided \nwalking \nsurface \n(see \nCOMMENTARY Figure 1015.2). \n \nThe loads for guard design are addressed in \nSBC 201 Section 1607 and are typically 0.75 \nkN/m along the top with a 0.9 kN concentrated \nforce. If glazing is used as part of a guard \nsystem, or windows are located adjacent to \nstairways or ramps, the guard must also \ncomply with Section 1015.2.1 (see Section \n1015.2.1 and SBC 201 Sections 1607.8 and \n2407).  \n \nMost of the exceptions identify situations when \nguards are not practical, such as along loading \ndocks, stages and their approaches, and \nvehicle service pits. Exception 7 references \nassembly spaces where a lower guard is \npermitted or the alternative of seat backs \nwhere the dropoff is adjacent to a cross aisle. \n1015.2.1 \nGlazing. Where glass is used to \nprovide a guard or as a portion of the guard system, \nthe guard shall comply with Section 2407 of SBC \n201. Where the glazing provided does not meet the \nstrength and attachment requirements of SBC 201 \nSection 1607.8, complying guards shall be located \nalong glazed sides of open-sided walking surfaces.",
      "commentary": "Glazing in guards may be infill or structural. \nThe loads for guard design in Section 1015.2, \nwhich references SBC 201 Section 1607, are \ntypically 222 N along the top with a 90 kg \nconcentrated force. Two different situations are \naddressed with glazing: where glazing is \ninstalled in a guard on the side of a stairway, \nramp or landing; or when a stairway, ramp or \nlanding is immediately adjacent to a window \nwhere the glazing has not been designed to \nresist the forces from a fall (see Sections \n1607.8 \nand \n2407 \nof \nSBC \n201 \nand \nCOMMENTARY Figure 1015.2.1).  \n1015.3 Height. Required guards shall be not less \nthan 1100 mm high, measured vertically as follows:  \n1. From the adjacent walking surfaces.  \n2. On stairways and stepped aisles, from the \nline connecting the leading edges of the tread \nnosings.  \n3. On ramps and ramped aisles, from the ramp \nsurface at the guard.  \nExceptions:  \n1. For occupancies in Group R-3 not more than \nthree stories above grade in height and within \nindividual dwelling units in occupancies in \nGroup R-2 not more than three stories above \ngrade in height with separate means of \negress, required guards shall be not less than \n900 mm in height measured vertically above \nthe adjacent walking surfaces or adjacent \nfixed seating.  \n2. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, guards on the open sides of stairs \nshall have a height not less than 850 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n3. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, where the top of the guard also \nserves as a handrail on the open sides of \nstairs, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n4. The guard height in assembly seating areas \nshall comply with Section 1030.17 as \napplicable.  \n5. Along alternating tread devices and ship’s \nladders, guards where the top rail also serves \nas a handrail shall have height not less than \n750 mm and not more than 850 mm, \nmeasured vertically from the leading edge of \nthe device tread nosing.  \n6. In Group F occupancies where exit access \nstairways serve fewer than three stories and \nsuch stairways are not open to the public, and \nwhere the top of the guard also serves as a \nhandrail, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads\n\n❖ Guards must not be less than 1100 mm in \nheight as measured vertically from the top of \nthe guard down to the sloped line connecting \nthe leading edge of the tread along stairways \nor stepped aisles or to an adjacent walking \nsurface for floors, ramps and ramped aisles \n[see Commentary Figure 1012.8(4), Figure \n1015.2, and Figure 1015.4(1) and Figure \n1015.4(2)]. Experience has shown that 1100 \nmm or more provides adequate height to \nminimize accidental falls in occupancies where \ncrowding is more likely to occur. This puts the \ntop of the guard above the center of gravity of \n-",
      "chapter_id": "ch10",
      "section_id": "sec2407"
    },
    {
      "page": 180,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n750 \n \nthe average adult. The height requirement is \nnot intended to consider such items as planters \nor loose furniture next to the drop-off as walking \nsurfaces. Because of safety concerns, the \ndesigner often chooses to install a barrier \nwhere there is a drop-off of less than 750 mm. \nDecorative barriers may be utilized to support \nhandrails or serve as part of the edge \nprotection along a ramp. Where nonrequired \nguards/barriers are provided, provisions for \nguard height, openings and strength may be \nused for design, but are not required. It is \ncommon practice to follow the strength \nprovisions, but not always the opening or \nheight provisions, for nonrequired guards.  \n \nException 1 is coordination between SBC \n1101/1102 and Group R-2 and R-3 units that \nare three stories or less. Within dwelling units, \nthe incidence of the exposure to crowds and to \negress from higher occupancy spaces is \nextremely limited; thus, a minimum guard \nheight of 900 mm is appropriate. (See \nCommentary Figure 1015.3.) Where the \nminimum guard height requirement is 1050 \nmm, and both a guard and handrail are \nrequired, the handrail cannot be the top of the \nguard, but must be placed along the inside face \nof the guard unless specifically permitted in \nExceptions 2 through 6.  \n \nExceptions 2 and 3 are for nontransient \nresidential occupancies and only address \nguard heights along the stairways, not at other \ndrop-offs such as balconies or second-floor \nlandings. For Group R-2, these guard height \nexceptions are only permitted for stairways \nwithin individual dwelling units, not common \nstairways within the building. The handrail \nprovisions allow some residential stairways to \nhave only one handrail (see Section 1011.11). \nExceptions 2 and 3 allow for a reduced guard \nheight where the guard is also used as a \nhandrail and where it just serves the purpose \nof a guard along a stairway. The reduced \nallowable guard height along stairways is \nconsistent with current construction practice. \nUnless a dwelling could comply with Exception \n1, the guard height along other drop-offs would \nhave to be 1050 mm measured from the floor. \n \nException 4 references the lower guards \npermitted at limited locations where a line of \nsight for assembly spaces is part of the \nconsideration. There are also allowances in \nSection 1030.16 that would allow for the top of \nthe guard to serve as a handrail. \n \nException 5 permits a reduction in guard height \nbased on the limited use and unique design \nconsiderations for alternating tread devices \nand ship’s ladders (see Sections 1011.14 and \n1011.15). \n \nException 6 is for nonpublic areas of factory \nbuildings that are three stories or less. Guards \nalong open exit access stairways can be lower \nand have the top rail serve as a guard. Literally \nenclosed exit stairways within the same \nbuilding would have to have the higher guards \nwith handrails inside the guard. \n1015.4 Opening limitations. Required guards \nshall not have openings that allow passage of a \nsphere 100 mm in diameter from the walking \nsurface to the required guard height.  \nExceptions:  \n1. From a height of 900 mm to 1100 mm, \nguards shall not have openings that allow \npassage of a sphere 110 mm in diameter.  \n2. The triangular openings at the open sides of \na stair, formed by the riser, tread and bottom \nrail shall not allow passage of a sphere 150 \nmm in diameter. \n3. At elevated walking surfaces for access to \nand use of electrical, mechanical or plumbing \nsystems or equipment, guards shall not have \nopenings that allow passage of a sphere 525 \nmm in diameter.  \n4. In areas that are not open to the public within \noccupancies in Group I-3, F, H or S, and for \nalternating tread devices and ship’s ladders, \nguards shall not have openings that allow \npassage of a sphere 525 mm in diameter.  \n5. In assembly seating areas, guards required at \nthe end of aisles in accordance with Section \n1030.17.4 shall not have openings that allow \npassage of a sphere 100 mm in diameter up \nto a height of 650 mm. From a height of 650 \nmm to 1100 mm above the adjacent walking \nsurfaces, guards shall not have openings that \nallow passage of a sphere 200 mm in \ndiameter.  \n6. Within \nindividual \ndwelling \nunits and \nsleeping units in Group R-2 and R-3 \noccupancies, guards on the open sides of \nstairs shall not have openings that allow \npassage of a sphere 110 mm in diameter.  \n❖ \nThe opening limitations in a guard are based \non anthropometric research that indicates \nchildren in the 99th percentile who have \ndeveloped to the point of being able to crawl \nwill have chest depth and head size of at least \n120 mm. Both the 100 mm and the 110 mm \nsphere rules are intended to provide an \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n750 \n \nthe average adult. The height requirement is \nnot intended to consider such items as planters \nor loose furniture next to the drop-off as walking \nsurfaces. Because of safety concerns, the \ndesigner often chooses to install a barrier \nwhere there is a drop-off of less than 750 mm. \nDecorative barriers may be utilized to support \nhandrails or serve as part of the edge \nprotection along a ramp. Where nonrequired \nguards/barriers are provided, provisions for \nguard height, openings and strength may be \nused for design, but are not required. It is \ncommon practice to follow the strength \nprovisions, but not always the opening or \nheight provisions, for nonrequired guards.  \n \nException 1 is coordination between SBC \n1101/1102 and Group R-2 and R-3 units that \nare three stories or less. Within dwelling units, \nthe incidence of the exposure to crowds and to \negress from higher occupancy spaces is \nextremely limited; thus, a minimum guard \nheight of 900 mm is appropriate. (See \nCommentary Figure 1015.3.) Where the \nminimum guard height requirement is 1050 \nmm, and both a guard and handrail are \nrequired, the handrail cannot be the top of the \nguard, but must be placed along the inside face \nof the guard unless specifically permitted in \nExceptions 2 through 6.  \n \nExceptions 2 and 3 are for nontransient \nresidential occupancies and only address \nguard heights along the stairways, not at other \ndrop-offs such as balconies or second-floor \nlandings. For Group R-2, these guard height \nexceptions are only permitted for stairways \nwithin individual dwelling units, not common \nstairways within the building. The handrail \nprovisions allow some residential stairways to \nhave only one handrail (see Section 1011.11). \nExceptions 2 and 3 allow for a reduced guard \nheight where the guard is also used as a \nhandrail and where it just serves the purpose \nof a guard along a stairway. The reduced \nallowable guard height along stairways is \nconsistent with current construction practice. \nUnless a dwelling could comply with Exception \n1, the guard height along other drop-offs would \nhave to be 1050 mm measured from the floor. \n \nException 4 references the lower guards \npermitted at limited locations where a line of \nsight for assembly spaces is part of the \nconsideration. There are also allowances in \nSection 1030.16 that would allow for the top of \nthe guard to serve as a handrail. \n \nException 5 permits a reduction in guard height \nbased on the limited use and unique design \nconsiderations for alternating tread devices \nand ship’s ladders (see Sections 1011.14 and \n1011.15). \n \nException 6 is for nonpublic areas of factory \nbuildings that are three stories or less. Guards \nalong open exit access stairways can be lower \nand have the top rail serve as a guard. Literally \nenclosed exit stairways within the same \nbuilding would have to have the higher guards \nwith handrails inside the guard. \n1015.4 Opening limitations. Required guards \nshall not have openings that allow passage of a \nsphere 100 mm in diameter from the walking \nsurface to the required guard height.  \nExceptions:  \n1. From a height of 900 mm to 1100 mm, \nguards shall not have openings that allow \npassage of a sphere 110 mm in diameter.  \n2. The triangular openings at the open sides of \na stair, formed by the riser, tread and bottom \nrail shall not allow passage of a sphere 150 \nmm in diameter. \n3. At elevated walking surfaces for access to \nand use of electrical, mechanical or plumbing \nsystems or equipment, guards shall not have \nopenings that allow passage of a sphere 525 \nmm in diameter.  \n4. In areas that are not open to the public within \noccupancies in Group I-3, F, H or S, and for \nalternating tread devices and ship’s ladders, \nguards shall not have openings that allow \npassage of a sphere 525 mm in diameter.  \n5. In assembly seating areas, guards required at \nthe end of aisles in accordance with Section \n1030.17.4 shall not have openings that allow \npassage of a sphere 100 mm in diameter up \nto a height of 650 mm. From a height of 650 \nmm to 1100 mm above the adjacent walking \nsurfaces, guards shall not have openings that \nallow passage of a sphere 200 mm in \ndiameter.  \n6. Within \nindividual \ndwelling \nunits and \nsleeping units in Group R-2 and R-3 \noccupancies, guards on the open sides of \nstairs shall not have openings that allow \npassage of a sphere 110 mm in diameter.",
      "commentary": "The opening limitations in a guard are based \non anthropometric research that indicates \nchildren in the 99th percentile who have \ndeveloped to the point of being able to crawl \nwill have chest depth and head size of at least \n120 mm. Both the 100 mm and the 110 mm \nsphere rules are intended to provide an \n-",
      "chapter_id": "ch10",
      "section_id": "sec2407"
    },
    {
      "page": 181,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n751 \n \nadditional margin of safety. Note that the \nopening limitations are stated as preventing the \npassage of a sphere, requiring the openings to \nbe smaller than the dimension stated.  \n \nException 1 allows the 110 mm opening \nlimitation at heights where falling through the \nguard is not a risk for children of early \ndevelopment who cannot access the opening \n[i.e., \nabove \n900 \nmm \nin \nheight] \n[see \nCOMMENTARY Figure 1015.4(1)].  \n \nException 2 allows a 150 mm opening \nlimitation at openings formed by the riser, tread \nand bottom rail of guards at the open side of a \nstairway. The geometry of these openings is \nsuch that the entire body cannot pass through \nthe triangular opening, and further limiting such \nopenings is impossible, given a sloped bottom \nmember in the guard, without intersecting the \ntread \nnosings \n[see \nCommentary Figure \n1015.4(1)].  \n \nExceptions 3 and 4 address areas where the \npresence of small children is unlikely and often \nprohibited. Guards along walkways leading to \nelectrical, mechanical and plumbing systems \nor equipment and in occupancies in Groups I-\n3, F, H and S may be constructed in such a way \nthat a sphere 525 mm in diameter will not pass \nthrough \nany \nof \nthe \nopenings \n[see \nCOMMENTARY Figure 1015.4(2)]. This \nrequirement allows the use of one horizontal \nintermediate member with the standard top-of-\nguard height of 1100 mm.  \n \nException 5, for the guard infill near the top of \nthe aisle guard in assembly seating areas, is \nprovided to reduce sightline problems in limited \nlocations (see Section 1030.17.3).  \n \nException \n6 \nrecognizes \na \nstandard \nconstruction practice within residential units. In \npracticality this allows a stairway with the 178 \nmm riser height/280 mm tread depth step \ngeometry to have two common 32 mm \nbalusters per stair tread instead of three. \nWhere the 195 mm riser height/250 mm tread \ndepth step geometry (see Section 1011.5.2, \nException 3) is utilized, the two balusters would \nmeet the 100 mm opening limitation and most \nprofiled or turned balusters would meet the 110 \nmm sphere rule.  \n \nThe provisions of guards are to minimize \naccidental falls through or over a guard. \nOpening limitations do not prohibit the use of \nhorizontal members or ornamentation infill as \nguard components. Research has shown that \nno practical design for guard infill, including \nsolid panels, can prevent climbing; but good \ndesign practices can greatly reduce the \nopportunity for small children to “climb” the \nguard \n[see \nCOMMENTARY \nFigure \n1015.4(3)]. In this example, the handrail stops \na child from climbing the guard. \n1015.5 Screen porches. Porches and decks that are \nenclosed with insect screening shall be provided \nwith guards where the walking surface is located \nmore than 750 mm above the floor or grade below.  \n❖ \nInsect screening located on the open sides of \nporches and decks does not provide an \nadequate barrier to reasonably protect an \noccupant from falling to the surface below. \nGuards are required on the open sides of \nporches and decks where the floor is located \nmore than 750 mm above the surface below. \nThe guards must comply with all of the \nprovisions of Section 1015.  \n1015.6 Mechanical equipment, systems and \ndevices. Guards shall be provided where various \ncomponents that require service are located within \n3000 mm of a roof edge or open side of a walking \nsurface and such edge or open side is located more \nthan 750 mm above the floor, roof or grade below. \nThe guard shall extend not less than 750 mm \nbeyond each end of such components. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.  \n❖ \nThe purpose of this requirement is to protect \nworkers from falls off roofs or from open-sided \nwalking surfaces when doing maintenance \nwork on equipment. The guard opening is \nallowed to be up to 525 mm since children are \nnot likely to be in such areas. Either the \nequipment should be located so that it is more \nthan 3000 mm from the roof edge, or a guard \nor raised parapet must be provided to prevent \nfalls. The guard also has to extend at least 750 \nmm in all directions past the corners of the \nequipment \n(see \nCOMMENTARY \nFigure \n1015.7).  \n \nThe exception is an alternative to guards—a \npersonal fall arrest system with anchorage \npoints, more commonly called tie-down points, \nfor restraining harnesses. The code does not \nspecify who has to provide the equipment that \nfits the maintenance crew and attaches to the \nsystem. This system is more commonly used \non sloped roofs, while guards are more often \nused on flat roofs.  \n1015.7 Roof access. Guards shall be provided \nwhere the roof hatch opening is located within 3 m \nof a roof edge or open side of a walking surface and \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n751 \n \nadditional margin of safety. Note that the \nopening limitations are stated as preventing the \npassage of a sphere, requiring the openings to \nbe smaller than the dimension stated.  \n \nException 1 allows the 110 mm opening \nlimitation at heights where falling through the \nguard is not a risk for children of early \ndevelopment who cannot access the opening \n[i.e., \nabove \n900 \nmm \nin \nheight] \n[see \nCOMMENTARY Figure 1015.4(1)].  \n \nException 2 allows a 150 mm opening \nlimitation at openings formed by the riser, tread \nand bottom rail of guards at the open side of a \nstairway. The geometry of these openings is \nsuch that the entire body cannot pass through \nthe triangular opening, and further limiting such \nopenings is impossible, given a sloped bottom \nmember in the guard, without intersecting the \ntread \nnosings \n[see \nCommentary Figure \n1015.4(1)].  \n \nExceptions 3 and 4 address areas where the \npresence of small children is unlikely and often \nprohibited. Guards along walkways leading to \nelectrical, mechanical and plumbing systems \nor equipment and in occupancies in Groups I-\n3, F, H and S may be constructed in such a way \nthat a sphere 525 mm in diameter will not pass \nthrough \nany \nof \nthe \nopenings \n[see \nCOMMENTARY Figure 1015.4(2)]. This \nrequirement allows the use of one horizontal \nintermediate member with the standard top-of-\nguard height of 1100 mm.  \n \nException 5, for the guard infill near the top of \nthe aisle guard in assembly seating areas, is \nprovided to reduce sightline problems in limited \nlocations (see Section 1030.17.3).  \n \nException \n6 \nrecognizes \na \nstandard \nconstruction practice within residential units. In \npracticality this allows a stairway with the 178 \nmm riser height/280 mm tread depth step \ngeometry to have two common 32 mm \nbalusters per stair tread instead of three. \nWhere the 195 mm riser height/250 mm tread \ndepth step geometry (see Section 1011.5.2, \nException 3) is utilized, the two balusters would \nmeet the 100 mm opening limitation and most \nprofiled or turned balusters would meet the 110 \nmm sphere rule.  \n \nThe provisions of guards are to minimize \naccidental falls through or over a guard. \nOpening limitations do not prohibit the use of \nhorizontal members or ornamentation infill as \nguard components. Research has shown that \nno practical design for guard infill, including \nsolid panels, can prevent climbing; but good \ndesign practices can greatly reduce the \nopportunity for small children to “climb” the \nguard \n[see \nCOMMENTARY \nFigure \n1015.4(3)]. In this example, the handrail stops \na child from climbing the guard. \n1015.5 Screen porches. Porches and decks that are \nenclosed with insect screening shall be provided \nwith guards where the walking surface is located \nmore than 750 mm above the floor or grade below.",
      "commentary": "Insect screening located on the open sides of \nporches and decks does not provide an \nadequate barrier to reasonably protect an \noccupant from falling to the surface below. \nGuards are required on the open sides of \nporches and decks where the floor is located \nmore than 750 mm above the surface below. \nThe guards must comply with all of the \nprovisions of Section 1015.  \n1015.6 Mechanical equipment, systems and \ndevices. Guards shall be provided where various \ncomponents that require service are located within \n3000 mm of a roof edge or open side of a walking \nsurface and such edge or open side is located more \nthan 750 mm above the floor, roof or grade below. \nThe guard shall extend not less than 750 mm \nbeyond each end of such components. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.\n\n❖ The purpose of this requirement is to protect \nworkers from falls off roofs or from open-sided \nwalking surfaces when doing maintenance \nwork on equipment. The guard opening is \nallowed to be up to 525 mm since children are \nnot likely to be in such areas. Either the \nequipment should be located so that it is more \nthan 3000 mm from the roof edge, or a guard \nor raised parapet must be provided to prevent \nfalls. The guard also has to extend at least 750 \nmm in all directions past the corners of the \nequipment \n(see \nCOMMENTARY \nFigure \n1015.7).  \n \nThe exception is an alternative to guards—a \npersonal fall arrest system with anchorage \npoints, more commonly called tie-down points, \nfor restraining harnesses. The code does not \nspecify who has to provide the equipment that \nfits the maintenance crew and attaches to the \nsystem. This system is more commonly used \non sloped roofs, while guards are more often \nused on flat roofs.  \n1015.7 Roof access. Guards shall be provided \nwhere the roof hatch opening is located within 3 m \nof a roof edge or open side of a walking surface and \n-",
      "chapter_id": "ch10",
      "section_id": "sec2407"
    },
    {
      "page": 182,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n752 \n \nsuch edge or open side is located more than 750 mm \nabove the floor, roof or grade below. The guard \nshall extend not less than 750 mm beyond each end \nof the hatch parallel to the roof edge. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.  \n❖ \nThe code already requires guards around \nequipment on the roof; this section is intended \nto provide the same level of safety at the hatch \nopening service personnel use to access the \nroof (see COMMENTARY Figure 1015.7 and \nthe commentary to Section 1015.6). Roof \nhatches also require the guard to extend at \nleast 750 mm past the corners of the \nequipment.  \n1015.8 Window openings. Windows in Group R-\n2 and R-3 buildings including dwelling units, where \nthe top of the sill of an operable window opening is \nlocated less than 900 mm above the finished floor \nand more than 1800 mm above the finished grade \nor other surface below on the exterior of the \nbuilding, shall comply with one of the following:  \n1. Operable windows where the top of the sill \nof the opening is located more than 23 m \nabove the finished grade or other surface \nbelow and that are provided with window fall \nprevention devices that comply with ASTM \nF2006.  \n2. Operable windows where the openings will \nnot allow a 100 mm-diameter sphere to pass \nthrough the opening when the window is in \nits largest opened position.  \n3. Operable windows where the openings are \nprovided with window fall prevention \ndevices that comply with ASTM F2090.  \n4. Operable windows that are provided with \nwindow opening control devices that comply \nwith Section 1015.8.1.  \n❖ \nThe window limitations specified here are \nintended for Group R-2 and R-3 units. These \nfacilities have the highest potential for infants \nand toddlers being present for an extended \nperiod of time. The requirement is intended to \nprovide a level of protection to children and to \nhelp limit the chances of them falling through \nwindow openings. In most cases, these \nprovisions are not applicable to first-floor \nwindows. Typically, the 1800 mm to finished \ngrade would make these provisions applicable \nfor windows starting at the second floor. For \nwindows in bedrooms that may also be \nrequired to serve as emergency escape and \nrescue openings, see Section 1031.  \n \nThere are basically five options offered:  \n \nOne option is to locate the window so that the \nbottom of the clear opening is at least 900 mm \nabove the floor. By doing so, the sill height is \nabove the center of gravity of smaller children. \nNote that Section 312.2.1 of SBC 1101/1102 \nrequires a minimum sill height of 600 mm. The \nNational Ornamental & Miscellaneous Metals \nAssociation (NOMMA) commissioned a paper \non child safety related to falls. The report \nindicates that the standing center of gravity of \nchildren aged 2 to 3.5 years is 610 mm [50th \npercentile is 565 mm] and of children aged 3.5 \nto 4.5 years is 640 mm [50th percentile is 600 \nmm]. The 900 mm sill height was chosen to \nreduce the ability of a child to climb onto the sill, \nenabling the fall through the opening. Windows \nthat are required to serve as emergency \nescape and rescue openings must also comply \nwith Section 1031.3.3 sill height requirements \nfor 1100 mm maximum.  \n \nA second option offered (Item 1) allows for \nfixed fall-prevention devices to be installed in \naccordance with ASTM F2006. Window fall-\nprevention devices under the scope of ASTM \nF2006 are window fall-prevention guards and \nwindow fall-prevention screens. They are \nnonreleasable and intended to act as a barrier \nto prevent a child from falling through an open \nwindow. The limitation for window sills over 23 \nm is for consistency with Section 1.3 of ASTM \nF2006, which states: “This safety specification \napplies only to devices intended to be applied \nto windows installed at a height of more than \n23 m above the ground level in multiple-family \ndwelling buildings. This safety specification is \nnot intended to apply to windows below 23 m \nbecause all windows below 23 m that are \noperable could be used as a possible \nsecondary means of escape.” Since these \ndevices act like a barrier, they cannot be used \nfor windows that are required to also serve as \nemergency escape openings.  \n \nA third option (Item 2), for windows with an \nopening lower than 900 mm from the floor, \nrequires that a 100 mm sphere cannot pass \nthrough the opening. This opening size is \nconsistent with the guard opening provisions \n(see Section 1015.4). Many awning or hopper-\ntype casement windows have control arms or \nother vent-limiting devices that limit the \nopening dimension. This option, if used for \nwindow openings less than 23 m from the \nfinished grade or other surfaces below the \nexterior of the buildings, should only be used \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n752 \n \nsuch edge or open side is located more than 750 mm \nabove the floor, roof or grade below. The guard \nshall extend not less than 750 mm beyond each end \nof the hatch parallel to the roof edge. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.",
      "commentary": "The code already requires guards around \nequipment on the roof; this section is intended \nto provide the same level of safety at the hatch \nopening service personnel use to access the \nroof (see COMMENTARY Figure 1015.7 and \nthe commentary to Section 1015.6). Roof \nhatches also require the guard to extend at \nleast 750 mm past the corners of the \nequipment.  \n1015.8 Window openings. Windows in Group R-\n2 and R-3 buildings including dwelling units, where \nthe top of the sill of an operable window opening is \nlocated less than 900 mm above the finished floor \nand more than 1800 mm above the finished grade \nor other surface below on the exterior of the \nbuilding, shall comply with one of the following:  \n1. Operable windows where the top of the sill \nof the opening is located more than 23 m \nabove the finished grade or other surface \nbelow and that are provided with window fall \nprevention devices that comply with ASTM \nF2006.  \n2. Operable windows where the openings will \nnot allow a 100 mm-diameter sphere to pass \nthrough the opening when the window is in \nits largest opened position.  \n3. Operable windows where the openings are \nprovided with window fall prevention \ndevices that comply with ASTM F2090.  \n4. Operable windows that are provided with \nwindow opening control devices that comply \nwith Section 1015.8.1.\n\n❖ The window limitations specified here are \nintended for Group R-2 and R-3 units. These \nfacilities have the highest potential for infants \nand toddlers being present for an extended \nperiod of time. The requirement is intended to \nprovide a level of protection to children and to \nhelp limit the chances of them falling through \nwindow openings. In most cases, these \nprovisions are not applicable to first-floor \nwindows. Typically, the 1800 mm to finished \ngrade would make these provisions applicable \nfor windows starting at the second floor. For \nwindows in bedrooms that may also be \nrequired to serve as emergency escape and \nrescue openings, see Section 1031.  \n \nThere are basically five options offered:  \n \nOne option is to locate the window so that the \nbottom of the clear opening is at least 900 mm \nabove the floor. By doing so, the sill height is \nabove the center of gravity of smaller children. \nNote that Section 312.2.1 of SBC 1101/1102 \nrequires a minimum sill height of 600 mm. The \nNational Ornamental & Miscellaneous Metals \nAssociation (NOMMA) commissioned a paper \non child safety related to falls. The report \nindicates that the standing center of gravity of \nchildren aged 2 to 3.5 years is 610 mm [50th \npercentile is 565 mm] and of children aged 3.5 \nto 4.5 years is 640 mm [50th percentile is 600 \nmm]. The 900 mm sill height was chosen to \nreduce the ability of a child to climb onto the sill, \nenabling the fall through the opening. Windows \nthat are required to serve as emergency \nescape and rescue openings must also comply \nwith Section 1031.3.3 sill height requirements \nfor 1100 mm maximum.  \n \nA second option offered (Item 1) allows for \nfixed fall-prevention devices to be installed in \naccordance with ASTM F2006. Window fall-\nprevention devices under the scope of ASTM \nF2006 are window fall-prevention guards and \nwindow fall-prevention screens. They are \nnonreleasable and intended to act as a barrier \nto prevent a child from falling through an open \nwindow. The limitation for window sills over 23 \nm is for consistency with Section 1.3 of ASTM \nF2006, which states: “This safety specification \napplies only to devices intended to be applied \nto windows installed at a height of more than \n23 m above the ground level in multiple-family \ndwelling buildings. This safety specification is \nnot intended to apply to windows below 23 m \nbecause all windows below 23 m that are \noperable could be used as a possible \nsecondary means of escape.” Since these \ndevices act like a barrier, they cannot be used \nfor windows that are required to also serve as \nemergency escape openings.  \n \nA third option (Item 2), for windows with an \nopening lower than 900 mm from the floor, \nrequires that a 100 mm sphere cannot pass \nthrough the opening. This opening size is \nconsistent with the guard opening provisions \n(see Section 1015.4). Many awning or hopper-\ntype casement windows have control arms or \nother vent-limiting devices that limit the \nopening dimension. This option, if used for \nwindow openings less than 23 m from the \nfinished grade or other surfaces below the \nexterior of the buildings, should only be used \n-",
      "chapter_id": "ch10",
      "section_id": "sec2407"
    },
    {
      "page": 183,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n753 \n \non openings not required or designated as \nemergency escape and rescue. Note that the \ncode does not specify any performance criteria \nor compliance to any standard for this option. \nThe code only requires that the opening of the \nsash be a dimension less than 100 mm. As \nsuch, ASTM F2006 does not apply to this \noption.  \n \nA fourth option (Items 3 and 4) addresses the \ninstallation of window fall prevention devices \n(Item 3) and window opening control devices \n(Item 4) that comply with ASTM F2090 (see \nSection 1015.8.1). Window fall prevention \ndevices (such as a window guard) must be \nreleasable or removable from the interior of the \nbuilding so the window can be used for \nemergency escape and rescue. Window \nopening control devices (WOCD) allow the \nwindow to be opened beyond 100 mm when \nreleased so that a window can be used for \nemergency \nescape. \nThe \ndevice \nwill \nautomatically reset when the window sash is \nclosed to again limit the window sash to a less \nthan 100 mm opening. This standard is \nspecifically written for fall prevention control \ndevices installed in window openings within 23 \nm of grade and specifically allows for windows \nto be used for emergency escape and rescue. \nBoth the code and SBC 1101/1102 reference \nASTM F2090, Standard Specification for \nWindow \nFall \nPrevention \nDevices \nwith \nEmergency \nEscape \n(Egress) \nRelease \nMechanisms. This standard was updated in \n2008 to address WOCD. Window opening \ncontrol devices allow for normal operation to \nresult in a less than 100 mm maximum opening \n(Section 1015.8 and Section 312.2.2 of SBC \n1101/1102). This control device can be \nreleased from the inside to allow the window to \nbe fully opened in order to comply with the \nemergency escape provisions in both the code \n(Section 1031.3) and SBC 1101/1102 (Section \n310.1.1). \n \nCriteria have also been added to SBC 901 to \naddress window opening controls in existing \nbuildings.  \n1015.8.1 \nWindow opening control devices. \nWindow opening control devices shall comply with \nASTM F2090. The window opening control device, \nafter operation to release the control device \nallowing the window to fully open, shall not reduce \nthe minimum net clear opening area of the window \nunit to less than the area required by Section \n1031.3.1.  \n❖ \nWindow opening control devices shall comply \nwith ASTM F2090. The window opening control \ndevice, after operation to release the control \ndevice allowing the window to fully open, shall \nnot reduce the minimum net clear opening area \nof the window unit to less than the area \nrequired by Section 1031.3.1. \nSECTION 1016 EXIT ACCESS \n1016.1 General. The exit access shall comply with \nthe applicable provisions of Section 1003through \nSection 1015. Exit access arrangement shall comply \nwith Section 1016through Section 1021.  \n❖ \nSection 1016through Section 1021include the \ndesign requirements for exit access and exit \naccess components. The general requirements \nthat also apply to the exit access are in Section \n1003through Section 1015.  \n❖ \nThe following sections are included under exit \naccess:  \n• Section 1016deals with egress through \nintervening spaces, as well as travel and \nseparation of the common path of travel to the \nexit.  \n• Section 1017 lists the total exit access travel \ndistance from an occupied space to an exit. \nThis distance includes the common path of \negress travel addressed in Sections 1006.2.1 \nand 1006.3.3.  \n• Section 1018 takes a look at requirements for \naisles and aisle accessways for occupancies \nother than assembly spaces. Aisle and aisle \naccessways in spaces used for assembly \npurposes are specifically addressed in Section \n1030.  \n• Section 1019 provides criteria for where an \nopen stairway between floors can serve as a \nrequired exit access stairway.  \n• Section 1020 deals with another type of \nconfined part of the exit access path: corridors.  \n• Section 1021 addresses egress balconies, \nwhere the path of travel to the exterior exit \nstairway is partially open to the exterior.  \n1016.2 Egress through intervening spaces. \nEgress through intervening spaces shall comply \nwith this section.  \n1. Exit access through an enclosed elevator \nlobby is permitted. Where access to two or \nmore exits or exit access doorways is \nrequired in Section 1006.2.1, access to not \nless than one of the required exits shall be \nprovided without travel through the enclosed \nelevator lobbies required by Section 3006 of \nSBC 201. Where the path of exit access travel \npasses through an enclosed elevator lobby \nthe level of protection required for the \nenclosed elevator lobby is not required to be \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n753 \n \non openings not required or designated as \nemergency escape and rescue. Note that the \ncode does not specify any performance criteria \nor compliance to any standard for this option. \nThe code only requires that the opening of the \nsash be a dimension less than 100 mm. As \nsuch, ASTM F2006 does not apply to this \noption.  \n \nA fourth option (Items 3 and 4) addresses the \ninstallation of window fall prevention devices \n(Item 3) and window opening control devices \n(Item 4) that comply with ASTM F2090 (see \nSection 1015.8.1). Window fall prevention \ndevices (such as a window guard) must be \nreleasable or removable from the interior of the \nbuilding so the window can be used for \nemergency escape and rescue. Window \nopening control devices (WOCD) allow the \nwindow to be opened beyond 100 mm when \nreleased so that a window can be used for \nemergency \nescape. \nThe \ndevice \nwill \nautomatically reset when the window sash is \nclosed to again limit the window sash to a less \nthan 100 mm opening. This standard is \nspecifically written for fall prevention control \ndevices installed in window openings within 23 \nm of grade and specifically allows for windows \nto be used for emergency escape and rescue. \nBoth the code and SBC 1101/1102 reference \nASTM F2090, Standard Specification for \nWindow \nFall \nPrevention \nDevices \nwith \nEmergency \nEscape \n(Egress) \nRelease \nMechanisms. This standard was updated in \n2008 to address WOCD. Window opening \ncontrol devices allow for normal operation to \nresult in a less than 100 mm maximum opening \n(Section 1015.8 and Section 312.2.2 of SBC \n1101/1102). This control device can be \nreleased from the inside to allow the window to \nbe fully opened in order to comply with the \nemergency escape provisions in both the code \n(Section 1031.3) and SBC 1101/1102 (Section \n310.1.1). \n \nCriteria have also been added to SBC 901 to \naddress window opening controls in existing \nbuildings.  \n1015.8.1 \nWindow opening control devices. \nWindow opening control devices shall comply with \nASTM F2090. The window opening control device, \nafter operation to release the control device \nallowing the window to fully open, shall not reduce \nthe minimum net clear opening area of the window \nunit to less than the area required by Section \n1031.3.1.",
      "commentary": "Window opening control devices shall comply \nwith ASTM F2090. The window opening control \ndevice, after operation to release the control \ndevice allowing the window to fully open, shall \nnot reduce the minimum net clear opening area \nof the window unit to less than the area \nrequired by Section 1031.3.1. \nSECTION 1016 EXIT ACCESS \n1016.1 General. The exit access shall comply with \nthe applicable provisions of Section 1003through \nSection 1015. Exit access arrangement shall comply \nwith Section 1016through Section 1021.\n\n❖ Section 1016through Section 1021include the \ndesign requirements for exit access and exit \naccess components. The general requirements \nthat also apply to the exit access are in Section \n1003through Section 1015.\n\n❖ The following sections are included under exit \naccess:  \n• Section 1016deals with egress through \nintervening spaces, as well as travel and \nseparation of the common path of travel to the \nexit.  \n• Section 1017 lists the total exit access travel \ndistance from an occupied space to an exit. \nThis distance includes the common path of \negress travel addressed in Sections 1006.2.1 \nand 1006.3.3.  \n• Section 1018 takes a look at requirements for \naisles and aisle accessways for occupancies \nother than assembly spaces. Aisle and aisle \naccessways in spaces used for assembly \npurposes are specifically addressed in Section \n1030.  \n• Section 1019 provides criteria for where an \nopen stairway between floors can serve as a \nrequired exit access stairway.  \n• Section 1020 deals with another type of \nconfined part of the exit access path: corridors.  \n• Section 1021 addresses egress balconies, \nwhere the path of travel to the exterior exit \nstairway is partially open to the exterior.  \n1016.2 Egress through intervening spaces. \nEgress through intervening spaces shall comply \nwith this section.  \n1. Exit access through an enclosed elevator \nlobby is permitted. Where access to two or \nmore exits or exit access doorways is \nrequired in Section 1006.2.1, access to not \nless than one of the required exits shall be \nprovided without travel through the enclosed \nelevator lobbies required by Section 3006 of \nSBC 201. Where the path of exit access travel \npasses through an enclosed elevator lobby \nthe level of protection required for the \nenclosed elevator lobby is not required to be \n-",
      "chapter_id": "ch10",
      "section_id": "sec1016"
    },
    {
      "page": 184,
