      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n754 \n \nextended to the exit unless direct access to an \nexit is required by other sections of this code.  \n2. Egress from a room or space shall not pass \nthrough adjoining or intervening rooms or \nareas, except where such adjoining rooms or \nareas and the area served are accessory to one \nor the other, are not a Group H occupancy \nand provide a discernible path of egress \ntravel to an exit.  \nException: Means of egress are not prohibited \nthrough adjoining or intervening rooms or spaces in \na Group H, S or F occupancy where the adjoining \nor intervening rooms or spaces are the same or a \nlesser hazard occupancy group.  \n3. An exit access shall not pass through a room \nthat can be locked to prevent egress.  \n4. Means of egress from dwelling units or \nsleeping areas shall not lead through other \nsleeping areas, toilet rooms or bathrooms.  \n5. Egress shall not pass through kitchens, \nstorage rooms, closets or spaces used for \nsimilar purposes.  \nExceptions:  \n1. Means of egress are not prohibited through a \nkitchen area serving adjoining rooms \nconstituting part of the same dwelling unit or \nsleeping unit.  \n2. Means of egress are not prohibited through \nstockrooms in Group M occupancies where \nall of the following are met:  \n2.1. The stock is of the same hazard \nclassification as that found in the main \nretail area.  \n2.2. Not more than 50 percent of the exit \naccess is through the stockroom.  \n2.3. The stockroom is not subject to \nlocking from the egress side.  \n2.4. There is a demarcated, minimum \n1100 mm-wide aisle defined by full- or \npartial-height fixed walls or similar \nconstruction that will maintain the \nrequired width and lead directly from the \nretail area to the exit without obstructions.  \n❖ \nThis section allows adjoining spaces to be \nconsidered a part of the room or space from \nwhich egress originates, provided that there \nare reasonable assurances that the continuous \negress path will always be available. The code \ndoes not limit the number of intervening or \nadjoining rooms through which egress can be \nmade, \nprovided \nthat \nall \nother \ncode \nrequirements (e.g., travel distance, number of \ndoorways, etc.) are met. An exit access route, \nfor example, may be laid out such that an \noccupant leaves a room or space, passes \nthrough an adjoining space, enters an exit \naccess corridor, passes through another room \nand, finally, into an exit [see COMMENTARY \nFigure 1016.2(2)].  \n \nThe intent of Item 1 is to correlate the provision \nfor corridor continuity (Section 1020.7) and \nelevator lobbies. This is especially important \nsince elevator lobbies for fire service access \nelevators require direct connection to a \nstairway. Therefore, occupants may need to \negress through an elevator lobby to get to the \nexit stairway. In a two-exit building, only one \nexit can be through an elevator lobby, but at the \nsame time, the elevator lobby will not be \nconsidered \nan \nintervening \nroom \n[see \nCOMMENTARY Figure 1020.7(3)]. This also \nclarifies that protection requirements for \ncorridors would not be necessary in addition to \nprotection requirements for elevator lobbies.  \n \nThe intent of Item 2 is not that the accessory \nspace be limited to the 10-percent area in SBC \n201 Section 508.2.3, but that the spaces be \ninterrelated so that doors between the spaces \nwill not risk being blocked or locked. For \nexample, a conference room and managers’ \noffices could exit through the secretary’s office \nto reach the exit access corridor; or several \noffice spaces could exit through a common \nreception/lobby area. Requiring occupants to \negress from an area and pass through an \nadjoining Group H that can be characterized by \nrapid \nfire \nbuildup \nplaces \nthem \nin \nan \nunreasonable \nrisk \nsituation \n[see \nCOMMENTARY Figure 1016.2(1)]; therefore, \nthis illustrated egress path would be prohibited. \nAs an exception to Item 2, in facilities that may \ncontain a Group H area, buildings of Group H, \nS or F can exit through adjoining rooms or \nspaces that have the same or lesser hazard. \nFor example, a person exiting from a Group H \nstorage room (see SBC 201 Section 415) could \negress either through a similar Group H \nstorage area or through the factory to get to an \nexit, but the person in the factory could not \negress through the Group H storage rooms to \nget to the outside.  \n \nAs expressed in Item 3, a common code \nenforcement problem is a locked door in the \negress path. Twenty-five workers perished in \nSeptember 1991 when they were trapped \ninside the Imperial Foods processing plant in \nHamlet, North Carolina, in part because of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n754 \n \nextended to the exit unless direct access to an \nexit is required by other sections of this code.  \n2. Egress from a room or space shall not pass \nthrough adjoining or intervening rooms or \nareas, except where such adjoining rooms or \nareas and the area served are accessory to one \nor the other, are not a Group H occupancy \nand provide a discernible path of egress \ntravel to an exit.  \nException: Means of egress are not prohibited \nthrough adjoining or intervening rooms or spaces in \na Group H, S or F occupancy where the adjoining \nor intervening rooms or spaces are the same or a \nlesser hazard occupancy group.  \n3. An exit access shall not pass through a room \nthat can be locked to prevent egress.  \n4. Means of egress from dwelling units or \nsleeping areas shall not lead through other \nsleeping areas, toilet rooms or bathrooms.  \n5. Egress shall not pass through kitchens, \nstorage rooms, closets or spaces used for \nsimilar purposes.  \nExceptions:  \n1. Means of egress are not prohibited through a \nkitchen area serving adjoining rooms \nconstituting part of the same dwelling unit or \nsleeping unit.  \n2. Means of egress are not prohibited through \nstockrooms in Group M occupancies where \nall of the following are met:  \n2.1. The stock is of the same hazard \nclassification as that found in the main \nretail area.  \n2.2. Not more than 50 percent of the exit \naccess is through the stockroom.  \n2.3. The stockroom is not subject to \nlocking from the egress side.  \n2.4. There is a demarcated, minimum \n1100 mm-wide aisle defined by full- or \npartial-height fixed walls or similar \nconstruction that will maintain the \nrequired width and lead directly from the \nretail area to the exit without obstructions.",
      "commentary": "This section allows adjoining spaces to be \nconsidered a part of the room or space from \nwhich egress originates, provided that there \nare reasonable assurances that the continuous \negress path will always be available. The code \ndoes not limit the number of intervening or \nadjoining rooms through which egress can be \nmade, \nprovided \nthat \nall \nother \ncode \nrequirements (e.g., travel distance, number of \ndoorways, etc.) are met. An exit access route, \nfor example, may be laid out such that an \noccupant leaves a room or space, passes \nthrough an adjoining space, enters an exit \naccess corridor, passes through another room \nand, finally, into an exit [see COMMENTARY \nFigure 1016.2(2)].  \n \nThe intent of Item 1 is to correlate the provision \nfor corridor continuity (Section 1020.7) and \nelevator lobbies. This is especially important \nsince elevator lobbies for fire service access \nelevators require direct connection to a \nstairway. Therefore, occupants may need to \negress through an elevator lobby to get to the \nexit stairway. In a two-exit building, only one \nexit can be through an elevator lobby, but at the \nsame time, the elevator lobby will not be \nconsidered \nan \nintervening \nroom \n[see \nCOMMENTARY Figure 1020.7(3)]. This also \nclarifies that protection requirements for \ncorridors would not be necessary in addition to \nprotection requirements for elevator lobbies.  \n \nThe intent of Item 2 is not that the accessory \nspace be limited to the 10-percent area in SBC \n201 Section 508.2.3, but that the spaces be \ninterrelated so that doors between the spaces \nwill not risk being blocked or locked. For \nexample, a conference room and managers’ \noffices could exit through the secretary’s office \nto reach the exit access corridor; or several \noffice spaces could exit through a common \nreception/lobby area. Requiring occupants to \negress from an area and pass through an \nadjoining Group H that can be characterized by \nrapid \nfire \nbuildup \nplaces \nthem \nin \nan \nunreasonable \nrisk \nsituation \n[see \nCOMMENTARY Figure 1016.2(1)]; therefore, \nthis illustrated egress path would be prohibited. \nAs an exception to Item 2, in facilities that may \ncontain a Group H area, buildings of Group H, \nS or F can exit through adjoining rooms or \nspaces that have the same or lesser hazard. \nFor example, a person exiting from a Group H \nstorage room (see SBC 201 Section 415) could \negress either through a similar Group H \nstorage area or through the factory to get to an \nexit, but the person in the factory could not \negress through the Group H storage rooms to \nget to the outside.  \n \nAs expressed in Item 3, a common code \nenforcement problem is a locked door in the \negress path. Twenty-five workers perished in \nSeptember 1991 when they were trapped \ninside the Imperial Foods processing plant in \nHamlet, North Carolina, in part because of \n-",
      "chapter_id": "ch10",
      "section_id": "sec1016"
    },
    {
      "page": 185,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n755 \n \nlocked exit doors. As long as the egress door \nis readily openable in the direction of egress \ntravel without the use of keys, special \nknowledge or effort (see Section 1010.2.1), the \noccupants can move unimpeded away from a \nfire emergency. Relying on an egress path \nthrough an adjacent dwelling unit being \navailable at all times is not a reasonable \nexpectation. Egress through an adjacent \nbusiness tenant space can be unreasonable \ngiven the security and privacy measures the \nadjacent tenant may take to secure such a \nspace. However, egress through a reception \narea that serves a suite of offices of the same \ntenant is clearly accessible and is permitted.  \n \nItem 4 addresses concerns along the path of \negress travel within individual dwelling or \nsleeping units. The concern once again is \npossible locking devices. Egress for one \nbedroom should not be through another \nbedroom or bathroom.  \n \nThe concern in Item 5 is that kitchens, storage \nrooms and similar spaces may be subject to \nlocking or blockage of the exit access path. \nThis is not a general provision for all Group S \noccupancies; therefore, it is not the intent of \nthis provision to address the situation of egress \nfor offices through an associated warehouse \nspace. Item 5, Exception 1, does not apply this \nsame prohibition to areas within dwelling or \nsleeping units. However, for other spaces, a \ncustomer means of egress should not be \nthrough the working portions of a commercial \nkitchen in a restaurant or the stock storage \narea of a storage room in a mercantile \noccupancy. A dedicated path must be \nestablished through such space. The four \nitems listed in Item 5, Exception 2, are intended \nto provide measurable criteria to increase the \nlikelihood that the exit access path of travel \nwould always be available and identifiable \nthrough the stock room of a store. It is not \nacceptable to just mark the path on the floor. \nWhatever defines the route must permanently \nestablish the egress path in a manner to \nmaintain the minimum required unobstructed \nwidth. \n1016.2.1 \nMultiple tenants. Where more \nthan one tenant occupies any one floor of a building \nor structure, each tenant space, dwelling unit and \nsleeping unit shall be provided with access to the \nrequired exits without passing through adjacent \ntenant spaces, dwelling units and sleeping units.  \nException: Exception: The means of egress from a \nsmaller tenant space shall not be prohibited from \npassing through a larger adjoining tenant space \nwhere such rooms or spaces of the smaller tenant \noccupy less than 10 percent of the area of the larger \ntenant space through which they pass; are the same \nor similar occupancy group; a discernable path of \negress travel to an exit is provided; and the means \nof egress into the adjoining space is not subject to \nlocking from the egress side. A required means of \negress serving the larger tenant space shall not pass \nthrough the smaller tenant space or spaces.  \n❖ \nWhere a floor is occupied by multiple tenants, \neach tenant must be provided with full and \ndirect access to the required exits serving that \nfloor without passing through another tenant \nspace. Tenants typically lock the doors to their \nspaces for privacy and security. Should an \negress door that is shared by both tenants be \nlocked, occupants in one of the spaces could \nbe trapped and unable to reach a secondary \nexit. Therefore, an egress layout where \noccupants from one tenant space travel \nthrough another tenant space to gain access to \none of the required exits from that floor is \nprohibited.  \n \nThis limitation is so that occupants from all \ntenant spaces will have unrestricted access to \nthe required egress elements while maintaining \nthe security and privacy of the individual \ntenants. This limitation is based on one of the \nfundamental principles of egress: to provide a \nmeans of egress where all components are \ncapable of being used by occupants without \nkeys, tools, special knowledge or special effort \n(see Section 1010.2.1).  \n \nA common practice is to have a bank or small \nrestaurant located within a large grocery store \nor department store. These can be separate \ntenants. In these situations, the small tenants \nare not open when the main store is closed. \nThe intent of the exception is to allow those \nsmall tenants to egress through the large \ntenant. Since there may be times when the \nlarger tenant is open and the smaller tenant is \nclosed (e.g., bank holidays), the larger tenant \ncannot exit through the smaller tenant. \nSECTION 1017 EXIT ACCESS TRAVEL \nDISTANCE \n1017.1 General. Travel distance within the exit \naccess portion of the means of egress system shall \nbe in accordance with this section.  \n❖ \n“Exit access” is defined as “that portion of a \nmeans of egress system that leads from any \noccupied portion of a building or structure to an \nexit” (see the commentary for the definition in \nChapter 2). Exit access includes rooms, \nspaces, aisles and corridors that an occupant \nwould travel along to get to an exit. This can \nalso include stairways and ramps between \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n755 \n \nlocked exit doors. As long as the egress door \nis readily openable in the direction of egress \ntravel without the use of keys, special \nknowledge or effort (see Section 1010.2.1), the \noccupants can move unimpeded away from a \nfire emergency. Relying on an egress path \nthrough an adjacent dwelling unit being \navailable at all times is not a reasonable \nexpectation. Egress through an adjacent \nbusiness tenant space can be unreasonable \ngiven the security and privacy measures the \nadjacent tenant may take to secure such a \nspace. However, egress through a reception \narea that serves a suite of offices of the same \ntenant is clearly accessible and is permitted.  \n \nItem 4 addresses concerns along the path of \negress travel within individual dwelling or \nsleeping units. The concern once again is \npossible locking devices. Egress for one \nbedroom should not be through another \nbedroom or bathroom.  \n \nThe concern in Item 5 is that kitchens, storage \nrooms and similar spaces may be subject to \nlocking or blockage of the exit access path. \nThis is not a general provision for all Group S \noccupancies; therefore, it is not the intent of \nthis provision to address the situation of egress \nfor offices through an associated warehouse \nspace. Item 5, Exception 1, does not apply this \nsame prohibition to areas within dwelling or \nsleeping units. However, for other spaces, a \ncustomer means of egress should not be \nthrough the working portions of a commercial \nkitchen in a restaurant or the stock storage \narea of a storage room in a mercantile \noccupancy. A dedicated path must be \nestablished through such space. The four \nitems listed in Item 5, Exception 2, are intended \nto provide measurable criteria to increase the \nlikelihood that the exit access path of travel \nwould always be available and identifiable \nthrough the stock room of a store. It is not \nacceptable to just mark the path on the floor. \nWhatever defines the route must permanently \nestablish the egress path in a manner to \nmaintain the minimum required unobstructed \nwidth. \n1016.2.1 \nMultiple tenants. Where more \nthan one tenant occupies any one floor of a building \nor structure, each tenant space, dwelling unit and \nsleeping unit shall be provided with access to the \nrequired exits without passing through adjacent \ntenant spaces, dwelling units and sleeping units.  \nException: Exception: The means of egress from a \nsmaller tenant space shall not be prohibited from \npassing through a larger adjoining tenant space \nwhere such rooms or spaces of the smaller tenant \noccupy less than 10 percent of the area of the larger \ntenant space through which they pass; are the same \nor similar occupancy group; a discernable path of \negress travel to an exit is provided; and the means \nof egress into the adjoining space is not subject to \nlocking from the egress side. A required means of \negress serving the larger tenant space shall not pass \nthrough the smaller tenant space or spaces.",
      "commentary": "Where a floor is occupied by multiple tenants, \neach tenant must be provided with full and \ndirect access to the required exits serving that \nfloor without passing through another tenant \nspace. Tenants typically lock the doors to their \nspaces for privacy and security. Should an \negress door that is shared by both tenants be \nlocked, occupants in one of the spaces could \nbe trapped and unable to reach a secondary \nexit. Therefore, an egress layout where \noccupants from one tenant space travel \nthrough another tenant space to gain access to \none of the required exits from that floor is \nprohibited.  \n \nThis limitation is so that occupants from all \ntenant spaces will have unrestricted access to \nthe required egress elements while maintaining \nthe security and privacy of the individual \ntenants. This limitation is based on one of the \nfundamental principles of egress: to provide a \nmeans of egress where all components are \ncapable of being used by occupants without \nkeys, tools, special knowledge or special effort \n(see Section 1010.2.1).  \n \nA common practice is to have a bank or small \nrestaurant located within a large grocery store \nor department store. These can be separate \ntenants. In these situations, the small tenants \nare not open when the main store is closed. \nThe intent of the exception is to allow those \nsmall tenants to egress through the large \ntenant. Since there may be times when the \nlarger tenant is open and the smaller tenant is \nclosed (e.g., bank holidays), the larger tenant \ncannot exit through the smaller tenant. \nSECTION 1017 EXIT ACCESS TRAVEL \nDISTANCE \n1017.1 General. Travel distance within the exit \naccess portion of the means of egress system shall \nbe in accordance with this section.\n\n❖ “Exit access” is defined as “that portion of a \nmeans of egress system that leads from any \noccupied portion of a building or structure to an \nexit” (see the commentary for the definition in \nChapter 2). Exit access includes rooms, \nspaces, aisles and corridors that an occupant \nwould travel along to get to an exit. This can \nalso include stairways and ramps between \n-",
      "chapter_id": "ch10",
      "section_id": "sec1017"
    },
    {
      "page": 186,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n756 \n \nlevels.  \n \nDoors and doorways along this route are exit \naccess doorways, but may sometimes be \ncalled “exit doors.” True exits for this exit \naccess travel can be: \n1. \nAn exterior exit door at grade; \n2. \nThe door to an enclosure for an interior \nexit stairway, ramp or exit passageway; \n3. \nThe exit door leading to an exterior exit \ndoor or ramp; or \n4. \nA door leading through a horizontal exit. \n❖ \nWhen considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories. How exit access travel distance is \nmeasured is one of the key differences \nbetween interior exit access stairways/ramps \n(see Section 1017.3.1) and interior exit \nstairways/ramps (see Section 1017.3).  \n \nIt is important to understand the relationship \nbetween the common path of egress travel \nlimitations (Sections 1006.2.1 and 1006.3.3) \nand the exit access travel distance limitations \nof this section. Measurements start at the same \nlocation, the most remote location in any \noccupied space. Both are measured in the exit \naccess portion of the means of egress system. \nThe common path of egress travel is measured \nto the point where the occupant has two distinct \npaths of travel, which will lead to two distinct \nexits. Travel distance is measured all the way \nuntil the exit is reached. The common path of \negress travel measurement can end within a \nspace or at a corridor where a single means of \negress space (Section 1006.2.1) has its door to \na corridor that provides access to two exits.  \n1017.2 Limitations. Exit access travel distance \nshall not exceed the values given in Table 1017.2.  \n❖ \nThe \ntable \nincludes \nthe \ntravel \ndistance \nmeasurements for buildings with or without \nsprinkler systems. “Not Permitted” is in support \nof the Chapter 9 requirements for all Group I \nand H occupancies to be sprinklered. While the \nother occupancies may also be required to be \nsprinklered, the exit access travel distance is \nindicated for existing buildings.  \n \nThis table reflects the maximum distance a \nperson is allowed to travel from any point in a \nbuilding floor area to the nearest exit along a \nnatural \nand \nunobstructed \npath. \nWhile \nquantitative determinations or formulas are not \navailable to substantiate the tabular distances, \nempirical factors are utilized to make relative \njudgments as to reasonable limitations. Such \nconsiderations include the nature and fitness of \nthe occupants; the typical configuration within \nthe space; the level of fire hazard with respect \nto the specific uses of the facilities, including \nfire spread and the potential intensity of a fire. \nThe inclusion of an automatic sprinkler system \nthroughout the building can serve to control, \nconfine or possibly eliminate the fire threat to \nthe occupants so an increased travel distance \nis permitted. Increased travel distances are \npermitted when an automatic sprinkler system \nis installed in accordance with NFPA 13 or 13R.  \n \nWhen measuring travel distance, it is important \nto consider the natural path of exit access \ntravel [see Commentary Figure 1017.3(1)]. In \nmany cases, the actual layout of furnishings \nand equipment is not known or is not identified \non the plans submitted with the permit \napplication. In such instances, it may be \nnecessary to measure travel distance using the \nlegs of a right triangle instead of the \nhypotenuse \n[see \nCommentary \nFigure \n1017.3(2)]. Since most people tend to migrate \nto more open spaces while egressing, \nmeasurement of the natural path of exit access \ntravel typically excludes floor areas within 300 \nmm of walls, corners, columns and other \npermanent construction. Where the travel path \nincludes passage through a doorway, the \nnatural route is generally measured through \nthe centerline of door openings.  \n \nThe common path of egress travel addressed \nin Sections 1006.2.1 and 1006.3.3 is part of the \noverall exit access travel distance, with both \nstarting at the same point. Common path of \negress travel stops where the occupant has a \nchoice of at least two exits, and overall egress \ntravel distance stops where an occupant gets \nto the closest exit. \n \nNote a is a reference to other travel distance \nlimitations in the code. The travel distance for \nGroup I-4 in a nonsprinklered building is in \nrecognition of the exceptions in Section \n903.2.6. \n \nNotes b and c are simply references to the \nallowed types of sprinkler system—NFPA 13 or \n13R. Some exit access travel distance \nincreases are based on the type of sprinkler \nsystem provided. Note e treats Groups R-3 and \nR-4 that have an NFPA 13D sprinkler system \nthe same as a building without a sprinkler \nsystem with regard to exit access travel \ndistance. \n \nNote d addresses the sprinkler requirements in \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n756 \n \nlevels.  \n \nDoors and doorways along this route are exit \naccess doorways, but may sometimes be \ncalled “exit doors.” True exits for this exit \naccess travel can be: \n1. \nAn exterior exit door at grade; \n2. \nThe door to an enclosure for an interior \nexit stairway, ramp or exit passageway; \n3. \nThe exit door leading to an exterior exit \ndoor or ramp; or \n4. \nA door leading through a horizontal exit.",
      "commentary": "When considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories. How exit access travel distance is \nmeasured is one of the key differences \nbetween interior exit access stairways/ramps \n(see Section 1017.3.1) and interior exit \nstairways/ramps (see Section 1017.3).  \n \nIt is important to understand the relationship \nbetween the common path of egress travel \nlimitations (Sections 1006.2.1 and 1006.3.3) \nand the exit access travel distance limitations \nof this section. Measurements start at the same \nlocation, the most remote location in any \noccupied space. Both are measured in the exit \naccess portion of the means of egress system. \nThe common path of egress travel is measured \nto the point where the occupant has two distinct \npaths of travel, which will lead to two distinct \nexits. Travel distance is measured all the way \nuntil the exit is reached. The common path of \negress travel measurement can end within a \nspace or at a corridor where a single means of \negress space (Section 1006.2.1) has its door to \na corridor that provides access to two exits.  \n1017.2 Limitations. Exit access travel distance \nshall not exceed the values given in Table 1017.2.\n\n❖ The \ntable \nincludes \nthe \ntravel \ndistance \nmeasurements for buildings with or without \nsprinkler systems. “Not Permitted” is in support \nof the Chapter 9 requirements for all Group I \nand H occupancies to be sprinklered. While the \nother occupancies may also be required to be \nsprinklered, the exit access travel distance is \nindicated for existing buildings.  \n \nThis table reflects the maximum distance a \nperson is allowed to travel from any point in a \nbuilding floor area to the nearest exit along a \nnatural \nand \nunobstructed \npath. \nWhile \nquantitative determinations or formulas are not \navailable to substantiate the tabular distances, \nempirical factors are utilized to make relative \njudgments as to reasonable limitations. Such \nconsiderations include the nature and fitness of \nthe occupants; the typical configuration within \nthe space; the level of fire hazard with respect \nto the specific uses of the facilities, including \nfire spread and the potential intensity of a fire. \nThe inclusion of an automatic sprinkler system \nthroughout the building can serve to control, \nconfine or possibly eliminate the fire threat to \nthe occupants so an increased travel distance \nis permitted. Increased travel distances are \npermitted when an automatic sprinkler system \nis installed in accordance with NFPA 13 or 13R.  \n \nWhen measuring travel distance, it is important \nto consider the natural path of exit access \ntravel [see Commentary Figure 1017.3(1)]. In \nmany cases, the actual layout of furnishings \nand equipment is not known or is not identified \non the plans submitted with the permit \napplication. In such instances, it may be \nnecessary to measure travel distance using the \nlegs of a right triangle instead of the \nhypotenuse \n[see \nCommentary \nFigure \n1017.3(2)]. Since most people tend to migrate \nto more open spaces while egressing, \nmeasurement of the natural path of exit access \ntravel typically excludes floor areas within 300 \nmm of walls, corners, columns and other \npermanent construction. Where the travel path \nincludes passage through a doorway, the \nnatural route is generally measured through \nthe centerline of door openings.  \n \nThe common path of egress travel addressed \nin Sections 1006.2.1 and 1006.3.3 is part of the \noverall exit access travel distance, with both \nstarting at the same point. Common path of \negress travel stops where the occupant has a \nchoice of at least two exits, and overall egress \ntravel distance stops where an occupant gets \nto the closest exit. \n \nNote a is a reference to other travel distance \nlimitations in the code. The travel distance for \nGroup I-4 in a nonsprinklered building is in \nrecognition of the exceptions in Section \n903.2.6. \n \nNotes b and c are simply references to the \nallowed types of sprinkler system—NFPA 13 or \n13R. Some exit access travel distance \nincreases are based on the type of sprinkler \nsystem provided. Note e treats Groups R-3 and \nR-4 that have an NFPA 13D sprinkler system \nthe same as a building without a sprinkler \nsystem with regard to exit access travel \ndistance. \n \nNote d addresses the sprinkler requirements in \n-",
      "chapter_id": "ch10",
      "section_id": "sec1017"
    },
    {
      "page": 187,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n757 \n \nGroup H. Group H occupancies are only \nrequired to be sprinklered within Group H and \nnot throughout the building; therefore, Note d \ndistinguishes this requirement from Notes b \nand c. The travel distance is the same if the \npath is through Group H or leaves Group H and \ncontinues through a nonsprinklered occupancy \n(see Section 1016.2, Item 2.). \n1017.2.1 \nExterior egress balcony increase. \nExit access travel distances specified in TABLE \n1017.2 shall be increased up to an additional 30 m \nprovided the last portion of the exit access leading \nto the exit occurs on an exterior egress balcony \nconstructed in accordance with SECTION 1021. The \nlength of such balcony shall be not less than the \namount of the increase taken.  \n❖ \nThis section allows an additional travel \ndistance on exterior egress balconies since \nsmoke disperses rapidly. Note that the length \nof the increase is not to be more than the length \nof the exterior balcony. For example, if the \nlength of the balcony is 23 m, the additional \ntravel distance is limited to 23 m. In order for \nthe increase to apply, the exterior balcony must \nbe located at the end of the path of egress \ntravel and not in some other portion of the \negress path.  \n1017.2.2 \nGroup F-1 and S-1 increase. The \nmaximum exit access travel distance shall be 120 m \nin Group F-1 or S-1 occupancies where all of the \nfollowing conditions are met:  \n1. The portion of the building classified as \nGroup F-1 or S-1 is limited to one story in \nheight.  \n2. The minimum height from the finished floor \nto the bottom of the ceiling or roof slab or \ndeck is 7300 mm.  \n3. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1.  \n❖ \nThis section provides the criteria for an \nincreased exit access travel distance of 122 m \nin Group F-1 and S-1 occupancies where three \ncriteria are met: the S-1/F-1 area is one story, \nhas a ceiling height of at least 7.2 m, and is \nsprinklered. \n \nThe travel distance increase is only applicable \nto portions of the building that are one story in \nheight. This is not intended to preclude a \nbuilding with a onestory storage warehouse or \nfactory area and a twostory office or a \nmezzanine from also utilizing this section. The \nsection is written so that the one-story limitation \nis only applicable to the area where the 38 m2 \ntravel distance is utilized. \n \nThe 7.2 m of clearance is based on the “Fire \nModeling Analysis Report” by Aon Fire \nProtection Engineering. The ceiling height is \nused to provide a volume for the smoke to \naccumulate during the fire and provide time for \negress, much like the concept used for smoke-\nprotected seating. Control mode sprinklers \nwere \nutilized \nin \nthe \nfire \nmodeling \nto \ndemonstrate the more conservative approach. \n \nThe building is required to sprinklered in \naccordance with NFPA 13 requirements. While \nnot required, ESFR or specialty sprinklers \nwould be more effective.  \n1017.3 Measurement. Exit access travel distance \nshall be measured from the most remote point of \neach room, area or space along the natural and \nunobstructed path of horizontal and vertical egress \ntravel to the entrance to an exit. Where more than \none exit is required, exit access travel distance shall \nbe measured to the nearest exit.  \nExceptions:  \n1. In open parking garages, exit access travel \ndistance is permitted to be measured to the \nclosest riser of an exit access stairway or the \nclosest slope of an exit access ramp. \n2. In smoke-protected seating and open-air \nassembly seating, exit access travel distance \nshall be measured in accordance with Section \n1030.7.  \n❖ \nExit access travel distance shall be measured \nfrom the most remote point of each room, area \nor space along the natural and unobstructed \npath of horizontal and vertical egress travel to \nthe entrance to an exit. Where more than one \nexit is required, exit access travel distance shall \nbe measured to the nearest exit.  \n \nThe travel distance is measured from every \noccupiable point on a floor to the closest exit. \nWhile each occupant may be required to have \naccess to a second or third exit, the travel \ndistance limitation is only applicable to the \ndistance to the nearest exit. In effect, this \nmeans that the distance an occupant must \ntravel to the second or third exit is not \nregulated.  \n \nFor exit access travel distances that include \nvertical elements, such as stairways or ramps, \nsee Section 1017.3.1.  \n \nThe exceptions provide for a travel distance \nterminating at the top of an open exit access \nstairway in an open parking structure, smoke-\nprotected seating and open-air assembly \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n757 \n \nGroup H. Group H occupancies are only \nrequired to be sprinklered within Group H and \nnot throughout the building; therefore, Note d \ndistinguishes this requirement from Notes b \nand c. The travel distance is the same if the \npath is through Group H or leaves Group H and \ncontinues through a nonsprinklered occupancy \n(see Section 1016.2, Item 2.). \n1017.2.1 \nExterior egress balcony increase. \nExit access travel distances specified in TABLE \n1017.2 shall be increased up to an additional 30 m \nprovided the last portion of the exit access leading \nto the exit occurs on an exterior egress balcony \nconstructed in accordance with SECTION 1021. The \nlength of such balcony shall be not less than the \namount of the increase taken.",
      "commentary": "This section allows an additional travel \ndistance on exterior egress balconies since \nsmoke disperses rapidly. Note that the length \nof the increase is not to be more than the length \nof the exterior balcony. For example, if the \nlength of the balcony is 23 m, the additional \ntravel distance is limited to 23 m. In order for \nthe increase to apply, the exterior balcony must \nbe located at the end of the path of egress \ntravel and not in some other portion of the \negress path.  \n1017.2.2 \nGroup F-1 and S-1 increase. The \nmaximum exit access travel distance shall be 120 m \nin Group F-1 or S-1 occupancies where all of the \nfollowing conditions are met:  \n1. The portion of the building classified as \nGroup F-1 or S-1 is limited to one story in \nheight.  \n2. The minimum height from the finished floor \nto the bottom of the ceiling or roof slab or \ndeck is 7300 mm.  \n3. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1.\n\n❖ This section provides the criteria for an \nincreased exit access travel distance of 122 m \nin Group F-1 and S-1 occupancies where three \ncriteria are met: the S-1/F-1 area is one story, \nhas a ceiling height of at least 7.2 m, and is \nsprinklered. \n \nThe travel distance increase is only applicable \nto portions of the building that are one story in \nheight. This is not intended to preclude a \nbuilding with a onestory storage warehouse or \nfactory area and a twostory office or a \nmezzanine from also utilizing this section. The \nsection is written so that the one-story limitation \nis only applicable to the area where the 38 m2 \ntravel distance is utilized. \n \nThe 7.2 m of clearance is based on the “Fire \nModeling Analysis Report” by Aon Fire \nProtection Engineering. The ceiling height is \nused to provide a volume for the smoke to \naccumulate during the fire and provide time for \negress, much like the concept used for smoke-\nprotected seating. Control mode sprinklers \nwere \nutilized \nin \nthe \nfire \nmodeling \nto \ndemonstrate the more conservative approach. \n \nThe building is required to sprinklered in \naccordance with NFPA 13 requirements. While \nnot required, ESFR or specialty sprinklers \nwould be more effective.  \n1017.3 Measurement. Exit access travel distance \nshall be measured from the most remote point of \neach room, area or space along the natural and \nunobstructed path of horizontal and vertical egress \ntravel to the entrance to an exit. Where more than \none exit is required, exit access travel distance shall \nbe measured to the nearest exit.  \nExceptions:  \n1. In open parking garages, exit access travel \ndistance is permitted to be measured to the \nclosest riser of an exit access stairway or the \nclosest slope of an exit access ramp. \n2. In smoke-protected seating and open-air \nassembly seating, exit access travel distance \nshall be measured in accordance with Section \n1030.7.\n\n❖ Exit access travel distance shall be measured \nfrom the most remote point of each room, area \nor space along the natural and unobstructed \npath of horizontal and vertical egress travel to \nthe entrance to an exit. Where more than one \nexit is required, exit access travel distance shall \nbe measured to the nearest exit.  \n \nThe travel distance is measured from every \noccupiable point on a floor to the closest exit. \nWhile each occupant may be required to have \naccess to a second or third exit, the travel \ndistance limitation is only applicable to the \ndistance to the nearest exit. In effect, this \nmeans that the distance an occupant must \ntravel to the second or third exit is not \nregulated.  \n \nFor exit access travel distances that include \nvertical elements, such as stairways or ramps, \nsee Section 1017.3.1.  \n \nThe exceptions provide for a travel distance \nterminating at the top of an open exit access \nstairway in an open parking structure, smoke-\nprotected seating and open-air assembly \n-",
      "chapter_id": "ch10",
      "section_id": "sec1017"
    },
    {
      "page": 188,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n758 \n \nseating (see Section 1006.3, Exceptions 3 and \n4, and Section 1019.3, Exceptions 6 and 7). \nThis is appropriate in view of the low hazard \nand minimal possible smoke accumulation in \nthese facilities. While Section 1006.3.2 does \nsay that an open exit access stairway can only \nbe used for one story, travel distance typically \ndoes include the exit access stairway. With \nthese exceptions for travel distance, the intent \nis to allow open parking garages, smoke-\nprotected seating and open-air assembly \nseating to have open exit access stairways all \nthe way down and out of the building. The \nnumber of means of egress requirements are \nmet where the exit access travel distance \nrequirement is met on each floor. For specific \ndetails for smoke-protected seating and \nopenair assembly seating, see Section 1030.7.  \n \nThe travel distances within an exit enclosure \n(e.g., enclosed interior exit stairway or ramp or \nexit passageway) and in the exit discharge \nportion of the means of egress are also not \nregulated. Section 1006.3.4 permits certain \nbuildings to be provided with a single exit. In \ninstances where there is a single exit, travel \ndistances less than those permitted in Table \n1017.2 apply [see Table 1006.3.4(1) and \nTable 1006.3.4(2)].  \n1017.3.1 \nExit access stairways and ramps. \nTravel distance on exit access stairways or ramps \nshall be included in the exit access travel distance \nmeasurement. The measurement along stairways \nshall be made on a plane parallel and tangent to the \nstair tread nosings in the center of the stair and \nlandings. The measurement along ramps shall be \nmade on the walking surface in the center of the \nramp and landings.  \n❖ \nWhen considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories.  \n \nThe number of ways off a story or out of a \nspace is addressed in Section 1006.3. Saying \n“means \nof \negress” \ninstead \nof \n“exits” \nacknowledges that direct entrances to exits on \neach story are not always mandatory since \naccess to exits (i.e., exit access stairways or \nramps) on some stories is permissible within \ncertain limitations. This allows some freedom \nof design where, for instance, required exit \nstairways may not be available without passing \nthrough other tenant spaces. The intent is to \nallow for a balance of security concerns, \nproviding adequate safety for emergency \nevacuation. \n \nTravel distance is measured along the exit \naccess path. An example of exit access \nstairways would be unenclosed exit access \nstairways from a mezzanine level, open exit \naccess stairways from a second floor (see \nSection 1019.3, Exception 1), or steps along \nthe path of travel in a split floor-level situation. \nAn example of an open exit access ramp would \nbe a ramp between levels, such as to a stage \nor platform, or ramps leading from the upper \nlevels in an open parking garage (see Section \n1006.3.2, Exception 4, and Section 1019.3, \nException 6). Where an open exit access \nstairway is used to meet the required number \nof ways off the story (see Section 1006.3), the \ntravel distance would also include travel down \nthe open stairway or ramp and to an enclosed \nexit stairway or ramp, a horizontal exit or an exit \ndoor to the outside. If the open exit access is \nnot \nrequired \nfor \negress \n(such \nas \na \nsupplemental stairway), this section is not \napplicable. \n \nSection 1006.3.2 also sets an additional limit \non the travel of one story. So, if you have an \nopen exit access stairway that is permitted by \nSection 1019.3 to extend more than one story, \nyou can only rely on that stairway to count as a \nrequired means of egress from one floor to the \nnext. Section 1006.3.2 does have exceptions \nfor where the exit access travel distance can be \nmore than one story. An example of this would \nbe an open exit stairway within an individual \ndwelling unit (see Section 1006.3.2, Exception \n1, and Section 1019.3, Exception 2) or an open \nexit stairway from a balcony or press box (see \nSection 1006.3.2, Exception 6, and Section \n1019.3, Exception 8). \n \nFor an open parking garage, the exception in \nSection 1017.3 allows for the exit access travel \ndistance to be measured to the top of the ramp \nor stairway rather than down the ramp or \nstairway and to the exit (see Section 1006.3.2, \nException 4, and Section 1019.3, Exception 6). \nSection 1030.7, Exception 2, has a similar \nallowance for open air assembly seating. \n1017.3.2 \nAtriums. \nExit \naccess \ntravel \ndistance for areas open to an atrium shall comply \nwith the requirements of Sections 1017.3.2.1 \nthrough 1017.3.2.3. \n❖ \nIn buildings with an atrium, there is concern \nabout smoke moving up in the atrium and \nobscuring exit access paths. This section is \nreferenced from SBC 201 Section 404.9 and \ngoes through the criteria for paths that do not \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n758 \n \nseating (see Section 1006.3, Exceptions 3 and \n4, and Section 1019.3, Exceptions 6 and 7). \nThis is appropriate in view of the low hazard \nand minimal possible smoke accumulation in \nthese facilities. While Section 1006.3.2 does \nsay that an open exit access stairway can only \nbe used for one story, travel distance typically \ndoes include the exit access stairway. With \nthese exceptions for travel distance, the intent \nis to allow open parking garages, smoke-\nprotected seating and open-air assembly \nseating to have open exit access stairways all \nthe way down and out of the building. The \nnumber of means of egress requirements are \nmet where the exit access travel distance \nrequirement is met on each floor. For specific \ndetails for smoke-protected seating and \nopenair assembly seating, see Section 1030.7.  \n \nThe travel distances within an exit enclosure \n(e.g., enclosed interior exit stairway or ramp or \nexit passageway) and in the exit discharge \nportion of the means of egress are also not \nregulated. Section 1006.3.4 permits certain \nbuildings to be provided with a single exit. In \ninstances where there is a single exit, travel \ndistances less than those permitted in Table \n1017.2 apply [see Table 1006.3.4(1) and \nTable 1006.3.4(2)].  \n1017.3.1 \nExit access stairways and ramps. \nTravel distance on exit access stairways or ramps \nshall be included in the exit access travel distance \nmeasurement. The measurement along stairways \nshall be made on a plane parallel and tangent to the \nstair tread nosings in the center of the stair and \nlandings. The measurement along ramps shall be \nmade on the walking surface in the center of the \nramp and landings.",
      "commentary": "When considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories.  \n \nThe number of ways off a story or out of a \nspace is addressed in Section 1006.3. Saying \n“means \nof \negress” \ninstead \nof \n“exits” \nacknowledges that direct entrances to exits on \neach story are not always mandatory since \naccess to exits (i.e., exit access stairways or \nramps) on some stories is permissible within \ncertain limitations. This allows some freedom \nof design where, for instance, required exit \nstairways may not be available without passing \nthrough other tenant spaces. The intent is to \nallow for a balance of security concerns, \nproviding adequate safety for emergency \nevacuation. \n \nTravel distance is measured along the exit \naccess path. An example of exit access \nstairways would be unenclosed exit access \nstairways from a mezzanine level, open exit \naccess stairways from a second floor (see \nSection 1019.3, Exception 1), or steps along \nthe path of travel in a split floor-level situation. \nAn example of an open exit access ramp would \nbe a ramp between levels, such as to a stage \nor platform, or ramps leading from the upper \nlevels in an open parking garage (see Section \n1006.3.2, Exception 4, and Section 1019.3, \nException 6). Where an open exit access \nstairway is used to meet the required number \nof ways off the story (see Section 1006.3), the \ntravel distance would also include travel down \nthe open stairway or ramp and to an enclosed \nexit stairway or ramp, a horizontal exit or an exit \ndoor to the outside. If the open exit access is \nnot \nrequired \nfor \negress \n(such \nas \na \nsupplemental stairway), this section is not \napplicable. \n \nSection 1006.3.2 also sets an additional limit \non the travel of one story. So, if you have an \nopen exit access stairway that is permitted by \nSection 1019.3 to extend more than one story, \nyou can only rely on that stairway to count as a \nrequired means of egress from one floor to the \nnext. Section 1006.3.2 does have exceptions \nfor where the exit access travel distance can be \nmore than one story. An example of this would \nbe an open exit stairway within an individual \ndwelling unit (see Section 1006.3.2, Exception \n1, and Section 1019.3, Exception 2) or an open \nexit stairway from a balcony or press box (see \nSection 1006.3.2, Exception 6, and Section \n1019.3, Exception 8). \n \nFor an open parking garage, the exception in \nSection 1017.3 allows for the exit access travel \ndistance to be measured to the top of the ramp \nor stairway rather than down the ramp or \nstairway and to the exit (see Section 1006.3.2, \nException 4, and Section 1019.3, Exception 6). \nSection 1030.7, Exception 2, has a similar \nallowance for open air assembly seating. \n1017.3.2 \nAtriums. \nExit \naccess \ntravel \ndistance for areas open to an atrium shall comply \nwith the requirements of Sections 1017.3.2.1 \nthrough 1017.3.2.3.\n\n❖ In buildings with an atrium, there is concern \nabout smoke moving up in the atrium and \nobscuring exit access paths. This section is \nreferenced from SBC 201 Section 404.9 and \ngoes through the criteria for paths that do not \n-",
      "chapter_id": "ch10",
      "section_id": "sec1017"
    },
    {
      "page": 189,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n759 \n \ngo through or around the atrium, paths that are \non the floor that is the bottom of the atrium, and \nwhere the path of travel is around the atrium or \nuses an exit access stairway within the atrium. \nFor where the stairway in the atrium is an exit \nstairway, see Section 404.10 of SBC 201 and \nSection 1023 of this code. \n1017.3.2.1 \nEgress not through the atrium. \nWhere required access to the exits is not through the \natrium, exit access travel distance shall comply with \nSection 1017.2. \n❖ \nIn a building with an atrium, the path for exit \naccess travel that does not go through the \natrium is determined in the usual method found \nin Section 1017.2. \n1017.3.2.2 \nExit access travel distance at the \nlevel of exit discharge. Where the path of egress \ntravel is through an atrium space, exit access travel \ndistance at the level of exit discharge shall be \ndetermined in accordance with Section 1017.2. \n❖ \nThis section indicates that where exit access \ntravel is across the floor of the atrium, \nessentially the lowest level, then this travel \nshould be determined in the same manner as \na typical floor egress path (see Section \n1017.2). However, where the egress travel is \non upper levels, it is limited according to \nSection 1017.3.2.3. \n \nThe lowest level of the atrium can also serve \nas a lobby for exit discharge from an exit \nstairway (see Section 404.11 of SBC 201 and \nSection 1029.1 of this code). \n1017.3.2.3 \nExit access travel distance at \nother than the level of exit discharge. Where the \npath of egress travel is not at the level of exit \ndischarge from the atrium, that portion of the total \npermitted exit access travel distance that occurs \nwithin the atrium shall be not greater than 60 m. \n❖ \nOn upper stories of an atrium, exit access \ntravel in the atrium, either around the outside \nor down the atrium along an exit access \nstairway, is limited to 60 m. An example is a \nhotel designed to have the doors to all guest \nrooms located on balconies in the atrium. The \nexit access travel from the room door to an exit \nenclosure (or to an area of the building not \nwithin the atrium) is limited to 60 m. That limit \napplies on each floor open to the atrium with \nthe exception of the level of exit discharge, \nwhich is usually the floor of the atrium (see \nSection 1017.3.2.2). Where the path for travel \nincludes an exit stairway in the atrium, see the \nspecific criteria in SBC Section 404.10. \nSECTION 1018 AISLES \n1018.1 General. Aisles and aisle ACCESSWAYS \nserving as a portion of the exit access in the means \nof \negress \nsystem \nshall \ncomply \nwith \nthe \nrequirements of this section. Aisles or aisle \nACCESSWAYS shall be provided from all \noccupied portions of the exit access that contain \nseats, tables, furnishings, displays and similar \nfixtures or equipment. The minimum width or \nrequired capacity of aisles shall be unobstructed. \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.  \n❖ \nThis section addresses aisles and aisle \nACCESSWAYS, primarily in occupancies other \nthan \nassembly \nseating \nareas. \nCurrent \nprovisions address aisles in all uses, but only \naddress aisle ACCESSWAYS for assembly \nspaces and mercantile.  \n \n“Aisle accessway” is defined in Chapter 2 as \n“that portion of an exit access that leads to an \naisle.” The term “Aisle” is defined in Chapter 2 \nas “an unenclosed exit access component that \ndefines and provides a path of egress travel.” \nGiven the many possible configurations of \nfixtures and furniture, both permanent and \nmovable, the determination of where aisle \naccessways stop and aisles begin is often \nsubject to interpretation. The concepts are the \nsame as rooms and corridors, but without the \nhard delineations.  \n \nTypically, the aisle accessways lead to the \naisles, which in turn lead to the exits. Since the \naisle serves as a path for means of egress \nsimilar to a corridor, the requirements for \nobstructing and protruding objects in the aisle \nare the same (see Section 1005.7). \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat \nencroachment \nlimits \nare \ngenerally \napplicable for these types of confined routes.  \n1018.2 Aisles in assembly spaces. Aisles and aisle \naccessways serving a room or space used for \nassembly purposes shall comply with Section 1030.  \n❖ \nThe provisions for aisles and aisle accessways \nin spaces with assembly seating, such as \nrestaurants, theaters and sports arenas, are \nunique. See Section 1030 for criteria.  \n1018.3 Aisles in Groups B and M. In Group B and \nM occupancies, the minimum clear aisle width shall \nbe determined by Section 1005.1 for the occupant \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n759 \n \ngo through or around the atrium, paths that are \non the floor that is the bottom of the atrium, and \nwhere the path of travel is around the atrium or \nuses an exit access stairway within the atrium. \nFor where the stairway in the atrium is an exit \nstairway, see Section 404.10 of SBC 201 and \nSection 1023 of this code. \n1017.3.2.1 \nEgress not through the atrium. \nWhere required access to the exits is not through the \natrium, exit access travel distance shall comply with \nSection 1017.2.",
      "commentary": "In a building with an atrium, the path for exit \naccess travel that does not go through the \natrium is determined in the usual method found \nin Section 1017.2. \n1017.3.2.2 \nExit access travel distance at the \nlevel of exit discharge. Where the path of egress \ntravel is through an atrium space, exit access travel \ndistance at the level of exit discharge shall be \ndetermined in accordance with Section 1017.2.\n\n❖ This section indicates that where exit access \ntravel is across the floor of the atrium, \nessentially the lowest level, then this travel \nshould be determined in the same manner as \na typical floor egress path (see Section \n1017.2). However, where the egress travel is \non upper levels, it is limited according to \nSection 1017.3.2.3. \n \nThe lowest level of the atrium can also serve \nas a lobby for exit discharge from an exit \nstairway (see Section 404.11 of SBC 201 and \nSection 1029.1 of this code). \n1017.3.2.3 \nExit access travel distance at \nother than the level of exit discharge. Where the \npath of egress travel is not at the level of exit \ndischarge from the atrium, that portion of the total \npermitted exit access travel distance that occurs \nwithin the atrium shall be not greater than 60 m.\n\n❖ On upper stories of an atrium, exit access \ntravel in the atrium, either around the outside \nor down the atrium along an exit access \nstairway, is limited to 60 m. An example is a \nhotel designed to have the doors to all guest \nrooms located on balconies in the atrium. The \nexit access travel from the room door to an exit \nenclosure (or to an area of the building not \nwithin the atrium) is limited to 60 m. That limit \napplies on each floor open to the atrium with \nthe exception of the level of exit discharge, \nwhich is usually the floor of the atrium (see \nSection 1017.3.2.2). Where the path for travel \nincludes an exit stairway in the atrium, see the \nspecific criteria in SBC Section 404.10. \nSECTION 1018 AISLES \n1018.1 General. Aisles and aisle ACCESSWAYS \nserving as a portion of the exit access in the means \nof \negress \nsystem \nshall \ncomply \nwith \nthe \nrequirements of this section. Aisles or aisle \nACCESSWAYS shall be provided from all \noccupied portions of the exit access that contain \nseats, tables, furnishings, displays and similar \nfixtures or equipment. The minimum width or \nrequired capacity of aisles shall be unobstructed. \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.\n\n❖ This section addresses aisles and aisle \nACCESSWAYS, primarily in occupancies other \nthan \nassembly \nseating \nareas. \nCurrent \nprovisions address aisles in all uses, but only \naddress aisle ACCESSWAYS for assembly \nspaces and mercantile.  \n \n“Aisle accessway” is defined in Chapter 2 as \n“that portion of an exit access that leads to an \naisle.” The term “Aisle” is defined in Chapter 2 \nas “an unenclosed exit access component that \ndefines and provides a path of egress travel.” \nGiven the many possible configurations of \nfixtures and furniture, both permanent and \nmovable, the determination of where aisle \naccessways stop and aisles begin is often \nsubject to interpretation. The concepts are the \nsame as rooms and corridors, but without the \nhard delineations.  \n \nTypically, the aisle accessways lead to the \naisles, which in turn lead to the exits. Since the \naisle serves as a path for means of egress \nsimilar to a corridor, the requirements for \nobstructing and protruding objects in the aisle \nare the same (see Section 1005.7). \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat \nencroachment \nlimits \nare \ngenerally \napplicable for these types of confined routes.  \n1018.2 Aisles in assembly spaces. Aisles and aisle \naccessways serving a room or space used for \nassembly purposes shall comply with Section 1030.\n\n❖ The provisions for aisles and aisle accessways \nin spaces with assembly seating, such as \nrestaurants, theaters and sports arenas, are \nunique. See Section 1030 for criteria.  \n1018.3 Aisles in Groups B and M. In Group B and \nM occupancies, the minimum clear aisle width shall \nbe determined by Section 1005.1 for the occupant \n-",
      "chapter_id": "ch10",
      "section_id": "sec1018"
    },
    {
      "page": 190,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n760 \n \nload served, but shall be not less than that required \nfor corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.  \n \nThis \nrequirement \nestablishes \naisle-width \ncriteria for Group B and M occupancies based \non the occupant load served by the aisle. While \nnot providing as confined a path as corridors, \nthe displays or equipment would limit the \nchoice of paths, so the minimum width is the \nsame as corridors (see Section 1020.3). The \nreference to Section 1005.1 would trigger a \nrequirement for aisles wider than 1118 mm \nwhere the anticipated occupant load of that \naisle is greater than 220 (1118 mm/5.08 = 220 \noccupants for nonsprinklered buildings and \n1118 mm/3.81 = 293 occupants in sprinklered \nbuildings). Where an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks. \n \nFor mercantile, if fixtures are permanent, such \nas in a typical grocery store or office cubicles in \na business, the aisle provisions would be \napplicable throughout. In a situation where \nthere were groups of displays separated by \naisles, the area within the displays may be \nconsidered aisle accessways (see Section \n1018.4). \n1018.4 Aisle ACCESSWAYS in Group M. An \naisle accessway shall be provided on not less than \none side of each element within the merchandise \npad. The minimum clear width for an aisle \naccessway not required to be accessible shall be 750 \nmm. The required clear width of the aisle \naccessway shall be measured perpendicular to the \nelements and merchandise within the merchandise \npad. The 750 mm minimum clear width shall be \nmaintained to provide a path to an adjacent aisle or \naisle accessway. The common path of egress travel \nshall not exceed 9 m from any point in the \nmerchandise pad.  \nException: For areas serving not more than 50 \noccupants, the common path of egress travel shall \nnot exceed 23 m.  \n❖ \nThe definition for “Merchandise pad” can be \nfound in Chapter 2. The idea is that a \nmerchandise pad contains movable displays \nand aisle accessways. A surrounding aisle or \npermanent walls or displays would define the \nextent of \nthe \nmerchandise \npad. Large \ndepartment \nstores \nwill \nhave \nnumerous \nmerchandise pads (see Commentary Figure \n1018.4). In accordance with SBC 201 Section \n105.2, Item 13, movable cases, counters and \npartitions not over 1750 mm in height do not \nrequire a building permit to move, add or alter, \nso a merchandise pad can be reconfigured \nmany times as seasonal projects change, such \nas moving from a swimsuit display to a coat \ndisplay. Every element within a merchandise \npad must adjoin a minimum 750 mm-wide aisle \naccessway on at least one side. Travel within a \nmerchandise pad is limited, with a maximum \ncommon path of egress travel of 9 m. The \ncommon path of egress travel limitation is \nextended to 23 m in those areas serving a \nmaximum occupant load of 50. Similar to a \nroom, the common path of egress travel is the \ndistance to get from the farthest point inside the \nmerchandise pad to an aisle where there is a \nchoice of two ways to move to an exit. \n1018.5 Aisles in other than assembly spaces and \nGroups B and M. In other than rooms or spaces \nused for assembly purposes and Group B and M \noccupancies, the minimum clear aisle capacity shall \nbe determined by Section 1005.1 for the occupant \nload served, but the width shall be not less than that \nrequired for corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.  \n❖ \nAisles can occur in other occupancies when \nthere is a confined path of travel to the exit \naccess or exit door leading from a space.  \n \nWhile not providing as confined a path as \ncorridors, the displays or equipment would limit \nthe choice of paths, so the minimum width is \nthe same as corridors (see Section 1020.3). \nThe reference to Section 1005.1 would trigger \na requirement for aisles wider than 1118 mm \nwhen the anticipated occupant load that the \naisle served was larger than 220 1118/5.08 = \n220 occupants for non-sprinklered buildings \nand 1118/3.81 = 293 occupants in sprinklered \nbuildings). When an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks.  \nSECTION 1019 EXIT ACCESS \nSTAIRWAYS AND RAMPS \n1019.1 General. Exit access stairways and ramps \nserving as an exit access component in a means of \negress system shall comply with the requirements \nof this section. The number of stories connected by \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n760 \n \nload served, but shall be not less than that required \nfor corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.  \n \nThis \nrequirement \nestablishes \naisle-width \ncriteria for Group B and M occupancies based \non the occupant load served by the aisle. While \nnot providing as confined a path as corridors, \nthe displays or equipment would limit the \nchoice of paths, so the minimum width is the \nsame as corridors (see Section 1020.3). The \nreference to Section 1005.1 would trigger a \nrequirement for aisles wider than 1118 mm \nwhere the anticipated occupant load of that \naisle is greater than 220 (1118 mm/5.08 = 220 \noccupants for nonsprinklered buildings and \n1118 mm/3.81 = 293 occupants in sprinklered \nbuildings). Where an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks. \n \nFor mercantile, if fixtures are permanent, such \nas in a typical grocery store or office cubicles in \na business, the aisle provisions would be \napplicable throughout. In a situation where \nthere were groups of displays separated by \naisles, the area within the displays may be \nconsidered aisle accessways (see Section \n1018.4). \n1018.4 Aisle ACCESSWAYS in Group M. An \naisle accessway shall be provided on not less than \none side of each element within the merchandise \npad. The minimum clear width for an aisle \naccessway not required to be accessible shall be 750 \nmm. The required clear width of the aisle \naccessway shall be measured perpendicular to the \nelements and merchandise within the merchandise \npad. The 750 mm minimum clear width shall be \nmaintained to provide a path to an adjacent aisle or \naisle accessway. The common path of egress travel \nshall not exceed 9 m from any point in the \nmerchandise pad.  \nException: For areas serving not more than 50 \noccupants, the common path of egress travel shall \nnot exceed 23 m.",
      "commentary": "The definition for “Merchandise pad” can be \nfound in Chapter 2. The idea is that a \nmerchandise pad contains movable displays \nand aisle accessways. A surrounding aisle or \npermanent walls or displays would define the \nextent of \nthe \nmerchandise \npad. Large \ndepartment \nstores \nwill \nhave \nnumerous \nmerchandise pads (see Commentary Figure \n1018.4). In accordance with SBC 201 Section \n105.2, Item 13, movable cases, counters and \npartitions not over 1750 mm in height do not \nrequire a building permit to move, add or alter, \nso a merchandise pad can be reconfigured \nmany times as seasonal projects change, such \nas moving from a swimsuit display to a coat \ndisplay. Every element within a merchandise \npad must adjoin a minimum 750 mm-wide aisle \naccessway on at least one side. Travel within a \nmerchandise pad is limited, with a maximum \ncommon path of egress travel of 9 m. The \ncommon path of egress travel limitation is \nextended to 23 m in those areas serving a \nmaximum occupant load of 50. Similar to a \nroom, the common path of egress travel is the \ndistance to get from the farthest point inside the \nmerchandise pad to an aisle where there is a \nchoice of two ways to move to an exit. \n1018.5 Aisles in other than assembly spaces and \nGroups B and M. In other than rooms or spaces \nused for assembly purposes and Group B and M \noccupancies, the minimum clear aisle capacity shall \nbe determined by Section 1005.1 for the occupant \nload served, but the width shall be not less than that \nrequired for corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.\n\n❖ Aisles can occur in other occupancies when \nthere is a confined path of travel to the exit \naccess or exit door leading from a space.  \n \nWhile not providing as confined a path as \ncorridors, the displays or equipment would limit \nthe choice of paths, so the minimum width is \nthe same as corridors (see Section 1020.3). \nThe reference to Section 1005.1 would trigger \na requirement for aisles wider than 1118 mm \nwhen the anticipated occupant load that the \naisle served was larger than 220 1118/5.08 = \n220 occupants for non-sprinklered buildings \nand 1118/3.81 = 293 occupants in sprinklered \nbuildings). When an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks.  \nSECTION 1019 EXIT ACCESS \nSTAIRWAYS AND RAMPS \n1019.1 General. Exit access stairways and ramps \nserving as an exit access component in a means of \negress system shall comply with the requirements \nof this section. The number of stories connected by \n-",
      "chapter_id": "ch10",
      "section_id": "sec1019"
    },
    {
      "page": 191,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n761 \n \nexit access stairways and ramps shall include \nbasements, but not mezzanines.  \n❖ \nThis is a general scoping section for open \nstairways and ramps. All open stairways or \nramps are part of exit access. When \nconsidering open exit access stairways or \nramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories. \n \nExit access stairways can be between levels or \nbetween stories. Section 1019.2 addresses \nsteps and ramps between levels on the same \nfloor, including mezzanines. Mezzanines are \nconsidered part of the room below and not a \nseparate story. Section 1019.3 addresses \nstairways and ramps between stories. Where \nthe open stairway or ramp is part of a required \nway out (means of egress via exits or access \nto exits), the exit access travel distance would \ninclude the path along the open stairway or \nramp. Exit stairways are addressed in Sections \n1023 and 1027. To ensure safe travel along \nthese vertical elements, all stairways and \nramps are required to comply with Sections \n1011 and 1012, respectively.  \n1019.2 All occupancies. Exit access stairways and \nramps that serve floor levels within a single story \nare not required to be enclosed.  \n❖ \nExit access stairways and ramps between \nlevels on the same story and between a story \nand an associated mezzanine are always \npermitted to be open unless they are part of a \nfire-resistance-rated corridor (see Section \n1020.7).  \n1019.3 Occupancies other than Groups I-2 and \nI-3. In other than Group I-2 and I-3 occupancies, \nfloor openings containing exit access stairways or \nramps that do not comply with one of the conditions \nlisted in this section shall be enclosed with a shaft \nenclosure constructed in accordance with Section \n713 of SBC 201.  \n1. Exit access stairways and ramps that serve or \natmospherically communicate between only \ntwo stories. Such inter-connected stories \nshall not be open to other stories.  \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit \nor live/work unit.  \n3. Exit access stairways serving and contained \nwithin a Group R-3 congregate residence or \na Group R-4 facility are not required to be \nenclosed.  \n4. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp and the opening is protected \nby a draft curtain and closely spaced \nsprinklers in accordance with NFPA 13. In \nother than Group B and M occupancies, this \nprovision is limited to openings that do not \nconnect more than four stories.  \n5. Exit access stairways and ramps within an \natrium complying with the provisions of \nSection 404 of SBC 201.  \n6. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage.  \n7. Exit access stairways and ramps serving \nsmoke-protected \nor \nopen-air \nassembly \nseating complying with the exit access travel \ndistance requirements of Section 1030.7.  \n8. Exit access stairways and ramps between the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, \nplaces \nof \nreligious \nworship, \nauditoriums and sports facilities.  \n9. Exterior exit access stairways or ramps \nbetween occupied roofs. \n❖ \nThis section includes conditions that permit \nunprotected floor openings for exit access \nstairways and ramps. Groups I-2 and I-3 use \nsmoke compartments as part of their defend-\nin-place \nstrategies; \nas \nsuch, \nthey \nare \naddressed separately in Section 1019.4.  \n \nThe allowances listed are for interior exit \naccess stairways and ramps that are between \nstories. Exit access stairways and ramps \nbetween elevation changes on the same story \nor serving mezzanines do not serve different \nstories; therefore, the enclosure requirements \nin this section are not applicable (see Section \n1017.2). For simplicity in the commentary to \nSections 1019.3 and 1019.4, where interior exit \naccess stairways are mentioned, let it be \nunderstood that the same rules apply to interior \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n761 \n \nexit access stairways and ramps shall include \nbasements, but not mezzanines.",
      "commentary": "This is a general scoping section for open \nstairways and ramps. All open stairways or \nramps are part of exit access. When \nconsidering open exit access stairways or \nramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories. \n \nExit access stairways can be between levels or \nbetween stories. Section 1019.2 addresses \nsteps and ramps between levels on the same \nfloor, including mezzanines. Mezzanines are \nconsidered part of the room below and not a \nseparate story. Section 1019.3 addresses \nstairways and ramps between stories. Where \nthe open stairway or ramp is part of a required \nway out (means of egress via exits or access \nto exits), the exit access travel distance would \ninclude the path along the open stairway or \nramp. Exit stairways are addressed in Sections \n1023 and 1027. To ensure safe travel along \nthese vertical elements, all stairways and \nramps are required to comply with Sections \n1011 and 1012, respectively.  \n1019.2 All occupancies. Exit access stairways and \nramps that serve floor levels within a single story \nare not required to be enclosed.\n\n❖ Exit access stairways and ramps between \nlevels on the same story and between a story \nand an associated mezzanine are always \npermitted to be open unless they are part of a \nfire-resistance-rated corridor (see Section \n1020.7).  \n1019.3 Occupancies other than Groups I-2 and \nI-3. In other than Group I-2 and I-3 occupancies, \nfloor openings containing exit access stairways or \nramps that do not comply with one of the conditions \nlisted in this section shall be enclosed with a shaft \nenclosure constructed in accordance with Section \n713 of SBC 201.  \n1. Exit access stairways and ramps that serve or \natmospherically communicate between only \ntwo stories. Such inter-connected stories \nshall not be open to other stories.  \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit \nor live/work unit.  \n3. Exit access stairways serving and contained \nwithin a Group R-3 congregate residence or \na Group R-4 facility are not required to be \nenclosed.  \n4. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp and the opening is protected \nby a draft curtain and closely spaced \nsprinklers in accordance with NFPA 13. In \nother than Group B and M occupancies, this \nprovision is limited to openings that do not \nconnect more than four stories.  \n5. Exit access stairways and ramps within an \natrium complying with the provisions of \nSection 404 of SBC 201.  \n6. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage.  \n7. Exit access stairways and ramps serving \nsmoke-protected \nor \nopen-air \nassembly \nseating complying with the exit access travel \ndistance requirements of Section 1030.7.  \n8. Exit access stairways and ramps between the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, \nplaces \nof \nreligious \nworship, \nauditoriums and sports facilities.  \n9. Exterior exit access stairways or ramps \nbetween occupied roofs.\n\n❖ This section includes conditions that permit \nunprotected floor openings for exit access \nstairways and ramps. Groups I-2 and I-3 use \nsmoke compartments as part of their defend-\nin-place \nstrategies; \nas \nsuch, \nthey \nare \naddressed separately in Section 1019.4.  \n \nThe allowances listed are for interior exit \naccess stairways and ramps that are between \nstories. Exit access stairways and ramps \nbetween elevation changes on the same story \nor serving mezzanines do not serve different \nstories; therefore, the enclosure requirements \nin this section are not applicable (see Section \n1017.2). For simplicity in the commentary to \nSections 1019.3 and 1019.4, where interior exit \naccess stairways are mentioned, let it be \nunderstood that the same rules apply to interior \n-",
      "chapter_id": "ch10",
      "section_id": "sec1019"
    },
    {
      "page": 192,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n762 \n \nexit access ramps.  \n \nThe primary difference between “interior exit \naccess stairways” and “interior exit stairways” \nis how exit access travel distance is measured \n(see Section 1017.3). Where a designer \nchooses to use an exit access stairway, the exit \naccess travel distance includes travel along the \nslope of the exit access stairway, similar to \nstairways leading from an open mezzanine or \nsteps at a change in level on a floor.  \n \nThe base requirement is that exit access \nstairways between floors are permitted and \nprotected in a similar manner as floor openings \n(see Sections 712 and 713). A stairway \npenetrates \nthe \nfloor/ceiling \nassemblies \nbetween levels, creating a vertical opening or \nshaft. In cases of fire, a vertical opening may \nact as a chimney, causing smoke, hot gases \nand light-burning products to flow upward \n(buoyant force). If an opening is unprotected, \nthese products of combustion will be forced by \npositive \npressure differentials \nto spread \nhorizontally into building spaces. There are \nexceptions \nfor \nshaft \nprotection \naround \nopenings in SBC 201 Section 712.1 or exit \naccess stairways as permitted in this section in \nExceptions 1 through 9 (see also SBC 201 \nSection 712.1.12).  \n \nExit access stairways are not required to \ndischarge directly to the exterior as are interior \nexit stairways (see Section 1023.3). Instead, \nexit access stairways are part of the route that \nleads to the exit (i.e., exterior exit door, \nhorizontal exit, enclosed interior exit stairway \nor ramp, exterior exit stairway or ramp). See \nthe commentary to SBC 201 Sections 712 and \n713 for a discussion of other differences in \nprotection permitted for the enclosure of exit \naccess stairways versus exit stairways.  \n \nIt is important to remember that while exit \naccess stairways may be open for multiple \nfloors, Section 1006.3.2 states “The path of \negress travel to an exit shall not pass through \nmore than one adjacent story.” However, there \nare provisions in the exceptions in Sections \n1006.3.2 and the items in Section 1019.3, that \ncould allow the exit access path to be all the \nway down the open exit access stairway for \nmultiple levels (Exceptions 2, 3, 5, 6, 7, 8 and \n9).  \n \nException 1 allows an open exit access \nstairway where the opening is only between \ntwo stories. There cannot be any other \nunprotected openings that connect to other \nstories since this could create a staggered \nstack effect for the movement of smoke \nbetween \nmultiple \nstories. \nIn \ntwo-story \nbuildings, this would allow for open stairways \nbetween the basement and ground level or \nbetween the first and second stories. Another \nexample would be an open exit access \nstairway between the fifth and sixth stories of a \nbuilding, provided there were no other \nunprotected openings between the fourth and \nfifth stories or the sixth and seventh stories. \nThis is consistent with SBC 201 Section \n712.1.9 for openings between two stories. \n \nIn Exception 2, for residential occupancies, exit \naccess stairways within a single-family home \nor townhouse are not required to be enclosed \nbecause of the small occupant load and \nresident familiarity with the space. Examples of \n“within an individual dwelling unit or sleeping \nunit” would be a two-story hotel suite or a \nmultistory \napartment \nunit. \nSee \nSection \n1006.3.4, Exceptions 2 and 5, for the \nallowance for these to be single-exit stories. \nLive/work units call for the egress to be \ndesigned for the “function served,” and vertical \nopenings are not required to be enclosed (SBC \n201 Sections 508.5.4 and 508.5.6); therefore, \nit is appropriate to allow open exit access \nstairways to serve between levels in the \nlive/work unit. Note that SBC 201 Section \n712.1.2 limits any vertical opening within \ndwelling units, including stairways, to four \nstories or less. \n \nException 3 refers to Group R-3 and R-4 \ncongregate \nresidences. \nA \ncongregate \nresidence would not be considered an \nindividual dwelling unit, so Exception 2 would \nnot be applicable; however, these small \nfacilities operate similarly to a single-family \nhome. Thus, they have an allowance for open \nexit access stairways for the same reasons as \ndwelling units in Exception 2. See Section \n1006.3.4, Item 4, which allows a single exit in \nGroup R-3 and R-4 congregate residences. \nThese congregate residences are limited to 16 \noccupants \nwho \nare \ncapable \nof \nself-\npreservation (SBC 201 Sections 308.2.3, 310.4 \nand 310.5). If a facility offers medical care, it \nwould be classified as Group I-2, and it needs \nto comply with Section 1019.4. \n \nException 4 discusses buildings sprinklered \nthroughout with an NFPA 13 system. The size \nof the opening is limited to twice the size of the \nstairway footprint. The opening must be \nprotected with a draft curtain and closely \nspaced sprinklers (see Commentary Figure \n1019.3). This allows for such an opening to \nextend the entire height of the building. For \ngroups other than business and mercantile, \nthere is the additional limitation of a maximum \nof four stories. However, to serve as one of the \nrequired ways off the floor (means of egress via \naccess to exits), the exit access stairway must \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n762 \n \nexit access ramps.  \n \nThe primary difference between “interior exit \naccess stairways” and “interior exit stairways” \nis how exit access travel distance is measured \n(see Section 1017.3). Where a designer \nchooses to use an exit access stairway, the exit \naccess travel distance includes travel along the \nslope of the exit access stairway, similar to \nstairways leading from an open mezzanine or \nsteps at a change in level on a floor.  \n \nThe base requirement is that exit access \nstairways between floors are permitted and \nprotected in a similar manner as floor openings \n(see Sections 712 and 713). A stairway \npenetrates \nthe \nfloor/ceiling \nassemblies \nbetween levels, creating a vertical opening or \nshaft. In cases of fire, a vertical opening may \nact as a chimney, causing smoke, hot gases \nand light-burning products to flow upward \n(buoyant force). If an opening is unprotected, \nthese products of combustion will be forced by \npositive \npressure differentials \nto spread \nhorizontally into building spaces. There are \nexceptions \nfor \nshaft \nprotection \naround \nopenings in SBC 201 Section 712.1 or exit \naccess stairways as permitted in this section in \nExceptions 1 through 9 (see also SBC 201 \nSection 712.1.12).  \n \nExit access stairways are not required to \ndischarge directly to the exterior as are interior \nexit stairways (see Section 1023.3). Instead, \nexit access stairways are part of the route that \nleads to the exit (i.e., exterior exit door, \nhorizontal exit, enclosed interior exit stairway \nor ramp, exterior exit stairway or ramp). See \nthe commentary to SBC 201 Sections 712 and \n713 for a discussion of other differences in \nprotection permitted for the enclosure of exit \naccess stairways versus exit stairways.  \n \nIt is important to remember that while exit \naccess stairways may be open for multiple \nfloors, Section 1006.3.2 states “The path of \negress travel to an exit shall not pass through \nmore than one adjacent story.” However, there \nare provisions in the exceptions in Sections \n1006.3.2 and the items in Section 1019.3, that \ncould allow the exit access path to be all the \nway down the open exit access stairway for \nmultiple levels (Exceptions 2, 3, 5, 6, 7, 8 and \n9).  \n \nException 1 allows an open exit access \nstairway where the opening is only between \ntwo stories. There cannot be any other \nunprotected openings that connect to other \nstories since this could create a staggered \nstack effect for the movement of smoke \nbetween \nmultiple \nstories. \nIn \ntwo-story \nbuildings, this would allow for open stairways \nbetween the basement and ground level or \nbetween the first and second stories. Another \nexample would be an open exit access \nstairway between the fifth and sixth stories of a \nbuilding, provided there were no other \nunprotected openings between the fourth and \nfifth stories or the sixth and seventh stories. \nThis is consistent with SBC 201 Section \n712.1.9 for openings between two stories. \n \nIn Exception 2, for residential occupancies, exit \naccess stairways within a single-family home \nor townhouse are not required to be enclosed \nbecause of the small occupant load and \nresident familiarity with the space. Examples of \n“within an individual dwelling unit or sleeping \nunit” would be a two-story hotel suite or a \nmultistory \napartment \nunit. \nSee \nSection \n1006.3.4, Exceptions 2 and 5, for the \nallowance for these to be single-exit stories. \nLive/work units call for the egress to be \ndesigned for the “function served,” and vertical \nopenings are not required to be enclosed (SBC \n201 Sections 508.5.4 and 508.5.6); therefore, \nit is appropriate to allow open exit access \nstairways to serve between levels in the \nlive/work unit. Note that SBC 201 Section \n712.1.2 limits any vertical opening within \ndwelling units, including stairways, to four \nstories or less. \n \nException 3 refers to Group R-3 and R-4 \ncongregate \nresidences. \nA \ncongregate \nresidence would not be considered an \nindividual dwelling unit, so Exception 2 would \nnot be applicable; however, these small \nfacilities operate similarly to a single-family \nhome. Thus, they have an allowance for open \nexit access stairways for the same reasons as \ndwelling units in Exception 2. See Section \n1006.3.4, Item 4, which allows a single exit in \nGroup R-3 and R-4 congregate residences. \nThese congregate residences are limited to 16 \noccupants \nwho \nare \ncapable \nof \nself-\npreservation (SBC 201 Sections 308.2.3, 310.4 \nand 310.5). If a facility offers medical care, it \nwould be classified as Group I-2, and it needs \nto comply with Section 1019.4. \n \nException 4 discusses buildings sprinklered \nthroughout with an NFPA 13 system. The size \nof the opening is limited to twice the size of the \nstairway footprint. The opening must be \nprotected with a draft curtain and closely \nspaced sprinklers (see Commentary Figure \n1019.3). This allows for such an opening to \nextend the entire height of the building. For \ngroups other than business and mercantile, \nthere is the additional limitation of a maximum \nof four stories. However, to serve as one of the \nrequired ways off the floor (means of egress via \naccess to exits), the exit access stairway must \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec1019"
    },
    {
      "page": 193,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n763 \n \nstill meet the exit access travel distance (see \nSection 1017.3.1) and cannot be used for more \nthan one story (see Section 1006.3.2) before \noccupants have access to exits. This item is \nsimilar to what is permitted for escalators (see \nSBC 201 Sections 712.1.3 and 712.1.3.1). The \npower-operated automatic shutter permitted in \nSBC 201 Section 712.1.3.2 would not be an \noption for exit access stairways since the \nstairways must be available for exit access \ntravel. \n \nException 5 allows for exit access stairways to \ntravel down through an atrium. Atriums often \npenetrate more than two stories. Atriums must \nmeet the provisions in SBC 201 Section 404 for \nsprinklers, \nfire \nalarms, \nsmoke \ncontrol, \nenclosure, limitations on flame spread and \nsmoke development of interior finishes, and the \nreduction in the normal exit access travel \ndistance. Where the stairway serves as a \nrequired way off the floor (means of egress via \nexit access), in no case can the exit access \ntravel distance through the atrium, including \ntravel along the stairway, be greater than 60 m \n(see Section 1017.3.2.3) but it can be more \nthan one story (see Section 1006.3.2). See \nalso the commentary for Section 1023.2, \nException 2. \n \nIn Exception 6, exit access stairways located in \nopen parking structures are exempt from the \nenclosure requirements because of the ease of \naccessibility by the fire services, the natural \nventilation of such structures, the low level of \nfire hazard, the small number of people using \nthe structure at any one time and the excellent \nfire record of such structures. The exception to \nSection 1017.3 permits the exit access travel \ndistance to be measured to the top step of the \nexit access stairway in open parking garages. \nIn essence, open parking garages using this \nexception can have open stairways for the full \nheight of the building. By the travel distance \nbeing met at the top of the stairway, the means \nof egress requirements have been met, and \nthere are no travel distance limits on the \nstairway. \n \nIn Exception 7, stairways in outdoor facilities \n(i.e., Group A-5) in which the means of egress \nis essentially open to the outside need not be \nenclosed because of the ability to vent the fire \nto the outside. This exception is coordinated \nwith the requirements for open-air assembly \nseating as regulated by Section 1030.7, which \nallows \nunlimited \ntravel \ndistance \nin \nnoncombustible construction and 122 m in \ncombustible \nconstruction. \nThis \nsame \nallowance is permitted for indoor seating that is \nsmoke protected. \n \nException 8 addresses the unique situation for \nmultiple-tier indoor assembly seating areas. \nSince press boxes, galleries and balconies all \nhave the same atmosphere and fire recognition \nability as the rest of the seating, the stairways \nserving these spaces are protected by the \nsame system as the seating (e.g., open to the \ninterior volume and smoke protected; open to \nthe outside); therefore, it is logical to treat the \naccess to these spaces the same as the \nseating bowl. Open exit access stairways can \nserve the press box, gallery and balconies \nwhere those stairways move the occupants \ndirectly from the press box, gallery and \nbalconies into the seating bowl. See Section \n1030 for specific criteria. \n \nIn Exception 9, occupied roofs may have \nseveral levels on one roof or be multiple levels \naccessed from different stories. Since the \nentire area is open to the outside, open exit \naccess stairways between roofs on different \nlevels are not held to the adjacent story \nlimitations. \n1019.4 Group I-2 and I-3 occupancies. In Group \nI-2 and I-3 occupancies, floor openings between \nstories containing exit access stairways or ramps are \nrequired to be enclosed with a shaft enclosure \nconstructed in accordance with Section 713 of SBC \n201.  \nException: In Group I-3 occupancies, exit access \nstairways or ramps constructed in accordance with \nSection 408 of SBC 201 are not required to be \nenclosed.  \n❖ \nGroups I-2 and I-3 use smoke compartments \nas part of their defend-in-place strategies; as \nsuch, they are addressed separately in this \nsection. Any openings in the floors must be \nprotected the same as a shaft.  \n \nThe exception allows for observation and \nsecurity needs in detention facilities, and exit \naccess stairways within a housing unit to not be \nrequired to be enclosed (see SBC 201 Section \n408.5.1). Section 1023.2also includes a limited \nexception for enclosure of exit stairways within \njails per SBC 201 Section 408.3.8.  \nSECTION 1020 CORRIDORS \n1020.1 General. Corridors serving as an exit \naccess component in a means of egress system shall \ncomply with the requirements of Sections 1020.2 \nand 1020.7. \n❖ \nThis section does not require corridors but \nprovides requirements for where layouts \ninclude \ncorridors. \nExit \naccess \ncorridor \nrequirements are for corridors that are utilized \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n763 \n \nstill meet the exit access travel distance (see \nSection 1017.3.1) and cannot be used for more \nthan one story (see Section 1006.3.2) before \noccupants have access to exits. This item is \nsimilar to what is permitted for escalators (see \nSBC 201 Sections 712.1.3 and 712.1.3.1). The \npower-operated automatic shutter permitted in \nSBC 201 Section 712.1.3.2 would not be an \noption for exit access stairways since the \nstairways must be available for exit access \ntravel. \n \nException 5 allows for exit access stairways to \ntravel down through an atrium. Atriums often \npenetrate more than two stories. Atriums must \nmeet the provisions in SBC 201 Section 404 for \nsprinklers, \nfire \nalarms, \nsmoke \ncontrol, \nenclosure, limitations on flame spread and \nsmoke development of interior finishes, and the \nreduction in the normal exit access travel \ndistance. Where the stairway serves as a \nrequired way off the floor (means of egress via \nexit access), in no case can the exit access \ntravel distance through the atrium, including \ntravel along the stairway, be greater than 60 m \n(see Section 1017.3.2.3) but it can be more \nthan one story (see Section 1006.3.2). See \nalso the commentary for Section 1023.2, \nException 2. \n \nIn Exception 6, exit access stairways located in \nopen parking structures are exempt from the \nenclosure requirements because of the ease of \naccessibility by the fire services, the natural \nventilation of such structures, the low level of \nfire hazard, the small number of people using \nthe structure at any one time and the excellent \nfire record of such structures. The exception to \nSection 1017.3 permits the exit access travel \ndistance to be measured to the top step of the \nexit access stairway in open parking garages. \nIn essence, open parking garages using this \nexception can have open stairways for the full \nheight of the building. By the travel distance \nbeing met at the top of the stairway, the means \nof egress requirements have been met, and \nthere are no travel distance limits on the \nstairway. \n \nIn Exception 7, stairways in outdoor facilities \n(i.e., Group A-5) in which the means of egress \nis essentially open to the outside need not be \nenclosed because of the ability to vent the fire \nto the outside. This exception is coordinated \nwith the requirements for open-air assembly \nseating as regulated by Section 1030.7, which \nallows \nunlimited \ntravel \ndistance \nin \nnoncombustible construction and 122 m in \ncombustible \nconstruction. \nThis \nsame \nallowance is permitted for indoor seating that is \nsmoke protected. \n \nException 8 addresses the unique situation for \nmultiple-tier indoor assembly seating areas. \nSince press boxes, galleries and balconies all \nhave the same atmosphere and fire recognition \nability as the rest of the seating, the stairways \nserving these spaces are protected by the \nsame system as the seating (e.g., open to the \ninterior volume and smoke protected; open to \nthe outside); therefore, it is logical to treat the \naccess to these spaces the same as the \nseating bowl. Open exit access stairways can \nserve the press box, gallery and balconies \nwhere those stairways move the occupants \ndirectly from the press box, gallery and \nbalconies into the seating bowl. See Section \n1030 for specific criteria. \n \nIn Exception 9, occupied roofs may have \nseveral levels on one roof or be multiple levels \naccessed from different stories. Since the \nentire area is open to the outside, open exit \naccess stairways between roofs on different \nlevels are not held to the adjacent story \nlimitations. \n1019.4 Group I-2 and I-3 occupancies. In Group \nI-2 and I-3 occupancies, floor openings between \nstories containing exit access stairways or ramps are \nrequired to be enclosed with a shaft enclosure \nconstructed in accordance with Section 713 of SBC \n201.  \nException: In Group I-3 occupancies, exit access \nstairways or ramps constructed in accordance with \nSection 408 of SBC 201 are not required to be \nenclosed.",
      "commentary": "Groups I-2 and I-3 use smoke compartments \nas part of their defend-in-place strategies; as \nsuch, they are addressed separately in this \nsection. Any openings in the floors must be \nprotected the same as a shaft.  \n \nThe exception allows for observation and \nsecurity needs in detention facilities, and exit \naccess stairways within a housing unit to not be \nrequired to be enclosed (see SBC 201 Section \n408.5.1). Section 1023.2also includes a limited \nexception for enclosure of exit stairways within \njails per SBC 201 Section 408.3.8.  \nSECTION 1020 CORRIDORS \n1020.1 General. Corridors serving as an exit \naccess component in a means of egress system shall \ncomply with the requirements of Sections 1020.2 \nand 1020.7.\n\n❖ This section does not require corridors but \nprovides requirements for where layouts \ninclude \ncorridors. \nExit \naccess \ncorridor \nrequirements are for corridors that are utilized \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 194,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n764 \n \nto get to an exit. Provisions addressed include \nwhere corridors are required to be fire \npartitions, continuity to an exit, minimum width, \ndead ends and air movement. For corridors \nthat are a continuation of exit stairway \nenclosures, see the requirements for exit \npassageways in Section 1024. \n1020.2 Construction. Corridors shall be fire-\nresistance rated in accordance with Table 1020.2. \nThe corridor walls required to be fire-resistance \nrated shall comply with Section 708 of SBC 201 for \nfire partitions.  \nExceptions:  \n1. A fire-resistance rating is not required for \ncorridors in an occupancy in Group E where \neach room that is used for instruction has not \nless than one door opening directly to the \nexterior and rooms for assembly purposes \nhave not less than one-half of the required \nmeans of egress doors opening directly to the \nexterior. Exterior doors specified in this \nexception are required to be at ground level.  \n2. A fire-resistance rating is not required for \ncorridors contained within a dwelling unit or \nsleeping unit in an occupancy in Groups I-1 \nand R.  \n3. A fire-resistance rating is not required for \ncorridors in open parking garages.  \n4. A fire-resistance rating is not required for \ncorridors in an occupancy in Group B that is \na space requiring only a single means of \negress complying with Section 1006.2.  \n5. Corridors adjacent to the exterior walls of \nbuildings shall be permitted to have \nunprotected openings on unrated exterior \nwalls where unrated walls are permitted by \nTable 705.5 of SBC 201 and unprotected \nopenings are permitted by Table 705.8 of \nSBC 201.  \n❖ \nThis section is not intended to require corridors. \nOnce corridors are provided and occupants are \nlimited to a confined path of travel, then these \nprovisions apply.  \n \nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating (see Table 1020.2). The \ntable allows a reduction or elimination of the \nfire-resistance \nrating \ndepending \non \nthe \noccupant load and the presence of an NFPA 13 \nor 13R automatic sprinkler system throughout \nthe building.  \n \nSBC 201 Section 708 addresses the continuity \nof fire partitions serving as corridor walls. In \naddition to allowing the fire partitions to \nterminate at the underside of a fire-resistance-\nrated floor/ceiling or roof/ceiling assembly, the \nsupporting construction need not have the \nsame fire-resistance rating in buildings of \nTypes IIB, IIIB and VB construction as specified \nin SBC 201 Section 708. If such walls were \nrequired to be supported by fire-resistance-\nrated \nconstruction, \nthe \nuse \nof \nthese \nconstruction types would be severely restricted \nwhere the corridors are required to have a fire-\nresistance rating. SBC 201 Section 407.3 \nrequires that corridor walls in Group I-2 \noccupancies that are required to have a fire-\nresistance rating must be continuous to the \nunderside of the floor or roof deck above or at \na smoke-limiting ceiling membrane. Continuity \nis required because of the defend-in-place \nprotection strategy utilized in such buildings. \nRequirements for corridor construction within \nGroup I-3 occupancies are found in SBC 201 \nSection 408.8. Dwelling unit separation in \nGroups I-1, R-1, R-2 and R-3 is found in SBC \n201 Sections 420.2 and 420.3. Ambulatory \ncare facilities have special requirements in \nSBC 201 Section 422.2 where some of the \npatients can be incapable of self-preservation. \nFor additional requirements for an elevator \nlobby that is adjacent to or part of a corridor, \nsee the commentaries to SBC 201 Sections \n713.14, 1020.7 and 3006.  \n \nException 1 indicates a fire-resistance rating is \nnot required for corridors in Group E where any \nroom that is used for instruction or assembly \npurposes is adjacent to the corridor and has a \ndoor directly to the outside. The need for a fire-\nresistance-rated corridor is eliminated because \nthese rooms are provided with an alternative \negress path as a result of the exterior exits. \nThis \noption \nis \ntypically \nutilized \nin \nnonsprinklered buildings, such as day care \nfacilities, since a sprinkler system would also \nallow for unrated corridors in Group E (see \nTable 1020.2). Grade schools and high schools \nhave security concerns that sometimes make \nthe outdoor exit for every classroom not a \npreferred option.  \n \nIn accordance with Exception 2, a fire-\nresistance rating for a corridor contained within \na single dwelling unit (e.g., apartment, \ntownhouse) or sleeping unit (e.g., hotel \nguestroom, assistive living suite) is not \nrequired \nfor \npractical \nreasons. \nIt \nis \nunreasonable to expect fire doors and the \nassociated hardware and closing devices to be \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n764 \n \nto get to an exit. Provisions addressed include \nwhere corridors are required to be fire \npartitions, continuity to an exit, minimum width, \ndead ends and air movement. For corridors \nthat are a continuation of exit stairway \nenclosures, see the requirements for exit \npassageways in Section 1024. \n1020.2 Construction. Corridors shall be fire-\nresistance rated in accordance with Table 1020.2. \nThe corridor walls required to be fire-resistance \nrated shall comply with Section 708 of SBC 201 for \nfire partitions.  \nExceptions:  \n1. A fire-resistance rating is not required for \ncorridors in an occupancy in Group E where \neach room that is used for instruction has not \nless than one door opening directly to the \nexterior and rooms for assembly purposes \nhave not less than one-half of the required \nmeans of egress doors opening directly to the \nexterior. Exterior doors specified in this \nexception are required to be at ground level.  \n2. A fire-resistance rating is not required for \ncorridors contained within a dwelling unit or \nsleeping unit in an occupancy in Groups I-1 \nand R.  \n3. A fire-resistance rating is not required for \ncorridors in open parking garages.  \n4. A fire-resistance rating is not required for \ncorridors in an occupancy in Group B that is \na space requiring only a single means of \negress complying with Section 1006.2.  \n5. Corridors adjacent to the exterior walls of \nbuildings shall be permitted to have \nunprotected openings on unrated exterior \nwalls where unrated walls are permitted by \nTable 705.5 of SBC 201 and unprotected \nopenings are permitted by Table 705.8 of \nSBC 201.",
      "commentary": "This section is not intended to require corridors. \nOnce corridors are provided and occupants are \nlimited to a confined path of travel, then these \nprovisions apply.  \n \nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating (see Table 1020.2). The \ntable allows a reduction or elimination of the \nfire-resistance \nrating \ndepending \non \nthe \noccupant load and the presence of an NFPA 13 \nor 13R automatic sprinkler system throughout \nthe building.  \n \nSBC 201 Section 708 addresses the continuity \nof fire partitions serving as corridor walls. In \naddition to allowing the fire partitions to \nterminate at the underside of a fire-resistance-\nrated floor/ceiling or roof/ceiling assembly, the \nsupporting construction need not have the \nsame fire-resistance rating in buildings of \nTypes IIB, IIIB and VB construction as specified \nin SBC 201 Section 708. If such walls were \nrequired to be supported by fire-resistance-\nrated \nconstruction, \nthe \nuse \nof \nthese \nconstruction types would be severely restricted \nwhere the corridors are required to have a fire-\nresistance rating. SBC 201 Section 407.3 \nrequires that corridor walls in Group I-2 \noccupancies that are required to have a fire-\nresistance rating must be continuous to the \nunderside of the floor or roof deck above or at \na smoke-limiting ceiling membrane. Continuity \nis required because of the defend-in-place \nprotection strategy utilized in such buildings. \nRequirements for corridor construction within \nGroup I-3 occupancies are found in SBC 201 \nSection 408.8. Dwelling unit separation in \nGroups I-1, R-1, R-2 and R-3 is found in SBC \n201 Sections 420.2 and 420.3. Ambulatory \ncare facilities have special requirements in \nSBC 201 Section 422.2 where some of the \npatients can be incapable of self-preservation. \nFor additional requirements for an elevator \nlobby that is adjacent to or part of a corridor, \nsee the commentaries to SBC 201 Sections \n713.14, 1020.7 and 3006.  \n \nException 1 indicates a fire-resistance rating is \nnot required for corridors in Group E where any \nroom that is used for instruction or assembly \npurposes is adjacent to the corridor and has a \ndoor directly to the outside. The need for a fire-\nresistance-rated corridor is eliminated because \nthese rooms are provided with an alternative \negress path as a result of the exterior exits. \nThis \noption \nis \ntypically \nutilized \nin \nnonsprinklered buildings, such as day care \nfacilities, since a sprinkler system would also \nallow for unrated corridors in Group E (see \nTable 1020.2). Grade schools and high schools \nhave security concerns that sometimes make \nthe outdoor exit for every classroom not a \npreferred option.  \n \nIn accordance with Exception 2, a fire-\nresistance rating for a corridor contained within \na single dwelling unit (e.g., apartment, \ntownhouse) or sleeping unit (e.g., hotel \nguestroom, assistive living suite) is not \nrequired \nfor \npractical \nreasons. \nIt \nis \nunreasonable to expect fire doors and the \nassociated hardware and closing devices to be \n-",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 195,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n765 \n \nwithin dwellings and similar occupancies.  \n \nGiven the relatively smoke-free environment of \nopen parking structures, Exception 3 does not \nrequire rated corridors in these types of \nfacilities.  \n \nIf an office suite is small enough that only one \nmeans of egress is required from the suite, \nException 4 indicates that a rated corridor \nwould not be required in that area. The main \ncorridor that connected these suites to the exits \nwould be evaluated in accordance with Table \n1020.2.  \n \nException 5 addresses where the exterior wall \nof a building is also the wall of a corridor. The \nexterior wall is not required to be rated by the \ncorridor provisions where there is a sufficient \nfire separation distance for the exterior wall to \nbe able to have unprotected openings. This is \nsimilar to the exterior wall for an enclosed \ninterior exit stairway. The fire is assumed to be \ninside the building, so that is where the \nprotection is required. \n \nThe required fire-resistance ratings of corridors \nserving adjacent spaces are provided in Table \n1020.2. The fire-resistance rating is based on \nthe \ngroup \nclassification \n(considering \ncharacteristics such as occupant mobility, \ndensity and familiarity with the building as well \nas the fire hazard associated with the \nclassification), the total occupant load served \nby the corridor and the presence of an \nautomatic sprinkler system.  \n \nWhere the corridor serves a limited number of \npeople (second column in Table 1020.2), the \nfire-resistance rating is eliminated because of \nthe limited size of the facility and the likelihood \nthat the occupants would become aware of a \nfire buildup in sufficient time to exit the structure \nsafely. The total occupant load that the corridor \nserves is used to determine the requirement for \na rated corridor enclosure. The number of \noccupants served is the total occupants that \nwill move into the corridor to egress. Corridors \nserving a total occupant load equal to or less \nthan that indicated in the second column of \nTable 1020.2 are not required to be enclosed \nwith fire-resistance-rated construction. For \nexample, a corridor serving an occupant load \nof 30 or less in an un-sprinklered Group B \noccupancy is not required to be enclosed with \nfire \nresistance- \nrated \nconstruction. \nThis \nexample is illustrated in COMMENTARY \nFigure 1020.2. \n \nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating. The table allows a reduction \nor elimination of the fire-resistance rating, \ndepending on the occupant load and the \npresence of an NFPA 13 or 13R automatic \nsprinkler system throughout the building.  \n \nA common mistake is assuming a building is \nsprinklered throughout and utilizing the corridor \nrating reductions, where in fact certain \nrequirements in NFPA 13 would not qualify the \nbuilding \nas \nsprinklered \nthroughout. \nFor \nexample, a health club installs a sprinkler \nsystem, but chooses to eliminate the sprinklers \nover the swimming pool in accordance with the \nexception in SBC 201 Section 507.4. Any \ncorridors within the building that serve greater \nthan 30 occupants must be rated because the \nbuilding would not be considered sprinklered \nthroughout in accordance with NFPA 13 \nrequirements.  \n \nNote that because of the hazardous nature of \noccupancies in Groups H-1, H-2 and H-3, fire-\nresistancerated corridors are required under all \nconditions. Regardless of the presence of a fire \nsprinkler system, a 1-hour-rated corridor \nenclosure \nis \nrequired \nin \nhighhazard \noccupancies with detonation, deflagration, \naccelerated \nburning, \nreadily \nsupported \ncombustion or physical hazards. Group H-4 \nand \nH-5 \noccupancies \nthat \ncontain \nsemiconductor \nfabrication \nmaterials \nor \noperations constituting a health hazard do not \npose the same relative fire or explosion hazard \nas Group H-1, H-2 or H-3 materials. As such, \nin Group H-4 or H-5, where the corridor serves \na total occupant load of 30 or less, a fire-\nresistance-rated enclosure is not required. The \n“not permitted” in the third column is in \ncoordination with Section 903.2.5, which \nrequires all Group H buildings to be fully \nsprinklered.  \n \nThe code acknowledges that an automatic \nsprinkler system can serve to control or \neliminate fire development that could threaten \nthe exit access corridor. Most occupancies \nwhere sleeping rooms are not present (Groups \nA, B, E, F, M, S and U) are permitted to have \nnonfire-resistance-rated corridors if a sprinkler \nsystem is installed throughout the building in \naccordance with NFPA 13.  \n \nIn \nresidential \nfacilities, \nwithin \nindividual \ndwelling units or sleeping units, Section \n1020.2, Exception 2, would exempt the \ncorridors within the units from being rated. \nTherefore, the table is applicable to the \ncorridors outside of the units. The response \ntime to a fire might be delayed because the \nresidents \ncould \nbe \nsleeping. With \nthis \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n765 \n \nwithin dwellings and similar occupancies.  \n \nGiven the relatively smoke-free environment of \nopen parking structures, Exception 3 does not \nrequire rated corridors in these types of \nfacilities.  \n \nIf an office suite is small enough that only one \nmeans of egress is required from the suite, \nException 4 indicates that a rated corridor \nwould not be required in that area. The main \ncorridor that connected these suites to the exits \nwould be evaluated in accordance with Table \n1020.2.  \n \nException 5 addresses where the exterior wall \nof a building is also the wall of a corridor. The \nexterior wall is not required to be rated by the \ncorridor provisions where there is a sufficient \nfire separation distance for the exterior wall to \nbe able to have unprotected openings. This is \nsimilar to the exterior wall for an enclosed \ninterior exit stairway. The fire is assumed to be \ninside the building, so that is where the \nprotection is required. \n \nThe required fire-resistance ratings of corridors \nserving adjacent spaces are provided in Table \n1020.2. The fire-resistance rating is based on \nthe \ngroup \nclassification \n(considering \ncharacteristics such as occupant mobility, \ndensity and familiarity with the building as well \nas the fire hazard associated with the \nclassification), the total occupant load served \nby the corridor and the presence of an \nautomatic sprinkler system.  \n \nWhere the corridor serves a limited number of \npeople (second column in Table 1020.2), the \nfire-resistance rating is eliminated because of \nthe limited size of the facility and the likelihood \nthat the occupants would become aware of a \nfire buildup in sufficient time to exit the structure \nsafely. The total occupant load that the corridor \nserves is used to determine the requirement for \na rated corridor enclosure. The number of \noccupants served is the total occupants that \nwill move into the corridor to egress. Corridors \nserving a total occupant load equal to or less \nthan that indicated in the second column of \nTable 1020.2 are not required to be enclosed \nwith fire-resistance-rated construction. For \nexample, a corridor serving an occupant load \nof 30 or less in an un-sprinklered Group B \noccupancy is not required to be enclosed with \nfire \nresistance- \nrated \nconstruction. \nThis \nexample is illustrated in COMMENTARY \nFigure 1020.2. \n \nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating. The table allows a reduction \nor elimination of the fire-resistance rating, \ndepending on the occupant load and the \npresence of an NFPA 13 or 13R automatic \nsprinkler system throughout the building.  \n \nA common mistake is assuming a building is \nsprinklered throughout and utilizing the corridor \nrating reductions, where in fact certain \nrequirements in NFPA 13 would not qualify the \nbuilding \nas \nsprinklered \nthroughout. \nFor \nexample, a health club installs a sprinkler \nsystem, but chooses to eliminate the sprinklers \nover the swimming pool in accordance with the \nexception in SBC 201 Section 507.4. Any \ncorridors within the building that serve greater \nthan 30 occupants must be rated because the \nbuilding would not be considered sprinklered \nthroughout in accordance with NFPA 13 \nrequirements.  \n \nNote that because of the hazardous nature of \noccupancies in Groups H-1, H-2 and H-3, fire-\nresistancerated corridors are required under all \nconditions. Regardless of the presence of a fire \nsprinkler system, a 1-hour-rated corridor \nenclosure \nis \nrequired \nin \nhighhazard \noccupancies with detonation, deflagration, \naccelerated \nburning, \nreadily \nsupported \ncombustion or physical hazards. Group H-4 \nand \nH-5 \noccupancies \nthat \ncontain \nsemiconductor \nfabrication \nmaterials \nor \noperations constituting a health hazard do not \npose the same relative fire or explosion hazard \nas Group H-1, H-2 or H-3 materials. As such, \nin Group H-4 or H-5, where the corridor serves \na total occupant load of 30 or less, a fire-\nresistance-rated enclosure is not required. The \n“not permitted” in the third column is in \ncoordination with Section 903.2.5, which \nrequires all Group H buildings to be fully \nsprinklered.  \n \nThe code acknowledges that an automatic \nsprinkler system can serve to control or \neliminate fire development that could threaten \nthe exit access corridor. Most occupancies \nwhere sleeping rooms are not present (Groups \nA, B, E, F, M, S and U) are permitted to have \nnonfire-resistance-rated corridors if a sprinkler \nsystem is installed throughout the building in \naccordance with NFPA 13.  \n \nIn \nresidential \nfacilities, \nwithin \nindividual \ndwelling units or sleeping units, Section \n1020.2, Exception 2, would exempt the \ncorridors within the units from being rated. \nTherefore, the table is applicable to the \ncorridors outside of the units. The response \ntime to a fire might be delayed because the \nresidents \ncould \nbe \nsleeping. With \nthis \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 196,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n766 \n \nadditional safety concern, the requirements for \ncommon corridors are more restrictive than for \nnonresidential occupancies. If a corridor serves \nmultiple dwelling or sleeping units and the total \nnumber of occupants is more than 10, it is \nrequired to be rated for 1 hour where the \nbuilding uses an NFPA 13D sprinkler system. \nIf the building is sprinklered throughout with \neither an NFPA 13 or 13R system, then the \nrating of the corridor may be reduced to 1/2 \nhour. This information is reflected in Notes c \nand d of the table.  \n \nWhile all Group I facilities are supervised \nenvironments, the level of supervision in Group \nI-2 \noccupancies \nwould \npermit \nassisted \nevacuation by staff in an emergency; therefore, \ncorridors are not required to be rated. Corridors \nin Group I-2 occupancies are also regulated by \nSBC 201 Sections 407.2 and 407.3 (Note a). \nBecause of the lower staff/resident ratio in \nGroup I-1 and the limitation of free egress in \nGroup I-3, corridors must have a 1-hour fire-\nresistance rating [see SBC 201 Section 408.8 \nfor a reduction in the fire-resistance rating for \nGroup I-3 (Note b)]. The “not permitted” in the \nthird column is in coordination with Section \n903.2.6, which requires all Group I buildings to \nbe fully sprinklered. The rated corridor in \nbuildings without sprinkler systems in Group I-\n4 is in recognition of the exceptions in Section \n903.2.6. \n1020.2.1 \nHoistway opening protection. \nElevator hoistway openings shall be protected in \naccordance with Section 3006.2.1 of SBC 201. \n❖ \n❖ There are three things to consider \nsimultaneously— corridors, vertical shafts and \nelevator lobby requirements. \n \nIn a rated corridor, the opening protectives for \nfire partitions have to have a fire-resistance \nrating of 20 minutes and smoke and draft \ncontrol [see Section 708.6 of SBC 201, Section \n1020.3 of this code and SBC 201 Table \n716.1(2)]. At the elevator/vertical shafts, \nopenings have to meet the shaft opening \nprotectives for fire barriers in SBC 201 Sections \n713.7 and 716.2.1.2. \n \nSBC 201 Section 3006.2.1 states that where a \nhoistway opens onto a corridor that is required \nto be rated, that elevator opening may have \nadditional protection required by SBC 201 \nSection 3006.3. SBC 201 Section 3006.3 \nwould allow for a lobby enclosed by fire \npartitions or smoke partitions (Items 1 and 2), \nsmoke and draft control doors at the elevator \nopening (Item 3), or pressurizing the elevator \nshaft (Item 4). \n \nNote that SBC 201 Section 3006.2 would not \nrequire hoistway opening protection in a low-\nrise building [occupied floors 23 m or less \nabove fire department  vehicle access] with an \nNFPA 13 or NFPA 13R sprinkler system or an \nunsprinklered building that is three stories or \nless. SBC 201 Section 3006.2 exempts \nprotection of the hoistway opening on the level \nof exit discharge where the building has an \nNFPA 13 sprinkler system. \n \nThe following is a list of where opening \nprotectives for fire partitions (Section 1020) \nand vertical shafts (SBC 201 Section 713) as \nwell as hoistway protection (SBC 201 Section \n3006) would apply. \n• Unsprinklered buildings: \n• Rated corridors in Group A, B, E, F, I-4, M, S \nand U occupancies \n• Hoistways connecting more than three stories \n• Sprinklered buildings: \n• Rated corridors in Groups H, I-1, I-3, R-1 and \nR-2 \n• Hoistways in high-rise buildings (buildings with \noccupied floors greater than 23 m above fire \ndepartment  vehicle access) \n \nProtection options for elevator lobbies (SBC \n201 Section 3006) are the same as the \nprotection requirements for elevators using \nrated corridors, nonrated corridors and no \ncorridors. \n \nSee the commentary for Section 1020.7 for \noptions on how criteria can be met with the \ncombination \nof \nrequirements \nfor \nelevator/vertical shaft opening protectives \n(SBC 201 Sections 713 and 716) (i.e., \nelevators not covered by SBC 201 Section \n3006) and fire partition opening protectives \n(SBC 201 Sections 708 and 716) for rated \ncorridors. \n \nIn buildings with nonrated corridors or no \ncorridors that also fall below the thresholds for \nelevator lobbies in SBC 201 Section 3006.2, \nonly the elevator/vertical shaft provisions would \napply. \n1020.3 Width \nand \ncapacity. \nThe required \ncapacity of corridors shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than that specified in Table 1020.3.  \nException: In Group I-2 occupancies, corridors are \nnot required to have a clear width of 2400 mm in \nareas where there will not be stretcher or bed \nmovement for access to care or as part of the \ndefend-in-place strategy.  \n❖ \nThe corridor widths specified in Table 1020.3 \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n766 \n \nadditional safety concern, the requirements for \ncommon corridors are more restrictive than for \nnonresidential occupancies. If a corridor serves \nmultiple dwelling or sleeping units and the total \nnumber of occupants is more than 10, it is \nrequired to be rated for 1 hour where the \nbuilding uses an NFPA 13D sprinkler system. \nIf the building is sprinklered throughout with \neither an NFPA 13 or 13R system, then the \nrating of the corridor may be reduced to 1/2 \nhour. This information is reflected in Notes c \nand d of the table.  \n \nWhile all Group I facilities are supervised \nenvironments, the level of supervision in Group \nI-2 \noccupancies \nwould \npermit \nassisted \nevacuation by staff in an emergency; therefore, \ncorridors are not required to be rated. Corridors \nin Group I-2 occupancies are also regulated by \nSBC 201 Sections 407.2 and 407.3 (Note a). \nBecause of the lower staff/resident ratio in \nGroup I-1 and the limitation of free egress in \nGroup I-3, corridors must have a 1-hour fire-\nresistance rating [see SBC 201 Section 408.8 \nfor a reduction in the fire-resistance rating for \nGroup I-3 (Note b)]. The “not permitted” in the \nthird column is in coordination with Section \n903.2.6, which requires all Group I buildings to \nbe fully sprinklered. The rated corridor in \nbuildings without sprinkler systems in Group I-\n4 is in recognition of the exceptions in Section \n903.2.6. \n1020.2.1 \nHoistway opening protection. \nElevator hoistway openings shall be protected in \naccordance with Section 3006.2.1 of SBC 201.",
      "commentary": "\n\n❖ There are three things to consider \nsimultaneously— corridors, vertical shafts and \nelevator lobby requirements. \n \nIn a rated corridor, the opening protectives for \nfire partitions have to have a fire-resistance \nrating of 20 minutes and smoke and draft \ncontrol [see Section 708.6 of SBC 201, Section \n1020.3 of this code and SBC 201 Table \n716.1(2)]. At the elevator/vertical shafts, \nopenings have to meet the shaft opening \nprotectives for fire barriers in SBC 201 Sections \n713.7 and 716.2.1.2. \n \nSBC 201 Section 3006.2.1 states that where a \nhoistway opens onto a corridor that is required \nto be rated, that elevator opening may have \nadditional protection required by SBC 201 \nSection 3006.3. SBC 201 Section 3006.3 \nwould allow for a lobby enclosed by fire \npartitions or smoke partitions (Items 1 and 2), \nsmoke and draft control doors at the elevator \nopening (Item 3), or pressurizing the elevator \nshaft (Item 4). \n \nNote that SBC 201 Section 3006.2 would not \nrequire hoistway opening protection in a low-\nrise building [occupied floors 23 m or less \nabove fire department  vehicle access] with an \nNFPA 13 or NFPA 13R sprinkler system or an \nunsprinklered building that is three stories or \nless. SBC 201 Section 3006.2 exempts \nprotection of the hoistway opening on the level \nof exit discharge where the building has an \nNFPA 13 sprinkler system. \n \nThe following is a list of where opening \nprotectives for fire partitions (Section 1020) \nand vertical shafts (SBC 201 Section 713) as \nwell as hoistway protection (SBC 201 Section \n3006) would apply. \n• Unsprinklered buildings: \n• Rated corridors in Group A, B, E, F, I-4, M, S \nand U occupancies \n• Hoistways connecting more than three stories \n• Sprinklered buildings: \n• Rated corridors in Groups H, I-1, I-3, R-1 and \nR-2 \n• Hoistways in high-rise buildings (buildings with \noccupied floors greater than 23 m above fire \ndepartment  vehicle access) \n \nProtection options for elevator lobbies (SBC \n201 Section 3006) are the same as the \nprotection requirements for elevators using \nrated corridors, nonrated corridors and no \ncorridors. \n \nSee the commentary for Section 1020.7 for \noptions on how criteria can be met with the \ncombination \nof \nrequirements \nfor \nelevator/vertical shaft opening protectives \n(SBC 201 Sections 713 and 716) (i.e., \nelevators not covered by SBC 201 Section \n3006) and fire partition opening protectives \n(SBC 201 Sections 708 and 716) for rated \ncorridors. \n \nIn buildings with nonrated corridors or no \ncorridors that also fall below the thresholds for \nelevator lobbies in SBC 201 Section 3006.2, \nonly the elevator/vertical shaft provisions would \napply. \n1020.3 Width \nand \ncapacity. \nThe required \ncapacity of corridors shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than that specified in Table 1020.3.  \nException: In Group I-2 occupancies, corridors are \nnot required to have a clear width of 2400 mm in \nareas where there will not be stretcher or bed \nmovement for access to care or as part of the \ndefend-in-place strategy.\n\n❖ The corridor widths specified in Table 1020.3 \n-",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 197,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n767 \n \nare \nlong-established \nminimums \noriginally \nderived from human dimensions, practical \nconcerns, occupant loads and psychological \nconsiderations. Additional corridor capacity, \nwhere \nnecessary \nfor \nlarge \ncrowds, \nis \ndetermined in accordance with Section 1005.  \n \nThe number of occupants using a corridor for \negress establishes the required capacity of a \ncorridor, as well as for any specific portion of a \nmultiple-leg corridor system. Portions of a \ncorridor system may differ in width for a variety \nof reasons not related to code minimums. The \ndesigner and fire official are expected to verify \nthat corridor widths and corridor fire-resistance \nratings are in accordance with Sections 1005 \nand 1020, whichever is more restrictive.  \n \nThe required capacity of a corridor is based on \nthe total occupant load of the rooms and \nspaces served by the corridor as determined by \nSection 1004. Where a corridor is served by \ntwo exits in opposite directions, the corridor \ncapacity is split to determine the minimum \nrequired width of those exits (i.e., exit door, exit \nstairway) at each end of the corridor (see \nSection 1005.3.2). The total occupant load \nserved by a corridor is not split when \nestablishing the corridor fire-resistance rating \n(see Section 1020.2) or when determining \nminimum widths.  \n \nThe exception addresses an item in Table \n1020.3 that requires a 2.4 m corridor in Group \nI-2 facilities. While this is required in the area of \npatient sleeping rooms and patient care areas, \nthere are a large number of areas in a hospital \nthat will not be for the movement of beds, either \nfor patient care or for the hospital’s defend-in-\nplace strategies. For example, a hospital may \nhave office or therapy areas where patients are \nbrought in walking on their own or using \nwheelchairs. Many nursing homes do not move \npatients in beds at all. The exception is \nintended to clarify that the 2.4 m corridor width \nis not a minimum for all corridors throughout a \nhospital or nursing home, but only in certain \nareas. \n \nThe widths of passageways, aisles and \ncorridors are functional elements of building \nconstruction that allow the occupants to \ncirculate freely and comfortably throughout the \nfloor area under nonemergency conditions. \nUnder emergency situations, the egress paths \nmust \nprovide \nthe \nneeded \nwidth \nto \naccommodate the number of occupants that \nmust utilize the corridor for egress.  \n \nWhere the occupant load of the space exceeds \n49, the minimum width of the passageway, \naisle or corridor serving that space is required \nto be at least 1100 mm to permit two \nunimpeded parallel columns of users to travel \nin opposite directions. Where the total \noccupant load served by a corridor is 49 or \nless, a minimum width of 900 mm is permitted. \nUsers are expected to encounter some \nintermittent travel interference from fellow \nusers, but the lower occupant load makes \nthose occasions infrequent and tolerable. The \n900 mm minimum width is also required within \na dwelling unit.  \n \nPassageways that lead to building equipment \nand systems must be at least 600 mm in width \nto provide a means to access and service the \nequipment when needed. Because of the \nfrequency of servicing intervals and the limited \nnumber of occupants in these normally \nunoccupied \nareas, \na \nreduced \nwidth \nis \nwarranted. The minimum width criteria apply to \nmany common situations, such as stage \nlighting and special-effects catwalks; catwalks \nleading to heating and cooling equipment; as \nwell as passageways providing access to \nboilers, furnaces, transformers, pumps, piping \nand other equipment.  \n \nExcept \nfor \nsmall \nbuildings, \nGroup \nE \noccupancies are required to have minimum \n1800 mm corridors where the corridors serve \neducational areas. This width is needed not \nonly for proper functional use, but also because \nof the edge effect caused by student lockers \nand other boundary attractions and objects. \nService and other corridors outside of \neducational areas, such as an administrative \narea, would be regulated consistent with their \nuse. Note that Section 1020.4 would not allow \nwall lockers to overlap the required corridor \nwidth.  \n \nIn Group I-2 occupancies, where the corridor is \nutilized during a fire emergency for moving \npatients confined to beds, it is required to be at \nleast 2400 mm in clear width. This width \nrequirement is applicable to all areas where \nthere are patient sleeping rooms and may also \nbe required in some of the treatment room \nareas where in-house patients will be brought \nin on beds or rolling stretchers. This minimum \nwidth allows two rolling beds or stretchers to \npass in a corridor and permits the movement of \na bed/stretcher into the corridor through a room \ndoor. In Group I-2 and ambulatory care center \nareas where the movement of beds is not \nanticipated, such as administrative and some \noutpatient areas of a hospital or clinic, the \ncorridor would not be required to be 2400 mm \nwide. Most nursing homes do not move \nresidents in beds. The minimum width would be \ndetermined \nby \none \nof \nthe \nappropriate \napplicable criteria. For outpatient medical care \nwhere the patient may be incapable of self-\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n767 \n \nare \nlong-established \nminimums \noriginally \nderived from human dimensions, practical \nconcerns, occupant loads and psychological \nconsiderations. Additional corridor capacity, \nwhere \nnecessary \nfor \nlarge \ncrowds, \nis \ndetermined in accordance with Section 1005.  \n \nThe number of occupants using a corridor for \negress establishes the required capacity of a \ncorridor, as well as for any specific portion of a \nmultiple-leg corridor system. Portions of a \ncorridor system may differ in width for a variety \nof reasons not related to code minimums. The \ndesigner and fire official are expected to verify \nthat corridor widths and corridor fire-resistance \nratings are in accordance with Sections 1005 \nand 1020, whichever is more restrictive.  \n \nThe required capacity of a corridor is based on \nthe total occupant load of the rooms and \nspaces served by the corridor as determined by \nSection 1004. Where a corridor is served by \ntwo exits in opposite directions, the corridor \ncapacity is split to determine the minimum \nrequired width of those exits (i.e., exit door, exit \nstairway) at each end of the corridor (see \nSection 1005.3.2). The total occupant load \nserved by a corridor is not split when \nestablishing the corridor fire-resistance rating \n(see Section 1020.2) or when determining \nminimum widths.  \n \nThe exception addresses an item in Table \n1020.3 that requires a 2.4 m corridor in Group \nI-2 facilities. While this is required in the area of \npatient sleeping rooms and patient care areas, \nthere are a large number of areas in a hospital \nthat will not be for the movement of beds, either \nfor patient care or for the hospital’s defend-in-\nplace strategies. For example, a hospital may \nhave office or therapy areas where patients are \nbrought in walking on their own or using \nwheelchairs. Many nursing homes do not move \npatients in beds at all. The exception is \nintended to clarify that the 2.4 m corridor width \nis not a minimum for all corridors throughout a \nhospital or nursing home, but only in certain \nareas. \n \nThe widths of passageways, aisles and \ncorridors are functional elements of building \nconstruction that allow the occupants to \ncirculate freely and comfortably throughout the \nfloor area under nonemergency conditions. \nUnder emergency situations, the egress paths \nmust \nprovide \nthe \nneeded \nwidth \nto \naccommodate the number of occupants that \nmust utilize the corridor for egress.  \n \nWhere the occupant load of the space exceeds \n49, the minimum width of the passageway, \naisle or corridor serving that space is required \nto be at least 1100 mm to permit two \nunimpeded parallel columns of users to travel \nin opposite directions. Where the total \noccupant load served by a corridor is 49 or \nless, a minimum width of 900 mm is permitted. \nUsers are expected to encounter some \nintermittent travel interference from fellow \nusers, but the lower occupant load makes \nthose occasions infrequent and tolerable. The \n900 mm minimum width is also required within \na dwelling unit.  \n \nPassageways that lead to building equipment \nand systems must be at least 600 mm in width \nto provide a means to access and service the \nequipment when needed. Because of the \nfrequency of servicing intervals and the limited \nnumber of occupants in these normally \nunoccupied \nareas, \na \nreduced \nwidth \nis \nwarranted. The minimum width criteria apply to \nmany common situations, such as stage \nlighting and special-effects catwalks; catwalks \nleading to heating and cooling equipment; as \nwell as passageways providing access to \nboilers, furnaces, transformers, pumps, piping \nand other equipment.  \n \nExcept \nfor \nsmall \nbuildings, \nGroup \nE \noccupancies are required to have minimum \n1800 mm corridors where the corridors serve \neducational areas. This width is needed not \nonly for proper functional use, but also because \nof the edge effect caused by student lockers \nand other boundary attractions and objects. \nService and other corridors outside of \neducational areas, such as an administrative \narea, would be regulated consistent with their \nuse. Note that Section 1020.4 would not allow \nwall lockers to overlap the required corridor \nwidth.  \n \nIn Group I-2 occupancies, where the corridor is \nutilized during a fire emergency for moving \npatients confined to beds, it is required to be at \nleast 2400 mm in clear width. This width \nrequirement is applicable to all areas where \nthere are patient sleeping rooms and may also \nbe required in some of the treatment room \nareas where in-house patients will be brought \nin on beds or rolling stretchers. This minimum \nwidth allows two rolling beds or stretchers to \npass in a corridor and permits the movement of \na bed/stretcher into the corridor through a room \ndoor. In Group I-2 and ambulatory care center \nareas where the movement of beds is not \nanticipated, such as administrative and some \noutpatient areas of a hospital or clinic, the \ncorridor would not be required to be 2400 mm \nwide. Most nursing homes do not move \nresidents in beds. The minimum width would be \ndetermined \nby \none \nof \nthe \nappropriate \napplicable criteria. For outpatient medical care \nwhere the patient may be incapable of self-\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 198,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n768 \n \npreservation, such as some outpatient surgery \nareas or dialysis treatment areas, the 1800 mm \ncorridor is required. In addition to Group B \nambulatory care facilities, this could be \napplicable for Group I surgical areas, areas \nsuch as MRI suites or dialysis centers, or \nemergency rooms.  \n1020.4 Obstruction. The minimum width or \nrequired capacity of corridors shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.  \n❖ \nIt is important to maintain required corridor \nwidth so that the path of travel to an exit is \ncontinually \navailable \nand \nunobstructed. \nBecause corridors tend to be lined with user \npassage doors, there are allowances under \nSection 1005.7. In no case may a door block \nmore than 50 percent of the required corridor \nwidth. In addition, when fully open, the doors \nmust not protrude more than 175 mm into the \nrequired width. Where doors swing out into the \ncorridor, options would be to move doors back \ninto alcoves or to provide corridors wider than \nthe required width. The alcoves would have to \nbe deep enough to also meet the 175 mm \nmaximum protrusion when doors are open, or \nat least 725 mm deep. For an example of the \nwider corridor: a standard door is 900 mm wide, \nand the typical minimum corridor width is 1100 \nmm. By adding the door leaf and half the \nrequired corridor width 900 + 550 = 1450 mm, \na designer could provide a corridor width of \n1450 mm and not have any issues with \nencroachment of doors. This is consistent with \nthe provisions in aisles, corridors, stairways, \nramps, exit passageways and exit discharge \ncourts.  \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits are generally \napplicable for these types of confined routes.  \n1020.5 Dead ends. Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that there are no dead ends in \ncorridors more than 6000 mm in length.  \nExceptions: \n1. In Group I-3, Condition 2, 3 or 4 \noccupancies, the dead end in a corridor shall \nnot exceed 15 m.  \n2. In occupancies in Groups B, E, F, I-1, M, R-\n1, R-2, R-4, S and U, where the building is \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, the length of the dead-end \ncorridors shall not exceed 15 m.  \n3. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor.  \n4. In Group I-2, Condition 2 occupancies, the \nlength of dead-end corridors that do not serve \npatient rooms or patient treatment spaces \nshall not exceed 9 m \n❖ \nThe requirements of this section apply where a \nspace is required to have more than one \nmeans of egress according to Section 1006.2. \nDead-end requirements are not applicable to \nsingle exit spaces, only common paths of \ntravel.  \n \nDead ends in corridors and passageways can \nseriously increase the time needed for an \noccupant, especially if unfamiliar with the \nspace, to locate the exits. More importantly, \ndead ends will allow a single fire event to \neliminate access to all of the exits by trapping \nthe occupants in the dead-end area. A dead \nend exists wherever a user of the corridor or \npassageway has only one direction to travel to \nreach any building exit [see Commentary \nFigure 1020.5(1)]. While a preferred building \nlayout would be one without dead ends, a \nmaximum dead-end length of 6 m is permitted \nand is to be measured from the extreme point \nin the dead end to the point where occupants \nhave a choice of two directions to separate \nexits. Having to go back only 6 m after coming \nto a dead end is not such a significant distance \nas to cause a serious delay in reaching an exit \nduring an emergency situation. \n \nA dead end results whether or not egress \nelements open into it. A dead end is a hazard \nfor occupants who enter the area from adjacent \nspaces, travel past an exit into a dead end or \nenter a dead end with the mistaken assumption \nthat an exit is directly accessible from the dead \nend.  \n \nNote that SBC 201 Section 402.8.6 deals with \ndead-end distances in covered malls and \nassumes that, with a sufficiently wide mall in \nrelation to its length, alternative paths of travel \nwill be available in the mall itself for reaching \nan exit (i.e., the common mall area is not to be \nconstrued as a corridor).  \n \nUnder special conditions, exceptions to the \n6000 mm dead-end limitation apply.  \n \nException 1 is permitted based on the \nconsiderations of the functional needs of Group \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n768 \n \npreservation, such as some outpatient surgery \nareas or dialysis treatment areas, the 1800 mm \ncorridor is required. In addition to Group B \nambulatory care facilities, this could be \napplicable for Group I surgical areas, areas \nsuch as MRI suites or dialysis centers, or \nemergency rooms.  \n1020.4 Obstruction. The minimum width or \nrequired capacity of corridors shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.",
      "commentary": "It is important to maintain required corridor \nwidth so that the path of travel to an exit is \ncontinually \navailable \nand \nunobstructed. \nBecause corridors tend to be lined with user \npassage doors, there are allowances under \nSection 1005.7. In no case may a door block \nmore than 50 percent of the required corridor \nwidth. In addition, when fully open, the doors \nmust not protrude more than 175 mm into the \nrequired width. Where doors swing out into the \ncorridor, options would be to move doors back \ninto alcoves or to provide corridors wider than \nthe required width. The alcoves would have to \nbe deep enough to also meet the 175 mm \nmaximum protrusion when doors are open, or \nat least 725 mm deep. For an example of the \nwider corridor: a standard door is 900 mm wide, \nand the typical minimum corridor width is 1100 \nmm. By adding the door leaf and half the \nrequired corridor width 900 + 550 = 1450 mm, \na designer could provide a corridor width of \n1450 mm and not have any issues with \nencroachment of doors. This is consistent with \nthe provisions in aisles, corridors, stairways, \nramps, exit passageways and exit discharge \ncourts.  \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits are generally \napplicable for these types of confined routes.  \n1020.5 Dead ends. Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that there are no dead ends in \ncorridors more than 6000 mm in length.  \nExceptions: \n1. In Group I-3, Condition 2, 3 or 4 \noccupancies, the dead end in a corridor shall \nnot exceed 15 m.  \n2. In occupancies in Groups B, E, F, I-1, M, R-\n1, R-2, R-4, S and U, where the building is \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, the length of the dead-end \ncorridors shall not exceed 15 m.  \n3. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor.  \n4. In Group I-2, Condition 2 occupancies, the \nlength of dead-end corridors that do not serve \npatient rooms or patient treatment spaces \nshall not exceed 9 m\n\n❖ The requirements of this section apply where a \nspace is required to have more than one \nmeans of egress according to Section 1006.2. \nDead-end requirements are not applicable to \nsingle exit spaces, only common paths of \ntravel.  \n \nDead ends in corridors and passageways can \nseriously increase the time needed for an \noccupant, especially if unfamiliar with the \nspace, to locate the exits. More importantly, \ndead ends will allow a single fire event to \neliminate access to all of the exits by trapping \nthe occupants in the dead-end area. A dead \nend exists wherever a user of the corridor or \npassageway has only one direction to travel to \nreach any building exit [see Commentary \nFigure 1020.5(1)]. While a preferred building \nlayout would be one without dead ends, a \nmaximum dead-end length of 6 m is permitted \nand is to be measured from the extreme point \nin the dead end to the point where occupants \nhave a choice of two directions to separate \nexits. Having to go back only 6 m after coming \nto a dead end is not such a significant distance \nas to cause a serious delay in reaching an exit \nduring an emergency situation. \n \nA dead end results whether or not egress \nelements open into it. A dead end is a hazard \nfor occupants who enter the area from adjacent \nspaces, travel past an exit into a dead end or \nenter a dead end with the mistaken assumption \nthat an exit is directly accessible from the dead \nend.  \n \nNote that SBC 201 Section 402.8.6 deals with \ndead-end distances in covered malls and \nassumes that, with a sufficiently wide mall in \nrelation to its length, alternative paths of travel \nwill be available in the mall itself for reaching \nan exit (i.e., the common mall area is not to be \nconstrued as a corridor).  \n \nUnder special conditions, exceptions to the \n6000 mm dead-end limitation apply.  \n \nException 1 is permitted based on the \nconsiderations of the functional needs of Group \n-",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 199,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n769 \n \nI-3, Condition 2, 3 or 4, occupancies; the \nrequirements for smoke compartmentalization \nin SBC 201 Section 408.6; and the requirement \nfor automatic sprinkler protection of the facility \nin Section 903.2.6.  \n \nException 2 recognizes the fire protection \nbenefits and performance history of automatic \nfire sprinkler systems. While the degree of \nhazard in Group B, E, F, M, S and U \noccupancies does not initially require an \nautomatic fire suppression system, the length \nof a dead-end corridor or passageway is \npermitted to be extended to 15 m where an \nautomatic fire sprinkler system, in accordance \nwith NFPA 13, is provided throughout the \nbuilding. This exception is also permitted in \nGroup I-1, R-1 and R-2 occupancies, but only \nwhere they use an NFPA 13 system, not an \nNFPA \n13R \nsystem. \nIn \naddition, \nthese \nprovisions are consistent with those in SBC \n901 and SBC 801 in the regulation of dead-end \ncorridors in existing buildings undergoing \nalterations. Dead-end provisions are not \napplicable in single-exit spaces; therefore, \ndead-end provisions are not applicable in \nGroup R-3 and R-4 occupancies.  \n \nException 3 addresses the condition presented \nby \n“cul-de-sac” \nelevator lobbies \ndirectly \naccessible from exit access corridors. In such \nan elevator lobby, lengths of 6 m to 9 m are \ncommon for three- or four-car elevator banks. \nTypically, the width of this elevator lobby is \nsuch that the possibility of confusion with a path \nof egress is minimized. Where the length/width \nratio of a dead-end corridor is less than 2.5:1, \nthe dead end becomes so wide that it is less \nlikely to be perceived as a corridor leading to \nan exit. For example, based on the 2.5:1 ratio \nlimitation, a 7.5 m dead end over 3 m in width \nwould not be considered a dead-end corridor \n[see Commentary Figure 1020.5(2)]. For \nadditional elevator lobby requirements, see the \ncommentaries to SBC 201 Section 3006.  \n \nException 4 deals with corridors in hospitals. \nThe 6 m dead-end corridor limit is reasonable \nin hospital areas where patients might be \nrelocated during an emergency. However, 9 m \nis reasonable for nonpatient areas such as staff \nareas or small waiting areas for visitors since \nthese areas are functionally similar to Group B \nspaces. \n1020.6 Air movement in corridors. Corridors \nshall not serve as supply, return, exhaust, relief or \nventilation air ducts.  \nExceptions:  \n1. Use of a corridor as a source of makeup air \nfor exhaust systems in rooms that open \ndirectly onto such corridors, including toilet \nrooms, bathrooms, dressing rooms, smoking \nlounges and janitor closets, shall be \npermitted, provided that each such corridor is \ndirectly supplied with outdoor air at a rate \ngreater than the rate of makeup air taken from \nthe corridor.  \n2. Where located within a dwelling unit, the use \nof corridors for conveying return air shall not \nbe prohibited. \n3. Where located within tenant spaces of 100 m2 \nor less in area, utilization of corridors for \nconveying return air is permitted. \n4. Transfer air movement required to maintain \nthe pressurization difference within health \ncare facilities in accordance with ASHRAE \n170. \n❖ \nTwo of the most critical elements of the means \nof egress are the required exit stairways and \ncorridors. Exit stairways serve as protected \nareas in the building that provide occupants \nwith safe passage to the level of exit discharge. \nSince required exits and corridors are critical \nelements in the means of egress, the potential \nspread of smoke and fire into these spaces \nmust be minimized. The scope of this section \nis corridors. For requirements for the exits, see \nSection 1022.  \n \nThe use of these corridors as part of the air \ndistribution system could render those egress \nelements unusable. The intent is to have \npositive pressure in the corridors. Therefore, \nany air movement condition that could \nintroduce smoke into these vital egress \nelements is prohibited. It is not the intent of this \nsection to prohibit the air movement necessary \nfor ventilation and space conditioning of \ncorridors, but rather to prevent those spaces \nfrom serving as conduits for the distribution of \nair to, or the collection of air from, adjacent \nspaces. This restriction also extends to door \ntransoms and door grilles that would allow the \nspread of smoke into a corridor. This limitation \nis not, however, intended to restrict slight \npressure differences across corridor doors, \nsuch as a negative pressure differential \nmaintained in kitchens to prevent odor \nmigration into dining rooms. Note that air \ndistribution via ducted systems located in or \nabove corridors is acceptable since the corridor \nitself would not be functioning as a duct.  \n \nThe four exceptions to this section identify \nconditions where a corridor can be utilized as \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n769 \n \nI-3, Condition 2, 3 or 4, occupancies; the \nrequirements for smoke compartmentalization \nin SBC 201 Section 408.6; and the requirement \nfor automatic sprinkler protection of the facility \nin Section 903.2.6.  \n \nException 2 recognizes the fire protection \nbenefits and performance history of automatic \nfire sprinkler systems. While the degree of \nhazard in Group B, E, F, M, S and U \noccupancies does not initially require an \nautomatic fire suppression system, the length \nof a dead-end corridor or passageway is \npermitted to be extended to 15 m where an \nautomatic fire sprinkler system, in accordance \nwith NFPA 13, is provided throughout the \nbuilding. This exception is also permitted in \nGroup I-1, R-1 and R-2 occupancies, but only \nwhere they use an NFPA 13 system, not an \nNFPA \n13R \nsystem. \nIn \naddition, \nthese \nprovisions are consistent with those in SBC \n901 and SBC 801 in the regulation of dead-end \ncorridors in existing buildings undergoing \nalterations. Dead-end provisions are not \napplicable in single-exit spaces; therefore, \ndead-end provisions are not applicable in \nGroup R-3 and R-4 occupancies.  \n \nException 3 addresses the condition presented \nby \n“cul-de-sac” \nelevator lobbies \ndirectly \naccessible from exit access corridors. In such \nan elevator lobby, lengths of 6 m to 9 m are \ncommon for three- or four-car elevator banks. \nTypically, the width of this elevator lobby is \nsuch that the possibility of confusion with a path \nof egress is minimized. Where the length/width \nratio of a dead-end corridor is less than 2.5:1, \nthe dead end becomes so wide that it is less \nlikely to be perceived as a corridor leading to \nan exit. For example, based on the 2.5:1 ratio \nlimitation, a 7.5 m dead end over 3 m in width \nwould not be considered a dead-end corridor \n[see Commentary Figure 1020.5(2)]. For \nadditional elevator lobby requirements, see the \ncommentaries to SBC 201 Section 3006.  \n \nException 4 deals with corridors in hospitals. \nThe 6 m dead-end corridor limit is reasonable \nin hospital areas where patients might be \nrelocated during an emergency. However, 9 m \nis reasonable for nonpatient areas such as staff \nareas or small waiting areas for visitors since \nthese areas are functionally similar to Group B \nspaces. \n1020.6 Air movement in corridors. Corridors \nshall not serve as supply, return, exhaust, relief or \nventilation air ducts.  \nExceptions:  \n1. Use of a corridor as a source of makeup air \nfor exhaust systems in rooms that open \ndirectly onto such corridors, including toilet \nrooms, bathrooms, dressing rooms, smoking \nlounges and janitor closets, shall be \npermitted, provided that each such corridor is \ndirectly supplied with outdoor air at a rate \ngreater than the rate of makeup air taken from \nthe corridor.  \n2. Where located within a dwelling unit, the use \nof corridors for conveying return air shall not \nbe prohibited. \n3. Where located within tenant spaces of 100 m2 \nor less in area, utilization of corridors for \nconveying return air is permitted. \n4. Transfer air movement required to maintain \nthe pressurization difference within health \ncare facilities in accordance with ASHRAE \n170.",
      "commentary": "Two of the most critical elements of the means \nof egress are the required exit stairways and \ncorridors. Exit stairways serve as protected \nareas in the building that provide occupants \nwith safe passage to the level of exit discharge. \nSince required exits and corridors are critical \nelements in the means of egress, the potential \nspread of smoke and fire into these spaces \nmust be minimized. The scope of this section \nis corridors. For requirements for the exits, see \nSection 1022.  \n \nThe use of these corridors as part of the air \ndistribution system could render those egress \nelements unusable. The intent is to have \npositive pressure in the corridors. Therefore, \nany air movement condition that could \nintroduce smoke into these vital egress \nelements is prohibited. It is not the intent of this \nsection to prohibit the air movement necessary \nfor ventilation and space conditioning of \ncorridors, but rather to prevent those spaces \nfrom serving as conduits for the distribution of \nair to, or the collection of air from, adjacent \nspaces. This restriction also extends to door \ntransoms and door grilles that would allow the \nspread of smoke into a corridor. This limitation \nis not, however, intended to restrict slight \npressure differences across corridor doors, \nsuch as a negative pressure differential \nmaintained in kitchens to prevent odor \nmigration into dining rooms. Note that air \ndistribution via ducted systems located in or \nabove corridors is acceptable since the corridor \nitself would not be functioning as a duct.  \n \nThe four exceptions to this section identify \nconditions where a corridor can be utilized as \n-",
      "chapter_id": "ch10",
      "section_id": "sec708"
    },
    {
      "page": 200,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n770 \n \npart of the air distribution system. The \nexceptions apply only to exit access corridors, \nnot to exit passageways.  \n \nException 1 addresses the common practice of \nusing air from the corridor as makeup air for \nsmall exhaust fans in adjacent rooms. Where \nthe corridor is supplied directly with outdoor air \nat a rate equal to or greater than the makeup \nair rate, negative pressure will not be created \nin the corridor with respect to the adjoining \nrooms and smoke would generally not be \ndrawn into the corridor.  \n \nRegarding Exception 2, it is common practice \nto locate return air openings in the corridors of \ndwelling units and draw return air from \nadjoining spaces through the corridor. Such \nuse of dwelling unit corridors for conveying \nreturn air is not considered to be a significant \nhazard and is permitted. Individual dwelling \nunits are permitted to have unprotected \nopenings between floors. Corridors within \ndwelling units that serve small occupant loads \nare short in length and are not required to be \nfire-resistance rated. For these reasons, the \nuse of the corridor or the space above a \ncorridor ceiling for conveying return air does \nnot constitute an unacceptable hazard.  \n \nException 3 permits corridors located in small \ntenant spaces to be used for conveying return \nair based on the relatively low occupant load \nand the relatively short length of the corridor. \nThese conditions do not pose a significant \nhazard. In the event of an emergency, the \noccupants of the space would tend to simply \nretrace their steps to the entrance.  \n \nHealth \ncare \nfacilities \nrequire \ndirect \npressurization control of certain rooms to \nprovide a clean and sterile environment for \npatients. For example, operating rooms and \npharmacies are required to have positive air \npressure in the room, resulting in a general air \nmovement out of the room. This ensures that \nairborne contaminants do not infect a sterile \nprocedure or supplies. Pressurization is \nachieved by supplying air at a greater or lesser \nrate than the return air. Exception 4 recognizes \nthe need of infection control and clarifies that \nthe room pressurization system must comply \nwith ASHRAE 170.  \n1020.6.1 \nCorridor ceiling. Use of the space \nbetween the corridor ceiling and the floor or roof \nstructure above as a return air plenum is permitted \nfor one or more of the following conditions:  \n1. The corridor is not required to be of fire-\nresistance-rated construction.  \n2. The corridor is separated from the plenum by \nfire-resistance-rated construction. \n3. The air-handling system serving the corridor \nis shut down upon activation of the air-\nhandling unit smoke detectors required by \nSBC 501. \n4. The air-handling system serving the corridor \nis shut down upon detection of sprinkler \nwater flow where the building is equipped \nthroughout with an automatic sprinkler \nsystem.  \n5. The space between the corridor ceiling and \nthe floor or roof structure above the corridor \nis used as a component of an approved \nengineered smoke control system.  \n❖ \nThis section identifies five different conditions \nwhere the space above the corridor ceiling is \npermitted to serve as a return air plenum. Since \na return air plenum operates at a negative \npressure with respect to the corridor, any \nsmoke and gases within the plenum should be \ncontained within that space. Conversely, a \nsupply plenum operates at a positive pressure \nwith respect to the corridor, thus increasing the \nlikelihood that smoke and gases will infiltrate \nthe corridor enclosure. Where any one of the \nfive conditions is present, the use of the \ncorridor ceiling space as a return air plenum is \npermitted. This is consistent with SBC 501 \nSection 601.2.1.  \n \nWhere the corridor is permitted to be \nconstructed without a fire-resistance rating \n(see Section 1020.2), Item 1 permits the space \nabove the ceiling to be utilized as a return air \nplenum without requiring it to be separated \nfrom the corridor with fire-resistance-rated \nconstruction.  \n \nItem 2 is only applicable to corridors that are \nrequired to be enclosed with fire-resistance-\nrated construction. Compliance with this item \nrequires the plenum to be separated from the \ncorridor by fire-resistance-rated construction \nequivalent to the rating of the corridor \nenclosure \nitself. \nTherefore, \nthe \nceiling \nmembrane itself must provide the fire-\nresistance rating required of the corridor \nenclosure. SBC 201 Section 708.4, Exception \n3, is an example of this method of construction.  \n \nItems 3 and 4 recognize that the hazard \nassociated with smoke spread through a \nplenum is minimized if the air movement is \nstopped.  \n \nIt is not uncommon for an above-ceiling plenum \nto be utilized as part of the smoke removal \nsystem. This practice is permitted by Item 5. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n770 \n \npart of the air distribution system. The \nexceptions apply only to exit access corridors, \nnot to exit passageways.  \n \nException 1 addresses the common practice of \nusing air from the corridor as makeup air for \nsmall exhaust fans in adjacent rooms. Where \nthe corridor is supplied directly with outdoor air \nat a rate equal to or greater than the makeup \nair rate, negative pressure will not be created \nin the corridor with respect to the adjoining \nrooms and smoke would generally not be \ndrawn into the corridor.  \n \nRegarding Exception 2, it is common practice \nto locate return air openings in the corridors of \ndwelling units and draw return air from \nadjoining spaces through the corridor. Such \nuse of dwelling unit corridors for conveying \nreturn air is not considered to be a significant \nhazard and is permitted. Individual dwelling \nunits are permitted to have unprotected \nopenings between floors. Corridors within \ndwelling units that serve small occupant loads \nare short in length and are not required to be \nfire-resistance rated. For these reasons, the \nuse of the corridor or the space above a \ncorridor ceiling for conveying return air does \nnot constitute an unacceptable hazard.  \n \nException 3 permits corridors located in small \ntenant spaces to be used for conveying return \nair based on the relatively low occupant load \nand the relatively short length of the corridor. \nThese conditions do not pose a significant \nhazard. In the event of an emergency, the \noccupants of the space would tend to simply \nretrace their steps to the entrance.  \n \nHealth \ncare \nfacilities \nrequire \ndirect \npressurization control of certain rooms to \nprovide a clean and sterile environment for \npatients. For example, operating rooms and \npharmacies are required to have positive air \npressure in the room, resulting in a general air \nmovement out of the room. This ensures that \nairborne contaminants do not infect a sterile \nprocedure or supplies. Pressurization is \nachieved by supplying air at a greater or lesser \nrate than the return air. Exception 4 recognizes \nthe need of infection control and clarifies that \nthe room pressurization system must comply \nwith ASHRAE 170.  \n1020.6.1 \nCorridor ceiling. Use of the space \nbetween the corridor ceiling and the floor or roof \nstructure above as a return air plenum is permitted \nfor one or more of the following conditions:  \n1. The corridor is not required to be of fire-\nresistance-rated construction.  \n2. The corridor is separated from the plenum by \nfire-resistance-rated construction. \n3. The air-handling system serving the corridor \nis shut down upon activation of the air-\nhandling unit smoke detectors required by \nSBC 501. \n4. The air-handling system serving the corridor \nis shut down upon detection of sprinkler \nwater flow where the building is equipped \nthroughout with an automatic sprinkler \nsystem.  \n5. The space between the corridor ceiling and \nthe floor or roof structure above the corridor \nis used as a component of an approved \nengineered smoke control system.",
      "commentary": "This section identifies five different conditions \nwhere the space above the corridor ceiling is \npermitted to serve as a return air plenum. Since \na return air plenum operates at a negative \npressure with respect to the corridor, any \nsmoke and gases within the plenum should be \ncontained within that space. Conversely, a \nsupply plenum operates at a positive pressure \nwith respect to the corridor, thus increasing the \nlikelihood that smoke and gases will infiltrate \nthe corridor enclosure. Where any one of the \nfive conditions is present, the use of the \ncorridor ceiling space as a return air plenum is \npermitted. This is consistent with SBC 501 \nSection 601.2.1.  \n \nWhere the corridor is permitted to be \nconstructed without a fire-resistance rating \n(see Section 1020.2), Item 1 permits the space \nabove the ceiling to be utilized as a return air \nplenum without requiring it to be separated \nfrom the corridor with fire-resistance-rated \nconstruction.  \n \nItem 2 is only applicable to corridors that are \nrequired to be enclosed with fire-resistance-\nrated construction. Compliance with this item \nrequires the plenum to be separated from the \ncorridor by fire-resistance-rated construction \nequivalent to the rating of the corridor \nenclosure \nitself. \nTherefore, \nthe \nceiling \nmembrane itself must provide the fire-\nresistance rating required of the corridor \nenclosure. SBC 201 Section 708.4, Exception \n3, is an example of this method of construction.  \n \nItems 3 and 4 recognize that the hazard \nassociated with smoke spread through a \nplenum is minimized if the air movement is \nstopped.  \n \nIt is not uncommon for an above-ceiling plenum \nto be utilized as part of the smoke removal \nsystem. This practice is permitted by Item 5. \n-",
      "chapter_id": "ch10",
      "section_id": "sec708"
    }
  ],
  "sections": [
    {
      "id": "ch9",
      "number": "9",
      "title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "level": 1,
      "page_start": 1,
      "page_end": 68,
      "parent_id": null
    },
    {
      "id": "sub909.20.4.3",
      "number": "909.20.4.3",
      "title": "Smoke trap",
      "level": 5,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub909.20.6.1",
      "number": "909.20.6.1",
      "title": "Ventilation systems",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": null
    },
    {
      "id": "sec909",
      "number": "909",
      "title": "to group all the smoke control techniques",
      "level": 2,
      "page_start": 3,
      "page_end": 4,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.20.6.3",
      "number": "909.20.6.3",
      "title": "Acceptance and testing",
      "level": 5,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sec909"
    },
    {
      "id": "sec2702",
      "number": "2702",
      "title": "states the requirements that standby power",
      "level": 2,
      "page_start": 5,
      "page_end": 100,
      "parent_id": "ch9"
    },
    {
      "id": "sub909.21.2",
      "number": "909.21.2",
      "title": "Rational analysis",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.3",
      "number": "909.21.3",
      "title": "Ducts for system",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.4",
      "number": "909.21.4",
      "title": "Fan system",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.4.1",
      "number": "909.21.4.1",
      "title": "Fire resistance",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub909.21.4"
    },
    {
      "id": "sub909.21.4.2",
      "number": "909.21.4.2",
      "title": "Smoke detection",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub909.21.4"
    },
    {
      "id": "sub909.21.4.3",
      "number": "909.21.4.3",
      "title": "Separate systems",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub909.21.4"
    },
    {
      "id": "sub909.21.4.4",
      "number": "909.21.4.4",
      "title": "Fan capacity",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub909.21.4"
    },
    {
      "id": "sub909.22",
      "number": "909.22",
      "title": "Maintenance",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.7",
      "number": "909.21.7",
      "title": "Testing",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.10",
      "number": "909.21.10",
      "title": "Control panel",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.21.11",
      "number": "909.21.11",
      "title": "System response time",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec909"
    },
    {
      "id": "sub909.22.1",
      "number": "909.22.1",
      "title": "Schedule",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub909.22"
    },
    {
      "id": "sub909.22.2",
      "number": "909.22.2",
      "title": "Records",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub909.22"
    },
    {
      "id": "sub909.22.3",
      "number": "909.22.3",
      "title": "Testing",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub909.22"
    },
    {
      "id": "sec910",
      "number": "910",
      "title": "SMOKE AND HEAT",
      "level": 2,
      "page_start": 7,
      "page_end": 13,
      "parent_id": "ch9"
    },
    {
      "id": "sub910.1",
      "number": "910.1",
      "title": "General",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sec910"
    },
    {
      "id": "sub910.2",
      "number": "910.2",
      "title": "Where required",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sec910"
    },
    {
      "id": "sub910.2.1",
      "number": "910.2.1",
      "title": "Group F-1 or S-1",
      "level": 4,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sub910.2"
    },
    {
      "id": "sub910.3",
      "number": "910.3",
      "title": "Smoke and heat vents",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec910"
    },
    {
      "id": "sub910.2.2",
      "number": "910.2.2",
      "title": "High-piled combustible storage",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub910.2"
    },
    {
      "id": "sub910.3.1",
      "number": "910.3.1",
      "title": "Listing and labeling",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub910.3"
    },
    {
      "id": "sub910.3.2",
      "number": "910.3.2",
      "title": "Smoke and heat vent locations",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub910.3"
    },
    {
      "id": "sub910.3.3",
      "number": "910.3.3",
      "title": "Smoke and heat vents area",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub910.3"
    },
    {
      "id": "sub910.3.4",
      "number": "910.3.4",
      "title": "Vent operation",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub910.3"
    },
    {
      "id": "sub910.3.5",
      "number": "910.3.5",
      "title": "Fusible link temperature rating",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub910.3"
    },
    {
      "id": "sub910.4",
      "number": "910.4",
      "title": "Mechanical smoke removal systems",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec910"
    },
    {
      "id": "sub910.4.1",
      "number": "910.4.1",
      "title": "Automatic sprinklers required",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub910.4.3",
      "number": "910.4.3",
      "title": "System design criteria",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub909.11",
      "number": "909.11",
      "title": "and SBC 201 Section 2702)",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sec909"
    },
    {
      "id": "sub910.4.4",
      "number": "910.4.4",
      "title": "Activation",
      "level": 4,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub910.4.5",
      "number": "910.4.5",
      "title": "Manual control location",
      "level": 4,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub910.4.6",
      "number": "910.4.6",
      "title": "Control wiring",
      "level": 4,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub910.4.3.1",
      "number": "910.4.3.1",
      "title": "Makeup air",
      "level": 5,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub910.4.3"
    },
    {
      "id": "sub910.5",
      "number": "910.5",
      "title": "Maintenance and testing",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec910"
    },
    {
      "id": "sub910.4.7",
      "number": "910.4.7",
      "title": "Controls",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub910.4"
    },
    {
      "id": "sub910.5.1",
      "number": "910.5.1",
      "title": "Smoke and heat vents",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub910.5"
    },
    {
      "id": "sub910.5.2",
      "number": "910.5.2",
      "title": "Mechanical smoke removal systems",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub910.5"
    },
    {
      "id": "sec911",
      "number": "911",
      "title": "EXPLOSION CONTROL",
      "level": 2,
      "page_start": 14,
      "page_end": 15,
      "parent_id": "ch9"
    },
    {
      "id": "sub911.1",
      "number": "911.1",
      "title": "General",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec911"
    },
    {
      "id": "sub911.2",
      "number": "911.2",
      "title": "Required deflagration venting",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec911"
    },
    {
      "id": "sub911.3",
      "number": "911.3",
      "title": "Explosion prevention systems",
      "level": 3,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sec911"
    },
    {
      "id": "sec912",
      "number": "912",
      "title": "FIRE DEPARTMENT",
      "level": 2,
      "page_start": 16,
      "page_end": 17,
      "parent_id": "ch9"
    },
    {
      "id": "sub911.5",
      "number": "911.5",
      "title": "Barricades",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec911"
    },
    {
      "id": "sub912.1",
      "number": "912.1",
      "title": "Installation",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.2",
      "number": "912.2",
      "title": "Location",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.3",
      "number": "912.3",
      "title": "Fire hose threads",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.4",
      "number": "912.4",
      "title": "Access",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.2.2",
      "number": "912.2.2",
      "title": "Existing buildings",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub912.2"
    },
    {
      "id": "sub912.4.2",
      "number": "912.4.2",
      "title": "Clear space around connections",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sub912.4"
    },
    {
      "id": "sec312",
      "number": "312",
      "title": "requires vehicle impact protection",
      "level": 2,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "ch9"
    },
    {
      "id": "sub912.5",
      "number": "912.5",
      "title": "Signs",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.6",
      "number": "912.6",
      "title": "Backflow protection",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec912"
    },
    {
      "id": "sub912.7",
      "number": "912.7",
      "title": "Inspection, testing and maintenance",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec912"
    },
    {
      "id": "sec913",
      "number": "913",
      "title": "FIRE PUMPS",
      "level": 2,
      "page_start": 19,
      "page_end": 20,
      "parent_id": "ch9"
    },
    {
      "id": "sub913.1",
      "number": "913.1",
      "title": "General",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.2.1",
      "number": "913.2.1",
      "title": "Protection of fire pump rooms",
      "level": 4,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.2.2",
      "number": "913.2.2",
      "title": "Circuits supplying fire pumps",
      "level": 4,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.3",
      "number": "913.3",
      "title": "Temperature of pump room",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.4",
      "number": "913.4",
      "title": "Valve supervision",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.5",
      "number": "913.5",
      "title": "Testing and maintenance",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec913"
    },
    {
      "id": "sub913.4.1",
      "number": "913.4.1",
      "title": "Test outlet valve supervision",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub913.4"
    },
    {
      "id": "sec914",
      "number": "914",
      "title": "FIRE PROTECTION",
      "level": 2,
      "page_start": 21,
      "page_end": 22,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.1",
      "number": "914.1",
      "title": "General",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.2",
      "number": "914.2",
      "title": "Covered and open mall buildings",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec914"
    },
    {
      "id": "sub913.5.1",
      "number": "913.5.1",
      "title": "Acceptance test",
      "level": 4,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sub913.5"
    },
    {
      "id": "sub913.5.2",
      "number": "913.5.2",
      "title": "Generator sets",
      "level": 4,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sub913.5"
    },
    {
      "id": "sub913.5.3",
      "number": "913.5.3",
      "title": "Transfer switches",
      "level": 4,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sub913.5"
    },
    {
      "id": "sub913.5.4",
      "number": "913.5.4",
      "title": "Pump room environmental conditions",
      "level": 4,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sub913.5"
    },
    {
      "id": "sub914.2.1",
      "number": "914.2.1",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sub914.2"
    },
    {
      "id": "sub914.2.2",
      "number": "914.2.2",
      "title": "Standpipe system",
      "level": 4,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sub914.2"
    },
    {
      "id": "sec403",
      "number": "403",
      "title": "establishes multiple fire",
      "level": 2,
      "page_start": 23,
      "page_end": 131,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.3",
      "number": "914.3",
      "title": "High-rise buildings",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.2.4",
      "number": "914.2.4",
      "title": "Fire department access to equipment",
      "level": 4,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sub914.2"
    },
    {
      "id": "sub914.3.1",
      "number": "914.3.1",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sub914.3"
    },
    {
      "id": "sub907.5.2.2",
      "number": "907.5.2.2",
      "title": "for additional information",
      "level": 5,
      "page_start": 23,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub914.3.2",
      "number": "914.3.2",
      "title": "Secondary water supply",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub914.3"
    },
    {
      "id": "sub914.3.1.1.1",
      "number": "914.3.1.1.1",
      "title": "Riser location",
      "level": 6,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec914"
    },
    {
      "id": "sec510",
      "number": "510",
      "title": "are concerned",
      "level": 2,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.4",
      "number": "914.4",
      "title": "Atriums",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.3.3",
      "number": "914.3.3",
      "title": "Fire alarm system",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub914.3"
    },
    {
      "id": "sub914.3.4",
      "number": "914.3.4",
      "title": "Automatic smoke detection",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub914.3"
    },
    {
      "id": "sub914.3.6",
      "number": "914.3.6",
      "title": "Emergency responder radio coverage",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub914.3"
    },
    {
      "id": "sub914.3.7",
      "number": "914.3.7",
      "title": "Fire command",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sub914.3"
    },
    {
      "id": "sec405",
      "number": "405",
      "title": "contains requirements",
      "level": 2,
      "page_start": 26,
      "page_end": 166,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.5",
      "number": "914.5",
      "title": "Underground buildings",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.4.2",
      "number": "914.4.2",
      "title": "Fire alarm system",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub914.4"
    },
    {
      "id": "sub914.5.1",
      "number": "914.5.1",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub914.5"
    },
    {
      "id": "sub914.5.2",
      "number": "914.5.2",
      "title": "Smoke control system",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub914.5"
    },
    {
      "id": "sub914.5.3",
      "number": "914.5.3",
      "title": "Compartment smoke control system",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub914.5"
    },
    {
      "id": "sub914.5.4",
      "number": "914.5.4",
      "title": "Fire alarm system",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub914.5"
    },
    {
      "id": "sec410",
      "number": "410",
      "title": "contains definitions and",
      "level": 2,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.6",
      "number": "914.6",
      "title": "Stages",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.5.5",
      "number": "914.5.5",
      "title": "Standpipe system",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub914.5"
    },
    {
      "id": "sub914.6.1",
      "number": "914.6.1",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub914.6"
    },
    {
      "id": "sec411",
      "number": "411",
      "title": "for",
      "level": 2,
      "page_start": 28,
      "page_end": 30,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.7",
      "number": "914.7",
      "title": "Special amusement buildings",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.8",
      "number": "914.8",
      "title": "Aircraft-related occupancies",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.6.2",
      "number": "914.6.2",
      "title": "Standpipe system",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub914.6"
    },
    {
      "id": "sub914.7.1",
      "number": "914.7.1",
      "title": "Automatic sprinkler system",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub914.7"
    },
    {
      "id": "sub914.7.2",
      "number": "914.7.2",
      "title": "Automatic smoke detection",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub914.7"
    },
    {
      "id": "sub914.8.1",
      "number": "914.8.1",
      "title": "Automatic smoke detection systems",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub914.8"
    },
    {
      "id": "sub914.8.3",
      "number": "914.8.3",
      "title": "Fire suppression for aircraft hangars",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub914.8"
    },
    {
      "id": "sub914.8.3.1",
      "number": "914.8.3.1",
      "title": "occurs within the hangar",
      "level": 5,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub914.8.3"
    },
    {
      "id": "sub914.9",
      "number": "914.9",
      "title": "Application of flammable finishes",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.10",
      "number": "914.10",
      "title": "Drying rooms",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec914"
    },
    {
      "id": "sub914.8.4",
      "number": "914.8.4",
      "title": "Finishing",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub914.8"
    },
    {
      "id": "sub907.2.21",
      "number": "907.2.21",
      "title": "for additional information",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": null
    },
    {
      "id": "sub914.8.6",
      "number": "914.8.6",
      "title": "Aircraft paint hangar fire suppression",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub914.8"
    },
    {
      "id": "sec915",
      "number": "915",
      "title": "CARBON MONOXIDE",
      "level": 2,
      "page_start": 31,
      "page_end": 34,
      "parent_id": "ch9"
    },
    {
      "id": "sub914.11",
      "number": "914.11",
      "title": "Ambulatory care facilities",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec914"
    },
    {
      "id": "sub915.1",
      "number": "915.1",
      "title": "General",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec915"
    },
    {
      "id": "sub914.11.1",
      "number": "914.11.1",
      "title": "Automatic sprinkler systems",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub914.11"
    },
    {
      "id": "sub914.11.2",
      "number": "914.11.2",
      "title": "Manual fire alarm systems",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub914.11"
    },
    {
      "id": "sub914.11.3",
      "number": "914.11.3",
      "title": "Fire alarm systems",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub914.11"
    },
    {
      "id": "sub915.1.3",
      "number": "915.1.3",
      "title": "Forced-air furnaces",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub915.1"
    },
    {
      "id": "sub915.2",
      "number": "915.2",
      "title": "Locations",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.3",
      "number": "915.3",
      "title": "Carbon monoxide detection",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.2.3",
      "number": "915.2.3",
      "title": "Group E occupancies",
      "level": 4,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sub915.2"
    },
    {
      "id": "sub915.5",
      "number": "915.5",
      "title": "Carbon monoxide detection systems",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.4.1",
      "number": "915.4.1",
      "title": "Power source",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.4.2",
      "number": "915.4.2",
      "title": "Listings",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.4.3",
      "number": "915.4.3",
      "title": "Locations",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec915"
    },
    {
      "id": "sub915.5.1",
      "number": "915.5.1",
      "title": "General",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sub915.5"
    },
    {
      "id": "sub915.5.2",
      "number": "915.5.2",
      "title": "Locations",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sub915.5"
    },
    {
      "id": "sec916",
      "number": "916",
      "title": "GAS DETECTION",
      "level": 2,
      "page_start": 35,
      "page_end": 36,
      "parent_id": "ch9"
    },
    {
      "id": "sub915.6",
      "number": "915.6",
      "title": "Maintenance",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec915"
    },
    {
      "id": "sub916.1",
      "number": "916.1",
      "title": "Gas detection systems",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.2",
      "number": "916.2",
      "title": "Permits",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.3",
      "number": "916.3",
      "title": "Equipment",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.4",
      "number": "916.4",
      "title": "Power connections",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.2.1",
      "number": "916.2.1",
      "title": "Construction documents",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub916.2"
    },
    {
      "id": "sub916.5",
      "number": "916.5",
      "title": "Emergency and standby power",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.6",
      "number": "916.6",
      "title": "Sensor locations",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.7",
      "number": "916.7",
      "title": "Gas sampling",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.8",
      "number": "916.8",
      "title": "System activation",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.9",
      "number": "916.9",
      "title": "Signage",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sub916.10",
      "number": "916.10",
      "title": "Fire alarm system connections",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec916"
    },
    {
      "id": "sec917",
      "number": "917",
      "title": "MASS NOTIFICATION",
      "level": 2,
      "page_start": 37,
      "page_end": 68,
      "parent_id": "ch9"
    },
    {
      "id": "sub917.1",
      "number": "917.1",
      "title": "College and university campuses",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec917"
    },
    {
      "id": "ch10",
      "number": "10",
      "title": "MEANS OF EGRESS",
      "level": 1,
      "page_start": 69,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec1001",
      "number": "1001",
      "title": "includes",
      "level": 2,
      "page_start": 69,
      "page_end": 70,
      "parent_id": "ch10"
    },
    {
      "id": "sub1001.1",
      "number": "1001.1",
      "title": "General",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec1001"
    },
    {
      "id": "sub1001.2",
      "number": "1001.2",
      "title": "Minimum requirements",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec1001"
    },
    {
      "id": "sec1002",
      "number": "1002",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "ch10"
    },
    {
      "id": "sub1002.1",
      "number": "1002.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec1002"
    },
    {
      "id": "sec1003",
      "number": "1003",
      "title": "GENERAL MEANS OF",
      "level": 2,
      "page_start": 72,
      "page_end": 74,
      "parent_id": "ch10"
    },
    {
      "id": "sub1003.1",
      "number": "1003.1",
      "title": "Applicability",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1003.2",
      "number": "1003.2",
      "title": "Ceiling height",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1207.2",
      "number": "1207.2",
      "title": "of the of SBC 201",
      "level": 3,
      "page_start": 72,
      "page_end": 72,
      "parent_id": null
    },
    {
      "id": "sub1003.3",
      "number": "1003.3",
      "title": "Protruding objects",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1003.3.1",
      "number": "1003.3.1",
      "title": "Headroom",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub1003.3"
    },
    {
      "id": "sub1012.5.2",
      "number": "1012.5.2",
      "title": "for ramps",
      "level": 4,
      "page_start": 73,
      "page_end": 166,
      "parent_id": null
    },
    {
      "id": "sub1003.3.2",
      "number": "1003.3.2",
      "title": "Post-mounted objects",
      "level": 4,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sub1003.3"
    },
    {
      "id": "sub1003.4",
      "number": "1003.4",
      "title": "Slip-resistant surface",
      "level": 3,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1003.3.3",
      "number": "1003.3.3",
      "title": "Horizontal projections",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sub1003.3"
    },
    {
      "id": "sub1003.3.4",
      "number": "1003.3.4",
      "title": "Clear width",
      "level": 4,
      "page_start": 74,
      "page_end": 74,
      "parent_id": "sub1003.3"
    },
    {
      "id": "sec1014",
      "number": "1014",
      "title": "is",
      "level": 2,
      "page_start": 75,
      "page_end": 177,
      "parent_id": "ch10"
    },
    {
      "id": "sub1003.5",
      "number": "1003.5",
      "title": "Elevation change",
      "level": 3,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1003.6",
      "number": "1003.6",
      "title": "Means of egress continuity",
      "level": 3,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec1003"
    },
    {
      "id": "sec1004",
      "number": "1004",
      "title": "OCCUPANT LOAD",
      "level": 2,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "ch10"
    },
    {
      "id": "sub1003.7",
      "number": "1003.7",
      "title": "Elevators, escalators and moving walks",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec1003"
    },
    {
      "id": "sub1004.1",
      "number": "1004.1",
      "title": "Design occupant load",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1004.2",
      "number": "1004.2",
      "title": "Cumulative occupant loads",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec1004"
    },
    {
      "id": "sec508",
      "number": "508",
      "title": "of SBC",
      "level": 2,
      "page_start": 77,
      "page_end": 78,
      "parent_id": "ch10"
    },
    {
      "id": "sub1004.3",
      "number": "1004.3",
      "title": "Multiple-function occupant load",
      "level": 3,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1004.4",
      "number": "1004.4",
      "title": "Multiple occupancies",
      "level": 3,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1004.2.2",
      "number": "1004.2.2",
      "title": "Adjacent levels for mezzanines",
      "level": 4,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub1004.2"
    },
    {
      "id": "sub1004.2.2.1",
      "number": "1004.2.2.1",
      "title": "Adjacent stories",
      "level": 5,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub1004.2.2"
    },
    {
      "id": "sub1004.5",
      "number": "1004.5",
      "title": "Areas without fixed seating",
      "level": 3,
      "page_start": 78,
      "page_end": 80,
      "parent_id": "sec1004"
    },
    {
      "id": "sec402",
      "number": "402",
      "title": "contains the basis for calculating the occupant",
      "level": 2,
      "page_start": 79,
      "page_end": 149,
      "parent_id": "ch10"
    },
    {
      "id": "sub1004.5.1",
      "number": "1004.5.1",
      "title": "Increased occupant load",
      "level": 4,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sub1004.5"
    },
    {
      "id": "sub1004.6",
      "number": "1004.6",
      "title": "Fixed seating",
      "level": 3,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1004.7",
      "number": "1004.7",
      "title": "Outdoor areas",
      "level": 3,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec1004"
    },
    {
      "id": "sec1005",
      "number": "1005",
      "title": "MEANS OF EGRESS",
      "level": 2,
      "page_start": 81,
      "page_end": 85,
      "parent_id": "ch10"
    },
    {
      "id": "sub1004.8",
      "number": "1004.8",
      "title": "Concentrated business use areas",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1004.9",
      "number": "1004.9",
      "title": "Posting of occupant load",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec1004"
    },
    {
      "id": "sub1005.1",
      "number": "1005.1",
      "title": "General",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.2",
      "number": "1005.2",
      "title": "Minimum width based on component",
      "level": 3,
      "page_start": 81,
      "page_end": 81,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.3.1",
      "number": "1005.3.1",
      "title": "Stairways",
      "level": 4,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.3.2",
      "number": "1005.3.2",
      "title": "Other egress components",
      "level": 4,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.4",
      "number": "1005.4",
      "title": "Continuity",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.6",
      "number": "1005.6",
      "title": "Egress convergence",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.7",
      "number": "1005.7",
      "title": "Encroachment",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sec1005"
    },
    {
      "id": "sub1005.7.1",
      "number": "1005.7.1",
      "title": "Doors",
      "level": 4,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub1005.7"
    },
    {
      "id": "sec1006",
      "number": "1006",
      "title": "NUMBER OF EXITS",
      "level": 2,
      "page_start": 86,
      "page_end": 90,
      "parent_id": "ch10"
    },
    {
      "id": "sub1006.1",
      "number": "1006.1",
      "title": "General",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1005.7.3",
      "number": "1005.7.3",
      "title": "Protruding objects",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub1005.7"
    },
    {
      "id": "sub1006.2",
      "number": "1006.2",
      "title": "Egress from spaces",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1006.2.1",
      "number": "1006.2.1",
      "title": "to address mixed-use buildings",
      "level": 4,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sub1006.2"
    },
    {
      "id": "sub1006.2.2.2",
      "number": "1006.2.2.2",
      "title": "Refrigeration machinery rooms",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1006.2.2.3",
      "number": "1006.2.2.3",
      "title": "Refrigerated rooms or spaces",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1006.2.2.4",
      "number": "1006.2.2.4",
      "title": "Electrical rooms",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1006.3",
      "number": "1006.3",
      "title": "Egress from stories or occupied roofs",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec1006"
    },
    {
      "id": "sub1006.3.1",
      "number": "1006.3.1",
      "title": "Occupant load",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub1006.3"
    },
    {
      "id": "sub1006.3.2",
      "number": "1006.3.2",
      "title": "Path of egress travel",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub1006.3"
    },
    {
      "id": "sub1006.2.2.6",
      "number": "1006.2.2.6",
      "title": "Groups R-3 and R-4",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec1006"
    },
    {
      "id": "sec404",
      "number": "404",
      "title": "of SBC",
      "level": 2,
      "page_start": 91,
      "page_end": 193,
      "parent_id": "ch10"
    },
    {
      "id": "sub1006.3.3",
      "number": "1006.3.3",
      "title": "Egress based on occupant load",
      "level": 4,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sub1006.3"
    },
    {
      "id": "sub1006.3.4",
      "number": "1006.3.4",
      "title": "Single exits",
      "level": 4,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub1006.3"
    },
    {
      "id": "sec1030",
      "number": "1030",
      "title": "do",
      "level": 2,
      "page_start": 93,
      "page_end": 94,
      "parent_id": "ch10"
    },
    {
      "id": "sec1007",
      "number": "1007",
      "title": "EXIT AND EXIT ACCESS",
      "level": 2,
      "page_start": 95,
      "page_end": 96,
      "parent_id": "ch10"
    },
    {
      "id": "sub1007.1",
      "number": "1007.1",
      "title": "General",
      "level": 3,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sec1007"
    },
    {
      "id": "sub1006.3.4.1",
      "number": "1006.3.4.1",
      "title": "Mixed occupancies",
      "level": 5,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sub1006.3.4"
    },
    {
      "id": "sec1008",
      "number": "1008",
      "title": "MEANS OF EGRESS",
      "level": 2,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "ch10"
    },
    {
      "id": "sub1008.2",
      "number": "1008.2",
      "title": "Illumination required",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec1008"
    },
    {
      "id": "sub1008.3",
      "number": "1008.3",
      "title": "Emergency power for illumination",
      "level": 3,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sec1008"
    },
    {
      "id": "sub1008.2.3",
      "number": "1008.2.3",
      "title": "Exit discharge",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub1008.2"
    },
    {
      "id": "sub1008.3.1",
      "number": "1008.3.1",
      "title": "General",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub1008.3"
    },
    {
      "id": "sub1008.3.2",
      "number": "1008.3.2",
      "title": "Buildings",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub1008.3"
    },
    {
      "id": "sub1008.3.3",
      "number": "1008.3.3",
      "title": "Rooms and spaces",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub1008.3"
    },
    {
      "id": "sub1008.3.4",
      "number": "1008.3.4",
      "title": "Duration",
      "level": 4,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sub1008.3"
    },
    {
      "id": "sec1009",
      "number": "1009",
      "title": "ACCESSIBLE MEANS",
      "level": 2,
      "page_start": 101,
      "page_end": 144,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.1",
      "number": "1009.1",
      "title": "Accessible means of egress required",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec1009"
    },
    {
      "id": "sec1104",
      "number": "1104",
      "title": "for where elevators",
      "level": 2,
      "page_start": 104,
      "page_end": 106,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.2.1",
      "number": "1009.2.1",
      "title": "Elevators required",
      "level": 4,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.3",
      "number": "1009.3",
      "title": "Stairways",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.3.1",
      "number": "1009.3.1",
      "title": "Exit access stairways",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub1009.3"
    },
    {
      "id": "sub1009.3.2",
      "number": "1009.3.2",
      "title": "Stairway width",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub1009.3"
    },
    {
      "id": "sub1009.3.3",
      "number": "1009.3.3",
      "title": "Area of refuge",
      "level": 4,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub1009.3"
    },
    {
      "id": "sec420",
      "number": "420",
      "title": "of SBC",
      "level": 2,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.4",
      "number": "1009.4",
      "title": "Elevators",
      "level": 3,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sec1009"
    },
    {
      "id": "sec3003",
      "number": "3003",
      "title": "of",
      "level": 2,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.4.1",
      "number": "1009.4.1",
      "title": "Standby power",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub1009.4"
    },
    {
      "id": "sub1009.4.2",
      "number": "1009.4.2",
      "title": "Areas of refuge",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub1009.4"
    },
    {
      "id": "sub1009.5",
      "number": "1009.5",
      "title": "Platform lifts",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.6",
      "number": "1009.6",
      "title": "Areas of refuge",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.6.1",
      "number": "1009.6.1",
      "title": "Travel distance",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub1009.6"
    },
    {
      "id": "sub1009.6.2",
      "number": "1009.6.2",
      "title": "Stairway or elevator access",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub1009.6"
    },
    {
      "id": "sub1009.6.3",
      "number": "1009.6.3",
      "title": "Size",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub1009.6"
    },
    {
      "id": "sec709",
      "number": "709",
      "title": "of",
      "level": 2,
      "page_start": 111,
      "page_end": 112,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.6.4",
      "number": "1009.6.4",
      "title": "Separation",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub1009.6"
    },
    {
      "id": "sub1009.6.5",
      "number": "1009.6.5",
      "title": "Two-way communication",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub1009.6"
    },
    {
      "id": "sub1009.7",
      "number": "1009.7",
      "title": "Exterior areas for assisted rescue",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.7.1",
      "number": "1009.7.1",
      "title": "Size",
      "level": 4,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sub1009.7"
    },
    {
      "id": "sec716",
      "number": "716",
      "title": "of",
      "level": 2,
      "page_start": 113,
      "page_end": 116,
      "parent_id": "ch10"
    },
    {
      "id": "sub1009.7.2",
      "number": "1009.7.2",
      "title": "Separation",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub1009.7"
    },
    {
      "id": "sub1009.7.3",
      "number": "1009.7.3",
      "title": "Openness",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub1009.7"
    },
    {
      "id": "sub1009.7.4",
      "number": "1009.7.4",
      "title": "Stairways",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub1009.7"
    },
    {
      "id": "sub1009.8",
      "number": "1009.8",
      "title": "Two-way communication",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.8.1",
      "number": "1009.8.1",
      "title": "System requirements",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub1009.8"
    },
    {
      "id": "sub1009.8.2",
      "number": "1009.8.2",
      "title": "Directions",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub1009.8"
    },
    {
      "id": "sub1009.9",
      "number": "1009.9",
      "title": "Signage",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.10",
      "number": "1009.10",
      "title": "Directional signage",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec1009"
    },
    {
      "id": "sub1009.11",
      "number": "1009.11",
      "title": "Instructions",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec1009"
    },
    {
      "id": "sec1010",
      "number": "1010",
      "title": "DOORS, GATES AND",
      "level": 2,
      "page_start": 117,
      "page_end": 130,
      "parent_id": "ch10"
    },
    {
      "id": "sub1010.1",
      "number": "1010.1",
      "title": "Doors",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.1.1",
      "number": "1010.1.1",
      "title": "Size of doors",
      "level": 4,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sub1010.1"
    },
    {
      "id": "sub1010.3.1",
      "number": "1010.3.1",
      "title": "shall not be limited",
      "level": 4,
      "page_start": 117,
      "page_end": 143,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.1.1.1",
      "number": "1010.1.1.1",
      "title": "Projections into clear opening",
      "level": 5,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sub1010.1.1"
    },
    {
      "id": "sub1010.1.2",
      "number": "1010.1.2",
      "title": "Egress door types",
      "level": 4,
      "page_start": 120,
      "page_end": 146,
      "parent_id": "sub1010.1"
    },
    {
      "id": "sub1010.1.2.1",
      "number": "1010.1.2.1",
      "title": "Direction of swing",
      "level": 5,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub1010.1.2"
    },
    {
      "id": "sub1010.1.4",
      "number": "1010.1.4",
      "title": "Floor elevation",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub1010.1"
    },
    {
      "id": "sub1010.1.3.2",
      "number": "1010.1.3.2",
      "title": "Manual horizontal sliding doors",
      "level": 5,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.1.5",
      "number": "1010.1.5",
      "title": "Landings at doors",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub1010.1"
    },
    {
      "id": "sub1010.1.6",
      "number": "1010.1.6",
      "title": "Thresholds",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub1010.1"
    },
    {
      "id": "sub1010.2",
      "number": "1010.2",
      "title": "Door operations",
      "level": 3,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.2.1",
      "number": "1010.2.1",
      "title": "Unlatching",
      "level": 4,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.2",
      "number": "1010.2.2",
      "title": "Hardware",
      "level": 4,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.3",
      "number": "1010.2.3",
      "title": "Hardware height",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.4",
      "number": "1010.2.4",
      "title": "Locks and latches",
      "level": 4,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.5",
      "number": "1010.2.5",
      "title": "Bolt locks",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.6",
      "number": "1010.2.6",
      "title": "Closet doors",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.7",
      "number": "1010.2.7",
      "title": "Stairway doors",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.9",
      "number": "1010.2.9",
      "title": "Panic and fire exit hardware",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.9.1",
      "number": "1010.2.9.1",
      "title": "Refrigeration machinery room",
      "level": 5,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub1010.2.9"
    },
    {
      "id": "sub1010.2.9.3",
      "number": "1010.2.9.3",
      "title": "Installation",
      "level": 5,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sub1010.2.9"
    },
    {
      "id": "sub1010.2.10",
      "number": "1010.2.10",
      "title": "Monitored or recorded egress",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.9.4",
      "number": "1010.2.9.4",
      "title": "Balanced doors",
      "level": 5,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub1010.2.9"
    },
    {
      "id": "sub1010.2.13",
      "number": "1010.2.13",
      "title": "Delayed egress",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sub1010.2"
    },
    {
      "id": "sub1010.2.13.1",
      "number": "1010.2.13.1",
      "title": "Delayed egress locking system",
      "level": 5,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub1010.2.13"
    },
    {
      "id": "sub1010.3",
      "number": "1010.3",
      "title": "Special doors",
      "level": 3,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.3.1.1",
      "number": "1010.3.1.1",
      "title": "Egress component",
      "level": 5,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub1010.3.1"
    },
    {
      "id": "sec907",
      "number": "907",
      "title": "to provide coverage in areas",
      "level": 2,
      "page_start": 145,
      "page_end": 146,
      "parent_id": "ch10"
    },
    {
      "id": "sub1010.3.2",
      "number": "1010.3.2",
      "title": "Power-operated doors",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub1010.3"
    },
    {
      "id": "sub1010.3.1.2",
      "number": "1010.3.1.2",
      "title": "Other than egress component",
      "level": 5,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub1010.3.1"
    },
    {
      "id": "sub1010.4",
      "number": "1010.4",
      "title": "Gates",
      "level": 3,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.3.4",
      "number": "1010.3.4",
      "title": "Security grilles",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sub1010.3"
    },
    {
      "id": "sub1010.4.1",
      "number": "1010.4.1",
      "title": "Stadiums",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sub1010.4"
    },
    {
      "id": "sub1010.5",
      "number": "1010.5",
      "title": "Turnstiles and similar devices",
      "level": 3,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec1010"
    },
    {
      "id": "sub1010.5.1",
      "number": "1010.5.1",
      "title": "Capacity",
      "level": 4,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub1010.5"
    },
    {
      "id": "sub1010.5.1.1",
      "number": "1010.5.1.1",
      "title": "Clear width",
      "level": 5,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub1010.5.1"
    },
    {
      "id": "sub1010.5.3",
      "number": "1010.5.3",
      "title": "High turnstile",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub1010.5"
    },
    {
      "id": "sub1010.5.2",
      "number": "1010.5.2",
      "title": "for security access turnstiles",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub1010.5"
    },
    {
      "id": "sub1010.5.4",
      "number": "1010.5.4",
      "title": "Additional door",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub1010.5"
    },
    {
      "id": "sec1011",
      "number": "1011",
      "title": "STAIRWAYS",
      "level": 2,
      "page_start": 150,
      "page_end": 157,
      "parent_id": "ch10"
    },
    {
      "id": "sub1011.1",
      "number": "1011.1",
      "title": "General",
      "level": 3,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.3",
      "number": "1011.3",
      "title": "Headroom",
      "level": 3,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.4",
      "number": "1011.4",
      "title": "Walkline",
      "level": 3,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.5",
      "number": "1011.5",
      "title": "Stair treads and risers",
      "level": 3,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.5.1",
      "number": "1011.5.1",
      "title": "Dimension reference surfaces",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sub1011.5"
    },
    {
      "id": "sub1011.5.2",
      "number": "1011.5.2",
      "title": "Riser height and tread depth",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sub1011.5"
    },
    {
      "id": "sub1011.5.3",
      "number": "1011.5.3",
      "title": "Winder treads",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sub1011.5"
    },
    {
      "id": "sub1011.5.4",
      "number": "1011.5.4",
      "title": "Dimensional uniformity",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sub1011.5"
    },
    {
      "id": "sub1030.14.2.4",
      "number": "1030.14.2.4",
      "title": "for assembly stepped aisles",
      "level": 5,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1011.5.4.1",
      "number": "1011.5.4.1",
      "title": "Nonuniform height risers",
      "level": 5,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sub1011.5.4"
    },
    {
      "id": "sub1011.5.5",
      "number": "1011.5.5",
      "title": "Nosing and riser profile",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sub1011.5"
    },
    {
      "id": "sub1011.5.5.2",
      "number": "1011.5.5.2",
      "title": "Nosing projection uniformity",
      "level": 5,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sub1011.5.5"
    },
    {
      "id": "sub1011.5.5.3",
      "number": "1011.5.5.3",
      "title": "Solid risers",
      "level": 5,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sub1011.5.5"
    },
    {
      "id": "sub1011.6",
      "number": "1011.6",
      "title": "Stairway landings",
      "level": 3,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.7.1",
      "number": "1011.7.1",
      "title": "for permitted openings in the treads",
      "level": 4,
      "page_start": 157,
      "page_end": 158,
      "parent_id": "sec1011"
    },
    {
      "id": "sec602",
      "number": "602",
      "title": "for the",
      "level": 2,
      "page_start": 158,
      "page_end": 164,
      "parent_id": "ch10"
    },
    {
      "id": "sub1011.7",
      "number": "1011.7",
      "title": "Stairway construction",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.8",
      "number": "1011.8",
      "title": "Vertical rise",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.9",
      "number": "1011.9",
      "title": "Curved stairways",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.10",
      "number": "1011.10",
      "title": "Spiral stairways",
      "level": 3,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.11",
      "number": "1011.11",
      "title": "Handrails",
      "level": 3,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.12",
      "number": "1011.12",
      "title": "Stairway to roof",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.13",
      "number": "1011.13",
      "title": "Guards",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.12.1",
      "number": "1011.12.1",
      "title": "Stairway to elevator equipment",
      "level": 4,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub1011.12"
    },
    {
      "id": "sub1011.12.2",
      "number": "1011.12.2",
      "title": "Roof access",
      "level": 4,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub1011.12"
    },
    {
      "id": "sub1011.14",
      "number": "1011.14",
      "title": "Alternating tread devices",
      "level": 3,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.16",
      "number": "1011.16",
      "title": "Ladders",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.15.1",
      "number": "1011.15.1",
      "title": "Handrails of ship’s ladders",
      "level": 4,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec1011"
    },
    {
      "id": "sub1011.15.2",
      "number": "1011.15.2",
      "title": "Treads of ship’s ladders",
      "level": 4,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec1011"
    },
    {
      "id": "sec1012",
      "number": "1012",
      "title": "RAMPS",
      "level": 2,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "ch10"
    },
    {
      "id": "sub1012.1",
      "number": "1012.1",
      "title": "Scope",
      "level": 3,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.2",
      "number": "1012.2",
      "title": "Slope",
      "level": 3,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.4",
      "number": "1012.4",
      "title": "Vertical rise",
      "level": 3,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.5",
      "number": "1012.5",
      "title": "Minimum dimensions",
      "level": 3,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.6",
      "number": "1012.6",
      "title": "Landings",
      "level": 3,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.5.3",
      "number": "1012.5.3",
      "title": "Restrictions",
      "level": 4,
      "page_start": 166,
      "page_end": 167,
      "parent_id": "sub1012.5"
    },
    {
      "id": "sub1012.6.1",
      "number": "1012.6.1",
      "title": "Slope",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub1012.6"
    },
    {
      "id": "sec1107",
      "number": "1107",
      "title": "of",
      "level": 2,
      "page_start": 167,
      "page_end": 168,
      "parent_id": "ch10"
    },
    {
      "id": "sub1012.7",
      "number": "1012.7",
      "title": "Ramp construction",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.6.2",
      "number": "1012.6.2",
      "title": "Width",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub1012.6"
    },
    {
      "id": "sub1012.6.3",
      "number": "1012.6.3",
      "title": "Length",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub1012.6"
    },
    {
      "id": "sub1012.6.4",
      "number": "1012.6.4",
      "title": "Change in direction",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub1012.6"
    },
    {
      "id": "sub1012.6.5",
      "number": "1012.6.5",
      "title": "Doorways",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub1012.6"
    },
    {
      "id": "sub1012.8",
      "number": "1012.8",
      "title": "Handrails",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.9",
      "number": "1012.9",
      "title": "Guards",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1012.7.1",
      "number": "1012.7.1",
      "title": "Ramp surface",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub1012.7"
    },
    {
      "id": "sec1013",
      "number": "1013",
      "title": "EXIT SIGNS",
      "level": 2,
      "page_start": 169,
      "page_end": 172,
      "parent_id": "ch10"
    },
    {
      "id": "sub1013.1",
      "number": "1013.1",
      "title": "Where required",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1012.10.1",
      "number": "1012.10.1",
      "title": "Curb, rail, wall or barrier",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec1012"
    },
    {
      "id": "sub1013.2",
      "number": "1013.2",
      "title": "Floor-level exit signs in Group R-1",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1013.3",
      "number": "1013.3",
      "title": "Illumination",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1013.4",
      "number": "1013.4",
      "title": "Raised character and braille exit signs",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1013.6.1",
      "number": "1013.6.1",
      "title": "Graphics",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1013.6.2",
      "number": "1013.6.2",
      "title": "Exit sign illumination",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1013.6.3",
      "number": "1013.6.3",
      "title": "Power source",
      "level": 4,
      "page_start": 172,
      "page_end": 172,
      "parent_id": "sec1013"
    },
    {
      "id": "sub1014.1",
      "number": "1014.1",
      "title": "Where required",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.2",
      "number": "1014.2",
      "title": "Height",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.3",
      "number": "1014.3",
      "title": "Handrail graspability",
      "level": 3,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.3.1",
      "number": "1014.3.1",
      "title": "Type I",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub1014.3"
    },
    {
      "id": "sub1014.4",
      "number": "1014.4",
      "title": "Continuity",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.5",
      "number": "1014.5",
      "title": "Fittings",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.6",
      "number": "1014.6",
      "title": "Handrail extensions",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.7",
      "number": "1014.7",
      "title": "Clearance",
      "level": 3,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1014.8",
      "number": "1014.8",
      "title": "Projections",
      "level": 3,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sec1014"
    },
    {
      "id": "sec1015",
      "number": "1015",
      "title": "GUARDS",
      "level": 2,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "ch10"
    },
    {
      "id": "sub1014.9",
      "number": "1014.9",
      "title": "Intermediate handrails",
      "level": 3,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec1014"
    },
    {
      "id": "sub1015.1",
      "number": "1015.1",
      "title": "General",
      "level": 3,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec1015"
    },
    {
      "id": "sub1015.2",
      "number": "1015.2",
      "title": "Where required",
      "level": 3,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sec1015"
    },
    {
      "id": "sec2407",
      "number": "2407",
      "title": "of SBC",
      "level": 2,
      "page_start": 179,
      "page_end": 182,
      "parent_id": "ch10"
    },
    {
      "id": "sub1015.3",
      "number": "1015.3",
      "title": "Height",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec1015"
    },
    {
      "id": "sub1015.2.1",
      "number": "1015.2.1",
      "title": "Glazing",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub1015.2"
    },
    {
      "id": "sub1015.4",
      "number": "1015.4",
      "title": "Opening limitations",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "sec1015"
    },
    {
      "id": "sub1015.5",
      "number": "1015.5",
      "title": "Screen porches",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec1015"
    },
    {
      "id": "sub1015.7",
      "number": "1015.7",
      "title": "Roof access",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec1015"
    },
    {
      "id": "sub1015.8",
      "number": "1015.8",
      "title": "Window openings",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec1015"
    },
    {
      "id": "sec1016",
      "number": "1016",
      "title": "EXIT ACCESS",
      "level": 2,
      "page_start": 183,
      "page_end": 184,
      "parent_id": "ch10"
    },
    {
      "id": "sub1016.1",
      "number": "1016.1",
      "title": "General",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec1016"
    },
    {
      "id": "sub1016.2",
      "number": "1016.2",
      "title": "Egress through intervening spaces",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec1016"
    },
    {
      "id": "sub1015.8.1",
      "number": "1015.8.1",
      "title": "Window opening control devices",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub1015.8"
    },
    {
      "id": "sec1017",
      "number": "1017",
      "title": "EXIT ACCESS TRAVEL",
      "level": 2,
      "page_start": 185,
      "page_end": 188,
      "parent_id": "ch10"
    },
    {
      "id": "sub1017.1",
      "number": "1017.1",
      "title": "General",
      "level": 3,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec1017"
    },
    {
      "id": "sub1016.2.1",
      "number": "1016.2.1",
      "title": "Multiple tenants",
      "level": 4,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sub1016.2"
    },
    {
      "id": "sub1017.2",
      "number": "1017.2",
      "title": "Limitations",
      "level": 3,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec1017"
    },
    {
      "id": "sub1017.3",
      "number": "1017.3",
      "title": "Measurement",
      "level": 3,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sec1017"
    },
    {
      "id": "sub1017.2.1",
      "number": "1017.2.1",
      "title": "Exterior egress balcony increase",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub1017.2"
    },
    {
      "id": "sub1017.2.2",
      "number": "1017.2.2",
      "title": "Group F-1 and S-1 increase",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub1017.2"
    },
    {
      "id": "sub1017.3.1",
      "number": "1017.3.1",
      "title": "Exit access stairways and ramps",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub1017.3"
    },
    {
      "id": "sub1017.3.2",
      "number": "1017.3.2",
      "title": "Atriums",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub1017.3"
    },
    {
      "id": "sec1018",
      "number": "1018",
      "title": "AISLES",
      "level": 2,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "ch10"
    },
    {
      "id": "sub1018.1",
      "number": "1018.1",
      "title": "General",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec1018"
    },
    {
      "id": "sub1018.2",
      "number": "1018.2",
      "title": "Aisles in assembly spaces",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec1018"
    },
    {
      "id": "sub1018.3",
      "number": "1018.3",
      "title": "Aisles in Groups B and M",
      "level": 3,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sec1018"
    },
    {
      "id": "sub1017.3.2.1",
      "number": "1017.3.2.1",
      "title": "Egress not through the atrium",
      "level": 5,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub1017.3.2"
    },
    {
      "id": "sec1019",
      "number": "1019",
      "title": "EXIT ACCESS",
      "level": 2,
      "page_start": 190,
      "page_end": 192,
      "parent_id": "ch10"
    },
    {
      "id": "sub1018.4",
      "number": "1018.4",
      "title": "Aisle ACCESSWAYS in Group M",
      "level": 3,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec1018"
    },
    {
      "id": "sub1019.1",
      "number": "1019.1",
      "title": "General",
      "level": 3,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec1019"
    },
    {
      "id": "sub1019.2",
      "number": "1019.2",
      "title": "All occupancies",
      "level": 3,
      "page_start": 191,
      "page_end": 191,
      "parent_id": "sec1019"
    },
    {
      "id": "sub712.1.9",
      "number": "712.1.9",
      "title": "for openings between two stories",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": null
    },
    {
      "id": "sub1019.4",
      "number": "1019.4",
      "title": "Group I-2 and I-3 occupancies",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec1019"
    },
    {
      "id": "sub1020.1",
      "number": "1020.1",
      "title": "General",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": null
    },
    {
      "id": "sec708",
      "number": "708",
      "title": "addresses the continuity",
      "level": 2,
      "page_start": 194,
      "page_end": 200,
      "parent_id": "ch10"
    },
    {
      "id": "sub1020.2",
      "number": "1020.2",
      "title": "Construction",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sub1020.2.1",
      "number": "1020.2.1",
      "title": "Hoistway opening protection",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub1020.2"
    },
    {
      "id": "sub1020.4",
      "number": "1020.4",
      "title": "Obstruction",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": null
    },
    {
      "id": "sub1020.5",
      "number": "1020.5",
      "title": "Dead ends",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": null
    },
    {
      "id": "sub1020.6",
      "number": "1020.6",
      "title": "Air movement in corridors",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub1020.6.1",
      "number": "1020.6.1",
      "title": "Corridor ceiling",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub1020.6"
    }
  ],
  "tables": [
    {
      "table_id": "table_p39_1",
      "title": "TABLE 901.6.1",
      "headers": [
        "SYSTEM",
        "STANDARD"
      ],
      "rows": [
        [
          "Portable fire extinguishers",
          "NFPA 10"
        ],
        [
          "Carbon dioxide fire-extinguishing system",
          "NFPA 12"
        ],
        [
          "Halon 1301 fire-extinguishing systems",
          "NFPA 12A"
        ],
        [
          "Dry-chemical extinguishing systems",
          "NFPA 17"
        ],
        [
          "Wet-chemical extinguishing systems",
          "NFPA 17A"
        ],
        [
          "Water-based fire protection systems",
          "NFPA 25"
        ],
        [
          "Fire alarm systems",
          "NFPA 72"
        ],
        [
          "Smoke and heat vents",
          "NFPA 204"
        ],
        [
          "Water-mist systems",
          "NFPA 750"
        ],
        [
          "Clean-agent extinguishing systems",
          "NFPA 2001"
        ]
      ],
      "page": 39,
      "bbox": [
        53.342296299181484,
        136.2099812825521,
        537.8328182822779,
        271.9700113932292
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p39_2",
      "title": "TABLE 903.2.5.2",
      "headers": [
        "LOCATION",
        "OCCUPANCY HAZARD CLASSIFICATION"
      ],
      "rows": [
        [
          "Fabrication areas",
          "Ordinary Hazard Group 2"
        ],
        [
          "Service corridors",
          "Ordinary Hazard Group 2"
        ],
        [
          "Storage rooms without dispensing",
          "Ordinary Hazard Group 2"
        ],
        [
          "Storage rooms with dispensing",
          "Extra Hazard Group 2"
        ],
        [
          "Corridors",
          "Ordinary Hazard Group 2"
        ]
      ],
      "page": 39,
      "bbox": [
        53.342296299181484,
        313.8100179036458,
        537.8328182822779,
        392.21002197265625
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p40_1",
      "title": "TABLE 903.2.11.6",
      "headers": [
        "SECTION",
        "SUBJECT"
      ],
      "rows": [
        [
          "914.2.1",
          "Covered and open mall buildings"
        ],
        [
          "914.3.1",
          "High-rise buildings"
        ],
        [
          "914.4.1",
          "Atriums"
        ],
        [
          "914.5.1",
          "Underground structures"
        ],
        [
          "914.6.1",
          "Stages"
        ],
        [
          "914.7.1",
          "Special amusement buildings"
        ],
        [
          "914.8.2",
          "Airport traffic control towers"
        ],
        [
          "914.8.3, 914.8.6",
          "Aircraft hangars"
        ],
        [
          "914.9",
          "Flammable finishes"
        ],
        [
          "914.10",
          "Drying rooms"
        ],
        [
          "914.11.1",
          "Ambulatory care facilities"
        ],
        [
          "1030.6.2.3",
          "Smoke-protected assembly seating"
        ],
        [
          "1103.5.2",
          "Pyroxylin plastic storage in existing buildings"
        ],
        [
          "1103.5.3",
          "Existing Group I-2 occupancies"
        ],
        [
          "1103.5.5",
          "Existing Group I-2 Condition 2 occupancies"
        ],
        [
          "1103.5.5",
          "Pyroxylin plastics"
        ],
        [
          "2108.2",
          "Dry cleaning plants"
        ],
        [
          "2108.3",
          "Dry cleaning machines"
        ],
        [
          "2309.3.2",
          "Hydrogen motor fuel-dispensing area canopies"
        ],
        [
          "2404.2",
          "Spray finishing in Group A, E, I or R"
        ],
        [
          "2404.4",
          "Spray booths and spray rooms"
        ],
        [
          "2405.2",
          "Dip-tank rooms in Group A, I or R"
        ],
        [
          "2405.4.1",
          "Dip tanks"
        ],
        [
          "2405.9.4",
          "Hardening and tempering tanks"
        ],
        [
          "2703.10",
          "HPM facilities"
        ],
        [
          "2703.10.1.1",
          "HPM work station exhaust"
        ],
        [
          "2703.10.2",
          "HPM gas cabinets and exhausted enclosures"
        ],
        [
          "2703.10.3",
          "HPM exit access corridor"
        ],
        [
          "2703.10.4",
          "HPM exhaust ducts"
        ],
        [
          "2703.10.4.1",
          "HPM noncombustible ducts"
        ],
        [
          "2703.10.4.2",
          "HPM combustible ducts"
        ],
        [
          "2807.3",
          "Lumber production conveyor enclosures"
        ],
        [
          "2808.7",
          "Recycling facility conveyor enclosures"
        ],
        [
          "3006.1",
          "Class A and B ovens"
        ],
        [
          "3006.2",
          "Class C and D ovens"
        ],
        [
          "Table 3206.2",
          "Storage fire protection"
        ],
        [
          "3206.4",
          "Storage"
        ],
        [
          "5003.8.4.1",
          "Gas rooms"
        ],
        [
          "5003.8.5.3",
          "Exhausted enclosures"
        ],
        [
          "5004.5",
          "Indoor storage of hazardous materials"
        ],
        [
          "5005.1.8",
          "Indoor dispensing of hazardous materials"
        ],
        [
          "5104.4.1",
          "Aerosol warehouses"
        ],
        [
          "5106.3.2",
          "Aerosol display and merchandising areas"
        ],
        [
          "3704.5",
          "Storage of more than 28.3 cubic meters of loose combustible fibers"
        ],
        [
          "5306.2.1",
          "Exterior medical gas storage room"
        ],
        [
          "5306.2.2",
          "Interior medical gas storage room"
        ],
        [
          "5306.2.3",
          "Medical gas storage cabinet"
        ],
        [
          "5606.5.2.1",
          "Storage of smokeless propellant"
        ],
        [
          "5606.5.2.3",
          "Storage of small arms primers"
        ],
        [
          "5704.3.7.5.1",
          "Flammable and combustible liquid storage rooms"
        ],
        [
          "5704.3.8.4",
          "Flammable and combustible liquid storage warehouses"
        ]
      ],
      "page": 40,
      "bbox": [
        52.043031440590916,
        96.84999593098958,
        538.6837872199293,
        750.0500081380209
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p41_1",
      "title": "TABLE 903.2.11.6—continued",
      "headers": [
        "5705.3.7.3",
        "Flammable and combustible liquid Group H-2 or H-3 areas"
      ],
      "rows": [
        [
          "6004.1.2",
          "Gas cabinets for highly toxic and toxic gas"
        ],
        [
          "6004.1.3",
          "Exhausted enclosures for highly toxic and toxic gas"
        ],
        [
          "6004.2.2.6",
          "Gas rooms for highly toxic and toxic gas"
        ],
        [
          "6004.3.3",
          "Outdoor storage for highly toxic and toxic gas"
        ],
        [
          "6504.1.1",
          "Pyroxylin plastic storage cabinets"
        ],
        [
          "6504.1.3",
          "Pyroxylin plastic storage vaults"
        ],
        [
          "6504.2",
          "Pyroxylin plastic storage and manufacturing"
        ],
        [
          "303.5",
          "Asphalt kettles"
        ],
        [
          "307.5",
          "Open burning"
        ],
        [
          "308.1.3",
          "Open flames—torches"
        ],
        [
          "309.5",
          "Powered industrial trucks"
        ],
        [
          "2005.2",
          "Aircraft towing vehicles"
        ],
        [
          "2005.3",
          "Aircraft welding apparatus"
        ],
        [
          "2005.4",
          "Aircraft fuel-servicing tank vehicles"
        ],
        [
          "2005.5",
          "Aircraft hydrant fuel-servicing vehicles"
        ],
        [
          "2005.6",
          "Aircraft fuel-dispensing stations"
        ],
        [
          "2007.7",
          "Heliports and helistops"
        ],
        [
          "2108.4",
          "Dry cleaning plants"
        ],
        [
          "2305.5",
          "Motor fuel-dispensing facilities"
        ],
        [
          "2310.6.4",
          "Marine motor fuel-dispensing facilities"
        ],
        [
          "2311.7",
          "Repair garages"
        ],
        [
          "2404.4.1",
          "Spray-finishing operations"
        ],
        [
          "2405.4.2",
          "Dip-tank operations"
        ],
        [
          "2406.4.2",
          "Powder-coating areas"
        ],
        [
          "2804.3",
          "Lumberyards/woodworking facilities"
        ],
        [
          "2808.8",
          "Recycling facilities"
        ],
        [
          "2809.5",
          "Exterior lumber storage"
        ],
        [
          "2903.5",
          "Organic-coating areas"
        ],
        [
          "3006.3",
          "Industrial ovens"
        ],
        [
          "3107.9",
          "Tents and membrane structures"
        ],
        [
          "3107.9",
          "High-piled storage"
        ],
        [
          "3316.1",
          "Buildings under construction or demolition"
        ],
        [
          "3318.3",
          "Roofing operations"
        ],
        [
          "3408.2",
          "Tire rebuilding/storage"
        ],
        [
          "3504.2.6",
          "Welding and other hot work"
        ],
        [
          "3604.4",
          "Marinas"
        ],
        [
          "3703.6",
          "Combustible fibers"
        ],
        [
          "5703.2.1",
          "Flammable and combustible liquids, general"
        ],
        [
          "5704.3.3.1",
          "Indoor storage of flammable and combustible liquids"
        ],
        [
          "5704.3.7.5.2",
          "Liquid storage rooms for flammable and combustible liquids"
        ],
        [
          "5705.4.9",
          "Solvent distillation units"
        ],
        [
          "5706.2.7",
          "Farms and construction sites—flammable and combustible liquids storage"
        ],
        [
          "5706.4.10.1",
          "Bulk plants and terminals for flammable and combustible liquids"
        ],
        [
          "5706.5.4.5",
          "Commercial, industrial, governmental or manufacturing establishments—fuel\ndispensing"
        ],
        [
          "5706.6.4",
          "Tank vehicles for flammable and combustible liquids"
        ],
        [
          "5906.5.7",
          "Flammable solids"
        ],
        [
          "6108.2",
          "LP-gas"
        ]
      ],
      "page": 41,
      "bbox": [
        53.362661478470784,
        96.84999593098958,
        537.812453912229,
        702.4100138346354
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p42_1",
      "title": "TABLE 906.1",
      "headers": [
        "SECTION",
        "SUBJECT"
      ],
      "rows": [
        [
          "303.5",
          "Asphalt kettles"
        ],
        [
          "307.5",
          "Open burning"
        ],
        [
          "308.1.3",
          "Open flames—torches"
        ],
        [
          "309.4",
          "Powered industrial trucks"
        ],
        [
          "1204.10",
          "Portable generators"
        ],
        [
          "2005.2",
          "Aircraft towing vehicles"
        ],
        [
          "2005.3",
          "Aircraft welding apparatus"
        ],
        [
          "2005.4",
          "Aircraft fuel-servicing tank vehicles"
        ],
        [
          "2005.5",
          "Aircraft hydrant fuel-servicing vehicles"
        ],
        [
          "2005.6",
          "Aircraft fuel-dispensing stations"
        ],
        [
          "2007.7",
          "Heliports and helistops"
        ],
        [
          "2108.4",
          "Dry cleaning plants"
        ],
        [
          "2305.5",
          "Motor fuel-dispensing facilities"
        ],
        [
          "2310.6.4",
          "Marine motor fuel-dispensing facilities"
        ],
        [
          "2311.6",
          "Repair garages"
        ],
        [
          "2404.4.1",
          "Spray-finishing operations"
        ],
        [
          "2405.4.2",
          "Dip-tank operations"
        ],
        [
          "2406.4.2",
          "Powder-coating areas"
        ],
        [
          "2804.3",
          "Lumberyards/woodworking facilities"
        ],
        [
          "2808.8",
          "Recycling facilities"
        ],
        [
          "2809.5",
          "Exterior lumber storage"
        ],
        [
          "2903.5",
          "Organic-coating areas"
        ],
        [
          "3006.3",
          "Industrial ovens"
        ],
        [
          "3107.9",
          "Tents and membrane structures"
        ],
        [
          "3206.10",
          "High-piled storage"
        ],
        [
          "3316.1",
          "Buildings under construction or demolition"
        ],
        [
          "3318.3",
          "Roofing operations"
        ],
        [
          "3408.2",
          "Tire rebuilding/storage"
        ],
        [
          "3504.2.6",
          "Welding and other hot work"
        ],
        [
          "3604.4",
          "Marinas"
        ],
        [
          "3703.6",
          "Combustible fibers"
        ],
        [
          "5703.2.1",
          "Flammable and combustible liquids, general"
        ],
        [
          "5704.3.3.1",
          "Indoor storage of flammable and combustible liquids"
        ],
        [
          "5704.3.7.5.2",
          "Liquid storage rooms for flammable and combustibleliquids"
        ],
        [
          "5705.4.9",
          "Solvent distillation units"
        ],
        [
          "5706.2.7",
          "Farms and construction sites—flammable andcombustible liquids storage"
        ],
        [
          "5706.4.10.1",
          "Bulk plants and terminals for flammable andcombustible liquids"
        ],
        [
          "5706.5.4.5",
          "Commercial, industrial, governmental or manufacturing establishments—fuel dispensing"
        ],
        [
          "5706.6.4",
          "Tank vehicles for flammable and combustible liquids"
        ],
        [
          "5906.5.7",
          "Flammable solids"
        ],
        [
          "6108.2",
          "LP-gas"
        ]
      ],
      "page": 42,
      "bbox": [
        53.483324970918545,
        96.92999267578125,
        537.5718010397518,
        761.489990234375
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p43_1",
      "title": "TABLE 906.3(1)",
      "headers": [
        "",
        "LIGHT\n(Low)\nHAZARD OCCUPANCY",
        "ORDINARY\n(Moderate)\nHAZARD OCCUPANCY",
        "EXTRA\n(High)\nHAZARD\nOCCUPANCY"
      ],
      "rows": [
        [
          "Minimum rated\nsingle extinguisher",
          "2-Ac",
          "2-A",
          "4-Aa"
        ],
        [
          "Maximum floor area\nper unit of A",
          "280 m2",
          "140 m2",
          "100 m2"
        ],
        [
          "Maximum floor area\nfor extinguisherb",
          "1,045 m2",
          "1,045 m2",
          "1,045 m2"
        ],
        [
          "Maximum distance of travel\nto extinguisher",
          "23 m",
          "23 m",
          "23 m"
        ]
      ],
      "page": 43,
      "bbox": [
        53.34755937258402,
        96.88199462890626,
        537.8275553385416,
        236.6579833984375
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p43_2",
      "title": "TABLE 906.3(2)",
      "headers": [
        "TYPE OF HAZARD",
        "BASIC MINIMUM\nEXTINGUISHER RATING",
        "MAXIMUM DISTANCE OF\nTRAVEL TO\nEXTINGUISHERS (meter)"
      ],
      "rows": [
        [
          "Light (Low)",
          "5-B\n10-B",
          "9\n15"
        ],
        [
          "Ordinary (Moderate)",
          "10-B\n20-B",
          "9\n15"
        ],
        [
          "Extra (High)",
          "40-B\n80-B",
          "9\n15"
        ]
      ],
      "page": 43,
      "bbox": [
        53.34755937258402,
        333.1950035095215,
        537.8275553385416,
        439.54501724243164
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p43_3",
      "title": "TABLE 907.5.2.3.2",
      "headers": [
        "NUMBER OF SLEEPING UNITS",
        "SLEEPING ACCOMMODATIONS WITH VISIBLE\nALARMS"
      ],
      "rows": [
        [
          "6 to 25",
          "2"
        ],
        [
          "26 to 50",
          "4"
        ],
        [
          "51 to 75",
          "7"
        ],
        [
          "76 to 100",
          "9"
        ],
        [
          "101 to 150",
          "12"
        ],
        [
          "151 to 200",
          "14"
        ],
        [
          "201 to 300",
          "17"
        ],
        [
          "301 to 400",
          "20"
        ],
        [
          "401 to 500",
          "22"
        ],
        [
          "501 to 1,000",
          "5% of total"
        ],
        [
          "1,001 and over",
          "50 plus 3 for each 100 over 1,000"
        ]
      ],
      "page": 43,
      "bbox": [
        53.34755937258402,
        500.0500183105469,
        537.8275553385416,
        659.5699869791666
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p44_1",
      "title": "TABLE 911.1",
      "headers": [
        "MATERIAL",
        "CLASS",
        "EXPLOSION CONTROL METHODS",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Barricade construction",
          "Explosion (deflagration) venting\nor explosion (deflagration)\nprevention systems"
        ],
        [
          "Hazard Category",
          "",
          "",
          ""
        ],
        [
          "Combustible dustsa",
          "—",
          "Not required",
          "Required"
        ],
        [
          "Cryogenic fluids",
          "Flammable",
          "Not required",
          "Required"
        ],
        [
          "Explosives",
          "Division 1.1\nDivision 1.2\nDivision 1.3\nDivision 1.4\nDivision 1.5\nDivision 1.6",
          "Required\nRequired\nNot required\nNot required\nRequired\nRequired",
          "Not required\nNot required\nRequired\nRequired\nNot required\nNot required"
        ],
        [
          "Flammable gas",
          "Gaseous\nLiquefied",
          "Not required\nNot required",
          "Required\nRequired"
        ],
        [
          "Flammable liquids",
          "IAb",
          "Not required\nNot required",
          "Required\nRequired"
        ],
        [
          "Organic peroxides",
          "Unclassified\ndetonable I",
          "Required\nRequired",
          "Not permitted\nNot permitted"
        ],
        [
          "Oxidizer liquids and solids",
          "4",
          "Required",
          "Not permitted"
        ],
        [
          "Pyrophoric",
          "Gases",
          "Not required",
          "Required"
        ],
        [
          "Unstable (reactive)",
          "4\n3 detonable\n3 nondetonable",
          "Required\nRequired\nNot required",
          "Not permitted\nNot permitted\nRequired"
        ],
        [
          "Water-reactive liquids and solids",
          "3\n2e",
          "Not required\nNot required",
          "Required\nRequired"
        ],
        [
          "Special Uses",
          "",
          "",
          ""
        ],
        [
          "Acetylene generator rooms",
          "—",
          "Not required",
          "Required"
        ],
        [
          "Grain processing",
          "—",
          "Not required",
          "Required"
        ],
        [
          "Liquefied petroleum gas\ndistribution facilities",
          "—",
          "Not required",
          "Required"
        ],
        [
          "Where explosion hazards existd",
          "Detonation\nDeflagration",
          "Required\nNot required",
          "Not permitted\nRequired"
        ]
      ],
      "page": 44,
      "bbox": [
        53.35492786608244,
        102.8699951171875,
        537.8201872173108,
        506.77802734375
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p45_1",
      "title": "TABLE 914.8.3",
      "headers": [
        "MAXIMUM\nSINGLE FIRE\nAREA\n(m2)",
        "SBC 201 TYPE OF CONSTRUCTION",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "IA",
          "IB",
          "IIA",
          "IIB",
          "IIIA",
          "IIIB",
          "IV",
          "VA",
          "VB"
        ],
        [
          "> 3715",
          "Group I",
          "Group I",
          "Group I",
          "Group I",
          "Group I",
          "Group I",
          "Group I",
          "Group I",
          "Group I"
        ],
        [
          "3715",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II"
        ],
        [
          "2785",
          "Group III",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II"
        ],
        [
          "1860",
          "Group III",
          "Group III",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II",
          "Group II"
        ],
        [
          "1395",
          "Group III",
          "Group III",
          "Group III",
          "Group II",
          "Group III",
          "Group II",
          "Group III",
          "Group II",
          "Group II"
        ],
        [
          "1115",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group II",
          "Group II"
        ],
        [
          "740",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group II"
        ],
        [
          "465",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III",
          "Group III"
        ]
      ],
      "page": 45,
      "bbox": [
        53.40028624101119,
        102.88999430338542,
        537.7748302112926,
        245.57725941051137
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p46_1",
      "title": "",
      "headers": [
        "Occupancy",
        "Threshold",
        "Exception"
      ],
      "rows": [
        [
          "All occupancies",
          "Buildings with floor level ≥ 16.5 m above fire department\nvehicle access and occupant load ≥ 30.",
          "Open parking structures.\nF-2"
        ],
        [
          "Assembly (A-1, A-3,\nA-4)",
          "Fire area > 1,115 m2 or fire area occupant load > 300 or fire\narea above/below level of exit discharge. Multitheater\ncomplex (A-1 only)",
          "None"
        ],
        [
          "Assembly (A-2)",
          "Fire area > 465 m2 or fire area occupant load > 100 or fire\narea above/below level of exit discharge.",
          "None"
        ],
        [
          "Assembly (A-5)",
          "Accessory areas > 100 m2.",
          "None"
        ],
        [
          "Ambulatory care\nfacility (B)",
          "≥ 4 care recipients incapable of self-preservation or any care\nrecipients incapable of self-preservation above or below\nlevel of exit discharge.",
          "None"
        ],
        [
          "Educational (E)",
          "Fire area > 1,115 m2 or below level of exit discharge.",
          "Each classroom has\nexterior door at grade."
        ],
        [
          "Factory (F-1)\nMercantile (M)\nStorage (S-1)",
          "Fire area > 1,115 sq. m. or building > three stories or\ncombined fire area > 2,230 m2\nWood-working > 230 m2 (F-1 only). Manufacture > 230 m2.\n(F-1), display and sale > 465 m2 (M), storage > 230 m2. (S-\n1) of upholstered furniture or mattresses.\nBulk storage of tires > 565 m3 (S-1 only).",
          "None"
        ],
        [
          "High hazard (H-1, H-\n2, H-3, H-4, H-5)",
          "Sprinklers required.",
          "None"
        ],
        [
          "Institutional (I-1, I-2,\nI-3, I-4)",
          "Sprinklers required.",
          "Day Care at level of exit\ndischarge and each\nclassroom has exterior exit\ndoor."
        ],
        [
          "Residential (R)",
          "Sprinklers required.",
          "None"
        ],
        [
          "Repair garage (S-1)",
          "Fire area > 1,115 m2 or ≥ two stories (including basement)\nwith fire area > 930 m2 or repair garage servicing vehicles\nin basement or servicing commercial motor vehicles in fire\narea > 465 m2",
          "None"
        ],
        [
          "Parking garage (S-1)",
          "Commercial motor vehicles parking area > 465 m2",
          "None"
        ],
        [
          "Parking garage (S-2)",
          "Fire area > 1,115 m2 or fire area > 465 m2 for storage of\ncommercial motor vehicles; or beneath other groups.\n(enclosed parking)",
          "Not if beneath Group R-3"
        ],
        [
          "Covered and open\nmalls (402.5)",
          "Sprinklers required.",
          "Attached open parking\nstructures."
        ],
        [
          "High-rises (403.3)",
          "Sprinklers required.",
          "Open garages; certain\ntelecommunications\nbuildings"
        ],
        [
          "Unlimited area\nbuildings (507)",
          "A-3, A-4, B, F, M, S: one story. B, F, M, S: two story.",
          "One story F-2 or S-2."
        ]
      ],
      "page": 46,
      "bbox": [
        54.554226875305176,
        71.66998291015625,
        536.6208767361111,
        560.7900161743164
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p55_1",
      "title": "",
      "headers": [
        "CODE SECTIONa",
        "MODIFICATION",
        "NFPA 13",
        "NPFA 13R",
        "NFPA 13D"
      ],
      "rows": [
        [
          "Increases",
          "",
          "",
          "",
          ""
        ],
        [
          "504.3 and Table 504.3",
          "Height increase in meter",
          "yes",
          "yes",
          "no"
        ],
        [
          "504.4 and Table 504.4",
          "Height increase in number of stories",
          "yes",
          "yes",
          "no"
        ],
        [
          "506.2 and Table 506.2",
          "Area increase",
          "yes",
          "yes",
          "no"
        ],
        [
          "1005.3.1, 1005.3.2b",
          "Egress width",
          "yes",
          "yes",
          "no"
        ],
        [
          "Table 1017.2b",
          "Travel distance",
          "yes",
          "yes",
          "no"
        ],
        [
          "Rating Reductions",
          "",
          "",
          "",
          ""
        ],
        [
          "Table 508.4",
          "Separated occupancies",
          "yes",
          "no",
          "no"
        ],
        [
          "708.3",
          "Fire partitions (dwelling units, sleeping\nunits)",
          "yes",
          "no",
          "no"
        ],
        [
          "Table 1020.1b",
          "Corridor walls",
          "yes",
          "yes",
          "no"
        ],
        [
          "Miscellaneous",
          "",
          "",
          "",
          ""
        ],
        [
          "Tables 307.1(1),\n307.1(2)",
          "Hazardous material increase",
          "yes",
          "no",
          "no"
        ],
        [
          "404.2",
          "Atriums",
          "yes",
          "no",
          "no"
        ],
        [
          "507.4, 507.5",
          "Unlimited area buildings",
          "yes",
          "no",
          "no"
        ],
        [
          "Table 705.8",
          "Allowable area of openings",
          "yes",
          "no",
          "no"
        ],
        [
          "705.8.5",
          "Vertical separation of openings",
          "yes",
          "yes",
          "no"
        ],
        [
          "718.3.2",
          "Residential floor/ceiling draftstopping",
          "yes",
          "yesc",
          "no"
        ],
        [
          "718.3.3",
          "Nonresidential draftstopping",
          "yes",
          "no",
          "no"
        ],
        [
          "718.4.2",
          "Groups R-1, R-2 attic draftstopping",
          "yes",
          "yesc",
          "no"
        ],
        [
          "718.4.3",
          "Other group draftstopping",
          "yes",
          "no",
          "no"
        ],
        [
          "Table 803.9",
          "Interior finish",
          "yes",
          "yes",
          "no"
        ],
        [
          "804.4.2",
          "Floor finish",
          "yes",
          "yes",
          "no"
        ],
        [
          "907.2.1–907.2.10b",
          "Manual fire alarm system",
          "yes\n(A, B, E, F,\nM)",
          "yes\n(R-1, R-2)",
          "no"
        ],
        [
          "1009.2.1b",
          "Accessible egress",
          "yes",
          "yes",
          "no"
        ],
        [
          "1028.2b",
          "Exit discharge",
          "yes",
          "yes",
          "no"
        ],
        [
          "1406.3",
          "Balconies",
          "yes",
          "yesc, d",
          "yesc"
        ]
      ],
      "page": 55,
      "bbox": [
        53.35898801258632,
        71.68998209635417,
        537.8161272321429,
        549.3700510660807
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    },
    {
      "table_id": "table_p58_1",
      "title": "",
      "headers": [
        "MANUAL FIRE ALARM SYSTEM",
        ""
      ],
      "rows": [
        [
          "Occupancy Group(s)",
          "Threshold"
        ],
        [
          "Assembly (A-1, A-2, A-3, A-4, A-5)",
          "All with an occupant load of > 300 (907.2.1)"
        ],
        [
          "Business (B)",
          "Total Group B occupant load of > 500; or, > 100 above/below level of exit\ndischarge; or, in Group B fire areas containing an ambulatory care facility\n(907.2.2)"
        ],
        [
          "Educational (E)",
          "> 50 occupants (several exceptions for manual fire alarm box placement)\n(907.2.3)"
        ],
        [
          "Factory (F-1, F-2)",
          "> 2 stories with occupant load of > 500 above/below lowest level of exit\ndischarge (exception for sprinklers) (907.2.4)"
        ],
        [
          "High hazard (H)",
          "Group H-5 and in occupancies for manufacture of organic coatings.\n(907.2.5)"
        ],
        [
          "Institutional (I-1, I-2, I-3, I-4)",
          "All (exceptions for I-1 and I-2 manual fire alarm box placement and\nprivate mode signaling) (907.2.6)"
        ],
        [
          "Mercantile (M)",
          "Total Group M occupant load of > 500; or, occupant load of >100\nabove/below level of exit discharge (907.2.7)"
        ],
        [
          "Hotels (R-1)",
          "All (exceptions for < 2 stories with sleeping units having exit directly to\nexterior; sprinklers) (907.2.8.1)"
        ],
        [
          "Multi-family (R-2)",
          "If units > 3 stories above lowest level of exit discharge; or, > 1 story below\nhighest level of exit discharge; or, > 16 units (exceptions for\n< 2 stories with sleeping units having exit directly to exterior; sprinklers)\nopen ended corridors/no corridor (907.2.9.1)"
        ],
        [
          "Residential care/assisted living (R-4)",
          "All (exceptions for sprinklers, manual fire alarm boxes at staff locations,\ndirect exit to exterior, less than 2 stories) (907.2.10.1)"
        ],
        [
          "AUTOMATIC SMOKE DETECTION SYSTEM",
          ""
        ],
        [
          "Business (B) Ambulatory care facilities",
          "Facility plus public use areas outside of it including public corridors and\nelevator lobbies (exception for sprinklers) (907.2.2.1)"
        ],
        [
          "High hazard (H)",
          "Highly toxic gases, organic peroxides, oxidizers (907.2.5)"
        ],
        [
          "Institutional (I-1, I-2, I-3)",
          "All, in specific areas by occupancy (907.2.6.1, 907.2.6.2, 907.2.6.3.3)"
        ],
        [
          "Hotels (R-1)",
          "All, in interior corridors (exception for buildings without interior corridors\nand with sleeping units having exit directly to exterior) (907.2.8.2)"
        ],
        [
          "Residential care/assisted living (R-4)",
          "All, in corridors, waiting areas open to corridors, nonsleeping area habitable\nspaces and kitchens (exceptions for sprinklers and sleeping units having exit\ndirectly to exterior) (907.2.10.2)"
        ],
        [
          "College and university buildings (R-2\ndormatories)",
          "Common spaces; laundry, mechanical and storage rooms; interior\ncorridors.\nNo interior corridors and each unit has direct exit access or exit."
        ]
      ],
      "page": 58,
      "bbox": [
        53.35555944442749,
        71.6099853515625,
        537.8195556640625,
        529.4900309244791
      ],
      "chapter_id": "ch9",
      "section_id": "sec917"
    }
  ]
}