{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
  "version": "2024",
  "total_chunks": 249,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_ch9_0_d2d0227d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n571\n\nprescriptive solution would require. The \nexhaust rate is not mandated. It is simply left to \nthe designer to achieve the 90 air changes per \nhour within the space (vestibule). Additionally, \nthis system needs to be sized to handle at least \nthree vestibules simultaneously. Finally, the \nengineered systems are required to operate in \naccordance with the initiation of a smoke \ndetector located on the floor-side entrance of \nthe affected vestibule; therefore, a smoke \ndetector would be required on each floor at the \nentrance to each vestibule. The system would \nonly need to be activated on the floors where \nsmoke is detected. \n909.20.4.3 \nSmoke trap. The vestibule ceiling \nshall be not less than 500 mm higher than the door \nopening into the vestibule to serve as a smoke and \nheat trap and to provide an upward-moving air \ncolumn. The height shall not be decreased unless \napproved and justified by design and test.\n\n❖ This section requires a 500 mm difference in \nheight between the door openings into the \nvestibule and the ceiling. This is intended to \nallow an additional safeguard to assist in the \ncontainment of smoke inside the vestibule and \noutside the stair shaft. Essentially, as the title \nstates, it provides a smoke trap. This \narrangement also has the effect of keeping the \nair movement upward. \n909.20.4.4 \nStairway or ramp shaft air \nmovement system. The stairway or ramp shaft \nshall be provided with a dampered relief opening \nand supplied with sufficient air to maintain a \nminimum positive pressure of 25 Pa in the shaft \nrelative to the vestibule with all doors closed.\n\n❖ In order to prevent smoke from migrating into \nthe stairway from the vestibule, a positive \npressure of 25 Pa in the stair shaft relative to \nthe vestibule is required. This pressure \ndifference is to be available when all doors are \nclosed. This pressure difference is lower than \nthat required by the stairway pressurization \nalternative. This would not be considered a \npressurized stairway. This pressure difference \nwould need to be tested to obtain approval \nonce constructed. \n909.20.5 \nStairway \nand \nramp \npressurization alternative. Where the building is \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, the \nvestibule is not required, provided that each interior \nexit stairway or ramp is pressurized to not less than \n25 Pa and not more than 87 Pa in the shaft relative \nto the building measured with all interior exit \nstairway and ramp doors closed under maximum \nanticipated conditions of stack effect and wind \neffect.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch9",
      "section_number": "9",
      "section_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 608,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_ch9_1_334012ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This method is allowed only when the building \nis equipped throughout with an automatic \nsprinkler system. This is partially related to the \nfact that these pressure differences were \ndeveloped based on a sprinklered fire. It should \nbe noted that smokeproof enclosures are not \nrequired to be in buildings equipped throughout \nwith an automatic sprinkler system, but the \nareas where smokeproof enclosures are \nrequired are often sprinklered buildings (i.e., \nhigh-rise buildings). This alternative would not \nrequire vestibules or an exterior exit balcony. \nThe criteria for smoke control design are \nprovided in terms of minimum and maximum \npressure differences of 37 Pa and 87 Pa, \nrespectively, between the shaft and the \nbuilding. This pressure difference is to be \nachieved when all doors are closed and \nmaximum conditions of wind and stack effect \nhave been taken into account. It should be \nnoted that additional limitations may be placed \non the maximum pressure differences for \npressurized stairways due to the lower opening \nforces required in order to comply with Section \n1010.1.3. If the maximum pressure difference \nof 87 Pa would exceed the requirements of \nSection 1010.1.3, the maximum pressure \ndifference would need to be lowered. Also note \nthat Section 404.2.8 of ICC A117.1 would not \nrequire opening forces to be lowered for \naccessibility purposes if the door is a fire door. \nFinally, as with all other smoke control systems \naddressed in Section 909, such systems need \nto be designed through a rational analysis, \ntested and documented as such. See also the \ncommentary to Section 909.6.3. \n909.20.6 \nVentilating \nequipment. \nThe \nactivation of ventilating equipment required by the \nalternatives in Sections 909.20.4 and 909.20.5 shall \nbe by smoke detectors installed at each floor level \nat an approved location at the entrance to the \nsmokeproof enclosure. When the closing device for \nthe stairway and ramp shaft and vestibule doors is \nactivated by smoke detection or power failure, the \nmechanical equipment shall activate and operate at \nthe required performance levels. Smoke detectors \nshall be installed in accordance with Section 907.3.\n\n❖ This section clarifies that the activation \nmechanism for both mechanical means of \nsmoke management for interior exit stairways \nin Sections 909.20.4, 909.20.5 and 909.20.6 \nshould be via a smoke detector located at each \nlevel outside the door leading into the vestibule \nand stairway, respectively. For systems that \nuse automatic-closing devices on the doors, \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n572",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch9",
      "section_number": "9",
      "section_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 603,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404.2.8",
        "Section 1010.1.3",
        "Section 907.3",
        "Section 909.6.3",
        "Section 909"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_ch9_2_55d48046",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "whether \nfor \nvestibules \nin \nsmokeproof \nenclosures or for pressurized stairways, if the \ndoor closes, the system must activate. This \nincludes normal activation of the smoke \ndetector or in the event of a power failure. \nEssentially, if there is a power failure, it will \noperate in a fail-safe manner even if there is not \na fire. \n909.20.6.1 \nVentilation systems. Smokeproof \nenclosure ventilation systems shall be independent \nof other building ventilation systems. The \nequipment, control wiring, power wiring and \nductwork shall comply with one of the following: \n1. Equipment, control wiring, power wiring and \nductwork shall be located exterior to the \nbuilding and directly connected to the \nsmokeproof enclosure or connected to the \nsmokeproof enclosure by ductwork enclosed \nby not less than 2-hour fire barriers \nconstructed in accordance with Section 707 \nof SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 \nof SBC 201, or both. \n2. Equipment, control wiring, power wiring and \nductwork shall be located within the \nsmokeproof enclosure with intake or exhaust \ndirectly from and to the outside or through \nductwork enclosed by not less than 2-hour \nfire barriers constructed in accordance with \nSection 707 of SBC 201 or horizontal \nassemblies constructed in accordance with \nSection 711 of SBC 201, or both. \n3. Equipment, control wiring, power wiring and \nductwork shall be located within the building \nif separated from the remainder of the \nbuilding, \nincluding \nother \nmechanical \nequipment, by not less than 2-hour fire \nbarriers constructed in accordance with \nSection 707 of SBC 201 or horizontal \nassemblies constructed in accordance with \nSection 711 of SBC 201, or both. \nException: Control wiring and power wiring \nlocated outside of a 2-hour fire barrier construction \nshall be protected using any one of the following \nmethods: \n1. Cables used for survivability of required \ncritical circuits shall be listed in accordance \nwith UL 2196 and shall have a fire-resistance \nrating of not less than 2 hours. \n2. Where encased with not less than 50 mm of \nconcrete. \n3. Electrical circuit protective systems shall \nhave a fire-resistance rating of not less than 2 \nhours. Electrical circuit protective systems \nshall be installed in accordance with their \nlisting requirements.\n\n❖ Smokeproof enclosures and pressurized stair \nshaft ventilation systems must be independent \nof other building ventilating systems. This \nsection provides three options for the location \nof the ductwork associated with smokeproof \nenclosures and stair pressurization mechanical \nequipment. The three options include the \nfollowing: \n• Located on the exterior of the building and \ndirectly \nconnected \nto \nthe \nsmokeproof \nenclosure. \n• Within the smokeproof enclosure. \n• Within the building but separated from the \nremainder of the building by 2-hour fire barriers \nor horizontal barriers, or both.\n\nA question that often arises with the inclusion \nof the terms “control wiring” and “power wiring” \nis whether this addresses the smoke detection \nand fire alarm equipment associated with these \nventilation systems. The original intent of the \naddition of these terms was focused primarily \non the fans and related ductwork and not \nnecessarily \non \nthe \nfire \nalarm \nsystem \ncomponents related to the activation of such \nsystems. This is not specifically discussed \nwithin the code itself however. Code change \nFS172-07/08 placed this language in the code.\n\nThere are three parts to the exception. Item 1 \nallows the use of 2-hour-rated cable. This \nprovides the protection required in terms of \nrating but provides more flexibility in the \nplacement of such wiring.\n\nItem 2 allows a sufficient but not necessarily \nlisted fire-resistance-rated approach by using \nconcrete to encase the equipment or wiring.\n\nItem 3 adds the option of using conventional \ncables with a protective material applied to \nthem. These materials are called “electrical \ncircuit protective systems” and are recognized \nby SBC 401 for protection of fire pump control \nwiring, emergency system circuit wiring and \ncritical operations power system circuit wiring. \n909.20.6.2 \nStandby \npower. \nMechanical \nvestibule and stairway and ramp shaft ventilation \nsystems and automatic fire detection systems shall \nbe provided with standby power in accordance with \nSection 1203.\n\n❖\n\n❖ This section requires standby power for \nmechanical systems for pressurized stair \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch9",
      "section_number": "9",
      "section_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203",
        "SBC 401",
        "Section 707",
        "SBC 201",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec909_0_871e9b3a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n573\n\nshafts, mechanically ventilated vestibules, stair \nshafts for smokeproof enclosures and any \nautomatic fire detection systems related to the \nactivation of such systems. \n909.20.6.3 \nAcceptance and testing. Before \nthe mechanical equipment is approved, the system \nshall be tested in the presence of the fire official to \nconfirm that the system is operating in compliance \nwith these requirements.\n\n❖ This section requires verification of successful \ntesting of the system witnessed by [or in the \npresence of] the fire official. The requirements \nof Sections 909.18 and 909.19 should be \naddressed \nwhen \ntesting \nsmokeproof \nenclosures or pressurized stairs. \n909.21 Elevator \nhoistway \npressurization \nalternative. \nWhere \nelevator \nhoistway \npressurization is provided in lieu of required \nenclosed elevator lobbies, the pressurization system \nshall comply with Sections 909.21.1 through \n909.21.11.\n\n❖ This section sets out the requirements for \nhoistway pressurization when used as a \nmethod to protect hoistway openings as \nrequired in SBC 201 Section 3006. The \nminimum and maximum pressures are similar \nto those for pressurized stairs in Section \n909.20.5. The provisions are located in Section \n909 to group all the smoke control techniques \nand requirements into the same section. This \nwill promote more consistency in code \napplication when addressing smoke control. \n909.21.1 \nPressurization \nrequirements. \nElevator hoistways shall be pressurized to maintain \na minimum positive pressure of 25 Pa and a \nmaximum positive pressure of 70 Pa with respect to \nadjacent occupied space on all floors. This pressure \nshall be measured at the midpoint of each hoistway \ndoor, with all elevator cars at the floor of recall and \nall hoistway doors on the floor of recall open and all \nother hoistway doors closed. The pressure \ndifferentials shall be measured between the \nhoistway and the adjacent elevator landing. The \nopening and closing of hoistway doors at each level \nmust be demonstrated during this test. The supply \nair intake shall be from an outside, uncontaminated \nsource located a minimum distance of 6 m from any \nair exhaust system or outlet. \nExceptions: \n1. On floors containing only Group R \noccupancies, the pressure differential is \npermitted to be measured between the \nhoistway and a dwelling unit or sleeping unit. \n2. Where an elevator opens into a lobby \nenclosed in accordance with Section 3007.6 \nor 3008.6 of SBC 201, the pressure \ndifferential is permitted to be measured \nbetween the hoistway and the space \nimmediately outside the door(s) from the \nfloor to the enclosed lobby. \n3. The pressure differential is permitted to be \nmeasured relative to the outdoor atmosphere \non floors other than the following: \n3.1. The fire floor. \n3.2. The two floors immediately below \nthe fire floor. \n3.3. The floor immediately above the fire \nfloor. \n4. 4.The minimum positive pressure of 25 Pa \nand a maximum positive pressure of 70 Pa \nwith respect to occupied floors is not required \nat the floor of recall with the doors open.\n\n❖ This section states the minimum and the \nmaximum positive pressure that must be \nachieved by the smoke control mechanical \npressurization system. The minimum positive \npressure is 25 Pa, the same as required for \nstairway pressurization in Section 909.20.5. \nThe maximum pressure is 70 Pa, which is a \nlittle less than the maximum allowed for \nstairway \npressurization. \nThe \nminimum \npressure is to ensure that the stack effect is \novercome and the maximum pressure is an \nupper limit to ensure that the doors will operate \nproperly. This section requires a test when the \nsystem is complete. The pressures are \nmeasured at the midpoint of each hoistway \ndoor with all elevator cars at the recall floor and \nall the hoistway doors open on that level. This \nsimulates the Phase I recall requirements in \nSBC 201 Section 3003.2. Hoistway doors are \nthen tested on each level to ensure proper \noperation.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "to group all the smoke control techniques",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 4,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3007.6",
        "SBC 801",
        "Section 3006",
        "SBC 201",
        "Section 909.20.5",
        "Section 909",
        "Section 3003.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec909_1_7387aa56",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The supply air intake for the pressurization \nsystem must be located at least 6 m away from \nany source of contamination to ensure that the \nhoistway remains tenable through the fire \nevent or well into it before the elevators can no \nlonger be used. Also, if smoke is drawn into the \nsupply air, the system will only spread smoke \nand not prevent its spread.\n\nThere are four exceptions to the requirements \nof Section 909.21.1. The first two provide \nexceptions as to where the pressure differential \ncan be measured. Exception 3 allows the \npressure differences only to be measured at \nthe fire floor and several designated floors. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n574\n\nFinally, Exception 4 allows the pressure \ndifferential measurement to be omitted for the \nfloor of recall.\n\nThe first three exceptions originated from the \nCity of Seattle, Washington, which has had a \nlong history of requiring pressurized hoistways \nin high-rise buildings to prevent smoke \nmigration. In 2005, the City of Seattle \nDepartment of Planning & Development (DPD) \nconvened \na \ncommittee, \nwhich \nincluded \nrepresentatives from industry, the Seattle Fire \ndepartment , and DPD, to decide whether to \nrecommend changes to the high-rise smoke \nmigration control requirements in place at that \ntime. The committee also consulted with Dr. \nJohn Klote, who suggested the approach that \nSeattle eventually adopted with some small \nmodifications. These requirements are an \nadaptation of the Seattle approach.\n\nDuring the 2009/2010 code change cycle, a \nproposal was made to delete the hoistway \npressurization requirements in SBC 201 \nwithout substitution (FS51-09/10), based on a \nstudy conducted by Drs. Miller and Beasley. \nThis study showed that requiring the pressure \ndifferential of 37 Pa to be maintained at the \nrecall floor with the elevator doors in the open \nposition resulted in overpressurization of all the \nother floors—meaning the current standards in \nthe code cannot be met. Based on further \nmodeling by Dr. Miller, the proponent for FS51-\n09/10 submitted a public comment introducing \nSeattle’s requirements into SBC 201. The \nreason statement for the public comment \nstated Dr. Miller “concluded that the ‘Seattle \napproach’ does indeed meet all the prescriptive \nrequirements of the IBC 2009.” The proposal \nand its public comment were ultimately \nwithdrawn by the proponent in anticipation of \nfurther review of the overall elevator lobby \nprovisions.\n\nThe intent of the code is to keep smoke out of \nthe hoistway, so the pressure should be \nmeasured between the elevator hoistway and \nthe elevator landing/lobby. However, Exception \n1 allows the pressure to be measured between \nthe hoistway and sleeping or dwelling units in \nresidential buildings, since they are highly \ncompartmented. In addition, the fire source is \nmost likely to be in the dwelling or sleeping unit, \nand providing positive pressure \nin the \ncorridor/hallway outside the units (via leakage \nthrough the elevator hoistway doors) will help \nreduce the smoke migrating from the affected \nunit. Exception 2, which is specific to elevator \nlobbies associated with fire service access \nelevators (FSAE) and occupant evacuation \nelevators, allows the pressure to be measured \nbetween the hoistway and the space on the \noutside of the smoke barrier that forms the \nlobby. It should be noted that hoistway \npressurization is not a design alternative to \nenclosed lobbies for FSAEs and occupant \nevacuation \nelevators. \nEnclosed \nelevator \nlobbies are always required for these types of \nelevators. This exception would only apply if \nsuch a system was provided.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "to group all the smoke control techniques",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 4,
      "token_count": 838,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 909.21.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec909_2_1d0f975c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 3 allows the 37 Pa pressure \ndifferential between the hoistway and the floor \nbe met only on the four most critical floors—the \nfloor of fire origin, the two floors immediately \nbelow, and one floor immediately above. For all \nother stories, the pressure differential is \nallowed to be measured between the hoistway \nand the outside of the building. The purpose of \nthis requirement is to maintain a slightly \npositive pressure in the building relative to \natmospheric, so as to lower the neutral \npressure plane in the building, which then \nreduces the driving force of stack effect. This \nexception is intended to be permitted to be \nused in conjunction with Exceptions 1 and 2. \nThe engineers who design this system begin \nby modeling one floor as the “notionalized” fire \nfloor, and designing the system (fans, \ndampers, etc.) accordingly. Each floor is \nsubsequently modeled as the notionalized fire \nfloor, and the system is checked to make sure \nthe \nmaximum \nand \nminimum \npressure \ndifferentials are met.\n\n(Note that actual models may not have to be \nrun for each floor if it is clear the worst case has \nbeen covered.) Ultimately, the system will need \nto be designed so it will correctly configure itself \nfor a fire originating on any floor in the building.\n\nException 4 omits the need to measure the \npressure differential at the floor of elevator \nrecall where the door is typically open. Section \n909.21.1 requires the pressure difference, \nrequired for the pressurization alternative, to be \nmeasured at the midpoint of each hoistway \ndoor, with all elevator cars at the floor of recall \nand all hoistway doors on the floor of recall \nopen and all other hoistway doors closed. \nElevator hositway pressurization is intended to \nminimize smoke movement into an elevator \nshaft when a lobby is not provided. Meeting the \nrequired pressure difference on the recall floor \nwith the hoistway doors open is not necessary \nbecause the recall floor is protected by smoke \ndetectors that will not allow the hoistway doors \nto open if smoke is present.\n\nThe pressurization method is based on using \npressure differences produced by fans to \nminimize the spread of smoke across a barrier. \nA barrier will not exist on the recall floor when \nthe hoistway doors are open, and smoke \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "to group all the smoke control techniques",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 4,
      "token_count": 511,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 909.21.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2702_0_ee294d2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n575\n\ndetectors used for elevator recall prevent the \ndoors from opening when smoke is present. \n909.21.1.1 \nUse \nof \nventilation \nsystems. \nVentilation systems, other than hoistway supply air \nsystems, are permitted to be used to exhaust air \nfrom adjacent spaces on the fire floor, two floors \nimmediately below and one floor immediately \nabove the fire floor to the building’s exterior where \nnecessary \nto \nmaintain \npositive \npressure \nrelationships as required in Section 909.21.1 during \noperation of the elevator shaft pressurization \nsystem.\n\n❖\n\n❖ This section allows the use of the general \nbuilding HVAC system to exhaust air to \ncreate/maintain \nthe \nrequired \npressure \ndifferential. It is to be noted that the \nrequirements of the rest of Section 909.21, in \nparticular, \nSection \n909.21.10 \nregarding \nprotection of equipment, would still apply to \nthese components. \n909.21.2 \nRational analysis. A rational \nanalysis complying with Section 909.4 shall be \nsubmitted with the construction documents.\n\n❖\n\n❖ Section 909.4 recognizes that there are \nmany factors involved in a smoke control \nsystem, including stack effect due to height, \ntemperature \neffect \nof \nfire, \nwind \neffect, \ninteraction of the HVAC system, the weather, \nand the egress time, all of which must be \nevaluated. The report must be submitted with \nthe permit documents. Most importantly, the \nduration of operation of the smoke control \nsystem is a function of 1.5 times the egress \ntime or 20 minutes, whichever is less. More \ndiscussion on the duration of operation is found \nin the commentary to Section 909.4.6 \n909.21.3 \nDucts for system. Any duct \nsystem that is part of the pressurization system shall \nbe protected with the same fire-resistance rating as \nrequired for the elevator shaft enclosure.\n\n❖\n\n❖ All \nductwork \nnecessary \nfor \nhoistway \npressurization must be protected from the \neffects of fire by enclosure in fire-resistance-\nrated construction equivalent to that required \nfor the elevator hoistway shaft enclosure. \n909.21.4 \nFan system. The fan system \nprovided for the pressurization system shall be as \nrequired \nby \nSections \n909.21.4.1 \nthrough \n909.21.4.4.\n\n❖ This section details the requirements for the \nmechanical system used for pressurization of \nthe hoistway enclosure. \n909.21.4.1 \nFire resistance. Where located \nwithin the building, the fan system that provides the \npressurization shall be protected with the same fire-\nresistance rating required for the elevator shaft \nenclosure.\n\n❖ The only way to ensure that the mechanical \npressurization system can operate during a fire \nis to locate it in a safe place. If located within \nthe building, it must be in an enclosed room \nprotected with the same fire-resistance-rated \nconstruction \nrequired \nfor \nthe \nhoistway \nenclosure. \n909.21.4.2 \nSmoke detection. The fan system \nshall be equipped with a smoke detector that will \nautomatically shut down the fan system when \nsmoke is detected within the system.\n\n❖ The airflow must be free of smoke or it will only \nincrease the likelihood of smoke spreading \nthroughout the building. The smoke detector \nrequired by this section should be located on \nthe intake side of the blower fan. \n909.21.4.3 \nSeparate systems. A separate fan \nsystem shall be used for each elevator hoistway.\n\n❖ This section requires that each hoistway \nenclosure have its own mechanical system. \nThis provides a more redundant system and \nhelps to increase the likelihood that fans will be \noperational during a fire. \n909.21.4.4 \nFan capacity. The supply fan shall \nbe either adjustable with a capacity of not less than \n0.5 m3/s per door, or that specified by a registered \ndesign professional to meet the requirements of a \ndesigned pressurization system.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec2702",
      "section_number": "2702",
      "section_title": "states the requirements that standby power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 100,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.4",
        "Section 909.4.6",
        "SBC 801",
        "Section 909.21.10",
        "Section 909.21.1",
        "Section 909.21"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2702_1_ba37844c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The fan capacity should be as specified by the \nregistered design professional to meet the \noperational ranges of pressure at each door or \nbe adjustable with a capacity of at least 0.5 \nm3/s per hoistway door. In either case, it is \nsubject to field testing and adjustments to meet \nthe pressure ranges. \n909.21.5 \nStandby \npower. \nThe \npressurization system shall be provided with \nstandby power in accordance with Section 1203.\n\n❖ The elevator hoistway pressurization system is \nan emergency system and must have \nprovisions for standby power like other \nemergency systems. SBC 201 Section 2702 \nstates the requirements that standby power \nsystems must meet. It is consistent with other \nsmoke control systems required by Section \n909 in that such systems have standby power \nas they are life safety systems. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n576\n\n909.21.6 \nActivation \nof \npressurization \nsystem. The elevator pressurization system shall be \nactivated upon activation of either the building fire \nalarm system or the elevator lobby smoke detectors. \nWhere both a building fire alarm system and \nelevator lobby smoke detectors are present, each \nshall be independently capable of activating the \npressurization system.\n\n❖ This section requires that the pressurization \nsystem will be activated when the general \nbuilding fire alarm system or an elevator lobby \nsmoke detector is activated. All buildings using \nthis pressurization option will more than likely \nbe required to have both. High-rise buildings \nrequire elevator lobby smoke detectors, but \nother buildings may not. Section 909.12 \nrequires smoke detectors to activate the \npressurization system if the design requires it \nto operate to remove the smoke. \n909.21.7 \nTesting. Testing for performance \nshall be required in accordance with Section \n909.18.8. System acceptance shall be in accordance \nwith Section 909.19.\n\n❖ Testing will be required to evaluate the \nperformance of the completed system (see \ncommentary, Sections 909.18 and 909.19). \n909.21.8 \nMarking \nand \nidentification. \nDetection and control systems shall be marked in \naccordance with Section 909.14.\n\n❖ See the commentary to Section 909.14 \n909.21.9 \nControl \ndiagrams. \nControl \ndiagrams shall be provided in accordance with \nSection 909.15.\n\n❖\n\n❖ See the commentary to Section 909.15. \n909.21.10 \nControl panel. A control panel \ncomplying with Section 909.16 shall be provided.\n\n❖ See the commentary to Section 909.16. \n909.21.11 \nSystem response time. Hoistway \npressurization systems shall comply with the \nrequirements for smoke control system response \ntime in Section 909.17.\n\n❖ See the commentary to Section 909.17. \n909.22 Maintenance. Smoke control systems shall \nbe maintained to ensure to a reasonable degree that \nthe system is capable of controlling smoke for the \nduration required. The system shall be maintained \nin accordance with the manufacturer’s instructions \nand Sections 909.22.1 through 909.22.6.\n\n❖ Routine maintenance and testing of smoke \ncontrol systems is essential to ensure their \nperformance, \nas \ndesigned, \nunder \nfire \nconditions. Maintenance practices must be \nconsistent \nwith \nthe \nmanufacturer’s \nrecommendations and as indicated in Sections \n909.22.1 through 909.22.6. Note that Section \n909.12.1 requires weekly preprogrammed \ntests that report abnormal conditions. \n909.22.1 \nSchedule. A routine maintenance \nand operational testing program shall be initiated \nimmediately after the smoke control system has \npassed the acceptance tests. A written schedule for \nroutine maintenance and operational testing shall be \nestablished.\n\n❖ Operational testing and maintenance must be \nperformed on the smoke control system \nperiodically to verify that it still operates as \nrequired by the approved design. A written \nschedule must be maintained. \n909.22.2 \nRecords. \nRecords \nof \nsmoke \ncontrol system testing and maintenance shall be \nmaintained. The record shall include the date of the \nmaintenance, identification of the servicing \npersonnel and notification of any unsatisfactory \ncondition and the corrective action taken, including \nparts replaced.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec2702",
      "section_number": "2702",
      "section_title": "states the requirements that standby power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 100,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.16",
        "Section 1203",
        "SBC 801",
        "Section 909.18.8",
        "Section 909.14",
        "Section 909.17",
        "Section 909.15",
        "Section 909.12.1",
        "SBC 201",
        "Section 909.12",
        "Section 909",
        "Section 2702",
        "Section 909.19"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2702_2_5aceef88",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section prescribes the desired content of \nthe written record for the smoke control testing \nand maintenance program. Test results and \nmaintenance activities should be clearly \ndocumented. The written record should be \navailable for inspection and reviewed by the \nFire official. \n909.22.3 \nTesting. Operational testing of the \nsmoke control system shall include all equipment \nsuch as initiating devices, fans, dampers, controls, \ndoors and windows.\n\n❖ Smoke control systems are made up of \ncomponents and equipment that are an integral \npart of other building systems such as fire alarm \nsystems, \nheating, \nventilating \nand \nair-\nconditioning (HVAC) equipment and automatic \nsprinkler systems. For this reason, operational \ntesting of all related system components must \nensure that the system as a whole will perform \nas intended. \n909.22.4 \nDedicated \nsmoke \ncontrol \nsystems. Dedicated smoke control systems shall be \noperated for each control sequence semiannually. \nThe system shall be tested under standby power \nconditions.\n\n❖ Because dedicated smoke control systems are \ndesigned for smoke control only, the operation \nof these systems does not adversely affect \nother building systems or operations. The \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n670\n\nexits or access to exits, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Interior exit access stairways and ramps. \n2. Interior and exterior exit stairways and \nramps. \n3. Exit passageways. \n4. Vestibules and areas on the level of discharge \nused for exit discharge in accordance with \nSection 1028.2. \n5. Exterior landings as required by Section \n1010.1.5 for exit doorways that lead directly \nto the exit discharge.\n\n❖ Where two or more ways out (i.e., exits or \naccess to exits) are required from a story, \nessential portions of the interior egress system \nmust be illuminated. This includes: \n• Exit access stairways from a story (as \npermitted by Sections 1006.3 and 1019.3) as \nwell as the route from the bottom of the \nstairway to the exit (see Section 1008.3.1). \n• All exit stairways and ramps along their entire \nlength. \n• Exit passageways (Section 1024) used in \nfacilities with long travel distances, such as \nmalls, or as an extension of the exit stairway \nenclosure. \n• Means of egress systems that use exit \nbalconies (see Section 1021) or open exterior \nexit stairways or ramps (see Section 1027). \n• Interior exit discharge elements, such as \nlobbies and vestibules (see Section 1028.2), \nwhere stairways discharge into these elements \ninstead of directly to the exterior of a building. \n• Exterior landings at exit doors leading to the \nexit discharge. Note that only the portion of the \nexterior discharge that is immediately adjacent \nto the building exit discharge door is required \nto have emergency illumination and not the \nentire exterior discharge path to the public \nway. \n1008.3.3 \nRooms and spaces. In the event of \npower supply failure, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Electrical equipment rooms. \n2. Fire command centers. \n3. Fire pump rooms. \n4. Generator rooms. \n5. Public restrooms with an area greater than 28 \nm2.\n\n❖ The intent of Items 1 through 4 is to have \nemergency lighting in areas significant for \nemergency \nresponders \nor \nmaintenance \npersonnel who may be trying to locate and fix \nthe loss of power issue for the building.\n\nItem 5 requires an emergency light in large \nrestrooms. Given the activity, people may need \nsome illumination to quickly get themselves \nready to be able to evacuate. \n1008.3.4 \nDuration. The emergency power \nsystem shall provide power for a duration of not less \nthan 90 minutes and shall consist of storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 2702 of SBC \n201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec2702",
      "section_number": "2702",
      "section_title": "states the requirements that standby power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 100,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1010.1.5",
        "Section 1027",
        "Section 1008.3.1",
        "SBC 201",
        "Section 1024",
        "Section 1028.2",
        "Section 1021",
        "Section 2702"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2702_3_3e1568b4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ So that there will be a continuing source of \nelectrical \nenergy \nfor \nmaintaining \nthe \nillumination of the means of egress when there \nis a loss of the main power supply, the means \nof egress lighting system must be connected to \nan emergency electrical system that consists of \nstorage batteries, unit equipment or an on-site \ngenerator. This emergency power-generating \nfacility must be capable of supplying electricity \nfor at least 90 minutes, thereby giving the \noccupants \nsufficient \ntime \nto \nleave \nthe \npremises. In most cases, where the loss of the \nmain electrical supply is attributed to a \nmalfunction in the distribution system of the \nelectric power company, experience has \nshown that such power outages do not usually \nlast as long as 90 minutes.\n\nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only require a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \n1008.3.5 \nIllumination \nlevel \nunder \nemergency power. Emergency lighting facilities \nshall be arranged to provide initial illumination that \nis not less than an average of 11 lux and a minimum \nat any point of 1 lux measured along the path of \negress at floor level. Illumination levels shall be \npermitted to decline to 6 lux average and a \nminimum at any point of 0.6 lux at the end of the \nemergency lighting time duration. A maximum-to-\nminimum illumination uniformity ratio of 40 to 1 \nshall not be exceeded. In Group I-2 occupancies, \nfailure of any single lighting unit shall not reduce \nthe illumination level to less than 2.2 lux. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec2702",
      "section_number": "2702",
      "section_title": "states the requirements that standby power",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 100,
      "token_count": 386,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_0_3fcd6369",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n577\n\ncontrol sequence for these systems must be \ntested semiannually to check for system \ncomponent failures that may not get noticed \nbecause dedicated smoke control systems are \nindependent of building HVAC systems. \n909.22.5 \nNondedicated \nsmoke \ncontrol \nsystems. Non-dedicated smoke control systems \nshall be operated for each control sequence \nannually. The system shall be tested under standby \npower conditions.\n\n❖ Contrary to dedicated smoke control systems \nidentified in Section 909.22.4, smoke control \nsystems that are not dedicated share system \ncomponents with other building systems, \nincluding the HVAC system. Consequently, \ntesting of the control sequence of systems that \nare not dedicated can be done annually, rather \nthan semiannually, because equipment failures \nrelated to other building systems would most \nlikely be noticed and corrected when those \nother systems are tested or maintained.\n\nSimply because a system is nondedicated \ndoes not guarantee that failures will be \ndetected any easier. This relates to the fact that \nwhen a system is in smoke control mode, it \nmay have very different demands than when \nsimply operating as a traditional HVAC system \n(see commentary, Section 909.12). \n909.22.6 \nComponents bypassing weekly \ntest. Where components of the smoke control \nsystem are bypassed by the preprogrammed weekly \ntest required by Section 909.12.1, such components \nshall be tested semiannually. The system shall be \ntested under standby power conditions.\n\n❖ This section is specifically linked to the \nexception in Section 909.12.1 that allows the \nelimination of the weekly test of the system. In \norder to allow the elimination of the weekly test, \nSection \n909.12.1 \nprovides \nadditional \nmonitoring features and requires more frequent \ntesting of the overall system by a special \ninspector. This will primarily affect non-\ndedicated systems which are currently only \nrequired to be tested annually. Dedicated \nsystems are already required to be tested \nsemiannually. \nSECTION 910  SMOKE AND HEAT \nREMOVAL \n910.1 General. Where required by this code, \nsmoke and heat vents or mechanical smoke removal \nsystems shall conform to the requirements of this \nsection.\n\n❖ This section essentially requires either smoke \nand heat vents or a mechanical smoke removal \nsystem where required by Section 910.2. It \nshould be noted that where high-piled \ncombustible storage is involved, Chapter 32 of \nSBC 801 also applies.\n\nThe purpose of smoke and heat vents or \nsmoke removal systems has historically been \nrelated to the needs of fire fighters. More \nspecifically, smoke and heat vents or smoke \nremoval systems, when activated, have the \npotential effect of lifting the height of the smoke \nlayer and providing more tenable conditions to \nundertake \nfire-fighting \nactivities. \nOther \npotential benefits include a reduction in \nproperty damage and the creation of more \ntenable conditions for occupants.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 660,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 910",
        "Section 909.12.1",
        "Section 909.12",
        "Section 910.2",
        "Section 909.22.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_1_30d32381",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "These provisions are based on research on the \ninteraction of sprinklers, roof vents and draft \ncurtains funded by the National Fire Protection \nResearch Foundation (NFPRF) and conducted \nat \nUnderwriters \nLaboratories \n(UL) \nin \n1997/1998. This research is summarized in a \ndocument referred to as National Institute of \nScience and Technology Interagency Report \n(NISTIR) 6196-1 dated September 1998. The \ncurrent provisions were also based on the \nfollowing: \n• Provisions for the use of roof vents in \nsprinklered buildings included in the 2010 and \n2013 editions of NFPA 13, including the \nsubstantiation statement for the NFPA 13 roof \nvent provisions. \n• The capability of standard spray sprinklers to \nboth control and extinguish a fire within 30 \nminutes \nof \nsprinkler \noperation \nwithout \nsupplemental fire department  activity has \nbeen documented. \n• Recommendations \ncontained \nin \nNational \nInstitute for Occupational Safety and Health \n(NIOSH) 2005-132, Preventing Injuries and \nDeaths of Fire Fighters Due to Truss Systems, \nand NIOSH 2010-153, Preventing Deaths and \nInjuries \nof \nFire \nFighters \nUsing \nRisk \nManagement Principles at Structure Fires. \n• Recommendations contained in the Initial \nReport \nof \nthe \nFederal \nEmergency \nManagement Agency (FEMA)/National Fallen \nFirefighters Foundation (NFFF®) Firefighter \nLife Safety Summit held on April 14, 2004, in \nTampa, Florida.\n\nThe primary purpose of smoke and heat \nremoval from the perspective of the building \ncode requirement is to assist fire-fighting \noperations after control of the fire has been \nachieved by the automatic sprinkler system. \nAutomatic \nsmoke \nand \nheat \nvents \nand \nautomatic sprinkler systems were developed \nindependently of one another and their \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n578\n\ninteraction has been a concern for many years. \nEven today, there is no accepted method of \nanalyzing their interaction and, therefore, the \ninstallation standards for each (NFPA 204 and \nNFPA 13, respectively) give cautions to the \ndesigners of buildings having both systems. \nNote that NFPA 204 is not referenced in \nSection 910.\n\nManually activated mechanical smoke removal \nsystems can perform the same function as roof \nvents. Mechanical smoke removal systems as \nrequired in Section 910 provide fire-rated, \ngrade-level enclosures for the control of the \nmechanical smoke removal system. This \nprovides greater control of the system for the \nfire incident commander and reduces the need \nto place fire fighters on roofs or in other \nhazardous situations to operate smoke and \nheat venting systems. This methodology is \nconsistent with the latest recommendations \nfrom NIOSH and NFFF for fire fighter safety, \nrisk management and recommended fire-\nfighting tactics. \n910.2 Where required. Smoke and heat vents or \na mechanical smoke removal system shall be \ninstalled as required by Sections 910.2.1 and \n910.2.2. \nExceptions: \n1. Frozen food warehouses used solely for \nstorage of Class I and II commodities where \nprotected \nby \nan \napproved \nautomatic \nsprinkler system. \n2. Smoke and heat removal shall not be required \nin areas of buildings equipped with early \nsuppression fast-response (ESFR) sprinklers. \n3. Smoke and heat removal shall not be required \nin areas of buildings equipped with control \nmode special application sprinklers with a \nresponse time index of 50 (m · S)1/2 or less \nthat are listed to control a fire in stored \ncommodities with 12 or fewer sprinklers.\n\n❖ Sections 910.2.1 and 910.2.2 provide the \nlocations where such smoke removal or smoke \nand heat vents would be required. There are \nthree overall exceptions to the application of \nSection 910.\n\nException 1 recognizes the “building-within-a-\nbuilding” \nnature \nof \ntypical \nfrozen \nfood \nwarehouses. As such, smoke from a fire within \na freezer would be contained within the freezer, \nthus negating the usefulness of smoke and \nheat vents at the roof level.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 910"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_2_bcfa0328",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 2 recognizes the negative effect that \nsmoke and heat vents can have on the \noperation of early suppression fast-response \n(ESFR) sprinklers. Those negative effects \ninclude diverting heat away from the sprinklers, \nwhich could delay their activation or result in \nthe activation of more sprinklers in areas away \nfrom the source of the fire, which may \noverwhelm the system.\n\nException 3 recognizes a new category of \nautomatic sprinkler that shares the key \ncharacteristics of ESFR sprinklers, i.e., thermal \nelements that have a response time index (RTI) \nof 50 or less and are listed to protect a design \narea that involves 12 or fewer sprinklers. These \ncontrol mode special application (CMSA) \nsprinklers, while not called ESFR, still require \nsimilar precautions to ESFR sprinklers with \nrespect to not introducing unknowns, such as \nsmoke and heat removal, that were not present \nin the full-scale fire tests that determined their \nlisting parameters. Such unknowns can lead to \nsprinkler “skipping” and exceeding the 12-\nsprinkler design area, which was the exact \nconcern \nthat \nled \nto \nthe \nESFR-related \nprovisions that are currently in this chapter and \nChapter 32. Note that CMSA sprinklers must \nhave both an RTI of 50 or less and be listed to \ncontrol or suppress a fire with 12 or fewer \nsprinklers to qualify for this exception. Any \nsprinkler listed as “quick response” will satisfy \nthe “50 RTI or less” criterion based on the \ndefinition of “quick response” in NFPA 13 \nSection 3.6.4.7. The number of operating \nsprinklers will be indicated in the listing criterion \nfor each sprinkler. \n910.2.1 Group F-1 or S-1. Smoke and heat vents \ninstalled in accordance with Section 910.3 or a \nmechanical smoke removal system installed in \naccordance with Section 910.4 shall be installed in \nbuildings and portions thereof used as a Group F-1 \nor S-1 occupancy having more than 4645 m2 of \nundivided area. In occupied portions of a building \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, where \nthe upper surface of the story is not a roof assembly, \na mechanical smoke removal system in accordance \nwith Section 910.4 shall be installed. \nException: Group S-1 aircraft repair hangars.\n\nLarge-area buildings with moderate to heavy \nfire loads present special challenges to the fire \ndepartment  in disposing of the smoke \ngenerated in a fire. In order to provide the fire \ndepartment  with the ability to rapidly and \nefficiently dispose of smoke in large-area \nGroup F-1 and S-1 buildings exceeding 4645 \nm2 in undivided area without exposing \npersonnel to the dangers associated with \ncutting ventilation holes in the roof, smoke and \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n579\n\nheat vents or a smoke removal system must be \nprovided. The code is not clear on what is \nmeant by the term “undivided area.” However, \nthe intent is to provide the ability to manage the \nsmoke in large spaces. Draft curtains or \npotentially any physical separation (regardless \nof rating) would provide such division. Draft \ncurtains are typically constructed of sheet \nmetal, lath and plaster, gypsum board or other \nmaterials that resist the passage of smoke. \nTypically, draft curtains are at least 1800 mm \nfrom the ceiling. In keeping with the concern for \nmanaging smoke, the joints and connections \nshould be smoke tight.\n\nBased on the intent of “undivided area,” a fire \nbarrier, smoke barrier, fire partition or smoke \npartition would be more than what is required \nand would therefore be an acceptable method \nof dividing the area.\n\nThis requirement is independent of the \nrequirements related to high-piled storage in \nSection \n910.2.2. \nHigh-piled \ncombustible \nstorage is not occupancy-specific.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 903,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 910.4",
        "SBC 801",
        "Section 910.3",
        "Section 910.2.2",
        "Section 903.3.1.1",
        "Section 3.6.4.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_3_d051448f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This section also addresses multiple-story \nbuildings where the Group F-1 or S-1 \noccupancy is not the uppermost story and \ntherefore would not have a roof in which to \nplace smoke and heat vents. This section \nwould require that a smoke removal system be \ninstalled. \n910.2.2 High-piled combustible storage. Smoke \nand heat removal required by Table 3206.2 for \nbuildings and portions thereof containing high piled \ncombustible storage shall be installed in accordance \nwith Section 910.3 in unsprinklered buildings. In \nbuildings and portions thereof containing high-\npiled combustible storage equipped throughout \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1, a smoke and heat removal \nsystem shall be installed in accordance with Section \n910.3 or 910.4. In occupied portions of a building \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1 where \nthe upper surface of the story is not a roof assembly, \na mechanical smoke removal system in accordance \nwith Section 910.4 shall be installed.\n\n❖ This section requires smoke and heat removal \nas it is required in Chapter 32 for high piled \ncombustible \nstorage. \nSpecifically, \nTable \n3206.2 sets out when smoke and heat removal \nis required. If Table 3206.2 does not require \nsuch protection, compliance with Section \n910is not necessary. The requirement in Table \n3206.2 is based primarily on the size of the \nhigh-piled combustible storage area and \nwhether or not the area is equipped with an \nautomatic sprinkler system.\n\nThere are several requirements provided within \nthis section. The first addresses nonsprinklered \nhigh-piled storage areas. Such areas are \nrequired to use smoke and heat vents as \nmechanical smoke removal systems are \ndesigned for use in sprinklered buildings. The \nrationale for this provision is that a mechanical \nsmoke removal system capable of handling \ntemperatures between 538ºC and 1100ºC \ncannot be practically provided at a reasonable \ncost.\n\nWhere high-piled storage areas are equipped \nwith an automatic sprinkler system, smoke and \nheat vents or a smoke removal system is \nrequired to comply with this section. However, \nif the high-piled storage area is located in a \nmultiple-story building where the storage area \nis not located on the uppermost story, this \nsection requires that a smoke removal system \nbe used. \n910.3 Smoke and heat vents. The design and \ninstallation of smoke and heat vents shall be in \naccordance with Sections 910.3.1 through 910.3.3.\n\n❖ This section simply sets out the subsections \nthat must be addressed to comply with the \nrequirements for the installation of smoke and \nheat vents. \n910.3.1  Listing and labeling. Smoke and heat \nvents shall be listed and labeled to indicate \ncompliance with UL 793 or FM 4430.\n\n❖ This section specifically requires that all smoke \nand heat vents be both listed and labeled in \naccordance with UL 793 or FM 4430. This \nprovides consistency and a level of quality \nwhen smoke and heat vents are required. The \nstandard addresses smoke and heat vents that \nautomatically operate during fires via non-\nelectrical means. Automatic vents listed and \nlabeled to this standard can be operated both \nautomatically and manually. There are two \nmain mechanisms for activation that include a \nheat-responsive device or the action of a \nplastic cover shrinking and falling out of place, \ndue to fire exposure. \n910.3.2 Smoke and heat vent locations. Smoke \nand heat vents shall be located 6 m or more from \nadjacent lot lines and fire walls and 3000 mm or \nmore from fire barriers. Vents shall be uniformly \nlocated within the roof in the areas of the building \nwhere the vents are required to be installed by \nSection 910.2, with consideration given to roof \npitch, sprinkler location and structural members.\n\n❖ This section has two functions, the first being to \nfocus on hazards to adjacent buildings and the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n580\n\nsecond being proper function of smoke and \nheat vents through proper placement.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 910.4",
        "SBC 801",
        "Section 910.3",
        "Section 910",
        "Table 3206.2",
        "Section 910.2",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_4_fccf4b2f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In terms of adjacent properties, this section \nrequires a minimum distance to lot lines and fire \nwalls and then a minimum distance to fire \nbarriers. The first set of distances focuses on \nseparate buildings and exposures, whereas \nthe distance to fire barriers is less restrictive \nsince it focuses on different uses and \noccupancies within the same building (see \nCommentary Figure 910.3.2).\n\nTo enhance vent performance within the area \ncontaining the smoke and heat vents, such \nvents \nneed \nto \nbe \nuniformly \nspaced. \nConsideration of issues such as sprinkler \nlocation and roof pitch are also essential to \nproper vent location. \n910.3.3 Smoke and heat vents area. The required \naggregate area of smoke and heat vents shall be \ncalculated as follows: \nFor buildings equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1: \nAVR = V/2745 \n(9-4) \nwhere:  \nAVR = The required aggregate vent area (m\n2). \nV = Volume (m\n3) of the area that requires smoke \nremoval. \nFor unsprinklered buildings: \nAVR = AFA/50 \n(9-5) \nWhere: \nAVR = The required aggregate vent area (m2). \nAFA = The area of the floor in the area that requires \nsmoke removal.\n\n❖ This section provides the design criteria to \ndetermine the area of smoke and heat vents \nrequired. The requirements are based on \nwhether the area requiring smoke and heat \nvents is equipped with an automatic sprinkler \nsystem.\n\nThe design of roof vents in buildings protected \nby an automatic sprinkler system requires that \nthe area of roof vents provide equivalent \nventing to that required for the mechanical \nsmoke removal system (2 air changes per hour) \nbased on an assumption that each 0.1 m2 of \nvent area will provide 141 liters per second of \nventilation. The reason for this requirement is \nthat the roof vents should at least provide \nventing equivalent to the minimum venting \nprovided by the mechanical smoke removal \nsystem. The actual ventilation provided by \neach square meter of vent area will depend on \nthe temperature differential between ambient \nconditions and the smoke layer under the roof \ndeck or the pressure achieved if positive \npressure ventilation is utilized. If the prescribed \nvalue is not practical for a given building \ndesign, \ndesigners \nhave \nthe \noption \nof \ndemonstrating other values which provide the \nsame performance under Section 104.11 of the \ncode, which allows alternative methods and \ndesigns.\n\nThe design of roof vents in buildings not \nprotected by a sprinkler system requires that \nthe ratio of the area of the vents to the floor \narea be a minimum of 1:50. The rationale is \nthat the case where roof vents will be provided \nwithout sprinkler protection will be rare: \nbuildings which contain high-piled storage with \nan area between 230 and 1115 m2 . Given that \nthis situation will be rare, a complex analysis to \ndetermine the required area of roof vents was \nfelt to be unnecessary. The ratio of vent area to \nfloor area of 1:50 is conservative. \n910.3.4 Vent operation. Smoke and heat vents \nshall be capable of being operated by approved \nautomatic and manual means\n\n❖ While this requirement is found in Section 5.3.5 \nof NFPA 204, Standard for Smoke and Heat \nVenting, the standard is not referenced for \ninstallation. But even if it was referenced for \ninstallation, this requirement could still be \nmissed since the UL test standard does not \nrequire a manual release. UL 793 states that IF \na manual release is provided, it will be tested. \nHowever, there are UL-listed smoke and heat \nvents both with and without a manual release. \nThis section brings the requirement to the \nattention of the designer, plan reviewer and \ninspector. The manual release is critical since \nthe smoke and heat vent most likely will not \nopen automatically in a sprinklered building if \nthe sprinkler system is adequately cooling the \nceiling temperatures. Therefore, the intent is \nthat fire fighters are to have the ability to open \nthe smoke and heat vents manually \n910.3.5 Fusible link temperature rating. Where \nvents are installed in areas provided with automatic \nfire sprinklers and the vents operate by fusible link, \nthe fusible link shall have a temperature rating of \n180°C.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 961,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 5.3.5",
        "Section 104.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_5_0842530d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ There have been studies that show that draft \ncurtains and smoke and heat vents can have \nnegative consequences on fire sprinkler \nperformance in storage buildings. This section \nprovides the required temperature rating of \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n581\n\nfusible links used to operate smoke and heat \nvents. At least one legacy code, the Uniform \nFire Code, required this link rating to be \nbetween 175°C and 205°C, and Factory Mutual \nguidance indicates 180°C is an appropriate \ntemperature rating. In addition, the requirement \nof 180°C is in order to ensure that the fire \nsprinklers activate prior to opening of the \nsmoke and heat vents. \n910.4 Mechanical smoke removal systems. \nMechanical smoke removal systems shall be \ndesigned and installed in accordance with Sections \n910.4.1 through 910.4.7.\n\n❖ Mechanical smoke removal systems are \nconsidered to be equivalent to smoke and heat \nvents in terms of code compliance. In multistory \nbuildings, those areas requiring smoke and \nheat removal will require the use of a \nmechanical smoke removal system due to \nlocation on other than the uppermost story. \nThis section provides the various design \nrequirements for such systems. \n910.4.1 Automatic sprinklers required. The \nbuilding shall be equipped throughout with an \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1.\n\n❖ The rationale for this provision is that a \nmechanical smoke removal system capable of \nhandling temperatures between 538 ºC and \n1100ºC cannot be practically provided at a \nreasonable cost. Therefore, in order to allow \nthe use of a mechanical smoke removal \nsystem, the building is required to be equipped \nthroughout with an automatic sprinkler system. \n910.4.2 Exhaust fan construction Exhaust fans \nthat are part of a mechanical smoke removal \nsystem shall be rated for operation at 105°C. \nExhaust fan motors shall be located outside of the \nexhaust fan air stream.\n\n❖ This section requires exhaust fan motors to be \nlocated out of the exhaust stream to protect the \nmechanical equipment from excessive heat. \nProvisions for the mechanical smoke removal \nsystem permit the system to be designed to \nhandle air at ambient temperature, provided \nthat the fan motors are located outside the air \nstream. The basis for this provision is the \nthermocouple temperature data for the large-\nscale fire tests conducted at UL in 1997/ 1998, \nspecifically Tests P-1 and P-4. (In Tests P-1 \nand P-4, no vents opened so the ceiling \ntemperatures recorded would be unaffected by \nthe activation of vents. See pages 40 and 52 of \nthe \nNISTIR \n6196-1 \nreport \ndated \nSeptember,1998 \nfor \nthe \nthermocouple \ntemperature data recorded as a function of \ntime.)\n\nThe exposing temperatures and time periods \nwere reviewed and not considered to pose a \nthreat to the building structure, fans or power \nwiring.\n\nThe sprinkler activation times and ceiling \ntemperature data for the five large-scale fire \ntests summarized in NISTIR 6196-1 indicate \nthat the exposure of mechanical exhaust fans \nand ducts located at the ceiling to high \ntemperatures will be relatively short. Since it is \nanticipated that the exhaust system will only be \nactivated after the arrival of fire fighters at the \nscene (estimated to be 7 minutes or longer \nafter ignition), ceiling temperatures should be \nreduced sufficiently to allow fans rated for only \nambient temperatures to be used for the \nexhaust system. \n910.4.3 System design criteria. The mechanical \nsmoke removal system shall be sized to exhaust the \nbuilding at a minimum rate of two air changes per \nhour based on the volume of the building or portion \nthereof without contents. The capacity of each \nexhaust fan shall not exceed 14.2 m3/s.\n\n❖ Sections 910.4.3 and 910.4.3.1 specify the \ndesign requirement for the minimum number of \nair changes, maximum fan capacity and \nrequirements for the provision of make-up air.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_6_704c183c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "These provisions require that the mechanical \nsmoke removal system be sized to provide a \nminimum exhaust rate of two air changes per \nhour based on the enclosed volume of the \nbuilding space to be exhausted, without any \ndeductions for the space occupied by storage \nor equipment. An exhaust rate of two air \nchanges per hour is based on an analysis \nassuming a conservative approach using a \nFactory Mutual Research Corporation (FMRC) \nStandard Plastic Commodity (polystyrene cups \nin compartmented cartons). This commodity is \nrecognized to represent a severe fire hazard of \nhigh density plastics.\n\nIn a calculation based on this commodity, a \nmaximum of 32.54 m3/s of smoke was \ngenerated by the design fire. Based on an \nempty building volume of 75,280 cubic meter, \nthe exhaust rate required to achieve two air \nchanges per hour is 15.9 m3/s. Because no \nsingle fan can exceed 14.2 m3/s, this building \nrequired five fans, each exhausting 12 m3/s for \na total of 60 m3/s . This exceeds the minimum \ntwo air changes per hour by more than 40 \npercent. Even at the minimum required rate of \ntwo air changes per hour, the calculation \nresults show that the mechanical smoke \nremoval system will be capable of removing the \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n582\n\nsmoke from the building faster than it will be \ngenerated, ultimately removing smoke from the \nbuilding. \n910.4.3.1 \nMakeup air. Makeup air openings \nshall be provided within 1800 mm of the floor level. \nOperation of makeup air openings shall be manual \nor automatic. The minimum gross area of makeup \nair inlets shall be 0.74 m2 per 470 liters per second \nof smoke exhaust.\n\n❖ In order for a mechanical smoke removal \nsystem to work properly, makeup air at the \nproper location and volume of air need to be \nprovided. Generally, makeup air inlets need to \nbe located much lower than where the smoke \nis exhausted to get the proper movement of air. \nIn this case, the required location is within 1800 \nmm of the floor.\n\nThe derivation of the gross vent area is based \non NFPA 92-2012. Specifically, Annex Section \nA-4.4.4.1.4 states that the maximum air velocity \nthrough the make-up air inlet is 1 m/sec. This \nis the same limitation found in Section 909.7.1, \nwhich is for the airflow method of smoke \ncontrol. The area requirement is then derived \nas follows: \n• Effective Vent Area = (470 liters per second)/(1 \nm/sec) = 0.47 m2 per 470 liters per second  \n• Assume an orifice coefficient of 0.6 \n• Gross Vent Area = 0.47 m2 /(0.6) = 0.78 m2 per \n470 liters per second, which is rounded down \ndue to the conservative nature of the \nrequirement\n\n❖ The reason for this limitation is to prevent \nsignificant deflection of the plume, which will \ncause more air entrainment into the plume and \nmore smoke production. This criterion is \nconservative as the requirement assumes an \nactive fire and the design philosophy for this \nrequirement is to provide post-fire smoke \nexhaust. \n910.4.4 Activation. \nThe \nmechanical \nsmoke \nremoval system shall be activated by manual \ncontrols only.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 757,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 909.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_7_2448f26d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section requires that mechanical systems \nare to be activated manually so that the fire \ndepartment  is in control of the system. In some \nsituations, automatic operation could cause a \nfire to grow or spread, opening an excessive \nnumber of sprinklers. Automatic operation of \nthe mechanical smoke removal system could \nalso be detrimental to the operation of the \nsprinkler system in a manner similar to draft \ncurtains. \nThe \neffect \nof \nthe \nautomatic \nmechanical \nsmoke \nremoval \nsystem \non \nsprinkler operation would depend on when the \nsystem was activated. The sooner the system \nis automatically activated, the greater the \ndetrimental effect. The fire department  will \nretain the option to shut down the exhaust \nsystem. \n910.4.5 Manual control location. Manual controls \nshall be located so as to be accessible to the fire \nservice from an exterior door of the building and \nprotected against interior fire exposure by not less \nthan 1-hour fire barriers constructed in accordance \nwith Section 707 of SBC 201 or horizontal \nassemblies constructed in accordance with Section \n711 of SBC 201, or both.\n\n❖ This \nsection \nestablishes \nthe \nrequired \nplacement, access and protection of the \nmanual controls to ensure that fire fighters will \nhave quick and protected access to them. \n910.4.6 Control wiring. Wiring for operation and \ncontrol of mechanical smoke removal systems shall \nbe connected ahead of the main disconnect in \naccordance with SBC 401 and be protected against \ninterior fire exposure to temperatures in excess of \n538°C for a period of not less than 15 minutes.\n\n❖ Unless the mechanical smoke removal system \nalso functions as a component of a smoke \ncontrol \nsystem, \nstandby \npower \nis \nnot \nspecifically required (see commentary, Section \n909.11 and SBC 201 Section 2702). In order to \nprovide an enhanced level of operational \nreliability, this section requires that the power \nsupply to smoke exhaust fans must be \nprovided from a circuit connected on the supply \nside (i.e., ahead) of the building’s main \nelectrical service disconnecting means. Note \nthat this is one of the sources of standby power \nrecognized by SBC 401, Section 701.12(E). \nSuch a circuit connected “ahead of the main” \nmust still have its own approved overcurrent \nprotection.\n\nThe provisions for the design of a mechanical \nsmoke removal system indicate that wiring \nproviding power to exhaust fans located in the \ninterior of the building is to be protected by \nmaterials that will provide a 15-minute finish \nrating protection. The ceiling temperature data \ncollected in the five large-scale fire tests \nsummarized in NISTIR 6196-1 (cited earlier) \nshow that temperatures at the ceiling will be far \nless than the exposure temperatures defined \nby the ASTM E119 time-temperature curve and \nthat the ceiling temperatures will rapidly \ndecrease once sprinklers activate. The ceiling \ntemperature data included in NISTIR 6196-1 \nindicate that providing a 15-minute finish rating \nprotection for the interior electrical power \nsupply is more than adequate to prevent \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n583\n\ndamage to the power supply wiring for the \nexhaust system. \n910.4.7 Controls. Where building air-handling and \nmechanical smoke removal systems are combined \nor where independent building air-handling systems \nare provided, fans shall automatically shut down in \naccordance with SBC 501. The manual controls \nprovided for the smoke removal system shall have \nthe capability to override the automatic shutdown of \nfans that are part of the smoke removal system.\n\n❖ This section requires that if a mechanical \nsmoke removal system is integrated with a \nstandard HVAC system, then the system must \nshut down upon detection of smoke as required \nby SBC 501. This relates to the requirement in \nSection \n910.4.4that \nmechanical \nsmoke \nremoval systems shall be manually operated \nonly.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 888,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 701.12",
        "SBC 401",
        "Section 707",
        "SBC 201",
        "Section 909.11",
        "SBC 501",
        "Section 910.4.4",
        "Section 2702",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec910_8_86ad5e8a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The concern is that HVAC systems should not \nwork against the intended operation of the \nsmoke exhaust system. In some cases, the \nsystem may be a combination system where \nshutdown is not necessary or appropriate. It \nreally depends on how the smoke exhaust \nsystem has been designed. \n910.5 Maintenance and testing. Maintenance \nand testing of smoke and heat vents and mechanical \nsmoke removal systems shall be in accordance with \nSections 910.5.1 and 910.5.2. A written record of \ninspection, testing and maintenance that includes \nthe date, identification of personnel involved, any \nunsatisfactory result, corrective action taken and \nreplaced parts shall be maintained on the premises.\n\n❖ Routine maintenance and testing of smoke \nremoval systems is essential to ensure their \nperformance, \nas \ndesigned, \nunder \nfire \nconditions. Maintenance practices for these \nsystems must be consistent with their design \nand any manufacturer’s recommendations and \nas indicated in Section 910.5.1 or 910.5.2. \n910.5.1 Smoke and heat vents. Smoke and heat \nvents shall be maintained in an operative condition. \nInspection, testing and maintenance shall be in \naccordance with NFPA 204 except as follows: \n1. Mechanically operated smoke and heat vents \nshall be inspected annually and operationally \ntested not less than every 5 years. \n2. Gravity dropout smoke and heat vents shall \nbe inspected annually. \n3. Fused, damaged or painted fusible links shall \nbe replaced.\n\n❖ This section requires smoke and heat vents to \nbe maintained in operating condition and \nincorporates NFPA 204 as the referenced \nstandard for the maintenance of smoke and \nheat vents (see Section 901.6.1). Routine \ninspection, testing and maintenance of these \ndevices is essential since they are typically only \nfound in the largest commercial structures, and \nthe amount of fire loading is usually very high \n(i.e., high-piled combustible storage). Ensuring \nthat these devices are inspected, tested and \nmaintained in proper working order by the \nbuilding’s owner also has positive effects on \nfire-fighter safety. These benefits include: \n• Easy identification of the location of the fire \nwithin the structure. \n• Release of excess heat within the structure. \n• Decreasing fire severity. \n• Increased visibility for fire fighters within the \nstructure. \n• Reduction of toxic products of combustion \nwithin the structure.\n\n❖ Additionally, the maintenance of these devices \nwill have a mitigating effect on damage to the \nstructure and/or its contents should a fire occur. \nThese benefits include decreased likelihood of \nstructural failure from heat retained within the \nstructure and reduced damage to the structure \nand stored materials from smoke.\n\nThe sensing elements of fusible link devices \ninstalled as part of smoke and heat vents must \nbe routinely visually inspected and replaced as \nneeded to increase the likelihood that the vents \nwill operate in a timely fashion when needed. \n910.5.2 Mechanical smoke removal systems. \nMechanical smoke removal systems shall be \nmaintained in accordance with NFPA 204 and the \nequipment manufacturer’s instructions except as \nfollows: \n1. Systems shall be inspected and operationally \ntested annually. \n2. Testing shall include the operation of all \nsystem components, controls and ancillary \nequipment, such as makeup air openings. \n3. A written schedule for routine maintenance \nand operational testing shall be established \nand testing shall be conducted in accordance \nwith the schedule.\n\n❖ This section references NFPA 204 with the \nexception of the three listed requirements. \nThese have been added because it was \ndetermined that the maintenance requirements \nin NFPA 204 were not specific enough to \nensure the necessary maintenance of the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec910",
      "section_number": "910",
      "section_title": "SMOKE AND HEAT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 7,
      "page_end": 13,
      "token_count": 789,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 901.6.1",
        "Section 910.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec911_0_4d408dfc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n584\n\nmechanical smoke removal systems.\n\nAnnual operational exercising of the entire \nmechanical smoke removal system must be \nperformed to verify that it still operates as \nrequired by the approved design.\n\nBecause mechanical smoke removal systems \nare designed for smoke removal only, the \noperation of these systems does not adversely \naffect other building systems or operations. \nThe control sequence for these systems must \nbe included in the annual operational test to \ncheck for system component failures that may \nnot get noticed because mechanical smoke \nremoval systems are independent of building \nHVAC systems and operate only in emergency \nsituations.\n\nRoutine operational testing and maintenance \nmust be performed on the mechanical smoke \nremoval system periodically to verify that it still \noperates as required by the approved design. \nA written schedule must be established and \nmaintained.\n\nThis section prescribes the desired content of \nthe written record for the mechanical smoke \nremoval system testing and maintenance \nprogram. Test results and maintenance \nactivities should be clearly documented. The \nwritten \nrecord \nshould \nbe \navailable \nfor \ninspection and reviewed by the Fire official. \nSECTION 911 EXPLOSION CONTROL \n911.1 General. Explosion control shall be \nprovided in the following locations: \n1. Where a structure, room or space is occupied \nfor purposes involving explosion hazards as \nidentified in Table 911.1. \n2. Where quantities of hazardous materials \nspecified in Table 911.1 exceed the maximum \nallowable quantities in Table 5003.1.1(1). \nSuch areas shall be provided with explosion \n(deflagration) venting, explosion (deflagration) \nprevention systems or barricades in accordance \nwith this section and NFPA 69, or NFPA 495 as \napplicable. Deflagration venting shall not be \nutilized as a means to protect buildings from \ndetonation hazards.\n\n❖ It is usually impractical to design a building to \nwithstand \nthe \npressure \ncreated \nby \nan \nexplosion. Therefore, this section requires an \nexplosion relief system for structures, rooms or \nspaces with occupancies involving explosion \nhazards. Explosions may result from the over \npressurization of a containing structure, by \nphysical/chemical means or by a chemical \nreaction. During an explosion, a sudden \nrelease of a high-pressure gas occurs and the \nenergy is dissipated in the form of a shock \nwave.\n\nStructures, rooms or spaces with occupancies \ninvolving explosion hazards must be equipped \nwith some method of explosion control as \nrequired by the material-specific requirements \nin the code. Table 911.1 also specifies when \nexplosion control is required based on certain \nmaterials or occupancies where the quantities \nof hazardous materials involved exceed the \nmaximum \nallowable \nquantities \nin \nTable \n5003.1.1(1). \nSection \n911recognizes \nexplosion (deflagration) venting and explosion \n(deflagration) \nprevention \nsystems \nas \nacceptable methods of explosion control where \nappropriate. The use of barricades or other \nexplosion \nprotective \ndevices, \nsuch \nas \nmagazines, may be permitted as the means of \nexplosion control where indicated in the code \nas an acceptable alternative and when \napproved by the Fire official.\n\n❖ See Table 911.1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "EXPLOSION CONTROL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 725,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 911.1",
        "SBC 801",
        "Section 911",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec911_1_6983705e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This table designates when some methods of \nexplosion control are required for specific \nmaterial or special use conditions. This table \napplies when the quantities of hazardous \nmaterials involved exceed the maximum \nallowable quantities in Table 5003.1.1(1). \nSection 911.2contains design criteria for \nexplosion (deflagration) venting. Explosion \nprevention (suppression) systems, where \nused, must comply with NFPA 69. Barricade \nconstruction must be designed and installed to \ncomply with NFPA 495. Chapters 50 through \n67 of the code contain additional guidance on \nthe applicability and design criteria for \nexplosion control methods that depend on the \nspecific type of hazardous material involved. \n911.2 Required deflagration venting. Areas that \nare required to be provided with deflagration \nventing shall comply with the following: \n1. Walls, \nceilings \nand \nroofs \nexposing \nsurrounding areas shall be designed to resist \na minimum internal pressure of 4.8 kPa. The \nminimum internal design pressure shall be \nnot less than five times the maximum internal \nrelief pressure specified in Item 5 of this \nsection. \n2. Deflagration venting shall be provided only \nin exterior walls and roofs. \nException: Where sufficient exterior wall and roof \nventing cannot be provided because of inadequate \nexterior wall or roof area, deflagration venting shall \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n585\n\nbe allowed by specially designed shafts vented to \nthe exterior of the building. \n3. Deflagration venting shall be designed to \nprevent unacceptable structural damage. \nWhere relieving a deflagration, vent closures \nshall not produce projectiles of sufficient \nvelocity and mass to cause life threatening \ninjuries to the occupants or other persons on \nthe property or adjacent public ways. \n4. The aggregate clear area of vents and venting \ndevices shall be governed by the pressure \nresistance of the construction assemblies \nspecified in Item 1 of this section and the \nmaximum internal pressure allowed by Item \n5 of this section. \n5. Vents shall be designed to withstand loads in \naccordance with SBC 201. Vents shall consist \nof any one or any combination of the \nfollowing to relieve at a maximum internal \npressure of 1 kPa, but not less than the loads \nrequired by SBC 201: \n5.1. Exterior walls designed to release \noutward. \n5.2. Hatch covers. \n5.3. Outward swinging doors. \n5.4. Roofs designed to uplift. \n5.5. Venting devices listed for the \npurpose. \n6. Vents designed to release from the exterior \nwalls or roofs of the building when venting a \ndeflagration shall discharge directly to the \nexterior of the building where an unoccupied \nspace not less than 15 m in width is provided \nbetween the exterior walls of the building and \nthe lot line. \nException: Vents complying with Item 7 of this \nsection. \n7. Vents designed to remain attached to the \nbuilding when venting a deflagration shall be \nso located that the discharge opening shall be \nnot less than 3000 mm vertically from \nwindow openings and exits in the building \nand 6 m horizontally from exits in the \nbuilding, from window openings and exits in \nadjacent buildings on the same lot and from \nthe lot line. \n8. Discharge from vents shall not be into the \ninterior of the building.\n\n❖ This section prescribes the basic design \ncriteria necessary for deflagration venting.\n\nDeflagration venting limits the deflagration \npressure in a certain area so that, in case of an \nexplosion, the damage to that enclosed area is \nminimized or eliminated. Because there are so \nmany \nvariables \ninvolved \nfor \nadequate \ndeflagration venting, the parameters for each \ndesign should fit the individual situation. NFPA \n68 contains additional guidance on the design \nand use of deflagration venting systems.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "EXPLOSION CONTROL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 884,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 911.2",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec911_2_173b7322",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The area of the vent must be adequate to \nrelieve the pressure before it reaches a level in \nexcess of what can be withstood by the \nweakest building member. The vent area, \ntherefore, \nis \ndependent \non \nthe \nactual \nconstruction of the enclosed area and the \nanticipated pressure. The vent panel should be \nof light-weight construction so that it can easily \nrelease at low pressures. Because the \nlightweight panels have little structural strength, \nrailings may be required along the floor edge to \nprevent people or objects from falling against \nthe panel.\n\nItem 5 indicates that the vents are to be \ndesigned to relieve at a maximum internal \npressure of 1 kPa but not less than the load \ndesign requirements in Chapter 16 of SBC 201. \nIn areas commonly subject to high winds, the \nrelease \npressure \nhas \nto \nbe \nincreased \naccordingly to prevent the vents from being \nactuated by wind forces. Even though the \nrelease pressure should be as low as practical, \nit must always be higher than the external wind \npressure.\n\nVenting devices must be located to discharge \ndirectly to the open air or to an unoccupied \nspace at least 15 m in width on the same lot. To \nminimize damage and maintain the integrity of \nthe existing system, window openings and \negress facilities are not to be within 3000 mm \nvertically or 6000 mm horizontally of the vent. \nThe spatial distance will permit the pressure to \ndecrease and not to cause additional damage. \n911.3 Explosion prevention systems. Explosion \nprevention systems shall be of an approved type and \ninstalled in accordance with the provisions of this \ncode and NFPA 69.\n\n❖ epending on the conditions of the anticipated \nexplosion hazard, the use of an explosion \nprevention system may be an effective means \nof explosion control. An explosion prevention \nsystem is most effective in confined spaces or \nenclosures in which combustible gases, mists \nor dusts are subject to deflagration in a gas-\nphase oxidant. Explosion prevention systems \nare intended to prevent an explosion hazard by \ncombating the process of combustion in its \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "EXPLOSION CONTROL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 14,
      "page_end": 15,
      "token_count": 464,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec912_0_ba479045",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n586\n\nincipient stage.\n\nNFPA 69 contains further information on the \ninstallation, \noperation \nand \ndesign \nconsiderations \nfor \nexplosion \nprevention \nsystems. Explosion prevention systems are \ncommonly \nused \nto \nprotect \nlaboratory \nequipment, such as reactor vessels, mills and \ndust collectors. \n911.4 Deflagration \nventing. \nDeflagration \nventing shall be of an approved type and installed \nin accordance with the provisions of this code and \nNFPA 68.\n\n❖ This section requires that deflagration venting \nbe acceptable to the Fire official and \nreferences NFPA 68 Standard on Explosion \nProtection \nby \nDeflagration \nVenting \nfor \nadditional specific installation requirements. \n911.5 Barricades. Barricades shall be designed \nand installed in accordance with NFPA 495.\n\n❖ As indicated in Table 911.1, depending on the \ntype \nof \nmaterials \ninvolved, \nbarricade \nconstruction may be an acceptable method of \nexplosion control. Barricade construction is an \neffective method of screening a building \ncontaining explosives from other buildings, \nmagazines \nor \npublic \nrights-of-way. \nThe \nbarricade could be either natural or artificial, \nwhere applicable, as specified in NFPA 495. \nSECTION 912 FIRE DEPARTMENT  \nCONNECTIONS \n912.1 Installation. Fire department  connections \nshall be installed in accordance with the NFPA \nstandard applicable to the system design and shall \ncomply with Sections 912.2 through 912.7.\n\n❖ An FDC is required as part of a water-based \nsuppression system as the auxiliary water \nsupply. These connections give the fire \ndepartment  the capability of supplying the \nnecessary water to the automatic sprinkler or \nstandpipe system at a sufficient pressure. The \nFDC also serves as an alternative source of \nwater should a valve in the primary water \nsupply \nbe \nclosed. \nA \nfire \ndepartment  \nconnection does not, however, constitute an \nautomatic water source. See Commentary \nFigure 903.3.1.1 for a typical FDC arrangement \non a wet-pipe sprinkler system.\n\nThe requirements for the FDC depend on the \ntype of sprinkler system installed and whether \na standpipe system is installed. NFPA 13 and \n13R, \nfor \nexample, \ninclude \ndesign \nconsiderations for FDCs that are an auxiliary \nwater supply source for automatic sprinkler \nsystems; NFPA 14 is the design standard to \nuse for FDCs serving standpipe systems. \nThreads for FDCs to sprinkler systems, \nstandpipes, yard hydrants or any other fire \nhose connection must be approved (NFPA \n1963 may be utilized as part of the approval or \nas otherwise approved) and be compatible with \nthe connections used by the fire department  \n(see commentary, Sections 903.3.6 and \n905.1). \n912.2 Location. With respect to hydrants, \ndriveways, \nbuildings \nand \nlandscaping, \nfire \ndepartment  connections shall be so located that fire \napparatus and hose connected to supply the system \nwill not obstruct access to the buildings for other \nfire apparatus. The location of fire department  \nconnections shall be approved by the Fire official.\n\n❖ This section specifies that the FDC must be \nlocated so that vehicles and hose lines will not \ninterfere with access to the building for the use \nof other fire department  apparatus. The \nlocation of potential connected hose lines to \nthe FDC and hydrants must be preplanned with \nthe fire department . Fire department  have a \npolicy restricting the distance that an FDC may \nbe from a fire hydrant. Some also have policies \nthat indicate the maximum distance from the \nnearest point of fire department  vehicle access \n(often, the curb). Since fireground operations \nare based on governmental operational \nprocedures, it is only reasonable that the fire \nchief of the jurisdiction has approval authority \nover the location of and access to the FDC.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec912",
      "section_number": "912",
      "section_title": "FIRE DEPARTMENT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 16,
      "page_end": 17,
      "token_count": 894,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 911.1",
        "SBC 801",
        "Section 912"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec912_1_e8818abb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Landscaping can also be a hindrance to fire \ndepartment  operations. Even where the FDC \nis visible, the extensive use of landscaping may \nmake access difficult. Landscaping also \nchanges over time. What may not have been \nan obstruction when it was planted can \nsometimes grow into an obstruction over time. \n912.2.1 Visible \nlocation. \nFire \ndepartment  \nconnections shall be located on the street side of \nbuildings, fully visible and recognizable from the \nstreet or nearest point of fire department  vehicle \naccess or as otherwise approved by the fire chief.\n\n❖ FDCs must be readily visible and easily \naccessed. A governmental policy constituting \nwhat is readily visible and accessible needs to \nbe established. While the intent is clearly \nunderstandable, its application can vary widely. \nA precise policy is the best way to avoid \nambiguous directives that result in inconsistent \nand arbitrary enforcement. Usually, the policy \nwill address issues such as location on the \noutside of the building and proximity to fire \nhydrants.\n\nLandscaping is often used to hide the FDCs \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n587\n\nfrom the public. This can greatly hamper the \nefforts of the fire department  in staging \noperations and supplying water to the fire \nprotection systems. Landscaping must be \ndesigned so that it does not obstruct the \nvisibility \nof \nthe \nFDC. \nSince \nfireground \noperations \nare \nbased \non \ngovernmental \noperational procedures, it is only reasonable \nthat the fire chief of the jurisdiction have final \napproval authority over the visibility of and \naccess to the FDC. \n912.2.2 Existing buildings. On existing buildings, \nwherever the fire department  connection is not \nvisible to approaching fire apparatus, the fire \ndepartment  connection shall be indicated by an \napproved sign mounted on the street front or on the \nside of the building. Such sign shall have the letters \n“FDC” not less than 150 mm high and words in \nletters not less than 50 mm high or an arrow to \nindicate the location. Such signs shall be subject to \nthe approval of the Fire official.\n\n❖ The section acknowledges that FDCs on \nexisting buildings may not always be readily \nvisible from the street or nearest point of fire \ndepartment\n\nvehicle \naccess. \nIn \nthose \ninstances, the location of the connection must \nbe clearly marked with signage. The FDC may \nbe located on the side of the building or in an \nalley, not visible to arriving fire-fighting forces. \nA sign is necessary so that those driving the \narriving apparatus know where to maneuver the \nvehicle to get close to the FDC. \n912.3 Fire hose threads. Fire hose threads used \nin connection with standpipe systems shall be \napproved and shall be compatible with fire \ndepartment  hose threads.\n\n❖ There are several sections in the code which \ncontain requirements for fire department  \nconnections. This section simply correlates \nwith those requirements by further clarifying \nthat fire hose threads for standpipe systems \nmust be approved. \n912.4 Access. \nImmediate \naccess \nto \nfire \ndepartment  connections shall be maintained at all \ntimes and without obstruction by fences, bushes, \ntrees, walls or any other fixed or moveable object. \nAccess to fire department  connections shall be \napproved by the Fire official. \nException: Fences, where provided with an access \ngate equipped with a sign complying with the \nlegend requirements of Section 912.5 and a means \nof emergency operation. The gate and the means of \nemergency operation shall be approved by the Fire \nofficial and maintained operational at all times.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec912",
      "section_number": "912",
      "section_title": "FIRE DEPARTMENT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 16,
      "page_end": 17,
      "token_count": 791,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 912.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec912_2_44c78abb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ T The FDC must be readily accessible to fire \nfighters and allow fire-fighting personnel an \nadequate area to maneuver a hose for the \nconnection. Landscaping design must not \nblock a clear view of the FDC from arriving fire \ndepartment  vehicles. Depending on the type of \nlandscaping materials, an active maintenance \nprogram may be necessary to maintain ready \naccess over time. This section also recognizes \nthat the obstructing objects regulated here can \nbe either fixed or moveable (such as outdoor \nfurnishings, shopping cart queue areas, etc.). \nNote that no specific dimension is given as was \nthe case in previous editions of the code. This \nperformance \nlanguage \navoids \nprevious \nmisinterpretations that the code intended to \nallow obstructions to FDC access as long as \nthey were kept 900 mm away. Since fireground \noperations \nare \nbased \non \ngovernmental \noperational procedures, it is only reasonable \nthat the fire chief of the jurisdiction have final \napproval authority over the access to the FDC.\n\nThe exception recognizes the practical fact that \nsometimes security or other considerations \nmake installation of a fence around a building \nnecessary as long as the fence meets the \nstated criteria. The sign requirement intends to \nprovide a visual location cue to approaching \nfire apparatus where the height of the fence \nmay obscure the visibility of the FDC. \n912.4.1 Locking fire department  connection \ncaps. The Fire official is authorized to require \nlocking caps on fire department  connections for \nwater-based fire protection systems where the \nresponding fire department  carries appropriate key \nwrenches for removal.\n\n❖ This section allows for the FDC caps to be \nequipped with locks as long as the fire \ndepartment  s that respond to that building or \nfacility have the appropriate key wrenches. \nThis avoids vandalism and affords a more \nfunctional FDC when needed. Locking caps, \neven more so than regular FDC caps, need \nproper maintenance so that they can be \nremoved when required. Any time that an \nadditional mechanical function is added to \nsomething that is exposed to the elements, it \nmust be done with the understanding that the \ncorrosive nature of the elements can place the \nFDC out of commission if the cap cannot be \nremoved (see Commentary Figure 912.4.1). \n912.4.2  Clear space around connections. A \nworking space of not less than 900 mm in width, \n900 mm in depth and 1950 mm in height shall be \nprovided and maintained in front of and to the sides \nof wall-mounted fire department  connections and \naround the circumference of free-standing fire \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec912",
      "section_number": "912",
      "section_title": "FIRE DEPARTMENT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 16,
      "page_end": 17,
      "token_count": 567,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec312_0_0c7b3d95",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n588\n\ndepartment  connections, except as otherwise \nrequired or approved by the Fire official.\n\n❖ Care must be taken so that fences, utility poles, \nbarricades and other obstructions do not \nprevent access to and use of FDCs. A clear \nspace of 900 mm must be maintained in front \nof and to either side of wall-mounted FDCs and \naround free-standing FDCs to allow easy hose \nconnections to the fitting and efficient use of \nspanner wrenches and other tools needed by \nthe apparatus engineer.\n\nThough not specifically mentioned in this \nsection, it is also important that FDCs be \ninstalled with the hose connections well above \nadjoining grade to accommodate the free \nturning of a spanner wrench when connecting \nhoses to the FDC. \n912.4.3 Physical \nprotection. \nWhere \nfire \ndepartment  connections are subject to impact by a \nmotor vehicle, vehicle impact protection shall be \nprovided in accordance with Section 312.\n\n❖ Section 312 requires vehicle impact protection \nby placing steel posts filled with concrete \naround the FDC. Section 312 gives the \nspecifications for the posts. \n912.5 Signs. A metal sign with raised letters not \nless than 25 mm in size shall be mounted on all fire \ndepartment\n\nconnections \nserving \nautomatic \nsprinklers, standpipes or fire pump connections. \nSuch \nsigns \nshall \nread: \nAUTOMATIC \nSPRINKLERS \nor \nSTANDPIPES \nor \nTEST \nCONNECTION or a combination thereof as \napplicable. Where the fire department  connection \ndoes not serve the entire building, a sign shall be \nprovided indicating the portions of the building \nserved.\n\n❖ The purpose of the sign is to provide the \nresponding \nfire-fighters \nwith \nthe \ncorrect \ninformation on which portions of a building are \nserved by the fire department  connection. \nThey identify the type of system or zone served \nby a given FDC. Many buildings include \nmultiple sets of fire department  connections \nwhich are not interconnected, such as separate \nconnections for the building sprinkler system \nand the dry standpipe system in open parking \nstructures. Some buildings may have only a \npartial sprinkler system, such as rehabilitated \nbuildings where a sprinkler system is only \ninstalled on certain floors or a building that only \nhas basement sprinklers in accordance with \nSection 903.2.11.\n\nSigns may also distinguish FDCs from fire \npump test headers. Usually, FDCs may be \ndistinguished from fire pump test headers by \nthe types of couplings provided. FDCs are \ncustomarily equipped with female couplings, \nwhile fire pump test headers usually have \nseparately \nvalved \nmale \ncouplings. \nFurthermore, fire pump test headers are \nequipped with one 65 mm outlet for each 16 \nL/s of rated capacity.\n\nRaised letters are required so that any \nrepainting or fading of the colors on the sign will \nnot affect its ability to be read. Each letter must \nbe at least 25 mm in height so that the wording \nis clear. Often the wording may be abbreviated \nsuch that “AUTOMATIC SPRINKLERS” reads \nas “AUTO. SPKR.” Existing signs may use \nlanguage slightly different than that noted in the \ncode. As long as the information is adequately \ncommunicated there should be no reason to \nrequire new signage to replace existing ones \n(see Commentary Figure 912.5). \n912.6 Backflow protection. The potable water \nsupply to automatic sprinkler and standpipe systems \nshall be protected against backflow as required by \nSBC 701 and NFPA standards.\n\n❖ Section 608.16.4 of SBC 701 requires all \nconnections to automatic sprinkler systems \nand standpipe systems to be equipped with a \nmeans to protect the potable water supply. The \nmeans of backflow protection can be either a \ndouble check-valve assembly or a reduced \npressure-principle backflow preventer. This, in \ngeneral, assumes a FDC is required. For \nexample, a limited-area sprinkler system off the \ndomestic supply does not necessarily require a \nFDC and would not require backflow protection. \n912.7 Inspection, testing and maintenance. Fire \ndepartment  connections shall be periodically \ninspected, tested and maintained in accordance with \nNFPA 25. Records of inspection, testing and \nmaintenance shall be maintained.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "requires vehicle impact protection",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 18,
      "page_end": 18,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.2.11",
        "SBC 701",
        "Section 608.16.4",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec312_1_99eaa786",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Because FDCs are components of a water-\nbased extinguishing system, NFPA 25 is \napplicable. Inspections must determine that \nconnections are unobstructed, well-protected \nand in good working order. Plugs or covers \nmust be installed to protect threads and pipe \nopenings, and must be easily removed to \npermit connection of a fire hose.\n\nCaps or plugs must be kept in place whenever \nthe connection is not in use to discourage the \ninsertion of objects into the connection \nopenings. The interior of piping behind \nconnection clappers must be checked for \nforeign material and obstructions.\n\nThreads must be compatible with fire service \nhose couplings and free of burrs, depressions \nand other flaws. Couplings must spin freely. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "requires vehicle impact protection",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 18,
      "page_end": 18,
      "token_count": 164,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec913_0_547c4115",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n589\n\nClappers, if installed in the pipe openings, must \nopen easily and automatically return to the \nclosed position.\n\nExposed piping, fittings, valves and couplings \nmust be free of water where subject to freezing. \nDefects must be corrected without delay. \nThese and other maintenance features are \naddressed in NFPA 25. This section also \nrequires \nthat \nwritten \ninspection \nand \nmaintenance records be kept. Such records \nshould indicate the date and time and the name \nof the person conducting the inspection or \nmaintenance. \nThese \nrecords \nmust \nbe \nmaintained by the owner and should be made \navailable to the Fire official for review when \nrequested. This requirement relieves the Fire \nofficial of the administrative burden of \nmaintaining test records. \nSECTION 913 FIRE PUMPS \n913.1 General. Where provided, fire pumps shall \nbe installed in accordance with this section and \nNFPA 20. \nException: Pumps for automatic sprinkler systems \ninstalled in accordance with Section 903.3.1.3 or \nSection 2904 of SBC 1101/1102.\n\n❖ This section contains specific installation \nrequirements for fire pumps supplying water to \nfire protection systems. Inspection, testing and \nmaintenance requirements comply with NFPA \n20 \nunless \nnoted otherwise. \nApplicable \nmaintenance standards are also identified.\n\nFire pumps are installed in sprinkler and \nstandpipe systems to pressurize the water \nsupply for the minimum required sprinkler and \nstandpipe operation. They are considered a \ndesign feature or component of the system. \nFire pumps can improve only the pressure of \nthe incoming water supply, not the volume of \nwater available.\n\nWhen the volume from a water supply is not \nadequate to supply sprinkler or standpipe \ndemand, water tanks for private fire protection, \nimprovements in the size and capacity of fire \nmains or water distribution systems or all of \nthese for the installation of a fire pump are \nneeded.\n\nWhen fire pumps are required to meet the \npressure \nrequirements \nof \nsprinkler \nand \nstandpipe systems, they must be installed and \ntested in accordance with NFPA 20.\n\nThe exception recognizes that NFPA 13D does \nnot require fire pumps or any pumps to follow \nNFPA 20. The intent is that this section does \nnot require pumps used in NFPA 13D systems \nto be listed for fire protection. \n913.2 Protection \nagainst \ninterruption \nof \nservice. The fire pump, driver and controller shall \nbe protected in accordance with NFPA 20 against \npossible interruption of service through damage \ncaused by explosion, fire, flood, earthquake, \nrodents, insects, windstorm, freezing, vandalism \nand other adverse conditions.\n\n❖ This section lists hazards that must be taken \ninto account when determining the extent of \nprotection required for the fire pump and its \nauxiliary equipment. A pump room in a building \nthat is protected against the listed hazards in \ncompliance with SBC 201 would be considered \nin compliance. Because fire pumps are also \ntypically \nlocated \nin \nseparate \ndetached \nstructures, geographical and security issues \nmust also be considered. \n913.2.1 Protection of fire pump rooms. Rooms \nwhere fire pumps are located shall be separated \nfrom all other areas of the building in accordance \nwith Section 913.2.1 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec913",
      "section_number": "913",
      "section_title": "FIRE PUMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 19,
      "page_end": 20,
      "token_count": 746,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2904",
        "SBC 1101",
        "Section 913",
        "Section 913.2.1",
        "SBC 201",
        "Section 903.3.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec913_1_126e92d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The purpose of this section is to require indoor \nfire pump room separation by fire barriers and \nhorizontal assemblies in accordance with the \nrequirements in SBC 201. See the commentary \nto SBC 201 Section 913.2.1 for a complete \ndiscussion of the requirements. \n913.2.2 Circuits supplying fire pumps. Cables \nused for survivability of circuits supplying fire \npumps shall be protected using one of the following \nmethods: \n1. Cables used for survivability of required \ncritical circuits shall be listed in accordance \nwith UL 2196 and shall have a fire-resistance \nrating of not less than 1 hour. \n2. Electrical circuit protective systems shall \nhave a fire-resistance rating of not less than 1 \nhour. Electrical circuit protective systems \nshall be installed in accordance with their \nlisting requirements. \n3. Construction having a fire-resistance rating \nof not less than 1 hour. \n4. The cable or raceway is encased in a \nminimum of 50 mm of concrete. \nException: This section shall not apply to cables, \nor portions of cables, located within a fire pump \nroom or generator room that is separated from the \nremainder of the occupancy with fire-resistance-\nrated construction.\n\n❖ This section is provided to better protect cables \nused for survivability of circuits associated with \nfire pumps by referencing the appropriate \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n590\n\nstandard. UL 2196 is the ANSI-approved \nstandard for tests of fire-resistive cables. NFPA \n20 includes selective survivability requirements \nto ensure integrity of certain critical circuits. \nSBC 401 does not specify the applicable \nstandard within its mandatory provisions but \nrecognizes electrical circuit protective systems \nas an alternative to listed cables. An electrical \ncircuit protective system is a field assembly of \ncomponents that must be installed according to \nthe listing requirements and manufacturer’s \ninstructions in order to maintain the listing for \nthe system. There are more than two dozen \nelectrical circuit protective systems listed in the \nUL Fire Resistance Directory.\n\nSection 901.8 requires that the fire pump room \nbe separated by either 1-hour or 2-hour \nconstruction, depending on whether the \nbuilding is high-rise. The exception clarifies \nthat where the cables are located within the fire \npump room or generator room, they are not \nrequired to be protected. The fire-resistance \nrating is not specified since it could be either 1-\nhour or 2-hour based on the requirements of \nother code sections. \n913.3 Temperature of pump room. Suitable \nmeans shall be provided for maintaining the \ntemperature of a pump room or pump house, where \nrequired, above 5°C.\n\n❖ As previously noted for sprinkler systems, \nstandpipe systems and other water-based fire \nprotection systems, pump rooms or pump \nhouses must be maintained at a temperature of \n4°C or above to prevent the system from \nfreezing. This is consistent with Section \n5.12.2.1 of NFPA 20. \n913.3.1 Engine \nmanufacturer’s \nrecommendation. Temperature of the pump room, \npump house or area where engines are installed \nshall never be less than the minimum recommended \nby \nthe \nengine \nmanufacturer. \nThe \nengine \nmanufacturer’s recommendations for oil heaters \nshall be followed.\n\n❖ The engine manufacturer’s recommendation \nmust \nbe \ncompiled \nwith \nwhere \nthe \nrecommended minimum temperature is higher \nthan the minimum established in Section \n913.3. \nMaintaining \nthe \ndesired \nengine \ntemperature enhances the startability of the \nengine. Maintaining water heaters and oil \nheaters as required for diesel engines, for \nexample, will improve the starting capabilities \nof the fire pump and reduce engine wear and \nthe drain on batteries. \n913.4 Valve supervision. Where provided, the \nfire pump suction, discharge and bypass valves, and \nisolation valves on the backflow prevention device \nor assembly shall be supervised open by one of the \nfollowing methods: \n1. Central-station, proprietary or remote-station \nsignaling service. \n2. Local signaling service that will cause the \nsounding of an audible signal at a constantly \nattended location. \n3. Locking valves open. \n4. Sealing of valves and approved weekly \nrecorded inspection where valves are located \nwithin fenced enclosures under the control of \nthe owner.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec913",
      "section_number": "913",
      "section_title": "FIRE PUMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 19,
      "page_end": 20,
      "token_count": 943,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401",
        "Section 913.3",
        "Section 913.2.1",
        "SBC 201",
        "Section 5.12.2.1",
        "Section 901.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec913_2_97c88ddc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ As was the case with sprinkler systems, water \ncontrol valves that are a part of the fire pump \ninstallation must be supervised in the open \nposition so that the system is operational when \nneeded and also to reduce the chance of a \nsystem failure (see commentary, Section \n903.4). In most cases the required water-\nbased extinguishing system, of which the fire \npump is an integral component, will be \nelectrically supervised. Locking or sealing \nvalves open as the only means of supervision \nmay not be permitted, depending on the type of \nvalve. Section 903.4, for example, specifically \nexempts jockey pump control valves from \nbeing electrically supervised if they are sealed \nor locked in the open position. \n913.4.1 Test outlet valve supervision. Fire pump \ntest outlet valves shall be supervised in the closed \nposition.\n\n❖ Fire \npump \ntest \noutlet \nvalves \nare \nfor \nperformance testing of the fire pump and do not \ncontrol the available water supply to either a \nsprinkler system or a standpipe system. These \nvalves are normally in a closed position and are \nsupervised accordingly. \n913.5 Testing and maintenance. Fire pumps \nshall be inspected, tested and maintained in \naccordance with the requirements of this section and \nNFPA 25. Records of inspection, testing and \nmaintenance shall be maintained.\n\n❖ Fire pumps require periodic maintenance so \nthat they will perform as required. Monthly \nmaintenance includes running the pump at \nchurn to exercise the pump and driver. Pump \npackings and relief valve settings must be \nadjusted as needed.\n\nAnnually, the pump must be retested to verify \nits \nproper \nperformance. \nPressure, \nflow, \nrevolutions per minute, voltage and, for electric \nmotor-driven pumps, voltage and amperage \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec913",
      "section_number": "913",
      "section_title": "FIRE PUMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 19,
      "page_end": 20,
      "token_count": 395,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec914_0_ebf5f890",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n591\n\nreadings must be recorded, plotted and \ncompared with original design criteria. Upon \ncompletion of testing and maintenance, the \npump must be left in the automatic-start \ncondition, ready for service. Because a fire \npump is a component of a water-based \nextinguishing system, NFPA 25 is applicable. If \nthe fire pump is powered by a liquid fuel, such \nas diesel, it is important that the fuel supply be \nreplenished as soon as possible after the test. \n913.5.1 Acceptance test. Acceptance testing shall \nbe done in accordance with the requirements of \nNFPA 20.\n\n❖ Chapter 14 of NFPA 20 details the procedure \nfor conducting a fire pump acceptance test. \nThis test is run to determine that the installation \nmatches the sprinkler or standpipe system \ndesign criteria, the approved shop drawings \nand the pump manufacturer’s performance \nspecifications. The test is to be conducted in \nthe presence of the fire official in accordance \nwith Section 901.5 by the installing contractor \nand representatives of the pump manufacturer \nand the controller manufacturer. Where the \npump engine and/or transfer switch are \nseparately \nsupplied \ncomponents, \ntheir \nmanufacturer representative must also be \npresent. \n913.5.2 Generator sets. Engine generator sets \nsupplying emergency or standby power to fire pump \nassemblies \nshall \nbe \nperiodically \ntested \nin \naccordance with NFPA 110. Records of testing \nshall be maintained.\n\n❖ This section does not require emergency or \nstandby power for all fire pump installations, \nbut rather requires the testing of on-site \ngenerator sets that are used for emergency or \nstandby power to fire pump assemblies. The \nneed for emergency or standby power is \ntypically based on occupancy conditions as \nindicated in SBC 201. Section 403.4.8 of SBC \n201, for example, requires standby power for \nall electrically powered fire pumps in high-rise \nbuildings. A generator set is recognized as a \npermissible standby power source. NFPA 110 \nprescribes \nthe \noperational \ntesting \nrequirements, including load tests, as well as \nthe periodic inspection and maintenance for \ngenerator sets. \n913.5.3 Transfer switches. Automatic transfer \nswitches shall be periodically tested in accordance \nwith NFPA 110. Records of testing shall be \nmaintained.\n\n❖ Automatic transfer switches are self-acting \nequipment that is used to transfer power from \na normal source of electrical supply to an \nalternative \nsupply, \nsuch \nas \nan \nengine \ngenerator set. NFPA 110 requires a test on \neach automatic transfer switch that simulates \nfailure of the normal power source. Upon \nfailure, the automatic transfer switch must then \nautomatically \ntransfer \nthe \nload \nto \nthe \nemergency power supply. Manual transfer \nswitches are not permitted as the only means \nto transfer power between the normal supply \nand the alternative supply to the fire pump \ncontroller. \n913.5.4 Pump room environmental conditions. \nTests of pump room environmental conditions, \nincluding heating, ventilation and illumination, \nshall be made to ensure proper manual or automatic \noperation of the associated equipment.\n\n❖ Maintaining suitable environmental conditions \nis essential to the proper starting capability, \nperformance and safe operation of fire pumps \nand associated emergency power supplies, \nwhere required. Adequate ventilation, for \nexample, is needed to maintain the ambient \ntemperature in the pump room within the range \nrecommended by the manufacturer for the \nemergency power supply equipment. \nSECTION 914 FIRE PROTECTION \nBASED ON SPECIAL DETAILED \nREQUIREMENTS OF USE AND \nOCCUPANCY \n914.1 General. This section shall specify where \nfire protection systems are required based on the \ndetailed requirements of use and occupancy of SBC \n201.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec914",
      "section_number": "914",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 22,
      "token_count": 839,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 914",
        "Section 901.5",
        "SBC 201",
        "Section 403.4.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec914_1_3941bd2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section is intended to be a duplication of \nthe \nfire \nprotection \nsystem \nrequirements \nincluded in Chapter 4 of SBC 201 located here \nin a single section of the code for ease of \naccess by the user. It is organized based on the \ntype of facility rather than the type of fire \nprotection \nsystem \nrequired. \nFrequently, \nreference is made to other sections of the code \nwhere the requirements are to be found. \nOccasionally, administrative requirements are \nnoted that do not appear in other sections. In \nall cases, the referenced section must be \nreviewed carefully since this section is \nintended to be subordinate to the main \nrequirements found elsewhere in the code. \n914.2 Covered and open mall buildings. \nCovered and open mall buildings shall comply with \nSections 914.2.1 through 914.2.4.\n\n❖ Various fire protection-related code sections \nVarious fire protection-related code sections \nfrom SBC 201 Section 402 are included in the \ncode so that the Fire official has convenient \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n592\n\naccess to the necessary tools to address \nconditions and monitor new construction \nrequirements related to fire protection systems \nin covered and open mall buildings. Not all \ncovered and open mall provisions are included \nhere. Specific information regarding kiosk \nplacement, types of signage and other \nconcerns are located in SBC 201 and can be \nconsulted when the Fire official reviews the \ncovered or open mall building. Although those \nprovisions are not included here, they address \nissues that can have an adverse effect on the \nsafety of occupants in the covered or open mall \nbuilding. \n914.2.1 Automatic sprinkler system. Covered and \nopen mall buildings and buildings connected shall \nbe equipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1, which \nshall comply with the all of the following: \n1. The automatic sprinkler system shall be \ncomplete and operative throughout occupied \nspace in the mall building prior to occupancy \nof any of the tenant spaces. Unoccupied \ntenant spaces shall be similarly protected \nunless provided with approved alternative \nprotection. \n2. Sprinkler protection for the mall of a covered \nmall building shall be independent from that \nprovided for tenant spaces or anchor \nbuildings. \n3. Sprinkler protection for the tenant spaces of \nan open mall building shall be independent \nfrom that provided for anchor buildings. \n4. Sprinkler protection shall be provided \nbeneath exterior circulation balconies located \nadjacent to an open mall. \n5. Where tenant spaces are supplied by the same \nsystem, \nthey \nshall \nbe \nindependently \ncontrolled. \nException: An automatic sprinkler system shall not \nbe required in spaces or areas of open parking \ngarages separated from the covered or open mall in \naccordance with Section 402.4.2.3 of SBC 201 and \nconstructed in accordance with Section 406.5 of \nSBC 201.\n\n❖ The requirement for an automatic sprinkler \nsystem is found in Section 402.5 of SBC 201. \nThis reference provides the Fire official with the \ninformation and tools in order to work jointly \nwith the fire official in applying the sprinkler \nrequirement for a covered and open mall \nbuilding.\n\nThe covered or open mall building and \nconnected buildings, such as anchor buildings, \nmust be protected with an automatic sprinkler \nsystem to protect life and property effectively. \nAs has been discussed throughout the section, \nnumerous allowances (such as reduced tenant \nseparations and elimination of area limitations) \nare based on the effectiveness of the automatic \nsprinkler system.\n\nThe sprinkler system is to be designed, \ninstalled, tested and maintained in accordance \nwith Chapter 9 and NFPA 13. Additionally, the \nsystem must be installed such that any portion \nserving tenant spaces in a covered mall \nbuilding may be shut down independently \nwithout affecting the operation of the systems \nprotecting the mall area. This special feature is \nin recognition of the frequent need to shut down \nthe system so that changes can be made to it \nas a result of tenant improvements and \nmodifications.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec914",
      "section_number": "914",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 22,
      "token_count": 911,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 402.5",
        "SBC 801",
        "Section 402.4.2.3",
        "Section 406.5",
        "SBC 201",
        "Section 402",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec914_2_9e86507b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In an open mall building, the sprinkler systems \nfor the tenant spaces are to be separate from \nthose provided for the anchor buildings. It is \nnecessary that sprinkler protection for open \nmall buildings be extended to the underneath \nside of pedestrian walkways and exterior \nbalconies used for circulation and egress \npurposes. Although the open mall itself \nrequires no sprinkler protection, it is important \nthat those areas below overhead walkways be \nprovided with sprinklers.\n\nSection 909.12.4 requires operation of the \nsprinkler system to activate automatically the \nmechanical smoke control system (where an \nautomatic control system is utilized). It is \nimperative that the zoning of the sprinkler \nsystem match the zoning of the smoke control \nsystem. This is necessary so that the area \nwhere water flow has occurred will also be the \narea from which smoke is removed.\n\nThe exception clarifies that sprinkler protection \nneed not be extended to complying open \nparking garages that are adequately separated \nfrom the covered mall building, open mall \nbuilding or anchor store. The allowance is \nconsistent \nwith \nthe \nautomatic \nsprinkler \nprovisions of Section 903.2 where no sprinkler \nprotection is required in open parking garages \nbased \non \na \nGroup \nS-2 \noccupancy \nclassification. \n914.2.2 Standpipe system. The covered and open \nmall building shall be equipped throughout with a \nstandpipe system as required by Section 905.3.3.\n\n❖ The standpipe requirements for covered and \nopen mall buildings exist in the code, as well as \nin SBC 201 Section 402.7.1, which refers to \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec914",
      "section_number": "914",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 22,
      "token_count": 359,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2",
        "Section 905.3.3",
        "SBC 201",
        "Section 402.7.1",
        "Section 909.12.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_0_8178af3f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n593\n\nSection \n905for \nthe \nrequirements. \nFor \nadditional \ninformation \nregarding \nthe \nrequirements, see the commentary for Section \n905.3.3. \n914.2.3 Emergency voice/alarm communication \nsystem. Where the total floor area exceeds 4650 m2 \nwithin either a covered mall building or within the \nperimeter line of an open mall building, an \nemergency voice/alarm communication system \nshall be provided. Access to emergency voice/alarm \ncommunication systems serving a mall, required or \notherwise, shall be provided for the fire department \n. The system shall be provided in accordance with \nSection 907.5.2.2.\n\n❖ This section is similar to SBC 201 Section \n402.7.4. In covered and open mall buildings, \nthere is a need to be able to control the large \nnumber of people that may be present. This \ncan best be done when specific instructions are \nconveyed. Covered and open malls that are \nless than 4650 m2 in area are not required to \nbe provided with an emergency voice alarm \nsystem. If a public address system is provided \nin a smaller mall, it can serve the same \npurpose. See the commentary to Section \n907.5.2.2 for additional information. \n914.2.4 Fire department  access to equipment. \nRooms or areas containing controls for air-\nconditioning systems or fire protection systems \nshall be identified for use by the fire department .\n\n❖ SBC 201 Section 402.7.5 also states this \nrequirement. The intent is that the fire \ndepartment  be able to access those systems \nthat are critical to fire protection as well as \nthose parts of the mechanical system that can \naid in control of the ventilation system to use as \nconditions warrant. The text is included here so \nthat the Fire official has a means for applying \nthe requirement and approving the means by \nwhich identification of the rooms or areas will \nbe provided. \n914.3 High-rise buildings. High-rise buildings \nshall comply with Sections 914.3.1 through \n914.3.7.\n\n❖ High-rise buildings have unique challenges \nthat set them apart from other buildings. SBC \n201 Section 403 establishes multiple fire \nprotection requirements for such buildings. \n914.3.1 Automatic sprinkler system. Buildings \nand structures shall be equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 and a secondary water supply \nwhere required by Section 914.3.2. \nException: An automatic sprinkler system shall not \nbe \nrequired \nin \nspaces \nor \nareas \nof \ntelecommunications equipment buildings used \nexclusively for telecommunications equipment, \nassociated electrical power distribution equipment, \nbatteries and standby engines, provided that those \nspaces or areas are equipped throughout with an \nautomatic fire detection system in accordance with \nSection 907.2 and are separated from the remainder \nof the building by not less than 1-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or not less than 2-hour horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both.\n\n❖ In order to provide protection for occupants and \nfire fighters, high-rise buildings are required to \nbe equipped with an automatic sprinkler \nsystem.\n\nThe \nexception \nacknowledges \nthe \nwater \nsensitivity of telecommunications systems. See \nthe commentary to the same exception in \nSection 903.2. \n914.3.1.1 \nNumber of sprinkler risers and \nsystem design. Each sprinkler system zone in \nbuildings that are more than 128 m in height shall \nbe supplied by not fewer than two risers. Each riser \nshall supply sprinklers on alternate floors. If more \nthan two risers are provided for a zone, sprinklers \non adjacent floors shall not be supplied from the \nsame riser.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 855,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 402.7.4",
        "SBC 801",
        "Section 903.2",
        "Section 914.3.2",
        "Section 907.2",
        "Section 905.3.3",
        "Section 905",
        "Section 707",
        "SBC 201",
        "Section 903.3.1.1",
        "Section 402.7.5",
        "Section 711",
        "Section 403",
        "Section 907.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_1_38299da4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The intent of this section is to increase the \nreliability of automatic sprinkler systems in very \ntall buildings [i.e., those that exceed 128 m in \nheight] by requiring a minimum of two risers for \neach sprinkler system zone. The difficulty of \nfighting fires in very tall buildings ranges from \ndifficult to virtually impossible with the sprinkler \nsystem impaired. Accordingly, the reliable \nfunctioning of sprinkler systems is critical. \nVarious events could cause a sprinkler riser to \nbe impaired, thereby leaving the structure \nvulnerable to fire. The NIST World Trade \nCenter (WTC) Report documented that the \nproximate cause of the building’s collapse was \na building contents fire that raged out of control, \nin part at least, because the building’s \nautomatic \nsprinkler \nsystems \nwere \nnonfunctional due to the initial aircraft attack. \nEvents far less dramatic could knock out or \nmake a sprinkler riser inoperative, thereby \nleaving the structure highly vulnerable to fire.\n\nRecommendation 12 of the NIST WTC Report \ncalls for the redundancy of active fire \nsuppression systems to be increased to \naccommodate the greater risks associated with \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n594\n\nincreased building height and population. This \nsection seeks to do that by requiring two risers \ndesigned such that, if one riser is taken out of \nservice, the other will be able to supply \nsprinklers on the floors above and below. This \nwill impede any fire spread and allow the fire \ndepartment  time to respond and extinguish the \nfire. At the One Meridian Plaza fire in \nPhiladelphia, the further spread of an out-of-\ncontrol fire occurring on floors not protected by \nsprinklers was prevented by the operation of 10 \nsprinklers when the fire reached a floor that had \nbeen retrofitted with sprinklers. \n914.3.1.1.1 \nRiser location. Sprinkler risers \nshall be placed in interior exit stairways and ramps \nthat are remotely located in accordance with \nSection 1007.\n\n❖ This section requires the sprinkler risers to be \nlocated in protected interior exit stairways and \nramps and specifies a separation distance to \nreduce the possibility that one incident could \nincapacitate both risers which is consistent with \nthe approach used in the code for interior exit \nstairway separation. See the commentary to \nSection 1007. \n914.3.1.2 \nWater supply to required fire \npumps. In all buildings that are more than 128 m in \nbuilding height, and buildings of Type IVA and \nIVB construction that are more than 36 m in \nbuilding height, required fire pumps shall be \nsupplied by connections to not fewer than two water \nmains located in different streets. Separate supply \npiping shall be provided between each connection \nto the water main and the pumps. Each connection \nand the supply piping between the connection and \nthe pumps shall be sized to supply the flow and \npressure required for the pumps to operate. \nException: Two connections to the same main shall \nbe permitted provided that the main is valved such \nthat an interruption can be isolated so that the water \nsupply will continue without interruption through \nnot fewer than one of the connections.\n\n❖ Fire pumps are installed in sprinkler and \nstandpipe systems to pressurize the water \nsupply for the minimum required sprinkler and \nstandpipe operation. Fire pumps are only \n“required” \nto \nmeet \nthe \nsystem \nneeds. \nTherefore, whether a particular high-rise \nbuilding includes fire pumps will depend on \ninteraction of the height of the building, the \nlocal water system and the designs of the \nsprinkler and standpipe systems in the building \n(see Section 913for more information on fire \npumps).\n\nThe difficulty of fighting fires in very tall \nbuildings ranges from hard to virtually \nimpossible. \nAccordingly, \nthe \nreliable \nfunctioning of required sprinkler and standpipe \nsystems is critically important.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 879,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1007",
        "Section 913"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_2_0455a870",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Recommendation 12 of the NIST WTC Report \ncalled for the redundancy of active fire \nsuppression systems to be increased to \naccommodate the greater risks associated with \nincreasing building height and population. \nWhere the systems require a fire pump and the \nbuilding is more than 128 m in height or \nbuildings of Type IVA and IVB construction that \nare more than 36 m, this section requires the \nfire pumps to be supplied by two water mains \nlocated in separate streets. The purpose of this \nis to increase the reliability of fire suppression \nsystems in very tall buildings, or tall Type IVA \nand IVB construction buildings, by requiring \nindependent street-level water feeds such that \nthe system will function as intended if one of \nthose \nfeeds \nis \ndamaged \nor \notherwise \ninterrupted. Having two connections will greatly \nreduce the possibility of the loss of water due \nto a main break, given the valving that is a \nfeature of a public water system. Each \nconnection must be adequate to provide the \nflow and pressure needed for the fire pumps to \noperate. The exception is a performance-\nbased provision that is not tied to any specific \nconfiguration. \n914.3.2 Secondary water supply. An automatic \nsecondary on-site water supply having a capacity \nnot less than the hydraulically calculated sprinkler \ndemand, including the hose stream requirement, \nshall be provided for high-rise buildings assigned to \nSeismic Design Category C, D, E or F as \ndetermined by SBC 301. An additional fire pump \nshall not be required for the secondary water supply \nunless needed to provide the minimum design intake \npressure at the suction side of the fire pump \nsupplying the automatic sprinkler system. The \nsecondary water supply shall have a duration of not \nless than 30 minutes as determined by the \noccupancy hazard classification in accordance with \nNFPA 13.\n\n❖ The intent of this section is that a secondary \nwater supply be provided on the high-rise \nbuilding site in order to provide a high level of \nfunctional reliability for the fire protection \nsystems if a seismic event disables the primary \nwater supply for high-rise buildings assigned \nthese \nSeismic \nDesign \ncategories. \nThe \ncategories are described in SBC 201 Section \n1613.\n\nThe text’s specific wording that the secondary \nsupply be “on-site” rather than “to the site” \nwould preclude the use, for example, of a \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n668\n\nnormal power. \n1008.2 Illumination required. The means of \negress serving a room or space shall be illuminated \nat all times that the room or space is occupied. \nExceptions: \n1. Occupancies in Group U. \n2. Aisle ACCESSWAYS in Group A. \n3. Dwelling units and sleeping units in Groups \nR-1, R-2 and R-3. \n4. Sleeping units of Group I occupancies.\n\n❖ All portions of the means of egress serving a \nspace must be illuminated by artificial lighting \nwhen that space is occupied, so that the paths \nof exit travel are always visible and available \nfor evacuation of the occupants during \nemergencies. The intent is to allow portions of \na building to have the lights turned off when \nthat portion is unoccupied.\n\nThree of the exceptions are for occupancies \nwhere the constant illumination of the means of \negress would interfere with the use of the \nspace, such as sleeping areas or theater \nseating during a performance.\n\nBear in mind that means of egress lighting is \nnot emergency lighting. For emergency lighting \nrequirements, see Section 1008.3.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 782,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 301",
        "Section 1008.3",
        "SBC 201",
        "Section 1613"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_3_a33bb6a8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The high-rise provisions in SBC 201 Section \n403 utilize the means of egress lighting and \nemergency lighting in this section. High-rise \nbuildings containing Groups A, B, E, I-1, M and \nR-1 also require a secondary backup system of \nluminous \negress \npath \nmarkings \nwithin \nenclosed exit \nstairways \n(Section \n1025). \nSection 1025.5 requires the enclosed exit \nstairways to be illuminated for 60 minutes prior \nto the daily occupancy and during the entire \ntime the building is occupied so that the self-\nluminous markings can charge. In a building \nthat is always occupied, such as an assisted \nliving facility, this would require at least some \nof the lights in the stairway to be on 24 hours \nper day. See Section 1008.2.1 for additional \nstairway lighting requirements. \n1008.2.1 \n Illumination level under normal \npower. The means of egress illumination level shall \nbe not less than 11 lux at the walking surface. Along \nexit access stairways, exit stairways and at their \nrequired landings, the illumination level shall be not \nless than 108 lux at the walking surface when the \nstairway is in use. \nException: For auditoriums, theaters, concert or \nopera halls and similar assembly occupancies, the \nillumination at the walking surface is permitted to \nbe reduced during performances by one of the \nfollowing methods provided that the required \nillumination \nis \nautomatically \nrestored \nupon \nactivation of a premises’ fire alarm system: \n1. Externally illuminated walking surfaces shall \nbe permitted to be illuminated to not less than \n2.2 lux. \n2. Steps, landings and the sides of ramps shall \nbe permitted to be marked with self-luminous \nmaterials \nin accordance with Sections \n1025.2.1, 1025.2.2 and 1025.2.4 by systems \nlisted in accordance with UL 1994.\n\n❖ The intensity of lighting along the entire means \nof egress, including private offices, open plan \nspaces, aisles, corridors and passageways, \nexit stairways, exit doors and places of exit \ndischarge at the walking surface or floor level, \nmust not be less than 11 lux. 11 lux is \napproximately the same lighting level as found \noutdoors at twilight. It has been found that even \nthis relatively low level of lighting renders \nenough visibility for occupants to evacuate a \nbuilding safely. These requirements are for \nwhen the space is occupied (Section 1008.2). \nThus, a private office can have a switch at the \ndoor out of the office so that when the lights are \nswitched on by the person entering the room, \nthe \noffice \nwill \nmeet \nthe \nillumination \nrequirements. If a building is occupied 24 hours \na day, like a hotel, typically the lighting levels in \nthe corridors and lobby areas always have \nenough lights on to meet the 11 lux \nrequirement. Motion sensors may be utilized in \nrooms or spaces to turn on lights or increase \nthe lighting level. To improve visibility and \nsafety in the exit stairways, when someone \nmoves onto the stairway, lighting levels must \nincrease to at least 108 Lux.\n\nIt is important to note that this lighting level is \nmeasured at the floor in order to make the floor \nsurface visible. Levels of illumination above the \nfloor may be higher or lower, thus allowing \nlights along steps to be used rather than \ngeneral area lighting.\n\nThe \nexception \naddresses \nassembly \noccupancies where low light level is needed for \nthe function of the space. It is not the intent of \nthe exception to require a fire alarm system but \nto require a connection to the egress lighting \nwhere a fire alarm system is provided. There \nare two options for that path lighting. Per \nException 1, the level of intensity of aisle \nlighting in such spaces may be reduced to 2.2 \nlux, but only during the time of a performance. \nThis intensity of illumination is sufficient to \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n669",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 910,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 403",
        "Section 1008.2",
        "SBC 201",
        "Section 1008.2.1",
        "Section 1025.5",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_4_26f34acc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "distinguish the aisles and stairs leading to the \negress doors and not be a source of distraction \nduring a performance. The option in Exception \n2 allows for internally illuminated luminous path \nstripes \n(see \nSection \n1025). \nSince \nthe \nillumination in the space between shows and \nthe duration of the shows may not be \ncompatible with luminous path markings that \ncharge from a light source, this option is \ncurrently not permitted. \n1008.2.2 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies where two or more exits are required, \non the exterior landings required by Section \n1010.1.5, means of egress illumination levels for \nthe exit discharge shall be provided such that failure \nof a single lamp in a luminaire shall not reduce the \nillumination level on that landing to less than 11 \nlux.\n\n❖ Section 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. Often, when moving to the \noutside of the building, the lighting from the \nparking lot or street lights will sufficiently light \nthe exit discharge without additional lighting \nfrom the building itself. The transition of moving \nfrom a lighted space to the outside may be an \nissue at the exit door; therefore, many facilities \ndo provide a light over the exit door on the \noutside. For hospitals, the fixture provided \nmust have at least two light bulbs so that if one \nburns out, the other will still provide sufficient \nlight for this transition.\n\nWhile this requirement is limited to Group I-2, \nto reduce potential hazards at this important \njuncture, this could be considered best practice \nfor other occupancies. \n1008.2.3 \nExit discharge. Illumination shall \nbe provided along the path of travel for the exit \ndischarge from each exit to the public way. \nException: Illumination shall not be required \nwhere the path of the exit discharge meets both of \nthe following requirements: \n1. The path of exit discharge is illuminated from \nthe exit to a safe dispersal area complying \nwith Section 1028.5. \n2. A dispersal area shall be illuminated to a \nlevel not less than 11 lux at the walking \nsurface.\n\n❖ Section 1008.1, by requiring the means of \negress to be illuminated, would also include the \nexit discharge. On large parcels and where \nbuildings are constructed on private campuses \n(i.e., \nbusiness \nparks, \nhospital \ncomplex, \ncollege/university), \nthe \nneed \nto \nprovide \nrequired lighting to the public way can be \nsignificant. Often, when moving to the outside \nof the building, the lighting from the parking lot \nor street lights will sufficiently light the exit \ndischarge without additional lighting from the \nbuilding itself.\n\nThe exception allows for the option of providing \na route to a safe dispersal area rather than a \npublic way in places that do not have the typical \nstreets around buildings, but may have large \nopen areas. Examples would be college \ncampuses. \n1008.3 Emergency power for illumination. The \npower supply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply.\n\n❖ The main routes for means of egress must be \nilluminated in times of emergency where \noccupants must have a lighted path of exit \ntravel in order to evacuate the building safely. \nThe code is very specific in the description of \nthe areas that are required to be illuminated by \nthe emergency, not the standby, power system \n(see SBC 201 Section 2702.2.13). \n1008.3.1 \nGeneral. In the event of power \nsupply failure in rooms and spaces that require two \nor more means of egress, an emergency electrical \nsystem shall automatically illuminate all of the \nfollowing areas: \n1. Aisles. \n2. Corridors. \n3. Exit access stairways and ramps.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 854,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.5",
        "Section 1028.5",
        "Section 1025",
        "Section 1008.1",
        "SBC 201",
        "Section 2702.2.13"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_5_a23f337e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Where two or more ways out (i.e., exits or \naccess to exits) are required from a room or \nspace, emergency lighting must be provided \nalong aisles, corridors, exit access stairways \nand ramps within the space. It is not the intent \nto require the entire space to be lit as during \nnormal use situations addressed in Section \n1008.2. However, the main egress paths out of \nthe two exit spaces must be illuminated. This \nwould always include the main corridor in a \nstory with two or more required exits and could \ninclude paths off that main corridor. For \nexample, an aisle in an open office plan must \nbe illuminated with emergency lighting, but not \nthe path within individual offices that egress \nthrough the open area. Open exit access \nstairways from a mezzanine (as permitted by \nSections 1006.2 and 1019.3) and the route \nfrom the bottom of the stairway to the exit must \nalso be illuminated. \n1008.3.2 \nBuildings. In the event of power \nsupply failure, in buildings that require two or more \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n701\n\n4. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group B, F, M and S \noccupancies where the only interior access to \nthe tenant space is from a single exit stairway \nwhere permitted in Section 1006.3.4. \n5. Stairway exit doors shall be openable from \nthe egress side and shall only be locked from \nthe opposite side in Group R-2 occupancies \nwhere the only interior access to the dwelling \nunit is from a single exit stairway where \npermitted in Section 1006.3.4.\n\n❖ Based on adverse fire experience where \noccupants have become trapped in smoke-\nfilled stairway enclosures, stairway doors \ngenerally must be arranged to permit reentry \ninto the building without the use of any tools, \nkeys or special knowledge or effort. For \nsecurity reasons, this restriction does not apply \nto the discharge door from the stairway \nenclosure to the outside or into an exit \npassageway (Exception 1). SBC 201 Section \n403 for high-rise buildings permits locking \ndoors from the stairway side, provided the \ndoors are capable of being unlocked from a fire \ncommand \nstation \nand \nthere \nis \na \ncommunications system within the stairway \nenclosure that allows contact with the fire \ncommand station (Exception 2).\n\nException 3, for security reasons, allows the \nstairway exit door(s) to be locked, preventing \ningress from the exit discharge side of the door. \nIn addition, to allow quick entrance for fire \nfighters and emergency responders, a means \nof simultaneously unlocking all of the doors by \nemergency personnel must be provided. This \nprovision further requires that the stairway \ndoors be unlocked without unlatching. Stairway \ndoors will typically be fire door assemblies, and \ntheir continued latching is necessary to \nmaintain the integrity of the fire-resistive \nseparation for the exit enclosure. The remote \nunlocking signal shall be initiated from the fire \ncommand center, if provided, or a single point \nof signal initiation at an approved location \ninside the building’s main entrance.\n\nExceptions 4 and 5 allow for stairways in \nsingle-exit buildings to have doorways that lead \nto multiple tenants and dwelling units. For \nsecurity reasons, those doors can remain \nlocked from the stairway side so no one can \nenter another tenant space or dwelling unit \nfrom the exit stairway. \n1010.2.8 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, egress doors from classrooms, offices \nand \nother \noccupied \nrooms \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with all of the \nfollowing conditions: \n1. The door shall be capable of being unlocked \nfrom outside the room with a key or other \napproved means. \n2. The door shall be openable from within the \nroom in accordance with Section 1010.2. \n3. Modifications shall not be made to listed \npanic hardware, fire door hardware or door \nclosers. \n4. Modifications to fire door assemblies shall be \nin accordance with NFPA 80. \nRemote locking or unlocking of doors from an \napproved location shall be permitted in addition to \nthe unlocking operation in Item 1.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1008.2",
        "SBC 201",
        "Section 1006.3.4",
        "Section 403",
        "Section 1010.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec403_6_cd97465f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Many schools are developing a variety of \nlockdown plans to protect the children and staff \nin the school from possible intruders. Plans can \nvary from an emergency outside the building \nwhere the school building is locked down but \nclasses continue as normal to an emergency \ninside the building where students and faculty \nlock exterior doors and interior classroom \ndoors immediately—and several levels in \nbetween. This does not require locks on doors \nto classrooms, offices and other occupied \nrooms. But if systems are provided for \noccupants to lock doors to prevent access to \nthese rooms, the system chosen must comply \nwith these provisions.\n\nIt may be appropriate to recognize that for \ndecades schools have installed locks on \nclassroom doors, office doors and doors to \nother occupiable rooms that comply with all the \nrequirements of this section. Traditionally, the \nclassroom door was unlocked from the corridor \nside with a key by the teacher at the beginning \nof the school day. At the end of the school day, \nthe classroom door was locked from the \ncorridor side with a key by the teacher. The \ncustodians and administrators had master keys \nfor \nauthorized \naccess \nto \nthe \nrooms. \nTraditionally, to help prevent mischief in the \nclassroom, the classroom door was not \nlockable from inside the classroom, resulting in \nthe need during a lockdown situation to open \nthe door and lock the door from the corridor \nside of the door.\n\nIn response to acts of violence in schools, door \nlocks lockable from inside the classroom (and \nlockable/unlockable from outside the room) \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "establishes multiple fire",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 131,
      "token_count": 338,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec510_0_758614b8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n595\n\nsecondary connection to the municipal supply \nto achieve compliance with this requirement.\n\nThe required amount of water is equal to the \nhydraulically calculated sprinkler demand plus \nhose stream demand for a minimum 30 minute \nperiod \ndependent \non \nthe \nappropriate \noccupancy hazard classification in NFPA 13.\n\nNote that the beginning of Section 914.3.2 \nrequires that the secondary water supply be \nautomatic; in other words, switchover to the \nsecondary \nwater \nsource \ncannot \noccur \nmanually. This is consistent with the definitions \nof \n“Automatic \nsprinkler \nsystem” \nand \n“Standpipe, types of” in that both systems are \nrequired to be connected to a reliable water \nsupply.\n\nGenerally, this section does not automatically \nrequire a second fire pump, but if necessary, \nan additional pump may be required. A second \npump would be necessary if the secondary \nwater supply does not provide the necessary \nwater pressure for intake into the primary fire \npump. \n914.3.3 Fire alarm system. A fire alarm system \nshall be provided in accordance with Section \n907.2.13.\n\n❖ See the commentary to Section 907.2.12. \n914.3.4 Automatic smoke detection. Smoke \ndetection shall be provided in accordance with \nSection 907.2.13.1.\n\n❖ Section 907.2.12.1 indicates specific locations \nwhere smoke detection is required for a high-\nrise building. These requirements are due to \nthe fact that the building is a high-rise and not \nnecessarily dependent on the occupancy \nwithin. There may be additional requirements \nin other sections of the code that require \nspecific detection due to the occupancy. \n914.3.5 Emergency voice/alarm communication \nsystem. An emergency voice/alarm communication \nsystem shall be provided in accordance with \nSection 907.5.2.2.\n\n❖ Due to the size of high-rise buildings, an \nemergency \nvoice/alarm \ncommunications \nsystem is required so that specific commands \ncan be given as necessary. See the \ncommentary to Sections 907.2.12.1.1 and \n907.5.2.2 for additional information. \n914.3.6 Emergency responder radio coverage. \nEmergency responder radio coverage shall be \nprovided in accordance with SECTION 510.\n\n❖ The provisions of Section 510 are concerned \nwith the reliability of communication systems \nused by emergency responders inside of \nbuildings. This is in keeping with the philosophy \ninherent in the I-Codes that, when a facility \ngrows too large or complex for effective fire \nresponse, fire protection features must be \nprovided \nwithin \nthe \nbuilding. \nSee \nthe \ncommentary to Section 510 for complete \ninformation on this topic. \n914.3.7 Fire command. A fire command center \ncomplying with Section 508shall be provided in a \nlocation approved by the fire department  .\n\n❖ Section 508of the code contains the same \ninformation as Section 911 of SBC 201 on this \nsubject. The fire command center must always \nbe accessible to the fire service. See the \ncommentary to Section 508for additional \ninformation. \n914.4 Atriums. Atriums shall comply with \nSections 914.4.1 and 914.4.2.\n\n❖ Atriums are addressed in Section 404of SBC \n201, which identifies several fire protection \nsystems that must be included in atriums. It is \nimportant \nto \nremember \nthat these are \nrequirements that are unique to the specific \ncondition noted and the fire protection systems \nare a result of those conditions. These \nrequirements are only partially related to the \noccupancies that may be present. \n914.4.1 Automatic \nsprinkler \nsystem. \nAn \napproved automatic sprinkler system shall be \ninstalled throughout the entire building. \nExceptions: \n1. That area of a building adjacent to or above \nthe atrium need not be sprinklered, provided \nthat portion of the building is separated from \nthe atrium portion by not less than a 2-hour \nfire barrier constructed in accordance with \nSection 707 of SBC 201 or horizontal \nassemblies constructed in accordance with \nSection 711 of SBC 201, or both. \n2. Where the ceiling of the atrium is more than \n16 m above the floor, sprinkler protection at \nthe ceiling of the atrium is not required.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "are concerned",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 25,
      "token_count": 976,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.13.1",
        "SBC 801",
        "Section 510",
        "Section 911",
        "Section 914.3.2",
        "Section 711",
        "Section 404",
        "Section 707",
        "SBC 201",
        "Section 907.2.12.1",
        "Section 907.2.13",
        "Section 508",
        "Section 907.2.12",
        "Section 907.5.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec510_1_05663782",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Due to the possibility that smoke and fire could \nspread \nthrough \nan \nunprotected \nvertical \nopening, an automatic sprinkler system is \nrequired when an atrium is present in a building \nand must be installed throughout the building \nas a preventive measure. If, however, the \natrium is treated more like a shaft and provided \nwith a 2-hour enclosure, only the atrium itself \nmust be sprinklered.\n\nThe assumption in Exception 1 is that the \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec510",
      "section_number": "510",
      "section_title": "are concerned",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 25,
      "token_count": 103,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec405_0_ca5a1c20",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n596\n\npassive protection systems that isolate the \natrium would be sufficient to compensate for \nthe limited sprinkler coverage and be an \nacceptable alternative to sprinklers throughout \nthe building.\n\nException 2 allows for the omission of \nsprinklers in tall spaces for two reasons. First, \ndue to the entrainment of cooler ambient air in \nthe flame plume, the likelihood that sprinklers \nwill activate diminishes greatly with increased \natrium \nceiling \nheight. \nSecondly, \nthe \neffectiveness of the sprinkler water discharging \nfrom such heights is also substantially \ndiminished. \n914.4.2 Fire alarm system. A fire alarm system \nshall be provided where required by Section \n907.2.14.\n\n❖ See the commentary to Section 907.2.13. \n914.5 Underground buildings. Underground \nbuildings shall comply with Sections 914.5.1 \nthrough 914.5.5.\n\n❖ SBC 201 Section 405 contains requirements \nfor underground buildings. The fire protection \nfeatures necessary for this type of building are \nalso found elsewhere in this chapter but are \nreiterated \nin \nthe \nfollowing \nsections. \nUnderground buildings present unique hazards \nin that the path of egress is upward, in the \nsame direction as vertical fire movement. Fires \nin such buildings are also more challenging for \nfire fighters since there is no opportunity for an \nexterior fire attack. See the commentary for \nSection 405 of SBC 201 for additional \ninformation. \n914.5.1 Automatic sprinkler system.  The highest \nlevel of exit discharge serving the underground \nportions of the building and all levels below shall \nbe equipped with an automatic sprinkler system \ninstalled in accordance with Section 903.3.1.1. \nWater-flow switches and control valves shall be \nsupervised in accordance with Section 903.4.\n\n❖ Underground buildings have occupiable levels \nthat are more than 9 m below the lowest level \nof exit discharge. This requirement from SBC \n201 indicates that sprinklers are required for \nthe portions of the building that are below \nground and the story at the highest level of exit \ndischarge. The provision does not require \nsprinklers for any stories that may be above the \nhighest level of exit discharge. If sprinklers \nwere required for those areas, it would be due \nto provisions in other sections of the code. In \nsome respects, this is an expansion of the \ngeneral provisions for windowless stories in \nSection 903.2.11.1. \n914.5.2 Smoke control system. A smoke control \nsystem is required to control the migration of \nproducts of combustion in accordance with Section \n909and provisions of this section. Smoke control \nshall restrict movement of smoke to the general area \nof fire origin and maintain means of egress in a \nusable condition.\n\n❖ One common application for an underground \nbuilding is to use excavated caverns for \nstorage. In such a condition, there is no roof \nfrom which the fire service can attempt to vent \nthe “building.” Because occupants must egress \nin the same direction that smoke will vent itself, \nand because there are few, if any, openings by \nwhich to vent smoke to the exterior, the need \nfor smoke control is greater than for traditional \nbuildings. This section adds a degree of clarity \nto the design requirements of Section 909in \nthat the intent is to contain smoke to the \ngeneral area of origin. Any method identified in \nSection 909can be used, given that the intent \nis to allow for egress and limit smoke spread to \nareas of the building that are not involved in the \nfire event. See Section 909for additional \ncommentary on smoke control. \n914.5.3 Compartment smoke control system. \nWhere compartmentation is required by Section \n405.4 of SBC 201, each compartment shall have an \nindependent smoke control system. The system \nshall be automatically activated and capable of \nmanual operation in accordance with Section \n907.2.18.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "contains requirements",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 26,
      "page_end": 166,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.2.11.1",
        "Section 903.4",
        "Section 907.2.13",
        "Section 909",
        "Section 405.4",
        "Section 405",
        "SBC 201",
        "Section 907.2.18",
        "Section 907.2.14",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec405_1_a2a328d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ When buildings contain levels that are more \nthan 18 meters below the lowest level of exit \ndischarge, Section 405.4.1 of SBC 201 \nrequires that there be at least two fire-\nresistance-rated compartments per floor and of \napproximately \nthe \nsame \nsize. \nBecause \ncompartmentation exists, there is a need for \nadditional safety with the smoke control \nsystem. Consequently, each compartment \nmust have a smoke control system that is \nindependent \nof \nthat \nin \nthe \nadjoining \ncompartment. The word “independent” means \nthat there can be no sharing of ductwork, \nmechanical equipment or power distribution. \nConnection to the standby system can be \nshared since that is consistent with the general \nintent of the smoke control system provisions \nin Section 909 and SBC 501. See the \ncommentary to SBC 201 Section 405.4. \n914.5.4 Fire alarm system. A fire alarm system \nshall be provided where required by Sections \n907.2.18 and 907.2.19.\n\n❖ The threshold for requiring a fire alarm system \nis the same as that for compartmentation—an \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n736\n\nany required exit discharge.  \n1012.3 Cross \nslope. \nThe \nslope \nmeasured \nperpendicular to the direction of travel of a ramp \nshall not be steeper than one unit vertical in 48 units \nhorizontal (2-percent slope).\n\n❖ The limitation of one unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2).  \n1012.4 Vertical rise. The rise for any ramp run \nshall be 750 mm maximum.\n\n❖ Because pushing a wheelchair up a ramp \nrequires a great deal of energy, landings must \nbe situated so that a person can rest after each \n750 mm elevation change (see Commentary \nFigure 1012.2).  \n1012.5 Minimum dimensions. The minimum \ndimensions of means of egress ramps shall comply \nwith Sections 1012.5.1through 1012.5.3.\n\n❖ These minimum dimension requirements allow \nthe ramp to function as a means of egress and \nan accessible route.  \n1012.5.1 \nWidth \nand \ncapacity. \nThe \nminimum width and required capacity of a means \nof egress ramp shall be not less than that required \nfor corridors by Section 1020.3. The clear width of \na ramp between handrails, if provided, or other \npermissible projections shall be 900 mm minimum.\n\n❖ The requirements for the width of a means of \negress ramp is based on the width required for \nminimum width [typically 900 mm] and the \ncapacity based on the occupant load to be \nserved (see Section 1005.3.2). Note that the \nclear width of 900 mm is required between the \nhandrails and any other obstructions (e.g., \nhandrail supports, curbs) for proper clearance \nfor a person in a wheelchair. This is different \nfrom stairways where handrails are permitted \nto project into the required width. The 900 mm \nminimum clear width between handrails is \nconsistent with ICC A117.1.  \n1012.5.2 \nHeadroom. \nThe \nminimum \nheadroom in all parts of the means of egress ramp \nshall be not less than 2 m above the finished floor \nof the ramp run and any intermediate landings. The \nminimum clearance shall be maintained for the full \nwidth of the ramp and landing.\n\n❖ The requirement for headroom on any part of \nan egress ramp is identical to the requirement \nof a conventional (nonspiral) stairway (see \nSection 1011.3). General headroom heights \nalong the means of egress are addressed in \nSection 1003.2.  \n1012.5.3 \nRestrictions. Means of egress \nramps shall not reduce in width in the direction of \negress travel. Projections into the required ramp and \nlanding width are prohibited. Doors opening onto a \nlanding shall not reduce the clear width to less than \n1000 mm.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "contains requirements",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 26,
      "page_end": 166,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1003.2",
        "Section 1011.3",
        "Section 1005.3.2",
        "SBC 201",
        "SBC 501",
        "Section 405.4.1",
        "Section 909",
        "Section 405.4",
        "Section 1020.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec405_2_fe5e57aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The purpose of not allowing ramps to reduce in \nwidth in the direction of egress travel is to \nprevent a restriction that would interfere with \nthe flow of occupants out of a facility. This \nwould include ramp landings in accordance \nwith Section 1012.6.2. Handrails are the only \nexception \nin \naccordance \nwith \nSections \n1012.5.1 and 1014.8. Doors that open onto a \nramp landing, including those at the top and \nbottom landings, must not reduce the clear \nwidth to less than 1000 mm. This is a more \nrestrictive provision than for corridors that \nwould permit the reduction to one-half the \nrequired width (see Section 1005.7). Since one \nof the purposes of a ramp is to accommodate \npersons with physical disabilities, it must \nprovide the additional clear width for access by \nthose confined to wheelchairs without the \ninterference or potential blockage caused by \nthe swing of a door (see Commentary Figure \n1012.2 and Commentary Figure 1012.5.3).  \n1012.6 Landings. Ramps shall have landings at \nthe bottom and top of each ramp, points of turning, \nentrance, exits and at doors. Landings shall comply \nwith Sections 1012.6.1through 1012.6.5.\n\n❖ Landings must be provided to allow users of a \nramp to rest on a level floor surface and to \nadjust to the change in floor surface pitch.\n\nLandings are required at the top and bottom of \neach ramp run (see Commentary Figure \n1012.6). In addition, Section 1012.4 requires \na landing every 750 mm of vertical rise of the \nramp. The requirements for landings allow \nthose occupants of the structure the ability to \nnegotiate all changes in direction, and prepare \nthemselves to either ascend or descend the \nramp and to rest. If there is a door at the top or \nthe bottom of the ramp, there are additional \nrequirements in Section 1012.5.3 for door \nswing over the landing and Section 405 of ICC \nA117.1 for maneuvering space and turning \nspace at the door.  \n1012.6.1 \nSlope. Landings shall have a slope \nnot steeper than one unit vertical in 48 units \nhorizontal (2-percent slope) in any direction. \nChanges in level are not permitted.\n\n❖ Landings must be almost flat. This allows \npersons confined to a wheelchair to come to a \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec405",
      "section_number": "405",
      "section_title": "contains requirements",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 26,
      "page_end": 166,
      "token_count": 551,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1012.4",
        "Section 1012.6.2",
        "Section 1012.5.3",
        "Section 405",
        "Section 1005.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec410_0_ba7b5a71",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n597\n\noccupied floor level more than 18 m below the \nlevel of exit discharge. The fire alarm \nrequirements include the requirements for an \nemergency \nvoice/alarm \ncommunications \nsystem. See the commentary to Sections \n907.2.17 \nand \n907.2.18 \nfor \nadditional \ninformation. \n914.5.5 Standpipe system. The underground \nbuilding shall be provided throughout with a \nstandpipe system in accordance with Section 905.\n\n❖ Section 905.3.1 requires a standpipe system \nwhere the building’s lowest level is more than \n9 m below the lowest level of fire department  \naccess. By definition, an underground building \nis one in which the lowest level is more than 9 \nm below the lowest level of exit discharge. One \ncondition uses fire department  vehicle access \nas the benchmark while the other uses the level \nof exit discharge. Care must be taken so that \nboth \nconditions \nare \naddressed \nwhen \ndetermining standpipe system requirements for \nbuildings that have levels below ground. \n914.6 Stages. Stages shall comply with Sections \n914.6.1 and 914.6.2.\n\n❖ SBC 201 Section 410 contains definitions and \nrequirements for both stages and platforms. A \nstage, however, is a special condition, \naccording to SBC 201. It does not mean, for \nexample, that an elevated platform in the front \nof the banquet hall is intended to be regulated \nthe same as a stage. The term “stage,” as used \nhere, is traditionally considered a “legitimate \nstage”—one with scenery drops and a gridiron \nabove. See the commentary to SBC 201 \nSection 410 for further information. \n914.6.1 Automatic sprinkler system. Stages shall \nbe equipped with an automatic sprinkler system in \naccordance with Section 903.3.1.1. Sprinklers shall \nbe installed under the roof and gridiron and under \nall catwalks and galleries over the stage. Sprinklers \nshall be installed in dressing rooms, performer \nlounges, shops and storerooms accessory to such \nstages. \nExceptions: \n1. Sprinklers are not required under stage areas \nless than 1200 mm in clear height utilized \nexclusively for storage of tables and chairs, \nprovided the concealed space is separated \nfrom the adjacent spaces by Type X gypsum \nboard not less than 16 mm in thickness. \n2. Sprinklers are not required for stages 100 m2 \nor less in area and 15 m or less in height \nwhere curtains, scenery or other combustible \nhangings are not retractable vertically. \nCombustible hangings shall be limited to a \nsingle main curtain, borders, legs and a single \nbackdrop. \n3. Sprinklers are not required within portable \norchestra enclosures on stages.\n\n❖ Stages \ncontain \nsignificant \nquantities \nof \ncombustible materials stored in, around and \nabove the stage that are located in close \nproximity to large quantities of lighting \nequipment (i.e., scenery and lighting above the \nstage). There also is scenery on the sides and \nrear of the stage; shops located along the back \nand sides of the stage; and storage, props, trap \ndoors and lifts under the stage floor. This \ncombination of fuel load and ignition sources \nincreases the potential for a fire. As such, \nstages and accessory areas, such as dressing \nrooms, \nworkshops \nand \nstorerooms, are \nrequired to be protected with an automatic \nsprinkler system (see commentary, SBC 201 \nSection 410.6).\n\nThe exceptions are intended to be applied \nwhere the building would not otherwise be \nrequired to be provided with sprinklers. If the \nbuilding must be sprinklered throughout, then \nthe three exceptions are moot. Sprinkler \ninstallations must be in accordance with NFPA \n13 and placed as required by that standard.\n\nException 1 allows simple storage in the space \nbelow the stage, a space traditionally used for \ntable and chair storage. The space must be \ncompartmentalized so that a minimal thermal \nbarrier is provided between the stored material \nand the areas outside the space. If the height \nof the space exceeds 1.2 m or the materials \nstored are other than those associated with \ntable and chair storage, then sprinklers must \nbe provided.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec410",
      "section_number": "410",
      "section_title": "contains definitions and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 27,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 410",
        "Section 410.6",
        "Section 905",
        "SBC 201",
        "Section 903.3.1.1",
        "Section 905.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec410_1_1f043481",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 2 recognizes that small stage \nsettings do not pose the same risk as larger \nstages. In schools where the stage may only be \nan elevated portion at the end of the cafeteria, \nfor example, the exception gives a basis for \ndetermining whether sprinkler protection is \nrequired. If scenery is simply manually set in \nplace or moved horizontally, the large fuel \nloads associated with stages is not present.\n\nException 3 acknowledges the limited hazards \nassociated with portable orchestra enclosures. \nThese elements are temporary in nature and \nare intended to improve the acoustics of the \nstage \nperformances. \nThese \ntemporary \nenclosures \ndo \nnot \nlend \nthemselves to \ntemporary sprinkler heads; therefore, none are \nrequired. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec410",
      "section_number": "410",
      "section_title": "contains definitions and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 27,
      "token_count": 161,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec411_0_d5ad520f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n598\n\n914.6.2 Standpipe system. Standpipe systems \nshall be provided in accordance with Section 905.\n\n❖ Due to the historic fires on stages of theaters, \nthe code requires that a standpipe system be \nprovided for all stages greater than 100 m2 in \narea. The design requirements are dependent \non the extent of sprinkler protection. See the \ncommentary to Section 905.3.4for additional \ninformation about the standpipe requirements. \n914.7 Special amusement buildings. Special \namusement buildings shall comply with Sections \n914.7.1 and 914.7.2.\n\n❖ A special amusement building is one in which \nthe egress is not readily apparent, is \nintentionally confounded or is not readily \navailable. Due to those characteristics, special \nfire protection features are required. See the \ncommentary to SBC 201 Section 411 for \nadditional information about these types of \nfacilities. \n914.7.1 Automatic sprinkler system. Buildings \ncontaining special amusement areas shall be \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \nWhere the special amusement area is temporary, the \nsprinkler water supply shall be of an approved \ntemporary means. \nException: Automatic sprinklers are not required \nwhere the total floor area of a temporary special \namusement area is less than 100 m2 and the exit \naccess travel distance from any point in the special \namusement area to an exit is less than 15 m.\n\n❖ Special amusement areas do not normally \nhave a readily identifiable means of egress. \nConsequently, additional time for safe egress \nmay be necessary. A sprinkler system will \nminimize the potential hazard to occupants by \ncontrolling fire development (see commentary, \nSBC 201 Section 411). \n914.7.2 Automatic smoke detection. Special \namusement buildings shall be equipped with an \nautomatic smoke detection system in accordance \nwith Section 907.2.12.\n\n❖ Section 907.2.12 indicates that a smoke \ndetection system is required for special \namusement buildings. See the commentary to \nSection 907.2.12 for additional information. \n914.8 Aircraft-related occupancies. Aircraft-\nrelated occupancies shall comply with Sections \n914.8.1 through 914.8.6.\n\n❖ Aircraft related occupancies include air traffic \ncontrol towers, residential and commercial \nhangars and heliports and helistops. Hangars \ncan be those for storage and “parking” of the \naircraft or for repair and painting. All of these \nare addressed in SBC 201 Section 412.\n\nWhile the following provisions do not identify \nfire protection requirements for heliports and \nhelistops, SBC 2021 Section 412.7 requires \nthat these facilities be designed in accordance \nwith NFPA 418. That standard contains various \nprovisions for fire protection including a foam \nfire-extinguishing system for rooftop landing \npads and portable fire extinguishers. Section \n2007of the code contains fire protection \nrequirements for helistops and heliports. \nSection 905.3.6 requires a standpipe system \nfor \nhelistops \nand \nheliports. \nAdditional \nrequirements for portable fire extinguishers in \naviation facilities can be found in Section \n2005of the code. \n914.8.1 Automatic smoke detection systems. \nAirport traffic control towers shall be provided with \nan automatic smoke detection system installed in \naccordance with Section 907.2.22.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec411",
      "section_number": "411",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 30,
      "token_count": 786,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2007",
        "Section 2005",
        "SBC 801",
        "Section 411",
        "Section 905",
        "Section 905.3.4",
        "SBC 201",
        "SBC 2021",
        "Section 905.3.6",
        "Section 412",
        "Section 903.3.1.1",
        "Section 907.2.22",
        "Section 907.2.12",
        "Section 412.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec411_1_64c13b4c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Airport traffic control towers are required to \nhave an automatic fire detection system. \nBecause the tower is designed so that people \nare elevated in the air, the vertical supports \ngenerally are narrow and contain little room for \nseparated stairways. An early notification of a \nfire hazard is important in alerting the \noccupants so that fire safety operations can \nbegin as quickly as possible. An automatic \ndetection system is therefore required. Section \n907.2.22.1 applies specifically to towers where \nsprinklers are provided and there are at least \ntwo means of egress. Where there is only a \nsingle means of egress, Section 907.2.22.2 \nspecifies the coverage of the fire detection \nsystems. Section 907.2.22.2 also applies to \ntowers that are not sprinkler protected, \nalthough only towers with an occupied floor at \na height of 10.5 m or less would be without \nsprinklers (see SBC 201 Section 412.2.4). \nWhere suppression is not required by the code, \nthe detection system is vital for the safety of the \noccupants. No requirements are included in \nChapter 11 of the code to address existing \nairport traffic control towers. \n914.8.2 Automatic sprinkler system for new \nairport traffic control towers. Where an occupied \nfloor is located more than 10.5 m above the lowest \nlevel of fire department  vehicle access, new airport \ntraffic control towers shall be equipped with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1.\n\n❖ Under SBC 201 Section 412.2.4, sprinkler \nsystems are required for all towers being \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n599\n\nconstructed once there is an occupied floor \nabove 10.5 m. This height was selected \nbecause shorter towers should be reachable \nby ladders typically found at rural fire stations \nand smaller airports. These are also the types \nof airports that would have the shorter control \ntowers. Due to the absence of aerial ladders or \nmeans to reach higher elevations at these \nlocations, additional levels of fire protection are \nrequired. As such, life safety is positively \naffected by limiting the chance of smoke/fire \nspread and flashover in the facility where \ndelayed evacuation of the cab may be \nrequired. In addition, property protection would \nallow earlier reuse of the structure. \n914.8.3 Fire suppression for aircraft hangars. \nAircraft hangars shall be provided with a fire \nsuppression system designed in accordance with \nNFPA 409, based upon the classification for the \nhangar given in Table 914.8.3. \nException: Where a fixed base operator has \nseparate repair facilities on site, Group II hangars \noperated by a fixed base operator used for storage \nof transient aircraft only shall have a fire \nsuppression system, but the system shall be exempt \nfrom foam requirements.\n\n❖ To minimize the fire hazards associated with \naircraft hangars, most hangars are required to \nbe protected with a fire suppression system. \nWhere required, the fire suppression system \nmust be designed and installed in accordance \nwith the referenced standard, NFPA 409, which \nrequires fire suppression based on the type \nand construction and the activities in a given \nhanger.\n\nIn the standard, the suppression requirements \nare broken down based on three categories: \nGroup I, Group II and Group III hangars. Table \n914.8.3 designates which Group category \napplies to various sizes of fire areas within a \nhangar and the type of construction. For \nexample, a hanger that is 2600 m2 in Type IIB \nconstruction would be a Group II hangar. \nGroups I and II hangers are required to have \nfire suppression as specified in NFPA 409. In \ngeneral, Group III hangers are exempt from \nproviding fire suppression unless one (or more) \nof the hazardous operations listed in Section \n914.8.3.1 occurs within the hangar. In these \nsituations, fire suppression based on the \nappropriate portion of the standard for either \nGroup I or Group II is required.\n\nThe \nexception \nallows \nthat \nthe \nfoam \nrequirements for fire suppression do not need \nto be provided for Group II hangers if the \nhangar is essentially a parking garage for \ntransient aircraft. The exception is only \napplicable where a larger airport facility has \nmultiple hangars and separate hangars for \nrepair operations.\n\n❖ See Table 914.8.3.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec411",
      "section_number": "411",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 30,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 412.2.4",
        "Section 907.2.22.2",
        "Table 914.8.3",
        "Section 914.8.3.1",
        "Section 907.2.22.1",
        "SBC 201",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec411_2_70adef3e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This table is a correlation of the NFPA 409 \nconstruction and area limits with SBC 201 \nconstruction type requirements. It combines \nseveral tables in NFPA 409 into a single table \nthat allows determination of the group type for \naircraft hangars based on construction type \nand area before proceeding to the standard for \nthe suppression requirements. Note a indicates \nthat, regardless of size or construction type, \nany hangar with a door opening greater than \n8.4 m is required to have a fire suppression \nsystem as required for a Group I hangar. Note \nc provides a Group IV designation for any \nhangar located in a membrane structure. \n914.8.3.1 \nHazardous \noperations. \nAny \nGroup III aircraft hangar in accordance with Table \n914.8.3 \nthat \ncontains \nhazardous \noperations \nincluding, but not limited to, the following shall be \nprovided with a Group I or II fire suppression \nsystem in accordance with NFPA 409 as applicable: \n1. Doping. \n2. Hot work including, but not limited to, \nwelding, torch cutting and torch soldering. \n3. Fuel transfer. \n4. Fuel tank repair or maintenance not including \ndefueled tanks in accordance with NFPA \n409, inerted tanks or tanks that have never \nbeen fueled. \n5. Spray finishing operations. \n6. Total fuel capacity of all aircraft within the \nunsprinklered single fire area in excess of \n6050 L. \n7.  Total fuel capacity of all aircraft within the \nmaximum single fire area in excess of 28400 \nL for a hangar equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1.\n\n❖ Any of the operations listed in this section \nwhere they occur in a Group III hangar will \nrequire some level of fire suppression under \nNFPA 409. The hazardous operations on the \nlist are straight forward. Additional information \nmay be found as follows: Item 1 is discussed \nfurther in Section 914.8.4; Item 2 is regulated \nby Chapter 35; Items 3 and 4 are regulated by \nChapter 57; Item 5 is regulated by Chapter 24. \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n600\n\n914.8.3.2 \nSeparation of maximum single \nfire areas. Maximum single fire areas established \nin accordance with hangar classification and \nconstruction type in Table 914.8.3 shall be separated \nby 2-hour fire walls constructed in accordance with \nSection 706 of SBC 201. In determining the \nmaximum single fire area as set forth in TABLE \n914.8.3, ancillary uses that are separated from \naircraft servicing areas by not less than a 1-hour fire \nbarrier constructed in accordance with Section 707 \nof SBC 201 shall not be included in the area.\n\n❖ TABLE 914.8.3 places a maximum size limit \non hangars based on type of construction. For \na hangar structure to exceed these sizes \nrequires the construction of fire walls to \nestablish fire areas than stay within the limits. \nThis section is more stringent than the definition \nof “Fire areas” which allows fire barriers to \nestablish a fire area. For hangers, the fire areas \nmust be created by exterior walls of a building \nor a combination of exterior walls and fire walls. \nNote that there is some allowance for the use \nof fire barriers to create fire areas when \nseparating ancillary uses such as business \noffices, maintenance shops and storage areas. \nThe fire suppression requirements contained \nwithin NFPA 409 are primarily focused on the \nprotection of aircraft within the servicing and \nstorage area. The fire protection requirements \nin the ancillary areas are not as extensive as \nthose required for the aircraft servicing and \nstorage areas and less restrictive separations \nare considered appropriate. This allowance is \nconsistent with NFPA 409 requirements. \n914.8.4 Finishing. The process of “doping,” \ninvolving the use of a volatile flammable solvent, \nor of painting shall be carried on in a separate \ndetached building equipped with automatic fire-\nextinguishing equipment in accordance with \nSection 903.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec411",
      "section_number": "411",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 30,
      "token_count": 923,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 914.8.4",
        "Table 914.8.3",
        "Section 707",
        "SBC 201",
        "Section 706",
        "Section 903",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec411_3_b36a4ac1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Doping is a type of lacquer used to protect, \nwaterproof and make taut the cloth surfaces of \nairplane wings. It is used on lighter-than-air, \nultralight and some light aircraft. It is essentially \npainting on fabric. Doping is not used on \nmetallic surfaces; however, the use of \nflammable paints is also addressed in this \nsection. When flammable finishes are applied, \nthe process must occur in a separate building \nnot attached to the hangar. Because the code \ntext refers to Section 903, the intent is for an \nautomatic sprinkler system to be installed, \nunless otherwise approved (see commentary, \nSBC 201 Section 412.3.5). \n914.8.5 Residential \naircraft \nhangar \nsmoke \nalarms. Smoke alarms shall be provided within \nresidential aircraft hangars in accordance with \nSection 907.2.21.\n\n❖ A residential aircraft hangar, as defined in SBC \n201 Section 202, is “. . . an accessory building \nless than 185 m2 and 6 m in height, constructed \non a oneor two-family residential property \nwhere aircraft are stored. . .” The requirements \nfor the residential hangar are very similar to \nthat for a residential garage. The hangar can \nbe either detached or attached. If attached, it \nmust be separated from the dwelling by \nconstruction with not less than a 1-hour fire-\nresistance rating. Section 907.2.21 requires a \nminimum of one smoke alarm in a residential \naircraft hangar. See the commentary to Section \n907.2.21 for additional information. \n914.8.6 Aircraft paint hangar fire suppression. \nAircraft paint hangars shall be provided with fire \nsuppression as required by NFPA 409.\n\n❖ To minimize the fire hazards associated with \naircraft paint hangars, all such buildings are \nrequired to be protected with a fire suppression \nsystem. \nThis \nrequirement is applicable \nregardless of the size of the hangar in terms of \nheight or area or the types and quantities of \naircraft that are being cleaned or painted. The \nfire suppression system must be designed and \ninstalled in accordance with NFPA 409.\n\nThis section assumes the primary function of \nthe hangar is as a paint hangar. Minor painting \nmay constitute finishing in accordance with \nSection 914.8.4. while not referenced in the \ncode, nfpa 410 provides additional guidance on \naircraft maintenance, including the painting of \naircraft. \n914.9 Application of flammable finishes. An \nautomatic sprinkler system or fire-extinguishing \nsystem shall be provided in all spray, dip and \nimmersing spaces and storage rooms, and shall be \ninstalled in accordance with Chapter 9.\n\n❖ Chapter 24 provides detailed information \nabout spaces and rooms involved in the \napplication of flammable finishes. This section \nreferences Chapter 9 for the appropriate type \nof fire-extinguishing system. \n914.10 Drying rooms. Drying rooms designed for \nhigh-hazard materials and processes, including \nspecial occupancies as provided for in Chapter 4 of \nSBC 201, shall be protected by an approved \nautomatic fire-extinguishing system complying \nwith the provisions of Chapter 9.\n\n❖ This section reiterates the requirements from \nSection \n417.4 \nof \nSBC \n201. \nSee \nthe \ncommentary to Section 417.4 of SBC 201 for \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec411",
      "section_number": "411",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 30,
      "token_count": 749,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 412.3.5",
        "Section 914.8.4",
        "Section 202",
        "SBC 201",
        "Section 907.2.21",
        "Section 903",
        "Section 417.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec915_0_ae4931ae",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n601\n\nadditional information. \n914.11 Ambulatory care facilities. Occupancies \nclassified as ambulatory care facilities shall comply \nwith Sections 914.11.1 through 914.11.3.\n\n❖ This section simply introduces the fire \nprotection requirements for ambulatory care \nfacilities. See also the commentary to SBC 201 \nSection 422. \n914.11.1 \nAutomatic sprinkler systems. An \nautomatic sprinkler system shall be provided for \nambulatory care facilities in accordance with \nSection 903.2.2.\n\n❖ See the commentary to Section 903.2.2. \n914.11.2 \nManual fire alarm systems. A \nmanual fire alarm system shall be provided for \nambulatory care facilities in accordance with \nSection 907.2.2.\n\n❖ See the commentary to Section 907.2.2. \n914.11.3 \nFire alarm systems. An automatic \nsmoke detection system shall be provided for \nambulatory care facilities in accordance with \nSection 907.2.2.1.\n\n❖ See the commentary to Section 907.2.2.1. \nSECTION 915 CARBON MONOXIDE \nDETECTION \n915.1 General. Carbon monoxide detection shall \nbe installed in new buildings in accordance with \nSections 915.1.1 through 915.6. Carbon monoxide \ndetection shall be installed in existing buildings in \naccordance with Section 1103.9.\n\n❖ CO is a colorless, tasteless, odorless gas that \ninterrupts the attachment of oxygen molecules \nto hemoglobin in blood cells and can cause \nheadaches, confusion and dizziness. At higher \nconcentrations, CO \ncan cause \nloss of \nconsciousness and eventual death. Exposures \nabove 100 parts/million are dangerous to \nhuman health. It is not a toxic or highly toxic gas \nas defined in Chapter 2 but is classified as a \nflammable gas.\n\nThese provisions detail what occupancies \nrequire CO detection and where that detection \nis specifically to be located within the building. \nAlso, flexibility on the use of single- and \nmultiple-station alarms versus CO detection \nsystems is provided.\n\nRetroactive requirements are found in Chapter \n11. These requirements are essentially the \nsame except that Group E classrooms are not \naddressed and the CO alarms can be battery \npowered. \n915.1.1 Where \nrequired. \nCarbon \nmonoxide \ndetection shall be provided in Group I-1, I-2, I-4 \nand R occupancies and in classrooms in Group E \noccupancies in the locations specified in Section \n915.2 where any of the conditions in Sections \n915.1.2 through 915.1.6 exist.\n\n❖ CO detection is provided to protect occupants \nof dwelling units and sleeping units within \nGroup I-1, I-4, and R occupancies and \nclassrooms in Group E occupancies. These \nare locations where occupants are likely to be \nsleeping or that young children may be at risk. \nSections 915.1.2 through 915.1.5 address the \ndifferent scenarios that warrant CO detection \nand are more specific than past editions of the \ncode and SBC 201. \n915.1.2 Fuel-burning \nappliances \nand \nfuel-\nburning fireplaces. Carbon monoxide detection \nshall be provided in dwelling units, sleeping units \nand classrooms that contain a fuel-burning \nappliance or a fuel-burning fireplace.\n\n❖ This section clarifies that CO detection is \nrequired where the dwelling or sleeping unit or \nthe classroom actually contains a fuel burning \nappliance or fuel burning fireplace. Section \n915.1.3 discusses dwelling and sleeping units \nand classrooms that are served by fuel burning, \nforced-air furnaces. \n915.1.3 Forced-air furnaces. Carbon monoxide \ndetection shall be provided in dwelling units, \nsleeping units and classrooms served by a fuel-\nburning, forced-air furnace. \nException: Carbon monoxide detection shall not be \nrequired in dwelling units, sleeping units and \nclassrooms where a carbon monoxide detector is \nprovided in the first room or area served by each \nmain duct leaving the furnace, and the carbon \nmonoxide \nalarm \nsignals \nare \nautomatically \ntransmitted to an approved location.\n\n❖ This section addresses forced-air furnaces that \nphysically move air. This potential source of \nCO is more indirect than having the fuel-\nburning appliance or fuel-burning fireplace \nwithin the space itself, but still creates a \npotential hazard.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "CARBON MONOXIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 34,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.2",
        "Section 907.2.2.1",
        "SBC 801",
        "Section 1103.9",
        "SBC 201",
        "Section 422",
        "Section 915.2",
        "Section 915.1.3",
        "Section 915",
        "Section 907.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec915_1_06cf4125",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The exception addresses the fact that if \ndetection is provided closer to the source, then \nfurther detection within dwelling units, sleeping \nunits and Group E classrooms is not necessary \nprovided that a CO alarm signal is transmitted \nto an approved location from which emergency \nactions can be initiated and occupants in the \nportions of the building farther from the initial \ndetection can be notified. The CO will continue \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n602\n\nto be generated until action is taken. \n915.1.4 Fuel-burning \nappliances \noutside \nof \ndwelling units, sleeping units and classrooms. \nCarbon monoxide detection shall be provided in \ndwelling units, sleeping units and classrooms \nlocated in buildings that contain fuel-burning \nappliances or fuel-burning fireplaces. \nExceptions: \n1. Carbon monoxide detection shall not be \nrequired in dwelling units, sleeping units and \nclassrooms without communicating openings \nbetween the fuel-burning appliance or fuel-\nburning fireplace and the dwelling unit, \nsleeping unit or classroom. \n2. Carbon monoxide detection shall not be \nrequired in dwelling units, sleeping units and \nclassrooms where a carbon monoxide \ndetector is provided in one of the following \nlocations: \n2.1. In an approved location between the \nfuel-burning appliance or fuel-burning \nfireplace and the dwelling unit, sleeping \nunit or classroom. \n2.2. On the ceiling of the room containing \nthe fuel-burning appliance or fuel-burning \nfireplace.\n\n❖ This section focuses on the presence of fuel-\nburning equipment in buildings containing \ndwelling units, sleeping units and classrooms \nbut with the fuel-burning equipment located \noutside of those areas. CO detection is \nrequired in every dwelling unit, sleeping unit \nand classroom, even if that equipment does not \nserve those spaces. A good example of this is \na multiple-story hotel that has all electric HVAC \nin the sleeping units, but perhaps a fireplace in \nthe lobby, forced-air heating in the common \narea, and a boiler in an equipment room.\n\nThere are two exceptions provided that \nrecognize, based on several factors, that CO is \na very low risk to the spaces required to be \nprotected by Section 915.\n\nException 1 addresses buildings where there \nare no communicating openings between the \nlocation of the fuel-burning appliance and \ndwelling units, sleeping units and classrooms. \nThe intent is that if the appliance is not serving \nthe space and has no communication with the \nspace, CO should not enter those spaces. This \ncovers situations where CO emanating from \nthe fuel-burning appliance has no direct path to \na dwelling unit or sleeping unit, such as a water \nheater in an equipment room that only has \naccess from the exterior of the building, and no \nopenings through which the CO can get to \ndwelling units or sleeping units. An interior \ndoor, between the equipment room and a \ndwelling unit, even if it is self-closing, would not \nallow this exception to be used.\n\nException 2 is similar to the exception to \nSection 915.1.3. This exception requires the \ninstallation of one or more CO alarms in \napproved \nlocations \nbetween \nfuel-burning \nappliances and the nearest dwelling unit, \nsleeping unit or classroom or on the ceiling of \nthe room in which a fuel-burning appliance is \nlocated. CO alarms are only required where \nthere are communicating openings including \nducts, concealed spaces, interior hallways, \nstairs and spaces between the fuel-burning \nappliance or fuel-burning fireplace and the \ndwelling unit or sleeping unit where air can flow \nfrom the appliance to the dwelling unit or \nsleeping unit. \n915.1.5 Private \ngarages. \nCarbon \nmonoxide \ndetection shall be provided in dwelling units, \nsleeping units and classrooms in buildings with \nattached private garages. \nExceptions: \n1. Carbon monoxide detection shall not be \nrequired in dwelling units, sleeping units and \nclassrooms without communicating openings \nbetween the private garage and the dwelling \nunit, sleeping unit or classroom. \n2. Carbon monoxide detection shall not be \nrequired in dwelling units, sleeping units and \nclassrooms located more than one story \nabove or below a private garage. \n3. Carbon monoxide detection shall not be \nrequired where the private garage connects to \nthe building through an open-ended corridor. \n4. Where a carbon monoxide detector is \nprovided in an approved location between \nopenings to a private garage and dwelling \nunits, sleeping units or classrooms.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "CARBON MONOXIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 34,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 915",
        "SBC 801",
        "Section 915.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec915_2_d353d00e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section addresses attached private \ngarages. Private garages, a term defined in \nChapter 2, are often sources of CO generation. \nWhen attached to a building containing \ndwelling units, sleeping units or classrooms in \nGroup E, CO detection is required.\n\nThere \nare \nseveral \nexceptions \nto \nthe \nrequirement for CO detection. These are \nsimilar to those found in Sections 915.1.3 and \n915.1.4.\n\nException 1 is similar to Exception 1 in Section \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n603\n\n915.1.4. If there are no communicating \nopenings, then CO detection is not required. \nThe likelihood of CO entering the dwelling \nunits, sleeping units or classrooms is greatly \nreduced.\n\nException 2 addresses buildings where the \ndwelling units, sleeping units and classrooms \nare two stories above or below the location of \na fuel-burning appliance. The CO would need \nto travel through an entire story before \nreaching the areas of concern.\n\nException 3 does not require CO alarms to be \nprovided where the private garage is attached \nto the building by an open-ended corridor (a \nterm defined in Chapter 2 and SBC 201, and \ncommonly called a breezeway). This allows the \nCO concentration to dissipate before becoming \na hazard to building occupants.\n\nException 4 is similar to the exception to \nSection 915.1.3 and recognizes that the \ndetection can be located closer to the source of \nthe hazard rather than requiring detection in \nevery dwelling unit, sleeping unit or classroom. \n915.1.6 Exempt \ngarages. \nFor \ndetermining \ncompliance with Section 915.1.5, an open parking \ngarage complying with Section 406.5 of SBC 201 \nor an enclosed parking garage complying with \nSection 406.6 of SBC 201 shall not be considered a \nprivate garage.\n\n❖ This section is only provided to distinguish \nopen parking garages and enclosed parking \ngarages from private garages. “Open parking \ngarage” and “Private garage” are defined terms \nin Section 202 of the code. \n915.2 Locations. Where required by Section \n915.1.1, carbon monoxide detection shall be \ninstalled in the locations specified in Sections \n915.2.1 through 915.2.3.\n\n❖ Sections 915.2.1 through 915.2.3 provide more \ndetail on where detection is specifically \nrequired to be installed. This is a clarification \nfrom previous editions. NFPA 720 does not \nprovide enough detailed information as to \nwhere detection should be located, so specific \ndirection is provided in the code. In some \ncases, the locations differ from that provided in \nNFPA 720. \n915.2.1 Dwelling \nunits. \nCarbon \nmonoxide \ndetection shall be installed in dwelling units outside \nof each separate sleeping area in the immediate \nvicinity of the bedrooms. Where a fuel-burning \nappliance is located within a bedroom or its \nattached bathroom, carbon monoxide detection \nshall be installed within the bedroom.\n\n❖ The language is similar to that required for \nsmoke alarms but the detection is only required \noutside of each sleeping area. If the fuel-\nburning appliance is within the bedroom or the \nattached bathroom, detection is required within \nthe bedroom itself. Commentary FIGURE \n915.2.1 shows the layout of carbon monoxide \nalarms versus smoke alarms. Note that if they \nare combined (smoke and CO alarms) the \nsmoke alarm placement would be more \nrestrictive. \n915.2.2 Sleeping \nunits. \nCarbon \nmonoxide \ndetection shall be installed in sleeping units. \nException: Carbon monoxide detection shall be \nallowed to be installed outside of each separate \nsleeping area in the immediate vicinity of the \nsleeping unit where the sleeping unit or its attached \nbathroom does not contain a fuel-burning appliance \nand is not served by a forced air furnace.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "CARBON MONOXIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 34,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 406.5",
        "Section 915.1.1",
        "SBC 201",
        "Section 406.6",
        "Section 915.1.3",
        "Section 915.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec915_3_00ff947b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The intent of this section is the same as Section \n915.2.1, except that it is applicable to sleeping \nunits. Sleeping units can be as simple as a \nhotel room or a suite-type layout. This allows \nthe detection to be either in the sleeping area \nitself, as with a simple hotel room, or outside \nthe sleeping area, as is the case for dwelling \nunits. \n915.2.3 Group E occupancies. Carbon monoxide \ndetection shall be installed in classrooms in Group \nE occupancies. Carbon monoxide alarm signals \nshall be automatically transmitted to an on-site \nlocation that is staffed by school personnel. \nException: Carbon monoxide alarm signals shall \nnot be required to be automatically transmitted to an \non-site location that is staffed by school personnel \nin Group E occupancies with an occupant load of \n30 or less.\n\n❖ This section clarifies that the detection is to be \nlocated within the classroom and that a signal \nfrom the CO detection be automatically \ntransmitted to a location on-site where school \npersonnel can react to the situation, such as the \nschool office. The exception provides relief to \nsmall schools where it is very easy to \ncommunicate a hazardous situation throughout \nthe building. \n915.3 Carbon monoxide detection. Carbon \nmonoxide detection required by Sections 915.1 \nthrough 915.2.3 shall be provided by carbon \nmonoxide alarms complying with Section 915.4 or \ncarbon monoxide detection systems complying \nwith Section 915.5.\n\n❖ This section provides the option of providing \nthe CO detection through single- or multiple-\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n604\n\nstation CO alarms or through a CO detection \nsystem. This is a similar concept to smoke \nalarms and smoke detection systems. Each \ntype of CO detector is listed to a different UL \nstandard, depending on whether it is to be used \nas a stand-alone or interconnected detector \n(UL 2034) or a detector that is part of a CO \ndetection system (UL 2075). Section 915.4 \naddresses CO alarms and Section 915.5 \naddresses CO detection systems. \n915.4 Carbon \nmonoxide \nalarms. \nCarbon \nmonoxide alarms shall comply with Sections \n915.4.1 through 915.4.4.\n\n❖ If the option of using CO alarms is chosen, \ncompliance is required with Sections 915.4.1 \nthrough 915.4.4. CO alarms can be stand-\nalone or interconnected (single- or multiple-\nstation). Section 915 does not address whether \nsuch alarms are required to be interconnected.\n\nCO alarms are designed to initiate an audible \nalarm when the level of CO is still below that \nwhich can cause a loss of the ability to react to \nthe dangers of CO exposure. UL specifies that \nCO alarms activate at a level where the CO \nconcentration over a given period of time can \nachieve \n10-percent \ncarboxyhemoglobin \n(COHb) in the body. Ten-percent COHb will not \ncause physiological injury but is a level at which \nincreases in the CO concentration will begin to \naffect the human body. \n915.4.1 Power source. Carbon monoxide alarms \nshall receive their primary power from the building \nwiring where such wiring is served from a \ncommercial source, and when primary power is \ninterrupted, shall receive power from a battery. \nWiring shall be permanent and without a \ndisconnecting switch other than that required for \novercurrent protection. \nException: Where installed in buildings without \ncommercial \npower, \nbattery-powered \ncarbon \nmonoxide alarms shall be an acceptable alternative.\n\n❖ This section is very similar to that required for \nsmoke alarms (i.e., Section 907.2.11.6). The \npower supply must be provided by the building \nwith battery backup. As with smoke alarms, the \nexception allows the use of battery power if \ncommercial power is not available. \n915.4.2 Listings. Carbon monoxide alarms shall be \nlisted in accordance with UL 2034.\n\n❖ Single- or multiple-station CO alarms are \nrequired to be listed in accordance with UL \n2034. This standard is specific to CO alarms \nthat provide both detection and notification. \n915.4.3 Locations. Carbon monoxide alarms shall \nonly be installed in dwelling units and in sleeping \nunits. They shall not be installed in locations where \nthe code requires carbon monoxide detectors to be \nused.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "CARBON MONOXIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 34,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.11.6",
        "Section 915.4",
        "SBC 801",
        "Section 915",
        "Section 915.5",
        "Section 915.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec915_4_b61b37f1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section provides the limits on the locations \nwhere carbon monoxide alarms can be \ninstalled and prohibits the substitution of \ncarbon monoxide alarms in place of carbon \nmonoxide detectors when the code requires \nthat a detector be installed. \n915.4.4 Combination \nalarms. \nCombination \ncarbon monoxide/smoke alarms shall be an \nacceptable alternative to carbon monoxide alarms. \nCombination carbon monoxide/smoke alarms shall \nbe listed in accordance with UL 2034 and UL 217.\n\n❖ Since smoke alarms are required in many \noccupancies, often a single combination alarm \nis desired. In fact, in some jurisdictions the CO \nalarms are required to be combined with smoke \nalarms. To meet this requirement, the \ncombination CO and smoke alarm must be \nlisted to both UL 2034 and UL 217. See \nCommentary Figure 915.4.4 for an example of \na combination CO and smoke alarm. \n915.5 Carbon monoxide detection systems. \nCarbon monoxide detection systems shall be an \nacceptable alternative to carbon monoxide alarms \nand shall comply with Sections 915.5.1 through \n915.5.3.\n\n❖ If a CO detection system is preferred over CO \nalarms, compliance with Sections 915.5.1 \nthrough 915.5.3 is required. \n915.5.1 General. Carbon monoxide detection \nsystems shall comply with NFPA 720. Carbon \nmonoxide detectors shall be listed in accordance \nwith UL 2075.\n\n❖ There are two standards applicable to CO \ndetection systems. The systems are required \nto comply with NFPA 720 and the detectors \nthemselves are required to comply with UL \n2075. \n915.5.2 Locations. Carbon monoxide detectors \nshall be installed in the locations specified in \nSection 915.2. These locations supersede the \nlocations specified in NFPA 720.\n\n❖ This section is provided to clarify that the \nlocations required for CO detectors in Section \n915.2 differ from NFPA 720 and that those \nlocations will supersede the standard. This \nsimply reaffirms the provisions of Section \n102.7.1 regarding conflicts between the code \nand a referenced standard. This section is \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "CARBON MONOXIDE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 34,
      "token_count": 478,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 915.2",
        "Section 102.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec916_0_335e836b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n605\n\nprovided to clarify that the locations required \nfor CO detectors in Section 915.2 differ from \nNFPA 720 and that those locations will \nsupersede the standard. This simply reaffirms \nthe provisions of Section 102.7.1 regarding \nconflicts between the code and a referenced \nstandard. \n915.5.3 Combination \ndetectors. \nCombination \ncarbon monoxide/smoke detectors installed in \ncarbon monoxide detection systems shall be an \nacceptable \nalternative \nto \ncarbon \nmonoxide \ndetectors, provided that they are listed in \naccordance with UL 268 and UL 2075.\n\n❖ Similar to CO alarms, there is often a desire or \na requirement to combine smoke detection and \nCO detection systems. If the detectors \nthemselves are combined, they need to be \nlisted in accordance with both UL 268 and UL \n2075. NFPA 720 requires the CO alarm to be \ncapable of transmitting a distinct audible signal \nthat is different from the smoke alarm signal. \n915.6 Maintenance. Carbon monoxide alarms \nand carbon monoxide detection systems shall be \nmaintained in accordance with NFPA 720. Carbon \nmonoxide alarms and carbon monoxide detectors \nthat become inoperable or begin producing end-of-\nlife signals shall be replaced.\n\n❖ This section is simply a reference to the \nmaintenance requirements of NFPA 720. In \naddition, when detectors become inoperable or \nstart producing end-of-life signals, they are \nrequired to be replaced. \n915.6.1 Enclosed \nparking \ngarages. \nCarbon \nmonoxide and nitrogen dioxide detectors installed \nin enclosed parking garages in accordance with \nSection 404.1 of SBC 501 shall be maintained in \naccordance with the manufacturer’s instructions \nand their listing. Detectors that become inoperable \nor begin producing end-of-life signals shall be \nreplaced.\n\n❖ This section is specific to carbon monoxide and \nnitrogen dioxide detectors. NFPA 720 does not \naddress the maintenance of this type of \ndetector. Thus, the required maintenance is to \nbe provided by the manufacturer in their written \ninstructions as well as the individual product \nlisting. Also, similar to the previous section, \nwhen these detectors become inoperable or \nstart producing end-of-life signals, they are \nrequired to be replaced. \nSECTION 916 GAS DETECTION \nSYSTEMS \n916.1 Gas detection systems. Gas detection \nsystems required by this code shall comply with \nSections 916.2 through 916.11.\n\n❖ Gas detection systems are required for many \ndifferent applications in the code. This section \nincludes basic requirements for all gas \ndetection systems and covers construction \ndocuments, equipment, power connections, \nemergency \nand \nstandby \npower, \nsensor \nlocations, gas sampling, system activation, \nsignage, fire alarm system connections, \nmaintenance, testing and sensor calibration. \nThese are important safety requirements that \nare applicable to all gas detection systems, \nincluding those that are installed in a small \noperation up to those in large industrial \nfacilities. Gas detection system equipment that \ncan comply with these requirements is \ncommercially available. \n916.2 Permits. Permits shall be required as set \nforth in Section 105.6.10.\n\n❖ A construction permit is required for the \ninstallation of gas detection systems. The \nrequirements are located in Section 105.6.10. \n916.2.1 Construction documents. Documentation \nof the gas detection system design and equipment to \nbe used that demonstrates compliance with the \nrequirements of this code shall be provided with the \napplication for permit.\n\n❖ The permit application must include the design \ndrawings and equipment data sheets in order \nto document that the gas detection system \nconforms to the code requirements. \n916.3 Equipment. \nGas \ndetection \nsystem \nequipment shall be designed for use with the gases \nbeing detected and shall be installed in accordance \nwith manufacturer’s instructions.\n\n❖ The equipment to be used in the gas detection \nsystem is to be specific to the type of gas that \nis being used and detected. The system \ninstallation is to conform to the manufacturer’s \nspecific equipment instructions so that it will \noperate as required. \n916.4 Power connections. Gas detection systems \nshall be permanently connected to the building \nelectrical power supply or shall be permitted to be \ncord connected to an unswitched receptacle using \nan approved restraining means that secures the plug \nto the receptacle.\n\n❖ The electric power supply for the gas detection \nsystem is to be installed permanently so that it \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "GAS DETECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 36,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 404.1",
        "Section 916",
        "Section 915.2",
        "SBC 501",
        "Section 105.6.10",
        "Section 102.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec916_1_80495ff8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n606\n\nwill be able to operate continuously as \nrequired. As an alternative, subject to the \napproval of the Fire official, the power supply \ncan be connected to an outlet that does not \nhave a separate ON-OFF switch on the \ncondition that it has an acceptable fixed \nrestraint. \n916.5 Emergency and standby power. Standby \nor emergency power shall be provided or the gas \ndetection system shall initiate a trouble signal at an \napproved location if the power supply is \ninterrupted.\n\n❖ The gas detection system is to have a standby \nor emergency electric power supply. However, \nif it is not provided and the normal power supply \nis interrupted, the system is required to transmit \na trouble signal to an approved location. \n916.6 Sensor locations. Sensors shall be installed \nin approved locations where leaking gases are \nexpected to accumulate.\n\n❖ Each individual gas detection sensor is to be \nlocated where leaks are anticipated to occur. \nThe locations are to be acceptable to the Fire \nofficial. \n916.7 Gas sampling. Gas sampling shall be \nperformed continuously. Sample analysis shall be \nprocessed immediately after sampling, except as \nfollows: \n1. For HPM gases, sample analysis shall be \nperformed at intervals not exceeding 30 \nminutes. \n2. For toxic gases that are not HPM, sample \nanalysis shall be performed at intervals not \nexceeding 5 minutes, in accordance with \nSection 6004.2.2.7. \n3. Where a less frequent or delayed sampling \ninterval is approved.\n\n❖ The required performance of the gas detection \nsystem sampling is that it is to be constant and \nwithout delay. However, this section provides \nthree situations where the gas sampling is \nallowed to be less than continuous. \n916.8 System activation. A gas detection alarm \nshall be initiated where any sensor detects a \nconcentration of gas exceeding the following \nthresholds: \n1. For flammable gases, a gas concentration \nexceeding \n25 \npercent \nof \nthe \nlower \nflammability limit (LFL). \n2. For nonflammable gases, a gas concentration \nexceeding one-half of the IDLH, unless a \ndifferent threshold is specified by the section \nof this code requiring a gas detection system. \nUpon activation of a gas detection alarm, alarm \nsignals or other required responses shall be as \nspecified by the section of this code requiring a gas \ndetection system. Audible and visible alarm signals \nassociated with a gas detection alarm shall be \ndistinct from fire alarm and carbon monoxide alarm \nsignals.\n\n❖ The required local alarm is intended to alert \noccupants to a hazardous condition in the \nvicinity of the inside storage room or area. The \nalarm is not intended to be an evacuation \nalarm; however, it is required to be monitored \nto hasten emergency personnel response. \n916.9 Signage. Signs shall be provided adjacent \nto gas detection system alarm signaling devices that \nadvise occupants of the nature of the signals and \nactions to take in response to the signal.\n\n❖ This section requires informational signs in \norder to communicate the type of alarm and \nwhat action is to be taken upon activation. \n916.10 Fire alarm system connections. Gas \nsensors and gas detection systems shall not be \nconnected to fire alarm systems unless approved \nand connected in accordance with the fire alarm \nequipment manufacturer’s instructions.\n\n❖ This section requires that where gas sensors \nand gas detection systems are approved to be \nconnected to a fire alarm system, they are only \nto be connected in conformance to the \nequipment manufacturer’s written instructions. \nThis ensures that the fire alarm system will \noperate as required in response to the \nindependent operation of the gas detection \nsystem. \n916.11 Inspection, \ntesting \nand \nsensor \ncalibration. Inspection and testing of gas detection \nsystems shall be conducted not less than annually. \nSensor calibration shall be confirmed at the time of \nsensor installation and calibration shall be \nperformed at the frequency specified by the sensor \nmanufacturer.\n\n❖ This section provides the maximum allowable \ninspection \nand \ntesting \nfrequency. \nThe \nrequirement for an annual test and inspection \nprovides confirmation that the system is \noperating properly and will function as \ndesigned. All systems components are to be \nverified at the time of the inspection with the \nexception of the sensor calibration. The \nrequired frequency of the calibration of the \nsensors is to be in accordance with the \nmanufacturer’s instructions. \n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "GAS DETECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 36,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2.2.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_0_f1b74385",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n607\n\nSECTION 917 MASS NOTIFICATION \nSYSTEMS \n917.1 College and university campuses. Prior to \nconstruction of a new building requiring a fire alarm \nsystem on a multiple-building college or university \ncampus having a cumulative building occupant load \nof 1,000 or more, a mass notification risk analysis \nshall be conducted in accordance with NFPA 72. \nWhere the risk analysis determines a need for mass \nnotification, an approved mass notification system \nshall be provided in accordance with the findings of \nthe risk analysis.\n\n❖ This section does not specifically require that a \nmass notification system be installed. Instead it \nrequires that a risk analysis be completed in \naccordance with NFPA 72 prior to the \nconstruction of a new building that requires a \nfire alarm system on a multiple-building college \nor university campus and has a cumulative \nbuilding occupant load of 1,000 or more. If the \nresults of the risk analysis state that a mass \nnotification system shall be provided, then it is \nto be installed in accordance with the results \nand the acceptance of the Fire official.\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n608\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of \nthe code:\n\n1. Americans With Disabilities Act (ADA) – Standard for Accessible Design 2010. Washington, DC: US \nDepartment of Justice, \n2. ASHRAE Guideline 5-1994 (RA 2001), Commissioning Smoke Management Systems. Atlanta GA: \nAmerican Society of Heating, Refrigerating and Air-Conditioning Engineers, 2001. \n3. Cobb, Nathaniel and Ruth A. Etzel Ruth. “Unintentional Carbon Monoxide–Related Deaths in the United \nStates, 1979 through 1988,” Journal of the American Medical Association, August 7th, 1991, Vol. 266, \nNo. 5, pp. 659-663. \n4. Fire Protection Handbook, 19th edition. Quincy, MA: National Fire Protection Association, 2003. \n5. International Code Interpretations. Washington, DC: International Code Council, 2009. \n6. Klote, J. and D. Evans. A Guide to Smoke Control in the 2006 IBC. Washington, DC: International Code \nCouncil, 2007. \n7. Klote, J. and J. Milke. Principles of Smoke Management. Atlanta, GA: American Society of Heating, \nRefrigerating and Air-Conditioning Engineers, 2002. \n8. SFPE Engineering Guide to Performance-based Fire Protection Analysis and Design of Buildings. \nQuincy, MA: National Fire Protection Association, 2004. \n9. The SFPE Handbook of Fire Protection Engineering; 4th edition. Quincy, MA: National Fire Protection \nAssociation, 2008.\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n609\n\nTABLES AND FIGURES OF CHAPTER 9\n\nTABLE 901.6.1 \nFIRE PROTECTION SYSTEM MAINTENANCE STANDARDS\n\nSYSTEM \nSTANDARD \nPortable fire extinguishers \nNFPA 10 \nCarbon dioxide fire-extinguishing system \nNFPA 12 \nHalon 1301 fire-extinguishing systems \nNFPA 12A \nDry-chemical extinguishing systems \nNFPA 17 \nWet-chemical extinguishing systems \nNFPA 17A \nWater-based fire protection systems \nNFPA 25 \nFire alarm systems \nNFPA 72 \nSmoke and heat vents \nNFPA 204 \nWater-mist systems \nNFPA 750 \nClean-agent extinguishing systems \nNFPA 2001\n\nTABLE 903.2.5.2 \nGROUP H-5 SPRINKLER DESIGN CRITERIA\n\nLOCATION \nOCCUPANCY HAZARD CLASSIFICATION \nFabrication areas \nOrdinary Hazard Group 2 \nService corridors \nOrdinary Hazard Group 2 \nStorage rooms without dispensing \nOrdinary Hazard Group 2 \nStorage rooms with dispensing \nExtra Hazard Group 2 \nCorridors \nOrdinary Hazard Group 2\n\n-\n\n[Table table_p39_1]\nHeaders: SYSTEM | STANDARD\nPortable fire extinguishers | NFPA 10\nCarbon dioxide fire-extinguishing system | NFPA 12\nHalon 1301 fire-extinguishing systems | NFPA 12A\nDry-chemical extinguishing systems | NFPA 17\nWet-chemical extinguishing systems | NFPA 17A\n... and 5 more rows",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 1000,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 917",
        "SBC 801",
        "Table 903.2.5.2",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_1_a807f9b3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "[Table table_p39_2]\nHeaders: LOCATION | OCCUPANCY HAZARD CLASSIFICATION\nFabrication areas | Ordinary Hazard Group 2\nService corridors | Ordinary Hazard Group 2\nStorage rooms without dispensing | Ordinary Hazard Group 2\nStorage rooms with dispensing | Extra Hazard Group 2\nCorridors | Ordinary Hazard Group 2\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n610\n\nTABLE 903.2.11.6 \nADDITIONAL REQUIRED FIRE PROTECTION SYSTEMS \nSECTION \nSUBJECT \n914.2.1 \nCovered and open mall buildings \n914.3.1 \nHigh-rise buildings \n914.4.1 \nAtriums \n914.5.1 \nUnderground structures \n914.6.1 \nStages \n914.7.1 \nSpecial amusement buildings \n914.8.2 \nAirport traffic control towers \n914.8.3, 914.8.6 \nAircraft hangars \n914.9 \nFlammable finishes \n914.10 \nDrying rooms \n914.11.1 \nAmbulatory care facilities \n1030.6.2.3 \nSmoke-protected assembly seating \n1103.5.2 \nPyroxylin plastic storage in existing buildings \n1103.5.3 \nExisting Group I-2 occupancies \n1103.5.5 \nExisting Group I-2 Condition 2 occupancies \n1103.5.5 \nPyroxylin plastics \n2108.2 \nDry cleaning plants \n2108.3 \nDry cleaning machines \n2309.3.2 \nHydrogen motor fuel-dispensing area canopies \n2404.2 \nSpray finishing in Group A, E, I or R \n2404.4 \nSpray booths and spray rooms \n2405.2 \nDip-tank rooms in Group A, I or R \n2405.4.1 \nDip tanks \n2405.9.4 \nHardening and tempering tanks \n2703.10 \nHPM facilities \n2703.10.1.1 \nHPM work station exhaust \n2703.10.2 \nHPM gas cabinets and exhausted enclosures \n2703.10.3 \nHPM exit access corridor \n2703.10.4 \nHPM exhaust ducts \n2703.10.4.1 \nHPM noncombustible ducts \n2703.10.4.2 \nHPM combustible ducts \n2807.3 \nLumber production conveyor enclosures \n2808.7 \nRecycling facility conveyor enclosures \n3006.1 \nClass A and B ovens \n3006.2 \nClass C and D ovens \nTable 3206.2 \nStorage fire protection \n3206.4 \nStorage \n5003.8.4.1 \nGas rooms \n5003.8.5.3 \nExhausted enclosures \n5004.5 \nIndoor storage of hazardous materials \n5005.1.8 \nIndoor dispensing of hazardous materials \n5104.4.1 \nAerosol warehouses \n5106.3.2 \nAerosol display and merchandising areas \n3704.5 \nStorage of more than 28.3 cubic meters of loose combustible fibers \n5306.2.1 \nExterior medical gas storage room \n5306.2.2 \nInterior medical gas storage room \n5306.2.3 \nMedical gas storage cabinet \n5606.5.2.1 \nStorage of smokeless propellant \n5606.5.2.3 \nStorage of small arms primers \n5704.3.7.5.1 \nFlammable and combustible liquid storage rooms \n5704.3.8.4 \nFlammable and combustible liquid storage warehouses\n\n-\n\n[Table table_p40_1]\nHeaders: SECTION | SUBJECT\n914.2.1 | Covered and open mall buildings\n914.3.1 | High-rise buildings\n914.4.1 | Atriums\n914.5.1 | Underground structures\n914.6.1 | Stages\n... and 46 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n611",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 903,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 903.2.11.6",
        "Table 3206.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_2_2eb52af2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "TABLE 903.2.11.6—continued  \nADDITIONAL REQUIRED FIRE PROTECTION SYSTEMS \n5705.3.7.3 \nFlammable and combustible liquid Group H-2 or H-3 areas \n6004.1.2 \nGas cabinets for highly toxic and toxic gas \n6004.1.3 \nExhausted enclosures for highly toxic and toxic gas \n6004.2.2.6 \nGas rooms for highly toxic and toxic gas \n6004.3.3 \nOutdoor storage for highly toxic and toxic gas \n6504.1.1 \nPyroxylin plastic storage cabinets \n6504.1.3 \nPyroxylin plastic storage vaults \n6504.2 \nPyroxylin plastic storage and manufacturing \n303.5 \nAsphalt kettles \n307.5 \nOpen burning \n308.1.3 \nOpen flames—torches \n309.5 \nPowered industrial trucks \n2005.2 \nAircraft towing vehicles \n2005.3 \nAircraft welding apparatus \n2005.4 \nAircraft fuel-servicing tank vehicles \n2005.5 \nAircraft hydrant fuel-servicing vehicles \n2005.6 \nAircraft fuel-dispensing stations \n2007.7 \nHeliports and helistops \n2108.4 \nDry cleaning plants \n2305.5 \nMotor fuel-dispensing facilities \n2310.6.4 \nMarine motor fuel-dispensing facilities \n2311.7 \nRepair garages \n2404.4.1 \nSpray-finishing operations \n2405.4.2 \nDip-tank operations \n2406.4.2 \nPowder-coating areas \n2804.3 \nLumberyards/woodworking facilities \n2808.8 \nRecycling facilities \n2809.5 \nExterior lumber storage \n2903.5 \nOrganic-coating areas \n3006.3 \nIndustrial ovens \n3107.9 \nTents and membrane structures \n3107.9 \nHigh-piled storage \n3316.1 \nBuildings under construction or demolition \n3318.3 \nRoofing operations \n3408.2 \nTire rebuilding/storage \n3504.2.6 \nWelding and other hot work \n3604.4 \nMarinas \n3703.6 \nCombustible fibers \n5703.2.1 \nFlammable and combustible liquids, general \n5704.3.3.1 \nIndoor storage of flammable and combustible liquids \n5704.3.7.5.2 \nLiquid storage rooms for flammable and combustible liquids \n5705.4.9 \nSolvent distillation units \n5706.2.7 \nFarms and construction sites—flammable and combustible liquids storage \n5706.4.10.1 \nBulk plants and terminals for flammable and combustible liquids \n5706.5.4.5 \nCommercial, industrial, governmental or manufacturing establishments—fuel \ndispensing \n5706.6.4 \nTank vehicles for flammable and combustible liquids \n5906.5.7 \nFlammable solids \n6108.2 \nLP-gas\n\n-\n\n[Table table_p41_1]\nHeaders: 5705.3.7.3 | Flammable and combustible liquid Group H-2 or H-3 areas\n6004.1.2 | Gas cabinets for highly toxic and toxic gas\n6004.1.3 | Exhausted enclosures for highly toxic and toxic gas\n6004.2.2.6 | Gas rooms for highly toxic and toxic gas\n6004.3.3 | Outdoor storage for highly toxic and toxic gas\n6504.1.1 | Pyroxylin plastic storage cabinets\n... and 42 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n612",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 817,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 903.2.11.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_3_b107a25f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "TABLE 906.1 \nADDITIONAL REQUIRED PORTABLE FIRE EXTINGUISHERS  \nSECTION \nSUBJECT \n303.5 \nAsphalt kettles \n307.5 \nOpen burning \n308.1.3 \nOpen flames—torches \n309.4 \nPowered industrial trucks \n1204.10 \nPortable generators \n2005.2 \nAircraft towing vehicles \n2005.3 \nAircraft welding apparatus \n2005.4 \nAircraft fuel-servicing tank vehicles \n2005.5 \nAircraft hydrant fuel-servicing vehicles \n2005.6 \nAircraft fuel-dispensing stations \n2007.7 \nHeliports and helistops \n2108.4 \nDry cleaning plants \n2305.5 \nMotor fuel-dispensing facilities \n2310.6.4 \nMarine motor fuel-dispensing facilities \n2311.6 \nRepair garages \n2404.4.1 \nSpray-finishing operations \n2405.4.2 \nDip-tank operations \n2406.4.2 \nPowder-coating areas \n2804.3 \nLumberyards/woodworking facilities \n2808.8 \nRecycling facilities \n2809.5 \nExterior lumber storage \n2903.5 \nOrganic-coating areas \n3006.3 \nIndustrial ovens \n3107.9 \nTents and membrane structures \n3206.10 \nHigh-piled storage \n3316.1 \nBuildings under construction or demolition \n3318.3 \nRoofing operations \n3408.2 \nTire rebuilding/storage \n3504.2.6 \nWelding and other hot work \n3604.4 \nMarinas \n3703.6 \nCombustible fibers \n5703.2.1 \nFlammable and combustible liquids, general \n5704.3.3.1 \nIndoor storage of flammable and combustible liquids \n5704.3.7.5.2 \nLiquid storage rooms for flammable and combustibleliquids \n5705.4.9 \nSolvent distillation units \n5706.2.7 \nFarms and construction sites—flammable andcombustible liquids storage \n5706.4.10.1 \nBulk plants and terminals for flammable andcombustible liquids \n5706.5.4.5 \nCommercial, industrial, governmental or manufacturing establishments—fuel dispensing \n5706.6.4 \nTank vehicles for flammable and combustible liquids \n5906.5.7 \nFlammable solids \n6108.2 \nLP-gas \n-\n\n[Table table_p42_1]\nHeaders: SECTION | SUBJECT\n303.5 | Asphalt kettles\n307.5 | Open burning\n308.1.3 | Open flames—torches\n309.4 | Powered industrial trucks\n1204.10 | Portable generators\n... and 36 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n613\n\nTABLE 906.3(1) \nFIRE EXTINGUISHERS FOR CLASS A FIRE HAZARDS\n\nLIGHT \n(Low) \nHAZARD OCCUPANCY \nORDINARY \n(Moderate) \nHAZARD OCCUPANCY \nEXTRA \n(High) \nHAZARD \nOCCUPANCY \nMinimum rated \nsingle extinguisher \n2-Ac \n2-A \n4-Aa \nMaximum floor area \nper unit of A \n280 m2\n\n140 m2\n\n100 m2\n\nMaximum floor area \nfor extinguisherb \n1,045 m2\n\n1,045 m2\n\n1,045 m2\n\nMaximum distance of travel \nto extinguisher \n23 m\n\n23 m\n\n23 m\n\na. Two 9.5 L water-type extinguishers shall be deemed the equivalent of one 4-A rated extinguisher. \nb. Annex E.3.3 of NFPA 10 provides more details concerning application of the maximum floor area criteria. \nc. Two water-type extinguishers each with a 1-A rating shall be deemed the equivalent of one 2-A rated extinguisher for \nLight (Low) Hazard Occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 867,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 906.1",
        "Table 906.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_4_d18e0919",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "TABLE 906.3(2) \nFLAMMABLE OR COMBUSTIBLE LIQUIDS WITH DEPTHS OF LESS THAN OR EQUAL TO \n6.5 mm \nTYPE OF HAZARD \nBASIC MINIMUM \nEXTINGUISHER RATING \nMAXIMUM DISTANCE OF \nTRAVEL TO \nEXTINGUISHERS (meter) \nLight (Low) \n5-B \n10-B \n9  \n15 \nOrdinary (Moderate) \n10-B \n20-B \n9 \n15 \nExtra (High) \n40-B \n80-B \n9  \n15 \nNote: For requirements on water-soluble flammable liquids and alternative sizing criteria, see Section 5.5 of \nNFPA 10.\n\nTABLE 907.5.2.3.2 \nVISIBLE ALARMS\n\nNUMBER OF SLEEPING UNITS \nSLEEPING ACCOMMODATIONS WITH VISIBLE \nALARMS \n6 to 25 \n2 \n26 to 50 \n4 \n51 to 75 \n7 \n76 to 100 \n9 \n101 to 150 \n12 \n151 to 200 \n14 \n201 to 300 \n17 \n301 to 400 \n20 \n401 to 500 \n22 \n501 to 1,000 \n5% of total \n1,001 and over \n50 plus 3 for each 100 over 1,000\n\n-\n\n[Table table_p43_1]\nHeaders: LIGHT\n(Low)\nHAZARD OCCUPANCY | ORDINARY\n(Moderate)\nHAZARD OCCUPANCY | EXTRA\n(High)\nHAZARD\nOCCUPANCY\nMinimum rated\nsingle extinguisher | 2-Ac | 2-A | 4-Aa\nMaximum floor area\nper unit of A | 280 m2 | 140 m2 | 100 m2\nMaximum floor area\nfor extinguisherb | 1,045 m2 | 1,045 m2 | 1,045 m2\nMaximum distance of travel\nto extinguisher | 23 m | 23 m | 23 m\n\n[Table table_p43_2]\nHeaders: TYPE OF HAZARD | BASIC MINIMUM\nEXTINGUISHER RATING | MAXIMUM DISTANCE OF\nTRAVEL TO\nEXTINGUISHERS (meter)\nLight (Low) | 5-B\n10-B | 9\n15\nOrdinary (Moderate) | 10-B\n20-B | 9\n15\nExtra (High) | 40-B\n80-B | 9\n15\n\n[Table table_p43_3]\nHeaders: NUMBER OF SLEEPING UNITS | SLEEPING ACCOMMODATIONS WITH VISIBLE\nALARMS\n6 to 25 | 2\n26 to 50 | 4\n51 to 75 | 7\n76 to 100 | 9\n101 to 150 | 12\n... and 6 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n614\n\nTABLE 911.1 \nEXPLOSION CONTROL REQUIREMENTSf \nMATERIAL \nCLASS \nEXPLOSION CONTROL METHODS \nBarricade construction \nExplosion (deflagration) venting \nor explosion (deflagration) \nprevention systems \nHazard Category \nCombustible dustsa \n— \nNot required \nRequired \nCryogenic fluids \nFlammable \nNot required \nRequired\n\nExplosives \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.5 \nDivision 1.6 \nRequired  \nRequired  \nNot required  \nNot required  \nRequired  \nRequired \nNot required  \nNot required  \nRequired  \nRequired  \nNot required  \nNot required \nFlammable gas \nGaseous \nLiquefied \nNot required  \nNot required \nRequired  \nRequired \nFlammable liquids \nIAb \nNot required \nNot required \nRequired \nRequired \nOrganic peroxides \nUnclassified \ndetonable I \nRequired  \nRequired \nNot permitted  \nNot permitted \nOxidizer liquids and solids \n4 \nRequired \nNot permitted \nPyrophoric \nGases \nNot required \nRequired",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 876,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5.5",
        "SBC 801",
        "Table 906.3",
        "Table 907.5.2.3.2",
        "Table 911.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_5_0c424938",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Unstable (reactive) \n4 \n3 detonable \n3 nondetonable \nRequired  \nRequired  \nNot required \nNot permitted  \nNot permitted  \nRequired \nWater-reactive liquids and solids 3 \n2e \nNot required  \nNot required \nRequired  \nRequired \nSpecial Uses \nAcetylene generator rooms \n— \nNot required \nRequired \nGrain processing \n— \nNot required \nRequired \nLiquefied petroleum gas \ndistribution facilities \n— \nNot required \nRequired \nWhere explosion hazards existd Detonation \nDeflagration \nRequired  \nNot required \nNot permitted  \nRequired \na. Combustible dusts that are generated during manufacturing or processing. See definition of “Combustible dust” in \nChapter 2. \nb. Storage or use. \nc. In open use or dispensing. \nd. Rooms containing dispensing and use of hazardous materials where an explosive environment can occur because of the \ncharacteristics or nature of the hazardous materials or as a result of the dispensing or use process. \ne. A method of explosion control shall be provided where Class 2 water-reactive materials can form potentially explosive \nmixtures. \nf. Explosion venting is not required for Group H-5 Fabrication Areas complying with Chapter 27 and SBC 201.\n\n-\n\n[Table table_p44_1]\nHeaders: MATERIAL | CLASS | EXPLOSION CONTROL METHODS\nBarricade construction | Explosion (deflagration) venting\nor explosion (deflagration)\nprevention systems\nHazard Category\nCombustible dustsa | — | Not required | Required\nCryogenic fluids | Flammable | Not required | Required\nExplosives | Division 1.1\nDivision 1.2\nDivision 1.3\nDivision 1.4\nDivision 1.5\nDivision 1.6 | Required\nRequired\nNot required\nNot required\nRequired\nRequired | Not required\nNot required\nRequired\nRequired\nNot required\nNot required\n... and 12 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n615\n\nTABLE 914.8.3 \nHANGAR FIRE SUPPRESSION REQUIREMENTSa,b,c \nMAXIMUM \nSINGLE FIRE \nAREA \n(m2) \nSBC 201 TYPE OF CONSTRUCTION \nIA \nIB \nIIA \nIIB \nIIIA \nIIIB \nIV \nVA \nVB \n> 3715 \nGroup I \nGroup I \nGroup I \nGroup I \nGroup I \nGroup I \nGroup I \nGroup I \nGroup I \n3715 \nGroup II \nGroup II Group II Group II Group II Group II Group II Group II Group II \n2785 \nGroup III Group II Group II Group II Group II Group II Group II Group II Group II \n1860 \nGroup III Group III Group II Group II Group II Group II Group II Group II Group II \n1395 \nGroup III Group III Group III Group II Group III Group II Group III Group II Group II \n1115 \nGroup III Group III Group III Group III Group III Group III Group III Group II Group II \n740 \nGroup III Group III Group III Group III Group III Group III Group III Group III Group II \n465 \nGroup III Group III Group III Group III Group III Group III Group III Group III Group III\n\na. Aircraft hangars with a door height greater than 8500 mm shall be provided with fire suppression for a Group \nI hangar regardless of maximum fire area. \nb. Groups shall be as classified in accordance with NFPA 409. \nc. Membrane structures complying with Section 3102 of SBC 201 shall be classified as a Group IV hangar.\n\n-\n\n[Table table_p45_1]\nHeaders: MAXIMUM\nSINGLE FIRE\nAREA\n(m2) | SBC 201 TYPE OF CONSTRUCTION\nIA | IB | IIA | IIB | IIIA | IIIB | IV | VA | VB\n> 3715 | Group I | Group I | Group I | Group I | Group I | Group I | Group I | Group I | Group I\n3715 | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II\n2785 | Group III | Group II | Group II | Group II | Group II | Group II | Group II | Group II | Group II\n1860 | Group III | Group III | Group II | Group II | Group II | Group II | Group II | Group II | Group II\n... and 4 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n616",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 974,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 3102",
        "SBC 201",
        "SBC 801",
        "Table 914.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_6_2e6beabd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Occupancy \nThreshold \nException \nAll occupancies \nBuildings with floor level ≥ 16.5 m above fire department  \nvehicle access and occupant load ≥ 30. \nOpen parking structures. \nF-2\n\nAssembly (A-1, A-3, \nA-4) \nFire area > 1,115 m2 or fire area occupant load > 300 or fire \narea above/below level of exit discharge. Multitheater \ncomplex (A-1 only) \nNone \nAssembly (A-2) \nFire area > 465 m2 or fire area occupant load > 100 or fire \narea above/below level of exit discharge. \nNone \nAssembly (A-5) \nAccessory areas > 100 m2. \nNone\n\nAmbulatory \ncare \nfacility (B) \n≥ 4 care recipients incapable of self-preservation or any care \nrecipients incapable of self-preservation above or below \nlevel of exit discharge. \nNone \nEducational (E) \nFire area > 1,115 m2 or below level of exit discharge. \nEach classroom has \nexterior door at grade. \nFactory (F-1)\n\nMercantile (M)\n\nStorage (S-1) \nFire area > 1,115 sq. m. or building > three stories or \ncombined fire area > 2,230 m2 \nWood-working > 230 m2 (F-1 only). Manufacture > 230 m2. \n(F-1), display and sale > 465 m2 (M), storage > 230 m2. (S-\n1) of upholstered furniture or mattresses. \nBulk storage of tires > 565 m3 (S-1 only). \nNone \nHigh hazard (H-1, H-\n2, H-3, H-4, H-5) \nSprinklers required. \nNone\n\nInstitutional (I-1, I-2, \nI-3, I-4) \nSprinklers required. \nDay Care at level of exit \ndischarge \nand \neach \nclassroom has exterior exit \ndoor. \nResidential (R) \nSprinklers required. \nNone \nRepair garage (S-1) \nFire area > 1,115 m2 or ≥ two stories (including basement) \nwith fire area > 930 m2 or repair garage servicing vehicles \nin basement or servicing commercial motor vehicles in fire \narea > 465 m2 \nNone \nParking garage (S-1) \nCommercial motor vehicles parking area > 465 m2 \nNone \nParking garage (S-2) \nFire area > 1,115 m2 or fire area > 465 m2 for storage of \ncommercial motor vehicles; or beneath other groups. \n(enclosed parking)\n\nNot if beneath Group R-3 \nCovered and open \nmalls (402.5) \nSprinklers required. \nAttached open parking \nstructures. \nHigh-rises (403.3) \nSprinklers required. \nOpen garages; certain \ntelecommunications \nbuildings \nUnlimited \narea \nbuildings (507) \nA-3, A-4, B, F, M, S: one story. B, F, M, S: two story. \nOne story F-2 or S-2. \nNote: Thresholds located in Section 903.2 unless noted. See also Table 903.2.11.6 for additional required suppression \nsystems.\n\nCommentary FIGURE 903.2 \nSUMMARY OF OCCUPANCY-RELATED AUTOMATIC SPRINKLER THRESHOLDSa\n\n-\n\n[Table table_p46_1]\nHeaders: Occupancy | Threshold | Exception\nAll occupancies | Buildings with floor level ≥ 16.5 m above fire department\nvehicle access and occupant load ≥ 30. | Open parking structures.\nF-2\nAssembly (A-1, A-3,\nA-4) | Fire area > 1,115 m2 or fire area occupant load > 300 or fire\narea above/below level of exit discharge. Multitheater\ncomplex (A-1 only) | None\nAssembly (A-2) | Fire area > 465 m2 or fire area occupant load > 100 or fire\narea above/below level of exit discharge. | None\nAssembly (A-5) | Accessory areas > 100 m2. | None\nAmbulatory care\nfacility (B) | ≥ 4 care recipients incapable of self-preservation or any care\nrecipients incapable of self-preservation above or below\nlevel of exit discharge. | None\n... and 11 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n617",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 997,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903.2",
        "SBC 801",
        "Table 903.2.11.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_7_6a513474",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Commentary FIGURE 903.2.11.1 \nSPACING OF OPENINGS IN STORIES OR BASEMENTS\n\nCommentary FIGURE 903.2.11.1.2(1) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 M FROM ANY POINT TO AN \nOPENING\n\n23 m\n23 m\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n618\n\nCommentary FIGURE 903.2.11.1.2(2) \nOPENINGS IN STORIES OR BASEMENTS More THAN 25 m FROM ANY POINT TO AN \nOPENING\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n619\n\nCommentary FIGURE 903.2.11.1.2(3) \nOPENINGS IN STORIES OR BASEMENTS LESS THAN 25 m FROM ANY POINT TO AN \nOPENING\n\n23 m\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n620\n\nCommentary FIGURE 903.2.11.1.2(4) \nOPENINGS IN STORIES OR BASEMENTS\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n621\n\nCommentary FIGURE 903.2.11.3 \nSPRINKLER REQUIREMENTS: OCCUPANTS 16.5 m OR GREATER FROM FIRE \nDEPARTMENT  VEHICLE ACCESS\n\n≥ 16.5 m \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n622\n\nCommentary FIGURE 903.3 \nSAMPLE SPRINKLER SYSTEM DRAWING AND DATA SUBMITTALS\n\nCommentary FIGURE 903.3.1 \nNFPA 13, NFPA 13R, NFPA 13D SYSTEMS\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n623\n\nCommentary FIGURE 903.3.1.1 \nTYPICAL WET PIPE SYSTEM\n\nCommentary FIGURE 903.3.1.2.2 \nOPEN-ENDED CORRIDOR \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n624\n\nCommentary FIGURE 904.1.1 \nPERSONNEL QUALIFICATION REQUIREMENTS BY TYPE OF FIRE-EXTINGUISHING \nAGENT\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n625",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 546,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_8_df62a86e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CODE SECTIONa \nMODIFICATION \nNFPA 13 \nNPFA 13R \nNFPA 13D \nIncreases \n504.3 and Table 504.3 \nHeight increase in meter \nyes \nyes \nno \n504.4 and Table 504.4 \nHeight increase in number of stories \nyes \nyes \nno \n506.2 and Table 506.2 \nArea increase \nyes \nyes \nno \n1005.3.1, 1005.3.2b \nEgress width \nyes \nyes \nno \nTable 1017.2b \nTravel distance \nyes \nyes \nno \nRating Reductions \nTable 508.4 \nSeparated occupancies \nyes \nno \nno \n708.3 \nFire partitions (dwelling units, sleeping \nunits) \nyes \nno \nno \nTable 1020.1b \nCorridor walls \nyes \nyes \nno \nMiscellaneous \nTables 307.1(1), \n307.1(2) \nHazardous material increase \nyes \nno \nno \n  404.2 \nAtriums \nyes \nno \nno \n507.4, 507.5 \nUnlimited area buildings \nyes \nno \nno \nTable 705.8 \nAllowable area of openings \nyes \nno \nno \n705.8.5 \nVertical separation of openings \nyes \nyes \nno \n718.3.2 \nResidential floor/ceiling draftstopping \nyes \nyesc \nno \n718.3.3 \nNonresidential draftstopping \nyes \nno \nno \n718.4.2 \nGroups R-1, R-2 attic draftstopping \nyes \nyesc \nno \n718.4.3 \nOther group draftstopping \nyes \nno \nno \nTable 803.9 \nInterior finish \nyes \nyes \nno \n804.4.2 \nFloor finish \nyes \nyes \nno \n907.2.1–907.2.10b \nManual fire alarm system \nyes \n(A, B, E, F, \nM) \nyes \n(R-1, R-2) \nno \n1009.2.1b \nAccessible egress \nyes \nyes \nno \n1028.2b \nExit discharge \nyes \nyes \nno \n1406.3 \nBalconies \nyes \nyesc, d \nyesc \na. Section numbers refer to sections in SBC 201. \nb. Section numbers in Chapter 9 and Chapter 10 apply to both SBC 201 and the code. \nc. Sprinkler protection must be extended to the affected areas. \nd. For additional balcony requirements, see Section 903.3.1.2.1. \nCommentary FIGURE 904.2.1 \nSELECTED EXAMPLES OF REQUIREMENTS MODIFIED THROUGH USE OF AUTOMATIC \nSPRINKLER SYSTEMS\n\n-\n\n[Table table_p55_1]\nHeaders: CODE SECTIONa | MODIFICATION | NFPA 13 | NPFA 13R | NFPA 13D\nIncreases\n504.3 and Table 504.3 | Height increase in meter | yes | yes | no\n504.4 and Table 504.4 | Height increase in number of stories | yes | yes | no\n506.2 and Table 506.2 | Area increase | yes | yes | no\n1005.3.1, 1005.3.2b | Egress width | yes | yes | no\n... and 21 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n626\n\nCommentary FIGURE 904.11 \nWATER MIST NOZZLE DISCHARGE\n\nCommentary FIGURE 905.3.1(1) \nHEIGHT THRESHOLD FOR STANDPIPES\n\n≤ 9 m \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n627\n\nCommentary FIGURE 905.3.1(2) \nHEIGHT REQUIREMENTS FOR STANDPIPES WITH MULTIPLE LEVELS OF FIRE \nDEPARTMENT  VEHICLE ACCESS\n\n> 9 m\nSTANDPIPE  \nREQUIRED \n> 9 m \nSTANDPIPE  \nREQUIRED \n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n628",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 926,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 504.4",
        "SBC 801",
        "Table 1017.2",
        "Table 803.9",
        "Table 1020.1",
        "Table 705.8",
        "Section 903.3.1.2.1",
        "SBC 201",
        "Table 504.3",
        "Table 506.2",
        "Table 508.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_9_035c8251",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "MANUAL FIRE ALARM SYSTEM \nOccupancy Group(s) \nThreshold \nAssembly (A-1, A-2, A-3, A-4, A-5) \nAll with an occupant load of > 300 (907.2.1) \nBusiness (B) \nTotal Group B occupant load of > 500; or, > 100 above/below level of exit \ndischarge; or, in Group B fire areas containing an ambulatory care facility \n(907.2.2) \nEducational (E) \n> 50 occupants (several exceptions for manual fire alarm box placement) \n(907.2.3) \nFactory (F-1, F-2) \n> 2 stories with occupant load of > 500 above/below lowest level of exit \ndischarge (exception for sprinklers) (907.2.4) \nHigh hazard (H) \nGroup H-5 and in occupancies for manufacture of organic coatings. \n(907.2.5) \nInstitutional (I-1, I-2, I-3, I-4) \nAll (exceptions for I-1 and I-2 manual fire alarm box placement and \nprivate mode signaling) (907.2.6) \nMercantile (M) \nTotal Group M occupant load of > 500; or, occupant load of >100 \nabove/below level of exit discharge (907.2.7) \nHotels (R-1) \nAll (exceptions for < 2 stories with sleeping units having exit directly to \nexterior; sprinklers) (907.2.8.1) \nMulti-family (R-2) \nIf units > 3 stories above lowest level of exit discharge; or, > 1 story below \nhighest level of exit discharge; or, > 16 units (exceptions for \n< 2 stories with sleeping units having exit directly to exterior; sprinklers) \nopen ended corridors/no corridor (907.2.9.1) \nResidential care/assisted living (R-4) \nAll (exceptions for sprinklers, manual fire alarm boxes at staff locations, \ndirect exit to exterior, less than 2 stories) (907.2.10.1) \nAUTOMATIC SMOKE DETECTION SYSTEM \nBusiness (B) Ambulatory care facilities \nFacility plus public use areas outside of it including public corridors and \nelevator lobbies (exception for sprinklers) (907.2.2.1) \nHigh hazard (H) \nHighly toxic gases, organic peroxides, oxidizers (907.2.5) \nInstitutional (I-1, I-2, I-3) \nAll, in specific areas by occupancy (907.2.6.1, 907.2.6.2, 907.2.6.3.3) \nHotels (R-1) \nAll, in interior corridors (exception for buildings without interior corridors \nand with sleeping units having exit directly to exterior) (907.2.8.2) \nResidential care/assisted living (R-4) \nAll, in corridors, waiting areas open to corridors, nonsleeping area habitable \nspaces and kitchens (exceptions for sprinklers and sleeping units having exit \ndirectly to exterior) (907.2.10.2) \nCollege and university buildings (R-2 \ndormatories) \nCommon spaces; laundry, mechanical and storage rooms; interior \ncorridors. \nNo interior corridors and each unit has direct exit access or exit.\n\nCommentary FIGURE 907.2 \nSUMMARY OF MANUAL FIRE ALARM AND AUTOMATIC SMOKE DETECTION SYSTEM \nTHRESHOLDS\n\n-\n\n[Table table_p58_1]\nHeaders: MANUAL FIRE ALARM SYSTEM\nOccupancy Group(s) | Threshold\nAssembly (A-1, A-2, A-3, A-4, A-5) | All with an occupant load of > 300 (907.2.1)\nBusiness (B) | Total Group B occupant load of > 500; or, > 100 above/below level of exit\ndischarge; or, in Group B fire areas containing an ambulatory care facility\n(907.2.2)\nEducational (E) | > 50 occupants (several exceptions for manual fire alarm box placement)\n(907.2.3)\nFactory (F-1, F-2) | > 2 stories with occupant load of > 500 above/below lowest level of exit\ndischarge (exception for sprinklers) (907.2.4)\n... and 13 more rows\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 994,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec917_10_642a2db0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "SBC 801-CC-2024 \n629\n\nCommentary FIGURE 907.2.11.2 \nLOCATION OF SMOKE ALARMS IN A DWELLING UNIT\n\nCommentary FIGURE 909.4.1 \nSTACK EFFECT\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n630\n\nCommentary FIGURE 909.8(1) \nSMOKE LAYER INTERFACE IN AN ATRIUM\n\nCommentary FIGURE 909.8(2) \nAXISYMMETRICAL PLUME\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n631\n\nCommentary FIGURE 909.8(3) \nBALCONY SPILL PLUME\n\nCommentary FIGURE 909.8(4) \nWINDOW PLUME\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n632\n\nCommentary FIGURE 909.8(5) \nPLUGHOLING\n\nCommentary FIGURE 909.8.1(1) \nEXAMPLE OF CRITICAL LEVEL OF SMOKE\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n633\n\nCommentary FIGURE 909.8.1(2) \nSMOKE LAYER INTERFACE\n\nCommentary FIGURE 909.20.1 \nDIMENSIONAL REQUIREMENTS FOR SMOKEPROOF ENCLOSURE VESTIBULE\n\n1800 mm\n1100 mm MIN.\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n634\n\nCommentary FIGURE 909.20.3.2 \nSMOKEPROOF ENCLOSURE WITH OPEN VESTIBULE ARRANGEMENT\n\nCommentary FIGURE 909.20.4.1 \nSMOKEPROOF ENCLOSURE WITH CORRIDOR ARRANGEMENT \n1100 mm\n1100 mm\n1800 mm\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n635\n\nCommentary FIGURE 909.20.4.2 \nMECHANICALLY VENTILATED VESTIBULE\n\nCommentary FIGURE 910.3.2 \nSMOKE AND HEAT VENT SPACING\n\n1800 mm MIN.\n1100 mm MIN.\n150 mm MAX.\n500 mm MIN.\n150 mm MAX.\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n636\n\nCommentary FIGURE 912.4.1 \nLOCKING FDC CAPS \n(Photo courtesy of Knox Company)\n\nCommentary FIGURE 912.5 \nFIRE DEPARTMENT  CONNECTION WITH SIGN\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n637\n\nCommentary FIGURE 915.2.1 \nCARBON MONOXIDE ALARM PLACEMENT VERSUS SMOKE DETECTION PLACEMENT\n\nCommentary FIGURE 915.4.4 \nCOMBINATION CARBON MONOXIDE AND SMOKE ALARM\n\n-\n\nCHAPTER 9— FIRE PROTECTION AND LIFE SAFETY SYSTEMS\n\nSBC 801-CC-2024 \n638\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch9",
      "chapter_number": "9",
      "chapter_title": "FIRE PROTECTION AND LIFE SAFETY SYSTEMS",
      "section_id": "sec917",
      "section_number": "917",
      "section_title": "MASS NOTIFICATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 68,
      "token_count": 697,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1001_0_4f06804b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n639\n\n—MEANS OF EGRESS\n\n❖ General Comments\n\nThe general criteria set forth in Chapter 10 \nregulating the design of the means of egress \nare established as the primary method of \nprotection for people in buildings. Chapter 10 \nprovides the minimum requirements for means \nof egress in all buildings and structures. Both \nprescriptive and performance language is \nutilized in this chapter to provide a basic \napproach in determining a safe exiting system \nfor all occupancies. It addresses all portions of \nthe egress system and includes design \nrequirements as well as provisions regulating \nindividual components. The requirements \ndetail the size, arrangement, number and \nprotection of means of egress components. \nFunctional and operational characteristics are \nalso specified for the components, which will \npermit their safe use without special knowledge \nor effort.\n\nA zonal approach to egress provides the \ngeneral basis for the chapter’s format. A means \nof egress system has three parts: exit access, \nexit and exit discharge. Section 1001 includes \nadministrative \nprovisions. \nSection \n1002 \nprovides a list of defined terms that are \nprimarily associated with Chapter 10. For \ncommentary on these definitions, see Chapter \n2.\n\nSections 1003 through 1015 include general \nprovisions that apply to all three components of \nan egress system. This includes general \nmeans of egress requirements; occupant \nloads; means of egress sizing; the number of \nexits and exit access doorways and their \nconfiguration; illumination for the means of \negress; specific requirements for accessible \nmeans of egress; doors, gates and turnstiles; \nprovisions for stairways and ramps along with \ntheir \nassociated \nhandrail \nand \nguard \nrequirements; \nand \nexit \nsignage \n(see \ncommentary, Section 1003).\n\nThe exit access requirements are in Sections \n1016 through 1021 (see commentary, Section \n1016). This includes: \n• General exit access requirements. \n• Exit access travel distance. \n• Aisles (for other than assembly spaces). \n• Specific requirements for stairways and \nramps. \n• Corridors. \n• Egress balconies.\n\nThe exit requirements are in Sections 1022 \nthrough 1027 (see commentary, Section 1022). \nExit information includes provisions for: \n• Exits. \n• Interior and exterior stairways and ramps that \nserve as an exit element. \n• Exit passageways. \n• Luminous egress path markings that are \nrequired on the exit stairways in high-rise \nbuildings (see Section 403). \n• Horizontal exits.\n\nThe exit discharge requirements are in \nSections 1028 and 1029.\n\nSection 1030 includes those means of egress \nrequirements that are unique to spaces used \nfor assembly purposes.\n\nEmergency escape and rescue opening \nrequirements are in Section 1031.\n\nChapter 10 requirements in SBC 201 are \nreplicated in Chapter 10 of SBC 801 . SBC 801 \nhas one additional section at the end of the \nchapter, \nSection \n1032, \ndealing \nwith \nmaintenance of the means of egress. For \nmeans of egress requirements in existing \nbuildings, refer to SBC 901 or Chapter 11 of \nthis code.\n\nThe evolution of means of egress requirements \nhas been influenced by lessons learned from \nreal fire incidents. While contemporary fires \nmay reinforce some of these lessons, one must \nview each incident as an opportunity to assess \ncritically the safety and reasonability of current \nregulations.\n\nCooperation among the developers of model \ncodes \nand \nstandards \nhas \nresulted \nin \nagreement on many basic terms and concepts. \nThe text of the code, including this chapter, is \nconsistent with these national uniformity \nefforts.\n\nNational uniformity in an area such as means \nof egress has many benefits for the fire official \nand other code users. At the top of the list are \nthe lessons to be learned from national and \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n640\n\ninternational experiences that can be reported \nin common terminology that everyone can \nrelate to and clearly understand.\n\n❖ Purpose",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1001",
      "section_number": "1001",
      "section_title": "includes",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 70,
      "token_count": 923,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "Section 403",
        "Section 1001",
        "Section 1016",
        "Section 1030",
        "SBC 201",
        "Section 1022",
        "Section 1003",
        "Section 1032",
        "Section 1002",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1001_1_05786563",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "A primary purpose of codes in general and \nbuilding codes in particular is to safeguard life \nin the presence of a fire. Integral to this purpose \nis the path of egress travel for occupants to \nescape and avoid a fire. Means of egress can \nbe considered the lifeline of a building. The \nprinciples on which means of egress are based \nand that form the fundamental criteria for \nrequirements provide a system that: \n1. \nWill give occupants alternative paths of \ntravel to a place of safety to avoid fire. \n2. \nWill shelter occupants from fire and the \nproducts of combustion. \n3. \nWill accommodate all occupants of a \nstructure. \n4. \nIs clear, unobstructed, well marked and \nilluminated and in which all components \nare under control of the user without \nrequiring any tools, keys or effort.\n\nHistory is marked with the severe loss of life \nfrom fire. Early, as well as contemporary, \nmultiple-fatality fires can be traced to a \ncompromise of one or more of the previous \nprinciples.\n\nLife safety from fire is a matter of successfully \nevacuating or relocating the occupants of a \nbuilding to a place of safety. As a result, life \nsafety is a function of time: time for detection, \ntime for notification and time for safe egress. \nThe fire growth rate over a period of time is also \na critical factor in addressing life safety. Other \nsections of the code, such as fire and smoke \nprotection features (see Chapter 7), interior \nfinishes (see Chapter 8), fire suppression and \ndetection systems (see Chapter 9) and \nnumerous others, also have an impact on life \nsafety. This chapter addresses the issues \nrelated to the means available to relocate or \nevacuate building occupants. \nSECTION 1001 ADMINISTRATION \n1001.1 General. Buildings or portions thereof \nshall be provided with a means of egress system as \nrequired by this chapter. The provisions of this \nchapter shall control the design, construction and \narrangement of means of egress components \nrequired to provide an approved means of egress \nfrom structures and portions thereof. Sections 1003 \nthrough 1031 shall apply to new construction. \nSection 1032 shall apply to existing buildings. \nException: \nDetached \none- \nand \ntwo-family \ndwellings and multiple single-family dwellings \n(townhouses) not more than three stories above \ngrade plane in height with a separate means of \negress and their accessory structures shall comply \nwith SBC 1101/1102.\n\n❖ The minimum requirements for means of \negress are to be incorporated in all structures \nas specified in this chapter. The system shall \ninclude exit access, exit, and exit discharge \nand address the needs of all occupants of the \nfacility. Application would be effective on the \ndate the code is adopted and placed into effect.\n\nFundamental to the level of life safety in any \nbuilding, whether it is new or many years old, \nis the provision for an adequate egress system. \nIt is for that reason that Section 1104 is \nretroactively applicable to existing buildings \nthat are not undergoing changes, as regulated \nby SBC 901. The means of egress in existing \nbuildings must also be properly maintained in \naccordance with Section 1032 if the intended \nlevel of safety is to remain for the life of the \nbuilding.\n\nReflecting the correlation and compatibility that \nis a hallmark of the Saudi Codes, the exception \nmakes it clear that the means of egress in \nbuildings that are within the scope of SBC \n1101/1102 \nare \nto \ncomply \nwith \nthose \nrequirements instead of Chapter 10. \n1001.2 Minimum requirements. It shall be \nunlawful to alter a building or structure in a manner \nthat will reduce the number of exits or the capacity \nof the means of egress to less than required by this \ncode.\n\n❖ A fundamental concept in life safety design is \nthat the means of egress system is to be \nconstantly available throughout the life of a \nbuilding. Any change in the building or its \ncontents, by physical reconstruction, alteration \nor a change of occupancy, is cause to review \nthe resulting egress system. As a minimum, a \nbuilding’s means of egress is to be continued \nas initially approved. If a building or portion \nthereof has a change of occupancy, the \ncomplete egress system is to be evaluated and \napproved for compliance with the current code \nrequirements for new occupancies (see SBC \n901 Section 1032 and Chapter 11).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1001",
      "section_number": "1001",
      "section_title": "includes",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 70,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 1101",
        "Section 1104",
        "Section 1001",
        "Section 1032"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1001_2_8a1d0841",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The means of egress in an existing building \nthat experiences a change of occupancy, such \nas from Group S-2 (storage) to A-3 (assembly), \nrequires reevaluation for code compliance \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1001",
      "section_number": "1001",
      "section_title": "includes",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 70,
      "token_count": 44,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1002_0_1b6f6cd4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n641 \n \nbased on the new occupancy. Similarly, the \nmeans of egress in an existing occupancy of \nGroup A-3 in which additional seating is to be \nprovided, thereby increasing the occupant \nload, \nrequires \nreevaluation \nfor \ncode \ncompliance based on the increased load. \n \nThe temptation is to temporarily remove egress \ncomponents or other fire protection or life \nsafety features from service during the \nalteration, repair or temporary occupancy of a \nbuilding. During such times, a building is \nfrequently more vulnerable to fire and the rapid \nspread of products of combustion. Either the \noccupants should not occupy those spaces \nwhere the means of egress has been \ncompromised \nby \nthe \nconstruction, \nor \ncompensating fire safety features, providing \nequivalent safety for the occupants, should be \nconsidered. Occupants in adjacent areas may \nalso require access to the egress facilities in \nthe area under construction. \nSECTION 1002 DEFINITIONS \n1002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ACCESSIBLE MEANS OF EGRESS.  \n• AISLE. \n• AISLE ACCESSWAY. \n• ALTERNATING TREAD DEVICE. \n• AREA OF REFUGE. \n• BLEACHERS. \n• BREAKOUT. \n• COMMON PATH OF EGRESS TRAVEL. \n• CORRIDOR. \n• DOOR, BALANCED. \n• EGRESS COURT. \n• EMERGENCY ESCAPE AND RESCUE \nOPENING. \n• EXIT. \n• EXIT ACCESS. \n• EXIT ACCESS DOORWAY. \n• EXIT ACCESS RAMP. \n• EXIT ACCESS STAIRWAY. \n• EXIT DISCHARGE. \n• EXIT DISCHARGE, LEVEL OF. \n• EXIT PASSAGEWAY. \n• EXTERIOR EXIT RAMP. \n• EXTERIOR EXIT STAIRWAY. \n• FIRE EXIT HARDWARE. \n• FIXED SEATING. \n• FLIGHT. \n• FLOOR AREA, GROSS. \n• FLOOR AREA, NET. \n• FOLDING AND TELESCOPIC SEATING. \n• GRADE FLOOR EMERGENCY ESCAPE \nAND RESCUE OPENINGS. \n• GRANDSTAND. \n• GUARD. \n• HANDRAIL. \n• HORIZONTAL EXIT. \n• INTERIOR EXIT RAMP. \n• INTERIOR EXIT STAIRWAY. \n• LOW \nENERGY \nPOWER-OPERATED \nDOOR. \n• MEANS OF EGRESS. \n• MERCHANDISE PAD. \n• NOSING. \n• OCCUPANT LOAD. \n• OPEN-AIR ASSEMBLY SEATING. \n• OPEN-ENDED CORRIDOR. \n• PANIC HARDWARE. \n• PHOTOLUMINESCENT. \n• POWER-ASSISTED DOOR. \n• POWER-OPERATED DOOR. \n• PUBLIC WAY. \n• RAMP. \n• SCISSOR STAIRWAY. \n• SELF-LUMINOUS. \n• SMOKE-PROTECTED \nASSEMBLY \nSEATING. \n• STAIR. \n• STAIRWAY. \n• OPEN-AIR ASSEMBLY SEATING. \n• STAIRWAY, SPIRAL. \n• WINDER.\n\n❖ This section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this \nchapter, but may or may not also be applicable \nwhere the term is used elsewhere in the code. \n \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1002",
      "section_number": "1002",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 71,
      "page_end": 71,
      "token_count": 826,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1002"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1003_0_211d500b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n642\n\nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1003 GENERAL MEANS OF \nEGRESS \n1003.1 Applicability. The general requirements \nspecified in Section 1003through Section 1015 shall \napply to all three elements of the means of egress \nsystem, in addition to those specific requirements \nfor the exit access, the exit and the exit discharge \ndetailed elsewhere in this chapter.\n\n❖ The requirements in the chapter address the \nthree parts of a means of egress system: the \nexit access, the exit and the exit discharge. \nThis section specifies that the requirements of \nSections 1003 through 1015 apply to the \ncomponents of all three parts of the system. \nFor example, the stair tread and riser \ndimensions in Section 1011 apply to interior \nexit access stairways, such as those leading \nfrom a mezzanine, and also apply to enclosed \nexit stairways per Section 1023, exterior exit \nstairways per Section 1027 and steps in the \nexit discharge per Section 1028 and 1029.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1003",
      "section_number": "1003",
      "section_title": "GENERAL MEANS OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 74,
      "token_count": 290,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1023",
        "Section 1027",
        "Section 1028",
        "Section 201",
        "Section 1011",
        "Section 1003",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1003_1_70464c53",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The following sections are applicable for all \nparts of the means of egress: \n• Section 1003deals with the path for means of \negress remaining free of obstructions and \ntripping hazards. \n• Section 1004provides criteria for determining \noccupant loads for a space. These numbers \nare used for determining means of egress, as \na \nthreshold \nfor \nsome \nsuppression \nrequirements and to determine the required \nplumbing fixture count. \n• Section 1005deals with the required size (i.e., \nwidth) of the path of travel for emergency \nevacuation. It is important not to create a \n“bottleneck” that could increase the amount of \ntime necessary for occupants to exit the \nbuildings. \n• Section 1006deals with the number of ways \nout of a space or off a floor, either by exit \nelements or exit access elements. \n• Section \n1007provides \nplacement \nand \nremoteness requirements for the exit and exit \naccess elements prescribed in Section 1006. \n• Section 1008deals with illumination for the \npath of travel for the means of egress. Both \ngeneral lighting and emergency backup \nlighting are addressed. \n• Section \n1009– \nChapter \n11 \nprovides \naccessibility requirements for how to get \npeople with mobility impairments into a \nbuilding. Section 1009 explains the options to \nallow people with mobility impairments to self-\nevacuate or to arrange for assisted rescue. \nThe accessible means of egress is an \nimportant part of the fire safety and evacuation \nplans (see Chapter 4). \n• Section 1010includes requirements for doors, \ngates and turnstiles that are part of the path of \ntravel from any occupied spaces. For example, \ndoors that lead to a walk-in closet must comply \nwith this section, but doors for reach-in closets \nare exempted. \n• Section 1011 provides information on all types \nof stairways: from interior to exterior and from \none riser to stairways with multiple flights and \nlandings. Stepped aisles for areas within \nassembly seating are specifically addressed in \nSection 1029. For protection of stairways \nbetween stories, see Sections 1019, 1023 and \n1027. \n• Section 1012deals with ramps. Ramped \naisles serving assembly seating areas are \nspecifically addressed in Section 1030. The \nramp provisions are coordinated with ICC \nA117.1 and the 2010 Standard for Accessible \nDesign \n[formerly \nthe \nAmericans \nwith \nDisabilities \nAct \nAccessibility \nGuidelines \n(ADAAG), now referred to as the 2010 ADA \nStandard]. For protection of the ramp between \nstories, see Sections 1019, 1023 and 1027. \n• Section 1013describes where exit signs are \nrequired and what criteria they need to meet to \nbe readily visible. \n• Section 1014describes handrail requirements \nfor stairways and ramps. Handrails are \nimportant for guidance and to arrest a possible \nfall. \n• Section 1015provides criteria for the vertical \nportions of barriers that serve to protect people \nfrom possible falls at drop-offs greater than \n750 mm along walking surfaces. \n1003.2 Ceiling height. The means of egress shall \nhave a ceiling height of not less than 2300 mm \nabove the finished floor. \nExceptions: \n1. Sloped ceilings in accordance with Section \n1207.2 of the of SBC 201. \n2. Ceilings of dwelling units and sleeping units \nwithin residential occupancies in accordance \nwith Section 1207.2 of SBC 201. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n643\n\n3. Allowable projections in accordance with \nSection 1003.3. \n4. Stair headroom in accordance with Section \n1011.3. \n5. Door height in accordance with Section \n1010.1.1. \n6. Ramp headroom in accordance with Section \n1012.5.2. \n7. The clear height of floor levels in vehicular \nand pedestrian traffic areas of public and \nprivate parking garages in accordance with \nSection 406.4.1 of SBC 201. \n8. Areas above and below mezzanine floors in \naccordance with Section 505.2.\n\n❖ Generally, the specified ceiling height is the \nminimum allowed in any part of the egress \npath. The exceptions are intended to address \nconditions where the code allows the ceiling \nheight to be lower than specified in this section.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1003",
      "section_number": "1003",
      "section_title": "GENERAL MEANS OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 74,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1029",
        "Section 505.2",
        "Section 1012.5.2",
        "Section 1010",
        "Section 1003",
        "Section 1011.3",
        "Section 1009",
        "Section 1008",
        "Section 1006",
        "Section 1030",
        "SBC 201",
        "Section 1004",
        "Section 1012",
        "Section 406.4.1",
        "Section 1007",
        "Section 1010.1.1",
        "Section 1014",
        "Section 1005",
        "Section 1207.2",
        "SBC 801",
        "Section 1013",
        "Section 1011",
        "Section 1003.3",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1003_2_0f4940aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This section is consistent with the minimum \nceiling height for other areas as specified in \nSBC 201 Section 1207. The exceptions are \npointers \nto the lower \nheadroom areas \npermitted in the code. For example, the \nheadroom above and below a mezzanine is 2.1 \nm minimum. \n1003.3 Protruding objects. Protruding objects on \ncirculation \npaths \nshall \ncomply \nwith \nthe \nrequirements \nof \nSections \n1003.3.1through \n1003.3.4.\n\n❖ This section begins the provisions that apply to \nprotruding objects and helps to improve \nawareness of these safety and accessibility-\nrelated provisions. The intent of the phrase “on \ncirculation paths” is intended to allow for \njudgment determining where people walk \nversus all floor surfaces. For example, a \ndrinking fountain in an alcove is over a floor, but \nit is not over a circulation path; therefore, it \ntypically it would not be considered a \nprotruding object. \n1003.3.1 \nHeadroom. Protruding objects are \npermitted to extend below the minimum ceiling \nheight required by Section 1003.2where a \nminimum headroom of 2000 mm is provided over \nany walking surface, including walks, corridors, \naisles and passageways. Not more than 50 percent \nof the ceiling area of a means of egress shall be \nreduced in height by protruding objects. \nException: Door closers and stops shall not reduce \nheadroom to less than 2000 mm. \nA barrier shall be provided where the vertical \nclearance is less than 2000 mm high. The leading \nedge of such a barrier shall be located 700 mm \nmaximum above the floor.\n\n❖ This provision is applicable to all routes that \nmake up components of the means of egress. \nSpecifically, the limitations in this section and \nthose in Sections 1003.3.2 and 1003.3.3 \nprovide a reasonable level of safety for people \nwith vision impairments as well as for those \nexiting during emergency events when vision \nmay be obscured by smoke or low lighting.\n\nMinimum dimensions for headroom clearance \nare specified in this section. The minimum \nheadroom clearance over all walking surfaces \nthat are circulation paths is required to be \nmaintained at 2 m. This minimum headroom \nclearance is consistent with the requirements \nin Section 1011.3 for stairs and Section \n1012.5.2 for ramps. Allowance must be made \nfor door closers and stops, since their design \nand function necessitate placement within the \ndoor \nopening. \nThe \nminimum \nheadroom \nclearance for door closers and stops is allowed \nto be 1975 mm [see Commentary Figure \n1003.3.1(1)]. The 50 mm projection into the \ndoorway height is reasonable since these \ndevices are normally mounted away from the \ncenter of the door opening, thus minimizing the \npotential for contact with a person moving \nthrough the opening. This is consistent with the \nexception to Section 1010.1.1.1.\n\nThe limitation on overhangs is of primary \nimportance \nto \nindividuals \nwith \nvisual \nimpairments. Where vertical clearance along a \nwalking surface is less than 2 m, such as \nunderneath the stairway on the ground floor, \nsome sort of barrier that is detectable by a \nperson using a cane must be provided. This \ncan be a full-height wall, a rail at or below 675 \nmm, a planter, fixed seating, and so on. A low \ncurb is not effective as a barrier. A person with \nvisual impairments might mistake it for a stair \ntread, step up onto it and strike their head. A \nrail at handrail height would not be detectable \nby a person using a cane, and he or she could \npossibly walk into the rail before detecting it. \nAlso, when making decisions on the type of \nbarrier, keep in mind that persons of shorter \nstature and children have a detectable range \nthat may be below 675 mm [see Commentary \nFigure 1003.3.1(2)]. \n1003.3.2 \nPost-mounted objects. A free-\nstanding object mounted on a post or pylon shall not \noverhang that post or pylon more than 100 mm \nwhere the lowest point of the leading edge is more \nthan 700 mm and less than 2000 mm above the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n644",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1003",
      "section_number": "1003",
      "section_title": "GENERAL MEANS OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 74,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1003.2",
        "Section 1012.5.2",
        "Section 1010.1.1.1",
        "Section 1207",
        "SBC 201",
        "Section 1011.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1003_3_266fe8f2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "walking surface. Where a sign or other obstruction \nis mounted between posts or pylons and the clear \ndistance between the posts or pylons is greater than \n300 mm, the lowest edge of such sign or obstruction \nshall be 700 mm maximum or 2000 mm minimum \nabove the finished floor or ground. \nException: These requirements shall not apply to \nsloping portions of handrails between the top and \nbottom riser of stairs and above the ramp run.\n\n❖ Post-mounted objects, such as signs or some \ntypes of drinking fountains or phone boxes, are \nnot permitted to overhang more than 100 mm \npast the post where the bottom edge is located \nhigher than 700 mm above the finished floor \n[see Commentary Figure 1003.3.2(1)]. Since \nthe minimum required height of doorways, \nstairways and ramps in the means of egress is \n2000 mm, protruding objects located higher \nthan 2000 mm above the finished floor are not \nregulated. Protrusions that are located lower \nthan 700 mm above the finished floor are also \npermitted since they are more readily detected \nby a person using a long cane, provided that \nthe minimum required width of the egress \nelement is maintained. This is consistent with \nthe post-mounted objects requirements in \nSection 307.3 of ICC A117.1, Accessible and \nUsable Buildings and Facilities. The intent is to \nreduce the potential for accidental impact for a \nperson who is visually impaired.\n\nWhere signs are provided on multiple posts, \nthe posts must be located closer than 300 mm \napart, or the bottom edge of the sign must be \nlower than 700 mm so it is within detectable \ncane range or above 2000 mm so that it is \nabove \nheadroom \nclearances \n[see \nCommentary Figure 1003.3.2(2)].\n\nThe exception is intended for handrails that are \nlocated along the run of a stairway flight or \nramp run. The extensions at the top and bottom \nof stairways and ramps must meet the \nrequirements for protruding objects where \npeople walk perpendicular to the stair or ramp. \n1003.3.3 \nHorizontal projections. Objects \nwith leading edges more than 700 mm and not more \nthan 2000 mm above the floor shall not project \nhorizontally more than 100 mm into the circulation \npath. \nException: Handrails are permitted to protrude 115 \nmm from the wall or guard.\n\n❖ Protruding objects could slow the egress flow \nthrough a corridor or passageway and injure \nsomeone hurriedly passing by or someone with \na visual impairment. Persons with a visual \nimpairment who use a long cane for guidance \nmust have sufficient warning of a protruding \nobject. Where protrusions are located higher \nthan 700 mm above the finished floor, the cane \nwill most likely not encounter the protrusion \nbefore the person collides with the object.\n\nAdditionally, people with poor visual acuity or \npoor depth perception may have difficulty \nidentifying protruding objects higher than 700 \nmm. Therefore, objects such as lights, signs \nand door hardware, located between 700 mm \nand 2000 mm above the walking surface, are \nnot permitted to extend more than 100 mm \nfrom each wall (see Commentary Figure \n1003.3.3).\n\nThe requirement for protrusions into the door \nclear width in Section 1010.1.1.1 is different \nbecause it deals with allowances for panic \nhardware on a door. It is not the intent of this \nsection to prohibit columns, pilasters or wing \nwalls from projecting into a corridor as long as \nadequate egress width is maintained. These \ntypes of structural elements are detectable by \npersons using a long cane.\n\nThe exception is an allowance for handrails \nwhere they are provided along a wall, such as \nin some hospitals or nursing homes. The 115 \nmm measurement is intended to be consistent \nwith projections by handrails into the required \nwidth of stairways and ramps in Section \n1014.8. There are additional requirements \nregarding the required width (see Section \n1005.2). \n1003.3.4 \nClear width. Protruding objects \nshall not reduce the minimum clear width of \naccessible routes.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1003",
      "section_number": "1003",
      "section_title": "GENERAL MEANS OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 74,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.1.1",
        "Section 307.3",
        "Section 1005.2",
        "Section 1014.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1003_4_45d0cff0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The intent of this section is to limit the \nprojections into an accessible route so that a \nminimum clear width of 900 mm is maintained \nalong the route. ICC A117.1 is referenced by \nChapter 11 for technical requirements for \naccessibility. ICC A117.1, Section 403.5, \nallows the accessible route to be reduced in \nwidth to 800 mm for segments not to exceed \n600 mm in length and spaced a minimum of \n1200 mm apart. This allows for movement \nthrough a doorway or through a gap in planters \nor counters. \n1003.4 Slip-resistant surface. Circulation paths of \nthe means of egress shall have a slip-resistant \nsurface and be securely attached.\n\n❖ As the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1003",
      "section_number": "1003",
      "section_title": "GENERAL MEANS OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 72,
      "page_end": 74,
      "token_count": 217,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_0_7a43edd6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n645\n\nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. \n1003.5 Elevation change. Where changes in \nelevation of less than 300 mm exist in the means of \negress, sloped surfaces shall be used. Where the \nslope is greater than one unit vertical in 20 units \nhorizontal (5-percent slope), ramps complying with \nSection 1012shall be used. Where the difference in \nelevation is 150 mm or less, the ramp shall be \nequipped with either handrails or floor finish \nmaterials that contrast with adjacent floor finish \nmaterials. \nExceptions: \n1. Steps at exterior doors complying with \nSection 1010.1.4. \n2. A stair with a single riser or with two risers \nand a tread is permitted at locations not \nrequired to be accessible by Chapter 11 of \nSBC 201, where the risers and treads comply \nwith Section 1011.5, the minimum depth of \nthe tread is 325 mm and not less than one \nhandrail complying with Section 1014 is \nprovided within 750 mm of the centerline of \nthe normal path of egress travel on the stair. \n3. A step is permitted in aisles serving seating \nthat has a difference in elevation less than \n300 mm at locations not required to be \naccessible by Chapter 11 of SBC 201, \nprovided that the risers and treads comply \nwith Section 1030.14 and the aisle is \nprovided with a handrail complying with \nSection 1030.16. \nThroughout a story in a Group I-2 occupancy, any \nchange in elevation in portions of the means of \negress that serve non-ambulatory persons shall be \nby means of a ramp or sloped walkway.\n\n❖ Minor changes in elevation, such as a single \nstep that is located in any portion of the means \nof egress (i.e., exit access, exit or exit \ndischarge), may not be readily apparent during \nnormal use or emergency egress and are \nconsidered to present a potential tripping \nhazard. Where the elevation change is less \nthan 300 mm, a ramp or sloped surface is \nspecified to make the transition from higher to \nlower levels. This is intended to reduce \naccidental falls associated with the tripping \nhazard of an unseen step. Ramps must be \nconstructed in \naccordance \nwith Section \n1012.1. Ramp provisions do not require \nhandrails for ramps with a rise of 150 mm or \nless. However, the presence of the ramp must \nbe readily apparent from the directions from \nwhich it is approached. Handrails are one \nmethod of identifying the change in elevation. \nIn lieu of handrails, the surface of the ramp \nmust be finished with materials that visually \ncontrast with the surrounding floor surfaces. \nThe walking surface of the ramp should \ncontrast both visually and physically.\n\nNone of the exceptions are permitted along an \naccessible route required for either entry or \negress from a space or building (see Section \n1009 and Chapter 11).\n\nException 1 allows a step down at exterior \ndoors in locations permitted in Section \n1010.1.4.\n\nException 2 allows the transition from higher to \nlower elevations to be accomplished through \nthe construction of stairs with one or two risers. \nThe pitch of the stairway, however, must be \nshallower than that required for typical \nstairways (see Section 1011.5.2). Since the \ntotal elevation change is limited to 300 mm, \neach riser must be approximately 150 mm in \nheight. The elevation change must be readily \napparent from the directions from which it is \napproached. At least one handrail is required. \nIt must be constructed in accordance with \nSection 1014 and located so as to provide a \ngraspable surface from the normal walking \npath.\n\nException 3 is basically a cross reference to the \nassembly provisions for stepped aisles in \nSection 1030.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 875,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.4",
        "SBC 801",
        "Section 1011.5",
        "Section 1012.1",
        "Section 1012",
        "Section 1030.16",
        "Section 1030",
        "Section 1011.5.2",
        "SBC 201",
        "Section 1030.14",
        "Section 1014",
        "Section 1009"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_1_7ae3f811",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "None of the exceptions are permitted in a \nGroup I-2 occupancy (e.g., nursing home, \nhospital) in areas where nonambulatory \npersons may need access. The mobility \nimpairments of these individuals require \nadditional consideration. \n1003.6 Means of egress continuity. The path of \negress travel along a means of egress shall not be \ninterrupted by a building element other than a \nmeans of egress component as specified in this \nchapter. Obstructions shall not be placed in the \nminimum width or required capacity of a means of \negress component except projections permitted by \nthis chapter. The minimum width or required \ncapacity of a means of egress system shall not be \ndiminished along the path of egress travel.\n\n❖ This section requires that the entire means of \negress path be clear of obstructions that could \nreduce the egress path to below the minimum \nwidth at any point. The egress path is also not \nallowed to be reduced in width such that the \ndesign occupant load (required capacity) would \nnot be served. Note, however, that the egress \npath could be reduced in width in situations \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n743\n\nrequired by the exit signs after loss of the \nnormal power supply. The last sentence is a \nmore restrictive requirement for hospitals. \nHospitals cannot rely only on equipment \nbatteries for the illumination of their exit signs. \nTypically, hospitals connect illumination of their \nexit signage to the emergency on-site \ngenerator.\n\nPer the exception, where self-luminous signs \nare used, connection to the emergency \nelectrical supply system is not required. A \ntrickle-charge battery to illuminate the exit sign \nis another option.\n\nSBC 801 requirements for emergency power \nfor emergency egress lighting and exit signage \nin existing buildings only requires a 60-minute \ntime duration. This is not a conflict, but rather \nrecognition of the loss of battery storage \ncapability over a length of time. \nSECTION 1014 HANDRAILS \n1014.1 Where required. Handrails serving flights \nof stairways, ramps, stepped aisles and ramped \naisles shall be adequate in strength and attachment \nin accordance with Section 1607.8 of SBC 201. \nHandrails required for flights of stairways by \nSection 1011.11 shall comply with Sections 1014.2 \nthrough 1014.9. Handrails required for ramps by \nSection 1012.8 shall comply with Sections 1014.2 \nthrough 1014.8. Handrails for stepped aisles and \nramped aisles required by Section 1030.16 shall \ncomply with Sections 1014.2 through 1014.8.\n\n❖ Handrails are required at stairways and ramps. \nIn all situations, they must be designed in \naccordance with the structural requirements in \nSBC 201 Section 1607.8. There are, however, \ndistinct \ndifferences \nin \nhow \nhandrail \nrequirements are applied in stairways, ramps, \nstepped aisles and ramped aisles. The specific \nsection references allow for this consideration. \nWhere and how many handrails for stairways \nand ramps are specified in Sections 1003.5, \n1011.11 and 1012.8. Where handrails are \nrequired in assembly seating for stepped aisles \nand ramped aisles is specified in Section \n1030.14.\n\nStairways and their handrails are not part of an \naccessible route and are not subject to the \nstairway technical requirements in ICC A117.1. \nStandards are referenced only to the extent \nspecified by the code (see Section 102.7).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 806,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 1607.8",
        "Section 1030.16",
        "SBC 201",
        "Section 1030.14",
        "Section 1012.8",
        "Section 1011.11",
        "Section 1014"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_2_a21613ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Handrails are also very distinct from guards, \neven though they are sometimes incorrectly \ncalled “guardrails.” The handrail is the element \nthat is grasped during vertical travel for \nguidance, stabilization, pulling and as an aid in \narresting a possible fall. Guards are located \nnear the side of an elevated walking surface to \nminimize the possibility of a fall to a lower level \nand are discussed in Section 1015. However, \nin residential applications, in some locations in \nassembly seating, and along alternating tread \ndevices and ship’s ladders, the top rail of a \nguard may also serve as a handrail (see \nSection 1015.3, Exceptions 3–6 and Section \n1030.16)  \n1014.2 Height. Handrail height, measured above \nstair tread nosings, or finish surface of ramp slope, \nshall be uniform, not less than 850 mm and not more \nthan 950 mm. Handrail height of alternating tread \ndevices and ship’s ladders, measured above tread \nnosings, shall be uniform, not less than 750 mm and \nnot more than 850 mm.  \nExceptions:  \n1. Where handrail fittings or bendings are used \nto provide continuous transition between \nflights, the fittings or bendings shall be \npermitted to exceed the maximum height.  \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are associated with \na Group R-3 occupancy or associated with \nindividual dwelling units in Group R-2 \noccupancies; where handrail fittings or \nbendings are used to provide continuous \ntransition between flights, transition at \nwinder treads, transition from handrail to \nguard, or where used at the start of a flight, \nthe handrail height at the fittings or bendings \nshall be permitted to exceed the maximum \nheight.  \n3. Handrails on top of a guard where permitted \nalong stepped aisles and ramped aisles in \naccordance with Section 1030.16.\n\n❖ It has been demonstrated that for safe use, the \nheight of handrails must not be less than 850 \nmm nor more than 950 mm above the leading \nedge of stairway treads, landings or other \nwalking surfaces (see COMMENTARY Figure \n1014.2). This requirement is applicable for all \nuses, including handrails within a dwelling unit.\n\nThe fundamental stairway requirements are \nnot appropriate for alternating tread devices \nand ship’s ladders since they differ significantly \nfrom other types of stairways. The permitted \nrange for handrail height for alternating tread \ndevices and ship’s ladders allows for a lower \nheight above the tread nosings. The minimum \nrequired height is reduced from 850 mm to 750 \nmm, with a maximum permitted height of 850 \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n744\n\nmm. The special features of an alternating \ntread device or ship’s ladder result in \ndifferences of handrail use, such as different \narm posture, the hand gripping the handrail \nnear a higher part of the body and the use of \nhandrails under the arms for stabilization when \ndescending. Therefore, a lower handrail height \nis more appropriate.\n\nExceptions 1 and 2 allow for the use of \ncommon fittings and bendings to provide for \ncontinuous transition of the handrail at \nspecified turns and pitch changes in the \nstairway where the fitting or bending might \nexceed the maximum handrail height. In some \ncases, there is no reference for the height when \nthe fitting or handrail might extend beyond the \nnosings at the intersection of adjoining flights. \nException 1 applies to all stairways between \nflights. This typically occurs at the center \nhandrail at the landings on a dogleg or \nswitchback stairway configuration. Although \nhandrails are not required on the landing, the \ncode requirement for handrail extensions or for \nhandrail continuity often creates the need for \nsome type of transition, especially at turns (see \nalso Section 1014.6). This exception would \nallow for an easing or gooseneck riser over the \nlanding to be used for a smooth transition of the \nhandrail. The use of the new exceptions may \npermit a more gradual variation in the height \neven though it will allow for portions of the \nhandrail to exceed the normal 950 mm \nmaximum height. The belief is that handrail \ncontinuity is more important than staying within \nthe height limitation.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1015.3",
        "Section 1014.6",
        "Section 1030.16",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_3_2b2e2a2b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 2 applies to dwelling units with the \nintent to allow transition elements at common \nlocations, such as the start of the flight, at \nwinder treads or from handrail to guard at \nlandings. Combined with the guard height \nreduction in Section 1015.3, Exception 1, the \nend result may be fewer transition pieces. This \nis \nconsistent \nwith \nprovisions \nin \nSBC \n1101/1102.\n\nException 3 is in recognition of the special \nallowances for the top rail of a guard to serve \nas a handrail in limited situations in an \nassembly seating area. See Section 1030.16 \nfor specifics.  \n1014.3 Handrail graspability. Required handrails \nshall comply with Section 1014.3.1 or shall provide \nequivalent graspability.  \nException: In Group R-3 occupancies; within \ndwelling units in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a Group \nR-3 occupancy or accessory to individual dwelling \nunits in Group R-2 occupancies; handrails shall be \nType I in accordance with Section 1014.3.1, Type II \nin accordance with Section 1014.3.2or shall provide \nequivalent graspability.\n\n❖ The abilities to grasp a handrail firmly and slide \na hand along the rail’s gripping surface without \nmeeting obstructions are important factors in \nthe safe use of stairways and ramps. These \nproperties are largely functions of the shape of \nthe handrail. Handrails for stairways and ramps \nmust meet the specifications of Section \n1014.3.1or be determined to have grasping \nproperties and attributes equivalent to profiles \nallowed \nin \nSection \n1014.3.1. \nSuch \ndeterminations of equivalence are an allowed \noption made by fire officials based on the \nprofile presented \nand the \nfire official’s \nevaluation of its properties. A complete \nevaluation will consider the four basic functions \nof a handrail: guidance, stabilization, pulling \nand aid in arresting a fall. The determination is \nbest made by comparative use on stairs or \nramps of properly mounted samples. Handrails \nthat meet neither Type I nor Type II \ncharacteristics may be considered to have \nequivalent graspability. Complete evaluation \nwill also consider the mounting of the handrail \nand understanding the interference of handrail \nmounts on the gripping surfaces of smaller \nprofiles. For a discussion of this, see Section \n1014.4.\n\nThe exception allows for an alternative Type II \nhandrail within residential units and their \nassociated structures. A handrail on common \nstairways within an apartment building or on \nthe steps to the front door of a townhouse could \nnot use this exception unless approved by the \nfire official as being equivalent to Type I. The \nresidential allowance is consistent with SBC \n1101/1102.  \n1014.3.1 \nType I. Handrails with a circular \ncross section shall have an outside diameter of not \nless than 32 mm and not greater than 50 mm. Where \nthe handrail is not circular, it shall have a perimeter \ndimension of not less than 100 mm and not greater \nthan 160 mm with a maximum cross-sectional \ndimension of 60 mm and minimum cross-sectional \ndimension of 25 mm. Edges shall have a minimum \nradius of 0.25 mm.\n\n❖ Handrails have traditionally been regulated as \neither circular or non-circular rails. The \nnoncircular rails have previously been limited \nto a maximum perimeter dimension of 160 mm, \nwith other limitations addressing minimum \nperimeter and minimum and maximum cross-\nsectional dimensions. These handrails shapes \nare now referred to as Type I handrails.  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n745",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 823,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101",
        "Section 1015.3",
        "Section 1030.16",
        "Section 1014.3.2",
        "Section 1014.4",
        "Section 1014.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_4_236600ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Type I handrails include circular cross sections \nwith an outside diameter of at least 32 mm but \nnot greater than 50 mm. This limits the \nperimeter of the cross section such that the \ngripping surface incorporates the bottom of the \nrail. A handrail with either a very narrow or a \nlarge cross section is not graspable in a power \ngrip by all able-bodied users and certainly not \nby those with hand-strength or flexibility \ndeficiencies. A power grip typically accesses \nthe bottom surface of the handrail, such as \naround a bar. A pinching grip is not as effective \nwhen there is a need to arrest a fall. An \nexample of a pinching grip would be where a \n50 mm x 100 mm stud on edge was used as a \nhandrail. \nThis \nwould \nnot \ncomply \nwith \ngraspability concerns.\n\nNoncircular Type I cross sections must meet \nthe alternative noncircular criteria in this \nsection, and the bottom of the rail must be \nconsidered part of the suitable gripping \nsurface. Of note is that this criteria now \nincludes a minimum cross section of 25 mm to \nprovide for designs that reduce the interference \nof fingers and an opposing thumb that occurs \nwhen small objects are tightly grasped. Edges \nmust be slightly rounded and not sharp. An \nexample is shown in COMMENTARY Figure \n1014.3.1.\n\nRamp requirements in ICC A117.1 are \nreferenced as part of the accessible route \nrequirements in Chapter 11. Current handrail \nprovisions are largely coordinated with the \nType I handrail requirements in this section. \nSection 103 of ICC A117.1 would also permit \nalternative handrail shapes if they provided \nequivalent or better graspability. \n1014.3.2 \nType \nII. \nHandrails \nwith \na \nperimeter greater than 160 mm shall provide a \ngraspable finger recess area on both sides of the \nprofile. The finger recess shall begin within a \ndistance of 20 mm measured vertically from the \ntallest portion of the profile and achieve a depth of \nnot less than 8 mm within 22 mm below the widest \nportion of the profile. This required depth shall \ncontinue for not less than 10 mm to a level that is \nnot less than 45 mm below the tallest portion of the \nprofile. The width of the handrail above the recess \nshall be not less than 32 mm to not greater than 70 \nmm. Edges shall have a minimum radius of 0.25 \nmm.\n\n❖ Handrail profiles having a perimeter dimension \ngreater than 160 mm, identified as Type II \nhandrails, are acceptable within dwelling units \nand \ntheir \nassociated \nstructures \nwhen \ncomplying with all of the specific dimensional \nrequirements.\n\nResearch has shown that Type II handrails \nhave graspability that is essentially equal to or \ngreater than the graspability of handrails \nmeeting the long accepted and codified shape \nand size now defined as Type I.\n\nThe key features of the graspability of Type II \nhandrails are graspable finger recesses on \nboth sides of the handrail. These recesses \nallow \nusers \nto \nfirmly \ngrip \na \nproperly \nproportioned grasping surface on the top of the \nhandrail, ensuring that the user can tightly \nretain a power-span grip on the handrail for all \nforces that are associated with attempts to \narrest a fall.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 737,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 103"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_5_240b12af",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This class of handrails incorporates a grip \nsurface with controlled recesses for the \npurchase of the fingers and opposing thumb. \nThese handrail shapes allow the use of power-\nspan grips that need not encompass the \nbottom surfaces of the rail, allowing the design \nof taller cross sections that can eliminate the \ninterference of mountings and provide a \ncompletely uninterrupted gripping surface for \nthe user. The limits of the position and depth of \nthe required recesses represent the minimum \nstandard. Optimizing the design within the \nparameters with larger recesses and complete \nfinger clearance from mountings will enhance \nthe performance of these profiles. Although this \nstandard allows design flexibility, it is important \nto follow the specifications accurately to \ncomply. Each drawing in COMMENTARY \nFigure 1014.3.2 illustrates the requirements \nof each sentence for clarity.  \n1014.4 Continuity. Handrail gripping surfaces \nshall be continuous, without interruption by newel \nposts or other obstructions.  \nExceptions:  \n1. Handrails within dwelling units are permitted \nto be interrupted by a newel post at a turn or \nlanding.  \n2. Within a dwelling unit, the use of a volute, \nturnout, starting easing or starting newel is \nallowed over the lowest tread.  \n3. Handrail brackets or balusters attached to the \nbottom surface of the handrail that do not \nproject horizontally beyond the sides of the \nhandrail within 40 mm of the bottom of the \nhandrail shall not be considered obstructions. \nFor each 13 mm of additional handrail \nperimeter dimension above 100 mm, the \nvertical clearance dimension of 40 mm shall \nbe permitted to be reduced by 3 mm.  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n746\n\n4. Where handrails are provided along walking \nsurfaces with slopes not steeper than 1:20, \nthe bottoms of the handrail gripping surfaces \nshall be permitted to be obstructed along their \nentire length where they are integral to crash \nrails or bumper guards.  \n5. Handrails serving stepped aisles or ramped \naisles are permitted to be discontinuous in \naccordance with Section 1030.16.1.\n\n❖ Handrails must be usable for their entire length \nwithout requiring the users to release their \ngrasp. Typically, when using the handrail while \ntraveling the means of egress, an individual’s \narm is extended to lead the body with the hand \nforming a loose grip on the top and sides of the \nrail. If handrails are to be of service to users, \nthey must be uninterrupted and continuous. \nOversize newels, changes in the guard system, \nor excessive supports at the bottom of small \nperimeter handrails can cause interruption of \nthe handrail, requiring the occupants to release \ntheir \ngrip \n[see \nCOMMENTARY \nFigure \n1014.4(1)]. Exception 1 allows the interruption \nof the handrail by a newel post at the \nintersection of two handrail sections at a turn \nwithin a flight or at a landing in dwelling units; \nhowever, this exception is not applicable to \ncurved or spiral stairs. Exception 2 provides for \nfamiliar and historical handrail details, often \ncombined with guards, that have been used for \ndecades in dwelling units without substantiated \ndetriment to the safety of the occupants. \nException 3 provides specifications for the \nattachment of brackets and balusters to the \nbottom of handrails to provide for minimum \nfinger clearance such that they will not be \nconsidered obstructions. This method of \nhandrail support limits interruptions of the grip \nsurfaces at the bottom of smaller perimeter \nshapes that otherwise would deter or impede \nthe user’s ability to attain a stabilizing grip \nessential to safe stairway use. Larger handrail \nsizes \npermit \nshorter \nbrackets \nsince \ngeometrically the finger clearance is still \nmaintained \n[see \nCOMMENTARY \nFigure \n1014.4(2)]. For example, a Type II handrail \nmay elevate the fingertips completely above \nthe supports, allowing the rail to be mounted by \nother means that do not obstruct when \nproviding the clearances specified. Exception 4 \nallows for products that serve dual purposes, \nsuch as the bumper guard/handrail found in \nhospitals and nursing homes along corridors, \nto have a continuous bottom support. Since \nthese are only permitted on slopes that are less \nthan what is defined as a ramp, the handrails \nare more for assistance in mobility or balance \nrather than to arrest a fall.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1030.16.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_6_b87c3833",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 5 references provisions for stepped \nand ramped aisles in assembly seating. \nDiscontinuous handrails are permitted to allow \nfor access to seats. Such discontinuous \nhandrails must still extend the full run of the \naisle stairs or ramp. See Section 1030.16.1. \n1014.5 Fittings. Handrails shall not rotate within \ntheir fittings.\n\n❖ Fittings are those component pieces of a \ncontinuous handrail that are shaped or bent \nand attached to the longer sections of straight \nor curved handrail to provide for transition at \nchanges in pitch or direction or to provide for \ntermination of a continuous handrail. Fittings \nand handrails must be securely joined to \nensure a stable handrail that does not allow \nany portion to rotate when grasped.  \n1014.6 Handrail extensions. Handrails shall \nreturn to a wall, guard or the walking surface or \nshall be continuous to the handrail of an adjacent \nflight of stairs or ramp run. Where handrails are not \ncontinuous between flights, the handrails shall \nextend horizontally not less than 300 mm beyond \nthe top riser and continue to slope for the depth of \none tread beyond the bottom riser. At ramps where \nhandrails are not continuous between runs, the \nhandrails shall extend horizontally above the \nlanding 300 mm minimum beyond the top and \nbottom of ramp runs. The extensions of handrails \nshall be in the same direction of the flights of stairs \nat stairways and the ramp runs at ramps.  \nExceptions:  \n1. Handrails within a dwelling unit that is not \nrequired to be accessible need extend only \nfrom the top riser to the bottom riser. \n2. Handrails serving aisles in rooms or spaces \nused for assembly purposes are permitted to \ncomply with the handrail extensions in \naccordance with Section 1030.16.  \n3. Handrails for alternating tread devices and \nship’s ladders are permitted to terminate at a \nlocation vertically above the top and bottom \nrisers. Handrails for alternating tread devices \nare not required to be continuous between \nflights or to extend beyond the top or bottom \nrisers.\n\n❖ The purpose of return requirements at handrail \nends is to prevent a person from catching an \narticle of clothing or satchel straps, or from \nbeing injured by falling on the extended end of \na handrail.\n\nThe length that a handrail extends beyond the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n747\n\ntop and bottom of a stairway, ramp or \nintermediate landing where handrails are not \ncontinuous to another stair flight or ramp run is \nan important factor for the safety of the users. \nAn occupant must be able to securely grasp a \nhandrail beyond the last riser of a stairway or \nthe last sloped segment of a ramp. Handrail \nterminations that bend around a corner do not \nprovide this stability; therefore, the handrail \nmust extend in the direction of the stair flight or \nramp run. The handrail extensions are not \nrequired where a user could keep his or her \nhand on the handrail, such as the continuous \nhandrail at the landing of a switchback stairway \nor ramp (see Section 1014.2, Exception 1).\n\nFor stairways, handrails must be extended 300 \nmm horizontally beyond the top riser and \nsloped a distance of one tread depth beyond \nthe bottom riser. For ramps, handrails must be \nextended 300 mm horizontally beyond the last \nsloped ramp segment at both the top and \nbottom locations. These handrail extensions \nare not only required at the top and bottom on \nboth sides of stairways and ramps, but also at \nother \nplaces \nwhere \nhandrails \nare \nnot \ncontinuous, such as landings and platforms. \nThese requirements are intended to reflect the \ncurrent provisions of ICC A117.1 (see \nCOMMENTARY Figure 1014.2). Note that if \nthe handrail extension is at a location that could \nbe considered a protruding object, the handrail \nmust return to the post at a height of less than \n700 mm above the floor (see Sections \n1003.3.2 and 1003.3.3).\n\nIn accordance with Exception 1, handrail \nextensions are not required where a dwelling \nunit is not required to meet any level of \naccessibility (i.e., Accessible unit, Type A unit \nor Type B unit). Handrail extensions are \npermitted to end at a newel post or turnaround.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1030.16.1",
        "Section 1014.2",
        "Section 1030.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1014_7_350b6659",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 2 provides for handrails along \nramped or stepped aisles in assembly seating \nconfigurations, such as in sports facilities, \ntheaters and lecture halls. It is necessary to \nlimit handrail extensions in assembly aisles so \nthat circulation in cross aisles that run \nperpendicular to the stepped or sloped aisles is \nnot compromised.\n\nException 3 allows for the unique construction \nconsiderations for alternating tread devices \nand ship’s ladders. Again, usage of these \ndevices is very limited. Since alternative tread \ndevices and ship’s ladders are typically utilized \nas a safer alternative to a vertical ladder, they \nare often located in tight spaces where \ntraditional-type stairs cannot be used or are not \nrequired. With a much steeper angle than \ntraditional stairs and differing usage, handrail \nextensions and continuity provisions are not \npractical.  \n1014.7 Clearance. Clear space between a handrail \nand a wall or other surface shall be not less than 40 \nmm. A handrail and a wall or other surface adjacent \nto the handrail shall be free of any sharp or abrasive \nelements.\n\n❖ A clear space is needed between a handrail \nand the wall or other surface to allow the user \nto slide his or her hand along the rail with \nfingers in the gripping position without \ncontacting the wall surface, which could have \nan abrasive texture. In climates where persons \nmay be expected to be wearing heavy gloves \nduring the winter, an open design with greater \nclearance would be desirable at an exterior \nstairway, or a stairway directly inside the \nentrance to a building. [See COMMENTARY \nFigure 1014.4(2) and COMMENTARY Figure \n1014.8(2) for an illustration of handrail \nclearance.]  \n1014.8 Projections. On ramps and on ramped \naisles that are part of an accessible route, the clear \nwidth between handrails shall be 900 mm \nminimum. Projections into the required width of \naisles, stairways and ramps at each side shall not \nexceed 115 mm at or below the handrail height. \nProjections into the required width shall not be \nlimited above the minimum headroom height \nrequired in Section 1011.3. Projections due to \nintermediate handrails shall not constitute a \nreduction in the egress width. Where a pair of \nintermediate handrails are provided within the \nstairway width without a walking surface between \nthe pair of intermediate handrails and the distance \nbetween the pair of intermediate handrails is greater \nthan 150 mm, the available egress width shall be \nreduced by the distance between the closest edges \nof each such intermediate pair of handrails that is \ngreater than 150 mm.\n\n❖ Handrails may not project more than 115 mm \ninto the required width of a stairway, so that the \nclear width of the passage will not be seriously \nreduced \n[see \nCOMMENTARY \nFigure \n1014.8(1)]. This is consistent with Section \n1003.3.3. This projection may exist below the \nhandrail height as well [see COMMENTARY \nFigure 1014.8(2)]. The projection can be \ngreater on stairways or ramps exceeding \nminimum width requirements.\n\nThe requirement for some stairways to have \ncenter handrails (Section 1014.9) could result \nin a single or double handrail down the center \nof the flight of stairs. Since these stairways are \n1500 mm or wider, a center handrail would \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 75,
      "page_end": 177,
      "token_count": 755,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1003.3.3",
        "Section 1011.3",
        "Section 1014.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1004_0_1c5419b2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n646\n\nwhere it is wider than required by the code \nbased on the occupant load. For example, if the \nrequired width of a corridor was 1300 mm \nbased on the number of occupants using the \ncorridor and the corridor provided was 2400 \nmm in width, the corridor would be allowed to \nbe reduced to the minimum required width of \n1300 mm since that width would still serve the \nnumber of occupants required by the code. In \nthe context of this section, a “means of egress \ncomponent” would most likely be a door or \ndoorway. \n1003.7 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress \nfrom any other part of the building. \nException: Elevators used as an accessible means \nof egress in accordance with Section 1009.4.\n\n❖ Generally, the code does not allow elevators, \nescalators and moving sidewalks to be used as \na required means of egress. The concern is \nthat, because of possible power outages, \nescalators and moving side-walks may not \nprovide a safe and reliable means of egress \nthat is available for use at all times.\n\nElevators are not typically used for unassisted \nevacuation during fire emergencies. However, \nin taller buildings, fire fighters use the elevators \nfor both staging to fight the fire and assisted \nevacuation. They can verify that the shaft is not \nfull of smoke, that the elevators will remain \noperational and, since they know the fire \nlocation, at which floors the elevator can be \nsafely accessed. In accordance with the \nexception, elevators are allowed to be part of \nan accessible means of egress (i.e., assisted \nevacuation), provided they comply with the \nrequirements of Section 1009.4. Where \nelevators are required to serve as part of the \naccessible means of egress is addressed in \nSection 1009.2.1. There are new provisions for \nfire service elevators and occupant evacuation \nelevators for high-rise buildings in SBC 201 \nSections 403, 3007 and 3008. These specific \nprovisions will provide a level of safety that \nwould meet the intent of the means of egress \nprovisions in Chapter 10. \nSECTION 1004 OCCUPANT LOAD \n1004.1 Design occupant load. In determining \nmeans of egress requirements, the number of \noccupants for whom means of egress facilities are \nprovided shall be determined in accordance with \nthis section.\n\n❖ The design occupant load is the number of \npeople intended to occupy a building or portion \nthereof at any one time; essentially, the \nnumber for which the means of egress is to be \ndesigned. It is the largest number derived by \nthe application of Sections 1004.1 through \n1004.8. Occupant density is limited to ensure a \nreasonable amount of freedom of movement \n(see Section 1004.5.1). The design occupant \nload is also utilized to determine the required \nplumbing fixture count (see commentary, \nChapter 29) and other building requirements, \nsuch as automatic sprinkler systems and fire \nalarm and detection systems (see Chapter 9).\n\nThe intent of this section is to indicate the \nprocedure by which design occupant loads are \ndetermined. This is particularly important \nbecause accurate determination of design \noccupant load is fundamental to the proper \ndesign of any means of egress system. \n1004.2 Cumulative occupant loads. Where the \npath of egress travel includes intervening rooms, \nareas or spaces, cumulative occupant loads shall be \ndetermined in accordance with this section.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1004",
      "section_number": "1004",
      "section_title": "OCCUPANT LOAD",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 76,
      "token_count": 827,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.4",
        "SBC 801",
        "Section 1004",
        "Section 1004.5.1",
        "SBC 201",
        "Section 1009.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1004_1_fe48f942",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ When occupants from an accessory area move \nthrough another area to exit, the combined \nnumber of occupants must be utilized to \ndetermine the capacity that the egress \ncomponents must accommodate. It is not the \nintent of this section to “double count” \noccupants. For example, the means of egress \nfrom a lobby must be sized for the cumulative \noccupant load of the adjacent office spaces if \nthe occupants must travel through the lobby to \nreach an exit. Likewise, if an adjacent room has \nan egress route independent of the lobby, the \noccupant load of that room would not be \ncombined with the occupant loads of the other \nrooms that pass through the lobby. If a portion \nof the adjacent room’s occupant load is to \ntravel through the lobby, only that portion would \nbe combined with the lobby occupant load for \ndetermining lobby egress (see Commentary \nFigure 1004.2). This is particularly important in \ndetermining the number of ways out of a space \nor off a story and the required capacity of those \nelements. \n1004.2.1 \nIntervening spaces or accessory \nareas. Where occupants egress from one or more \nrooms, areas or spaces through others, the design \noccupant load shall be the combined occupant load \nof interconnected accessory or intervening spaces. \nDesign of egress path capacity shall be based on the \ncumulative portion of occupant loads of all rooms, \nareas or spaces to that point along the path of egress \ntravel.\n\n❖ An example of intervening spaces could be \nsmall tenant spaces within a large mercantile. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1004",
      "section_number": "1004",
      "section_title": "OCCUPANT LOAD",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 76,
      "page_end": 76,
      "token_count": 346,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec508_0_1e084974",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n647\n\nIt is common for banks or coffee shops to be \nlocated within large grocery stores. Another \nexample would be a dentist’s office where \npeople in the staff and exam room areas would \negress through the reception area. \n1004.2.2 \nAdjacent levels for mezzanines. \nThat portion of the occupant load of a mezzanine \nwith required egress through a room, area or space \non an adjacent level shall be added to the occupant \nload of that room, area or space.\n\n❖ The egress requirements for mezzanines that \nuse exit access stairways to move to the \nground level are handled similarly to those \nspaces with accessory areas addressed in \nSection 1004.2.1, versus the requirements for \nexiting from multiple stories in Sections \n1004.2.3, 1005.3.1 and 1006. That is, that \nportion of the mezzanine occupant load that \ntravels through the space below to get to the \nexit is to be added to the occupant load of the \nspace on the floor below. The sizing and \nnumber of the egress components must reflect \nthis combined occupant load. SBC 201 Section \n505.2.3 contains additional criteria for the \nmeans of egress from mezzanines. \n1004.2.2.1 \nAdjacent stories. Other than for \nthe egress components designed for convergence in \naccordance with Section 1005.6, the occupant load \nfrom separate stories shall not be added.\n\n❖ Egress design for stories is typically not \nadditive. For example, second-floor egress \nrequirements that use exit access stairways to \nmove to the ground level are coordinated with \nthe requirements for exiting from multiple \nstories found in Sections 1005.3.1 and 1006. \nThat is, the portion of the second-floor \noccupant load that travels through the floor \nbelow to the exit is not to be added to the \noccupant load of the space on the floor below \nas you would for a mezzanine. The sizing and \nnumber of egress components do not have to \nreflect this combined occupant load. The \nexception to the rule is where there would be \negress convergence of two stories at a level \nbetween the two stories (see Section 1005.6). \n1004.3 Multiple-function occupant load. Where \nan area under consideration contains multiple \nfunctions having different occupant load factors, \nthe design occupant load for such area shall be \nbased on the floor area of each function calculated \nindependently.\n\n❖ Table 1004.5, utilized for determining the \noccupant load for a space or a building, uses \nthe term “function of a space” instead of \noccupancy. The occupant load is determined \nby dividing either the net or gross floor area of \nthe space by the occupant load factor. “Floor \narea, gross” and “Floor area, net” are defined \nin Chapter 2.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 78,
      "token_count": 664,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1004.2.1",
        "SBC 201",
        "Section 505.2.3",
        "Table 1004.5",
        "Section 1005.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec508_1_40f872c1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In buildings with different functions of space, \nthe areas are considered separately. In other \nwords, spaces with net floor area requirements \nare calculated and removed from the total area \nbefore applying gross floor area requirements. \nFor example, an office building’s 1.4 m2 net \nfloor area for loose tables and chairs would \ndetermine the occupant load in its conference \nrooms, and the 10 m2 gross floor area for \nbusiness would determine the occupant load \nfor the rest of the areas in the building. There \ncan be function areas within the same room. A \nfast-food restaurant is a good example of \nmultiple uses in the same space. To determine \noccupant load, a designer could use a 0.65 m2 \nnet area for assembly standing space for the \nwaiting area in front of the order counters; a \ncombination \n2.8 \nm2 \nnet \narea \nfor \nunconcentrated assembly of loose tables and \nchairs and Section 1004.6 for fixed seating for \nthe dining areas; and a 19 m2 gross area for the \ncommercial kitchen areas behind the counter. \nNot all buildings have occupant loads for all \nspaces. The fast-food restaurant example \nmight not have an assigned occupant load for \nthe toilet rooms or the corridor leading to the \ntoilet rooms. \n1004.4 Multiple occupancies. Where a building \ncontains two or more occupancies, the means of \negress requirements shall apply to each portion of \nthe building based on the occupancy of that space. \nWhere two or more occupancies utilize portions of \nthe same means of egress system, those egress \ncomponents shall meet the more stringent \nrequirements of all occupancies that are served.\n\n❖ Since the means of egress systems are \ndesigned for the specific occupancy of a space, \nthe provisions of this chapter are to be applied \nbased on the actual occupancy conditions of \nthe space served. See also Section 508 of SBC \n201 and Section 1016.2 of this code.\n\nFor example, a hospital is classified as Group \nI-2. Patient care areas and the associated \nadministrative or business functions can be in \ndifferent areas or mixed together in the \nbuilding. Chapter 3 would permit the entire \nbuilding to be constructed to the more \nrestrictive provisions for Group I-2; however, \neach area of the building need only have the \nmeans of egress designed in accordance with \nthe actual occupancy conditions, such as \nGroups I-2 and B. If the corridor serves only the \noccupants \nin \nthe \nbusiness \nuse \n(i.e., \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n648\n\nadministrative staff), and is not intended to \nserve as a required means of egress for \npatients, the corridor need only be 900 or 1100 \nmm in width, depending on the occupant load.\n\nWhere the corridor is used by both Group I-2 \nand B occupancies, it must meet the most \nstringent requirement. For example, if a \ncorridor in the business area is also used for \nthe movement of beds (i.e., exit access from a \npatient care area), it would need to be a \nminimum of 2400 mm in clear width. \n1004.5 Areas without fixed seating. The number \nof occupants shall be computed at the rate of one \noccupant per unit of area as prescribed in Table \n1004.5. For areas without fixed seating, the \noccupant load shall be not less than that number \ndetermined by dividing the floor area under \nconsideration by the occupant load factor assigned \nto the function of the space as set forth in Table \n1004.5. Where an intended function is not listed in \nTable 1004.5, the fire official shall establish a \nfunction based on a listed function that most nearly \nresembles the intended function. \nException: Where approved by the fire official, the \nactual number of occupants for whom each \noccupied space, floor or building is designed, \nalthough less than those determined by calculation, \nshall be permitted to be used in the determination of \nthe design occupant load.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 78,
      "token_count": 887,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1004.6",
        "SBC 201",
        "Table 1004.5",
        "Section 508",
        "Section 1016.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec508_2_780a64c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The numbers for floor area per occupant load \nfactor in Table 1004.5 reflect common and \ntraditional occupant density based on empirical \ndata for the density of similar spaces. The \nnumber determined using the occupant load \nfactors in Table 1004.5 generally establishes \nthe minimum occupant load for which the \negress facilities of the rooms, spaces and \nbuilding must be designed. The design \noccupant load is also utilized for other code \nrequirements, \nsuch \nas \ndetermining \nthe \nrequired \nplumbing \nfixture \ncount \n(see \ncommentary, Chapter 29) and other building \nrequirements, including automatic sprinkler \nsystems and alarm and detection systems (see \nChapter 9).\n\nIt is difficult to predict the many conditions by \nwhich a space within a building will be occupied \nover time. An assembly banquet room in a \nhotel, for example, could be arranged with rows \nof chairs to host a business seminar one day \nand with mixed tables and chairs to host a \ndinner reception the next day. In some \ninstances, the room will be arranged with no \ntables and very few chairs to accommodate \nprimarily standing occupants. In such a \nsituation, the egress facilities must safely \naccommodate \nthe maximum number \nof \npersons permitted to occupy the space. When \ndetermining the occupant load of this type of \noccupancy, the various arrangements (e.g., \ntables and chairs, chairs only, standing space) \nshould \nbe \nrecognized. \nThe \nworst-case \nscenario should be utilized to determine the \nrequirements for the means \nof egress \nelements. \nThis \nis \nconsistent \nwith \nthe \nrequirements \nfor \nmultiple-use \nspaces \naddressed in Section 302.1.\n\nWhile some of the values in the table utilize the \nnet floor area, most utilize the gross floor area. \nSee the commentary to Table 1004.5 and the \ndefinitions for “Floor area, gross” and “Floor \narea, net” in Chapter 2 for additional \ndiscussion and examples.\n\nThe occupant load determined in accordance \nwith this section is typically the minimum \noccupant load on which means of egress \nrequirements \nare \nto \nbe \nbased. \nSome \noccupancies may not typically contain an \noccupant load totally consistent with the \noccupant load density factors of Table 1004.5. \nThe exception is intended to address the \nlimited \ncircumstances \nwhere \nthe \nactual \noccupant load is less than the calculated \noccupant load. Previously, designing for a \nreduced occupant load was permitted only \nthrough the variance process. With this \nexception, the fire official can make a \ndetermination if a design that would use the \nactual occupant load was permissible. The fire \nofficial may want to create specific conditions \nfor approval. For example, the fire official could \nchoose to permit the actual occupant load to be \nutilized to determine the plumbing fixture count, \nbut not the means of egress or sprinkler design; \nthe determination could be that the reduced \noccupant load may be utilized in a specific \narea, such as in the storage warehouse, but not \nin the factory or office areas. Another point to \nconsider would be the potential of the space \nbeing utilized for different purposes at different \ntimes, or the potential of a future change of \ntenancy without knowledge of the building \ndepartment. Any special considerations for \nsuch unique uses must be documented and \njustified. Additionally, the owner must be aware \nthat such special considerations will impact the \nfuture use of the building with respect to the \nmeans of egress and other protection features.\n\n❖ See Table 1004.5.\n\nTable 1004.5 establishes minimum occupant \ndensities based on the function or actual use of \nthe space (not group classification).The table \npresents the maximum floor area allowance \nper occupant (i.e., occupant load factor) based \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec508",
      "section_number": "508",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 77,
      "page_end": 78,
      "token_count": 842,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 302.1",
        "Table 1004.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec402_0_0a906ab1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n649\n\non studies and counts of the number of \noccupants in typical buildings. The use of this \ntable, then, results in the minimum occupant \nload for which rooms, spaces and the building \nmust be designed. While an assumed normal \noccupancy may be viewed as somewhat less \nthan that determined by the use of the table \nfactors, such a normal occupant load is not \nnecessarily an appropriate design criterion. The \ngreatest hazard to the occupants occurs where \nan unusually large crowd is present. The code \ndoes not limit the occupant load density of an \narea, except as provided for in Section \n1004.5.1, but once the occupant load is \nestablished, the means of egress must be \ndesigned for at least that capacity. If it is \nintended that the occupant load will exceed that \ncalculated in accordance with the table, then \nthe occupant load is to be based on the \nestimated actual number of people, but not to \nexceed the maximum allowance in accordance \nwith \nSection \n1004.5.1. \nTherefore, \nthe \noccupant load of the office or business areas in \na storage warehouse is to be determined using \nthe occupant load factor most appropriate to \nthat space—one person for each 9 m2 of gross \nfloor area.\n\nThe use of net and gross floor areas as defined \nin Chapter 2 is intended to provide a refinement \nin the occupant load determination. The gross \nfloor area technique applied to a building only \nallows the deduction of the exterior walls, vent \nshafts and interior courts from the plan area of \nthe building.\n\nThe net floor area permits the exclusion of \ncertain spaces that would be included in the \ngross floor area. The net floor area is intended to \napply to the actual occupied floor areas. The area \nused for permanent building components, such \nas shafts, fixed equipment, thicknesses of walls, \ncorridors, stairways, toilet rooms, mechanical \nrooms and closets, is not included in net floor \narea. For example, consider a restaurant dining \narea with dimensions measured from the inside \nof the enclosing walls of 24 m by 18 m (see \nCommentary Figure 1004.5). Within the \nrestaurant area is a 150 mm privacy wall running \nthe length of the room 3.6 m2, a fireplace 3.6 m2 \nand a cloak room [5.6 m2]. Each of these areas is \ndeducted from the restaurant area, resulting in \na net floor area of 419.4 m2. Since the restaurant \nintends to have unconcentrated seating that \ninvolves loose tables and chairs, the resulting \noccupant load is 310 persons (419.4 divided by \n1.35). As the definition of “Floor area, net” \nindicates, certain spaces are to be excluded \nfrom the gross floor area to derive the net floor \narea. The key point in this definition is that the \nnet floor area is to include the actual occupied \narea \nand \ndoes \nnot \ninclude \nspaces \nuncharacteristic of that occupancy.\n\nIn determining the occupant load of a building \nwith mixed groups, each floor area of a single \noccupancy must be separately analyzed, such \nas required by Section Section 1004.4. The \noccupant load of the business portion of an \noffice/warehouse building is determined at a \nrate of one person for each 14 m2 of office \nspace, whereas the occupant load of the \nwarehouse portion is determined at the rate of \none person for each 28 m2. There may even be \ndifferent uses within the same room. For \nexample, a restaurant dining room would have \nseating but may also have a waiting area with \nstanding room, a take-out window with a queue \nline or employee areas behind a bar or \nreception desk.\n\nIf a specific type of facility is not found in the \ntable, the occupancy it most closely resembles \nshould be utilized. For example, a training \nroom in a business office may utilize the 1.86 \nm2 net established for educational classroom \nareas, or a karate studio may use the occupant \nload for rinks and pools for the studio areas.\n\nTable \n1004.5 \npresents \na \nmethod \nof \ndetermining the absolute base minimum \noccupant load of a space that the means of \negress is to accommodate.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "contains the basis for calculating the occupant",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 79,
      "page_end": 149,
      "token_count": 961,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 1004.4",
        "Section 1004.5.1",
        "Table 1004.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec402_1_74fbdbbf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The table occupant loads are based on the \nstereotypical configuration of spaces. For \nexample, the dorm requirements were written \nbased on dormitories with sleeping rooms with \ntwo to four students, a gang bathroom and a \nmeeting/study lounge on each floor. Dormitory \nbuildings that operate like army barracks may \nhave a heavier occupant load, while facilities \nwith groups of rooms with private bathrooms, \nliving and even kitchenette areas may have a \nlower occupant load. Industrial facilities are \nbased \non \ntypical \nfabricating \nplants. \nWarehouses are based on consistent in and \nout movement of product by employees. \nFactories with largely mechanized operations \nor warehouses that contain long-term storage \nare other examples where discussion with the \nfire official and the application of the exception \nin Section 1004.5 might be considered.\n\nIn addition to the table, SBC 201 Section 402 \ncontains the basis for calculating the occupant \nload of a covered mall building; however, Table \n1004.5 should be used for determining the \noccupant load of each anchor store. \n1004.5.1 \nIncreased occupant load. The \noccupant load permitted in any building, or portion \nthereof, is permitted to be increased from that \nnumber established for the occupancies in Table \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n650\n\n1004.5, provided that all other requirements of the \ncode are met based on such modified number and \nthe occupant load does not exceed one occupant per \n0.65 m2 of occupiable floor space. Where required \nby the fire official, an approved aisle, seating or \nfixed equipment diagram substantiating any \nincrease in occupant load shall be submitted. Where \nrequired by the fire official, such diagram shall be \nposted.\n\n❖ An increased occupant load is permitted above \nthat developed by using Table 1004.5, for \nexample, by utilizing the actual occupant load. \nHowever, if the occupant load exceeds that \nwhich is determined in accordance with \nSection 1004.5, the fire official has the \nauthority \nto \nrequire \naisle, \nseating \nand \nequipment diagrams to confirm that all \noccupants have access to an exit, the exits \nprovide sufficient capacity for all occupants and \ncompliance with this section is attained.\n\nThe maximum area of 0.65 m2 per occupant \nshould allow for sufficient occupant movement \nin actual fire situations. This is not a conflict with \nthe standing space provisions of 0.46 m2 net in \naccordance with Table 1004.5. Standing \nspace is typically limited to a portion of a larger \narea, such as the area immediately in front of \nthe waiting area in a restaurant, while the rest \nof the dining area would use 1.4 m2 net area \nper occupant. \n1004.6 Fixed seating. For areas having fixed seats \nand aisles, the occupant load shall be determined by \nthe number of fixed seats installed therein. The \noccupant load for areas in which fixed seating is not \ninstalled, such as waiting spaces, shall \nbe \ndetermined in accordance with Section 1004.5and \nadded to the number of fixed seats. \nThe occupant load of wheelchair spaces and the \nassociated companion seat shall be based on one \noccupant for each wheelchair space and one \noccupant for the associated companion seat \nprovided in accordance with Section 1109.2.3 of \nSBC 201. \nFor areas having fixed seating without dividing \narms, the occupant load shall be not less than the \nnumber of seats based on one person for each 450 \nmm of seating length. \nThe occupant load of seating booths shall be based \non one person for each 600 mm of booth seat length \nmeasured at the backrest of the seating booth.\n\n❖ The occupant load in an area with fixed seats is \nreadily \ndetermined. \nIn \nspaces \nwith \na \ncombination of fixed and loose seating, the \noccupant load is determined by a combination \nof the occupant density number from Table \n1004.5 and a count of the fixed seats.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "contains the basis for calculating the occupant",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 79,
      "page_end": 149,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Table 1004.5",
        "Section 402",
        "Section 1004.5",
        "Section 1109.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec402_2_840d1111",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "For bleachers, booths and other seating \nfacilities without dividing arms, the occupant \nload is simply based on the number of people \nthat can be accommodated in the length of the \nseat. Measured at the hips, an average person \noccupies about 450 mm on a bench. In a booth, \nadditional space is necessary for “elbow room” \nwhile eating. In a circular or curved booth or \nbench, the measurement should be taken just \na few millimeters from the back of the seat, \nwhich is where a person’s hips would be \nlocated (see Commentary Figure 1004.6).\n\nSome assembly spaces may have areas for \nstanding or waiting. For example, some large \nsports stadiums have “standing room only” \nareas used for sellout games. This section is \nnot intended to assign an occupant load to the \ntypical circulation aisles in an assembly space. \nOccupant load for wheelchair spaces should \nbe based on the number of wheelchairs and \ncompanion seats that the space was designed \nfor. As specified in Section 1004.4, if the \nwheelchair spaces may also be utilized for \nstanding space or removable seating, the \noccupant load must be determined by the \nworst-case scenario. \n1004.7 Outdoor areas. Yards, patios, courts and \nsimilar outdoor areas accessible to and usable by the \nbuilding occupants shall be provided with means of \negress as required by this chapter. The occupant \nload of such outdoor areas shall be assigned by the \nfire official in accordance with the anticipated use. \nWhere outdoor areas are to be used by persons in \naddition to the occupants of the building, and the \npath of egress travel from the outdoor areas passes \nthrough the building, means of egress requirements \nfor the building shall be based on the sum of the \noccupant loads of the building plus the outdoor \nareas. \nExceptions: \n1. Outdoor areas used exclusively for service of \nthe building need only have one means of \negress. \n2.  Both outdoor areas associated with Group R-\n3 and individual dwelling units of Group R-\n2.\n\n❖ This section addresses the means of egress of \noutdoor areas such as yards, patios, occupied \nroofs and courts. The primary concern is for \nthose outdoor areas, used for functions that \nmay include occupants other than the building \noccupants or the building occupants alone, \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n717\n\ninstalled in accordance with NFPA 80 and \nshall comply with Section 716 of SBC 201. \n6. The door assembly shall have an integrated \nstandby power supply. \n7. The door assembly power supply shall be \nelectrically supervised. \n8. The door shall open to the minimum required \nwidth within 10 seconds after activation of \nthe operating device.\n\n❖ Special purpose horizontal sliding, accordion \nor folding doors are permitted in the means of \negress, in other than Group H rooms or areas, \nunder the conditions set forth in this section. \nSpecial purpose horizontal sliding, accordion \nor folding doors are not permitted to be used in \nGroup H occupancies because of the potential \nfor delaying or impeding egress from those \nareas and the additional risk to occupants in \nhazardous occupancies. Note that this section \nregulates doors that are part of the means of \negress and meet a set of requirements different \nthan doors within the scope of Section \n1010.3.2. The doors addressed by Section \n1010.3.3 are designed to be normally in the \nopen position and hidden in their enclosure.\n\nAll eight of the criteria listed in this section must \nbe met for a special purpose horizontal sliding, \naccordion or folding door since there is a \nconcern that it must be able to be easily \nopened to the minimum required width under \nall conditions.\n\nAdditionally, the door must be openable even if \na \nforce \nof \n1100 \nN \nis \nbeing applied \nperpendicular to it, as may occur if a group of \npeople were pushing on it.\n\nSince the doors are manually operable, they \nneed not automatically open or close during a \nloss of power; however, a standby power \nsupply must be provided. The primary power \nsupply must be supervised so that an alarm is \nreceived at a constantly attended location \n(such as a security desk) on the loss of primary \npower. If the doors are also serving as opening \nprotective (i.e., fire doors), they must be \nautomatic closing or self-closing in accordance \nwith SBC 201 Section 716.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "contains the basis for calculating the occupant",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 79,
      "page_end": 149,
      "token_count": 982,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1004.4",
        "Section 1010.3.2",
        "Section 1010.3.3",
        "SBC 201",
        "Section 716"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec402_3_a7dd3a92",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
