      "content": "Exception 3 allows an individual leaf of a \nbiparting door to be less than 800 mm wide, \nprovided 800 mm of clear space is available \nwhere the two center biparting leaves are \nbroken out as part of the emergency \nbreakaway feature. Considering accessibility, a \npower-operated door is sometimes installed \nwhere a manually operated door may not meet \nthe accessibility requirements of Chapter 10 of \nthis code, Chapter 11 of SBC 201 and ICC \nA117.1 (referenced in Chapter 11 of SBC 201), \nsuch as opening force, clear opening width or \nmaneuvering \nclearance. \nIf \nthe \nrequired \nmaneuvering clearance is not provided on the \negress side of the door, ICC A117.1 requires \npower-operated doors to have standby power \nso the door will remain operable for egress \nduring a power failure. However, NFPA 80 \nrequires power-operated fire doors to be \nequipped \nwith \na \nreleasing \ndevice \nthat \nautomatically disconnects the power operator \nat the time of a fire, allowing the door to close \nand latch. In a fire situation, disconnecting the \npower operator prevents the power-operated \ndoor from opening should falling debris trigger \nan actuator or sensor to open the door or cause \nthe operator to go into hold-open mode. Thus, \na power-operated fire-rated door with standby \npower would not be functional during a fire (per \nNFPA 80). Therefore, fire doors with power \noperators must have the required maneuvering \nclearance on the egress side. Conversely, in \naccessible routes where fire door assemblies \nare required, power-operated doors with \nstandby power cannot be used to resolve \ninadequate \negress-side \nmaneuvering \nclearance. See ICC A117.1 Section 404.3.4, \nItem 1, and NFPA 80 Section 6.1.3.4 for \ndetails. \n1010.3.3 \nSpecial-purpose \nhorizontal \nsliding, accordion or folding doors. In other than \nGroup H occupancies, special-purpose horizontal \nsliding, accordion, or folding door assemblies \npermitted to be a component of a means of egress \nin accordance with Exception 6 to Section 1010.1.2 \nshall comply with all of the following criteria: \n1. The doors shall be power operated and shall \nbe capable of being operated manually in the \nevent of power failure. \n2. The doors shall be openable by a simple \nmethod without special knowledge or effort \nfrom the egress side or sides. \n3. The force required to operate the door shall \nnot exceed 133 N to set the door in motion \nand 67 N to close the door or open it to the \nminimum required width. \n4. The door shall be openable with a force not \nto exceed 65 N when a force of 1100 N is \napplied perpendicular to the door adjacent to \nthe operating device. \n5. 5.The door assembly shall comply with the \napplicable fire protection rating and, where \nrated, shall be selfclosing or automatic \nclosing by smoke detection in accordance \nwith Section 716.2.6.6 of SBC 201, shall be \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "to provide coverage in areas",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 146,
      "token_count": 707,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 716.2.6.6",
        "Section 404.3.4",
        "SBC 201",
        "Section 6.1.3.4",
        "Section 1010.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_0_43af965b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n720\n\n1010.5.3(2)]. The operation of these types \nallows for free egress, so an extra door is not \nneeded. \nSECTION 1011 STAIRWAYS \n1011.1 General. Stairways serving occupied \nportions of a building shall comply with the \nrequirements of Sections 1011.2 through 1011.13. \nAlternating tread devices shall comply with Section \n1011.14. Ship’s ladders shall comply with Section \n1011.15. Ladders shall comply with Section \n1011.16. \nException: Within rooms or spaces used for \nassembly purposes, stepped aisles shall comply \nwith Section 1030.\n\n❖ It is important for stairway safety that all \nstairways meet the provisions in this section. \nThis would include all elevation changes using \nstairways; everything from one riser to multiple \nflights and landings between stories (see the \ndefinitions for “Stair” and “Stairway” in Chapter \n2). These provisions will be applicable for \ninterior exit access stairways, interior exit \nstairways and exterior exit stairways, as well as \nany steps along the paths for exit access or exit \ndischarge. It is intended that this section be \napplicable to required stairways as well as what \ncan be called “convenience” stairways.\n\nIt is important to understand the terminology. \nExit stairways are stairways that provide a \nprotected path of egress travel between the \nexit access and the exit discharge. Interior exit \nstairways are required to be enclosed in \naccordance with Section 1023. Exterior exit \nstairways are protected by the exterior wall of \nthe building and must comply with Section \n1027. Exit access stairways are typically \nunenclosed interior stairways and comply with \nSection 1019 where they provide access \nbetween stories. Exit access travel distance \nstops at an exit stairway enclosure, but \nincludes any travel down an exit access \nstairway. Stairways that are outside and \nprovide a route from the level of exit discharge \nto grade are considered part of the exit \ndischarge. See the commentary in Chapter 2 \nfor the defined term “Exit discharge, level of.”\n\nSections 1011.2 through 1011.13 provide \ncriteria for the typical stairway. Special \nprovisions are provided for curved stairways \n(Section 1011.9), spiral stairways (Section \n1011.10), and stairways to the roof for fire \ndepartment  access and for elevator equipment \nservice (Sections 1011.12 and 1011.12.1).\n\nItems that provide vertical access similar to \nstairways are also addressed in this section: \nalternating tread devices (Section 1011.14), \nship’s ladders (Section 1011.15) and ladders \n(Section 1011.16). These devices are only \npermitted to provide access to very limited \nspaces.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 650,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1023",
        "Section 1027",
        "Section 1011.15",
        "Section 1011.10",
        "Section 1030",
        "Section 1019",
        "Section 1011",
        "Section 1011.14",
        "Section 1011.16",
        "Section 1011.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_1_0d633b66",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The exception indicates that stepped aisles \n(previously called aisle stairs) are addressed in \nSection 1030. Having this exception at the \nbeginning of the stairway section negates the \nneed for repeated exceptions throughout the \nstairway provisions. While both stairways and \nstepped aisles are a series of treads and risers, \nhow occupants move on and off and \nconfigurations are very different. Occupants \nleave and join stepped aisles along the entire \nrun, while occupants only enter stairways at the \ntop and bottom. Stepped aisles have center \nhandrails with breaks to allow for access into \nseating, while most stairways have handrails \non both sides. Stepped aisles can be \nnonuniform in some locations to allow for \nparabolic seating bowls, while uniform tread \nand riser configurations are required for \nstairways. Section 1030 should be used for \nstepped aisles between and immediately \nadjacent to seating or where the steps are a \ndirect continuation of the stepped aisles and \nlead to a level cross aisle or floor. Section 1011 \nis used for stairways that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas (see Sections \n1011.5.2, 1011.5.4 and 1011.6). See Sections \n1008.2, 1008.2.1 and 1008.3 for stairway \nlighting requirements. \n1011.2 Width \nand \ncapacity. \nThe required \ncapacity of stairways shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than 1100 mm. See Section 1009.3 \nfor accessible means of egress stairways. \nExceptions: \n1. Stairways serving an occupant load of less \nthan 50 shall have a width of not less than 900 \nmm. \n2. Spiral stairways as provided for in Section \n1011.10. \n3. Where an incline platform lift or stairway \nchairlift is installed on stairways serving \noccupancies in Group R-3, or within dwelling \nunits in occupancies in Group R-2, a clear \npassage width not less than 500 mm shall be \nprovided. Where the seat and platform can be \nfolded when not in use, the distance shall be \nmeasured from the folded position.\n\n❖ To provide adequate space for occupants \ntraveling in opposite directions and to permit \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n721\n\nthe intended full egress capacity to be \ndeveloped, minimum dimensions are dictated \nfor means of egress stairways. A minimum \nwidth of 1100 mm is required for stairway \nconstruction to permit two columns of users to \ntravel in the same or opposite directions. The \nreference to Section 1005.1 is for the \ndetermination of stairway width based on the \noccupant load it will serve (i.e, capacity). The \nlarger of the two widths is to be used.\n\nException 1 recognizes that relatively small \noccupant loads of less than 50 permit a \nstaggered file of users where traveling in the \nsame direction. Where traveling in opposite \ndirections, one column of users must stop their \nascent (or descent) to permit the opposite \ncolumn to continue. Again, considering the \nrelatively small occupant loads, any disruption \nof orderly flow will be infrequent and brief. The \nuse of this exception is limited to buildings \nwhere the entire occupant load of each upper \nstory and/or basement is less than 50.\n\nException 2 permits a spiral stairway to have a \nminimum width of 660 mm where it conforms to \nSection 1011.10, on the basis that the \nconfiguration of a spiral stairway will allow \nnothing other than single-file travel.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 837,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1011.10",
        "Section 1030",
        "Section 1011",
        "Section 1009.3",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_2_b5e88c46",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 3 addresses the use of incline \nplatform lifts or stairway chairlifts for individual \ndwelling units. For clarification on the types of \nlifts, see the commentary to SBC 201 Section \n1110.9. Both types of lifts may be installed to \naid persons with mobility impairments in their \nhomes. The code and ASME A18.1 allow for a \nreduction in the width of the stair to a minimum \nof 500 mm of clear passageway to be \nmaintained on a stairway where a lift is located. \nIf a portion of the lift, such as a platform or seat, \ncan be folded, the minimum clear dimension is \nto be measured from the folded position. If the \nlift cannot be folded, then the 500 mm is \nmeasured from the fixed position. The track for \nthese lifts typically extends 225 mm to 300 mm \nfrom the wall, making the 500 mm clear \nmeasurement actually 600 mm to 675 mm from \nthe edge of the track.\n\nThe code does not have any specific provisions \nfor where incline platform lifts are utilized along \nstairways in locations other than within dwelling \nunits. SBC 201 Section 1110.9 limits the use of \nplatform lifts in new construction to mainly \nareas with minimal occupant loads or where \nelevators and ramps are impracticable. SBC \n901 Section 306.7.8 allows for platform lifts \nanywhere in existing buildings in order to gain \naccessibility \nfor \npersons \nwith \nmobility \nimpairments. When in the closed and off \nposition, platform lifts should not block the clear \nwidth required for the stairway or use of the \nhandrails. The industry is currently working on \ndifferent options to address the concern that \nthe lift may be in operation during an event that \nrequires evacuation. . \n1011.3 Headroom. \nStairways \nshall \nhave \na \nheadroom clearance of not less than 2000 mm \nmeasured vertically from a line connecting the edge \nof the nosings. Such headroom shall be continuous \nabove the stairway to the point where the line \nintersects the landing below, one tread depth \nbeyond the bottom riser. The minimum clearance \nshall be maintained the full width of the stairway \nand landing. \nExceptions: \n1. Spiral stairways complying with Section \n1011.10 are permitted a 2000 mm headroom \nclearance. \n2. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; where the nosings of treads at \nthe side of a flight extend under the edge of a \nfloor opening through which the stair passes, \nthe floor opening shall be allowed to project \nhorizontally into the required headroom not \nmore than 120 mm.\n\n❖ This headroom requirement is necessary to \navoid an obstruction to orderly flow and to \nprovide visibility to the users so that the desired \npath of travel can be planned and negotiated. \nHeight is a vertical measurement above every \npoint along the stairway stepping and walking \nsurfaces, with minimum height measured \nvertically from the tread nosing or from the \nsurface of a landing or platform up to the ceiling \n[see Commentary Figure 1011.3(1)].\n\nSection 1003.2 and SBC 201 Section 1208.2 \nrequire a minimum ceiling height within a room \nof 2300 mm. A bulkhead or doorway at the \nbottom of the stairway would be allowed to meet \nthe minimum headroom height of 2000 mm, as \npermitted in Section 1003.3.\n\nException 1, allowing for a clear headroom of \n2000 mm for spiral stairs, correlates with the \nprovisions of Section 1011.10.\n\nException 2 recognizes a common method of \nstairwell construction in which the stringer on \nthe open side of a stair is supported by the \nsame floor joists or wall that supports the edge \nof the opening through which the stairway \npasses to the floor above, thus resulting in the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n722",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "Section 1003.2",
        "Section 1110.9",
        "Section 1208.2",
        "Section 1011.10",
        "SBC 201",
        "Section 306.7.8",
        "Section 1003.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_3_896b66f2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "stairway being wider at the lower portion than \nat the top portion. In this case, headroom is not \nrequired for a distance of up to 120 mm \nmeasured horizontally from the edge of the \nopening above to the handrail or guard system, \nwhich limits the clear width on the lower open \nsides of the stairway. The 120 mm maximum \nis derived from the finished width of a typical 2 \nby 4 supporting wall and is not critical to \nobstructing orderly flow or visibility in the \ndesired path of travel [see Commentary \nFigure 1011.3(2)]. \n1011.4 Walkline. The walkline across winder \ntreads shall be concentric to the direction of travel \nthrough the turn and located 300 mm from the side \nwhere the winders are narrower. The 300 mm \ndimension shall be measured from the widest point \nof the clear stair width at the walking surface of the \nwinder. Where winders are adjacent within the \nflight, the point of the widest clear stair width of the \nadjacent winders shall be used.\n\n❖ This requirement is essential for smooth, \nconsistent travel on stairs that turn with winder \ntreads. It provides a standard location for the \nregulation of the uniform tread depth of \nwinders. Because of the wide range of \nanthropometrics of stairway users, there is no \none line that all persons will travel on stairs; \nhowever, the code recognizes a standard \nlocation of a walkline is essential to design and \nenforcement. Each footfall of the user through \nthe turn can be associated with an arc to \ndescribe the path traveled. As a user ascends \nor descends the flight, the turning at each step \nshould be consistent through the turn. The \nwalkline is established concentric to, or having \nthe same center (approximately parallel) as, \nthe arc of travel of the user. The tread depth \ndimension at the walkline is one of two tread \ndepths across the width of the stair at which \nwinder tread depth is regulated, cited in \nSection 1011.5.2. The second is the minimum \ntread depth. Regulation at these two points \ncontrols the angularity of the turn and the \nconfiguration of the flight. In order to establish \nconsistently shaped winders, tread depths \nmust always be measured concentric to the arc \nof travel. The walkline is unique as the only line \nor path of travel where winder tread depth is \ncontrolled by the same minimum tread depth as \nrectangular treads. However, Exception 2 of \nSection 1011.5.4 recognizes that winder tread \ndepth need not be compared to rectangular \ntread depths for dimensional uniformity in the \nsame flight because the location of the walkline \nis chosen for the purpose of providing a \nstandard and cannot be specific to the variety \nof actual paths followed by all users. This \nspecific \nline \nlocation \nis \ndetermined \nby \nmeasuring along each nosing edge 300 mm \nfrom the extreme of the clear width of the stair \nat the surface of the winder tread or the limit of \nwhere the foot might be placed in use of the \nstair. If adjacent winders are present, the point \nof the widest clear stair width at the surface of \nthe tread in the group of adjacent consecutive \nwinders is used to provide the reference from \nwhich the 300 mm dimension will be measured \nalong each nosing. The tread depth may be \ndetermined by measuring between adjacent \nnosings at these determined intersections of \nthe nosings with the walkline. It is important to \nnote that the clear stair width is only that portion \nof the stair width that is clear for passage. \nPortions of the stair beyond the clear width are \nnot consequential to use of the stair, consistent \ntravel or location of the walkline. \n1011.5 Stair treads and risers. Stair treads and \nrisers shall comply with Sections 1011.5.1through \n1011.5.5.3.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 868,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.5.2",
        "Section 1011.5.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_4_2eb91c36",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The provisions for treads and risers contribute \nto the efficient use of the stairway, facilitating \nsmooth and consistent travel. This section \nprovides dimensional ranges and tolerances \nfor the component elements to allow the \nflexibility required to design and construct a \nstair or a flight of stairs that are elements of a \nstairway. The allowed proportion of maximum \nriser height and minimum tread depth provide \nfor a maximum angle of ascent, but there is no \nmaximum tread depth to consider with the \nminimum riser height that would define a \nminimum angle for a stairway. Nor is the \nproportion of riser height to tread depth \ncompared with the limitations of the length of \nthe user’s stride on stairways, which is \nsignificantly foreshortened from the user’s \nstride on the level. For this reason, care should \nbe taken where incorporating larger tread \ndepths and controlling the point at which a \ntread might be wide enough to require more \nthan one step to cross, which can vary \nsignificantly where considering ascent and \ndescent movement patterns. Especially in \nareas where all segments of the public might \nuse the stairs, those persons requiring two \nsmaller sequential steps to cross the tread \nwould progress at significantly different rates \nthan those who might be able to stretch or \njump, \nwhich \ncould \nlead \nto \ndangerous \ncomplications, especially in egress. Of equal \nsignificance is the use of shorter risers without \nincreasing tread depth, resulting in a proportion \nthat could cause overstepping. However, by \ncontrolling the minimum depth of rectangular \ntreads and the minimum depth and angularity \nof winder treads, these components can dictate \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n723\n\nthe configuration of the plan for a flight of stairs \nto provide for smooth and consistent travel.\n\nSection 1011.5.1 provides for consistent \nidentification of the surfaces that are to be \nmeasured. This is as critical to the users’ \nexperience throughout the built environment as \nit is to determining all the dimensions in this \nsection, as they must relate to each other and \nthe ultimate design and construction of a safe \nstairway.\n\nThe remaining sections address the uniformity \nand essential attributes of the tread and riser. \nOf particular note is the nosing, or leading \nedge, of the tread. The nosing shape and \nprojection affect the determination of the tread \ndepth and riser height and are regulated for all \nsteps throughout the stairway, including the \nnosings at landings, to provide for smooth and \nconsistent \ntravel. \nFurthermore, \nthe \nline \nconnecting the nosings is used to determine \nhandrail height, guard height and headroom, \nmaking consistent nosings integral to every \nelement of the stairway design, construction \nand regulation. \n1011.5.1 \nDimension reference surfaces. \nFor the purpose of this section, all dimensions are \nexclusive of carpets, rugs or runners.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 644,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1011.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_5_a954ce9d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Carpets, rugs and runners, like furniture, are \nfrequently changed by the occupants and are \nnot regulated by the code. For this reason, it is \nessential that the riser height and tread depth \nbe regulated exclusive of these transitory \nsurfaces to provide an enforceable standard. \nThis practice minimizes possible variation due \nto the removal of nonpermanent carpeting \nthroughout the life of a structure and provides \na standard enforcement methodology that will \nprovide \nconsistency \nacross \nthe \nbuilt \nenvironment for all users. Where owners or \noccupants add carpeting, rugs or runners, they \nneed to add it to all tread and landing surfaces \nin the stairway. It is important that the tread and \nlanding surfaces are consistent and comply \nwith the code prior to the addition of carpet. \nThis methodology of enforcement makes it \nunnecessary to reconstruct floor and stair \nelevations in the stairway where nonpermanent \ncarpet surfaces that do not require a building \npermit are changed and eliminates the \nresulting variations in the built environment that \nwould not comply with the tolerance in Section \n1011.5.4 (see Commentary Figure 1011.5.1). \n1011.5.2 \nRiser height and tread depth. \nStair riser heights shall be 175 mm maximum and \n100 mm minimum. The riser height shall be \nmeasured vertically between the nosings of adjacent \ntreads or between the stairway landing and the \nadjacent tread. Rectangular tread depths shall be \n275 mm minimum measured horizontally between \nthe vertical planes of the foremost projection of \nadjacent treads and at a right angle to the tread’s \nnosing. Winder treads shall have a minimum tread \ndepth of 275 mm between the vertical planes of the \nforemost projection of adjacent treads at the \nintersections with the walkline and a minimum \ntread depth of 250 mm within the clear width of the \nstair. \nExceptions: \n1. Spiral stairways in accordance with Section \n1011.10. \n2. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to use \nthe riser/ tread dimension in Section \n1030.14.2. \n3. In Group R-3 occupancies; within dwelling \nunits in Group R-2 occupancies; and in \nGroup U occupancies that are accessory to a \nGroup R-3 occupancy or accessory to \nindividual dwelling units in Group R-2 \noccupancies; the maximum riser height shall \nbe 200 mm; the minimum tread depth shall \nbe 250 mm; the minimum winder tread depth \nat the walkline shall be 250 mm; and the \nminimum winder tread depth shall be 150 \nmm. A nosing projection not less than 20 mm \nbut not more than 32 mm shall be provided \non stairways with solid risers where the tread \ndepth is less than 275 mm. \n4. See Section 503.1 of SBC 901 for the \nreplacement of existing stairways. \n5. In Group I-3 facilities, stairways providing \naccess to guard towers, observation stations \nand control rooms, not more than 23 m2 in \narea, shall be permitted to have a maximum \nriser height of 200 mm and a minimum tread \ndepth of 225 mm.\n\n❖ The riser height—the vertical dimension from \ntread surface to tread surface or tread surface \nto landing surface—is typically limited to not \nmore than 175 mm or less than 100 mm. The \nminimum tread depth—the horizontal distance \nfrom the leading edge (nosing) of one tread to \nthe leading edge (nosing) of the next adjacent \ntread or landing— is typically limited to not less \nthan 275 mm [see Commentary Figure \n1011.5.2]. The minimum tread depth of 275 \nmm is intended to accommodate the largest \nshoe size found in 95 percent of the adult \npopulation, \nallowing \nfor \nan appropriate \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n724",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "Section 1030.14.2",
        "Section 503.1",
        "Section 1011.10",
        "Section 1011.5.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_6_74fd0709",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "overhang of the foot beyond the tread nosing \nwhile descending a stairway. Tread depths \nunder 275 mm could cause a larger overhang \n(depending on the size of the foot) and could \nforce users with larger feet to increase the \nangle of their foot to the line of travel while \ndescending \na \nstairway. \nBased \non \nthe \nprobability of adequate foot placement, the rate \nof misstep with various step sizes and \nconsideration for the user’s comfort and energy \nexpenditure, it was agreed that the 275 mm \nminimum tread depth and maximum 175 mm \nriser height resulted in the reasonable \nproportion of riser height and tread depth for \nstairway construction. A minimum riser height \nof 100 mm is considered to allow the visual \nidentification of the presence of the riser in \nascent or descent.\n\nThe precise location of rectangular tread depth \nand riser measurements is to be perpendicular \nto the tread’s nosing or leading edge. This is to \nduplicate the user’s anticipated foot placement \nin traveling the stairway.\n\nThe size for a winder tread is also considered \nfor proper foot placement along the walkline \n[see Commentary Figure 1011.9 and the \ncommentary \nfor \nSection \n1011.4]. \nThe \ndimensional requirements are consistent with \nthe straight tread.\n\nThe exceptions apply only to the extent of the \ntext of each exception. For example, the entire \ntext of Section 1011.5.2 is set aside for spiral \nstairways conforming to Section 1011.10 (see \nException 3). However, Exception 3 allows a \ndifferent maximum riser and minimum tread \nunder limited conditions, but retains the \nminimum riser height and measurement \nmethod of Section 1011.5.2.\n\nException 1 is for spiral staircases, a unique \ntype of stairway. Section 1011.5.2 is not \napplicable to this stair type because of \nconstruction issues and limited applications. \nFor a discussion on spiral staircases, see \nSection 1011.10.\n\nException 2 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14.2 for assembly \nstepped aisles. This exception is limited to \nwhere stairways are a direct continuation of the \npath of travel from the level cross aisle to the \nstepped aisles. It is not permitted for other \nstairways within the assembly space.\n\nException 3 allows revisions to the maximum \n175 mm/275 mm) riser/tread requirements for \nGroup R-3 occupancies and any associated \nutility (such as barns, connected garages or \ndetached garages) and within individual units \nof Group R-2 and their associated utility areas \n(such as attached garages). This change is \nallowed because of the low occupant load and \nthe high degree of occupant familiarity with the \nstairways. Where this exception is applied for \nstairways that have solid risers, each tread is \nrequired to have a nosing projection with a \nminimum dimension of 20 mm and maximum \ndimension of 32 mm where the tread depth is \nless than 275 mm. Nosing projections are \ncreated where the nosing of the tread above \nextends beyond the trailing edge of the tread \nbelow or where a solid riser is angled under the \ntread above and connected to the trailing edge \nof the tread below. Nosing projections are not \nrequired for residential stairs with open risers \nand 250 mm treads. A nosing projection \nprovides a greater stepping surface for those \nascending the stairway. For users descending \nthe stairway, the nosing projection allows the \ntoe of the foot to be placed farther away from \nthe riser above, providing the necessary \nclearance for the heel of the foot as it swings \ndown in an arc to its position on the tread (see \nCommentary Figure 1011.5.3).\n\nException 4 allows for the replacement of \nexisting stairways. Where a change of \noccupancy would require compliance with \ncurrent standards, this exception allows for a \nstairway that may be steeper than that \npermitted, provided it does not constitute a \nhazard (see SBC 901 Section 503.1).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 918,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 901",
        "Section 1030.14.2",
        "Section 1011.4",
        "Section 503.1",
        "Section 1011.10",
        "Section 1011.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_7_bb114cfa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In spaces of not more than 23 m2 in \ncorrectional facilities (Group I-3), Exception 5 \nallows for steeper stairs with a maximum riser \nheight of 200 mm and a minimum tread depth \nof 225 mm because of the minimal occupant \nload and the familiarity of the users with the \nstairway. Although not stated in this exception, \nutilizing a nosing projection to provide effective \ntread depth is a good design practice [see \nException 3 regarding tread depths less than \n275 mm]. \n1011.5.3 \nWinder treads. Winder treads are \nnot permitted in means of egress stairways except \nwithin a dwelling unit. \nExceptions: \n1. Curved stairways in accordance with Section \n1011.9. \n2. Spiral stairways in accordance with Section \n1011.10.\n\n❖ This section is intended to coordinate the \ngeneral provisions for stairway tread and riser \ndimensions in Section 1011.5.2 with the \nprovisions for winder treads permitted in \ncurved and spiral stairways (see Sections \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n725\n\n1011.9 and 1011.10). Winders are permitted in \nmeans of egress stairways within dwelling units \nwhere occupant loads are small and occupants \nhave increased familiarity (see Commentary \nFigure \n1011.5.3 \nand \nSection \n1011.5.2, \nException 3). This is consistent with provisions \nin SBC 1101/1102.\n\nWinders are used to change the direction of a \nflight by introducing a consistent incremental \nturn associated with each tread. The risk of \ninjury in the use of stairways constructed with \nwinders is considered to be greater than for \nstairways constructed as straight runs because \nusers may be restricted by the presence of \nother users, limiting visual clues or influencing \nthe rate of travel. Additional user attention in \nthe turn and the aid of the turn in arresting falls \n(similar to turns at landings) is also understood \nto negate this.\n\nThe employment of winders in stairway \nconstruction may necessitate the change of the \nuser’s gait in both ascent and descent where \nthe tread depth of the winder is not equal to the \ntread depth of any rectangular treads in the \nsame flight. For example, a person descending \na straight flight of stairs will develop a particular \ngait conforming to the proportion of the riser \nheight and tread depth that will be consistent \nthroughout the flight. However, in a flight that \nincludes winders and rectangular treads, the \nuser must accommodate a change in the \nproportion of the riser height and tread depth \nas determined by the path of travel chosen. \nVisual clues are important to the users’ \ninstinctive responses to alter the path of travel, \nthe length of stride, or a combination of both \nthat may result in nonconcentric movement. To \nensure users of the visual clues necessary to \nalter their gait and limit the need to alter the \npath of travel in conditions of higher occupant \nloading, flights with winders must meet the \nspecific safety provisions listed for curved or \nspiral stairways unless they are within a \ndwelling unit. \n1011.5.4 \nDimensional uniformity. Stair \ntreads and risers shall be of uniform size and shape. \nThe tolerance between the largest and smallest riser \nheight or between the largest and smallest tread \ndepth shall not exceed 10 mm in any flight of stairs. \nThe greatest winder tread depth at the walkline \nwithin any flight of stairs shall not exceed the \nsmallest by more than 10 mm. \nExceptions: \n1. Stairways connecting stepped aisles to cross \naisles or concourses shall be permitted to \ncomply with the dimensional nonuniformity \nin Section 1030.14.2. \n2. Consistently shaped winders, complying \nwith \nSection \n1011.5, \ndiffering \nfrom \nrectangular treads in the same flight of stairs. \n3. Non-uniform riser dimension complying \nwith Section 1011.5.4.1.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1030.14.2",
        "Section 1011.5",
        "SBC 1101",
        "Section 1011.10",
        "Section 1011.5.2",
        "Section 1011.5.4.1",
        "Section 1011.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_8_e6128ca1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Dimensional uniformity in the design and \nconstruction of stairways contributes to safe \nstairway use. When ascending or descending \na stair, users establish a gait based on the \ninstinctive expectation or “feel” that each step \ntaken will be at the same height and will land in \napproximately the same position on the tread \nas the previous steps in the pattern. A change \nin tread or riser dimensions in a stairway flight \nin excess of the allowed dimensional tolerance \ncan break the rhythm and cause a misstep, \nstumbling or physical strain that may result in a \nfall or serious injury. Therefore, this section \nlimits the dimensional variations to a tolerance \nof 9.5 mm between the largest and smallest \nriser or tread dimension in a flight of stairs. A \n“flight” of stairs is defined as a run of stairs \nbetween landings.\n\nFor special conditions of construction and as a \npractical matter, this section allows some \ngreater variations in stairway tread and riser \ndimensions \nthan \nthe \ngeneral limitations \nspecified previously.\n\nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See \nSections \n1030.14 \nthrough \n1030.14.2.4 for assembly stepped aisles. This \nexception is limited to where stairways are a \ndirect continuation of the path of travel from the \nlevel cross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space.\n\nException 2 addresses winder treads, which \nmust be consistent along the walkline (see \nCommentary Figure 1011.5.4) when compared \nto other winder treads in the same flight but are \nnot required to meet the tolerance where \ncompared to the uniform dimension of \nrectangular treads in the same flight.\n\nException 3 is in recognition of the situation \nwhere a stairway meets a surface that slopes \nup or down perpendicular to the stairway. See \nthe commentary to SBC 201 Section 1105.4.1. \n1011.5.4.1 \nNonuniform height risers. Where \nthe bottom or top riser adjoins a sloping public way, \nwalkway or driveway having an established grade \nand serving as a landing, the bottom or top riser is \npermitted to be reduced along the slope to less than \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n726\n\n100 mm in height, with the variation in height of the \nbottom or top riser not to exceed one unit vertical in \n12 units horizontal (8-percent slope) of stair width. \nThe nosings or leading edges of treads at such \nnonuniform height risers shall have a distinctive \nmarking stripe, different from any other nosing \nmarking provided on the stair flight. The distinctive \nmarking stripe shall be visible in descent of the stair \nand shall have a slip-resistant surface. Marking \nstripes shall have a width of not less than 25 mm but \nnot more than 50 mm.\n\n❖ This section addresses the situation where the \nbottom riser of a flight of stairs meets a sloped \nlanding, such as a public way, walk or driveway \n(see Commentary Figure 1011.5.4.1). Because \nthe sidewalk landing is sloped, stepping off the \nbottom tread on one side will result in a higher \nriser than stepping off the bottom tread on the \nother side. This is permitted provided the \nbottom riser is marked so that someone using \nthe stairs will be aware of the hazard of a \nnonuniform riser. \n1011.5.5 \nNosing and riser profile. Nosings \nshall have a curvature or bevel of not less than 2 \nmm but not more than 15 mm from the foremost \nprojection of the tread. Risers shall be solid and \nvertical or sloped under the tread above from the \nunderside of the nosing above at an angle not more \nthan 30 degrees from the vertical.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 1105.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_9_88fea995",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The profiles of treads and risers contribute to \nstairway safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stair. The \nminimum curvature or bevel of 1.6 mm \neliminates a sharp square edge that would \ncause greater injury in falls and provides a \ncertain contrast from the other surfaces of the \nstair for easier visual location of the start of the \ntread surface. The 14 mm limit of beveling and \nmaximum radius of curvature at the leading \nedge of the tread is intended to allow \ndescending foot placement on a surface that \ndoes not pitch the foot forward or allow the ball \nof the foot to slide off the treads and ascending \nfoot placement to slide onto the tread without \ncatching on a square edge. This section also \nstates that risers shall be solid; however, \nSection \n1011.5.5.3 \nspecifically \nstates \nexceptions to this requirement that are to be \napplied. The sloping of risers allows the step \nprofile to have a nosing projection without a lip \nthat might cause a foot to catch when dragged \nup the face of the riser. Such designs are \nsubject to the maximum nosing projection \nstated in Section 1011.5.5.1 that must be \nconsidered when choosing the angle to slope \nthe riser. \n1011.5.5.1 \nNosing \nprojection \nsize. \nThe \nleading edge (nosings) of treads shall project not \nmore than 32 mm beyond the tread below.\n\n❖ A nosing projection allows the descending foot \nto be placed farther forward on the tread and \nthe heel to then clear the nosing of the tread \nabove as it swings down in an arc, landing on \na tread that is effectively deeper than if no \nnosing projection is used. Nosing projections \nare so common in stair design that they are \nusually only noticed by users where they are \nabsent since the lack of nose projection can \naffect one’s gait. Treads with vertical risers are \nallowed with or without a nosing projection. A \nnosing projection may also be accommodated \nby slanting the riser under the tread above. The \nnosing projection is limited to 32 mm maximum. \nTreads designed with rounding or bevel on the \nunderside would reduce the chance that a \nuser’s toe might catch while ascending the \nstairway (see Commentary Figure 1011.5.5.1). \n1011.5.5.2 \nNosing projection uniformity. \nNosing projections of the leading edges shall be of \nuniform size, including the projections of the \nnosing’s leading edge of the floor at the top of a \nflight.\n\n❖ See the commentary to Section 1011.5.5.1.  \n1011.5.5.3 \nSolid risers. Risers shall be solid.  \nExceptions:  \n1. Solid risers are not required for stairways that \nare not required to comply with Section \n1009.3, provided that the opening between \ntreads does not permit the passage of a sphere \nwith a diameter of 100 mm.  \n2. Solid risers are not required for occupancies \nin Group I-3 or in Group F, H and S \noccupancies other than areas accessible to the \npublic. The size of the opening in the riser is \nnot restricted.  \n3. Solid risers are not required for spiral \nstairways constructed in accordance with \nSection 1011.10.\n\n❖ The code does not address where a riser could \ncontain openings and still be considered solid. \nHowever, the intent is so that someone would \nnot catch their toe as they moved up the \nstairway (see the commentary for nosing \nprojections in Section 1011.5.5). It is not the \nintent to prohibit risers made of grills or other \ndesigns where a toe would not catch. Grill \nstairways are often used in exterior locations to \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n727\n\nallow for the passage of rain to decrease the \nchance of accumulation and possible slips and \nfalls.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1011.5.5",
        "Section 1011.5.5.3",
        "Section 1011.5.5.1",
        "Section 1011.10",
        "Section 1009.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_10_d49c6b18",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 1 allows the use of open risers on all \nstairways that are not part of an accessible \nmeans of egress. Where the riser is allowed to \nbe open, the opening is limited to be consistent \nwith the requirements for \nguards (see \nCommentary Figure 1011.5.5.3). While not \nrequired, \nthe \nsecond \noption \nshown \nin \nCommentary Figure 1011.5.5.3 would limit the \npossibility of a toe catch as someone moved up \nthe stairways and would be a safer design. The \ncode does not reference ICC A117.1 for \nstairways because stairways are not part of an \naccessible route; however, the code and \nstandard provide opening limitations in tread \nsurfaces. Section 1011.7.1 states that tread \nsurface openings shall be of a size that does \nnot permit the passage of a 13 mm sphere.\n\nException 2 recognizes that open risers are \ncommonly used for stairs in occupancies such \nas detention facilities, storage, industrial and \nhigh-hazard areas for practical reasons. In \ndetention facilities, open risers provide a \ngreater degree of security and supervision \nbecause people cannot effectively conceal \nthemselves behind the stair. Factories, high-\nhazard buildings and storage facilities have \nareas where workers may need the open risers \nto decrease the chance of spillage, water \naccumulating on the stairs. See Section \n1011.7.1 for permitted openings in the treads.\n\nException 3 recognizes open risers as \nnecessary for adequate foot placement in \nspiral stairways. The 100 mm opening \nlimitations of Exception 1 are not applicable to \nspiral stairways.  \n1011.6 Stairway landings. There shall be a floor \nor landing at the top and bottom of each stairway. \nThe width of landings, measured perpendicularly to \nthe direction of travel, shall be not less than the \nwidth of stairways served. Every landing shall have \na minimum depth, measured parallel to the direction \nof travel, equal to the width of the stairway or 1200 \nmm, whichever is less. Doors opening onto a \nlanding shall not reduce the landing to less than \none-half the required width. When fully open, the \ndoor shall not project more than 175 mm into the \nrequired width of a landing. Where wheelchair \nspaces are required on the stairway landing in \naccordance with Section 1009.6.3, the wheelchair \nspace shall not be located in the required width of \nthe landing and doors shall not swing over the \nwheelchair spaces.  \nExceptions:  \n1. Where stairways connect stepped aisles to \ncross aisles or concourses, stairway landings \nare not required at the transition between \nstairways and stepped aisles constructed in \naccordance with Section 1030. \n2. Where curved stairways of constant radius \nhave intermediate landings, the landing depth \nshall be measured horizontally between the \nintersection of the walkline of the lower \nflight at the landing nosing and the \nintersection of the walkline of the upper \nflight at the nosing of the lowest tread of the \nupper flight. \n3. Where a landing turns 90 degrees or more, \nthe minimum landing depth in accordance \nwith this section shall not be required where \nthe landing provided is not less than that \ndescribed by an arc with a radius equal to the \nwidth of the flight served.\n\n❖ A level portion of a stairway provides users with \na place to rest in their ascent or descent, to \nenter a stairway and to adjust their gait before \ncontinuing. Landings also break up the run of a \nstairway, especially at a turn, to aid in the arrest \nof falls that may occur (see Section 1011.8).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 822,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.6.3",
        "Section 1030",
        "Section 1011.8",
        "Section 1011.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1011_11_e1e5d81b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The minimum size (width and depth) of all \nlandings in a stairway is determined by the \nactual width of the stairway. If Section 1011.2 \nrequires a stairway to have a width of at least \n1100 mm and the stairway is constructed with \nthat minimum width, then all landings serving \nthat stairway must be at least 1100 mm wide \nand 1100 mm deep [see Commentary Figure \n1011.6(1)]. If a stairway is constructed wider \nthan \nrequired, \nlandings \nmust \nincrease \naccordingly so as to not create a bottleneck \nsituation in the egress travel. However, where \na stairway is configured so that it has a straight \nrun, the depth of the landing between flights in \nthe direction of egress travel is not required to \nexceed 1200 mm, even though the actual width \nof the stair may exceed 1200 mm [see \nCommentary Figure 1011.6(2)].\n\nThe last portion of the requirement limits the \nextent to which doors that swing onto landings \nmay interfere or encroach upon the required \nlanding space. This limits the arc of the door \nswing on a landing, so that the effect on the \nmeans \nof \negress \nis \nminimized \n[see \nCommentary \nFigure \n1011.6(3)]. \nThis \nis \nconsistent with a door opening into an exit \naccess corridor in Section 1005.7. For safety \nreasons and to ensure the means of egress is \ncontinually available for everyone, where an \narea of refuge/wheelchair space must be \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "STAIRWAYS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 150,
      "page_end": 157,
      "token_count": 350,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1005.7",
        "Section 1011.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_0_40ee7731",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n728\n\nlocated on a landing, the wheelchair spaces \nmust not be within the required landing width \nand the entrance door to the stair enclosure \nmay not swing over the wheelchair spaces [see \nCommentary Figure 1009.3.3(1)].\n\nException 1 provides a practical exception \nwhere assembly facilities are designed for \nviewing. See Section 1030.14 for assembly \nstepped aisle walking surfaces. This exception \nis limited to where stairways are a direct \ncontinuation of the path of travel from the level \ncross aisle to the stepped aisles. It is not \npermitted for other stairways within the \nassembly space.\n\nException 2 provides criteria for a curved \nstairway landing with a landing separating two \nflights aligned in the paths of travel on the \nstairway \nrun \n[see \nCommentary \nFigures \n1011.5.4 and 1011.6(4)]. Due to the tapered \nshape of the landing, similar to the treads of the \nadjoining flights, it is logical to regulate the \ndepth at the walkline.\n\nException 3 clarifies that this section is not \nintended to require that a stairway landing be \nshaped as a square or rectangle. A landing \nturning the stairway 90 degrees or more with a \ncurved or segmented outside periphery would \nbe permitted, as long as the landing provides \nan area described by an arc with a radius equal \nto the actual stairway width [see Commentary \nFigures 1011.6(5) and 1011.6(6)]. In this \nconfiguration, the space necessary for means \nof egress will be available on the landings. \nWhere a standpipe is required on these \nstairways, the standpipes must be located \noutside of the path of travel per Section 1003.3. \n1011.7 Stairway construction. Stairways shall be \nbuilt of materials consistent with the types \npermitted for the type of construction of the \nbuilding.  \nExceptions: \n1. Wood handrails shall be permitted in all \ntypes of construction. \n2. Interior exit stairway in accordance with \nSection 510.2 of SBC 201.\n\n❖ In keeping with the different levels of fire \nprotection provided by each of the five basic \ntypes of construction designated in Chapter 6, \nthe materials used for stairway construction \nmust \nmeet \nthe \nappropriate \ncombustibility/noncombustibility requirements \nindicated in SBC 201 Section 602 for the \nparticular type of construction of the building in \nwhich the stairway is located. This is required \nregardless of whether the stairway is part of the \nrequired means of egress. Any structure \nsupporting the stairway and the stairway \nenclosure \nmust \nbe \nfire-resistance \nrated \nconsistent with the construction type; however, \nthe stairway components inside the enclosure \nneed only comply with the material limits for the \ntype of construction.\n\nPer Exception 1, if desired, wood handrails \nmay be used on the basis that the fuel load \ncontributed by this combustible component of \nstairway construction is insignificant and will \nnot pose a fire hazard.\n\nException 2 is a pointer to the specific \nallowances in SBC 201 Section 510.2 for \nstairways in buildings with a horizontal \nseparation so that the types of construction on \nthe upper floors could be different from the \nlower floors, with the same stairway moving \nthrough both types of construction.  \n1011.7.1 \nStairway walking surface. The \nwalking surface of treads and landings of a stairway \nshall not be sloped steeper than one unit vertical in \n48 units horizontal (2-percent slope) in any \ndirection. Stairway treads and landings shall have a \nsolid surface. Finish floor surfaces shall be securely \nattached.  \nExceptions:  \n1. Openings in stair walking surfaces shall be a \nsize that does not permit the passage of 13 \nmm sphere. Elongated openings shall be \nplaced so that the long dimension is \nperpendicular to the direction of travel.  \n2. In Group F, H and S occupancies, other than \nareas of parking structures accessible to the \npublic, openings in treads and landings shall \nnot be prohibited provided a sphere with a \ndiameter of 30 mm cannot pass through the \nopening.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 602",
        "Section 510.2",
        "SBC 201",
        "Section 1030.14",
        "Section 1003.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_1_efb929f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ It is the intent of this section that both landing \nand stair treads be solid and level with firmly \nattached surface materials; however, the 1:48 \nslope should be adequate to allow for drainage \nto limit the chance for an accumulation of water \nwhere someone might slip.\n\nThe exceptions permit the use of open grate-\ntype material or slotted grill for stairway treads \nand landings in two different situations.\n\nException 1 allows for up to a 13 mm-diameter \nopening on stairway treads in public areas and \nserving any use (see Commentary Figure \n1011.7.1). This is very beneficial on exterior \nstairways where water may accumulate. The \n13 mm-diameter limitation is based on the size \nof a crutch or cane tip and is consistent with \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n729\n\nICC A117.1 and governmental accessibility \nrequirements. The opening limitation is also \nsmall enough that most shoe heels will not get \nstuck. If a slotted grill pattern is used, the slots \nmust run side to side on the stairway tread, not \nnosing to back.\n\nException 2 is applicable in factory, industrial, \nstorage and high-hazard occupancies. This \nprovision is intended to apply primarily to stairs \nthat provide access to areas not required to be \naccessible, such as pits, catwalks, tanks, \nequipment platforms, roofs or mezzanines. \nWalking surfaces with limited-size openings \nare typically used because open grate-type \nmaterial is less susceptible to accumulation of \ndirt, debris or moisture, as well as being more \nresistant to corrosion. Most commercially \navailable grate material is manufactured with a \nmaximum nominal 25 mm opening; therefore, \nthe limitation that the openings not allow the \npassage of a sphere of 30 mm diameter allows \nthe use of most material as well as accounts for \nmanufacturing tolerances.\n\nThe allowances for openings in risers is \naddressed in Section 1011.5.5.3. \n1011.7.2 \nOutdoor \nconditions. \nOutdoor \nstairways and outdoor approaches to stairways shall \nbe designed so that water will not accumulate on \nwalking surfaces.\n\n❖ Outdoor \nstairways \nand \napproaches \nto \nstairways are to be constructed with a slope \nthat complies with Section 1011.7.1 or are \nrequired to be protected such that walking \nsurfaces do not accumulate water. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the stair \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Section \n1003.4). \n1011.7.3 \nEnclosures \nunder \ninterior \nstairways. The walls and soffits within enclosed \nusable spaces under enclosed and unenclosed \nstairways shall be protected by 1-hour fire-\nresistance-rated construction or the fire-resistance \nrating of the stairway enclosure, whichever is \ngreater. Access to the enclosed space shall not be \ndirectly from within the stairway enclosure.  \nException: Spaces under stairways serving and \ncontained within a single residential dwelling unit \nin Group R-2 or R- 3 shall be permitted to be \nprotected on the enclosed side with 13 mm gypsum \nboard.\n\n❖ This section addresses the fire hazard of \nstorage under an interior stairway, whether it is \nan exit access stairway or exit stairway. The \nstairway must be protected from a storage area \nunder it, even if the stair is not required to be \nenclosed. The section also requires that the \nstorage area not open into a stairway \nenclosure. This limits the potential of a fire that \nstarts in the storage area from affecting the \nmeans of egress. The exception provides \nspecific criteria for separation for storage areas \nunder an interior stairway for the indicated \nresidential occupancies.  \n1011.7.4 \nEnclosures \nunder \nexterior \nstairways. There shall not be enclosed usable space \nunder exterior exit stairways unless the space is \ncompletely enclosed in 1-hour fire-resistance-rated \nconstruction. The open space under exterior \nstairways shall not be used for any purpose.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 915,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.5.5.3",
        "Section 1003.4",
        "SBC 801",
        "Section 1011.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_2_5dd7aa81",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ If the space under an exterior stairway is to be \nused, such as for storage, the area below the \nstairway must be separated from the stairway \nwith walls and a ceiling with a fire-resistance \nrating of at least 1 hour. If the space under the \nexterior stairway is open, it must remain free \nand clear. A fire occurring in this space would \njeopardize the use of the stairway for exiting \nduring an emergency.  \n1011.8 Vertical rise. A flight of stairs shall not \nhave a vertical rise greater than 3600 mm between \nfloor levels or landings.  \nException: Spiral stairways used as a means of \negress from technical production areas.\n\n❖ Between landings and platforms, the vertical \nrise is to be measured from one landing \nwalking surface to another (see Commentary \nFigure 1011.8). The limited height provides a \nreasonable interval for users with physical \nlimitations to rest on a level surface and also \nserves \nto \nalleviate \npotential \nnegative \npsychological effects of long and uninterrupted \nstairway flights.\n\nThe exception allows for spiral stairways that \nonly serve technical production areas to \neliminate intermediate landings regardless of \nheight. These stairways typically have limited \nuse and serve areas such as catwalks or \nlighting booths in stadiums and theaters. In \naddition, there is the technical difficulty of \nmaintaining proper headroom in a spiral \nstairway with an intermediate landing.  \n1011.9 Curved stairways. Curved stairways with \nwinder treads shall have treads and risers in \naccordance with Section 1011.5 and the smallest \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n730\n\nradius shall be not less than twice the minimum \nwidth or required capacity of the stairway.  \nException: The radius restriction shall not apply to \ncurved stairways in Group R-3 and within \nindividual dwelling units in Group R-2.\n\n❖ Curved stairway construction consists of a \nseries of winder treads that form a stairway \nconfiguration. Options are many, including \ncircular, S-shaped, oval, elliptical, hourglass, \nand so on. The commentary to Section \n1011.5.3 regarding the possible event of \nnonconcentric movement on stairways with \nwinders also applies to curved stairways. This \ntype of stairway is allowed to be used as a \ncomponent of a means of egress where tread \nand riser dimensions meet the requirements of \nSection 1011.5. This section also requires that \nthe smallest radius must be equal to or greater \nthan twice the required width (see Section \n1011.2) of the stairway to limit the degree of \nturning, thereby expediting egress from higher \noccupancies (see Commentary Figure 1011.9).\n\nThe exception for residential units eliminates \nthe minimum radius requirement where the \noccupants are familiar with the extent of the \nturning of the stair through the curve. \n1011.10 Spiral stairways. Spiral stairways are \npermitted to be used as a component in the means \nof egress only within dwelling units or from a space \nnot more than 23 m2 in area and serving not more \nthan five occupants, or from technical production \nareas in accordance with Section 410.6 of SBC 201.  \nA spiral stairway shall have a 190 mm minimum \nclear tread depth at a point 300 mm from the narrow \nedge. The risers shall be sufficient to provide a \nheadroom of 2000 mm minimum, but riser height \nshall not be more than 240 mm. The minimum \nstairway clear width at and below the handrail shall \nbe 650 mm.\n\n❖ Spiral stairways can be used within individual \ndwelling units, from small spaces in other \noccupancies and from technical production \nareas in spaces such as theaters. Spiral \nstairways are also permitted: where specifically \nindicated, such as to provide access between \nthe levels within a live/work unit (see SBC 201 \nSection 508.5.5); within staff locations, such as \nserving guard towers in jails (see SBC 201 \nSection 408.3.4); and technical production \nareas (see SBC 201 Section 410.5.3.4).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.2",
        "SBC 801",
        "Section 1011.5",
        "Section 410.5.3.4",
        "Section 408.3.4",
        "Section 410.6",
        "Section 508.5.5",
        "SBC 201",
        "Section 1011.5.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_3_555c791e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Spiral stairways are generally constructed with \na fixed center pole that serves as either the \nprimary or the only means of support from \nwhich pie-shaped treads radiate to form a \nwinding stairway. The term “spiral” in the \ngeometrical sense describes a curve that \ndiminishes in radius and relates to the form of \nthe stair as viewed in perspective from above \nor below; however, “spiral” does not describe \nthe actual geometry of the stair. The unique \nturning of spiral stairs allows the center pole to \nact as the guard at the inside of the stair and \nthe typically narrow width requires users to \nchoose a walkline along the outer perimeter \nnear the only required handrail. On spiral \nstairways of larger widths, where two users can \npass and restrict access to the single handrail, \nthe provision of a handrail at both sides should \nbe considered.\n\nThe \ncommentary \nto \nSection \n1011.5.3 \nregarding the possible event of non-concentric \nmovement on stairways with winders also \napplies to spiral stairways. The nature of \nstairway construction is such that it does not \nserve well when used in emergencies that \nrequire immediate evacuation, nor does a \nspiral \nstairway \nconfiguration \npermit \nthe \nhandling of a large occupant load in an efficient \nand safe manner. Furthermore, it is impossible \nfor fire service personnel to use a spiral \nstairway at the same time and in a direction \nopposite that being used by occupants to exit \nthe premises, possibly causing a serious delay \nin firefighting operations. Therefore, this \nsection allows only very limited use of spiral \nstairways where used as part of a required \nmeans of egress. Spiral stairways may be used \nin any occupancy as long as such stairways are \nnot a component of a required means of \negress.\n\nSpiral \nstairways \nare \nrequired \nto \nhave \ndimensional uniformity. The stairway must \nhave a clear width of at least 650 mm at and \nbelow the handrail. The depth of the treads \nmust not be less than 170 mm measured at a \npoint that is 300 mm out from the narrow edge \n(see Commentary Figure 1011.10). Riser \nheights are required to be the same throughout \nthe stairway, but are not to exceed 240 mm. \nMinimum headroom of 1980 mm is required.  \n1011.11 Handrails. Flights of stairways shall have \nhandrails on each side and shall comply with \nSection 1014. Where glass is used to provide the \nhandrail, the handrail shall comply with Section \n2407 of SBC 201.  \nExceptions:  \n1. Flights of stairways within dwelling units, \nand flights of spiral stairways are permitted \nto have a handrail on one side only. \n2. Decks, patios and walkways that have a \nsingle change in elevation where the landing \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n731\n\ndepth on each side of the change of elevation \nis greater than what is required for a landing \ndo not require handrails. \n3. In Group R-3 occupancies, a change in \nelevation consisting of a single riser at an \nentrance or egress door does not require \nhandrails. \n4. Changes in room elevations of three or fewer \nrisers within dwelling units and sleeping \nunits in Group R- 2 and R-3 do not require \nhandrails. \n5. Where a platform lift is in a stationary \nposition and the floor of the platform lift \nserves as the upper landing of a stairway, \nhandrails shall not be required on the \nstairway, provided that all of the following \ncriteria are met: \n5.1. The stairway contains not more than \ntwo risers. \n5.2. A handhold, positioned horizontally \nor vertically, is located on one side of the \nstairway adjacent to the top landing. \n5.3. The handhold is located not less than \n850 mm and not more than 1050 mm \nabove the bottom landing of the stairway. \n5.4. The \nhandhold \ngripping \nsurface \ncomplies with Section 1014.3 and is not \nless than 115 mm in length.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 947,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 1014.3",
        "Section 2407",
        "SBC 201",
        "Section 1011.5.3",
        "Section 1014"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_4_bb35aaa8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Handrails are required along each side of a \nflight of stairs; however, handrails are not \nrequired along stairway landings. Handrail \ncontinuity and extensions that will overlap the \nlandings are addressed in Sections 1014.4 \nand 1014.6.\n\nHandrails have four recognized functions in \nstairway use. First, they serve to guide persons \nin ascent and descent along the path of egress \ntravel, especially important for those with low \nvision and in cases of fire where vision might \nbe obscured by smoke. Second, they provide a \ntool for the user to exert stabilizing forces \nlongitudinally (along the length of the rail), \nvertically and, most importantly, transversely \n(perpendicular) to the rail as the body transfers \nweight from side to side with each leg swing of \nthe unique gait used on stairs. Third, they \nprovide for pulling when arms are used to \naugment legs in ascent of steeper angles or \nwhere such climbing strategies result in more \nefficient use of the strengths of the user. \nFourth, they are a tool that can be utilized to \nhelp in the arrest of a fall. In these capacities, \nhandrails serve to aid in the use of the stairway \nand are required on both sides of stairways to \nallow passing users unencumbered access to \na handrail, in compliance with Section 1014. \nFinally, where glass is the material used to \nprovide the handrail, it must comply with SBC \n201 Section 2407.\n\nNote that if the handrail extension is at a \nlocation that could be considered a protruding \nobject, the handrail must return to the post at a \nheight of less than 700 mm above the floor. \nHandrails along the stair runs are not \nconsidered protruding objects.\n\nThe \nexceptions \nstate \nconditions \nwhere \nhandrails are required on only one side or are \nnot needed at all. By the nature of their \nconstruction, spiral stairways can have only a \nsingle \nhandrail \n(see \nException \n1). \nIn \naccordance with Exceptions 1 and 4, all \nstairways within dwelling units can have a \nhandrail on one side only, and stairs with three \nor fewer risers are not required to have any \nhandrails. Since “Stair” is defined as one or \nmore risers, Exceptions 2 and 3 are necessary. \nException 3 exempts the single step at the front \nor back door of a Group R-3 dwelling unit (i.e., \ntownhouse). Decks, patios and walkways often \nmove down with the grade. Where there are \nsingle steps, either off a patio or deck to grade, \nor along the surface, a handrail is not required \n[Exception \n2, \nsee \nCommentary \nFigure \n1011.11(1)]. Many of these exceptions dealing \nwith residential units are consistent with SBC \n1101/1102.\n\nException 5 is unique because it deals with \nsteps to the floor of a platform (wheelchair) lift \nwhere the floor of the platform lift is elevated in \nits parked position. Because the lift moves \ndown to serve as an accessible route, the \nstandard handrails cannot be attached or meet \nthe handrail extensions on the steps. However, \nthese lifts typically are surrounded by short \nwalls that can serve as handholds for someone \nto grab to stop a possible fall. This condition \nexists where a platform lift is installed to \nprovide access to a raised area that is so small \nthat the platform lift is a large portion or all of \nthe floor of the space. An example would be a \nwitness stand in a courtroom where the floor of \nthe lift is the floor of the witness stand, and the \nwitness stand is surrounded by low walls. A \nsimilar condition can exist for podiums in \nmeeting rooms. This exception provides and \ndescribes handholds for this limited situation \nthat assist the person walking up and down the \nsteps and do not interfere with the platform lift \noperation \n[see \nCommentary \nFigure \n1011.11(2)].\n\nFor guard requirements at stairways, see \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n732",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 910,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101",
        "Section 2407",
        "SBC 201",
        "Section 1014"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_5_9092554e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Section 1011.13. \n1011.12 Stairway to roof. In buildings four or more \nstories above grade plane, one stairway shall extend \nto the roof surface unless the roof has a slope \nsteeper than four units vertical in 12 units horizontal \n(33-percent slope).  \nException: Other than where required by Section \n1011.12.1, in buildings without an occupied roof, \naccess to the roof from the top story shall be \npermitted to be by an alternating tread device, a \nship’s ladder or a permanent ladder.\n\n❖ Because of safety considerations, roofs used \nfor habitable purposes such as roof gardens, \nobservation decks, sporting facilities (including \njogging or walking tracks and tennis courts) or \nsimilar \nuses, \nmust \nbe \nprovided \nwith \nconventional stairways that will serve as \nrequired means of egress. Access by ladders \nor an alternating tread device for such uses is \nnot permitted.\n\nIn buildings four or more stories high, roofs that \nare not used for habitable purposes must be \nprovided with ready access by conventional \nstairways or by an alternating tread device (see \nSection 1011.14). If this stair is also to provide \naccess to an elevator penthouse on the roof, \nsee \nadditional \nrequirements \nin \nSection \n1011.12.1. Two reasons for this are access for \nroof or rooftop equipment repair and fire \ndepartment  access during a fire event. Sloping \nroofs with a rise greater than 100 mm for every \n300 mm in horizontal measurement (4:12) are \nexempt from the requirements of this section \nbecause of the steepness of the construction \nand the inherent dangers to life safety.\n\nWhile it is not specifically required that roof \naccess be through an exit stairway enclosure, \nsince part of the intent is for fire department  \naccess to the roof, it is strongly advised. \nSection 1023.9 requires signage at the level of \nexit discharge indicating whether the stairway \nhas roof access.  \n1011.12.1 \nStairway to elevator equipment. \nRoofs \nand \npenthouses \ncontaining \nelevator \nequipment that must be accessed for maintenance \nare required to be accessed by a stairway.\n\n❖ The requirement for a stair to the roof for \nmaintaining elevator equipment correlates the \ncode with ASME A17.1/CSA B44, Safety Code \nfor Elevators and Escalators. This referenced \nstandard (see SBC 201 Section 3001.3) has \nrequired stairs and a door to access elevator \nequipment since 1955. More specifically, \nSection 2.7.3.2.1 of ASME A17.1/CSA B44 \nstates the following: “a stairway with a swinging \ndoor and platform at the top level, conforming \nto 2.7.3.3, shall be provided from the top floor \nof the building to the roof level. Hatch covers, \nas a means of access to the roofs, shall not be \npermitted.” Alternating tread devices or ladders \nare not permitted as an alternative to the \nstairway for access to the elevator penthouse. \nThis provision is more specific; therefore, while \nnot prohibiting using the same stairway for \naccess to the roof and the elevator penthouse \n(see Sections 1011.12 and 1011.12.2), access \nto that elevator penthouse must be via a \nstairway with door access, not an alternating \ntread device and hatch. \n1011.12.2 \nRoof access. Where a stairway is \nprovided to a roof, access to the roof shall be \nprovided through a penthouse complying with \nSection 1511.2 of SBC 201.  \nException: In buildings without an occupied roof, \naccess to the roof shall be permitted to be a roof \nhatch or trap door not less than 1.5 m2 in area and \nhaving a minimum dimension of 600 mm.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 859,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.12.1",
        "Section 1511.2",
        "Section 2.7.3.2.1",
        "SBC 201",
        "Section 1023.9",
        "Section 1011.14",
        "Section 3001.3",
        "Section 1011.13"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_6_74b14855",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The purpose of the penthouse or stairway \nbulkhead requirement in this section is to \nprotect the walking surface of the stairway to \nthe roof. The exception provides for situations \nwhere roof access is only needed for service or \nmaintenance purposes, and where the access \nmay be permitted by alternatives such as \nalternating tread devices, ship’s ladders or \nladders.  \n1011.13 Guards. Guards shall be provided along \nstairways and landings where required by Section \n1015and shall be constructed in accordance with \nSection 1015. Where the roof hatch opening \nproviding the required access is located within 3000 \nmm of the roof edge, such roof access or roof edge \nshall be protected by guards installed in accordance \nwith Section 1015.\n\n❖ Section \n1015.2 \nrequires \nguards \nalong \nstairways and landings where the edges of the \nwalking surfaces are 750 mm or more above \nthe floor below. Except where permitted by \nSection 1015.3, the top of the guard cannot \nalso serve as the handrail. The handrail must \nbe located inside the guard because of the \ndifferences in height requirements.\n\nWhile guards are required at the edge of a \nnormally occupied roof by Section 1015, there \nis also a safety concern for roof areas that need \nto \nbe \naccessed \nby \nservice \npersonnel, \ninspectors and emergency responders. This \nrequirement for guards provides a minimum \nmeasure of safety where the roof access is \nclose to the roof edge. This is consistent with \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n733\n\nthe requirements for mechanical equipment in \nSections 1015.6 and 1015.7. \n1011.14 Alternating tread devices. Alternating \ntread devices are limited to an element of a means \nof egress in buildings of Groups F, H and S from a \nmezzanine not more than 23 m2 in area and that \nserves not more than five occupants; in buildings of \nGroup I-3 from a guard tower, observation station \nor control room not more than 23 m2 in area and for \naccess to unoccupied roofs. Alternating tread \ndevices used as a means of egress shall not have a \nrise greater than 6000 mm between floor levels or \nlandings.\n\n❖ This type of device is constructed in such a way \nthat each tread alternates with each adjacent \ntread so that the device consists of a system of \nright-footed \nand \nleft-footed \ntreads \n(see \nCommentary Figure 1011.14).\n\nThe use of center stringer construction, half-\ntreads and an incline that is considerably \nsteeper than allowed for ordinary stairway \nconstruction makes the alternating tread \ndevice unique. However, because of its \nstructural feature, only single-file use of the \ndevice (between handrails) is possible, thus \npreventing the occupants from passing one \nanother. The pace of occupant travel is set by \nthe slowest user, a condition that could \nbecome critical in an emergency situation. \nFurthermore, it is impossible for fire service \npersonnel to use an alternating tread device at \nthe same time and in a direction opposite that \nbeing used by occupants to exit the premises, \npossibly causing a serious delay in fire-fighting \noperations. For these reasons, this section \ngreatly restricts the use of alternating tread \ndevices as a means of egress. Alternating \ntread devices may be used in any occupancy \nas long as such stairways are not a component \nof a required means of egress.\n\nAlternating tread devices are considered a \nmodest improvement to ladder construction \nand, therefore, can be used as an unoccupied \nroof \naccess \nin \naccordance \nwith \nthe \nrequirements of Section 1011.12.\n\nAlternating tread devices are permitted 6000 \nmm between landings given their limited \napplication and low occupant loads. In addition, \nit is recognized that a vertical rise higher than \nthe typical stairway is needed for these steeper \ndevices, which are used where space is often \ntoo restrictive for a regular stairway. \n1011.14.1 \nHandrails of alternating tread \ndevices. Handrails shall be provided on both sides \nof alternating tread devices and shall comply with \nSection 1014.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.2",
        "SBC 801",
        "Section 1011.12",
        "Section 1015.3",
        "Section 1014",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_7_5615007e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ For the safety of occupants, this section \nreferences the dimensional requirements for \nhandrail locations to be used in conjunction \nwith the special construction features of \nalternating tread devices provided in Section \n1011.14. Because of the steepness of these \ndevices, handrails on both sides are essential \nfor \nsafe \nfunctional \nuse \nand \nadditional \nclearances \nare \nrequired \nso \nthat \nhand \nmovement will \nnot be \nencumbered by \nobstructions. Section 1015.3, Exception 5, \npermits the handrails along alternating tread \ndevices to also serve as guards.  \n1011.14.2 \nTreads of alternating tread \ndevices. Alternating tread devices shall have a \nminimum tread depth of 125 mm, a minimum \nprojected tread depth of 215 mm, a minimum tread \nwidth of 175 mm and a maximum riser height of \n240 mm. The tread depth shall be measured \nhorizontally between the vertical planes of the \nforemost projections of adjacent treads. The riser \nheight shall be measured vertically between the \nleading edges of adjacent treads. The riser height \nand tread depth provided shall result in an angle of \nascent from the horizontal of between 50 and 70 \ndegrees. The initial tread of the device shall begin \nat the same elevation as the platform, landing or \nfloor surface.  \nException: Alternating tread devices used as an \nelement of a means of egress in buildings from a \nmezzanine area not more than 23 m2 in area that \nserves not more than five occupants shall have a \nminimum tread depth of 75 mm with a minimum \nprojected tread depth of 265 mm. The rise to the \nnext alternating tread surface shall not exceed 200 \nmm.\n\n❖ Alternating tread devices are required to have \ntread depths of at least 125 mm. Tread \nprojections are not to be less than 90 mm \nwhere measured from tread nosing to tread \nnosing [next adjacent tread to the left or right to \nprovide a minimum projected tread depth of \n215 mm (see Commentary Figure 1011.14).\n\nThe risers are to be not more than 240 mm \nwhere measured from tread to alternating tread \n(next adjacent tread to the left or right). The rise \nbetween treads on the same side would be 475 \nmm \nmaximum. \nApplying \nthese \nlimiting \ndimensions results in a device with a very steep \nincline that is common to ladders; however, \nbecause the device may be walked facing \ndown in descent, it is considered a type of \nstairway in the code. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n734\n\nTread widths are required to be a minimum of \n175 mm or more. With a center support, the \ntotal width will be more than 375 mm. Although \nno maximum width of the tread is stated, the \ndevice must be of a width to provide for \nfunctional use of both handrails at the same \ntime in ascent and descent. For this same \nreason, handrail heights for alternating tread \ndevices are modified from those stairways in \nSection 1014.2.\n\nJust using the dimensions could result in an \nalternating tread device with an angle greater \nthan 75 degrees. In any case, the overall angle \nof the device must be between 50 and 70 \ndegrees.\n\nFor alternating tread devices used as a means \nof egress from small-area mezzanines as \nprescribed in the exception, the treads must \nproject at least 190 mm as compared to the 90 \nmm stated earlier; treads are to be at least 75 \nmm in depth [compared to 125 mm] and risers \nare not to exceed 200 mm in height [compared \nto 240 mm].  \n1011.15 Ship’s \nladders. \nShip’s \nladders \nare \npermitted to be used in Group I-3 as a component \nof a means of egress to and from control rooms or \nelevated facility observation stations not more than \n25 m2 with not more than three occupants and for \naccess to unoccupied roofs. The minimum clear \nwidth at and below the handrails shall be 500 mm. \nShip’s ladders shall be designed for the live loads \nindicated in Section 1607.17 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1015.3",
        "Section 1014.2",
        "Section 1607.17",
        "SBC 201",
        "Section 1011.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec602_8_817cf6b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Ship’s ladders can be used in correctional \nfacilities for access to small control rooms, \nobservation stations and unoccupied roofs. \nWhere approved by the building official, ship’s \nladders could \nbe \nused \nfor \naccess \nto \nunoccupied roofs in other occupancies. Ship’s \nladders are of similar gradient or pitch to \nalternating tread devices; however, the treads \nspan the full width like that of a ladder rather \nthan being staggered to either side (see \nCommentary Figure 1011.15). \n1011.15.1 \nHandrails of ship’s ladders. \nHandrails shall be provided on both sides of ship’s \nladders.\n\n❖ Handrails are needed on both sides to assist in \nascent and descent and in the absence of a \nmaximum width. Section 1015.3, Exception 5, \npermits the handrails along ship’s ladders to \nalso serve as guards.  \n1011.15.2 \nTreads of ship’s ladders. Ship’s \nladders shall have a minimum tread depth of 125 \nmm. The tread shall be projected such that the total \nof the tread depth plus the nosing projection is not \nless than 215 mm. The maximum riser height shall \nbe 240 mm.\n\n❖ See Commentary Figure 1011.15 for an \nexample of this configuration.  \n1011.16 Ladders. Permanent ladders shall not serve \nas a part of the means of egress from occupied \nspaces within a building. Permanent ladders shall be \nconstructed in accordance with Section 306.5 of \nSBC 501 and designed for the live loads indicated \nin Section 1607.17 of SBC 201. Permanent ladders \nshall be permitted to provide access to the following \nareas::  \n1. Spaces frequented only by personnel for \nmaintenance, repair \nor monitoring of \nequipment.  \n2. Non-occupiable spaces accessed only by \ncatwalks, crawl spaces, freight elevators or \nvery narrow passageways.  \n3. Raised areas used primarily for purposes of \nsecurity, life safety or fire safety including, \nbut not limited to, observation galleries, \nprison guard towers, fire towers or lifeguard \nstands.  \n4. Elevated levels in Group U not open to the \ngeneral public.  \n5. Non-occupied roofs that are not required to \nhave stairway access in accordance with \nSection 1011.12.1.  \n6. Where permitted to access equipment and \nappliances in accordance with Section 306.5 \nof SBC 501.\n\n❖ Permanent ladders are permitted as a means \nof ingress and egress to very limited spaces. \nTypically, these spaces are not considered \noccupied and, as such, are not required to have \na means of egress. While the term “technical \nproduction areas” is not used in this section, \nSBC 201 Section 410.5.3.4, Item 6, allows \nladders to be used to access technical \nproduction areas. Item 6 of this section \nreferences SBC 501 for where ladders can be \nused to access mechanical equipment that is \nlocated in an elevated space or in a room. The \ndetails and construction requirements for a \npermanent ladder are also found in that \nsection. This will help ensure that permanent \nladders are safe and usable, while providing \nconsistency for both the designer and the fire \nofficial. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for the",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 164,
      "token_count": 738,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.12.1",
        "Section 306.5",
        "Section 410.5.3.4",
        "Section 1015.3",
        "Section 1607.17",
        "SBC 201",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1012_0_b4c6a75e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n735\n\nSECTION 1012 RAMPS \n1012.1 Scope. The provisions of this section shall \napply to ramps used as a component of a means of \negress.  \nExceptions:  \n1. Ramped aisles within assembly rooms or \nspaces shall comply with the provisions in \nSection 1030.  \n2. Curb ramps shall comply with ICC A117.1.  \n3. Vehicle ramps in parking garages for \npedestrian exit access shall not be required to \ncomply with Sections 1012.3through 1012.10 \nwhere they are not an accessible route \nserving accessible parking spaces, other \nrequired accessible elements or part of an \naccessible means of egress.\n\n❖ Ramps provide an alternative method of \nvertical means of access to or egress from a \nbuilding. Ramps are required for access to \nbuilding areas for persons who are mobility \nimpaired (see Chapter 11) and for small \nchanges in floor elevations that are a safety \nhazard in themselves (see Section 1003.5). All \nramps intended for pedestrian usage, whether \nrequired or otherwise provided, must comply \nwith the requirements of this section. The code \nconsiders any walking surface that has a slope \nsteeper than one unit vertical in 20 units \nhorizontal (5-percent slope) to be a ramp (see \nthe definition of “Ramp” in Chapter 2).\n\nAs with stairways, it is important to understand \nthe terminology. Exit ramps are ramps that \nprovide a protected path of travel between the \nexit access and the exit discharge. Interior exit \nramps are required to be enclosed in \naccordance with Section 1023. Exterior exit \nramps are protected by the exterior wall of the \nbuilding and must comply with Section 1027. \nExit access ramps are typically unenclosed \ninterior ramps and comply with Section 1019 \nwhere they provide access between stories. \nExit access travel distance stops at an exit \nramp enclosure, but includes any travel down \nan exit access ramp. Ramps that are outside \nand provide a route from the level of exit \ndischarge to grade are considered part of the \nexit discharge. See the commentary in Chapter \n2 for the defined term, “Exit discharge, level of.”\n\nException 1 indicates that ramped aisles are \naddressed in Section 1030. Having this \nexception at the beginning of the ramp section \nnegates the need for repeated exceptions \nthroughout the ramp provisions. While ramps \nand \nramped \naisles \nmay \nlook \nsimilar, \nconfigurations and how occupants move on \nand off those walking surfaces are very \ndifferent. Occupants leave and join ramped \naisles along the entire run, while occupants \nenter the ramp only at the top and bottom. \nRamped aisles may have no or only one \nhandrail in order to allow for access to the \nseats, while most ramps have handrails on \nboth sides. Ramped aisles can have steeper \nslopes to allow for seating bowls to address line \nof sight. Section 1030 should be used for \nramped aisles between and immediately \nadjacent to seating or where the ramps are a \ndirect continuation of the ramped aisles and \nlead to a level cross aisle or floor. Section 1012 \nis used for ramps that lead from the balcony, \nconcourse or cross aisle to a floor level above \nor below the seating areas.\n\nException 2 references specific curb cut \nrequirements found in Section 406 of ICC \nA117.1. It is important to realize there are \ndifferent provisions for curb ramps and ramps. \nFor example, a curb ramp can have a rise of \nany height and not require handrails. Ramps \nrequire handrails where the rise is more than \n150 mm.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1012",
      "section_number": "1012",
      "section_title": "RAMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 165,
      "page_end": 165,
      "token_count": 822,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1023",
        "Section 1027",
        "Section 1012",
        "Section 1030",
        "Section 1003.5",
        "Section 1019",
        "Section 406"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1012_1_9ad7f6c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 3 addresses parking garages. An \naccessible route is required to and from any \naccessible parking space, and all ramp \nprovisions must be followed. However, ramps \nthat provide access to and from nonaccessible \nspaces in the remainder of the parking garage \nneed only comply with the provisions for slope \nand \nguard \nrequirements. \nThis \npermits \nnonaccessible portions of garages to be \nconstructed as a continuous slope. Ramps that \nare strictly for vehicles, such as jump ramps, \nare not required to meet any of the ramp \nprovisions.  \n1012.2 Slope. Ramps used as part of a means of \negress shall have a running slope not steeper than \none unit vertical in 12 units horizontal (8-percent \nslope). The slope of other pedestrian ramps shall not \nbe steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope).\n\n❖ Maximum slope is limited to facilitate the ease \nof ascent and to control the descent of persons \nwith or without a mobility impairment. The \nmaximum slope of a ramp in the direction of \ntravel is limited to 1 unit vertical in 12 units \nhorizontal (1:12) (see Commentary Figure \n1012.2). Ramps in existing buildings may be \npermitted to have a steeper slope at small \nchanges in elevation (see ICC A117.1, Section \n405.2). An example of a ramp that is not part of \na means of egress, and therefore is allowed to \nbe a maximum slope of 1:8, is a loading dock \nor delivery ramp where the ramp is not part of \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1012",
      "section_number": "1012",
      "section_title": "RAMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 165,
      "page_end": 165,
      "token_count": 346,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1107_0_9528ccf4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n737\n\ncomplete stop without having to activate the \nbrake or hold themselves stationary at the \nlanding. The maximum slope or cross slope of \nthe landing in any direction is 1:48 (see \nCommentary Figure 1012.2). This minimum \nslope is to allow for drainage to limit the \naccumulation of water on the landing surface.  \n1012.6.2 \nWidth. The landing width shall be \nnot less than the width of the widest ramp run \nadjoining the landing.\n\n❖ The width of all landings must be consistently \nas wide as the widths of the ramp runs leading \nto them. Means of egress ramps cannot be \nreduced in width in the direction of egress \ntravel. This is also applicable to the landings \nconnecting the ramp runs (see Commentary \nFigure 1012.6).  \n1012.6.3 \nLength. The landing length shall \nbe 1500 mm minimum.  \nExceptions:  \n1. In Group R-2 and R-3 individual dwelling \nand sleeping units that are not required to be \nAccessible units, Type A units or Type B \nunits in accordance with Section 1107 of \nSBC 201, landings are permitted to be 900 \nmm minimum. \n2. Where the ramp is not a part of an accessible \nroute, the length of the landing shall not be \nrequired to be more than 1200 mm in the \ndirection of travel.\n\n❖ The landings for ramps must be at least 1500 \nmm long (see Commentary Figure 1012.6). \nThis allows persons confined to wheelchairs a \nsufficient distance to stop and rest along with \nany persons who may be assisting them. This \nrequirement is directly applicable to straight-\nrun ramps that may require an intermediate \nlanding at every 750 mm of vertical rise (see \nCommentary Figure 1012.2). If the landing is \nalso to be used to negotiate a change in the \nramp’s \ndirection, \nSection \n1012.6.4 \nis \napplicable. If a door overlaps the landing, \nSection 1012.5.3 is applicable.\n\nThe exceptions provide for smaller landings in \ndwelling and sleeping units and other locations \nwhere the ramp is not part of an accessible \nroute. Exception 1 is consistent with SBC \n1101/1102. Exception 2 would be applicable in \nareas such as service ramps and ramps \nserving assembly seating areas that do not \ncontain any wheelchair spaces. \n1012.6.4 \nChange in direction. Where \nchanges in direction of travel occur at landings \nprovided between ramp runs, the landing shall be \n1500 mm by 1500 mm minimum.  \nException: In Group R-2 and R-3 individual \ndwelling or sleeping units that are not required to be \nAccessible units, Type A units or Type B units in \naccordance with Section 1107 of SBC 201, landings \nare permitted to be 900 mm by 900 mm minimum.\n\n❖ Where a change in direction is made in the \nramp at a landing, the landing must be a square \nof at least 1500 mm. This allows the person \nconfined to a wheelchair enough room to move \noff the sloped surface and then negotiate the \nturn with minimal effort. The length of the \nlanding may need to exceed 1500 mm to match \nthe widths of the two ramp runs. In any case, \nthe landing would still need to be 1500 mm \nwide (see Commentary Figures 1012.5.3 and \n1012.6). If a door overlaps the landing, Section \n1012.5.3 is applicable. It is not the intent of this \nprovision to prohibit curved ramps. As long as \nthe cross slope meets the limitations in Section \n1012.3, a curved ramp is permitted.\n\nThe exception provides for smaller landings in \ndwelling and sleeping units where the ramp is \nnot part of an accessible route. This is \nconsistent \nwith \nrequirements \nin \nSBC \n1101/1102. \n1012.6.5 \nDoorways. Where doorways are \nlocated adjacent to a ramp landing, maneuvering \nclearances required by ICC A117.1 are permitted to \noverlap the required landing area.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1107",
      "section_number": "1107",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1101",
        "Section 1107",
        "Section 1012.6.4",
        "Section 1012.5.3",
        "Section 1012.3",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1107_1_2f3dd69e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section specifies that the area required for \nmaneuvering to open the door and the area of \nthe landing are allowed to overlap. It is not \nnecessary to provide the sum of the two area \nrequirements \n(see \nCommentary \nFigure \n1012.5.3). The idea is that someone coming up \nor down the sloped surface would be able to \nmove onto the landing and not be stopped on \nthe sloped surface by someone opening the \ndoor. Requirements for maneuvering space \nand turning space at the top and bottom of \nramps are found in Section 405 of ICC A117.1. \nICC A117.1 requires a turning space at the top \nor bottom landing of a ramp where the door \nmay be locked. This allows people to turn \naround to travel back along the ramp.  \n1012.7 Ramp construction. Ramps shall be built \nof materials consistent with the types permitted for \nthe type of construction of the building, except that \nwood handrails shall be permitted for all types of \nconstruction.\n\n❖ Material \nrequirements \nfor \nthe \ntype \nof \nconstruction as required by Section 602for \nfloors are also the material requirements for \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n738\n\nramp construction. \n1012.7.1 \nRamp surface. The surface of \nramps shall be of slip-resistant materials that are \nsecurely attached.\n\n❖ As the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick floor surfaces \nincreases. To minimize the hazard, all floor \nsurfaces in the means of egress are required to \nbe slip resistant. The use of hard floor materials \nwith highly polished, glazed, glossy or finely \nfinished surfaces should be avoided. This is \nconsistent with Section 1003.4.\n\nField testing and uniform enforcement of the \nconcept of slip resistance is not practical. One \nmethod used to establish slip resistance is that \nthe static coefficient of friction between leather \n[Type 1 (Vegetable Tanned) of Federal \nSpecification KK-L-165C] and the floor surface \nis greater than 0.5. Laboratory test procedures \nsuch as ASTM D2047 can determine the static \ncoefficient of resistance. Bulletin No. 4 entitled \n“Surfaces” issued by the US Access Board \n(ATBCB) \ncontains \nfurther \ninformation \nregarding slip resistance.  \n1012.7.2 \nOutdoor \nconditions. \nOutdoor \nramps and outdoor approaches to ramps shall be \ndesigned so that water will not accumulate on \nwalking surfaces.\n\n❖ Outdoor ramps, landings and the approaches \nto the ramp must be sloped so that surfaces do \nnot accumulate water so as to provide a safe \npath of egress travel at all times. While not \nspecifically stated, any interior locations, such \nas near a pool, should also have the ramps \ndesigned to limit the accumulation of water in \norder to maintain slip resistance (see Sections \n1003.4 and 1012.7.1). \n1012.8 Handrails. Ramps with a rise greater than \n150 mm shall have handrails on both sides. \nHandrails shall comply with Section 1014.\n\n❖ To aid in the use of a ramp, handrails are to be \nprovided. Handrails are intended to provide the \nuser with a graspable surface for guidance and \nsupport. All ramps with a vertical rise greater \nthan 150 mm between landings are to be \nprovided with handrails on both sides [see \nCommentary \nFigure \n1012.8(1) \nand \nCOMMENTARY Figure 1014.2]. General \nstrength requirements for handrails are found \nin Section 1014with a reference to SBC 201 \nSection 1607.8. Note that if the handrail \nextension is at a location that could be \nconsidered a protruding object, the handrail \nextension must return to the post at a height of \nless than 700 mm above the floor. Handrails \nalong the ramp runs are not considered \nprotruding objects.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1107",
      "section_number": "1107",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 883,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1607.8",
        "Section 602",
        "Section 405",
        "SBC 201",
        "Section 1014",
        "Section 1003.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1107_2_81a0a219",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Depending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives.  \n1012.9 Guards. Guards shall be provided where \nrequired by Section 1015and shall be constructed in \naccordance with Section 1015.\n\n❖ To protect the user from falls to surfaces below, \nguards are to be provided where the sides of a \nramp or landing are more than 750 mm above \nthe adjacent grade. Guards are to be \nconstructed in accordance with Section 1015, \nincluding the minimum height of 1050 mm [see \nCommentary Figure 1012.8(4)]. Except where \npermitted by Section 1015.3, the top of the \nguard cannot serve as the handrail.\n\nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigures 1012.8(1), 1012.8(2), 1012.8(3) and \n1012.8(4) for illustrations of some alternatives. \n1012.10 Edge \nprotection. \nEdge \nprotection \ncomplying with Section 1012.10.1 or 1012.10.2 \nshall be provided on each side of ramp runs and at \neach side of ramp landings.  \nExceptions:  \n1. Edge protection is not required on ramps that \nare not required to have handrails, provided \nthey have flared sides that comply with the \nICC A117.1 curb ramp provisions.  \n2. Edge protection is not required on the sides \nof ramp landings serving an adjoining ramp \nrun or stairway.  \n3. Edge protection is not required on the sides \nof ramp landings having a vertical dropoff of \nnot more than 13 mm within 250 mm \nhorizontally of the required landing area.\n\n❖ This section of the code now addresses the \ncomprehensive \nrequirements \nfor \nedge \nprotection for all ramps. It must be noted that \nedge protection is not the same as the \nrequirements for guards. The presence of a \nguard does not necessarily provide adequate \nedge protection and the presence of adequate \nedge \nprotection \ndoes \nnot \nsatisfy \nthe \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1107",
      "section_number": "1107",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 549,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1012.10.1",
        "Section 1015.3",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1013_0_dc87232f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n739\n\nrequirements for a guard. Edge protection is \nnecessary to prevent the wheels of a \nwheelchair from leaving the ramp surface or \nbecoming lodged between the edge of the \nramp and any adjacent construction. For \nexample, a ramp may be located relatively \nadjacent to the exterior wall of a building. \nHowever, between the ramp edge and the \nexterior wall, there is a strip of earth for \nlandscape purposes. Without adequate edge \nprotection, persons confined to wheelchairs \ncould possibly have their wheels run off the \nside of the ramp into the landscape, causing \nthem to tip. These requirements are consistent \nwith Section 405 of ICC A117.1.\n\nException 1 allows a ramp to have minimal \nedge protection as long as its vertical rise is \n150 mm or less. The exception is predicated on \nthe ramp not needing any handrails, which is \nestablished by the provisions of Section \n1012.8. Such a ramp would only need flared \nsides or returned curbs. Edge protection \nwithout handrails or guards could be a tripping \nhazard for ambulatory persons. For specific \ndetails of these types of edge protection, the \nprovisions of Section 406 of ICC A117.1 for \ncurb ramps must be followed.\n\nException 2 reiterates that edge protection is \nnot literally required entirely around a ramp \nlanding. Obviously, edge protection is not \nrequired along that portion of the landing that \ndirectly adjoins a ramp run; it is only required \nalong the the edges of the landing with a \ndropoff (other than steps of ramp runs).\n\nException 3 states that edge protection is not \nrequired for those sides of a ramp landing \ndirectly adjacent to the ground surface that \ngently slopes away from the edge of the \nlanding. If the grade adjacent to the ramp \nlanding slopes no more than 1/2:10 (which \nequates to 1:20) away from the landing, \nadditional edge protection is not required. Such \na gradual slope would not be detrimental to \npersons confined to wheelchairs as they \nnegotiate the ramp landing. Note that this \nexception is limited to landings, not the ramp \nsurface itself. The ramp must meet the edge \nprotection in Section 1012.10.1 or 1012.10.2.\n\nDepending on the configuration of the ramp \nand the adjacent walking surface, ramps may \nrequire a combination of handrails, edge \nprotection and guards. See Commentary \nFigure \n1012.8(1), \nCommentary \nFigure \n1012.8(2), Commentary Figure 1012.8(3) \nand Commentary \nFigure 1012.8(4) for \nillustrations of some alternatives. \n1012.10.1 \nCurb, rail, wall or barrier. A \ncurb, rail, wall or barrier shall be provided to serve \nas edge protection. A curb shall be not less than 100 \nmm in height. Barriers shall be constructed so that \nthe barrier prevents the passage of a 100 mm-\ndiameter sphere, where any portion of the sphere is \nwithin 100 mm of the floor or ground surface.\n\n❖ Edge protection for ramps and ramp landings \nmay be achieved with a built-up curb or other \nbarrier, such as a rail, wall or guard. The barrier \nmust be located near the surface of the ramp \nand landing such that a 100 mm-diameter \nsphere cannot pass through any openings. An \nexample of an effective barrier would be the \nbottom rail of a guard system. If the bottom rail \nis located less than 100 mm above the ramp \nand landing surface, edge protection has been \nprovided. If a curb option is used, the curb must \nbe a minimum of 100 mm high. The curb or \nbarrier prevents the wheel of a wheelchair from \nrunning off the edge of the surface and \nprovides people with visual disabilities a toe \nstop at the edge of the walking surface (see \nCommentary Figure 1012.10.1).  \n1012.10.2 \nExtended \nfloor \nor \nground \nsurface. The floor or ground surface of the ramp \nrun or landing shall extend 300 mm minimum \nbeyond the inside face of a handrail complying with \nSection 1014.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "EXIT SIGNS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 172,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 406",
        "Section 405",
        "Section 1012.8",
        "Section 1012.10.1",
        "Section 1014"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1013_1_88777f97",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ An alternative to providing some type of barrier \nat the edge of the ramp (see Section \n1012.10.1) is to make the ramp surface wider \nthan the handrails provided at either side. The \ncombination of the wider surface and the \nhandrail barrier would assist in preventing a \nwheelchair or crutch tip from moving very far off \nthe ramp during a temporary slip (see \nCommentary Figure 1012.10.1). \nSECTION 1013 EXIT SIGNS \n1013.1 Where required. Exits and exit access \ndoors shall be marked by an approved exit sign \nreadily visible from any direction of egress travel. \nThe path of egress travel to exits and within exits \nshall be marked by readily visible exit signs to \nclearly indicate the direction of egress travel in \ncases where the exit or the path of egress travel is \nnot \nimmediately \nvisible \nto \nthe \noccupants. \nIntervening means of egress doors within exits shall \nbe marked by exit signs. Exit sign placement shall \nbe such that any point in an exit access corridor or \nexit passageway is within 30 m or the listed viewing \ndistance of the sign, whichever is less, from the \nnearest visible exit sign.  \nExceptions:  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n740\n\n1. Exit signs are not required in rooms or areas \nthat require only one exit or exit access.  \n2. Main exterior exit doors or gates that are \nobviously and clearly identifiable as exits \nneed not have exit signs where approved by \nthe Fire official.  \n3. Exit signs are not required in occupancies in \nGroup U and individual sleeping units or \ndwelling units in Group R-1, R-2 or R-3.  \n4. Exit signs are not required in dayrooms, \nsleeping rooms or dormitories in occupancies \nin Group I-3.  \n5. In occupancies in Groups A-4 and A-5, exit \nsigns are not required on the seating side of \nvomitories or openings into seating areas \nwhere exit signs are provided in the \nconcourse that are readily apparent from the \nvomitories. Egress lighting is provided to \nidentify each vomitory or opening within the \nseating area in an emergency.\n\n❖ Where an occupancy has two or more required \nexits or exit accesses, the means of egress \nmust be provided with illuminated signs that \nreadily identify the location of, and indicate the \npath of travel to, the exits. The signs must be \nilluminated with letters reading “Exit.” The \nillumination may be internal or external to the \nsign. The signs should be visible from all \ndirections in the exit access route. In cases \nwhere the signs are not visible to the occupants \nbecause of turns in the corridor or for other \nreasons, additional illuminated signs must be \nprovided indicating the direction of egress to an \nexit. Exit signs must be located so that, where \nrequired, the nearest one is within 30 m, of the \nsign’s listed viewing distance. UL 924 permits \nexit signs to be listed with a viewing distance of \nless than 30 m (see Section 1013.5). When a \nsign is listed for a viewing distance of less than \n30 m the label on the sign will indicate the \nappropriate viewing distance. If such a sign is \nused, the spacing of the signs should be based \non the listed viewing distance.\n\nTypically, once an occupant enters an exit \nenclosure, exit signs are no longer needed; \nhowever, in buildings with more complicated \negress layouts, it is possible that the direction \nfor egress travel within the exit is not \nimmediately apparent. For example, exit \npassageways can be part of the path of exit \ntravel at the level of exit discharge or transfer \nfloors. Evacuees may hesitate or be confused \nwhen the vertical travel becomes horizontal \ntravel, which may result in a delay in \nevacuation. In these situations, exit signs may \nbe needed within the exit enclosure (see \nCommentary Figure 1013.1).\n\nThe exceptions identify conditions where exit \nsigns are not necessary since they would not \nincrease the safety of the egress path.\n\nFor Exceptions 1 and 3, the assumption is that \nthe occupants are familiar enough with the \nspace to know the way out and/or the exits are \nobvious. Also, in most cases, the way out is the \nsame as the way in.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "EXIT SIGNS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 172,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013.5",
        "Section 1012.10.1",
        "Section 1013",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1013_2_9f7810b1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In accordance with Exception 2, where the \nmain exterior door through which occupants \nenter the building is obviously an exit, exit signs \nare not required. For example, a two-story \nGroup \nB \nbuilding \nhas \na \nmain \nemployee/customer entrance. The entrance \nconsists of a storefront arrangement with glass \ndoors and sidelights. The entrance is centrally \nlocated within the building. These main exterior \nexit doors can be quickly observed as being an \nexit and would not need to be marked with an \nexit sign.\n\nIn accordance with Exception 4, exit signs are \nnot required in detainee living and sleeping \nroom areas of Group I-3 buildings. In cases of \nemergency, occupants in Group I-3 are \nescorted by staff to the exits and to safety. Exit \nsign materials can also be potential weapons \nwhere accessible to the detainees.\n\nIn the Group A-4 and A-5 occupancies \ndescribed in Exception 5, the egress path is \nobvious and thus exit signs are not needed. \nAdditionally, because of the configuration of \nthe vomitories, the exit signs are not readily \nvisible to persons immediately adjacent to or \nabove the vomitory.  \n1013.2 Floor-level exit signs in Group R-1. \nWhere exit signs are required in Group R-1 \noccupancies by Section 1013.1, additional low-level \nexit signs shall be provided in all areas serving \nguest rooms in Group R-1 occupancies and shall \ncomply with Section 1013.5.  \nThe bottom of the sign shall be not less than 250 \nmm nor more than 300 mm above the floor level. \nThe sign shall be flush mounted to the door or wall. \nWhere mounted on the wall, the edge of the sign \nshall be within 100 mm of the door frame on the \nlatch side.\n\n❖ Because people may be sleeping and because \nmost residents are transient (and thus \nunfamiliar with the space) in hotels (i.e., Group \nR-1), low-level exit signs must be provided for \nemergency exit routes from guest  rooms. \nWhen smoke at the ceiling obscures the exit \nsigns required by Section 1013.1, these signs \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n741\n\nwill serve as a backup identification of the exit \ndoor. By the reference to Section 1013.5, \nthese signs must be internally illuminated and \nlisted and labeled in accordance with UL 924. \nIt is not the intent of this section to require low \nlevel exit signs in the guest rooms. The low \nlevel exit signs are required only in areas where \nSection 1013.1 requires exit signs and only \nleading \nfrom \nthe \nguestroom \narea, \nnot \nthroughout the entire hotel.\n\nThe exit signs must be mounted on the exit \ndoor itself or to the side of the exit door on the \nlatch side. The height of the bottom of the exit \nsign will allow for exit signs not to conflict with \naccessible route requirements. ICC A117.1 \nrequires doors on an accessible route to have \na smooth surface for the bottom 250 mm so \nthat someone could use the footplates on their \nwheelchair to assist in opening the door.\n\nThe requirements do not indicate what low-\nlevel signage is appropriate for exit signs that \nprovide direction rather than at the exit. It is \nalso not clear on how an exit sign on a door will \nbe visible from down the corridor if the door is \nperpendicular to the direction of the hallway.  \n1013.3 Illumination. Exit signs shall be internally \nor externally illuminated.  \nException: Tactile signs required by Section 1013.4 \nneed not be provided with illumination.\n\n❖ This section simply provides the scope for \nillumination of regulated exit signs. Exit signs \nmust be illuminated so that they are readily \napparent in situations where the lights may be \noff or the building has lost power. Exit signs \nwith raised letters and braille are specifically \naddressed in Section 1013.4. \n1013.4 Raised character and braille exit signs. \nWhere exit signs are provided at an area of refuge \nwith direct access to a stairway, an exterior area for \nassisted rescue, an exit stairway or ramp, an exit \npassageway, a horizontal exit and the exit \ndischarge, a sign stating “EXIT” in visual \ncharacters, raised characters and braille and \ncomplying with ICC A117.1 shall be provided.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "EXIT SIGNS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 172,
      "token_count": 963,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013.5",
        "SBC 801",
        "Section 1013.1",
        "Section 1013.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1013_3_8aea3356",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The purpose of this sign is to serve as way \nfinding for a person with vision impairments. \nThis is in addition to the exit signs required by \nSection 1013.1. Where exit signs are not \nrequired, such as in single-exit buildings, this \nsection is not applicable.\n\n“Tactile” is defined as “used for the sense of \ntouch;” therefore, signage that has either \nraised letters or braille is considered tactile. For \nexit signage, visual, raised letters and braille \nare \nrequired. \nICC \nA117.1 \nincludes \nrequirements for the sign and the correct \nplacement. Typically, the sign is placed at \nabout 1400 mm above the floor and on the wall \nat the latch side of the door. While not required \nto \nbe \nilluminated \nby \nthese \nprovisions, \nillumination would be advantageous for a \nperson with partial sight. High contrast is \nimportant (see Commentary Figure 1013.4).\n\nThis signage is needed to indicate which doors \nare serving as exits for those persons with \nvisual impairments. Signs are needed on the \nrequired exit doors in the building, including: \n• At doors leading to an interior or exterior exit \nstairway or ramp. \n• At doors leading to an exit passageway. \n• At doors through a horizontal exit. \n• Within the exit enclosures leading to the \noutside or to an exit passageway. \n• At exit doors that lead directly to the outside.\n\n❖ While an area of refuge may be located within \nan enclosure for an exit stairway, Section \n1009.3 also allows the area of refuge to be \nlocated immediately outside of the enclosure \nfor the exit stairway. In this situation, exit \nsignage with visual, raised letters and braille \nwould be required both at the door leading into \nthe area of refuge and the door leading to the \nexit stairway. Exterior areas for assisted rescue \nare typically located immediately outside of an \nexit door on the level of exit discharge (see \nSection 1009.7).\n\nThis is not intended to preclude the signage \nfrom including additional information as long as \n“Exit” is first. For example, labeling the door to \nthe exit enclosure as “Exit Stairway” would \nindicate to the visually impaired person that \nonce they moved through the door, they would \nbe dealing with vertical travel. This could be \nconsidered an additional safety feature. This \nsection is also referenced in SBC 201 Section \n1112.4. For additional way-finding signage \ninside the stairway enclosure, see Section \n1023.9.  \n1013.5 Internally \nilluminated \nexit \nsigns. \nElectrically \npowered, \nself-luminous \nand \nphotoluminescent exit signs shall be listed and \nlabeled in accordance with UL 924 and shall be \ninstalled in accordance with the manufacturer’s \ninstructions and Section 1203. Exit signs shall be \nilluminated at all times.\n\n❖ All exit signage must be listed and labeled as \nindicated in UL 924, Standard for Emergency \nLighting and Power Equipment. Listed exit \nsigns are required by UL 924 to meet the same \ngraphics, illumination and power sources \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n742\n\ndefined in Sections 1013.6.1 through 1013.6.3 \nfor \nexternally \nilluminated \nsigns. \nInternal \nillumination may be electrically powered or be \nof \na \nself-luminous \nor \nphotoluminescent \nproduct. Electrically powered would include \nLED, \nincandescent, \nfluorescent \nand \nelectroluminescent types of signs. If a sign is \nphotoluminescent, the “charging” source must \nbe continually available (see the definitions in \nChapter 2 for “Photoluminescent” and “Self-\nluminous”). Exit signs must be illuminated at all \ntimes, including when the building may not be \nfully occupied. If a fire occurs late at night, there \nmay be cleaning crews or persons working \novertime in the building who will need to be \nable to find the exits. The reference to Chapter \n27 is so the signs will be equipped with a \nconnection to an emergency power supply. \n1013.6 Externally \nilluminated \nexit \nsigns. \nExternally illuminated exit signs shall comply with \nSections 1013.6.1 through 1013.6.3.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "EXIT SIGNS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 172,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203",
        "SBC 801",
        "SBC 201",
        "Section 1023.9",
        "Section 1013.1",
        "Section 1112.4",
        "Section 1009.7",
        "Section 1009.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1013_4_8699a237",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Externally illuminated exit signage must meet \nthe graphic, illumination and emergency power \nrequirements in the referenced sections. The \nrequirements are the same as for internally \nilluminated signage.  \n1013.6.1 \nGraphics. Every exit sign and \ndirectional exit sign shall have plainly legible letters \nnot less than 150 mm high with the principal strokes \nof the letters not less than 20 mm wide. The word \n“EXIT” shall have letters having a width not less \nthan 50 mm wide, except the letter “I,” and the \nminimum spacing between letters shall be not less \nthan 10 mm. Signs larger than the minimum \nestablished in this section shall have letter widths, \nstrokes and spacing in proportion to their height.  \nThe word “EXIT” shall be in high contrast with the \nbackground and shall be clearly discernible when \nthe means of exit sign illumination is or is not \nenergized. If a chevron directional indicator is \nprovided as part of the exit sign, the construction \nshall be such that the direction of the chevron \ndirectional indicator cannot be readily changed.\n\n❖ Every exit sign and directional sign located in \nthe exit access or exit route is required to have \na color contrast vivid enough to make the signs \nreadily visible, even when not illuminated. \nLetters must be at least 150 mm high and their \nstroke not less than 20 mm wide (see \nCommentary Figure 1013.6.1). The sizing of \nthe letters is predicated on the readability of the \nwording from a distance of 30 m.\n\nWhile red letters are common for exit signs, \nsometimes green on black is used in \nauditorium areas with low-lighting levels, such \nas theaters, because that color combination \ntends not to distract the audience’s attention. It \nis more important that the exit sign be readily \nvisible with respect to the background.\n\nExit signs may be larger than the minimum size \nspecified; \nhowever, \nthe \nstandardized \nproportion of the letters must be maintained. \nExternally illuminated signage that is smaller \ncould use the requirements in UL 924 for \nguidance; however, sign spacing would need \nto be adjusted, and alternative approval would \nbe through the fire official having jurisdiction.\n\nA “chevron directional indicator” is the same as \na directional arrow. The language is intended \nto be consistent with UL 924. \n1013.6.2 \nExit sign illumination. The face of \nan exit sign illuminated from an external source \nshall have an intensity of not less than 55 lux.\n\n❖ Every exit sign and directional sign must be \ncontinuously illuminated to provide a light \nintensity at the illuminated surface of at least 55 \nlux. It is not a requirement that the exit signs be \ninternally illuminated. An external illumination \nsource with the power capabilities specified by \nSection 1013.6.3 is acceptable.  \n1013.6.3 \nPower source. Exit signs shall be \nilluminated at all times. To ensure continued \nillumination for a duration of not less than 90 \nminutes in case of primary power loss, the sign \nillumination means shall be connected to an \nemergency power system provided from storage \nbatteries, unit equipment or an on-site generator. \nThe installation of the emergency power system \nshall be in accordance with Section 1203. Group I-\n2, Condition 2 exit sign illumination shall not be \nprovided by unit equipment batteries only.  \nException: Approved exit sign illumination types \nthat provide continuous illumination independent of \nexternal power sources for a duration of not less \nthan 90 minutes, in case of primary power loss, are \nnot required to be connected to an emergency \nelectrical system.\n\n❖ Exit signs must be illuminated on a continuous \nbasis so that when a fire emergency occurs, \noccupants will be able to identify the locations \nof the exits. The reliability of the power sources \nsupplying the electrical energy required for \nmaintaining the illumination of exit signs is \nimportant. When power interruptions occur, \nexit sign illumination must be obtained from an \nemergency power system. This does not imply \nthat the sign must be internally illuminated. \nWhatever illumination system is used, whether \ninternal or external, it must be connected to a \nsystem designed to pick up the power load \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "EXIT SIGNS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 172,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013.6.3",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1015_0_4b7d8186",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n748\n\ntypically not be an obstruction and, therefore, \nwould not reduce the capacity of the stairway. \nSchools and large assembly spaces commonly \nput in center handrails to aid in the flow up and \ndown the stairs during peak usage times. If the \ncenter handrail is a double rail with a spacing \nof more than 150 mm, the width of the stairway \nmany need to be adjusted to compensate for \nthe loss of available width.  \n1014.9 Intermediate handrails. Stairways shall \nhave intermediate handrails located in such a \nmanner that all portions of the stairway minimum \nwidth or required capacity are within 750 mm of a \nhandrail. On monumental stairs, handrails shall be \nlocated along the most direct path of egress travel.\n\n❖ In order to always be available to the user of \nthe stairway, the maximum horizontal distance \nto a handrail from within the width required \nmust not exceed 750 mm. People tend to walk \nclose to handrails, and if intermediate handrails \nare not provided for very wide stairways, the \ncenter portion of such stairways will normally \nreceive \nless \nuse. \nMore \nimportantly, \nin \nemergencies, the center portions of wide \nstairways with handrails would enhance egress \ntravel rather than delay it by overcrowding at \nthe sides with the handrails. This would \nespecially be true under panic conditions \nwhere the use of wide interior stairways could \nbecome particularly hazardous.\n\nThe distance to the handrail applies to the \n“required” width of the stairway. If a stairway is \ngreater than 1500 mm in width, but only 1500 \nmm total width is required based on occupant \nload (see Section 1005.3.1), intermediate \nhandrails are not required. Adequate safety is \nprovided since every user is within 750 mm of \na handrail.\n\nMonumental stairways are typically provided \nfor architectural effect and may or may not be \nconsidered required egress stairs. The criteria \nfor monumental egress stairways deal with the \nvery wide stairway in relation to the required \nwidth. While handrails on both sides of the \nstairway may be sufficient to accommodate the \nrequired width, the handrails may not be near \nthe stream of traffic or even apparent to the \nuser. In this case, the handrails are to be \nplaced in a location more reflective of the \negress path (see COMMENTARY Figure \n1014.9). \nSECTION 1015 GUARDS \n1015.1 General. Guards shall comply with the \nprovisions of Sections 1015.2through 1015.7. \nOperable windows with sills located more than \n1800 mm above finished grade or other surface \nbelow shall comply with Section 1015.8.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "GUARDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 178,
      "page_end": 178,
      "token_count": 620,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.8",
        "Section 1005.3.1",
        "Section 1015",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1015_1_9e2ad9c8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Guards required along dropoffs must comply \nwith the provisions for height, strength and \nopening limitations. Special provisions are \nprovided for unique locations, such as \nscreened-in \nporches, \naround \nmechanical \nequipment on platforms or roofs and at hatch \nopenings. Where there are operable windows \non upper floors, there is a concern over the \npossibility of a child falling; thus, the placement \nof this requirement is in the guard section. Such \nwindows must comply with Section 1015.8.  \n1015.2 Where required. Guards shall be located \nalong open-sided walking surfaces, including \nmezzanines, equipment platforms, aisles, stairs, \nramps and landings that are located more than 750 \nmm measured vertically to the floor or grade below \nat any point within 900 mm horizontally to the edge \nof the open side. Guards shall be adequate in \nstrength and attachment in accordance with SBC \n201 Section 1607.8.  \nException: Guards are not required for the \nfollowing locations:  \n1. On the loading side of loading docks or piers.  \n2. On the audience side of stages and raised \nplatforms, including stairs leading up to the \nstage and raised platforms.  \n3. On raised stage and platform floor areas, \nsuch as runways, ramps and side stages used \nfor entertainment or presentations.  \n4. At vertical openings in the performance area \nof stages and platforms. \n5. At elevated walking surfaces appurtenant to \nstages and platforms for access to and \nutilization of special lighting or equipment. \n6. Along vehicle service pits not accessible to \nthe public.  \n7. In assembly seating areas at cross aisles in \naccordance with Section 1030.17.2.  \n8. On the loading side of station platforms on \nfixed guideway transit or passenger rail \nsystems\n\n❖ Where one or more sides of a walking surface \nare open to the floor level or grade below, a \nguard system must be provided to minimize the \npossibility of occupants accidentally falling to \nthe surface below. A guard is required only \nwhere the difference in elevation between the \nhigher walking surface and the surface below \nis greater than 750 mm. When the ground \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "GUARDS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 178,
      "page_end": 178,
      "token_count": 477,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1607.8",
        "Section 1015.8",
        "SBC 201",
        "Section 1030.17.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_0_95a8fe7b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n749\n\nslopes away from the edge, the vertical \ndistance from the walking surface to the grade \nor floor below must also be more than 750 mm \non the lowest point within a 900 mm radius \nmeasured horizontally from the edge of the \nopen-sided \nwalking \nsurface \n(see \nCOMMENTARY Figure 1015.2).\n\nThe loads for guard design are addressed in \nSBC 201 Section 1607 and are typically 0.75 \nkN/m along the top with a 0.9 kN concentrated \nforce. If glazing is used as part of a guard \nsystem, or windows are located adjacent to \nstairways or ramps, the guard must also \ncomply with Section 1015.2.1 (see Section \n1015.2.1 and SBC 201 Sections 1607.8 and \n2407).\n\nMost of the exceptions identify situations when \nguards are not practical, such as along loading \ndocks, stages and their approaches, and \nvehicle service pits. Exception 7 references \nassembly spaces where a lower guard is \npermitted or the alternative of seat backs \nwhere the dropoff is adjacent to a cross aisle. \n1015.2.1 \nGlazing. Where glass is used to \nprovide a guard or as a portion of the guard system, \nthe guard shall comply with Section 2407 of SBC \n201. Where the glazing provided does not meet the \nstrength and attachment requirements of SBC 201 \nSection 1607.8, complying guards shall be located \nalong glazed sides of open-sided walking surfaces.\n\n❖ Glazing in guards may be infill or structural. \nThe loads for guard design in Section 1015.2, \nwhich references SBC 201 Section 1607, are \ntypically 222 N along the top with a 90 kg \nconcentrated force. Two different situations are \naddressed with glazing: where glazing is \ninstalled in a guard on the side of a stairway, \nramp or landing; or when a stairway, ramp or \nlanding is immediately adjacent to a window \nwhere the glazing has not been designed to \nresist the forces from a fall (see Sections \n1607.8 \nand \n2407 \nof \nSBC \n201 \nand \nCOMMENTARY Figure 1015.2.1).  \n1015.3 Height. Required guards shall be not less \nthan 1100 mm high, measured vertically as follows:  \n1. From the adjacent walking surfaces.  \n2. On stairways and stepped aisles, from the \nline connecting the leading edges of the tread \nnosings.  \n3. On ramps and ramped aisles, from the ramp \nsurface at the guard.  \nExceptions:  \n1. For occupancies in Group R-3 not more than \nthree stories above grade in height and within \nindividual dwelling units in occupancies in \nGroup R-2 not more than three stories above \ngrade in height with separate means of \negress, required guards shall be not less than \n900 mm in height measured vertically above \nthe adjacent walking surfaces or adjacent \nfixed seating.  \n2. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, guards on the open sides of stairs \nshall have a height not less than 850 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n3. For occupancies in Group R-3, and within \nindividual dwelling units in occupancies in \nGroup R-2, where the top of the guard also \nserves as a handrail on the open sides of \nstairs, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads.  \n4. The guard height in assembly seating areas \nshall comply with Section 1030.17 as \napplicable.  \n5. Along alternating tread devices and ship’s \nladders, guards where the top rail also serves \nas a handrail shall have height not less than \n750 mm and not more than 850 mm, \nmeasured vertically from the leading edge of \nthe device tread nosing.  \n6. In Group F occupancies where exit access \nstairways serve fewer than three stories and \nsuch stairways are not open to the public, and \nwhere the top of the guard also serves as a \nhandrail, the top of the guard shall be not less \nthan 850 mm and not more than 950 mm \nmeasured vertically from a line connecting \nthe leading edges of the treads",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.2",
        "SBC 801",
        "Section 1607.8",
        "Section 1030.17",
        "Section 1607",
        "Section 2407",
        "SBC 201",
        "Section 1015.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_1_bf18eadd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Guards must not be less than 1100 mm in \nheight as measured vertically from the top of \nthe guard down to the sloped line connecting \nthe leading edge of the tread along stairways \nor stepped aisles or to an adjacent walking \nsurface for floors, ramps and ramped aisles \n[see Commentary Figure 1012.8(4), Figure \n1015.2, and Figure 1015.4(1) and Figure \n1015.4(2)]. Experience has shown that 1100 \nmm or more provides adequate height to \nminimize accidental falls in occupancies where \ncrowding is more likely to occur. This puts the \ntop of the guard above the center of gravity of \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n750\n\nthe average adult. The height requirement is \nnot intended to consider such items as planters \nor loose furniture next to the drop-off as walking \nsurfaces. Because of safety concerns, the \ndesigner often chooses to install a barrier \nwhere there is a drop-off of less than 750 mm. \nDecorative barriers may be utilized to support \nhandrails or serve as part of the edge \nprotection along a ramp. Where nonrequired \nguards/barriers are provided, provisions for \nguard height, openings and strength may be \nused for design, but are not required. It is \ncommon practice to follow the strength \nprovisions, but not always the opening or \nheight provisions, for nonrequired guards.\n\nException 1 is coordination between SBC \n1101/1102 and Group R-2 and R-3 units that \nare three stories or less. Within dwelling units, \nthe incidence of the exposure to crowds and to \negress from higher occupancy spaces is \nextremely limited; thus, a minimum guard \nheight of 900 mm is appropriate. (See \nCommentary Figure 1015.3.) Where the \nminimum guard height requirement is 1050 \nmm, and both a guard and handrail are \nrequired, the handrail cannot be the top of the \nguard, but must be placed along the inside face \nof the guard unless specifically permitted in \nExceptions 2 through 6.\n\nExceptions 2 and 3 are for nontransient \nresidential occupancies and only address \nguard heights along the stairways, not at other \ndrop-offs such as balconies or second-floor \nlandings. For Group R-2, these guard height \nexceptions are only permitted for stairways \nwithin individual dwelling units, not common \nstairways within the building. The handrail \nprovisions allow some residential stairways to \nhave only one handrail (see Section 1011.11). \nExceptions 2 and 3 allow for a reduced guard \nheight where the guard is also used as a \nhandrail and where it just serves the purpose \nof a guard along a stairway. The reduced \nallowable guard height along stairways is \nconsistent with current construction practice. \nUnless a dwelling could comply with Exception \n1, the guard height along other drop-offs would \nhave to be 1050 mm measured from the floor.\n\nException 4 references the lower guards \npermitted at limited locations where a line of \nsight for assembly spaces is part of the \nconsideration. There are also allowances in \nSection 1030.16 that would allow for the top of \nthe guard to serve as a handrail.\n\nException 5 permits a reduction in guard height \nbased on the limited use and unique design \nconsiderations for alternating tread devices \nand ship’s ladders (see Sections 1011.14 and \n1011.15).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 766,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.11",
        "SBC 1101",
        "SBC 801",
        "Section 1030.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_2_79e20c0e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 6 is for nonpublic areas of factory \nbuildings that are three stories or less. Guards \nalong open exit access stairways can be lower \nand have the top rail serve as a guard. Literally \nenclosed exit stairways within the same \nbuilding would have to have the higher guards \nwith handrails inside the guard. \n1015.4 Opening limitations. Required guards \nshall not have openings that allow passage of a \nsphere 100 mm in diameter from the walking \nsurface to the required guard height.  \nExceptions:  \n1. From a height of 900 mm to 1100 mm, \nguards shall not have openings that allow \npassage of a sphere 110 mm in diameter.  \n2. The triangular openings at the open sides of \na stair, formed by the riser, tread and bottom \nrail shall not allow passage of a sphere 150 \nmm in diameter. \n3. At elevated walking surfaces for access to \nand use of electrical, mechanical or plumbing \nsystems or equipment, guards shall not have \nopenings that allow passage of a sphere 525 \nmm in diameter.  \n4. In areas that are not open to the public within \noccupancies in Group I-3, F, H or S, and for \nalternating tread devices and ship’s ladders, \nguards shall not have openings that allow \npassage of a sphere 525 mm in diameter.  \n5. In assembly seating areas, guards required at \nthe end of aisles in accordance with Section \n1030.17.4 shall not have openings that allow \npassage of a sphere 100 mm in diameter up \nto a height of 650 mm. From a height of 650 \nmm to 1100 mm above the adjacent walking \nsurfaces, guards shall not have openings that \nallow passage of a sphere 200 mm in \ndiameter.  \n6. Within \nindividual \ndwelling \nunits and \nsleeping units in Group R-2 and R-3 \noccupancies, guards on the open sides of \nstairs shall not have openings that allow \npassage of a sphere 110 mm in diameter.\n\n❖ The opening limitations in a guard are based \non anthropometric research that indicates \nchildren in the 99th percentile who have \ndeveloped to the point of being able to crawl \nwill have chest depth and head size of at least \n120 mm. Both the 100 mm and the 110 mm \nsphere rules are intended to provide an \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n751\n\nadditional margin of safety. Note that the \nopening limitations are stated as preventing the \npassage of a sphere, requiring the openings to \nbe smaller than the dimension stated.\n\nException 1 allows the 110 mm opening \nlimitation at heights where falling through the \nguard is not a risk for children of early \ndevelopment who cannot access the opening \n[i.e., \nabove \n900 \nmm \nin \nheight] \n[see \nCOMMENTARY Figure 1015.4(1)].\n\nException 2 allows a 150 mm opening \nlimitation at openings formed by the riser, tread \nand bottom rail of guards at the open side of a \nstairway. The geometry of these openings is \nsuch that the entire body cannot pass through \nthe triangular opening, and further limiting such \nopenings is impossible, given a sloped bottom \nmember in the guard, without intersecting the \ntread \nnosings \n[see \nCommentary Figure \n1015.4(1)].\n\nExceptions 3 and 4 address areas where the \npresence of small children is unlikely and often \nprohibited. Guards along walkways leading to \nelectrical, mechanical and plumbing systems \nor equipment and in occupancies in Groups I-\n3, F, H and S may be constructed in such a way \nthat a sphere 525 mm in diameter will not pass \nthrough \nany \nof \nthe \nopenings \n[see \nCOMMENTARY Figure 1015.4(2)]. This \nrequirement allows the use of one horizontal \nintermediate member with the standard top-of-\nguard height of 1100 mm.\n\nException 5, for the guard infill near the top of \nthe aisle guard in assembly seating areas, is \nprovided to reduce sightline problems in limited \nlocations (see Section 1030.17.3).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.17.3",
        "SBC 801",
        "Section 1030.17.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_3_a32dec7c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception \n6 \nrecognizes \na \nstandard \nconstruction practice within residential units. In \npracticality this allows a stairway with the 178 \nmm riser height/280 mm tread depth step \ngeometry to have two common 32 mm \nbalusters per stair tread instead of three. \nWhere the 195 mm riser height/250 mm tread \ndepth step geometry (see Section 1011.5.2, \nException 3) is utilized, the two balusters would \nmeet the 100 mm opening limitation and most \nprofiled or turned balusters would meet the 110 \nmm sphere rule.\n\nThe provisions of guards are to minimize \naccidental falls through or over a guard. \nOpening limitations do not prohibit the use of \nhorizontal members or ornamentation infill as \nguard components. Research has shown that \nno practical design for guard infill, including \nsolid panels, can prevent climbing; but good \ndesign practices can greatly reduce the \nopportunity for small children to “climb” the \nguard \n[see \nCOMMENTARY \nFigure \n1015.4(3)]. In this example, the handrail stops \na child from climbing the guard. \n1015.5 Screen porches. Porches and decks that are \nenclosed with insect screening shall be provided \nwith guards where the walking surface is located \nmore than 750 mm above the floor or grade below.\n\n❖ Insect screening located on the open sides of \nporches and decks does not provide an \nadequate barrier to reasonably protect an \noccupant from falling to the surface below. \nGuards are required on the open sides of \nporches and decks where the floor is located \nmore than 750 mm above the surface below. \nThe guards must comply with all of the \nprovisions of Section 1015.  \n1015.6 Mechanical equipment, systems and \ndevices. Guards shall be provided where various \ncomponents that require service are located within \n3000 mm of a roof edge or open side of a walking \nsurface and such edge or open side is located more \nthan 750 mm above the floor, roof or grade below. \nThe guard shall extend not less than 750 mm \nbeyond each end of such components. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.\n\n❖ The purpose of this requirement is to protect \nworkers from falls off roofs or from open-sided \nwalking surfaces when doing maintenance \nwork on equipment. The guard opening is \nallowed to be up to 525 mm since children are \nnot likely to be in such areas. Either the \nequipment should be located so that it is more \nthan 3000 mm from the roof edge, or a guard \nor raised parapet must be provided to prevent \nfalls. The guard also has to extend at least 750 \nmm in all directions past the corners of the \nequipment \n(see \nCOMMENTARY \nFigure \n1015.7).\n\nThe exception is an alternative to guards—a \npersonal fall arrest system with anchorage \npoints, more commonly called tie-down points, \nfor restraining harnesses. The code does not \nspecify who has to provide the equipment that \nfits the maintenance crew and attaches to the \nsystem. This system is more commonly used \non sloped roofs, while guards are more often \nused on flat roofs.  \n1015.7 Roof access. Guards shall be provided \nwhere the roof hatch opening is located within 3 m \nof a roof edge or open side of a walking surface and \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n752\n\nsuch edge or open side is located more than 750 mm \nabove the floor, roof or grade below. The guard \nshall extend not less than 750 mm beyond each end \nof the hatch parallel to the roof edge. The guard \nshall be constructed so as to prevent the passage of \na sphere 525 mm in diameter.  \nException: Guards are not required where personal \nfall arrest anchorage connector devices that comply \nwith ANSI/ASSE Z359.1 are installed.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 888,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011.5.2",
        "SBC 801",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_4_3f0d5ba5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The code already requires guards around \nequipment on the roof; this section is intended \nto provide the same level of safety at the hatch \nopening service personnel use to access the \nroof (see COMMENTARY Figure 1015.7 and \nthe commentary to Section 1015.6). Roof \nhatches also require the guard to extend at \nleast 750 mm past the corners of the \nequipment.  \n1015.8 Window openings. Windows in Group R-\n2 and R-3 buildings including dwelling units, where \nthe top of the sill of an operable window opening is \nlocated less than 900 mm above the finished floor \nand more than 1800 mm above the finished grade \nor other surface below on the exterior of the \nbuilding, shall comply with one of the following:  \n1. Operable windows where the top of the sill \nof the opening is located more than 23 m \nabove the finished grade or other surface \nbelow and that are provided with window fall \nprevention devices that comply with ASTM \nF2006.  \n2. Operable windows where the openings will \nnot allow a 100 mm-diameter sphere to pass \nthrough the opening when the window is in \nits largest opened position.  \n3. Operable windows where the openings are \nprovided with window fall prevention \ndevices that comply with ASTM F2090.  \n4. Operable windows that are provided with \nwindow opening control devices that comply \nwith Section 1015.8.1.\n\n❖ The window limitations specified here are \nintended for Group R-2 and R-3 units. These \nfacilities have the highest potential for infants \nand toddlers being present for an extended \nperiod of time. The requirement is intended to \nprovide a level of protection to children and to \nhelp limit the chances of them falling through \nwindow openings. In most cases, these \nprovisions are not applicable to first-floor \nwindows. Typically, the 1800 mm to finished \ngrade would make these provisions applicable \nfor windows starting at the second floor. For \nwindows in bedrooms that may also be \nrequired to serve as emergency escape and \nrescue openings, see Section 1031.\n\nThere are basically five options offered:\n\nOne option is to locate the window so that the \nbottom of the clear opening is at least 900 mm \nabove the floor. By doing so, the sill height is \nabove the center of gravity of smaller children. \nNote that Section 312.2.1 of SBC 1101/1102 \nrequires a minimum sill height of 600 mm. The \nNational Ornamental & Miscellaneous Metals \nAssociation (NOMMA) commissioned a paper \non child safety related to falls. The report \nindicates that the standing center of gravity of \nchildren aged 2 to 3.5 years is 610 mm [50th \npercentile is 565 mm] and of children aged 3.5 \nto 4.5 years is 640 mm [50th percentile is 600 \nmm]. The 900 mm sill height was chosen to \nreduce the ability of a child to climb onto the sill, \nenabling the fall through the opening. Windows \nthat are required to serve as emergency \nescape and rescue openings must also comply \nwith Section 1031.3.3 sill height requirements \nfor 1100 mm maximum.\n\nA second option offered (Item 1) allows for \nfixed fall-prevention devices to be installed in \naccordance with ASTM F2006. Window fall-\nprevention devices under the scope of ASTM \nF2006 are window fall-prevention guards and \nwindow fall-prevention screens. They are \nnonreleasable and intended to act as a barrier \nto prevent a child from falling through an open \nwindow. The limitation for window sills over 23 \nm is for consistency with Section 1.3 of ASTM \nF2006, which states: “This safety specification \napplies only to devices intended to be applied \nto windows installed at a height of more than \n23 m above the ground level in multiple-family \ndwelling buildings. This safety specification is \nnot intended to apply to windows below 23 m \nbecause all windows below 23 m that are \noperable could be used as a possible \nsecondary means of escape.” Since these \ndevices act like a barrier, they cannot be used \nfor windows that are required to also serve as \nemergency escape openings.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 312.2.1",
        "Section 1015.8.1",
        "Section 1.3",
        "Section 1015.6",
        "Section 1031.3.3",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec2407_5_cac1a60d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "A third option (Item 2), for windows with an \nopening lower than 900 mm from the floor, \nrequires that a 100 mm sphere cannot pass \nthrough the opening. This opening size is \nconsistent with the guard opening provisions \n(see Section 1015.4). Many awning or hopper-\ntype casement windows have control arms or \nother vent-limiting devices that limit the \nopening dimension. This option, if used for \nwindow openings less than 23 m from the \nfinished grade or other surfaces below the \nexterior of the buildings, should only be used \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec2407",
      "section_number": "2407",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 182,
      "token_count": 124,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1015.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1016_0_68b8baad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n753\n\non openings not required or designated as \nemergency escape and rescue. Note that the \ncode does not specify any performance criteria \nor compliance to any standard for this option. \nThe code only requires that the opening of the \nsash be a dimension less than 100 mm. As \nsuch, ASTM F2006 does not apply to this \noption.\n\nA fourth option (Items 3 and 4) addresses the \ninstallation of window fall prevention devices \n(Item 3) and window opening control devices \n(Item 4) that comply with ASTM F2090 (see \nSection 1015.8.1). Window fall prevention \ndevices (such as a window guard) must be \nreleasable or removable from the interior of the \nbuilding so the window can be used for \nemergency escape and rescue. Window \nopening control devices (WOCD) allow the \nwindow to be opened beyond 100 mm when \nreleased so that a window can be used for \nemergency \nescape. \nThe \ndevice \nwill \nautomatically reset when the window sash is \nclosed to again limit the window sash to a less \nthan 100 mm opening. This standard is \nspecifically written for fall prevention control \ndevices installed in window openings within 23 \nm of grade and specifically allows for windows \nto be used for emergency escape and rescue. \nBoth the code and SBC 1101/1102 reference \nASTM F2090, Standard Specification for \nWindow \nFall \nPrevention \nDevices \nwith \nEmergency \nEscape \n(Egress) \nRelease \nMechanisms. This standard was updated in \n2008 to address WOCD. Window opening \ncontrol devices allow for normal operation to \nresult in a less than 100 mm maximum opening \n(Section 1015.8 and Section 312.2.2 of SBC \n1101/1102). This control device can be \nreleased from the inside to allow the window to \nbe fully opened in order to comply with the \nemergency escape provisions in both the code \n(Section 1031.3) and SBC 1101/1102 (Section \n310.1.1).\n\nCriteria have also been added to SBC 901 to \naddress window opening controls in existing \nbuildings.  \n1015.8.1 \nWindow opening control devices. \nWindow opening control devices shall comply with \nASTM F2090. The window opening control device, \nafter operation to release the control device \nallowing the window to fully open, shall not reduce \nthe minimum net clear opening area of the window \nunit to less than the area required by Section \n1031.3.1.\n\n❖ Window opening control devices shall comply \nwith ASTM F2090. The window opening control \ndevice, after operation to release the control \ndevice allowing the window to fully open, shall \nnot reduce the minimum net clear opening area \nof the window unit to less than the area \nrequired by Section 1031.3.1. \nSECTION 1016 EXIT ACCESS \n1016.1 General. The exit access shall comply with \nthe applicable provisions of Section 1003through \nSection 1015. Exit access arrangement shall comply \nwith Section 1016through Section 1021.\n\n❖ Section 1016through Section 1021include the \ndesign requirements for exit access and exit \naccess components. The general requirements \nthat also apply to the exit access are in Section \n1003through Section 1015.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1016",
      "section_number": "1016",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 742,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "Section 1031.3",
        "SBC 801",
        "Section 312.2.2",
        "SBC 1101",
        "Section 1015.8.1",
        "Section 1015.8",
        "Section 1016",
        "Section 310.1.1",
        "Section 1031.3.1",
        "Section 1021",
        "Section 1003",
        "Section 1015"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1016_1_bec37f7a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The following sections are included under exit \naccess:  \n• Section 1016deals with egress through \nintervening spaces, as well as travel and \nseparation of the common path of travel to the \nexit.  \n• Section 1017 lists the total exit access travel \ndistance from an occupied space to an exit. \nThis distance includes the common path of \negress travel addressed in Sections 1006.2.1 \nand 1006.3.3.  \n• Section 1018 takes a look at requirements for \naisles and aisle accessways for occupancies \nother than assembly spaces. Aisle and aisle \naccessways in spaces used for assembly \npurposes are specifically addressed in Section \n1030.  \n• Section 1019 provides criteria for where an \nopen stairway between floors can serve as a \nrequired exit access stairway.  \n• Section 1020 deals with another type of \nconfined part of the exit access path: corridors.  \n• Section 1021 addresses egress balconies, \nwhere the path of travel to the exterior exit \nstairway is partially open to the exterior.  \n1016.2 Egress through intervening spaces. \nEgress through intervening spaces shall comply \nwith this section.  \n1. Exit access through an enclosed elevator \nlobby is permitted. Where access to two or \nmore exits or exit access doorways is \nrequired in Section 1006.2.1, access to not \nless than one of the required exits shall be \nprovided without travel through the enclosed \nelevator lobbies required by Section 3006 of \nSBC 201. Where the path of exit access travel \npasses through an enclosed elevator lobby \nthe level of protection required for the \nenclosed elevator lobby is not required to be \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n754\n\nextended to the exit unless direct access to an \nexit is required by other sections of this code.  \n2. Egress from a room or space shall not pass \nthrough adjoining or intervening rooms or \nareas, except where such adjoining rooms or \nareas and the area served are accessory to one \nor the other, are not a Group H occupancy \nand provide a discernible path of egress \ntravel to an exit.  \nException: Means of egress are not prohibited \nthrough adjoining or intervening rooms or spaces in \na Group H, S or F occupancy where the adjoining \nor intervening rooms or spaces are the same or a \nlesser hazard occupancy group.  \n3. An exit access shall not pass through a room \nthat can be locked to prevent egress.  \n4. Means of egress from dwelling units or \nsleeping areas shall not lead through other \nsleeping areas, toilet rooms or bathrooms.  \n5. Egress shall not pass through kitchens, \nstorage rooms, closets or spaces used for \nsimilar purposes.  \nExceptions:  \n1. Means of egress are not prohibited through a \nkitchen area serving adjoining rooms \nconstituting part of the same dwelling unit or \nsleeping unit.  \n2. Means of egress are not prohibited through \nstockrooms in Group M occupancies where \nall of the following are met:  \n2.1. The stock is of the same hazard \nclassification as that found in the main \nretail area.  \n2.2. Not more than 50 percent of the exit \naccess is through the stockroom.  \n2.3. The stockroom is not subject to \nlocking from the egress side.  \n2.4. There is a demarcated, minimum \n1100 mm-wide aisle defined by full- or \npartial-height fixed walls or similar \nconstruction that will maintain the \nrequired width and lead directly from the \nretail area to the exit without obstructions.\n\n❖ This section allows adjoining spaces to be \nconsidered a part of the room or space from \nwhich egress originates, provided that there \nare reasonable assurances that the continuous \negress path will always be available. The code \ndoes not limit the number of intervening or \nadjoining rooms through which egress can be \nmade, \nprovided \nthat \nall \nother \ncode \nrequirements (e.g., travel distance, number of \ndoorways, etc.) are met. An exit access route, \nfor example, may be laid out such that an \noccupant leaves a room or space, passes \nthrough an adjoining space, enters an exit \naccess corridor, passes through another room \nand, finally, into an exit [see COMMENTARY \nFigure 1016.2(2)].",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1016",
      "section_number": "1016",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 959,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1017",
        "SBC 801",
        "Section 1020",
        "Section 1018",
        "Section 1006.2.1",
        "Section 1016",
        "Section 1030",
        "Section 1019",
        "Section 3006",
        "SBC 201",
        "Section 1021"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1016_2_02fa9b59",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The intent of Item 1 is to correlate the provision \nfor corridor continuity (Section 1020.7) and \nelevator lobbies. This is especially important \nsince elevator lobbies for fire service access \nelevators require direct connection to a \nstairway. Therefore, occupants may need to \negress through an elevator lobby to get to the \nexit stairway. In a two-exit building, only one \nexit can be through an elevator lobby, but at the \nsame time, the elevator lobby will not be \nconsidered \nan \nintervening \nroom \n[see \nCOMMENTARY Figure 1020.7(3)]. This also \nclarifies that protection requirements for \ncorridors would not be necessary in addition to \nprotection requirements for elevator lobbies.\n\nThe intent of Item 2 is not that the accessory \nspace be limited to the 10-percent area in SBC \n201 Section 508.2.3, but that the spaces be \ninterrelated so that doors between the spaces \nwill not risk being blocked or locked. For \nexample, a conference room and managers’ \noffices could exit through the secretary’s office \nto reach the exit access corridor; or several \noffice spaces could exit through a common \nreception/lobby area. Requiring occupants to \negress from an area and pass through an \nadjoining Group H that can be characterized by \nrapid \nfire \nbuildup \nplaces \nthem \nin \nan \nunreasonable \nrisk \nsituation \n[see \nCOMMENTARY Figure 1016.2(1)]; therefore, \nthis illustrated egress path would be prohibited. \nAs an exception to Item 2, in facilities that may \ncontain a Group H area, buildings of Group H, \nS or F can exit through adjoining rooms or \nspaces that have the same or lesser hazard. \nFor example, a person exiting from a Group H \nstorage room (see SBC 201 Section 415) could \negress either through a similar Group H \nstorage area or through the factory to get to an \nexit, but the person in the factory could not \negress through the Group H storage rooms to \nget to the outside.\n\nAs expressed in Item 3, a common code \nenforcement problem is a locked door in the \negress path. Twenty-five workers perished in \nSeptember 1991 when they were trapped \ninside the Imperial Foods processing plant in \nHamlet, North Carolina, in part because of \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1016",
      "section_number": "1016",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 183,
      "page_end": 184,
      "token_count": 519,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 508.2.3",
        "Section 415",
        "SBC 201",
        "Section 1020.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_0_c8caf134",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n755\n\nlocked exit doors. As long as the egress door \nis readily openable in the direction of egress \ntravel without the use of keys, special \nknowledge or effort (see Section 1010.2.1), the \noccupants can move unimpeded away from a \nfire emergency. Relying on an egress path \nthrough an adjacent dwelling unit being \navailable at all times is not a reasonable \nexpectation. Egress through an adjacent \nbusiness tenant space can be unreasonable \ngiven the security and privacy measures the \nadjacent tenant may take to secure such a \nspace. However, egress through a reception \narea that serves a suite of offices of the same \ntenant is clearly accessible and is permitted.\n\nItem 4 addresses concerns along the path of \negress travel within individual dwelling or \nsleeping units. The concern once again is \npossible locking devices. Egress for one \nbedroom should not be through another \nbedroom or bathroom.\n\nThe concern in Item 5 is that kitchens, storage \nrooms and similar spaces may be subject to \nlocking or blockage of the exit access path. \nThis is not a general provision for all Group S \noccupancies; therefore, it is not the intent of \nthis provision to address the situation of egress \nfor offices through an associated warehouse \nspace. Item 5, Exception 1, does not apply this \nsame prohibition to areas within dwelling or \nsleeping units. However, for other spaces, a \ncustomer means of egress should not be \nthrough the working portions of a commercial \nkitchen in a restaurant or the stock storage \narea of a storage room in a mercantile \noccupancy. A dedicated path must be \nestablished through such space. The four \nitems listed in Item 5, Exception 2, are intended \nto provide measurable criteria to increase the \nlikelihood that the exit access path of travel \nwould always be available and identifiable \nthrough the stock room of a store. It is not \nacceptable to just mark the path on the floor. \nWhatever defines the route must permanently \nestablish the egress path in a manner to \nmaintain the minimum required unobstructed \nwidth. \n1016.2.1 \nMultiple tenants. Where more \nthan one tenant occupies any one floor of a building \nor structure, each tenant space, dwelling unit and \nsleeping unit shall be provided with access to the \nrequired exits without passing through adjacent \ntenant spaces, dwelling units and sleeping units.  \nException: Exception: The means of egress from a \nsmaller tenant space shall not be prohibited from \npassing through a larger adjoining tenant space \nwhere such rooms or spaces of the smaller tenant \noccupy less than 10 percent of the area of the larger \ntenant space through which they pass; are the same \nor similar occupancy group; a discernable path of \negress travel to an exit is provided; and the means \nof egress into the adjoining space is not subject to \nlocking from the egress side. A required means of \negress serving the larger tenant space shall not pass \nthrough the smaller tenant space or spaces.\n\n❖ Where a floor is occupied by multiple tenants, \neach tenant must be provided with full and \ndirect access to the required exits serving that \nfloor without passing through another tenant \nspace. Tenants typically lock the doors to their \nspaces for privacy and security. Should an \negress door that is shared by both tenants be \nlocked, occupants in one of the spaces could \nbe trapped and unable to reach a secondary \nexit. Therefore, an egress layout where \noccupants from one tenant space travel \nthrough another tenant space to gain access to \none of the required exits from that floor is \nprohibited.\n\nThis limitation is so that occupants from all \ntenant spaces will have unrestricted access to \nthe required egress elements while maintaining \nthe security and privacy of the individual \ntenants. This limitation is based on one of the \nfundamental principles of egress: to provide a \nmeans of egress where all components are \ncapable of being used by occupants without \nkeys, tools, special knowledge or special effort \n(see Section 1010.2.1).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 892,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.2.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_1_0f3c7283",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "A common practice is to have a bank or small \nrestaurant located within a large grocery store \nor department store. These can be separate \ntenants. In these situations, the small tenants \nare not open when the main store is closed. \nThe intent of the exception is to allow those \nsmall tenants to egress through the large \ntenant. Since there may be times when the \nlarger tenant is open and the smaller tenant is \nclosed (e.g., bank holidays), the larger tenant \ncannot exit through the smaller tenant. \nSECTION 1017 EXIT ACCESS TRAVEL \nDISTANCE \n1017.1 General. Travel distance within the exit \naccess portion of the means of egress system shall \nbe in accordance with this section.\n\n❖ “Exit access” is defined as “that portion of a \nmeans of egress system that leads from any \noccupied portion of a building or structure to an \nexit” (see the commentary for the definition in \nChapter 2). Exit access includes rooms, \nspaces, aisles and corridors that an occupant \nwould travel along to get to an exit. This can \nalso include stairways and ramps between \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n756\n\nlevels.\n\nDoors and doorways along this route are exit \naccess doorways, but may sometimes be \ncalled “exit doors.” True exits for this exit \naccess travel can be: \n1. \nAn exterior exit door at grade; \n2. \nThe door to an enclosure for an interior \nexit stairway, ramp or exit passageway; \n3. \nThe exit door leading to an exterior exit \ndoor or ramp; or \n4. \nA door leading through a horizontal exit.\n\n❖ When considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories. How exit access travel distance is \nmeasured is one of the key differences \nbetween interior exit access stairways/ramps \n(see Section 1017.3.1) and interior exit \nstairways/ramps (see Section 1017.3).\n\nIt is important to understand the relationship \nbetween the common path of egress travel \nlimitations (Sections 1006.2.1 and 1006.3.3) \nand the exit access travel distance limitations \nof this section. Measurements start at the same \nlocation, the most remote location in any \noccupied space. Both are measured in the exit \naccess portion of the means of egress system. \nThe common path of egress travel is measured \nto the point where the occupant has two distinct \npaths of travel, which will lead to two distinct \nexits. Travel distance is measured all the way \nuntil the exit is reached. The common path of \negress travel measurement can end within a \nspace or at a corridor where a single means of \negress space (Section 1006.2.1) has its door to \na corridor that provides access to two exits.  \n1017.2 Limitations. Exit access travel distance \nshall not exceed the values given in Table 1017.2.\n\n❖ The \ntable \nincludes \nthe \ntravel \ndistance \nmeasurements for buildings with or without \nsprinkler systems. “Not Permitted” is in support \nof the Chapter 9 requirements for all Group I \nand H occupancies to be sprinklered. While the \nother occupancies may also be required to be \nsprinklered, the exit access travel distance is \nindicated for existing buildings.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 820,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1017.3",
        "Section 1017",
        "SBC 801",
        "Table 1017.2",
        "Section 1006.2.1",
        "Section 1019",
        "Section 1006.3",
        "Section 1017.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_2_8360fa25",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "This table reflects the maximum distance a \nperson is allowed to travel from any point in a \nbuilding floor area to the nearest exit along a \nnatural \nand \nunobstructed \npath. \nWhile \nquantitative determinations or formulas are not \navailable to substantiate the tabular distances, \nempirical factors are utilized to make relative \njudgments as to reasonable limitations. Such \nconsiderations include the nature and fitness of \nthe occupants; the typical configuration within \nthe space; the level of fire hazard with respect \nto the specific uses of the facilities, including \nfire spread and the potential intensity of a fire. \nThe inclusion of an automatic sprinkler system \nthroughout the building can serve to control, \nconfine or possibly eliminate the fire threat to \nthe occupants so an increased travel distance \nis permitted. Increased travel distances are \npermitted when an automatic sprinkler system \nis installed in accordance with NFPA 13 or 13R.\n\nWhen measuring travel distance, it is important \nto consider the natural path of exit access \ntravel [see Commentary Figure 1017.3(1)]. In \nmany cases, the actual layout of furnishings \nand equipment is not known or is not identified \non the plans submitted with the permit \napplication. In such instances, it may be \nnecessary to measure travel distance using the \nlegs of a right triangle instead of the \nhypotenuse \n[see \nCommentary \nFigure \n1017.3(2)]. Since most people tend to migrate \nto more open spaces while egressing, \nmeasurement of the natural path of exit access \ntravel typically excludes floor areas within 300 \nmm of walls, corners, columns and other \npermanent construction. Where the travel path \nincludes passage through a doorway, the \nnatural route is generally measured through \nthe centerline of door openings.\n\nThe common path of egress travel addressed \nin Sections 1006.2.1 and 1006.3.3 is part of the \noverall exit access travel distance, with both \nstarting at the same point. Common path of \negress travel stops where the occupant has a \nchoice of at least two exits, and overall egress \ntravel distance stops where an occupant gets \nto the closest exit.\n\nNote a is a reference to other travel distance \nlimitations in the code. The travel distance for \nGroup I-4 in a nonsprinklered building is in \nrecognition of the exceptions in Section \n903.2.6.\n\nNotes b and c are simply references to the \nallowed types of sprinkler system—NFPA 13 or \n13R. Some exit access travel distance \nincreases are based on the type of sprinkler \nsystem provided. Note e treats Groups R-3 and \nR-4 that have an NFPA 13D sprinkler system \nthe same as a building without a sprinkler \nsystem with regard to exit access travel \ndistance.\n\nNote d addresses the sprinkler requirements in \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n757\n\nGroup H. Group H occupancies are only \nrequired to be sprinklered within Group H and \nnot throughout the building; therefore, Note d \ndistinguishes this requirement from Notes b \nand c. The travel distance is the same if the \npath is through Group H or leaves Group H and \ncontinues through a nonsprinklered occupancy \n(see Section 1016.2, Item 2.). \n1017.2.1 \nExterior egress balcony increase. \nExit access travel distances specified in TABLE \n1017.2 shall be increased up to an additional 30 m \nprovided the last portion of the exit access leading \nto the exit occurs on an exterior egress balcony \nconstructed in accordance with SECTION 1021. The \nlength of such balcony shall be not less than the \namount of the increase taken.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 809,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 903.2.6",
        "Table 1017.2",
        "SBC 801",
        "Section 1021",
        "Section 1016.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_3_117b2492",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ This section allows an additional travel \ndistance on exterior egress balconies since \nsmoke disperses rapidly. Note that the length \nof the increase is not to be more than the length \nof the exterior balcony. For example, if the \nlength of the balcony is 23 m, the additional \ntravel distance is limited to 23 m. In order for \nthe increase to apply, the exterior balcony must \nbe located at the end of the path of egress \ntravel and not in some other portion of the \negress path.  \n1017.2.2 \nGroup F-1 and S-1 increase. The \nmaximum exit access travel distance shall be 120 m \nin Group F-1 or S-1 occupancies where all of the \nfollowing conditions are met:  \n1. The portion of the building classified as \nGroup F-1 or S-1 is limited to one story in \nheight.  \n2. The minimum height from the finished floor \nto the bottom of the ceiling or roof slab or \ndeck is 7300 mm.  \n3. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1.\n\n❖ This section provides the criteria for an \nincreased exit access travel distance of 122 m \nin Group F-1 and S-1 occupancies where three \ncriteria are met: the S-1/F-1 area is one story, \nhas a ceiling height of at least 7.2 m, and is \nsprinklered.\n\nThe travel distance increase is only applicable \nto portions of the building that are one story in \nheight. This is not intended to preclude a \nbuilding with a onestory storage warehouse or \nfactory area and a twostory office or a \nmezzanine from also utilizing this section. The \nsection is written so that the one-story limitation \nis only applicable to the area where the 38 m2 \ntravel distance is utilized.\n\nThe 7.2 m of clearance is based on the “Fire \nModeling Analysis Report” by Aon Fire \nProtection Engineering. The ceiling height is \nused to provide a volume for the smoke to \naccumulate during the fire and provide time for \negress, much like the concept used for smoke-\nprotected seating. Control mode sprinklers \nwere \nutilized \nin \nthe \nfire \nmodeling \nto \ndemonstrate the more conservative approach.\n\nThe building is required to sprinklered in \naccordance with NFPA 13 requirements. While \nnot required, ESFR or specialty sprinklers \nwould be more effective.  \n1017.3 Measurement. Exit access travel distance \nshall be measured from the most remote point of \neach room, area or space along the natural and \nunobstructed path of horizontal and vertical egress \ntravel to the entrance to an exit. Where more than \none exit is required, exit access travel distance shall \nbe measured to the nearest exit.  \nExceptions:  \n1. In open parking garages, exit access travel \ndistance is permitted to be measured to the \nclosest riser of an exit access stairway or the \nclosest slope of an exit access ramp. \n2. In smoke-protected seating and open-air \nassembly seating, exit access travel distance \nshall be measured in accordance with Section \n1030.7.\n\n❖ Exit access travel distance shall be measured \nfrom the most remote point of each room, area \nor space along the natural and unobstructed \npath of horizontal and vertical egress travel to \nthe entrance to an exit. Where more than one \nexit is required, exit access travel distance shall \nbe measured to the nearest exit.\n\nThe travel distance is measured from every \noccupiable point on a floor to the closest exit. \nWhile each occupant may be required to have \naccess to a second or third exit, the travel \ndistance limitation is only applicable to the \ndistance to the nearest exit. In effect, this \nmeans that the distance an occupant must \ntravel to the second or third exit is not \nregulated.\n\nFor exit access travel distances that include \nvertical elements, such as stairways or ramps, \nsee Section 1017.3.1.\n\nThe exceptions provide for a travel distance \nterminating at the top of an open exit access \nstairway in an open parking structure, smoke-\nprotected seating and open-air assembly \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n758",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1017.3.1",
        "Section 903.3.1.1",
        "SBC 801",
        "Section 1030.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_4_a1872f01",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "seating (see Section 1006.3, Exceptions 3 and \n4, and Section 1019.3, Exceptions 6 and 7). \nThis is appropriate in view of the low hazard \nand minimal possible smoke accumulation in \nthese facilities. While Section 1006.3.2 does \nsay that an open exit access stairway can only \nbe used for one story, travel distance typically \ndoes include the exit access stairway. With \nthese exceptions for travel distance, the intent \nis to allow open parking garages, smoke-\nprotected seating and open-air assembly \nseating to have open exit access stairways all \nthe way down and out of the building. The \nnumber of means of egress requirements are \nmet where the exit access travel distance \nrequirement is met on each floor. For specific \ndetails for smoke-protected seating and \nopenair assembly seating, see Section 1030.7.\n\nThe travel distances within an exit enclosure \n(e.g., enclosed interior exit stairway or ramp or \nexit passageway) and in the exit discharge \nportion of the means of egress are also not \nregulated. Section 1006.3.4 permits certain \nbuildings to be provided with a single exit. In \ninstances where there is a single exit, travel \ndistances less than those permitted in Table \n1017.2 apply [see Table 1006.3.4(1) and \nTable 1006.3.4(2)].  \n1017.3.1 \nExit access stairways and ramps. \nTravel distance on exit access stairways or ramps \nshall be included in the exit access travel distance \nmeasurement. The measurement along stairways \nshall be made on a plane parallel and tangent to the \nstair tread nosings in the center of the stair and \nlandings. The measurement along ramps shall be \nmade on the walking surface in the center of the \nramp and landings.\n\n❖ When considering open exit access stairways \nor ramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories.\n\nThe number of ways off a story or out of a \nspace is addressed in Section 1006.3. Saying \n“means \nof \negress” \ninstead \nof \n“exits” \nacknowledges that direct entrances to exits on \neach story are not always mandatory since \naccess to exits (i.e., exit access stairways or \nramps) on some stories is permissible within \ncertain limitations. This allows some freedom \nof design where, for instance, required exit \nstairways may not be available without passing \nthrough other tenant spaces. The intent is to \nallow for a balance of security concerns, \nproviding adequate safety for emergency \nevacuation.\n\nTravel distance is measured along the exit \naccess path. An example of exit access \nstairways would be unenclosed exit access \nstairways from a mezzanine level, open exit \naccess stairways from a second floor (see \nSection 1019.3, Exception 1), or steps along \nthe path of travel in a split floor-level situation. \nAn example of an open exit access ramp would \nbe a ramp between levels, such as to a stage \nor platform, or ramps leading from the upper \nlevels in an open parking garage (see Section \n1006.3.2, Exception 4, and Section 1019.3, \nException 6). Where an open exit access \nstairway is used to meet the required number \nof ways off the story (see Section 1006.3), the \ntravel distance would also include travel down \nthe open stairway or ramp and to an enclosed \nexit stairway or ramp, a horizontal exit or an exit \ndoor to the outside. If the open exit access is \nnot \nrequired \nfor \negress \n(such \nas \na \nsupplemental stairway), this section is not \napplicable.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1017.2",
        "Section 1019.3",
        "Table 1006.3.4",
        "Section 1030.7",
        "Section 1006.3",
        "Section 1019",
        "Section 1006.3.4",
        "Section 1006.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1017_5_cf754e9b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Section 1006.3.2 also sets an additional limit \non the travel of one story. So, if you have an \nopen exit access stairway that is permitted by \nSection 1019.3 to extend more than one story, \nyou can only rely on that stairway to count as a \nrequired means of egress from one floor to the \nnext. Section 1006.3.2 does have exceptions \nfor where the exit access travel distance can be \nmore than one story. An example of this would \nbe an open exit stairway within an individual \ndwelling unit (see Section 1006.3.2, Exception \n1, and Section 1019.3, Exception 2) or an open \nexit stairway from a balcony or press box (see \nSection 1006.3.2, Exception 6, and Section \n1019.3, Exception 8).\n\nFor an open parking garage, the exception in \nSection 1017.3 allows for the exit access travel \ndistance to be measured to the top of the ramp \nor stairway rather than down the ramp or \nstairway and to the exit (see Section 1006.3.2, \nException 4, and Section 1019.3, Exception 6). \nSection 1030.7, Exception 2, has a similar \nallowance for open air assembly seating. \n1017.3.2 \nAtriums. \nExit \naccess \ntravel \ndistance for areas open to an atrium shall comply \nwith the requirements of Sections 1017.3.2.1 \nthrough 1017.3.2.3.\n\n❖ In buildings with an atrium, there is concern \nabout smoke moving up in the atrium and \nobscuring exit access paths. This section is \nreferenced from SBC 201 Section 404.9 and \ngoes through the criteria for paths that do not \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1017",
      "section_number": "1017",
      "section_title": "EXIT ACCESS TRAVEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 185,
      "page_end": 188,
      "token_count": 412,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1017.3",
        "Section 1019.3",
        "Section 404.9",
        "Section 1030.7",
        "SBC 201",
        "Section 1006.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1018_0_60ade66d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n759\n\ngo through or around the atrium, paths that are \non the floor that is the bottom of the atrium, and \nwhere the path of travel is around the atrium or \nuses an exit access stairway within the atrium. \nFor where the stairway in the atrium is an exit \nstairway, see Section 404.10 of SBC 201 and \nSection 1023 of this code. \n1017.3.2.1 \nEgress not through the atrium. \nWhere required access to the exits is not through the \natrium, exit access travel distance shall comply with \nSection 1017.2.\n\n❖ In a building with an atrium, the path for exit \naccess travel that does not go through the \natrium is determined in the usual method found \nin Section 1017.2. \n1017.3.2.2 \nExit access travel distance at the \nlevel of exit discharge. Where the path of egress \ntravel is through an atrium space, exit access travel \ndistance at the level of exit discharge shall be \ndetermined in accordance with Section 1017.2.\n\n❖ This section indicates that where exit access \ntravel is across the floor of the atrium, \nessentially the lowest level, then this travel \nshould be determined in the same manner as \na typical floor egress path (see Section \n1017.2). However, where the egress travel is \non upper levels, it is limited according to \nSection 1017.3.2.3.\n\nThe lowest level of the atrium can also serve \nas a lobby for exit discharge from an exit \nstairway (see Section 404.11 of SBC 201 and \nSection 1029.1 of this code). \n1017.3.2.3 \nExit access travel distance at \nother than the level of exit discharge. Where the \npath of egress travel is not at the level of exit \ndischarge from the atrium, that portion of the total \npermitted exit access travel distance that occurs \nwithin the atrium shall be not greater than 60 m.\n\n❖ On upper stories of an atrium, exit access \ntravel in the atrium, either around the outside \nor down the atrium along an exit access \nstairway, is limited to 60 m. An example is a \nhotel designed to have the doors to all guest \nrooms located on balconies in the atrium. The \nexit access travel from the room door to an exit \nenclosure (or to an area of the building not \nwithin the atrium) is limited to 60 m. That limit \napplies on each floor open to the atrium with \nthe exception of the level of exit discharge, \nwhich is usually the floor of the atrium (see \nSection 1017.3.2.2). Where the path for travel \nincludes an exit stairway in the atrium, see the \nspecific criteria in SBC Section 404.10. \nSECTION 1018 AISLES \n1018.1 General. Aisles and aisle ACCESSWAYS \nserving as a portion of the exit access in the means \nof \negress \nsystem \nshall \ncomply \nwith \nthe \nrequirements of this section. Aisles or aisle \nACCESSWAYS shall be provided from all \noccupied portions of the exit access that contain \nseats, tables, furnishings, displays and similar \nfixtures or equipment. The minimum width or \nrequired capacity of aisles shall be unobstructed. \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.\n\n❖ This section addresses aisles and aisle \nACCESSWAYS, primarily in occupancies other \nthan \nassembly \nseating \nareas. \nCurrent \nprovisions address aisles in all uses, but only \naddress aisle ACCESSWAYS for assembly \nspaces and mercantile.\n\n“Aisle accessway” is defined in Chapter 2 as \n“that portion of an exit access that leads to an \naisle.” The term “Aisle” is defined in Chapter 2 \nas “an unenclosed exit access component that \ndefines and provides a path of egress travel.” \nGiven the many possible configurations of \nfixtures and furniture, both permanent and \nmovable, the determination of where aisle \naccessways stop and aisles begin is often \nsubject to interpretation. The concepts are the \nsame as rooms and corridors, but without the \nhard delineations.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1018",
      "section_number": "1018",
      "section_title": "AISLES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 189,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1023",
        "Section 1029.1",
        "Section 1017.3.2.3",
        "Section 1017.2",
        "Section 404.10",
        "Section 404.11",
        "Section 1017.3.2.2",
        "Section 1018",
        "SBC 201",
        "Section 1005.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1018_1_1827d336",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Typically, the aisle accessways lead to the \naisles, which in turn lead to the exits. Since the \naisle serves as a path for means of egress \nsimilar to a corridor, the requirements for \nobstructing and protruding objects in the aisle \nare the same (see Section 1005.7).\n\nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat \nencroachment \nlimits \nare \ngenerally \napplicable for these types of confined routes.  \n1018.2 Aisles in assembly spaces. Aisles and aisle \naccessways serving a room or space used for \nassembly purposes shall comply with Section 1030.\n\n❖ The provisions for aisles and aisle accessways \nin spaces with assembly seating, such as \nrestaurants, theaters and sports arenas, are \nunique. See Section 1030 for criteria.  \n1018.3 Aisles in Groups B and M. In Group B and \nM occupancies, the minimum clear aisle width shall \nbe determined by Section 1005.1 for the occupant \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1018",
      "section_number": "1018",
      "section_title": "AISLES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 189,
      "page_end": 189,
      "token_count": 284,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1018.1",
        "Section 1024.2",
        "Section 1020.4",
        "Section 1030",
        "Section 1005.7",
        "Section 1029.2",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1019_0_751ffcaa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n760\n\nload served, but shall be not less than that required \nfor corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.\n\nThis \nrequirement \nestablishes \naisle-width \ncriteria for Group B and M occupancies based \non the occupant load served by the aisle. While \nnot providing as confined a path as corridors, \nthe displays or equipment would limit the \nchoice of paths, so the minimum width is the \nsame as corridors (see Section 1020.3). The \nreference to Section 1005.1 would trigger a \nrequirement for aisles wider than 1118 mm \nwhere the anticipated occupant load of that \naisle is greater than 220 (1118 mm/5.08 = 220 \noccupants for nonsprinklered buildings and \n1118 mm/3.81 = 293 occupants in sprinklered \nbuildings). Where an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks.\n\nFor mercantile, if fixtures are permanent, such \nas in a typical grocery store or office cubicles in \na business, the aisle provisions would be \napplicable throughout. In a situation where \nthere were groups of displays separated by \naisles, the area within the displays may be \nconsidered aisle accessways (see Section \n1018.4). \n1018.4 Aisle ACCESSWAYS in Group M. An \naisle accessway shall be provided on not less than \none side of each element within the merchandise \npad. The minimum clear width for an aisle \naccessway not required to be accessible shall be 750 \nmm. The required clear width of the aisle \naccessway shall be measured perpendicular to the \nelements and merchandise within the merchandise \npad. The 750 mm minimum clear width shall be \nmaintained to provide a path to an adjacent aisle or \naisle accessway. The common path of egress travel \nshall not exceed 9 m from any point in the \nmerchandise pad.  \nException: For areas serving not more than 50 \noccupants, the common path of egress travel shall \nnot exceed 23 m.\n\n❖ The definition for “Merchandise pad” can be \nfound in Chapter 2. The idea is that a \nmerchandise pad contains movable displays \nand aisle accessways. A surrounding aisle or \npermanent walls or displays would define the \nextent of \nthe \nmerchandise \npad. Large \ndepartment \nstores \nwill \nhave \nnumerous \nmerchandise pads (see Commentary Figure \n1018.4). In accordance with SBC 201 Section \n105.2, Item 13, movable cases, counters and \npartitions not over 1750 mm in height do not \nrequire a building permit to move, add or alter, \nso a merchandise pad can be reconfigured \nmany times as seasonal projects change, such \nas moving from a swimsuit display to a coat \ndisplay. Every element within a merchandise \npad must adjoin a minimum 750 mm-wide aisle \naccessway on at least one side. Travel within a \nmerchandise pad is limited, with a maximum \ncommon path of egress travel of 9 m. The \ncommon path of egress travel limitation is \nextended to 23 m in those areas serving a \nmaximum occupant load of 50. Similar to a \nroom, the common path of egress travel is the \ndistance to get from the farthest point inside the \nmerchandise pad to an aisle where there is a \nchoice of two ways to move to an exit. \n1018.5 Aisles in other than assembly spaces and \nGroups B and M. In other than rooms or spaces \nused for assembly purposes and Group B and M \noccupancies, the minimum clear aisle capacity shall \nbe determined by Section 1005.1 for the occupant \nload served, but the width shall be not less than that \nrequired for corridors by Section 1020.3.  \nException: Nonpublic aisles serving less than 50 \npeople and not required to be accessible by Chapter \n11 of SBC 201 need not exceed 700 mm in width.\n\n❖ Aisles can occur in other occupancies when \nthere is a confined path of travel to the exit \naccess or exit door leading from a space.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1019",
      "section_number": "1019",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 192,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1018.4",
        "Section 105.2",
        "SBC 201",
        "Section 1020.3",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1019_1_e2ec0cc9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "While not providing as confined a path as \ncorridors, the displays or equipment would limit \nthe choice of paths, so the minimum width is \nthe same as corridors (see Section 1020.3). \nThe reference to Section 1005.1 would trigger \na requirement for aisles wider than 1118 mm \nwhen the anticipated occupant load that the \naisle served was larger than 220 1118/5.08 = \n220 occupants for non-sprinklered buildings \nand 1118/3.81 = 293 occupants in sprinklered \nbuildings). When an aisle allows for access to \nexits in two directions, the occupant load could \nbe split, similar to corridors. The exception \naddresses aisles that may be found in an \narchival file room or stock storage racks.  \nSECTION 1019 EXIT ACCESS \nSTAIRWAYS AND RAMPS \n1019.1 General. Exit access stairways and ramps \nserving as an exit access component in a means of \negress system shall comply with the requirements \nof this section. The number of stories connected by \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n761\n\nexit access stairways and ramps shall include \nbasements, but not mezzanines.\n\n❖ This is a general scoping section for open \nstairways and ramps. All open stairways or \nramps are part of exit access. When \nconsidering open exit access stairways or \nramps, it is important to determine where a \nstairway/ramp can be open (Section 1019), \nwhere that stairway/ramp is part of the required \nways off a story (Section 1006.3), and egress \ntravel distance (Sections 1006.3.2 and 1017). \nSimilar to access to bathrooms, the travel \ndistance is both by length and number of \nstories.\n\nExit access stairways can be between levels or \nbetween stories. Section 1019.2 addresses \nsteps and ramps between levels on the same \nfloor, including mezzanines. Mezzanines are \nconsidered part of the room below and not a \nseparate story. Section 1019.3 addresses \nstairways and ramps between stories. Where \nthe open stairway or ramp is part of a required \nway out (means of egress via exits or access \nto exits), the exit access travel distance would \ninclude the path along the open stairway or \nramp. Exit stairways are addressed in Sections \n1023 and 1027. To ensure safe travel along \nthese vertical elements, all stairways and \nramps are required to comply with Sections \n1011 and 1012, respectively.  \n1019.2 All occupancies. Exit access stairways and \nramps that serve floor levels within a single story \nare not required to be enclosed.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1019",
      "section_number": "1019",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 192,
      "token_count": 614,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1019.2",
        "Section 1019.3",
        "Section 1019",
        "Section 1006.3",
        "Section 1020.3",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1019_2_efa5f1e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ Exit access stairways and ramps between \nlevels on the same story and between a story \nand an associated mezzanine are always \npermitted to be open unless they are part of a \nfire-resistance-rated corridor (see Section \n1020.7).  \n1019.3 Occupancies other than Groups I-2 and \nI-3. In other than Group I-2 and I-3 occupancies, \nfloor openings containing exit access stairways or \nramps that do not comply with one of the conditions \nlisted in this section shall be enclosed with a shaft \nenclosure constructed in accordance with Section \n713 of SBC 201.  \n1. Exit access stairways and ramps that serve or \natmospherically communicate between only \ntwo stories. Such inter-connected stories \nshall not be open to other stories.  \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit \nor live/work unit.  \n3. Exit access stairways serving and contained \nwithin a Group R-3 congregate residence or \na Group R-4 facility are not required to be \nenclosed.  \n4. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp and the opening is protected \nby a draft curtain and closely spaced \nsprinklers in accordance with NFPA 13. In \nother than Group B and M occupancies, this \nprovision is limited to openings that do not \nconnect more than four stories.  \n5. Exit access stairways and ramps within an \natrium complying with the provisions of \nSection 404 of SBC 201.  \n6. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage.  \n7. Exit access stairways and ramps serving \nsmoke-protected \nor \nopen-air \nassembly \nseating complying with the exit access travel \ndistance requirements of Section 1030.7.  \n8. Exit access stairways and ramps between the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, \nplaces \nof \nreligious \nworship, \nauditoriums and sports facilities.  \n9. Exterior exit access stairways or ramps \nbetween occupied roofs.\n\n❖ This section includes conditions that permit \nunprotected floor openings for exit access \nstairways and ramps. Groups I-2 and I-3 use \nsmoke compartments as part of their defend-\nin-place \nstrategies; \nas \nsuch, \nthey \nare \naddressed separately in Section 1019.4.\n\nThe allowances listed are for interior exit \naccess stairways and ramps that are between \nstories. Exit access stairways and ramps \nbetween elevation changes on the same story \nor serving mezzanines do not serve different \nstories; therefore, the enclosure requirements \nin this section are not applicable (see Section \n1017.2). For simplicity in the commentary to \nSections 1019.3 and 1019.4, where interior exit \naccess stairways are mentioned, let it be \nunderstood that the same rules apply to interior \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n762\n\nexit access ramps.\n\nThe primary difference between “interior exit \naccess stairways” and “interior exit stairways” \nis how exit access travel distance is measured \n(see Section 1017.3). Where a designer \nchooses to use an exit access stairway, the exit \naccess travel distance includes travel along the \nslope of the exit access stairway, similar to \nstairways leading from an open mezzanine or \nsteps at a change in level on a floor.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1019",
      "section_number": "1019",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 192,
      "token_count": 847,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1017.3",
        "Section 713",
        "SBC 801",
        "Section 1017.2",
        "Section 1019.4",
        "Section 1030.7",
        "SBC 201",
        "Section 903.3.1.1",
        "Section 404",
        "Section 1020.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1019_3_0c8e6fe9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The base requirement is that exit access \nstairways between floors are permitted and \nprotected in a similar manner as floor openings \n(see Sections 712 and 713). A stairway \npenetrates \nthe \nfloor/ceiling \nassemblies \nbetween levels, creating a vertical opening or \nshaft. In cases of fire, a vertical opening may \nact as a chimney, causing smoke, hot gases \nand light-burning products to flow upward \n(buoyant force). If an opening is unprotected, \nthese products of combustion will be forced by \npositive \npressure differentials \nto spread \nhorizontally into building spaces. There are \nexceptions \nfor \nshaft \nprotection \naround \nopenings in SBC 201 Section 712.1 or exit \naccess stairways as permitted in this section in \nExceptions 1 through 9 (see also SBC 201 \nSection 712.1.12).\n\nExit access stairways are not required to \ndischarge directly to the exterior as are interior \nexit stairways (see Section 1023.3). Instead, \nexit access stairways are part of the route that \nleads to the exit (i.e., exterior exit door, \nhorizontal exit, enclosed interior exit stairway \nor ramp, exterior exit stairway or ramp). See \nthe commentary to SBC 201 Sections 712 and \n713 for a discussion of other differences in \nprotection permitted for the enclosure of exit \naccess stairways versus exit stairways.\n\nIt is important to remember that while exit \naccess stairways may be open for multiple \nfloors, Section 1006.3.2 states “The path of \negress travel to an exit shall not pass through \nmore than one adjacent story.” However, there \nare provisions in the exceptions in Sections \n1006.3.2 and the items in Section 1019.3, that \ncould allow the exit access path to be all the \nway down the open exit access stairway for \nmultiple levels (Exceptions 2, 3, 5, 6, 7, 8 and \n9).\n\nException 1 allows an open exit access \nstairway where the opening is only between \ntwo stories. There cannot be any other \nunprotected openings that connect to other \nstories since this could create a staggered \nstack effect for the movement of smoke \nbetween \nmultiple \nstories. \nIn \ntwo-story \nbuildings, this would allow for open stairways \nbetween the basement and ground level or \nbetween the first and second stories. Another \nexample would be an open exit access \nstairway between the fifth and sixth stories of a \nbuilding, provided there were no other \nunprotected openings between the fourth and \nfifth stories or the sixth and seventh stories. \nThis is consistent with SBC 201 Section \n712.1.9 for openings between two stories.\n\nIn Exception 2, for residential occupancies, exit \naccess stairways within a single-family home \nor townhouse are not required to be enclosed \nbecause of the small occupant load and \nresident familiarity with the space. Examples of \n“within an individual dwelling unit or sleeping \nunit” would be a two-story hotel suite or a \nmultistory \napartment \nunit. \nSee \nSection \n1006.3.4, Exceptions 2 and 5, for the \nallowance for these to be single-exit stories. \nLive/work units call for the egress to be \ndesigned for the “function served,” and vertical \nopenings are not required to be enclosed (SBC \n201 Sections 508.5.4 and 508.5.6); therefore, \nit is appropriate to allow open exit access \nstairways to serve between levels in the \nlive/work unit. Note that SBC 201 Section \n712.1.2 limits any vertical opening within \ndwelling units, including stairways, to four \nstories or less.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1019",
      "section_number": "1019",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 192,
      "token_count": 821,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1023.3",
        "Section 712.1.12",
        "Section 1019.3",
        "SBC 201",
        "Section 1006.3.4",
        "Section 712.1",
        "Section 712.1.9",
        "Section 712.1.2",
        "Section 1006.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec1019_4_a6cd12ad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 3 refers to Group R-3 and R-4 \ncongregate \nresidences. \nA \ncongregate \nresidence would not be considered an \nindividual dwelling unit, so Exception 2 would \nnot be applicable; however, these small \nfacilities operate similarly to a single-family \nhome. Thus, they have an allowance for open \nexit access stairways for the same reasons as \ndwelling units in Exception 2. See Section \n1006.3.4, Item 4, which allows a single exit in \nGroup R-3 and R-4 congregate residences. \nThese congregate residences are limited to 16 \noccupants \nwho \nare \ncapable \nof \nself-\npreservation (SBC 201 Sections 308.2.3, 310.4 \nand 310.5). If a facility offers medical care, it \nwould be classified as Group I-2, and it needs \nto comply with Section 1019.4.\n\nException 4 discusses buildings sprinklered \nthroughout with an NFPA 13 system. The size \nof the opening is limited to twice the size of the \nstairway footprint. The opening must be \nprotected with a draft curtain and closely \nspaced sprinklers (see Commentary Figure \n1019.3). This allows for such an opening to \nextend the entire height of the building. For \ngroups other than business and mercantile, \nthere is the additional limitation of a maximum \nof four stories. However, to serve as one of the \nrequired ways off the floor (means of egress via \naccess to exits), the exit access stairway must \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1019",
      "section_number": "1019",
      "section_title": "EXIT ACCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 190,
      "page_end": 192,
      "token_count": 347,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 201",
        "Section 1019.4",
        "Section 1006.3.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_0_f1930cd1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n764\n\nto get to an exit. Provisions addressed include \nwhere corridors are required to be fire \npartitions, continuity to an exit, minimum width, \ndead ends and air movement. For corridors \nthat are a continuation of exit stairway \nenclosures, see the requirements for exit \npassageways in Section 1024. \n1020.2 Construction. Corridors shall be fire-\nresistance rated in accordance with Table 1020.2. \nThe corridor walls required to be fire-resistance \nrated shall comply with Section 708 of SBC 201 for \nfire partitions.  \nExceptions:  \n1. A fire-resistance rating is not required for \ncorridors in an occupancy in Group E where \neach room that is used for instruction has not \nless than one door opening directly to the \nexterior and rooms for assembly purposes \nhave not less than one-half of the required \nmeans of egress doors opening directly to the \nexterior. Exterior doors specified in this \nexception are required to be at ground level.  \n2. A fire-resistance rating is not required for \ncorridors contained within a dwelling unit or \nsleeping unit in an occupancy in Groups I-1 \nand R.  \n3. A fire-resistance rating is not required for \ncorridors in open parking garages.  \n4. A fire-resistance rating is not required for \ncorridors in an occupancy in Group B that is \na space requiring only a single means of \negress complying with Section 1006.2.  \n5. Corridors adjacent to the exterior walls of \nbuildings shall be permitted to have \nunprotected openings on unrated exterior \nwalls where unrated walls are permitted by \nTable 705.5 of SBC 201 and unprotected \nopenings are permitted by Table 705.8 of \nSBC 201.\n\n❖ This section is not intended to require corridors. \nOnce corridors are provided and occupants are \nlimited to a confined path of travel, then these \nprovisions apply.\n\nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating (see Table 1020.2). The \ntable allows a reduction or elimination of the \nfire-resistance \nrating \ndepending \non \nthe \noccupant load and the presence of an NFPA 13 \nor 13R automatic sprinkler system throughout \nthe building.\n\nSBC 201 Section 708 addresses the continuity \nof fire partitions serving as corridor walls. In \naddition to allowing the fire partitions to \nterminate at the underside of a fire-resistance-\nrated floor/ceiling or roof/ceiling assembly, the \nsupporting construction need not have the \nsame fire-resistance rating in buildings of \nTypes IIB, IIIB and VB construction as specified \nin SBC 201 Section 708. If such walls were \nrequired to be supported by fire-resistance-\nrated \nconstruction, \nthe \nuse \nof \nthese \nconstruction types would be severely restricted \nwhere the corridors are required to have a fire-\nresistance rating. SBC 201 Section 407.3 \nrequires that corridor walls in Group I-2 \noccupancies that are required to have a fire-\nresistance rating must be continuous to the \nunderside of the floor or roof deck above or at \na smoke-limiting ceiling membrane. Continuity \nis required because of the defend-in-place \nprotection strategy utilized in such buildings. \nRequirements for corridor construction within \nGroup I-3 occupancies are found in SBC 201 \nSection 408.8. Dwelling unit separation in \nGroups I-1, R-1, R-2 and R-3 is found in SBC \n201 Sections 420.2 and 420.3. Ambulatory \ncare facilities have special requirements in \nSBC 201 Section 422.2 where some of the \npatients can be incapable of self-preservation. \nFor additional requirements for an elevator \nlobby that is adjacent to or part of a corridor, \nsee the commentaries to SBC 201 Sections \n713.14, 1020.7 and 3006.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 708",
        "Table 1020.2",
        "Table 705.8",
        "SBC 201",
        "Section 1024",
        "Section 408.8",
        "Section 1006.2",
        "Section 407.3",
        "Table 705.5",
        "Section 422.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_1_504debfd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 1 indicates a fire-resistance rating is \nnot required for corridors in Group E where any \nroom that is used for instruction or assembly \npurposes is adjacent to the corridor and has a \ndoor directly to the outside. The need for a fire-\nresistance-rated corridor is eliminated because \nthese rooms are provided with an alternative \negress path as a result of the exterior exits. \nThis \noption \nis \ntypically \nutilized \nin \nnonsprinklered buildings, such as day care \nfacilities, since a sprinkler system would also \nallow for unrated corridors in Group E (see \nTable 1020.2). Grade schools and high schools \nhave security concerns that sometimes make \nthe outdoor exit for every classroom not a \npreferred option.\n\nIn accordance with Exception 2, a fire-\nresistance rating for a corridor contained within \na single dwelling unit (e.g., apartment, \ntownhouse) or sleeping unit (e.g., hotel \nguestroom, assistive living suite) is not \nrequired \nfor \npractical \nreasons. \nIt \nis \nunreasonable to expect fire doors and the \nassociated hardware and closing devices to be \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n765\n\nwithin dwellings and similar occupancies.\n\nGiven the relatively smoke-free environment of \nopen parking structures, Exception 3 does not \nrequire rated corridors in these types of \nfacilities.\n\nIf an office suite is small enough that only one \nmeans of egress is required from the suite, \nException 4 indicates that a rated corridor \nwould not be required in that area. The main \ncorridor that connected these suites to the exits \nwould be evaluated in accordance with Table \n1020.2.\n\nException 5 addresses where the exterior wall \nof a building is also the wall of a corridor. The \nexterior wall is not required to be rated by the \ncorridor provisions where there is a sufficient \nfire separation distance for the exterior wall to \nbe able to have unprotected openings. This is \nsimilar to the exterior wall for an enclosed \ninterior exit stairway. The fire is assumed to be \ninside the building, so that is where the \nprotection is required.\n\nThe required fire-resistance ratings of corridors \nserving adjacent spaces are provided in Table \n1020.2. The fire-resistance rating is based on \nthe \ngroup \nclassification \n(considering \ncharacteristics such as occupant mobility, \ndensity and familiarity with the building as well \nas the fire hazard associated with the \nclassification), the total occupant load served \nby the corridor and the presence of an \nautomatic sprinkler system.\n\nWhere the corridor serves a limited number of \npeople (second column in Table 1020.2), the \nfire-resistance rating is eliminated because of \nthe limited size of the facility and the likelihood \nthat the occupants would become aware of a \nfire buildup in sufficient time to exit the structure \nsafely. The total occupant load that the corridor \nserves is used to determine the requirement for \na rated corridor enclosure. The number of \noccupants served is the total occupants that \nwill move into the corridor to egress. Corridors \nserving a total occupant load equal to or less \nthan that indicated in the second column of \nTable 1020.2 are not required to be enclosed \nwith fire-resistance-rated construction. For \nexample, a corridor serving an occupant load \nof 30 or less in an un-sprinklered Group B \noccupancy is not required to be enclosed with \nfire \nresistance- \nrated \nconstruction. \nThis \nexample is illustrated in COMMENTARY \nFigure 1020.2.\n\nThe purpose of corridor enclosures is to \nprovide fire protection to occupants as they \ntravel the confined path, perhaps unaware of a \nfire buildup in an adjacent floor area. The base \nprotection is a fire partition having a 1-hour fire-\nresistance rating. The table allows a reduction \nor elimination of the fire-resistance rating, \ndepending on the occupant load and the \npresence of an NFPA 13 or 13R automatic \nsprinkler system throughout the building.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 881,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 1020.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_2_fd16f702",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "A common mistake is assuming a building is \nsprinklered throughout and utilizing the corridor \nrating reductions, where in fact certain \nrequirements in NFPA 13 would not qualify the \nbuilding \nas \nsprinklered \nthroughout. \nFor \nexample, a health club installs a sprinkler \nsystem, but chooses to eliminate the sprinklers \nover the swimming pool in accordance with the \nexception in SBC 201 Section 507.4. Any \ncorridors within the building that serve greater \nthan 30 occupants must be rated because the \nbuilding would not be considered sprinklered \nthroughout in accordance with NFPA 13 \nrequirements.\n\nNote that because of the hazardous nature of \noccupancies in Groups H-1, H-2 and H-3, fire-\nresistancerated corridors are required under all \nconditions. Regardless of the presence of a fire \nsprinkler system, a 1-hour-rated corridor \nenclosure \nis \nrequired \nin \nhighhazard \noccupancies with detonation, deflagration, \naccelerated \nburning, \nreadily \nsupported \ncombustion or physical hazards. Group H-4 \nand \nH-5 \noccupancies \nthat \ncontain \nsemiconductor \nfabrication \nmaterials \nor \noperations constituting a health hazard do not \npose the same relative fire or explosion hazard \nas Group H-1, H-2 or H-3 materials. As such, \nin Group H-4 or H-5, where the corridor serves \na total occupant load of 30 or less, a fire-\nresistance-rated enclosure is not required. The \n“not permitted” in the third column is in \ncoordination with Section 903.2.5, which \nrequires all Group H buildings to be fully \nsprinklered.\n\nThe code acknowledges that an automatic \nsprinkler system can serve to control or \neliminate fire development that could threaten \nthe exit access corridor. Most occupancies \nwhere sleeping rooms are not present (Groups \nA, B, E, F, M, S and U) are permitted to have \nnonfire-resistance-rated corridors if a sprinkler \nsystem is installed throughout the building in \naccordance with NFPA 13.\n\nIn \nresidential \nfacilities, \nwithin \nindividual \ndwelling units or sleeping units, Section \n1020.2, Exception 2, would exempt the \ncorridors within the units from being rated. \nTherefore, the table is applicable to the \ncorridors outside of the units. The response \ntime to a fire might be delayed because the \nresidents \ncould \nbe \nsleeping. With \nthis \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n766\n\nadditional safety concern, the requirements for \ncommon corridors are more restrictive than for \nnonresidential occupancies. If a corridor serves \nmultiple dwelling or sleeping units and the total \nnumber of occupants is more than 10, it is \nrequired to be rated for 1 hour where the \nbuilding uses an NFPA 13D sprinkler system. \nIf the building is sprinklered throughout with \neither an NFPA 13 or 13R system, then the \nrating of the corridor may be reduced to 1/2 \nhour. This information is reflected in Notes c \nand d of the table.\n\nWhile all Group I facilities are supervised \nenvironments, the level of supervision in Group \nI-2 \noccupancies \nwould \npermit \nassisted \nevacuation by staff in an emergency; therefore, \ncorridors are not required to be rated. Corridors \nin Group I-2 occupancies are also regulated by \nSBC 201 Sections 407.2 and 407.3 (Note a). \nBecause of the lower staff/resident ratio in \nGroup I-1 and the limitation of free egress in \nGroup I-3, corridors must have a 1-hour fire-\nresistance rating [see SBC 201 Section 408.8 \nfor a reduction in the fire-resistance rating for \nGroup I-3 (Note b)]. The “not permitted” in the \nthird column is in coordination with Section \n903.2.6, which requires all Group I buildings to \nbe fully sprinklered. The rated corridor in \nbuildings without sprinkler systems in Group I-\n4 is in recognition of the exceptions in Section \n903.2.6. \n1020.2.1 \nHoistway opening protection. \nElevator hoistway openings shall be protected in \naccordance with Section 3006.2.1 of SBC 201.\n\n❖",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 981,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2.6",
        "SBC 801",
        "Section 1020.2",
        "SBC 201",
        "Section 903.2.5",
        "Section 408.8",
        "Section 507.4",
        "Section 3006.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_3_98b1f08e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ There are three things to consider \nsimultaneously— corridors, vertical shafts and \nelevator lobby requirements.\n\nIn a rated corridor, the opening protectives for \nfire partitions have to have a fire-resistance \nrating of 20 minutes and smoke and draft \ncontrol [see Section 708.6 of SBC 201, Section \n1020.3 of this code and SBC 201 Table \n716.1(2)]. At the elevator/vertical shafts, \nopenings have to meet the shaft opening \nprotectives for fire barriers in SBC 201 Sections \n713.7 and 716.2.1.2.\n\nSBC 201 Section 3006.2.1 states that where a \nhoistway opens onto a corridor that is required \nto be rated, that elevator opening may have \nadditional protection required by SBC 201 \nSection 3006.3. SBC 201 Section 3006.3 \nwould allow for a lobby enclosed by fire \npartitions or smoke partitions (Items 1 and 2), \nsmoke and draft control doors at the elevator \nopening (Item 3), or pressurizing the elevator \nshaft (Item 4).\n\nNote that SBC 201 Section 3006.2 would not \nrequire hoistway opening protection in a low-\nrise building [occupied floors 23 m or less \nabove fire department  vehicle access] with an \nNFPA 13 or NFPA 13R sprinkler system or an \nunsprinklered building that is three stories or \nless. SBC 201 Section 3006.2 exempts \nprotection of the hoistway opening on the level \nof exit discharge where the building has an \nNFPA 13 sprinkler system.\n\nThe following is a list of where opening \nprotectives for fire partitions (Section 1020) \nand vertical shafts (SBC 201 Section 713) as \nwell as hoistway protection (SBC 201 Section \n3006) would apply. \n• Unsprinklered buildings: \n• Rated corridors in Group A, B, E, F, I-4, M, S \nand U occupancies \n• Hoistways connecting more than three stories \n• Sprinklered buildings: \n• Rated corridors in Groups H, I-1, I-3, R-1 and \nR-2 \n• Hoistways in high-rise buildings (buildings with \noccupied floors greater than 23 m above fire \ndepartment  vehicle access)\n\nProtection options for elevator lobbies (SBC \n201 Section 3006) are the same as the \nprotection requirements for elevators using \nrated corridors, nonrated corridors and no \ncorridors.\n\nSee the commentary for Section 1020.7 for \noptions on how criteria can be met with the \ncombination \nof \nrequirements \nfor \nelevator/vertical shaft opening protectives \n(SBC 201 Sections 713 and 716) (i.e., \nelevators not covered by SBC 201 Section \n3006) and fire partition opening protectives \n(SBC 201 Sections 708 and 716) for rated \ncorridors.\n\nIn buildings with nonrated corridors or no \ncorridors that also fall below the thresholds for \nelevator lobbies in SBC 201 Section 3006.2, \nonly the elevator/vertical shaft provisions would \napply. \n1020.3 Width \nand \ncapacity. \nThe required \ncapacity of corridors shall be determined as \nspecified in Section 1005.1, but the minimum width \nshall be not less than that specified in Table 1020.3.  \nException: In Group I-2 occupancies, corridors are \nnot required to have a clear width of 2400 mm in \nareas where there will not be stretcher or bed \nmovement for access to care or as part of the \ndefend-in-place strategy.\n\n❖ The corridor widths specified in Table 1020.3 \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n767\n\nare \nlong-established \nminimums \noriginally \nderived from human dimensions, practical \nconcerns, occupant loads and psychological \nconsiderations. Additional corridor capacity, \nwhere \nnecessary \nfor \nlarge \ncrowds, \nis \ndetermined in accordance with Section 1005.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 713",
        "SBC 801",
        "Section 1020",
        "Section 3006.3",
        "Table 1020.3",
        "Table 716.1",
        "Section 3006",
        "SBC 201",
        "Section 708.6",
        "Section 3006.2",
        "Section 1020.3",
        "Section 1005",
        "Section 1020.7",
        "Section 3006.2.1",
        "Section 1005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_4_9b3b9281",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "The number of occupants using a corridor for \negress establishes the required capacity of a \ncorridor, as well as for any specific portion of a \nmultiple-leg corridor system. Portions of a \ncorridor system may differ in width for a variety \nof reasons not related to code minimums. The \ndesigner and fire official are expected to verify \nthat corridor widths and corridor fire-resistance \nratings are in accordance with Sections 1005 \nand 1020, whichever is more restrictive.\n\nThe required capacity of a corridor is based on \nthe total occupant load of the rooms and \nspaces served by the corridor as determined by \nSection 1004. Where a corridor is served by \ntwo exits in opposite directions, the corridor \ncapacity is split to determine the minimum \nrequired width of those exits (i.e., exit door, exit \nstairway) at each end of the corridor (see \nSection 1005.3.2). The total occupant load \nserved by a corridor is not split when \nestablishing the corridor fire-resistance rating \n(see Section 1020.2) or when determining \nminimum widths.\n\nThe exception addresses an item in Table \n1020.3 that requires a 2.4 m corridor in Group \nI-2 facilities. While this is required in the area of \npatient sleeping rooms and patient care areas, \nthere are a large number of areas in a hospital \nthat will not be for the movement of beds, either \nfor patient care or for the hospital’s defend-in-\nplace strategies. For example, a hospital may \nhave office or therapy areas where patients are \nbrought in walking on their own or using \nwheelchairs. Many nursing homes do not move \npatients in beds at all. The exception is \nintended to clarify that the 2.4 m corridor width \nis not a minimum for all corridors throughout a \nhospital or nursing home, but only in certain \nareas.\n\nThe widths of passageways, aisles and \ncorridors are functional elements of building \nconstruction that allow the occupants to \ncirculate freely and comfortably throughout the \nfloor area under nonemergency conditions. \nUnder emergency situations, the egress paths \nmust \nprovide \nthe \nneeded \nwidth \nto \naccommodate the number of occupants that \nmust utilize the corridor for egress.\n\nWhere the occupant load of the space exceeds \n49, the minimum width of the passageway, \naisle or corridor serving that space is required \nto be at least 1100 mm to permit two \nunimpeded parallel columns of users to travel \nin opposite directions. Where the total \noccupant load served by a corridor is 49 or \nless, a minimum width of 900 mm is permitted. \nUsers are expected to encounter some \nintermittent travel interference from fellow \nusers, but the lower occupant load makes \nthose occasions infrequent and tolerable. The \n900 mm minimum width is also required within \na dwelling unit.\n\nPassageways that lead to building equipment \nand systems must be at least 600 mm in width \nto provide a means to access and service the \nequipment when needed. Because of the \nfrequency of servicing intervals and the limited \nnumber of occupants in these normally \nunoccupied \nareas, \na \nreduced \nwidth \nis \nwarranted. The minimum width criteria apply to \nmany common situations, such as stage \nlighting and special-effects catwalks; catwalks \nleading to heating and cooling equipment; as \nwell as passageways providing access to \nboilers, furnaces, transformers, pumps, piping \nand other equipment.\n\nExcept \nfor \nsmall \nbuildings, \nGroup \nE \noccupancies are required to have minimum \n1800 mm corridors where the corridors serve \neducational areas. This width is needed not \nonly for proper functional use, but also because \nof the edge effect caused by student lockers \nand other boundary attractions and objects. \nService and other corridors outside of \neducational areas, such as an administrative \narea, would be regulated consistent with their \nuse. Note that Section 1020.4 would not allow \nwall lockers to overlap the required corridor \nwidth.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 873,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1004",
        "Table 1020.3",
        "Section 1005.3.2",
        "Section 1020.4",
        "Section 1020.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_5_1cbf3531",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "In Group I-2 occupancies, where the corridor is \nutilized during a fire emergency for moving \npatients confined to beds, it is required to be at \nleast 2400 mm in clear width. This width \nrequirement is applicable to all areas where \nthere are patient sleeping rooms and may also \nbe required in some of the treatment room \nareas where in-house patients will be brought \nin on beds or rolling stretchers. This minimum \nwidth allows two rolling beds or stretchers to \npass in a corridor and permits the movement of \na bed/stretcher into the corridor through a room \ndoor. In Group I-2 and ambulatory care center \nareas where the movement of beds is not \nanticipated, such as administrative and some \noutpatient areas of a hospital or clinic, the \ncorridor would not be required to be 2400 mm \nwide. Most nursing homes do not move \nresidents in beds. The minimum width would be \ndetermined \nby \none \nof \nthe \nappropriate \napplicable criteria. For outpatient medical care \nwhere the patient may be incapable of self-\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n768\n\npreservation, such as some outpatient surgery \nareas or dialysis treatment areas, the 1800 mm \ncorridor is required. In addition to Group B \nambulatory care facilities, this could be \napplicable for Group I surgical areas, areas \nsuch as MRI suites or dialysis centers, or \nemergency rooms.  \n1020.4 Obstruction. The minimum width or \nrequired capacity of corridors shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.\n\n❖ It is important to maintain required corridor \nwidth so that the path of travel to an exit is \ncontinually \navailable \nand \nunobstructed. \nBecause corridors tend to be lined with user \npassage doors, there are allowances under \nSection 1005.7. In no case may a door block \nmore than 50 percent of the required corridor \nwidth. In addition, when fully open, the doors \nmust not protrude more than 175 mm into the \nrequired width. Where doors swing out into the \ncorridor, options would be to move doors back \ninto alcoves or to provide corridors wider than \nthe required width. The alcoves would have to \nbe deep enough to also meet the 175 mm \nmaximum protrusion when doors are open, or \nat least 725 mm deep. For an example of the \nwider corridor: a standard door is 900 mm wide, \nand the typical minimum corridor width is 1100 \nmm. By adding the door leaf and half the \nrequired corridor width 900 + 550 = 1450 mm, \na designer could provide a corridor width of \n1450 mm and not have any issues with \nencroachment of doors. This is consistent with \nthe provisions in aisles, corridors, stairways, \nramps, exit passageways and exit discharge \ncourts.\n\nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits are generally \napplicable for these types of confined routes.  \n1020.5 Dead ends. Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that there are no dead ends in \ncorridors more than 6000 mm in length.  \nExceptions: \n1. In Group I-3, Condition 2, 3 or 4 \noccupancies, the dead end in a corridor shall \nnot exceed 15 m.  \n2. In occupancies in Groups B, E, F, I-1, M, R-\n1, R-2, R-4, S and U, where the building is \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, the length of the dead-end \ncorridors shall not exceed 15 m.  \n3. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor.  \n4. In Group I-2, Condition 2 occupancies, the \nlength of dead-end corridors that do not serve \npatient rooms or patient treatment spaces \nshall not exceed 9 m",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1018.1",
        "Section 1024.2",
        "Section 1020.4",
        "Section 1005.7",
        "Section 903.3.1.1",
        "Section 1029.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_6_d55539bd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "❖ The requirements of this section apply where a \nspace is required to have more than one \nmeans of egress according to Section 1006.2. \nDead-end requirements are not applicable to \nsingle exit spaces, only common paths of \ntravel.\n\nDead ends in corridors and passageways can \nseriously increase the time needed for an \noccupant, especially if unfamiliar with the \nspace, to locate the exits. More importantly, \ndead ends will allow a single fire event to \neliminate access to all of the exits by trapping \nthe occupants in the dead-end area. A dead \nend exists wherever a user of the corridor or \npassageway has only one direction to travel to \nreach any building exit [see Commentary \nFigure 1020.5(1)]. While a preferred building \nlayout would be one without dead ends, a \nmaximum dead-end length of 6 m is permitted \nand is to be measured from the extreme point \nin the dead end to the point where occupants \nhave a choice of two directions to separate \nexits. Having to go back only 6 m after coming \nto a dead end is not such a significant distance \nas to cause a serious delay in reaching an exit \nduring an emergency situation.\n\nA dead end results whether or not egress \nelements open into it. A dead end is a hazard \nfor occupants who enter the area from adjacent \nspaces, travel past an exit into a dead end or \nenter a dead end with the mistaken assumption \nthat an exit is directly accessible from the dead \nend.\n\nNote that SBC 201 Section 402.8.6 deals with \ndead-end distances in covered malls and \nassumes that, with a sufficiently wide mall in \nrelation to its length, alternative paths of travel \nwill be available in the mall itself for reaching \nan exit (i.e., the common mall area is not to be \nconstrued as a corridor).\n\nUnder special conditions, exceptions to the \n6000 mm dead-end limitation apply.\n\nException 1 is permitted based on the \nconsiderations of the functional needs of Group \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n769\n\nI-3, Condition 2, 3 or 4, occupancies; the \nrequirements for smoke compartmentalization \nin SBC 201 Section 408.6; and the requirement \nfor automatic sprinkler protection of the facility \nin Section 903.2.6.\n\nException 2 recognizes the fire protection \nbenefits and performance history of automatic \nfire sprinkler systems. While the degree of \nhazard in Group B, E, F, M, S and U \noccupancies does not initially require an \nautomatic fire suppression system, the length \nof a dead-end corridor or passageway is \npermitted to be extended to 15 m where an \nautomatic fire sprinkler system, in accordance \nwith NFPA 13, is provided throughout the \nbuilding. This exception is also permitted in \nGroup I-1, R-1 and R-2 occupancies, but only \nwhere they use an NFPA 13 system, not an \nNFPA \n13R \nsystem. \nIn \naddition, \nthese \nprovisions are consistent with those in SBC \n901 and SBC 801 in the regulation of dead-end \ncorridors in existing buildings undergoing \nalterations. Dead-end provisions are not \napplicable in single-exit spaces; therefore, \ndead-end provisions are not applicable in \nGroup R-3 and R-4 occupancies.\n\nException 3 addresses the condition presented \nby \n“cul-de-sac” \nelevator lobbies \ndirectly \naccessible from exit access corridors. In such \nan elevator lobby, lengths of 6 m to 9 m are \ncommon for three- or four-car elevator banks. \nTypically, the width of this elevator lobby is \nsuch that the possibility of confusion with a path \nof egress is minimized. Where the length/width \nratio of a dead-end corridor is less than 2.5:1, \nthe dead end becomes so wide that it is less \nlikely to be perceived as a corridor leading to \nan exit. For example, based on the 2.5:1 ratio \nlimitation, a 7.5 m dead end over 3 m in width \nwould not be considered a dead-end corridor \n[see Commentary Figure 1020.5(2)]. For \nadditional elevator lobby requirements, see the \ncommentaries to SBC 201 Section 3006.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 950,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 402.8.6",
        "Section 903.2.6",
        "Section 408.6",
        "SBC 801",
        "SBC 901",
        "Section 3006",
        "SBC 201",
        "Section 1006.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_7_c19282a4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Exception 4 deals with corridors in hospitals. \nThe 6 m dead-end corridor limit is reasonable \nin hospital areas where patients might be \nrelocated during an emergency. However, 9 m \nis reasonable for nonpatient areas such as staff \nareas or small waiting areas for visitors since \nthese areas are functionally similar to Group B \nspaces. \n1020.6 Air movement in corridors. Corridors \nshall not serve as supply, return, exhaust, relief or \nventilation air ducts.  \nExceptions:  \n1. Use of a corridor as a source of makeup air \nfor exhaust systems in rooms that open \ndirectly onto such corridors, including toilet \nrooms, bathrooms, dressing rooms, smoking \nlounges and janitor closets, shall be \npermitted, provided that each such corridor is \ndirectly supplied with outdoor air at a rate \ngreater than the rate of makeup air taken from \nthe corridor.  \n2. Where located within a dwelling unit, the use \nof corridors for conveying return air shall not \nbe prohibited. \n3. Where located within tenant spaces of 100 m2 \nor less in area, utilization of corridors for \nconveying return air is permitted. \n4. Transfer air movement required to maintain \nthe pressurization difference within health \ncare facilities in accordance with ASHRAE \n170.\n\n❖ Two of the most critical elements of the means \nof egress are the required exit stairways and \ncorridors. Exit stairways serve as protected \nareas in the building that provide occupants \nwith safe passage to the level of exit discharge. \nSince required exits and corridors are critical \nelements in the means of egress, the potential \nspread of smoke and fire into these spaces \nmust be minimized. The scope of this section \nis corridors. For requirements for the exits, see \nSection 1022.\n\nThe use of these corridors as part of the air \ndistribution system could render those egress \nelements unusable. The intent is to have \npositive pressure in the corridors. Therefore, \nany air movement condition that could \nintroduce smoke into these vital egress \nelements is prohibited. It is not the intent of this \nsection to prohibit the air movement necessary \nfor ventilation and space conditioning of \ncorridors, but rather to prevent those spaces \nfrom serving as conduits for the distribution of \nair to, or the collection of air from, adjacent \nspaces. This restriction also extends to door \ntransoms and door grilles that would allow the \nspread of smoke into a corridor. This limitation \nis not, however, intended to restrict slight \npressure differences across corridor doors, \nsuch as a negative pressure differential \nmaintained in kitchens to prevent odor \nmigration into dining rooms. Note that air \ndistribution via ducted systems located in or \nabove corridors is acceptable since the corridor \nitself would not be functioning as a duct.\n\nThe four exceptions to this section identify \nconditions where a corridor can be utilized as \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n770\n\npart of the air distribution system. The \nexceptions apply only to exit access corridors, \nnot to exit passageways.\n\nException 1 addresses the common practice of \nusing air from the corridor as makeup air for \nsmall exhaust fans in adjacent rooms. Where \nthe corridor is supplied directly with outdoor air \nat a rate equal to or greater than the makeup \nair rate, negative pressure will not be created \nin the corridor with respect to the adjoining \nrooms and smoke would generally not be \ndrawn into the corridor.\n\nRegarding Exception 2, it is common practice \nto locate return air openings in the corridors of \ndwelling units and draw return air from \nadjoining spaces through the corridor. Such \nuse of dwelling unit corridors for conveying \nreturn air is not considered to be a significant \nhazard and is permitted. Individual dwelling \nunits are permitted to have unprotected \nopenings between floors. Corridors within \ndwelling units that serve small occupant loads \nare short in length and are not required to be \nfire-resistance rated. For these reasons, the \nuse of the corridor or the space above a \ncorridor ceiling for conveying return air does \nnot constitute an unacceptable hazard.\n\nException 3 permits corridors located in small \ntenant spaces to be used for conveying return \nair based on the relatively low occupant load \nand the relatively short length of the corridor. \nThese conditions do not pose a significant \nhazard. In the event of an emergency, the \noccupants of the space would tend to simply \nretrace their steps to the entrance.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 958,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1022",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800_sec708_8_28ed74b8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-601-800",
      "content": "Health \ncare \nfacilities \nrequire \ndirect \npressurization control of certain rooms to \nprovide a clean and sterile environment for \npatients. For example, operating rooms and \npharmacies are required to have positive air \npressure in the room, resulting in a general air \nmovement out of the room. This ensures that \nairborne contaminants do not infect a sterile \nprocedure or supplies. Pressurization is \nachieved by supplying air at a greater or lesser \nrate than the return air. Exception 4 recognizes \nthe need of infection control and clarifies that \nthe room pressurization system must comply \nwith ASHRAE 170.  \n1020.6.1 \nCorridor ceiling. Use of the space \nbetween the corridor ceiling and the floor or roof \nstructure above as a return air plenum is permitted \nfor one or more of the following conditions:  \n1. The corridor is not required to be of fire-\nresistance-rated construction.  \n2. The corridor is separated from the plenum by \nfire-resistance-rated construction. \n3. The air-handling system serving the corridor \nis shut down upon activation of the air-\nhandling unit smoke detectors required by \nSBC 501. \n4. The air-handling system serving the corridor \nis shut down upon detection of sprinkler \nwater flow where the building is equipped \nthroughout with an automatic sprinkler \nsystem.  \n5. The space between the corridor ceiling and \nthe floor or roof structure above the corridor \nis used as a component of an approved \nengineered smoke control system.\n\n❖ This section identifies five different conditions \nwhere the space above the corridor ceiling is \npermitted to serve as a return air plenum. Since \na return air plenum operates at a negative \npressure with respect to the corridor, any \nsmoke and gases within the plenum should be \ncontained within that space. Conversely, a \nsupply plenum operates at a positive pressure \nwith respect to the corridor, thus increasing the \nlikelihood that smoke and gases will infiltrate \nthe corridor enclosure. Where any one of the \nfive conditions is present, the use of the \ncorridor ceiling space as a return air plenum is \npermitted. This is consistent with SBC 501 \nSection 601.2.1.\n\nWhere the corridor is permitted to be \nconstructed without a fire-resistance rating \n(see Section 1020.2), Item 1 permits the space \nabove the ceiling to be utilized as a return air \nplenum without requiring it to be separated \nfrom the corridor with fire-resistance-rated \nconstruction.\n\nItem 2 is only applicable to corridors that are \nrequired to be enclosed with fire-resistance-\nrated construction. Compliance with this item \nrequires the plenum to be separated from the \ncorridor by fire-resistance-rated construction \nequivalent to the rating of the corridor \nenclosure \nitself. \nTherefore, \nthe \nceiling \nmembrane itself must provide the fire-\nresistance rating required of the corridor \nenclosure. SBC 201 Section 708.4, Exception \n3, is an example of this method of construction.\n\nItems 3 and 4 recognize that the hazard \nassociated with smoke spread through a \nplenum is minimized if the air movement is \nstopped.\n\nIt is not uncommon for an above-ceiling plenum \nto be utilized as part of the smoke removal \nsystem. This practice is permitted by Item 5. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec708",
      "section_number": "708",
      "section_title": "addresses the continuity",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 200,
      "token_count": 717,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 708.4",
        "Section 601.2.1",
        "Section 1020.2",
        "SBC 201",
        "SBC 501"
      ]
    }
  ]
}