{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n771 \n \nBecause of the way these systems are \ndesigned, the higher equipment ratings and the \npower supply provisions, this is considered \nacceptable.  \n1020.7 Corridor continuity. Fire-resistance-rated \ncorridors shall be continuous from the point of entry \nto an exit, and shall not be interrupted by \nintervening rooms. Where the path of egress travel \nwithin a fire-resistance-rated corridor to the exit \nincludes travel along unenclosed exit access \nstairways or ramps, the fire-resistance rating shall \nbe continuous for the length of the stairway or ramp \nand for the length of the connecting corridor on the \nadjacent floor leading to the exit.  \nExceptions:  \n1. Foyers, \nlobbies \nor \nreception \nrooms \nconstructed as required for corridors shall not \nbe construed as intervening rooms.  \n2. Enclosed elevator lobbies as permitted by \nItem 1 of Section 1016.2 shall not be \nconstrued as intervening rooms.  \n❖ \nThis section requires that where fire protection \nis offered by a corridor, it is to be continuous \nfrom the point of entry into the corridor to one \nexit. This is to protect occupants from the \naccumulation of smoke or fire exposure and to \nallow for sufficient time to evacuate the \nbuilding. Where a corridor is served by two or \nmore exits, only one of the exits is required to \nbe accessed directly from the corridor. Other \nexits may be accessed through intervening \nspaces in accordance with Section 1016.2, \nprovided that there is an opening protective at \nthe end of the corridor to separate the rated \ncorridor from the intervening rooms. This \nensures that occupants will always have a \nprotected path to an exit while still allowing a \nreasonable degree of design freedom [see \nCommentary Figure 1020.7(1)]. Access to one \nof the exits can be through an elevator lobby \n[see Commentary Figure 1020.7(3)].  \n \nWhere a level is permitted to have unenclosed \nexit access stairways in accordance with \nSection 1019.3, the corridor protection is \nrequired to continue down the exit access \nstairway to an enclosure for an interior exit \nstairway or to an exit door leading to the \noutside. Since the exit access stairway \neffectively becomes part of the corridor, doors \nwould not be required at the top and bottom of \nthe open exit access stairway as they are when \nentering enclosures for exit stairways. \n \nException 1 allows a foyer, lobby or reception \nroom to be located on the path of egress from \na corridor or as part of the fire-resistance-rated \ncorridor, provided the room has the same fire-\nresistance-rated walls and doors as required \nfor the corridor. The use of this provision should \nbe viewed as limiting the types of uses that may \noccur within the protected corridor. Occupied \nspaces within the corridor should have very \nlimited uses and hazards. Foyers and lobbies \nare included in this exception based on the low \nfire hazard of the contents in such rooms [see \nCommentary Figure 1020.7(2)]. \n \nAnother consideration is corridor continuity at \nan elevator opening. Where an elevator opens \ninto a corridor that is required to be of fire-\nresistance-rated construction, the opening \nbetween the elevator shaft and the corridor \nmust be protected to meet not only the shaft’s \nfire protection rating but also the additional \nsmoke and draft protection requirements \nnecessary to limit the spread of smoke into the \ncorridor (see SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1). Because elevator hoistway doors \ndo not typically comply as doors with a 20-\nminute fire-protection rating with smoke- and \ndraft-control assemblies, they would not be \nable to open directly into a rated corridor. The \nprovisions in SBC 201 Section 3006 that waive \nthe requirements for an elevator lobby (see the \ncommentary to Section 1020.2.1) do not waive \nthe corridor opening protection requirements. \nTherefore, to maintain the integrity of the \ncorridor, the elevator hoistway shaft doors \nopening into such rated corridors will need to \nbe separated from the corridor by one of the \nfollowing methods of protection:  \n1. \nA lobby needs to be provided with the \nappropriate \nwalls \nand \ndoors \n[see \nCOMMENTARY Figure 1020.7(4) and \nSBC 201 Section 3006.3, Items 1 and 2] \nto separate the lobby from the corridor.  \n2. \nAdditional doors must be provided at the \nhoistway \n[see \nCommentary \nFigure \n1020.7(5) and SBC 201 Section 3006.3, \nItem 3] that will protect shaft openings the \nsame as required for corridor doors.  \n3. \nAn elevator shaft door that meets the fire \nprotection rating and the smoke and draft \nprotection requirements for corridor doors \nin SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1 and the appropriate fire \nprotection rating for shafts [see SBC 201 \nTable 716.1(2)] must be provided.  \n4. \nThe corridor must be separated from the \nlobby [see Commentary Figure 1020.7(6) \nand SBC 201 Section 3006.3, Items 1 and \n2]. Per Exception 2 of Section 1020.7, a \nfourth option is permitted for corridor \ncontinuity since the elevator lobby is also \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n771 \n \nBecause of the way these systems are \ndesigned, the higher equipment ratings and the \npower supply provisions, this is considered \nacceptable.  \n1020.7 Corridor continuity. Fire-resistance-rated \ncorridors shall be continuous from the point of entry \nto an exit, and shall not be interrupted by \nintervening rooms. Where the path of egress travel \nwithin a fire-resistance-rated corridor to the exit \nincludes travel along unenclosed exit access \nstairways or ramps, the fire-resistance rating shall \nbe continuous for the length of the stairway or ramp \nand for the length of the connecting corridor on the \nadjacent floor leading to the exit.  \nExceptions:  \n1. Foyers, \nlobbies \nor \nreception \nrooms \nconstructed as required for corridors shall not \nbe construed as intervening rooms.  \n2. Enclosed elevator lobbies as permitted by \nItem 1 of Section 1016.2 shall not be \nconstrued as intervening rooms.",
      "commentary": "This section requires that where fire protection \nis offered by a corridor, it is to be continuous \nfrom the point of entry into the corridor to one \nexit. This is to protect occupants from the \naccumulation of smoke or fire exposure and to \nallow for sufficient time to evacuate the \nbuilding. Where a corridor is served by two or \nmore exits, only one of the exits is required to \nbe accessed directly from the corridor. Other \nexits may be accessed through intervening \nspaces in accordance with Section 1016.2, \nprovided that there is an opening protective at \nthe end of the corridor to separate the rated \ncorridor from the intervening rooms. This \nensures that occupants will always have a \nprotected path to an exit while still allowing a \nreasonable degree of design freedom [see \nCommentary Figure 1020.7(1)]. Access to one \nof the exits can be through an elevator lobby \n[see Commentary Figure 1020.7(3)].  \n \nWhere a level is permitted to have unenclosed \nexit access stairways in accordance with \nSection 1019.3, the corridor protection is \nrequired to continue down the exit access \nstairway to an enclosure for an interior exit \nstairway or to an exit door leading to the \noutside. Since the exit access stairway \neffectively becomes part of the corridor, doors \nwould not be required at the top and bottom of \nthe open exit access stairway as they are when \nentering enclosures for exit stairways. \n \nException 1 allows a foyer, lobby or reception \nroom to be located on the path of egress from \na corridor or as part of the fire-resistance-rated \ncorridor, provided the room has the same fire-\nresistance-rated walls and doors as required \nfor the corridor. The use of this provision should \nbe viewed as limiting the types of uses that may \noccur within the protected corridor. Occupied \nspaces within the corridor should have very \nlimited uses and hazards. Foyers and lobbies \nare included in this exception based on the low \nfire hazard of the contents in such rooms [see \nCommentary Figure 1020.7(2)]. \n \nAnother consideration is corridor continuity at \nan elevator opening. Where an elevator opens \ninto a corridor that is required to be of fire-\nresistance-rated construction, the opening \nbetween the elevator shaft and the corridor \nmust be protected to meet not only the shaft’s \nfire protection rating but also the additional \nsmoke and draft protection requirements \nnecessary to limit the spread of smoke into the \ncorridor (see SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1). Because elevator hoistway doors \ndo not typically comply as doors with a 20-\nminute fire-protection rating with smoke- and \ndraft-control assemblies, they would not be \nable to open directly into a rated corridor. The \nprovisions in SBC 201 Section 3006 that waive \nthe requirements for an elevator lobby (see the \ncommentary to Section 1020.2.1) do not waive \nthe corridor opening protection requirements. \nTherefore, to maintain the integrity of the \ncorridor, the elevator hoistway shaft doors \nopening into such rated corridors will need to \nbe separated from the corridor by one of the \nfollowing methods of protection:  \n1. \nA lobby needs to be provided with the \nappropriate \nwalls \nand \ndoors \n[see \nCOMMENTARY Figure 1020.7(4) and \nSBC 201 Section 3006.3, Items 1 and 2] \nto separate the lobby from the corridor.  \n2. \nAdditional doors must be provided at the \nhoistway \n[see \nCommentary \nFigure \n1020.7(5) and SBC 201 Section 3006.3, \nItem 3] that will protect shaft openings the \nsame as required for corridor doors.  \n3. \nAn elevator shaft door that meets the fire \nprotection rating and the smoke and draft \nprotection requirements for corridor doors \nin SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1 and the appropriate fire \nprotection rating for shafts [see SBC 201 \nTable 716.1(2)] must be provided.  \n4. \nThe corridor must be separated from the \nlobby [see Commentary Figure 1020.7(6) \nand SBC 201 Section 3006.3, Items 1 and \n2]. Per Exception 2 of Section 1020.7, a \nfourth option is permitted for corridor \ncontinuity since the elevator lobby is also \n-",
      "chapter_id": "ch10",
      "section_id": "sec3006"
    },
    {
      "page": 2,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n772 \n \nnot considered an intervening room. \nSection 1016.2, Item 1, states that at least \none end of a fire-resistance-rated corridor \nmust lead directly to an exit without going \nthrough an elevator lobby. Alternatively, \nthe second means of egress serving the \ncorridor can be an elevator lobby with \ndirect access to an exit [see Commentary \nFigure 1020.7(3)].  \n5. \nThe elevator hoistway can be pressurized \nso that smoke will not move up the shaft \n(see SBC 201 Section 3006.3, Item 4). \nWhile not specifically stated that the fire \npartition opening protectives are not \nrequired, this would be equivalent to \nproviding \nprotection \nvia \nalternative \nmeans.  \n \nWhile many elevator hoistway shaft doors are \ntested and labeled for the 1-hour or 1-1/2 hour \nfire-resistance rating (see Section 716.5 of \nSBC 201), very few, if any of the doors, will also \nmeet the smoke and draft requirements (see \nSBC 201 Section 716.5.3.1) that would allow \nthem to open directly into a fire-resistance-\nrated corridor. Because of this, Items 1, 2 and \n4 above will be the general methods for \nprotecting such openings.  \n \nFor additional explanation of the requirements \nfor elevator lobbies that are adjacent to rated \ncorridors, see Section 3006. For requirements \nfor exit enclosures, see Section 1023. \nSECTION 1021 EGRESS BALCONIES \n1021.1 General. Balconies used for egress \npurposes shall conform to the same requirements as \ncorridors for minimum width, required capacity, \nheadroom, dead ends and projections.  \n❖ \nThis section regulates balconies that are used \nas an exit access element. Requirements are \nthe same as exit access corridors, except for \nthe enclosure. \n1021.2 Wall separation. Exterior egress balconies \nshall be separated from the interior of the building \nby walls and opening protectives as required for \ncorridors.  \nException: Separation is not required where the \nexterior egress balcony is served by not less than \ntwo stairways and a dead-end travel condition does \nnot require travel past an unprotected opening to \nreach a stairway.  \n❖ \nAn exterior exit access balcony has a valuable \nattribute in that the products of combustion \nmay be freely vented to the open air. In the \nevent of a fire in an adjacent space, the \nproducts of combustion would not be expected \nto build up in the balcony area as would \ncommonly occur in an interior corridor. \nHowever, there is still a concern for the egress \nof occupants who must use the balcony for exit \naccess, and, consequently, may have to pass \nthe room or space where the fire is located. \nTherefore, an exterior exit access balcony is \nrequired to be separated from interior spaces \nby fire partitions, as is required for interior \ncorridors. The other provisions of Section \n1020relative to dead ends and opening \nprotectives also apply.  \n \nIf there are no dead-end conditions that require \ntravel past an unprotected opening and the \nbalcony is provided with at least two stairways, \nthen the wall separating the balcony from the \ninterior spaces need not have a fire-resistance \nrating (see COMMENTARY Figure 1021.2). \nSuch an arrangement reduces the probability \nthat occupants will need to pass the area with \nthe fire to gain access to an exit.  \n1021.3 Openness. The long side of an egress \nbalcony shall be not less than 50 percent open, and \nthe open area above the guards shall be so \ndistributed as to minimize the accumulation of \nsmoke or toxic gases.  \n❖ \nThis section provides an opening requirement \nthat is intended to preclude the rapid buildup of \nsmoke and toxic gases. A minimum of one side \nof the exterior balcony is required to have a \nminimum open exterior area of 50 percent of \nthe side area of the balcony. The side openings \nare to be uniformly distributed along the length \nof the balcony.  \n1021.4 Location. Exterior egress balconies shall \nhave a minimum fire separation distance of 3000 \nmm measured at right angles from the exterior edge \nof the egress balcony to the following:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.  \n❖ \nThe location requirements for exterior egress \nbalconies given by this section protect the \nusers of the egress balcony from the effects of \na fire in another building on the same lot or an \nadjacent lot. The separation distance reduces \nthe exposure to heat and smoke. If the egress \nbalcony is closer than specified, then the \nadjacent buildings’ exterior walls and openings \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n772 \n \nnot considered an intervening room. \nSection 1016.2, Item 1, states that at least \none end of a fire-resistance-rated corridor \nmust lead directly to an exit without going \nthrough an elevator lobby. Alternatively, \nthe second means of egress serving the \ncorridor can be an elevator lobby with \ndirect access to an exit [see Commentary \nFigure 1020.7(3)].  \n5. \nThe elevator hoistway can be pressurized \nso that smoke will not move up the shaft \n(see SBC 201 Section 3006.3, Item 4). \nWhile not specifically stated that the fire \npartition opening protectives are not \nrequired, this would be equivalent to \nproviding \nprotection \nvia \nalternative \nmeans.  \n \nWhile many elevator hoistway shaft doors are \ntested and labeled for the 1-hour or 1-1/2 hour \nfire-resistance rating (see Section 716.5 of \nSBC 201), very few, if any of the doors, will also \nmeet the smoke and draft requirements (see \nSBC 201 Section 716.5.3.1) that would allow \nthem to open directly into a fire-resistance-\nrated corridor. Because of this, Items 1, 2 and \n4 above will be the general methods for \nprotecting such openings.  \n \nFor additional explanation of the requirements \nfor elevator lobbies that are adjacent to rated \ncorridors, see Section 3006. For requirements \nfor exit enclosures, see Section 1023. \nSECTION 1021 EGRESS BALCONIES \n1021.1 General. Balconies used for egress \npurposes shall conform to the same requirements as \ncorridors for minimum width, required capacity, \nheadroom, dead ends and projections.",
      "commentary": "This section regulates balconies that are used \nas an exit access element. Requirements are \nthe same as exit access corridors, except for \nthe enclosure. \n1021.2 Wall separation. Exterior egress balconies \nshall be separated from the interior of the building \nby walls and opening protectives as required for \ncorridors.  \nException: Separation is not required where the \nexterior egress balcony is served by not less than \ntwo stairways and a dead-end travel condition does \nnot require travel past an unprotected opening to \nreach a stairway.\n\n❖ An exterior exit access balcony has a valuable \nattribute in that the products of combustion \nmay be freely vented to the open air. In the \nevent of a fire in an adjacent space, the \nproducts of combustion would not be expected \nto build up in the balcony area as would \ncommonly occur in an interior corridor. \nHowever, there is still a concern for the egress \nof occupants who must use the balcony for exit \naccess, and, consequently, may have to pass \nthe room or space where the fire is located. \nTherefore, an exterior exit access balcony is \nrequired to be separated from interior spaces \nby fire partitions, as is required for interior \ncorridors. The other provisions of Section \n1020relative to dead ends and opening \nprotectives also apply.  \n \nIf there are no dead-end conditions that require \ntravel past an unprotected opening and the \nbalcony is provided with at least two stairways, \nthen the wall separating the balcony from the \ninterior spaces need not have a fire-resistance \nrating (see COMMENTARY Figure 1021.2). \nSuch an arrangement reduces the probability \nthat occupants will need to pass the area with \nthe fire to gain access to an exit.  \n1021.3 Openness. The long side of an egress \nbalcony shall be not less than 50 percent open, and \nthe open area above the guards shall be so \ndistributed as to minimize the accumulation of \nsmoke or toxic gases.\n\n❖ This section provides an opening requirement \nthat is intended to preclude the rapid buildup of \nsmoke and toxic gases. A minimum of one side \nof the exterior balcony is required to have a \nminimum open exterior area of 50 percent of \nthe side area of the balcony. The side openings \nare to be uniformly distributed along the length \nof the balcony.  \n1021.4 Location. Exterior egress balconies shall \nhave a minimum fire separation distance of 3000 \nmm measured at right angles from the exterior edge \nof the egress balcony to the following:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.\n\n❖ The location requirements for exterior egress \nbalconies given by this section protect the \nusers of the egress balcony from the effects of \na fire in another building on the same lot or an \nadjacent lot. The separation distance reduces \nthe exposure to heat and smoke. If the egress \nbalcony is closer than specified, then the \nadjacent buildings’ exterior walls and openings \n-",
      "chapter_id": "ch10",
      "section_id": "sec1021"
    },
    {
      "page": 3,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n773 \n \nare to be protected in accordance with Section \n705 of SBC 201 so that the users of the egress \nbalcony are protected. The reason for the \nrequired distance to a lot line is to provide for a \nfuture building that could be built on the \nadjacent lot. While buildings on the same lot \ncan be considered one building for height and \narea limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an egress \nbalcony \nneeds \na \nminimum \n3000 \nmm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to the \nimaginary lot line between buildings on the \nsame lot.  \n \nRequirements are the same for exterior exit \nstairways and ramps. For an illustration of how \nexterior egress balconies and exterior exit \nstairways work together, see Commentary \nFigure 1027.5. \nSECTION 1022 EXITS \n1022.1 General. Exits shall comply with Sections \n1022 through 1027 and the applicable requirements \nof Sections 1003 through 1015. An exit shall not be \nused for any purpose that interferes with its function \nas a means of egress. Once a given level of exit \nprotection is achieved, such level of protection shall \nnot be reduced until arrival at the exit discharge. \nExits shall be continuous from the point of entry \ninto the exit to the exit discharge.  \n❖ \nThis group of sections is applicable to the “exit” \nportion of the three-part means of egress \nsystem. Sections 1003 through 1015 are also \napplicable to exits. The following sections are \ncovered in this group:  \n• Section 1022provides general requirements \nfor exterior exit doorways. \n• Section 1023provides criteria for interior exit \nstairways and ramps. \n• Section 1024covers horizontal portions of the \nexit and exit passageways \n• Section 1025is referenced by the high-rise \nprovisions in SBC 201 Section 403. This \nsection addresses a backup system for means \nof egress lighting (see Section 1008). “Glow-\nin-the-dark” stripes identify steps, handrails, \nobstructions \nand \ndoorways \nwithin \nthe \nenclosure for interior exit stairways. \n• Section 1026 discusses the option of \nhorizontal exits. Horizontal exits are used in \nbuildings where travel to the exit stairways are \ntoo far, so the building is subdivided to meet \ntravel distance requirements. This type of \nsystem is sometimes used in combination with \nsmoke barriers and refuge areas for buildings \nsuch as hospitals and jails where building \nevacuation is not always the best option. \n• Section 1027provides criteria for stairways or \nramps that are primarily open to the exterior, \nthus reducing the chance of accumulation of \nsmoke or fumes.  \n \nThe use of required exterior exit doors, exit \nstairways, exit passageways and horizontal \nexits for any purpose other than exiting is \nprohibited, because it might interfere with use \nas an exit. This is not intended to prohibit a \ndoor or stairway being used as part of normal \ncirculation patterns, such as the exit doors also \nserving as entrances, or using the stairway to \nmove between floors when there is not an \nemergency. However, these spaces must not \ninclude furniture, storage or work space. For \nexample, the use of an exit stairway landing for \nstorage, vending machines, copy machines, \ndisplays or any purpose other than for exiting \nis not permitted. Such a situation could not only \nlead to obstruction of the path of exit travel, \nthereby creating a hazard to life safety, but if \nthe contents consist of combustible materials, \nthen the use of the stairway as a means of \negress could be jeopardized by fire or smoke in \nthe exit enclosure.  \n \nIt is recognized that standpipe risers are \nprovided within the stair enclosure and that \nvertical electrical conduit may be necessary for \npower or lighting. However, such risers must be \nlocated so as not to interfere with the required \nclear width of the exit. For example, a \nstandpipe riser located in the corner of a \nstairway will not reduce the required clear \nradius of the landing. This also applies where \nthe stairway landing is used as an area of \nrefuge. The spaces for wheelchairs must not \nobstruct the general path of egress travel [see \nCommentary \nFigure \n1009.3.3(1) \nand \nCommentary Figure 1009.3.3(2)]. Electrical \nconduit \nand \nmechanical \nequipment \nare \npermitted when necessary to serve the exit \nenclosure. \n \n In existing buildings, sometimes the only \nviable option for providing access into the \nspace is a plat form lift. These platform lifts can \nbe located within the enclosure for the exit (see \nSBC 901 Section 410.8.3 and SBC 201 \nSection 705.1.3). Regulations in ASME A18.1 \nwould limit the potential for any concerns for \nplatform lifts being a fuel load in an exit \nstairway. However, the platform lift must be \nlocated so that it is not an obstruction to the exit \npathway. Typically, this is reviewed when the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n773 \n \nare to be protected in accordance with Section \n705 of SBC 201 so that the users of the egress \nbalcony are protected. The reason for the \nrequired distance to a lot line is to provide for a \nfuture building that could be built on the \nadjacent lot. While buildings on the same lot \ncan be considered one building for height and \narea limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an egress \nbalcony \nneeds \na \nminimum \n3000 \nmm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to the \nimaginary lot line between buildings on the \nsame lot.  \n \nRequirements are the same for exterior exit \nstairways and ramps. For an illustration of how \nexterior egress balconies and exterior exit \nstairways work together, see Commentary \nFigure 1027.5. \nSECTION 1022 EXITS \n1022.1 General. Exits shall comply with Sections \n1022 through 1027 and the applicable requirements \nof Sections 1003 through 1015. An exit shall not be \nused for any purpose that interferes with its function \nas a means of egress. Once a given level of exit \nprotection is achieved, such level of protection shall \nnot be reduced until arrival at the exit discharge. \nExits shall be continuous from the point of entry \ninto the exit to the exit discharge.",
      "commentary": "This group of sections is applicable to the “exit” \nportion of the three-part means of egress \nsystem. Sections 1003 through 1015 are also \napplicable to exits. The following sections are \ncovered in this group:  \n• Section 1022provides general requirements \nfor exterior exit doorways. \n• Section 1023provides criteria for interior exit \nstairways and ramps. \n• Section 1024covers horizontal portions of the \nexit and exit passageways \n• Section 1025is referenced by the high-rise \nprovisions in SBC 201 Section 403. This \nsection addresses a backup system for means \nof egress lighting (see Section 1008). “Glow-\nin-the-dark” stripes identify steps, handrails, \nobstructions \nand \ndoorways \nwithin \nthe \nenclosure for interior exit stairways. \n• Section 1026 discusses the option of \nhorizontal exits. Horizontal exits are used in \nbuildings where travel to the exit stairways are \ntoo far, so the building is subdivided to meet \ntravel distance requirements. This type of \nsystem is sometimes used in combination with \nsmoke barriers and refuge areas for buildings \nsuch as hospitals and jails where building \nevacuation is not always the best option. \n• Section 1027provides criteria for stairways or \nramps that are primarily open to the exterior, \nthus reducing the chance of accumulation of \nsmoke or fumes.  \n \nThe use of required exterior exit doors, exit \nstairways, exit passageways and horizontal \nexits for any purpose other than exiting is \nprohibited, because it might interfere with use \nas an exit. This is not intended to prohibit a \ndoor or stairway being used as part of normal \ncirculation patterns, such as the exit doors also \nserving as entrances, or using the stairway to \nmove between floors when there is not an \nemergency. However, these spaces must not \ninclude furniture, storage or work space. For \nexample, the use of an exit stairway landing for \nstorage, vending machines, copy machines, \ndisplays or any purpose other than for exiting \nis not permitted. Such a situation could not only \nlead to obstruction of the path of exit travel, \nthereby creating a hazard to life safety, but if \nthe contents consist of combustible materials, \nthen the use of the stairway as a means of \negress could be jeopardized by fire or smoke in \nthe exit enclosure.  \n \nIt is recognized that standpipe risers are \nprovided within the stair enclosure and that \nvertical electrical conduit may be necessary for \npower or lighting. However, such risers must be \nlocated so as not to interfere with the required \nclear width of the exit. For example, a \nstandpipe riser located in the corner of a \nstairway will not reduce the required clear \nradius of the landing. This also applies where \nthe stairway landing is used as an area of \nrefuge. The spaces for wheelchairs must not \nobstruct the general path of egress travel [see \nCommentary \nFigure \n1009.3.3(1) \nand \nCommentary Figure 1009.3.3(2)]. Electrical \nconduit \nand \nmechanical \nequipment \nare \npermitted when necessary to serve the exit \nenclosure. \n \n In existing buildings, sometimes the only \nviable option for providing access into the \nspace is a plat form lift. These platform lifts can \nbe located within the enclosure for the exit (see \nSBC 901 Section 410.8.3 and SBC 201 \nSection 705.1.3). Regulations in ASME A18.1 \nwould limit the potential for any concerns for \nplatform lifts being a fuel load in an exit \nstairway. However, the platform lift must be \nlocated so that it is not an obstruction to the exit \npathway. Typically, this is reviewed when the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1022"
    },
    {
      "page": 4,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n774 \n \nplatform lift is in the off and folded position.  \n \nSection 1022through Section 1027apply to all \nexits but do not apply to elements of the means \nof egress that are not actually exits, such as \nexit access stairways, ramps, corridors and \npassageways \nor \nelements \nof \nthe \nexit \ndischarge. Once an exit is entered, that same \nlevel of protection must be available until the \noccupants leave the building at the level of exit \ndischarge. For exit discharge options for the \nenclosure, other than a door leading directly to \nthe outside, see the requirements for exit \npassageways in Section 1024 or the options \npermitting usage of a lobby or vestibule in the \nexceptions to Section 1028.2.  \n1022.2 Exterior \nexit \ndoors. \nBuildings \nor \nstructures used for human occupancy shall have not \nless than one exterior door that meets the \nrequirements of Section 1010.1.1.  \n❖ \nThe purpose of this section is to specify that at \nleast one exterior exit door is required to meet \nthe \ndoor \nsize \nrequirements \nin \nSection \n1010.1.1. It is not the intent of this section to \nspecify the number of exit doors required, \nwhich is addressed in Section 1006.  \n1022.2.1 \nDetailed requirements. Exterior \nexit doors shall comply with the applicable \nrequirements of Section 1010.1.  \n❖ \nThe purpose of this section is simply to provide \na cross reference from the exit section to all of \nthe detailed requirements for doors that are \nincluded in Section 1010.1 and all of its \nsubsections. For example, the requirements for \ndoor operation on exterior exit doors are \ncontrolled by Section 1010.2.  \n1022.2.2 \nArrangement. Exterior exit doors \nshall lead directly to the exit discharge or the public \nway.  \n❖ \nThe exterior exit door is to be the entry point of \nthe exit discharge or lead directly to the public \nway. When a person reaches the exterior exit \ndoor, he or she is directly outside, where \nsmoke and toxic gases are not a health hazard. \nAdditionally, this section will keep exterior \ndoors at other locations, such as to an egress \nbalcony, from being viewed as an exit element.  \nSECTION 1023 INTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1023.1 General. Interior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. Interior exit stairways and ramps shall be \nenclosed and lead directly to the exterior of the \nbuilding or shall be extended to the exterior of the \nbuilding with an exit passageway conforming to the \nrequirements of Section 1024, except as permitted \nin Section 1028.2. An interior exit stairway or ramp \nshall not be used for any purpose other than as a \nmeans of egress and a circulation path.  \n❖ \nThe first sentence is a general reference to the \nrest of the section. Sections 1023.2 through \n1023.7 deal with the construction of the walls \nand ceiling that enclose the exit stairway or exit \nramp. Sections 1023.8 through 1023.10 deal \nwith information required in the enclosure for \nsafe exiting. Section 1023.12 provides criteria \nfor stairways in high-rise or underground \nbuildings where a smokeproof enclosure and \npressurization of the stair tower are required \n(see SBC 201 Sections 403.5.4 and 405.7.2).  \n \nMost exit stairways or ramps have an exterior \ndoor at the level of exit discharge that leads \ndirectly to the outside. From this doorway, there \nmust be a path for exit discharge that leads to \nthe public way; however, there are other \noptions. Exit passageways are considered an \nextension of the exit enclosure. The stairway \nenclosure \ndischarges \ninto \nthe \nexit \npassageway, which in turn leads to the outside \nof the building. There are limited allowances for \nthe exit enclosure to discharge through a lobby \nor vestibule (see Section 1028.2, Exceptions 1 \nand 2). A stairway enclosure could also \ndischarge through a horizontal exit (see \nSection 1028.2, Exception 3). The termination \nrequirements are the same as stated in Section \n1023.3.  \n \nIt is important that an exit stairway or ramp not \nbe used for any purpose other than normal \ncirculation and as a means of egress. For \nexample, there is a tendency to use stairway \nlandings for storage purposes. Such a situation \nobstructs the path of exit travel and if the stored \ncontents consist of combustible materials, the \nuse of the exit stairway as part of the path for a \nmeans of egress may be jeopardized, creating \na hazard to life safety. It is not the intent of \nthese provisions to prohibit an exit stairway \nfrom being used as part of the normal building \ncirculation system. If the tenants or building \nowner have security concerns that would \nprompt them to wish to limit stairway access, \nconsult 1010.2.7.  \n \nIt is not the intent of this provision to exclude \ninclined platform lifts in the enclosure for the \nstairway; however, it is important that when not \nin operation, they do not block access to the \nexit stairway or hand rails. The referenced \ntechnical standard, ASME A18.1, basically \nrequires noncombustible elements so there is \nnot a fire load issue associated with the lifts. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n774 \n \nplatform lift is in the off and folded position.  \n \nSection 1022through Section 1027apply to all \nexits but do not apply to elements of the means \nof egress that are not actually exits, such as \nexit access stairways, ramps, corridors and \npassageways \nor \nelements \nof \nthe \nexit \ndischarge. Once an exit is entered, that same \nlevel of protection must be available until the \noccupants leave the building at the level of exit \ndischarge. For exit discharge options for the \nenclosure, other than a door leading directly to \nthe outside, see the requirements for exit \npassageways in Section 1024 or the options \npermitting usage of a lobby or vestibule in the \nexceptions to Section 1028.2.  \n1022.2 Exterior \nexit \ndoors. \nBuildings \nor \nstructures used for human occupancy shall have not \nless than one exterior door that meets the \nrequirements of Section 1010.1.1.",
      "commentary": "The purpose of this section is to specify that at \nleast one exterior exit door is required to meet \nthe \ndoor \nsize \nrequirements \nin \nSection \n1010.1.1. It is not the intent of this section to \nspecify the number of exit doors required, \nwhich is addressed in Section 1006.  \n1022.2.1 \nDetailed requirements. Exterior \nexit doors shall comply with the applicable \nrequirements of Section 1010.1.\n\n❖ The purpose of this section is simply to provide \na cross reference from the exit section to all of \nthe detailed requirements for doors that are \nincluded in Section 1010.1 and all of its \nsubsections. For example, the requirements for \ndoor operation on exterior exit doors are \ncontrolled by Section 1010.2.  \n1022.2.2 \nArrangement. Exterior exit doors \nshall lead directly to the exit discharge or the public \nway.\n\n❖ The exterior exit door is to be the entry point of \nthe exit discharge or lead directly to the public \nway. When a person reaches the exterior exit \ndoor, he or she is directly outside, where \nsmoke and toxic gases are not a health hazard. \nAdditionally, this section will keep exterior \ndoors at other locations, such as to an egress \nbalcony, from being viewed as an exit element.  \nSECTION 1023 INTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1023.1 General. Interior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. Interior exit stairways and ramps shall be \nenclosed and lead directly to the exterior of the \nbuilding or shall be extended to the exterior of the \nbuilding with an exit passageway conforming to the \nrequirements of Section 1024, except as permitted \nin Section 1028.2. An interior exit stairway or ramp \nshall not be used for any purpose other than as a \nmeans of egress and a circulation path.\n\n❖ The first sentence is a general reference to the \nrest of the section. Sections 1023.2 through \n1023.7 deal with the construction of the walls \nand ceiling that enclose the exit stairway or exit \nramp. Sections 1023.8 through 1023.10 deal \nwith information required in the enclosure for \nsafe exiting. Section 1023.12 provides criteria \nfor stairways in high-rise or underground \nbuildings where a smokeproof enclosure and \npressurization of the stair tower are required \n(see SBC 201 Sections 403.5.4 and 405.7.2).  \n \nMost exit stairways or ramps have an exterior \ndoor at the level of exit discharge that leads \ndirectly to the outside. From this doorway, there \nmust be a path for exit discharge that leads to \nthe public way; however, there are other \noptions. Exit passageways are considered an \nextension of the exit enclosure. The stairway \nenclosure \ndischarges \ninto \nthe \nexit \npassageway, which in turn leads to the outside \nof the building. There are limited allowances for \nthe exit enclosure to discharge through a lobby \nor vestibule (see Section 1028.2, Exceptions 1 \nand 2). A stairway enclosure could also \ndischarge through a horizontal exit (see \nSection 1028.2, Exception 3). The termination \nrequirements are the same as stated in Section \n1023.3.  \n \nIt is important that an exit stairway or ramp not \nbe used for any purpose other than normal \ncirculation and as a means of egress. For \nexample, there is a tendency to use stairway \nlandings for storage purposes. Such a situation \nobstructs the path of exit travel and if the stored \ncontents consist of combustible materials, the \nuse of the exit stairway as part of the path for a \nmeans of egress may be jeopardized, creating \na hazard to life safety. It is not the intent of \nthese provisions to prohibit an exit stairway \nfrom being used as part of the normal building \ncirculation system. If the tenants or building \nowner have security concerns that would \nprompt them to wish to limit stairway access, \nconsult 1010.2.7.  \n \nIt is not the intent of this provision to exclude \ninclined platform lifts in the enclosure for the \nstairway; however, it is important that when not \nin operation, they do not block access to the \nexit stairway or hand rails. The referenced \ntechnical standard, ASME A18.1, basically \nrequires noncombustible elements so there is \nnot a fire load issue associated with the lifts. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1024"
    },
    {
      "page": 5,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n775 \n \nPlatform lifts are an important option for \nproviding accessibility in a building. SBC 201 \nSection 1110.9 limits the use of platform lifts in \nnew construction to mainly areas with minimal \noccupant loads or where elevators and ramps \nare impracticable. Platform lifts can be part of \nan accessible means of egress in limited \nsituations (Section 1009.5). SBC 901 Section \n306.7.8 allows for platform lifts anywhere in \nexisting buildings in order to gain accessibility \nfor persons with mobility impairments. The \nindustry is currently working on different \noptions to address the concern that the lift may \nbe in operation during an event that requires \nevacuation.  \n1023.2 Construction. Enclosures for interior exit \nstairways and ramps shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both. Interior exit \nstairway and ramp enclosures shall have a fire-\nresistance rating of not less than 2 hours where \nconnecting four stories or more and not less than 1 \nhour where connecting less than four stories. The \nnumber of stories connected by the interior exit \nstairways or ramps shall include any basements, but \nnot any mezzanines. Enclosure for interior exit \nstairways and ramps shall have a fire-resistance \nrating not less than the floor assembly penetrated, \nbut need not exceed 2 hours.  \nExceptions:  \n1. Interior exit stairways and ramps in Group I-\n3 occupancies in accordance with the \nprovisions of Section 408.3.8 of SBC 201.  \n2. Interior exit stairways within an atrium \nenclosed in accordance with Section 404.6 of \nSBC 201.  \n3. Interior exit stairways in accordance with \nSection 510.2 of SBC 201. \n❖ \nThis section requires that all interior exit \nstairways or ramps are to be enclosed with \nrated walls (i.e., fire barriers) and floor/ceiling \nassemblies (i.e., horizontal assemblies). The \nfire-resistance rating required depends on the \nnumber of connected stories and the required \nfire-resistance rating of the penetrated floors. \nThe minimum fire-resistance rating of an \nenclosure for an exit stairway or ramp is at least \n1 hour. The fire-resistance rating of the \nenclosure must be increased to 2 hours if the \nstairway or ramp connects four or more stories \nor if it penetrates a floor system with a fire-\nresistance rating of 2 hours or more (see Table \n705.5 of SBC 201 for Type I construction). Note \nthat the criteria are based on the number of \nstories connected by the stairway or ramp and \nnot the height of the building. Therefore, a \nbuilding that has three stories located entirely \nabove the grade plane and a basement would \nrequire an enclosure with a 2-hour fire-\nresistance rating if the stairway or ramp \nconnects all four stories. Where the floor \nconstruction penetrated by the enclosure has a \nfire-resistance rating, the enclosure must have \nthe same minimum rating. For example, an \nenclosure that penetrates a 2-hour floor \nassembly must have a minimum fire-resistance \nrating of 2 hours, regardless of the number of \nstories the enclosure connects. The fire-\nresistance rating of an enclosure need never \nexceed 2 hours. If the floor assembly \npenetrated requires a minimum 3-hour fire-\nresistance rating, the enclosure rating is only \nrequired to be 2-hour fire-resistance rated. All \nlinear voids at joints between fire-resistance-\nrated wall and floor/ ceiling assemblies and \nwhere an enclosure would intersect with an \nexterior wall must be filled so that the integrity \nof the enclosure is maintained (see SBC 201 \nSection \n715). \nThe \nfire-resistance-rated \nrequirements for enclosures for exit stairways \nand ramps are consistent with those for shaft \nenclosures and enclosures for exit access \nstairways and ramps.  \n \nThe enclosure is needed because an exit \nstairway or ramp penetrates the floor/ceiling \nassemblies between the levels, thus creating a \nvertical opening or shaft. In cases of fire, a \nvertical opening may act as a chimney, causing \nsmoke, hot gases and light burning products to \nflow upward (buoyant force). If an opening is \nunprotected, these products of combustion will \nbe forced by positive pressure differentials to \nspread horizontally into the building spaces. \nThere are exceptions for shaft protection \naround stairways and ramps that are not part \nof a required means of egress in SBC 201 \nSection 712 or exit access stairways as \npermitted in Section 1019.3.  \n \nThe enclosure of interior stairways or ramps \nwith construction having a fire-resistance rating \nis intended to prevent the spread of fire from \nfloor to floor. Another important purpose is to \nprovide a safe path of travel for the building \noccupants and to serve as a protected means \nof access to the fire floor by fire department  \npersonnel. \nFor \nthis \nreason, \nSections \n1023.4through 1023.6limit the penetrations \nand openings permitted in the enclosure for an \nexit stairway or ramp.  \n \nFor travel distance measurements at the exit \nstairways, see the commentary to Section \n1017.3. While not specifically mentioned as an \nexception, Section 1027for exterior exit \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n775 \n \nPlatform lifts are an important option for \nproviding accessibility in a building. SBC 201 \nSection 1110.9 limits the use of platform lifts in \nnew construction to mainly areas with minimal \noccupant loads or where elevators and ramps \nare impracticable. Platform lifts can be part of \nan accessible means of egress in limited \nsituations (Section 1009.5). SBC 901 Section \n306.7.8 allows for platform lifts anywhere in \nexisting buildings in order to gain accessibility \nfor persons with mobility impairments. The \nindustry is currently working on different \noptions to address the concern that the lift may \nbe in operation during an event that requires \nevacuation.  \n1023.2 Construction. Enclosures for interior exit \nstairways and ramps shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both. Interior exit \nstairway and ramp enclosures shall have a fire-\nresistance rating of not less than 2 hours where \nconnecting four stories or more and not less than 1 \nhour where connecting less than four stories. The \nnumber of stories connected by the interior exit \nstairways or ramps shall include any basements, but \nnot any mezzanines. Enclosure for interior exit \nstairways and ramps shall have a fire-resistance \nrating not less than the floor assembly penetrated, \nbut need not exceed 2 hours.  \nExceptions:  \n1. Interior exit stairways and ramps in Group I-\n3 occupancies in accordance with the \nprovisions of Section 408.3.8 of SBC 201.  \n2. Interior exit stairways within an atrium \nenclosed in accordance with Section 404.6 of \nSBC 201.  \n3. Interior exit stairways in accordance with \nSection 510.2 of SBC 201.",
      "commentary": "This section requires that all interior exit \nstairways or ramps are to be enclosed with \nrated walls (i.e., fire barriers) and floor/ceiling \nassemblies (i.e., horizontal assemblies). The \nfire-resistance rating required depends on the \nnumber of connected stories and the required \nfire-resistance rating of the penetrated floors. \nThe minimum fire-resistance rating of an \nenclosure for an exit stairway or ramp is at least \n1 hour. The fire-resistance rating of the \nenclosure must be increased to 2 hours if the \nstairway or ramp connects four or more stories \nor if it penetrates a floor system with a fire-\nresistance rating of 2 hours or more (see Table \n705.5 of SBC 201 for Type I construction). Note \nthat the criteria are based on the number of \nstories connected by the stairway or ramp and \nnot the height of the building. Therefore, a \nbuilding that has three stories located entirely \nabove the grade plane and a basement would \nrequire an enclosure with a 2-hour fire-\nresistance rating if the stairway or ramp \nconnects all four stories. Where the floor \nconstruction penetrated by the enclosure has a \nfire-resistance rating, the enclosure must have \nthe same minimum rating. For example, an \nenclosure that penetrates a 2-hour floor \nassembly must have a minimum fire-resistance \nrating of 2 hours, regardless of the number of \nstories the enclosure connects. The fire-\nresistance rating of an enclosure need never \nexceed 2 hours. If the floor assembly \npenetrated requires a minimum 3-hour fire-\nresistance rating, the enclosure rating is only \nrequired to be 2-hour fire-resistance rated. All \nlinear voids at joints between fire-resistance-\nrated wall and floor/ ceiling assemblies and \nwhere an enclosure would intersect with an \nexterior wall must be filled so that the integrity \nof the enclosure is maintained (see SBC 201 \nSection \n715). \nThe \nfire-resistance-rated \nrequirements for enclosures for exit stairways \nand ramps are consistent with those for shaft \nenclosures and enclosures for exit access \nstairways and ramps.  \n \nThe enclosure is needed because an exit \nstairway or ramp penetrates the floor/ceiling \nassemblies between the levels, thus creating a \nvertical opening or shaft. In cases of fire, a \nvertical opening may act as a chimney, causing \nsmoke, hot gases and light burning products to \nflow upward (buoyant force). If an opening is \nunprotected, these products of combustion will \nbe forced by positive pressure differentials to \nspread horizontally into the building spaces. \nThere are exceptions for shaft protection \naround stairways and ramps that are not part \nof a required means of egress in SBC 201 \nSection 712 or exit access stairways as \npermitted in Section 1019.3.  \n \nThe enclosure of interior stairways or ramps \nwith construction having a fire-resistance rating \nis intended to prevent the spread of fire from \nfloor to floor. Another important purpose is to \nprovide a safe path of travel for the building \noccupants and to serve as a protected means \nof access to the fire floor by fire department  \npersonnel. \nFor \nthis \nreason, \nSections \n1023.4through 1023.6limit the penetrations \nand openings permitted in the enclosure for an \nexit stairway or ramp.  \n \nFor travel distance measurements at the exit \nstairways, see the commentary to Section \n1017.3. While not specifically mentioned as an \nexception, Section 1027for exterior exit \n-",
      "chapter_id": "ch10",
      "section_id": "sec712"
    },
    {
      "page": 6,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n776 \n \nstairways \nis \nconsidered \nto \nprovide \nan \nequivalent level of protection to enclosed \ninterior stairways.  \n \nPer Exception 1, because of security needs in \ndetention facilities, one of the exit stairways is \npermitted to be glazed in a manner similar to \natrium enclosures. Specific limitations and \nrequirements are discussed in Section 408.3.8 \nof SBC 201. Exit access stairways within \nhousing units are addressed in SBC 201 \nSection 408.5.1 and Section 1019.4 of this \ncode.  \n \nException 2 is in consideration of an increased \nlevel of safety in an atrium. Section 404 of SBC \n201 for atriums requires the space to be \nenclosed by a 1-hour passive enclosure and \nalso protected by various active systems \nincluding fire suppression and smoke control \nfeatures. The natural configuration of an atrium \naffords building occupants immediate views of \nthe entire egress to the bottom of the atrium. If \neither of these exceptions are used for the \nexterior protection of an exit stairway, the other \nprovisions for exit stairways would still be \napplicable, including not moving through one \nexit to get to another exit, not being used for \nany purpose other than circulation or exiting, \nnot having doors except for those needed for \nexit access, appropriately installing standpipes \nin the enclosure, and so on. This would prohibit \nthe typical hotel atrium with doors opening into \nthe atrium and the hotel reception and lobby \nareas on the first floor from using this exception \nand considering the stairway an exit. For \nadditional requirements for access to an exit \nstairway in an atrium, see SBC 201 Section \n404.10. \n \nException 3 is a reference to exit stairways in \nbuildings with horizontal building separations. \nSpecific stairway enclosure requirements are \nprovided in SBC 201 Section 510.2, Item 3.  \n1023.3 Termination. Interior exit stairways and \nramps shall terminate at an exit discharge or a \npublic way.  \nException: A combination of interior exit \nstairways, interior exit ramps and exit passageways, \nconstructed in accordance with Sections 1023.2, \n1023.3.1 and 1024, respectively, and forming a \ncontinuous protected enclosure, shall be permitted \nto extend an interior exit stairway or ramp to the exit \ndischarge or a public way.  \n❖ \nThis section is intended to provide safety in all \nportions of the exit by requiring continuity of the \nfire protection characteristics of the enclosure \nfor the exit stairway. Exit passageways (see \nSection 1024) are a continuation of the \nenclosure for the exit stairway. This would \ninclude, but not be limited to, the fire-resistance \nrating of the exit enclosure walls and the \nopening protection rating of the doors. While an \nexit passageway is most commonly found on \nthe level of exit discharge as a means to \nconnect a stairway enclosure to the exterior, in \nbuildings that step back in footprint as they rise, \nthe stairways may not be totally vertical shafts, \nbut move out as they move down to keep the \nrequired \nseparation \ndistance. \nExit \npassageways can be at any level to connect \nthe stair towers. There are special exit signage \nconsiderations for this particular issue in \nSection 1013.1 (see Commentary Figure \n1013.1). \n \nSection 1028.2 allows an alternative for direct \naccess to the outside via an intervening lobby \nor vestibule.  \n \nHorizontal exits (see Section 1026), while not \nproviding direct access to the outside of the \nstructure, do move occupants to another \n“building” through a fire wall or into a refuge \narea protected by fire barriers and horizontal \nassemblies (see Section 1026 and 1028.2, \nException 3). Horizontal exits are commonly \nused in hospitals and jails for a defend-in-place \ntype of protection or in large buildings where \ntravel distance is an issue.  \n1023.3.1 \nExtension. Where interior exit \nstairways and ramps are extended to an exit \ndischarge or a public way by an exit passageway, \nthe interior exit stairway and ramp shall be \nseparated from the exit passageway by a fire barrier \nconstructed in accordance with SBC 201 Section \n707 or a horizontal assembly constructed in \naccordance with SBC 201 Section 711, or both. The \nfire-resistance rating shall be not less than that \nrequired for the interior exit stairway and ramp. A \nfire door assembly complying with SBC 201 \nSection 716.5 shall be installed in the fire barrier to \nprovide a means of egress from the interior exit \nstairway and ramp to the exit passageway. \nOpenings in the fire barrier other than the fire door \nassembly are prohibited. Penetrations of the fire \nbarrier are prohibited.  \nExceptions:  \n1. Penetrations of the fire barrier in accordance \nwith Section 1023.5 shall be permitted.  \n2. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where there are no \nopenings into the exit passageway extension. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n776 \n \nstairways \nis \nconsidered \nto \nprovide \nan \nequivalent level of protection to enclosed \ninterior stairways.  \n \nPer Exception 1, because of security needs in \ndetention facilities, one of the exit stairways is \npermitted to be glazed in a manner similar to \natrium enclosures. Specific limitations and \nrequirements are discussed in Section 408.3.8 \nof SBC 201. Exit access stairways within \nhousing units are addressed in SBC 201 \nSection 408.5.1 and Section 1019.4 of this \ncode.  \n \nException 2 is in consideration of an increased \nlevel of safety in an atrium. Section 404 of SBC \n201 for atriums requires the space to be \nenclosed by a 1-hour passive enclosure and \nalso protected by various active systems \nincluding fire suppression and smoke control \nfeatures. The natural configuration of an atrium \naffords building occupants immediate views of \nthe entire egress to the bottom of the atrium. If \neither of these exceptions are used for the \nexterior protection of an exit stairway, the other \nprovisions for exit stairways would still be \napplicable, including not moving through one \nexit to get to another exit, not being used for \nany purpose other than circulation or exiting, \nnot having doors except for those needed for \nexit access, appropriately installing standpipes \nin the enclosure, and so on. This would prohibit \nthe typical hotel atrium with doors opening into \nthe atrium and the hotel reception and lobby \nareas on the first floor from using this exception \nand considering the stairway an exit. For \nadditional requirements for access to an exit \nstairway in an atrium, see SBC 201 Section \n404.10. \n \nException 3 is a reference to exit stairways in \nbuildings with horizontal building separations. \nSpecific stairway enclosure requirements are \nprovided in SBC 201 Section 510.2, Item 3.  \n1023.3 Termination. Interior exit stairways and \nramps shall terminate at an exit discharge or a \npublic way.  \nException: A combination of interior exit \nstairways, interior exit ramps and exit passageways, \nconstructed in accordance with Sections 1023.2, \n1023.3.1 and 1024, respectively, and forming a \ncontinuous protected enclosure, shall be permitted \nto extend an interior exit stairway or ramp to the exit \ndischarge or a public way.",
      "commentary": "This section is intended to provide safety in all \nportions of the exit by requiring continuity of the \nfire protection characteristics of the enclosure \nfor the exit stairway. Exit passageways (see \nSection 1024) are a continuation of the \nenclosure for the exit stairway. This would \ninclude, but not be limited to, the fire-resistance \nrating of the exit enclosure walls and the \nopening protection rating of the doors. While an \nexit passageway is most commonly found on \nthe level of exit discharge as a means to \nconnect a stairway enclosure to the exterior, in \nbuildings that step back in footprint as they rise, \nthe stairways may not be totally vertical shafts, \nbut move out as they move down to keep the \nrequired \nseparation \ndistance. \nExit \npassageways can be at any level to connect \nthe stair towers. There are special exit signage \nconsiderations for this particular issue in \nSection 1013.1 (see Commentary Figure \n1013.1). \n \nSection 1028.2 allows an alternative for direct \naccess to the outside via an intervening lobby \nor vestibule.  \n \nHorizontal exits (see Section 1026), while not \nproviding direct access to the outside of the \nstructure, do move occupants to another \n“building” through a fire wall or into a refuge \narea protected by fire barriers and horizontal \nassemblies (see Section 1026 and 1028.2, \nException 3). Horizontal exits are commonly \nused in hospitals and jails for a defend-in-place \ntype of protection or in large buildings where \ntravel distance is an issue.  \n1023.3.1 \nExtension. Where interior exit \nstairways and ramps are extended to an exit \ndischarge or a public way by an exit passageway, \nthe interior exit stairway and ramp shall be \nseparated from the exit passageway by a fire barrier \nconstructed in accordance with SBC 201 Section \n707 or a horizontal assembly constructed in \naccordance with SBC 201 Section 711, or both. The \nfire-resistance rating shall be not less than that \nrequired for the interior exit stairway and ramp. A \nfire door assembly complying with SBC 201 \nSection 716.5 shall be installed in the fire barrier to \nprovide a means of egress from the interior exit \nstairway and ramp to the exit passageway. \nOpenings in the fire barrier other than the fire door \nassembly are prohibited. Penetrations of the fire \nbarrier are prohibited.  \nExceptions:  \n1. Penetrations of the fire barrier in accordance \nwith Section 1023.5 shall be permitted.  \n2. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where there are no \nopenings into the exit passageway extension. \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 7,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n777 \n \n3. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where the interior exit \nstairway and the exit passageway extension \nare pressurized in accordance with Section \n909.20.5 of SBC 201. \n❖ \nOnce \na \nperson \nenters \nthe \nenclosure \nsurrounding an exit stairway, that same level of \nprotection should be provided to them until they \ncan leave the building. Where an enclosure for \nan \nexit \nstairway \nconnects \nto \nan \nexit \npassageway, either at the ground level or at an \nintermediate \ntransition \nfloor, \nthe \nexit \npassageway must provide the same level of \nprotection as the enclosure for the exit \nstairway, including fire resistance of the walls, \nfloor, ceiling and supporting construction and \nprotection of any openings. At the junction \nbetween the enclosure for the exit stairway and \nthe exit passageway, there must be both a \nrated fire barrier and a fire door. This has the \nadditional benefit of preventing any smoke that \nmay migrate into the exit passageway from \nalso moving up the exit stairway or ramp. \nPermitted penetrations for the exit passageway \nare the same as those limitations set for the \nenclosure for the exit stairway. See Sections \n1013.1 and 1025 for egress markings and \nsignage within these types of spaces. Where \nan exit stairway is constructed as a smokeproof \nenclosure or a pressurized stairway, see \nSection 1023.9.1. \n \nException 1—The penetrations for the exit \npassageway are allowed to be the same as \npermitted for the stairway enclosure.  \n \nException 2—The purpose in having a fire door \nat this interface in the existing requirement is to \nprevent smoke from a possible open door or \nother penetration in the passageway from \ntraveling up the exit enclosure. This is \nprevented if there are no openings or \npenetrations in the exit passageway. Then the \nexit passageway is a horizontal offset of the \nexit enclosure and does not present the same \nhazard. Egress can proceed faster if there are \nno intermediate doors contained at the \nenclosure transitions. \n \nException 3—Similar to the intent of Exception \n2, where an interior exit stairway and an \nassociated exit passageway are pressurized, a \ndoor between the two could be an issue for \ndependable operation of that system. The \npressurization will keep smoke out of the \nstairway, so from the smoke movement \nperspective, no door is required between the \nstairway and the exit passageway.  \n1023.4 Openings. Interior exit stairway and ramp \nopening protectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \nOpenings in interior exit stairways and ramps other \nthan unprotected exterior openings shall be limited \nto those required for exit access to the enclosure \nfrom normally occupied spaces and for egress from \nthe enclosure. \nElevators shall not open into interior exit stairways \nand ramps.  \n❖ \nIn order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nare provided at protected openings in exits are \nalso required to close on the actuation of \nsmoke detectors or loss of power to the smoke \ndetectors (see SBC 201 Section 716.2.6.6).  \n \nThe only openings that are permitted in fire-\nresistance-rated enclosures for exit stairways \nor ramps are doors that lead from normally \noccupied spaces into the enclosure and doors \nleading out of the enclosure to the outside. This \nrestriction on openings essentially prohibits the \nuse of windows in an exit enclosure except for \nthose exterior windows or doors that are not \nexposed to any hazards. This requirement is \nnot intended to prohibit windows or other \nopenings in the exterior walls of the exit \nenclosure. The verbiage “unprotected exterior \nopenings” includes windows or doors not \nrequired to be protected by either Section \n705.8 of SBC 201 or Section 1023.7 of this \ncode. The only exception would be window \nassemblies that have been tested as wall \nassemblies in accordance with ASTM E119 or \nUL 263. The objective of this provision is to \nminimize the possibility of fire spreading into an \nenclosure and endangering the occupants or \neven preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, which has an opening into the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n777 \n \n3. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where the interior exit \nstairway and the exit passageway extension \nare pressurized in accordance with Section \n909.20.5 of SBC 201.",
      "commentary": "Once \na \nperson \nenters \nthe \nenclosure \nsurrounding an exit stairway, that same level of \nprotection should be provided to them until they \ncan leave the building. Where an enclosure for \nan \nexit \nstairway \nconnects \nto \nan \nexit \npassageway, either at the ground level or at an \nintermediate \ntransition \nfloor, \nthe \nexit \npassageway must provide the same level of \nprotection as the enclosure for the exit \nstairway, including fire resistance of the walls, \nfloor, ceiling and supporting construction and \nprotection of any openings. At the junction \nbetween the enclosure for the exit stairway and \nthe exit passageway, there must be both a \nrated fire barrier and a fire door. This has the \nadditional benefit of preventing any smoke that \nmay migrate into the exit passageway from \nalso moving up the exit stairway or ramp. \nPermitted penetrations for the exit passageway \nare the same as those limitations set for the \nenclosure for the exit stairway. See Sections \n1013.1 and 1025 for egress markings and \nsignage within these types of spaces. Where \nan exit stairway is constructed as a smokeproof \nenclosure or a pressurized stairway, see \nSection 1023.9.1. \n \nException 1—The penetrations for the exit \npassageway are allowed to be the same as \npermitted for the stairway enclosure.  \n \nException 2—The purpose in having a fire door \nat this interface in the existing requirement is to \nprevent smoke from a possible open door or \nother penetration in the passageway from \ntraveling up the exit enclosure. This is \nprevented if there are no openings or \npenetrations in the exit passageway. Then the \nexit passageway is a horizontal offset of the \nexit enclosure and does not present the same \nhazard. Egress can proceed faster if there are \nno intermediate doors contained at the \nenclosure transitions. \n \nException 3—Similar to the intent of Exception \n2, where an interior exit stairway and an \nassociated exit passageway are pressurized, a \ndoor between the two could be an issue for \ndependable operation of that system. The \npressurization will keep smoke out of the \nstairway, so from the smoke movement \nperspective, no door is required between the \nstairway and the exit passageway.  \n1023.4 Openings. Interior exit stairway and ramp \nopening protectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \nOpenings in interior exit stairways and ramps other \nthan unprotected exterior openings shall be limited \nto those required for exit access to the enclosure \nfrom normally occupied spaces and for egress from \nthe enclosure. \nElevators shall not open into interior exit stairways \nand ramps.\n\n❖ In order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nare provided at protected openings in exits are \nalso required to close on the actuation of \nsmoke detectors or loss of power to the smoke \ndetectors (see SBC 201 Section 716.2.6.6).  \n \nThe only openings that are permitted in fire-\nresistance-rated enclosures for exit stairways \nor ramps are doors that lead from normally \noccupied spaces into the enclosure and doors \nleading out of the enclosure to the outside. This \nrestriction on openings essentially prohibits the \nuse of windows in an exit enclosure except for \nthose exterior windows or doors that are not \nexposed to any hazards. This requirement is \nnot intended to prohibit windows or other \nopenings in the exterior walls of the exit \nenclosure. The verbiage “unprotected exterior \nopenings” includes windows or doors not \nrequired to be protected by either Section \n705.8 of SBC 201 or Section 1023.7 of this \ncode. The only exception would be window \nassemblies that have been tested as wall \nassemblies in accordance with ASTM E119 or \nUL 263. The objective of this provision is to \nminimize the possibility of fire spreading into an \nenclosure and endangering the occupants or \neven preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, which has an opening into the \n-",
      "chapter_id": "ch10",
      "section_id": "sec404"
    },
    {
      "page": 8,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n778 \n \nstairway, thereby possibly resulting in fire \nspread into the stairway. Other spaces that are \nnot normally occupied include, but are not \nlimited to, toilet rooms, electrical/mechanical \nequipment rooms and janitorial closets. For \nconnection between the vertical exit enclosure \nand an exit passageway, see Section 1023.3.1.  \n \nElevators may not open into exit enclosures. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively as elevator doors. \nFor additional information on elevator lobbies \nand doors, see the commentary for Sections \n713.14 and 3006 of SBC 201 and Section \n1020.7 of this code. \n \nThese opening limitations are very similar to \nthose required for an exit passageway (see \nSection 1024.5).  \n1023.5 Penetrations. Penetrations into or through \ninterior exit stairways and ramps are prohibited \nexcept for the following: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication systems. \n6. Electrical raceway serving the interior exit \nstairway and ramp and terminating at a steel \nbox not exceeding 0.010 m2. \n7. Structural elements supporting the interior \nexit stairway or ramp or enclosure, such as \nbeams or joists. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communication openings, whether \nprotected or not, between adjacent interior exit \nstairways and ramps.  \nException: Membrane penetrations shall be \npermitted on the outside of the interior exit stairway \nand ramp. Such penetrations shall be protected in \naccordance with Section 714.4.2 of SBC 201.  \n❖ \nThis section specifically lists the items that are \nallowed to penetrate the walls and ceiling of the \nenclosure for the exit stairway. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1024.6). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1023.13, standpipe systems are \ncommonly located in the exit stair enclosures. \nIf two exit enclosures are adjacent to one \nanother, there must be no penetrations \nbetween them, thereby limiting the chances of \nsmoke being in both stairwells.  \n \nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit access \nstairway. This section and Section 1023.6 are \nmeant to work together. The allowance for \nbeams or girders to penetrate the enclosure to \nsupport the stairway and associated landings \nis consistent with the allowances in SBC 201 \nSection 713.8. Penetrations in exterior walls \nare addressed in Section 1023.7.  \n \nThe exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1023.6 Ventilation. Equipment and ductwork for \ninterior exit stairway and ramp ventilation as \npermitted by Section 1023.5 shall comply with one \nof the following items:  \n1. Such equipment and ductwork shall be \nlocated exterior to the building and shall be \ndirectly connected to the interior exit \nstairway and ramp by ductwork enclosed in \nconstruction as required for shafts.  \n2. Where such equipment and ductwork is \nlocated within the interior exit stairway and \nramp, the intake air shall be taken directly \nfrom the outdoors and the exhaust air shall be \ndischarged directly to the outdoors, or such \nair shall be conveyed through ducts enclosed \nin construction as required for shafts.  \n3. Where located within the building, such \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nThe interior exit stairway and ramp ventilation \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n778 \n \nstairway, thereby possibly resulting in fire \nspread into the stairway. Other spaces that are \nnot normally occupied include, but are not \nlimited to, toilet rooms, electrical/mechanical \nequipment rooms and janitorial closets. For \nconnection between the vertical exit enclosure \nand an exit passageway, see Section 1023.3.1.  \n \nElevators may not open into exit enclosures. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively as elevator doors. \nFor additional information on elevator lobbies \nand doors, see the commentary for Sections \n713.14 and 3006 of SBC 201 and Section \n1020.7 of this code. \n \nThese opening limitations are very similar to \nthose required for an exit passageway (see \nSection 1024.5).  \n1023.5 Penetrations. Penetrations into or through \ninterior exit stairways and ramps are prohibited \nexcept for the following: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication systems. \n6. Electrical raceway serving the interior exit \nstairway and ramp and terminating at a steel \nbox not exceeding 0.010 m2. \n7. Structural elements supporting the interior \nexit stairway or ramp or enclosure, such as \nbeams or joists. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communication openings, whether \nprotected or not, between adjacent interior exit \nstairways and ramps.  \nException: Membrane penetrations shall be \npermitted on the outside of the interior exit stairway \nand ramp. Such penetrations shall be protected in \naccordance with Section 714.4.2 of SBC 201.",
      "commentary": "This section specifically lists the items that are \nallowed to penetrate the walls and ceiling of the \nenclosure for the exit stairway. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1024.6). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1023.13, standpipe systems are \ncommonly located in the exit stair enclosures. \nIf two exit enclosures are adjacent to one \nanother, there must be no penetrations \nbetween them, thereby limiting the chances of \nsmoke being in both stairwells.  \n \nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit access \nstairway. This section and Section 1023.6 are \nmeant to work together. The allowance for \nbeams or girders to penetrate the enclosure to \nsupport the stairway and associated landings \nis consistent with the allowances in SBC 201 \nSection 713.8. Penetrations in exterior walls \nare addressed in Section 1023.7.  \n \nThe exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1023.6 Ventilation. Equipment and ductwork for \ninterior exit stairway and ramp ventilation as \npermitted by Section 1023.5 shall comply with one \nof the following items:  \n1. Such equipment and ductwork shall be \nlocated exterior to the building and shall be \ndirectly connected to the interior exit \nstairway and ramp by ductwork enclosed in \nconstruction as required for shafts.  \n2. Where such equipment and ductwork is \nlocated within the interior exit stairway and \nramp, the intake air shall be taken directly \nfrom the outdoors and the exhaust air shall be \ndischarged directly to the outdoors, or such \nair shall be conveyed through ducts enclosed \nin construction as required for shafts.  \n3. Where located within the building, such \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nThe interior exit stairway and ramp ventilation \n-",
      "chapter_id": "ch10",
      "section_id": "sec714"
    },
    {
      "page": 9,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n779 \n \nsystems shall be independent of other building \nventilation systems.  \n❖ \nThe purpose of the requirements for ventilation \nsystem equipment and ductwork is to maintain \nthe fire resistance of the enclosure for the exit \nstairway. The ventilation system serving the \nenclosure is to be independent of other building \nsystems to prevent smoke in the enclosure \nfrom traveling to other areas of the building. \nThis section and Section 1023.5 are meant to \nwork together. Where ductwork penetrates the \noutside wall, if it is not required to be rated by \nSection 1023.7, then the duct does not require \na fire and smoke damper. If the ductwork \nserving the shaft does penetrate a rated wall or \nrated floor/ceiling assembly, a fire and smoke \ndamper would be required by SBC 201 Section \n717.5.3. Openings required for access to the \nventilation \nsystem \nfor maintenance \nand \noperation shall be protected in accordance with \nSBC 201 Section 716.  \n1023.7 Interior exit stairway and ramp exterior \nwalls. Exterior walls of the interior exit stairway or \nramp shall comply with the requirements of SBC \n201 Section 705 for exterior walls. Where non-rated \nwalls or unprotected openings enclose the exterior \nof the stairway or ramps and the walls or openings \nare exposed by other parts of the building at an \nangle of less than 180 degrees, the building exterior \nwalls within 3000 mm horizontally of a nonrated \nwall or unprotected opening shall have a fire-\nresistance rating of not less than 1 hour. Openings \nwithin such exterior walls shall be protected by \nopening protectives having a fire protection rating \nof not less than 3/4 hour. This construction shall \nextend vertically from the ground to a point 3000 \nmm above the top-most landing of the stairway or \nramp, or to the roof line, whichever is lower.  \n❖ \nThis section does not require exterior walls of \nan enclosure for an exit stairway or ramp to \nhave the same fire-resistance rating as the \ninterior walls. SBC 201 Table 705.5 and SBC \n201 Section 705 establish when exterior walls \nare required to be rated and openings limited \ndue to adjacent buildings or lot lines. This \nexposure is different from exterior load-bearing \nwalls that are required to be rated because of \nthe type of construction per SBC 201 Table \n601. What is unique to exterior walls at exit \nstairways is the need to stop fires from burning \nthrough an exterior wall adjacent to the \nenclosure, which may then jeopardize the \noccupant’s ability to continue to use that exit \nstairway. Essentially, there are two alternatives \nwhere an exposure hazard exists:  \n1. \nProvide protection to the stairway by \nhaving a fire-resistance rating on its \nexterior wall; or \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the stairway. \n \nThe ratings apply for a distance of 3000 mm \nmeasured horizontally and vertically from the \nstairway enclosure where those walls are at an \nangle of less than 180 degrees from the \nexterior wall portion of the enclosure [see \nCondition \n1 \nin \nCOMMENTARY \nFigure \n1023.7]. When the adjacent exterior wall is \nprotected in lieu of the stairway enclosure wall, \nthe protection is to extend from the ground to a \nlevel of 3000 mm above the highest landing of \nthe stairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building.  \n \nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building [see Conditions \n2 and 3 in COMMENTARY Figure 1023.7]. In \nthis scenario, heat or fire would need to travel \n180 degrees around in order to impinge on the \nstair. Based on studies of existing buildings, \nthis 180-degree spread of fire does not appear \nto be a problem. This criterion is only applicable \nwhen the angle between the walls is 180 \ndegrees or less.  \n \nAs fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the stairway enclosure wall or the \nadjacent exterior wall, unless the exterior wall \nis required by other sections of the code to \nhave a higher fire-resistance rating (see SBC \n201 Tables 601 and 705.5). The fire protection \nrating on any openings in the exterior wall of a \nstairway enclosure or adjacent exterior wall \nwithin 180 degrees is to be a minimum of 3/4 \nhour.  \n \nIn a situation where upper levels are smaller \nthan lower levels, an interior stairway can end \nup having an exterior wall where it moves \nabove the roof of the lower levels. In this \nsituation, \nthe \nquestion \nis \nthe \nrating \nrequirements for the exterior wall of the \nstairway over the roof. Therefore, the exterior \nwall of the stairway must meet the vertical \nopening provisions in SBC 201 Section \n705.8.6.  \n1023.8 Barriers at level of exit discharge. An \ninterior exit stairway and ramp shall not continue \nbelow its level of exit discharge unless an approved \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n779 \n \nsystems shall be independent of other building \nventilation systems.",
      "commentary": "The purpose of the requirements for ventilation \nsystem equipment and ductwork is to maintain \nthe fire resistance of the enclosure for the exit \nstairway. The ventilation system serving the \nenclosure is to be independent of other building \nsystems to prevent smoke in the enclosure \nfrom traveling to other areas of the building. \nThis section and Section 1023.5 are meant to \nwork together. Where ductwork penetrates the \noutside wall, if it is not required to be rated by \nSection 1023.7, then the duct does not require \na fire and smoke damper. If the ductwork \nserving the shaft does penetrate a rated wall or \nrated floor/ceiling assembly, a fire and smoke \ndamper would be required by SBC 201 Section \n717.5.3. Openings required for access to the \nventilation \nsystem \nfor maintenance \nand \noperation shall be protected in accordance with \nSBC 201 Section 716.  \n1023.7 Interior exit stairway and ramp exterior \nwalls. Exterior walls of the interior exit stairway or \nramp shall comply with the requirements of SBC \n201 Section 705 for exterior walls. Where non-rated \nwalls or unprotected openings enclose the exterior \nof the stairway or ramps and the walls or openings \nare exposed by other parts of the building at an \nangle of less than 180 degrees, the building exterior \nwalls within 3000 mm horizontally of a nonrated \nwall or unprotected opening shall have a fire-\nresistance rating of not less than 1 hour. Openings \nwithin such exterior walls shall be protected by \nopening protectives having a fire protection rating \nof not less than 3/4 hour. This construction shall \nextend vertically from the ground to a point 3000 \nmm above the top-most landing of the stairway or \nramp, or to the roof line, whichever is lower.\n\n❖ This section does not require exterior walls of \nan enclosure for an exit stairway or ramp to \nhave the same fire-resistance rating as the \ninterior walls. SBC 201 Table 705.5 and SBC \n201 Section 705 establish when exterior walls \nare required to be rated and openings limited \ndue to adjacent buildings or lot lines. This \nexposure is different from exterior load-bearing \nwalls that are required to be rated because of \nthe type of construction per SBC 201 Table \n601. What is unique to exterior walls at exit \nstairways is the need to stop fires from burning \nthrough an exterior wall adjacent to the \nenclosure, which may then jeopardize the \noccupant’s ability to continue to use that exit \nstairway. Essentially, there are two alternatives \nwhere an exposure hazard exists:  \n1. \nProvide protection to the stairway by \nhaving a fire-resistance rating on its \nexterior wall; or \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the stairway. \n \nThe ratings apply for a distance of 3000 mm \nmeasured horizontally and vertically from the \nstairway enclosure where those walls are at an \nangle of less than 180 degrees from the \nexterior wall portion of the enclosure [see \nCondition \n1 \nin \nCOMMENTARY \nFigure \n1023.7]. When the adjacent exterior wall is \nprotected in lieu of the stairway enclosure wall, \nthe protection is to extend from the ground to a \nlevel of 3000 mm above the highest landing of \nthe stairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building.  \n \nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building [see Conditions \n2 and 3 in COMMENTARY Figure 1023.7]. In \nthis scenario, heat or fire would need to travel \n180 degrees around in order to impinge on the \nstair. Based on studies of existing buildings, \nthis 180-degree spread of fire does not appear \nto be a problem. This criterion is only applicable \nwhen the angle between the walls is 180 \ndegrees or less.  \n \nAs fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the stairway enclosure wall or the \nadjacent exterior wall, unless the exterior wall \nis required by other sections of the code to \nhave a higher fire-resistance rating (see SBC \n201 Tables 601 and 705.5). The fire protection \nrating on any openings in the exterior wall of a \nstairway enclosure or adjacent exterior wall \nwithin 180 degrees is to be a minimum of 3/4 \nhour.  \n \nIn a situation where upper levels are smaller \nthan lower levels, an interior stairway can end \nup having an exterior wall where it moves \nabove the roof of the lower levels. In this \nsituation, \nthe \nquestion \nis \nthe \nrating \nrequirements for the exterior wall of the \nstairway over the roof. Therefore, the exterior \nwall of the stairway must meet the vertical \nopening provisions in SBC 201 Section \n705.8.6.  \n1023.8 Barriers at level of exit discharge. An \ninterior exit stairway and ramp shall not continue \nbelow its level of exit discharge unless an approved \n-",
      "chapter_id": "ch10",
      "section_id": "sec705"
    },
    {
      "page": 10,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n780 \n \nbarrier is provided at the level of exit discharge to \nprevent persons from unintentionally continuing \ninto levels below. Directional exit signs shall be \nprovided as specified in Section 1013.  \n❖ \nSo that building occupants using an exit \nstairway during an emergency situation will be \nprevented from going past the level of exit \ndischarge, the run of the stairway is to be \ninterrupted by a partition, door, gate or other \napproved means. These devices help users of \nthe stairway to recognize when they have \nreached the point that is the level of exit \ndischarge.  \n \nThe code does not specify the type of material \nor construction of the barrier used to identify \nthe level of exit discharge. The key issues to be \nconsidered in the selection and approval of the \ntype of barrier to be used are: \n1. \nWhether the barrier provides a visible and \nphysical means of alerting occupants who \nare exiting under emergency conditions \nthat they have reached the level of exit \ndischarge \n2. \nWhether the barrier is constructed of \nmaterials that are permitted by the \nconstruction type of the building. \n❖ \nIn an emergency situation, some occupants \nare likely to come in contact with the barrier \nduring exiting before realizing that they are at \nthe level of exit discharge. Therefore, the \nbarrier should be constructed in a manner that \nis substantial enough to withstand the \nanticipated physical contact, such as pushing \nor shoving. It would be reasonable, as a \nminimum, to design the barrier to withstand the \nstructural load requirements of SBC 201 \nSection 1607.5 for interior walls and partitions. \nThe barrier could be opaque (such as gypsum \nwallboard and stud framing) or not (such as a \nwire grid-type material).  \n \nThe use of signage only or relatively \ninsubstantial barriers, such as ropes or chains \nstrung across the opening, is typically not \nsufficient to prevent occupants from attempting \nto continue past the level of exit discharge \nduring an emergency.  \n \nCOMMENTARY Figure 1023.8 is an example \nof one method of discharge identification.  \n \nExit signs, including raised letters and braille, \nare to be provided for occupant guidance at the \ndoor leading to the way out [i.e., exit discharge \neither directly to the exterior or via an exit \npassageway, lobby or vestibule (see Section \n1013.4)]. In situations where there may be \ntransfer levels with exit passageways or \nunusual \nstairway \nconfigurations, \nvisual \ndirectional exit signage may also be required \nwithin the enclosure (see Commentary Figure \n1013.1). \n1023.9 Stairway identification signs. A sign shall \nbe provided at each floor landing in an interior exit \nstairway and ramp connecting more than three \nstories designating the floor level, the terminus of \nthe top and bottom of the interior exit stairway and \nramp and the identification of the stairway or ramp. \nThe signage shall state the story of, and the \ndirection to, the exit discharge and the availability \nof roof access from the interior exit stairway and \nramp for the fire department . The bottom of the \nsign shall be located not less than 1.5 m above the \nfloor landing in a position that is readily visible \nwhen the doors are in the open and closed positions.  \n❖ \nSections 1023.9 and 1023.11 are two distinct \nsign requirements that have totally different \npurposes.  \n \nSigns are to be placed at each floor landing in \nall exit stairways connecting more than three \nstories. Each sign is to be placed in an obvious \nlocation for someone to see it when they enter \nthe stairway. The required height of the bottom \nof the sign at 1.5 m is so the sign is at about \neye level but would be visible above the heads \nof people if there is a crowd on the stairway. \nThe purpose is for both occupants and \nemergency responders entering the stairway to \nhave the information they need. Information on \nthe signs should include: \n• Which level the user is currently on—this \ninformation is the largest item on the sign (see \nSection 1023.9.1, Item 3). \n• Which floor is the level of exit discharge and in \nwhich direction—this could be an arrow and \ninformation such as “Exit at Level 1.” \n• Which stairway the user is in—designations \ntypically are something like “North Stair” or \n“Stair A.” \n• The \nextent \nof \nthe \nstairway—such \nas \n“Basement to 5th floor.” \n• If there is roof access directly from the stairway \nenclosure—this is for emergency responders \nin case they need to get onto the roof to vent \nthe fire (for where roof access is required, see \nSection 1011.12). \n1023.9.1 \nSignage requirements. Stairway \nidentification signs shall comply with all of the \nfollowing requirements:  \n1. The signs shall be a minimum size of 450 mm \nby 300 mm.  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n780 \n \nbarrier is provided at the level of exit discharge to \nprevent persons from unintentionally continuing \ninto levels below. Directional exit signs shall be \nprovided as specified in Section 1013.",
      "commentary": "So that building occupants using an exit \nstairway during an emergency situation will be \nprevented from going past the level of exit \ndischarge, the run of the stairway is to be \ninterrupted by a partition, door, gate or other \napproved means. These devices help users of \nthe stairway to recognize when they have \nreached the point that is the level of exit \ndischarge.  \n \nThe code does not specify the type of material \nor construction of the barrier used to identify \nthe level of exit discharge. The key issues to be \nconsidered in the selection and approval of the \ntype of barrier to be used are: \n1. \nWhether the barrier provides a visible and \nphysical means of alerting occupants who \nare exiting under emergency conditions \nthat they have reached the level of exit \ndischarge \n2. \nWhether the barrier is constructed of \nmaterials that are permitted by the \nconstruction type of the building.\n\n❖ In an emergency situation, some occupants \nare likely to come in contact with the barrier \nduring exiting before realizing that they are at \nthe level of exit discharge. Therefore, the \nbarrier should be constructed in a manner that \nis substantial enough to withstand the \nanticipated physical contact, such as pushing \nor shoving. It would be reasonable, as a \nminimum, to design the barrier to withstand the \nstructural load requirements of SBC 201 \nSection 1607.5 for interior walls and partitions. \nThe barrier could be opaque (such as gypsum \nwallboard and stud framing) or not (such as a \nwire grid-type material).  \n \nThe use of signage only or relatively \ninsubstantial barriers, such as ropes or chains \nstrung across the opening, is typically not \nsufficient to prevent occupants from attempting \nto continue past the level of exit discharge \nduring an emergency.  \n \nCOMMENTARY Figure 1023.8 is an example \nof one method of discharge identification.  \n \nExit signs, including raised letters and braille, \nare to be provided for occupant guidance at the \ndoor leading to the way out [i.e., exit discharge \neither directly to the exterior or via an exit \npassageway, lobby or vestibule (see Section \n1013.4)]. In situations where there may be \ntransfer levels with exit passageways or \nunusual \nstairway \nconfigurations, \nvisual \ndirectional exit signage may also be required \nwithin the enclosure (see Commentary Figure \n1013.1). \n1023.9 Stairway identification signs. A sign shall \nbe provided at each floor landing in an interior exit \nstairway and ramp connecting more than three \nstories designating the floor level, the terminus of \nthe top and bottom of the interior exit stairway and \nramp and the identification of the stairway or ramp. \nThe signage shall state the story of, and the \ndirection to, the exit discharge and the availability \nof roof access from the interior exit stairway and \nramp for the fire department . The bottom of the \nsign shall be located not less than 1.5 m above the \nfloor landing in a position that is readily visible \nwhen the doors are in the open and closed positions.\n\n❖ Sections 1023.9 and 1023.11 are two distinct \nsign requirements that have totally different \npurposes.  \n \nSigns are to be placed at each floor landing in \nall exit stairways connecting more than three \nstories. Each sign is to be placed in an obvious \nlocation for someone to see it when they enter \nthe stairway. The required height of the bottom \nof the sign at 1.5 m is so the sign is at about \neye level but would be visible above the heads \nof people if there is a crowd on the stairway. \nThe purpose is for both occupants and \nemergency responders entering the stairway to \nhave the information they need. Information on \nthe signs should include: \n• Which level the user is currently on—this \ninformation is the largest item on the sign (see \nSection 1023.9.1, Item 3). \n• Which floor is the level of exit discharge and in \nwhich direction—this could be an arrow and \ninformation such as “Exit at Level 1.” \n• Which stairway the user is in—designations \ntypically are something like “North Stair” or \n“Stair A.” \n• The \nextent \nof \nthe \nstairway—such \nas \n“Basement to 5th floor.” \n• If there is roof access directly from the stairway \nenclosure—this is for emergency responders \nin case they need to get onto the roof to vent \nthe fire (for where roof access is required, see \nSection 1011.12). \n1023.9.1 \nSignage requirements. Stairway \nidentification signs shall comply with all of the \nfollowing requirements:  \n1. The signs shall be a minimum size of 450 mm \nby 300 mm.  \n-",
      "chapter_id": "ch10",
      "section_id": "sec705"
    },
    {
      "page": 11,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n781 \n \n2. The letters designating the identification of \nthe interior exit stairway and ramp shall be \nnot less than 40 mm in height.  \n3. The number designating the floor level shall \nbe not less than 125 mm in height and located \nin the center of the sign.  \n4. Other lettering and numbers shall be not less \nthan 25 mm in height.  \n5. Characters and their background shall have a \nnonglare finish. Characters shall contrast \nwith their background, with either light \ncharacters on a dark background or dark \ncharacters on a light background.  \n6. Where signs required by Section 1023.9 are \ninstalled in the interior exit stairways and \nramps of buildings subject to Section 1025, \nthe signs shall be made of the same materials \nas required by Section 1025.4.  \n❖ \nThe requirements for stairway identification \nsignage will provide for a consistent approach. \nThe intent is to make signs visible and \nimmediately recognizable to occupants and \nemergency responders upon entering the \nstairway (see Commentary Figure 1023.9.1).  \n \nPer Section 1023.9, this sign should have the \nbottom of the sign at 1.5 m above the floor so it \nis at about eye level and can be seen above \nthe heads of people using the stairway. The \nhigh contrast (dark on light) and nonglare finish \nare to increase the readability of the sign in low \nlighting, including when the stairway is only lit \nwith emergency lighting. The floor designation \nis the largest item on the sign [125 mm \nminimum], \nfollowed \nby \nthe \nstairway \nidentification [40 mm] so that this information is \nimmediately apparent. Other requirements in \nSection 1023.9 are letters large enough to be \nreadable from a distance. 25 mm-letters are \nviewable by most people from a distance of \nabout 3 m. It is recommended that information \nbe in all capitals and the style of letters be \nconventional in form—not italic, oblique, script \nor highly decorative. In addition, if the building \nis a high-rise and luminous egress path \nmarkings are required (see Section 1025.1), \nthe stairway identification signage must also be \nself-luminous or photoluminescent. In order to \nalso meet the contrast requirements in Item 5, \ntypically the sign will have dark letters on a \nglow-in-the-dark background. \n \nThese signs are not required to be raised \nletters or braille. The raised letters and braille \nare intentionally on a different sign in a different \nlocation (see Section 1023.9).  \n1023.10 Elevator lobby identification signs. At \nlandings in interior exit stairways where two or \nmore doors lead to the floor level, any door with \ndirect access to an enclosed elevator lobby shall be \nidentified by signage located on the door or directly \nadjacent to the door stating “Elevator Lobby.” \nSignage shall be in accordance with Section \n1023.9.1, Items 4, 5 and 6.  \n \nThis section is mainly related to fire service \naccess elevators required in SBC 201 Section \n403.6.1 for a building with an occupied floor \nmore than 36 m above the street. The elevator \nlobby is required to have direct access to an \nexit stairway (see SBC 201 Section 3007.6.1). \nIn addition, that same exit enclosure has to \nhave access to the floor without going back \nthrough the elevator lobby (see SBC 201 \nSection 3007.9.1). This leads to two doors at \neach floor landing. Elevator lobby signs identify \nthe correct door through which fire fighters \nshould access the floor so that lobby smoke \nprotection is maintained. See the commentary \nto Section 1023.9.1 for information on Items 4, \n5 and 6. \n \nSince typically the fire service access elevators \nwill use the same lobby as the occupant \nevacuation elevators (where provided per SBC \n201 Section 403.6.2), this signage would \neffectively be required for the doors in the \nstairway enclosure that lead to occupant \nevacuation elevator lobbies as well. \n \nWhile these signs are required to be adjacent \nto the door leading to the lobby, these signs are \nnot required to be raised letters and braille. \nThese signs are information for emergency \nresponders. \n1023.11 Tactile floor-level signs. Where floor-\nlevel signs are provided in interior exit stairways \nand ramps, a floorlevel sign identifying in the floor \nlevel in visual characters, raised characters and \nbraille complying with ICC A117.1 shall be located \nat each floor-level landing adjacent to the door \nleading from the interior exit stairway and ramp into \nthe corridor. \n❖ \nTo aid people with vision impairments who are \nmoving \nwithin \nthe \nstairway, \nthe \nfloor \ndesignation (see Section 1023.9) must also be \navailable in a separate sign with visual and \nraised letters and braille adjacent to each door \non the latch side. The intent is to let persons \nwith vision impairments be able to determine \nwhat floor they are on without leaving the \nstairway enclosure. The reference to ICC \nA117.1 would require these signs to have the \nbraille below the visual/raised letters. The \nheight of the sign would have the bottom of the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n781 \n \n2. The letters designating the identification of \nthe interior exit stairway and ramp shall be \nnot less than 40 mm in height.  \n3. The number designating the floor level shall \nbe not less than 125 mm in height and located \nin the center of the sign.  \n4. Other lettering and numbers shall be not less \nthan 25 mm in height.  \n5. Characters and their background shall have a \nnonglare finish. Characters shall contrast \nwith their background, with either light \ncharacters on a dark background or dark \ncharacters on a light background.  \n6. Where signs required by Section 1023.9 are \ninstalled in the interior exit stairways and \nramps of buildings subject to Section 1025, \nthe signs shall be made of the same materials \nas required by Section 1025.4.",
      "commentary": "The requirements for stairway identification \nsignage will provide for a consistent approach. \nThe intent is to make signs visible and \nimmediately recognizable to occupants and \nemergency responders upon entering the \nstairway (see Commentary Figure 1023.9.1).  \n \nPer Section 1023.9, this sign should have the \nbottom of the sign at 1.5 m above the floor so it \nis at about eye level and can be seen above \nthe heads of people using the stairway. The \nhigh contrast (dark on light) and nonglare finish \nare to increase the readability of the sign in low \nlighting, including when the stairway is only lit \nwith emergency lighting. The floor designation \nis the largest item on the sign [125 mm \nminimum], \nfollowed \nby \nthe \nstairway \nidentification [40 mm] so that this information is \nimmediately apparent. Other requirements in \nSection 1023.9 are letters large enough to be \nreadable from a distance. 25 mm-letters are \nviewable by most people from a distance of \nabout 3 m. It is recommended that information \nbe in all capitals and the style of letters be \nconventional in form—not italic, oblique, script \nor highly decorative. In addition, if the building \nis a high-rise and luminous egress path \nmarkings are required (see Section 1025.1), \nthe stairway identification signage must also be \nself-luminous or photoluminescent. In order to \nalso meet the contrast requirements in Item 5, \ntypically the sign will have dark letters on a \nglow-in-the-dark background. \n \nThese signs are not required to be raised \nletters or braille. The raised letters and braille \nare intentionally on a different sign in a different \nlocation (see Section 1023.9).  \n1023.10 Elevator lobby identification signs. At \nlandings in interior exit stairways where two or \nmore doors lead to the floor level, any door with \ndirect access to an enclosed elevator lobby shall be \nidentified by signage located on the door or directly \nadjacent to the door stating “Elevator Lobby.” \nSignage shall be in accordance with Section \n1023.9.1, Items 4, 5 and 6.  \n \nThis section is mainly related to fire service \naccess elevators required in SBC 201 Section \n403.6.1 for a building with an occupied floor \nmore than 36 m above the street. The elevator \nlobby is required to have direct access to an \nexit stairway (see SBC 201 Section 3007.6.1). \nIn addition, that same exit enclosure has to \nhave access to the floor without going back \nthrough the elevator lobby (see SBC 201 \nSection 3007.9.1). This leads to two doors at \neach floor landing. Elevator lobby signs identify \nthe correct door through which fire fighters \nshould access the floor so that lobby smoke \nprotection is maintained. See the commentary \nto Section 1023.9.1 for information on Items 4, \n5 and 6. \n \nSince typically the fire service access elevators \nwill use the same lobby as the occupant \nevacuation elevators (where provided per SBC \n201 Section 403.6.2), this signage would \neffectively be required for the doors in the \nstairway enclosure that lead to occupant \nevacuation elevator lobbies as well. \n \nWhile these signs are required to be adjacent \nto the door leading to the lobby, these signs are \nnot required to be raised letters and braille. \nThese signs are information for emergency \nresponders. \n1023.11 Tactile floor-level signs. Where floor-\nlevel signs are provided in interior exit stairways \nand ramps, a floorlevel sign identifying in the floor \nlevel in visual characters, raised characters and \nbraille complying with ICC A117.1 shall be located \nat each floor-level landing adjacent to the door \nleading from the interior exit stairway and ramp into \nthe corridor.\n\n❖ To aid people with vision impairments who are \nmoving \nwithin \nthe \nstairway, \nthe \nfloor \ndesignation (see Section 1023.9) must also be \navailable in a separate sign with visual and \nraised letters and braille adjacent to each door \non the latch side. The intent is to let persons \nwith vision impairments be able to determine \nwhat floor they are on without leaving the \nstairway enclosure. The reference to ICC \nA117.1 would require these signs to have the \nbraille below the visual/raised letters. The \nheight of the sign would have the bottom of the \n-",
      "chapter_id": "ch10",
      "section_id": "sec705"
    },
    {
      "page": 12,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n782 \n \nbraille between 1200 mm and 1500 mm above \nthe floor. The space for someone to stand and \ntouch the sign is an 450 mm minimum square \nand must be located outside of the swing of the \ndoor. \nThe \nnumber \nindicating \nthe \nfloor \ndesignation for the visual and raised letter sign \nhas to be between 16 mm and 50 mm in height \n(see ICC A117.1, Section 703 ). \n \nSigns with visual and raised letters and braille \nindicating the door leading to the exterior and \nexit signage at each door leading into the exit \nenclosure is covered in Section 1013.4. \n1023.12 Smokeproof enclosures. Where required \nby Section 403.5.4, 405.7.2 or 412.2.2.1 of SBC \n201, interior exit stairways and ramps shall be \nsmokeproof enclosures in accordance with Section \n909.20.  \n❖ \nWhile smokeproof enclosures and pressurized \nstairways for exiting can, at the designer’s \noption, be used in buildings of any occupancy, \nheight or area, this section specifically requires \nsmokeproof \nenclosures \nor \npressurized \nstairways to be provided where any of three \nconditions occur.  \n \nThe first condition requires all exit stairways in \nhigh-rise buildings [i.e., buildings with floor \nlevels higher than 23 m above the level of exit \ndischarge (see SBC 201 Section 403.5.4)] to \nbe smokeproof enclosures or pressurized \nstairways. The reason for this provision is that \nin very tall buildings, often during fire \nemergencies, total and immediate evacuation \nof \nthe \noccupants \ncannot \nbe \nreadily \naccomplished. \nIn \nsuch \nsituations, \nexit \nstairways become places of safety for the \noccupants and must be adequately protected \nwith smokeproof enclosures or pressurization \nto provide a safe egress environment. In order \nto provide this safe environment, the enclosure \nmust be constructed to resist the migration of \nsmoke caused by the “stack effect.” Stack \neffect occurs in tall enclosures such as \nchimneys, where a fluid such as smoke, which \nis less dense than the ambient air, is introduced \ninto the enclosure. The smoke will rise because \nof the effects of buoyancy and will induce \nadditional flow into the enclosure through \nopenings of any size at the lower levels.  \n \nThe second condition applies to underground \nbuildings [i.e., where an occupiable floor level \nis located more than 9 m below the level of exit \ndischarge (see SBC 201 Section 405.7.2)]. \nStairways serving those levels are also \nrequired to be protected by smokeproof \nenclosures \nor \npressurization \nbecause \nunderground portions of a building present \nunique problems in providing not only for life \nsafety \nbut \nalso \naccess \nfor \nfire-fighting \npurposes. The choice of a 9 m threshold for this \nrequirement \nis \nintended \nto \nprovide \na \nreasonable limitation on vertical travel distance \nbefore the requirement applies. \n \nThe third condition is for air traffic control \ntowers (see SBC 201 Section 412.2.2.1). So \nthat air traffic controllers can have a 360-\ndegree view of the airport, there is an exception \nfor stairway enclosures to extend to the roof; \nhowever, the stairway is required to be within a \nsmokeproof enclosure. \n \nDetailed \nsystem \nrequirements \nfor \na \nsmokeproof enclosure or pressurization are in \nSection 909.20. Note that SBC 201 Sections \n403 and 405 each have exceptions for specific \nbuilding types that are not to be regulated by \nthose sections. Likewise, the requirements of \nthis section do not apply to buildings identified \nin those exceptions.  \n1023.12.1 \nTermination and extension. A \nsmokeproof enclosure shall terminate at an exit \ndischarge or a public way. The smokeproof \nenclosure shall be permitted to be extended by an \nexit passageway in accordance with Section 1023.3. \nThe exit passageway shall be without openings \nother than the fire door assembly required by \nSection 1023.3.1 and those necessary for egress \nfrom the exit passageway. The exit passageway \nshall be separated from the remainder of the \nbuilding by 2-hour fire barriers constructed in \naccordance with SBC 201 Section 707 or horizontal \nassemblies constructed in accordance with SBC 201 \nSection 711, or both.  \nExceptions:  \n1. Openings in the exit passageway serving a \nsmokeproof enclosure are permitted where \nthe exit passageway is protected and \npressurized in the same manner as the \nsmokeproof enclosure, and openings are \nprotected as required for access from other \nfloors.  \n2. The fire barrier separating the smokeproof \nenclosure from the exit passageway is not \nrequired, provided the exit passageway is \nprotected and pressurized in the same manner \nas the smokeproof enclosure.  \n3. A smokeproof enclosure shall be permitted to \negress through areas on the level of exit \ndischarge or vestibules as permitted by \nSection 1028.  \n❖ \nThe walls forming the smokeproof enclosure, \nwhich includes the stairway shaft and the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n782 \n \nbraille between 1200 mm and 1500 mm above \nthe floor. The space for someone to stand and \ntouch the sign is an 450 mm minimum square \nand must be located outside of the swing of the \ndoor. \nThe \nnumber \nindicating \nthe \nfloor \ndesignation for the visual and raised letter sign \nhas to be between 16 mm and 50 mm in height \n(see ICC A117.1, Section 703 ). \n \nSigns with visual and raised letters and braille \nindicating the door leading to the exterior and \nexit signage at each door leading into the exit \nenclosure is covered in Section 1013.4. \n1023.12 Smokeproof enclosures. Where required \nby Section 403.5.4, 405.7.2 or 412.2.2.1 of SBC \n201, interior exit stairways and ramps shall be \nsmokeproof enclosures in accordance with Section \n909.20.",
      "commentary": "While smokeproof enclosures and pressurized \nstairways for exiting can, at the designer’s \noption, be used in buildings of any occupancy, \nheight or area, this section specifically requires \nsmokeproof \nenclosures \nor \npressurized \nstairways to be provided where any of three \nconditions occur.  \n \nThe first condition requires all exit stairways in \nhigh-rise buildings [i.e., buildings with floor \nlevels higher than 23 m above the level of exit \ndischarge (see SBC 201 Section 403.5.4)] to \nbe smokeproof enclosures or pressurized \nstairways. The reason for this provision is that \nin very tall buildings, often during fire \nemergencies, total and immediate evacuation \nof \nthe \noccupants \ncannot \nbe \nreadily \naccomplished. \nIn \nsuch \nsituations, \nexit \nstairways become places of safety for the \noccupants and must be adequately protected \nwith smokeproof enclosures or pressurization \nto provide a safe egress environment. In order \nto provide this safe environment, the enclosure \nmust be constructed to resist the migration of \nsmoke caused by the “stack effect.” Stack \neffect occurs in tall enclosures such as \nchimneys, where a fluid such as smoke, which \nis less dense than the ambient air, is introduced \ninto the enclosure. The smoke will rise because \nof the effects of buoyancy and will induce \nadditional flow into the enclosure through \nopenings of any size at the lower levels.  \n \nThe second condition applies to underground \nbuildings [i.e., where an occupiable floor level \nis located more than 9 m below the level of exit \ndischarge (see SBC 201 Section 405.7.2)]. \nStairways serving those levels are also \nrequired to be protected by smokeproof \nenclosures \nor \npressurization \nbecause \nunderground portions of a building present \nunique problems in providing not only for life \nsafety \nbut \nalso \naccess \nfor \nfire-fighting \npurposes. The choice of a 9 m threshold for this \nrequirement \nis \nintended \nto \nprovide \na \nreasonable limitation on vertical travel distance \nbefore the requirement applies. \n \nThe third condition is for air traffic control \ntowers (see SBC 201 Section 412.2.2.1). So \nthat air traffic controllers can have a 360-\ndegree view of the airport, there is an exception \nfor stairway enclosures to extend to the roof; \nhowever, the stairway is required to be within a \nsmokeproof enclosure. \n \nDetailed \nsystem \nrequirements \nfor \na \nsmokeproof enclosure or pressurization are in \nSection 909.20. Note that SBC 201 Sections \n403 and 405 each have exceptions for specific \nbuilding types that are not to be regulated by \nthose sections. Likewise, the requirements of \nthis section do not apply to buildings identified \nin those exceptions.  \n1023.12.1 \nTermination and extension. A \nsmokeproof enclosure shall terminate at an exit \ndischarge or a public way. The smokeproof \nenclosure shall be permitted to be extended by an \nexit passageway in accordance with Section 1023.3. \nThe exit passageway shall be without openings \nother than the fire door assembly required by \nSection 1023.3.1 and those necessary for egress \nfrom the exit passageway. The exit passageway \nshall be separated from the remainder of the \nbuilding by 2-hour fire barriers constructed in \naccordance with SBC 201 Section 707 or horizontal \nassemblies constructed in accordance with SBC 201 \nSection 711, or both.  \nExceptions:  \n1. Openings in the exit passageway serving a \nsmokeproof enclosure are permitted where \nthe exit passageway is protected and \npressurized in the same manner as the \nsmokeproof enclosure, and openings are \nprotected as required for access from other \nfloors.  \n2. The fire barrier separating the smokeproof \nenclosure from the exit passageway is not \nrequired, provided the exit passageway is \nprotected and pressurized in the same manner \nas the smokeproof enclosure.  \n3. A smokeproof enclosure shall be permitted to \negress through areas on the level of exit \ndischarge or vestibules as permitted by \nSection 1028.\n\n❖ The walls forming the smokeproof enclosure, \nwhich includes the stairway shaft and the \n-",
      "chapter_id": "ch10",
      "section_id": "sec707"
    },
    {
      "page": 13,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n783 \n \nvestibules, must be fire barriers having a fire-\nresistance rating of at least 2 hours. This level \nof fire endurance is specified because exit \nstairways in high-rise buildings, underground \nbuildings or air traffic control towers serve as \nprincipal components of the egress system and \nas the source of fire service access to the fire \nfloor. This supersedes any allowed reduction of \nenclosure rating, even if the stairway in an \nunderground building from the level that is \nmore than 9 m below exit discharge connects \nthree stories or less. A pressurized stairway is \na special case of a smokeproof enclosure; \ntherefore, the requirements would be the \nsame. \n \nException 1 applies to openings in the exit \npassageway that are permitted, provided the \nexit passageway is protected and pressurized. \nIf the exit stairway enclosure is connected to an \nexit passageway, Exception 2 allows the \nelimination of a door between, since this would \ninterfere with the pressurization of the stairway \nand passageway as a combined exit system \n(see also Section 1023.3.1 Exception 3). In \naccordance with Exception 3, 50 percent of the \nstairways \nin \nsmokeproof \nenclosures \nor \npressurized stairways can use the exit \ndischarge exceptions in Section 1028 to egress \nthrough a lobby or vestibule.  \n1023.12.2 \nEnclosure access. Access to the \nstairway or ramp within a smokeproof enclosure \nshall be by way of a vestibule or an open exterior \nbalcony.  \nException: Access is not required by way of a \nvestibule or exterior balcony for stairways and \nramps \nusing \nthe \npressurization \nalternative \ncomplying with Section 909.20.5 of SBC 201.  \n❖ \nSee COMMENTARY Figure 1023.12.2(1) \nand COMMENTARY Figure 1023.12.2(2) for \nillustrations of access to a smokeproof stairway \nor ramp by way of a vestibule or an exterior \nbalcony. The purpose of this requirement is to \nkeep the enclosure clear of smoke. Where a \npressurized stairway is used, these elements \nare not necessary.  \n1023.13 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4. \n❖ \nStandpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1024 EXIT PASSAGEWAYS \n1024.1 Exit passageways. Exit passageways \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. An exit passageway shall not be used for \nany purpose other than as a means of egress and a \ncirculation path.  \n❖ \nThis section provides acceptable methods of \ncontinuing the protected path of travel for \nbuilding occupants. The building designer or \nowner is given different options for achieving \nthis \nprotected \npath \nof \ntravel. \nSee \nCOMMENTARY \nFigure 1024.1 \nfor \nan \nillustration of an exit passageway arrangement. \nIn the case of office buildings or similar \nstructures, the exit stairways are often located \nat the central core or in line with the centrally \nlocated \nexit \naccess \ncorridors. \nExit \npassageways may be used to connect the exit \nstair to the exterior exit door or to connect \nenclosures for exit stairways that are not \nvertically continuous. Such an arrangement \nprovides great flexibility in the design use of the \nbuilding. Without an exit passageway at the \ngrade floor or the level of exit discharge, the \noccupants of the upper floors or basement \nlevels would have to leave the safety of the exit \nstairway to travel to the exterior doors. Such a \nreduction of protection is not acceptable (see \nSection 1028for exit discharge alternatives).  \n \nExit passageways may also be used on their \nown in locations not connected with an \nenclosure for an exit stairway. The exit \npassageway is often used as a protected \nhorizontal exit path, such as in a mall or \nunlimited area building. Sometimes on large \nfloor plans, an exit passageway may be used \nto extend an exit into areas that would not \notherwise be able to meet the travel distance \nrequirements. Like exit stairways, there is no \ntravel distance limitation within an exit \npassageway. \n1024.2 Width \nand \ncapacity. \nThe required \ncapacity of exit passageways shall be determined as \nspecified in Section 1005.1 but the minimum width \nshall be not less than 1100 mm, except that exit \npassageways serving an occupant load of less than \n50 shall be not less than 900 mm in width. The \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n783 \n \nvestibules, must be fire barriers having a fire-\nresistance rating of at least 2 hours. This level \nof fire endurance is specified because exit \nstairways in high-rise buildings, underground \nbuildings or air traffic control towers serve as \nprincipal components of the egress system and \nas the source of fire service access to the fire \nfloor. This supersedes any allowed reduction of \nenclosure rating, even if the stairway in an \nunderground building from the level that is \nmore than 9 m below exit discharge connects \nthree stories or less. A pressurized stairway is \na special case of a smokeproof enclosure; \ntherefore, the requirements would be the \nsame. \n \nException 1 applies to openings in the exit \npassageway that are permitted, provided the \nexit passageway is protected and pressurized. \nIf the exit stairway enclosure is connected to an \nexit passageway, Exception 2 allows the \nelimination of a door between, since this would \ninterfere with the pressurization of the stairway \nand passageway as a combined exit system \n(see also Section 1023.3.1 Exception 3). In \naccordance with Exception 3, 50 percent of the \nstairways \nin \nsmokeproof \nenclosures \nor \npressurized stairways can use the exit \ndischarge exceptions in Section 1028 to egress \nthrough a lobby or vestibule.  \n1023.12.2 \nEnclosure access. Access to the \nstairway or ramp within a smokeproof enclosure \nshall be by way of a vestibule or an open exterior \nbalcony.  \nException: Access is not required by way of a \nvestibule or exterior balcony for stairways and \nramps \nusing \nthe \npressurization \nalternative \ncomplying with Section 909.20.5 of SBC 201.",
      "commentary": "See COMMENTARY Figure 1023.12.2(1) \nand COMMENTARY Figure 1023.12.2(2) for \nillustrations of access to a smokeproof stairway \nor ramp by way of a vestibule or an exterior \nbalcony. The purpose of this requirement is to \nkeep the enclosure clear of smoke. Where a \npressurized stairway is used, these elements \nare not necessary.  \n1023.13 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.\n\n❖ Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1024 EXIT PASSAGEWAYS \n1024.1 Exit passageways. Exit passageways \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. An exit passageway shall not be used for \nany purpose other than as a means of egress and a \ncirculation path.\n\n❖ This section provides acceptable methods of \ncontinuing the protected path of travel for \nbuilding occupants. The building designer or \nowner is given different options for achieving \nthis \nprotected \npath \nof \ntravel. \nSee \nCOMMENTARY \nFigure 1024.1 \nfor \nan \nillustration of an exit passageway arrangement. \nIn the case of office buildings or similar \nstructures, the exit stairways are often located \nat the central core or in line with the centrally \nlocated \nexit \naccess \ncorridors. \nExit \npassageways may be used to connect the exit \nstair to the exterior exit door or to connect \nenclosures for exit stairways that are not \nvertically continuous. Such an arrangement \nprovides great flexibility in the design use of the \nbuilding. Without an exit passageway at the \ngrade floor or the level of exit discharge, the \noccupants of the upper floors or basement \nlevels would have to leave the safety of the exit \nstairway to travel to the exterior doors. Such a \nreduction of protection is not acceptable (see \nSection 1028for exit discharge alternatives).  \n \nExit passageways may also be used on their \nown in locations not connected with an \nenclosure for an exit stairway. The exit \npassageway is often used as a protected \nhorizontal exit path, such as in a mall or \nunlimited area building. Sometimes on large \nfloor plans, an exit passageway may be used \nto extend an exit into areas that would not \notherwise be able to meet the travel distance \nrequirements. Like exit stairways, there is no \ntravel distance limitation within an exit \npassageway. \n1024.2 Width \nand \ncapacity. \nThe required \ncapacity of exit passageways shall be determined as \nspecified in Section 1005.1 but the minimum width \nshall be not less than 1100 mm, except that exit \npassageways serving an occupant load of less than \n50 shall be not less than 900 mm in width. The \n-",
      "chapter_id": "ch10",
      "section_id": "sec1028"
    },
    {
      "page": 14,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n784 \n \nminimum width or required capacity of exit \npassageways shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.  \n❖ \nThe width of an exit passageway is to be \ndetermined in accordance with Section 1005.1, \nbased on the number of occupants served in \nthe same manner as for corridors. The greater \nof the minimum required width or the width \ndetermined based on occupancy is to be used. \nIn situations where the exit passageway also \nserves as an exit access corridor for the first \nfloor, the corridor width must comply with the \nstricter requirement.  \n \nA cross reference to Section 1005.7 in the \nexceptions for encroachments in the required \nwidth in aisles (see Section 1018.1), corridors \n(see Section 1020.4), exit passageways (see \nSection 1024.2) and exit courts (see Section \n1029.2) reinforces the fact that the protrusion \nlimits provision is generally applicable for these \ntypes of confined routes.  \n1024.3 Construction. Exit passageway enclosures \nshall have walls, floors and ceilings of not less than \na 1-hour fire-resistance rating, and not less than that \nrequired for any connecting interior exit stairway or \nramp. Exit passageways shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.  \n❖ \nThe entire exit passageway enclosure is to be \nfire-resistance rated as specified. The floors \nand ceilings are required to be rated in addition \nto the walls. Where used separately, a \nminimum 1-hour fire-resistance rating is \nrequired. Where extending an enclosure for an \nexit stairway, the rating must not be less than \nthe enclosure for the exit stairway so that the \ndegree of protection is kept at the same level. \nRemember that if the exit passageway extends \nover a lower level, such as a basement, all \nsupporting construction is to have the same \nfire-resistance \nrating \nas \nthe \nelements \nsupported in accordance with the continuity \nrequirements for fire barriers and horizontal \nassemblies (see SBC 201 Sections 707.5 and \n711.2.2). The continuity requirements would \nalso be a concern for the rated ceiling of the \nexit passageway. An alternative for the ceiling \nof the exit passageway could be a top-of-shaft \nenclosure (see SBC 201 Section 713.12).  \n1024.4 Termination. Exit passageways on the \nlevel of exit discharge shall terminate at an exit \ndischarge. Exit passageways on other levels shall \nterminate at an exit.  \n❖ \nThis is consistent with the exit continuity and \nenclosure requirements in Section 1023.3. \nSection 1023.3 has an exception that allows for \ncombinations of interior exit stairways and \nramps with the exit passageway. The intent of \nthis section is to provide safety in all portions of \nthe exit by requiring continuity of the fire \nprotection characteristics of the enclosure for \nthe exit stairway in combination with an exit \npassageway. This would include, but not be \nlimited to, the fire-resistance rating of the \nenclosure walls for the exit stairways and the \nopening protection rating of the doors. Where \nan exit passageway is supported by the \nstructure, the supporting construction must be \nfire-resistance rated equal to the walls and \nfloors of the passageway being supported. \n \nSection 1028.2, Exceptions 1 and 2, allow for \nan alternative for direct access to the outside \nvia an intervening lobby or vestibule. \n \nHorizontal exits, while not providing direct \naccess to the outside of the structure, do move \noccupants to another “building” through a fire \nwall or into a refuge area protected by fire \nbarriers and horizontal assemblies (see \nSections 1026 and 1028.2, Exception 3). \nHorizontal exits are commonly used in \nhospitals and jails for a defend-in-place type of \nprotection or in large buildings to meet exit \naccess travel distance requirements. \n \nAn exit passageway may be used to move \nbetween vertical enclosures for exit stairways. \nThis may occur where a building is shaped like \na wedding cake, so the stairway towers move \noutward as the building gets larger toward \ngrade level. If this situation happens, it is very \nimportant to let occupants know how to \nproceed. See Section 1013.1 for exit signage \nrequirements within exit passageways.  \n1024.5 Openings. \nExit \npassageway \nopening \nprotectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \n Except as permitted in Section 402.8.7 of SBC 201, \nopenings \nin \nexit \npassageways \nother \nthan \nunprotected exterior openings shall be limited to \nthose necessary for exit access to the exit \npassageway from normally occupied spaces and for \negress from the exit passageway.  \nWhere an interior exit stairway or ramp is extended \nto an exit discharge or a public way by an exit \npassageway, the exit passageway shall comply with \nSection 1023.3.1.  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n784 \n \nminimum width or required capacity of exit \npassageways shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.",
      "commentary": "The width of an exit passageway is to be \ndetermined in accordance with Section 1005.1, \nbased on the number of occupants served in \nthe same manner as for corridors. The greater \nof the minimum required width or the width \ndetermined based on occupancy is to be used. \nIn situations where the exit passageway also \nserves as an exit access corridor for the first \nfloor, the corridor width must comply with the \nstricter requirement.  \n \nA cross reference to Section 1005.7 in the \nexceptions for encroachments in the required \nwidth in aisles (see Section 1018.1), corridors \n(see Section 1020.4), exit passageways (see \nSection 1024.2) and exit courts (see Section \n1029.2) reinforces the fact that the protrusion \nlimits provision is generally applicable for these \ntypes of confined routes.  \n1024.3 Construction. Exit passageway enclosures \nshall have walls, floors and ceilings of not less than \na 1-hour fire-resistance rating, and not less than that \nrequired for any connecting interior exit stairway or \nramp. Exit passageways shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.\n\n❖ The entire exit passageway enclosure is to be \nfire-resistance rated as specified. The floors \nand ceilings are required to be rated in addition \nto the walls. Where used separately, a \nminimum 1-hour fire-resistance rating is \nrequired. Where extending an enclosure for an \nexit stairway, the rating must not be less than \nthe enclosure for the exit stairway so that the \ndegree of protection is kept at the same level. \nRemember that if the exit passageway extends \nover a lower level, such as a basement, all \nsupporting construction is to have the same \nfire-resistance \nrating \nas \nthe \nelements \nsupported in accordance with the continuity \nrequirements for fire barriers and horizontal \nassemblies (see SBC 201 Sections 707.5 and \n711.2.2). The continuity requirements would \nalso be a concern for the rated ceiling of the \nexit passageway. An alternative for the ceiling \nof the exit passageway could be a top-of-shaft \nenclosure (see SBC 201 Section 713.12).  \n1024.4 Termination. Exit passageways on the \nlevel of exit discharge shall terminate at an exit \ndischarge. Exit passageways on other levels shall \nterminate at an exit.\n\n❖ This is consistent with the exit continuity and \nenclosure requirements in Section 1023.3. \nSection 1023.3 has an exception that allows for \ncombinations of interior exit stairways and \nramps with the exit passageway. The intent of \nthis section is to provide safety in all portions of \nthe exit by requiring continuity of the fire \nprotection characteristics of the enclosure for \nthe exit stairway in combination with an exit \npassageway. This would include, but not be \nlimited to, the fire-resistance rating of the \nenclosure walls for the exit stairways and the \nopening protection rating of the doors. Where \nan exit passageway is supported by the \nstructure, the supporting construction must be \nfire-resistance rated equal to the walls and \nfloors of the passageway being supported. \n \nSection 1028.2, Exceptions 1 and 2, allow for \nan alternative for direct access to the outside \nvia an intervening lobby or vestibule. \n \nHorizontal exits, while not providing direct \naccess to the outside of the structure, do move \noccupants to another “building” through a fire \nwall or into a refuge area protected by fire \nbarriers and horizontal assemblies (see \nSections 1026 and 1028.2, Exception 3). \nHorizontal exits are commonly used in \nhospitals and jails for a defend-in-place type of \nprotection or in large buildings to meet exit \naccess travel distance requirements. \n \nAn exit passageway may be used to move \nbetween vertical enclosures for exit stairways. \nThis may occur where a building is shaped like \na wedding cake, so the stairway towers move \noutward as the building gets larger toward \ngrade level. If this situation happens, it is very \nimportant to let occupants know how to \nproceed. See Section 1013.1 for exit signage \nrequirements within exit passageways.  \n1024.5 Openings. \nExit \npassageway \nopening \nprotectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \n Except as permitted in Section 402.8.7 of SBC 201, \nopenings \nin \nexit \npassageways \nother \nthan \nunprotected exterior openings shall be limited to \nthose necessary for exit access to the exit \npassageway from normally occupied spaces and for \negress from the exit passageway.  \nWhere an interior exit stairway or ramp is extended \nto an exit discharge or a public way by an exit \npassageway, the exit passageway shall comply with \nSection 1023.3.1.  \n-",
      "chapter_id": "ch10",
      "section_id": "sec1028"
    },
    {
      "page": 15,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n785 \n \nElevators shall not open into an exit passageway.  \n❖ \nIn order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nprotect openings into exits are also required to \nclose on the actuation of smoke detectors or \nloss of power to the smoke detectors (see SBC \n201 Section 716.2.6.6).  \n \nThe requirements for exit passageways are \nvery similar to those required for enclosures for \ninterior exit stairways (see Section 1023.4). \nThe only openings that are permitted in fire-\nresistance-rated exit passageways are doors \nthat lead from normally occupied spaces, from \nthe enclosure for the exit stairway and to the \noutside. \nThis \nrestriction \non \nopenings \nessentially prohibits the use of windows or \ndoors in an exit passageway except for those \nexterior windows or doors that are not exposed \nto any hazards. This requirement is not \nintended to prohibit windows or other openings \nin the exterior walls of the exit enclosure. The \nverbiage \n“unprotected \nexterior \nopenings” \nincludes windows or doors not required to be \nprotected by either Section 705.8 of SBC 201 \nor Section 1023.7 of this code. The only \nexception would be window assemblies that \nhave been tested as wall assemblies in \naccordance with ASTM E119 and UL 263. The \nobjective of this provision is to minimize the \npossibility of fire spreading into an exit \npassageway and endangering the occupants \nor even preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, that has an opening into the exit \npassageway, thereby resulting in smoke \nspreading into the exit passageway. Other \nspaces that are not normally occupied include, \nbut \nare \nnot \nlimited \nto, \ntoilet \nrooms, \nelectrical/mechanical equipment rooms and \njanitorial closets. Note that exit passageways \nprohibit elevators from opening directly into a \npassageway. There are some exceptions for \nthese unoccupied spaces in exit passageways \nin covered malls (see SBC 201 Section \n402.8.7).  \n \nThe third paragraph addresses where the \nvertical enclosure for an exit stairway or ramp \ntransitions to the exit passageway. While the \nexit passageway is an extension of the \nprotection offered by the vertical exit, there \nmust still be a door (i.e., opening protective) \nbetween the bottom of the stairway or ramp \nenclosure and the exit passageway. This is to \nprevent any smoke that may migrate into the \nexit passageway from also moving up the exit \nstairway or ramp. This door is not required if the \nexit stairway and exit passageway are \nprotected by pressurization (see Section \n1023.3.1, Exception 3, and Section 1023.12.1, \nException 2).  \n \nElevators may not open into exit passageways. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively. For additional \ninformation on elevator lobbies and doors, see \nthe commentary to Sections 713.14 and 3006 \nof SBC 201 and Section 1020.7 of this code.  \n \nThese opening limitations are very similar to \nthose required for an exit enclosure (see \nSection 1023.4).  \n1024.6 Penetrations. Penetrations into or through \nan exit passageway are prohibited except for the \nfollowing: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication. \n6. Electrical \nraceway \nserving \nthe \nexit \npassageway and terminating at a steel box not \nexceeding 0.010 m2. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communicating openings, whether \nprotected \nor \nnot, \nbetween \nadjacent \nexit \npassageways. \nException: Membrane penetrations shall be \npermitted on the outside of the exit passageway. \nSuch penetrations shall be protected in accordance \nwith Section 714.4.2 of SBC 201.  \n❖ \nThis section specifically lists the items that are \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n785 \n \nElevators shall not open into an exit passageway.",
      "commentary": "In order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nprotect openings into exits are also required to \nclose on the actuation of smoke detectors or \nloss of power to the smoke detectors (see SBC \n201 Section 716.2.6.6).  \n \nThe requirements for exit passageways are \nvery similar to those required for enclosures for \ninterior exit stairways (see Section 1023.4). \nThe only openings that are permitted in fire-\nresistance-rated exit passageways are doors \nthat lead from normally occupied spaces, from \nthe enclosure for the exit stairway and to the \noutside. \nThis \nrestriction \non \nopenings \nessentially prohibits the use of windows or \ndoors in an exit passageway except for those \nexterior windows or doors that are not exposed \nto any hazards. This requirement is not \nintended to prohibit windows or other openings \nin the exterior walls of the exit enclosure. The \nverbiage \n“unprotected \nexterior \nopenings” \nincludes windows or doors not required to be \nprotected by either Section 705.8 of SBC 201 \nor Section 1023.7 of this code. The only \nexception would be window assemblies that \nhave been tested as wall assemblies in \naccordance with ASTM E119 and UL 263. The \nobjective of this provision is to minimize the \npossibility of fire spreading into an exit \npassageway and endangering the occupants \nor even preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, that has an opening into the exit \npassageway, thereby resulting in smoke \nspreading into the exit passageway. Other \nspaces that are not normally occupied include, \nbut \nare \nnot \nlimited \nto, \ntoilet \nrooms, \nelectrical/mechanical equipment rooms and \njanitorial closets. Note that exit passageways \nprohibit elevators from opening directly into a \npassageway. There are some exceptions for \nthese unoccupied spaces in exit passageways \nin covered malls (see SBC 201 Section \n402.8.7).  \n \nThe third paragraph addresses where the \nvertical enclosure for an exit stairway or ramp \ntransitions to the exit passageway. While the \nexit passageway is an extension of the \nprotection offered by the vertical exit, there \nmust still be a door (i.e., opening protective) \nbetween the bottom of the stairway or ramp \nenclosure and the exit passageway. This is to \nprevent any smoke that may migrate into the \nexit passageway from also moving up the exit \nstairway or ramp. This door is not required if the \nexit stairway and exit passageway are \nprotected by pressurization (see Section \n1023.3.1, Exception 3, and Section 1023.12.1, \nException 2).  \n \nElevators may not open into exit passageways. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively. For additional \ninformation on elevator lobbies and doors, see \nthe commentary to Sections 713.14 and 3006 \nof SBC 201 and Section 1020.7 of this code.  \n \nThese opening limitations are very similar to \nthose required for an exit enclosure (see \nSection 1023.4).  \n1024.6 Penetrations. Penetrations into or through \nan exit passageway are prohibited except for the \nfollowing: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication. \n6. Electrical \nraceway \nserving \nthe \nexit \npassageway and terminating at a steel box not \nexceeding 0.010 m2. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communicating openings, whether \nprotected \nor \nnot, \nbetween \nadjacent \nexit \npassageways. \nException: Membrane penetrations shall be \npermitted on the outside of the exit passageway. \nSuch penetrations shall be protected in accordance \nwith Section 714.4.2 of SBC 201.\n\n❖ This section specifically lists the items that are \n-",
      "chapter_id": "ch10",
      "section_id": "sec1028"
    },
    {
      "page": 16,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n786 \n \nallowed to penetrate the walls and ceiling of the \nenclosure for exit passageways. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1023.5). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1024.9, standpipe systems may be \nrequired to be located in the exit passageway. \n \nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit \npassageway. This section and Section 1024.7 \nare meant to work together. This requirement \nis not intended to prohibit penetrations in the \nexterior walls of the exit passageway that is not \nrequired to be rated (see Section 1024.5). \n \nThe exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1024.7 Ventilation. Equipment and ductwork for \nexit passageway ventilation as permitted by Section \n1024.6 shall comply with one of the following:  \n1. The equipment and ductwork shall be located \nexterior to the building and shall be directly \nconnected to the exit passageway by \nductwork enclosed in construction as \nrequired for shafts.  \n2. Where the equipment and ductwork is \nlocated within the exit passageway, the \nintake air shall be taken directly from the \noutdoors and the exhaust air shall be \ndischarged directly to the outdoors, or the air \nshall be conveyed through ducts enclosed in \nconstruction as required for shafts.  \n3. Where located within the building, the \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nExit passageway ventilation systems shall be \nindependent of other building ventilation systems.  \n❖ \nAs a continuation of an exit stairway enclosure, \nan \nexit \npassageway \nhas \nthe \nsame \nconsiderations for protection. While an exit \npassageway may look like a regular hallway, it \nis important that it be maintained as free of \nsmoke as the exit stairway. If the ductwork \nserving the exit passageway penetrates a rated \nwall or floor/ceiling assembly, a fire and smoke \ndamper is required by SBC 201 Section \n717.5.3. See the commentary to Section \n1023.6.  \n1024.8 Exit passageway exterior walls. Exterior \nwalls of the exit passageway shall comply with \nSection 705. Where nonrated walls or unprotected \nopenings enclose the exterior of the exit \npassageway and the walls or openings are exposed \nby other parts of the building at an angle of less than \n180 degrees, the building exterior walls within 3 m \nhorizontally of a nonrated wall or unprotected \nopening shall have a fire-resistance rating of not \nless than 1 hour. Openings within such exterior \nwalls shall be protected by opening protectives \nhaving a fire protection rating of not less than 3/ 4 \nhour. This construction shall extend vertically from \nthe ground to a point 3 m above the floor of the exit \npassageway or to the roof line, whichever is lower. \n❖ \nThis requirement for exit passageways is \nsimilar to those for exterior walls for interior exit \nstairways in Section 1023.7. \n \nThis section does not require exterior walls of \nan enclosure for an exit passageway to have \nthe same fire-resistance rating as the interior \nwalls. Section 705 and Table 705.5 of SBC 201 \nestablish where exterior walls are required to \nbe rated and openings limited due to adjacent \nbuildings or lot lines. This exposure is different \nfrom exterior load-bearing walls that are \nrequired to be rated because of the type of \nconstruction per SBC 201 Table 601. What is \nunique to exterior walls at exit passageways is \nthe need to stop fires from burning through an \nexterior wall adjacent to the enclosure, which \nmay then jeopardize the occupant’s ability to \ncontinue to use that exit passageway. \nEssentially, there are two alternatives where an \nexposure hazard exists: \n1. \nProvide protection to the passageway by \nhaving a fire-resistance rating on its \nexterior wall. \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the passageway. \n❖ \nThe ratings apply for a distance of 3 m \nmeasured horizontally and vertically from the \nexit passageway enclosure where those walls \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n786 \n \nallowed to penetrate the walls and ceiling of the \nenclosure for exit passageways. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1023.5). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1024.9, standpipe systems may be \nrequired to be located in the exit passageway. \n \nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit \npassageway. This section and Section 1024.7 \nare meant to work together. This requirement \nis not intended to prohibit penetrations in the \nexterior walls of the exit passageway that is not \nrequired to be rated (see Section 1024.5). \n \nThe exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1024.7 Ventilation. Equipment and ductwork for \nexit passageway ventilation as permitted by Section \n1024.6 shall comply with one of the following:  \n1. The equipment and ductwork shall be located \nexterior to the building and shall be directly \nconnected to the exit passageway by \nductwork enclosed in construction as \nrequired for shafts.  \n2. Where the equipment and ductwork is \nlocated within the exit passageway, the \nintake air shall be taken directly from the \noutdoors and the exhaust air shall be \ndischarged directly to the outdoors, or the air \nshall be conveyed through ducts enclosed in \nconstruction as required for shafts.  \n3. Where located within the building, the \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nExit passageway ventilation systems shall be \nindependent of other building ventilation systems.",
      "commentary": "As a continuation of an exit stairway enclosure, \nan \nexit \npassageway \nhas \nthe \nsame \nconsiderations for protection. While an exit \npassageway may look like a regular hallway, it \nis important that it be maintained as free of \nsmoke as the exit stairway. If the ductwork \nserving the exit passageway penetrates a rated \nwall or floor/ceiling assembly, a fire and smoke \ndamper is required by SBC 201 Section \n717.5.3. See the commentary to Section \n1023.6.  \n1024.8 Exit passageway exterior walls. Exterior \nwalls of the exit passageway shall comply with \nSection 705. Where nonrated walls or unprotected \nopenings enclose the exterior of the exit \npassageway and the walls or openings are exposed \nby other parts of the building at an angle of less than \n180 degrees, the building exterior walls within 3 m \nhorizontally of a nonrated wall or unprotected \nopening shall have a fire-resistance rating of not \nless than 1 hour. Openings within such exterior \nwalls shall be protected by opening protectives \nhaving a fire protection rating of not less than 3/ 4 \nhour. This construction shall extend vertically from \nthe ground to a point 3 m above the floor of the exit \npassageway or to the roof line, whichever is lower.\n\n❖ This requirement for exit passageways is \nsimilar to those for exterior walls for interior exit \nstairways in Section 1023.7. \n \nThis section does not require exterior walls of \nan enclosure for an exit passageway to have \nthe same fire-resistance rating as the interior \nwalls. Section 705 and Table 705.5 of SBC 201 \nestablish where exterior walls are required to \nbe rated and openings limited due to adjacent \nbuildings or lot lines. This exposure is different \nfrom exterior load-bearing walls that are \nrequired to be rated because of the type of \nconstruction per SBC 201 Table 601. What is \nunique to exterior walls at exit passageways is \nthe need to stop fires from burning through an \nexterior wall adjacent to the enclosure, which \nmay then jeopardize the occupant’s ability to \ncontinue to use that exit passageway. \nEssentially, there are two alternatives where an \nexposure hazard exists: \n1. \nProvide protection to the passageway by \nhaving a fire-resistance rating on its \nexterior wall. \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the passageway.\n\n❖ The ratings apply for a distance of 3 m \nmeasured horizontally and vertically from the \nexit passageway enclosure where those walls \n-",
      "chapter_id": "ch10",
      "section_id": "sec714"
    },
    {
      "page": 17,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n787 \n \nare at an angle of less than 180 degrees from \nthe exterior wall portion of the enclosure (this is \nsimilar to exit stairway requirements shown in \nCondition 1 in Commentary Figure 1023.7). \nWhere the adjacent exterior wall is protected in \nlieu of the stairway enclosure wall, the \nprotection is to extend from the ground to a \nlevel of 3 m above the highest landing of the \nstairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building. \n \nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building (see Conditions \n2 and 3 in Commentary Figure 1023.7). In this \nscenario, heat or fire would need to travel 180 \ndegrees \nin \norder \nto \nimpinge \non \nthe \npassageway. Based on studies of existing \nbuildings, this 180-degree spread of fire does \nnot appear to be a problem. This criterion is \nonly applicable where the angle between the \nwalls is 180 degrees or less. \n \nAs fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the exit passageway enclosure \nwall or the adjacent exterior wall, unless the \nexterior wall is required by other sections of the \ncode to have a higher fire-resistance rating \n(see SBC 201 Tables 601 and 705.5). The fire-\nprotection rating on any openings in the \nexterior wall of an exit passageway enclosure \nor adjacent exterior wall within 180 degrees is \nto be a minimum of 3/4 hour. \n \nIn a situation where upper levels are smaller \nthan lower levels, an interior exit passageway \nbetween exit stairways can end up having an \nexterior wall where it moves above the roof of \nthe lower levels. In this situation, the exterior \nwall of the exit passageway must meet the \nvertical opening provisions in SBC 201 Section \n705.8.6. \n1024.9 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4. \n❖ \nStandpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1025 LUMINOUS EGRESS \nPATH MARKINGS \n1025.1 General. Approved luminous egress path \nmarkings delineating the exit path shall be provided \nin high-rise buildings of Group A, B, E, I-1, M or \nR-1 occupancies in accordance with this section.  \nException: Luminous egress path markings shall \nnot be required on the level of exit discharge in \nlobbies that serve as part of the exit path in \naccordance with Section 1028.2, Exception 1.  \n❖ \nImproved safety for individuals negotiating \nstairs during egress of a high-rise building is \nprovided by improving the visibility of stair \ntreads \nand \nhandrails \nunder \nemergency \nconditions. A second source of emergency \npower for exit illumination, exit signs and \nstairway pressurization systems in smokeproof \nenclosures is currently mandated for high-rise \nbuildings. In the event of an emergency that \ndisconnects utility power, the emergency \npower source should engage, causing the \nstairway to be illuminated and kept smoke free \nby the pressurization system. Unfortunately, \nsuch \nsystems \ncan \nfail \nunder \ndemand \nconditions. The provisions of Section 1025 add \nanother level of safety to the egress path by \nrequiring the installation of photoluminescent \nor self-illuminating marking systems that do not \nrequire electrical power and its associated \nwiring and circuits for high-rise buildings \ncontaining assembly, business, education, \nassisted \nliving, \nmercantile \nand \nhotels. \nHospitals, nursing homes and jails often have \nemergency lighting on generators, and they \nuse a defend-in-place scenario. Apartments \nand dormitories are also not included in this \nrequirement given the familiarity of the \noccupants with the building.  \n \nThis additional means of ensuring that \noccupants can safely egress a building via exit \nstairways is available even if the emergency \npower supply and system fail to operate. The \ngroups indicated have a high anticipated \noccupant load or occupants may not be familiar \nwith the space. Note that the provisions require \nthese markings only within the enclosure for \nthe exit stairway, exit ramp and the exit \npassageway used for enclosure continuation. \nThe markings are not required before reaching \nthe exit (i.e., exit access) or after leaving the \nexit (i.e., exit discharge). \n \nThe exception indicates that if the exit stairway \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n787 \n \nare at an angle of less than 180 degrees from \nthe exterior wall portion of the enclosure (this is \nsimilar to exit stairway requirements shown in \nCondition 1 in Commentary Figure 1023.7). \nWhere the adjacent exterior wall is protected in \nlieu of the stairway enclosure wall, the \nprotection is to extend from the ground to a \nlevel of 3 m above the highest landing of the \nstairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building. \n \nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building (see Conditions \n2 and 3 in Commentary Figure 1023.7). In this \nscenario, heat or fire would need to travel 180 \ndegrees \nin \norder \nto \nimpinge \non \nthe \npassageway. Based on studies of existing \nbuildings, this 180-degree spread of fire does \nnot appear to be a problem. This criterion is \nonly applicable where the angle between the \nwalls is 180 degrees or less. \n \nAs fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the exit passageway enclosure \nwall or the adjacent exterior wall, unless the \nexterior wall is required by other sections of the \ncode to have a higher fire-resistance rating \n(see SBC 201 Tables 601 and 705.5). The fire-\nprotection rating on any openings in the \nexterior wall of an exit passageway enclosure \nor adjacent exterior wall within 180 degrees is \nto be a minimum of 3/4 hour. \n \nIn a situation where upper levels are smaller \nthan lower levels, an interior exit passageway \nbetween exit stairways can end up having an \nexterior wall where it moves above the roof of \nthe lower levels. In this situation, the exterior \nwall of the exit passageway must meet the \nvertical opening provisions in SBC 201 Section \n705.8.6. \n1024.9 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.",
      "commentary": "Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1025 LUMINOUS EGRESS \nPATH MARKINGS \n1025.1 General. Approved luminous egress path \nmarkings delineating the exit path shall be provided \nin high-rise buildings of Group A, B, E, I-1, M or \nR-1 occupancies in accordance with this section.  \nException: Luminous egress path markings shall \nnot be required on the level of exit discharge in \nlobbies that serve as part of the exit path in \naccordance with Section 1028.2, Exception 1.\n\n❖ Improved safety for individuals negotiating \nstairs during egress of a high-rise building is \nprovided by improving the visibility of stair \ntreads \nand \nhandrails \nunder \nemergency \nconditions. A second source of emergency \npower for exit illumination, exit signs and \nstairway pressurization systems in smokeproof \nenclosures is currently mandated for high-rise \nbuildings. In the event of an emergency that \ndisconnects utility power, the emergency \npower source should engage, causing the \nstairway to be illuminated and kept smoke free \nby the pressurization system. Unfortunately, \nsuch \nsystems \ncan \nfail \nunder \ndemand \nconditions. The provisions of Section 1025 add \nanother level of safety to the egress path by \nrequiring the installation of photoluminescent \nor self-illuminating marking systems that do not \nrequire electrical power and its associated \nwiring and circuits for high-rise buildings \ncontaining assembly, business, education, \nassisted \nliving, \nmercantile \nand \nhotels. \nHospitals, nursing homes and jails often have \nemergency lighting on generators, and they \nuse a defend-in-place scenario. Apartments \nand dormitories are also not included in this \nrequirement given the familiarity of the \noccupants with the building.  \n \nThis additional means of ensuring that \noccupants can safely egress a building via exit \nstairways is available even if the emergency \npower supply and system fail to operate. The \ngroups indicated have a high anticipated \noccupant load or occupants may not be familiar \nwith the space. Note that the provisions require \nthese markings only within the enclosure for \nthe exit stairway, exit ramp and the exit \npassageway used for enclosure continuation. \nThe markings are not required before reaching \nthe exit (i.e., exit access) or after leaving the \nexit (i.e., exit discharge). \n \nThe exception indicates that if the exit stairway \n-",
      "chapter_id": "ch10",
      "section_id": "sec1025"
    },
    {
      "page": 18,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n788 \n \nenclosure discharges through the lobby (see \nSection 1028.2, Exception 1), the egress \nmarkings would not be required outside the \nstairway enclosure for the portion from the \nstairway enclosure to the door leading to the \noutside. If the exit stairway discharges through \nan exit passageway, the exit path markings \nmust continue to the door leading to the \noutside. The current text is silent regarding the \noptions of vestibules and horizontal exits, but \nsince Sections 1025.1 through 1025.5 only \naddress within the enclosure for the exit, and \nnot the exit discharge, exit path markings in the \nvestibule or after the horizontal exit are not \nrequired.  \n1025.2 Markings within exit components. Egress \npath markings shall be provided in interior exit \nstairways, interior exit ramps and exit passageways, \nin accordance with Sections 1025.2.1 through \n1025.2.6.3.  \n❖ \nLuminous egress path markings are required \ninside the enclosure for exit stairways or ramps \nfor all floors. If the stairway connects to an exit \npassageway as part of the travel down to the \nlevel of exit discharge or on the level of exit \ndischarge, the path markings must also be \ncontinued in the exit passageway.  \n \nThe subsections include marking the tread \nnosings, the surrounding edges of landings \nand any exit passageways, handrails and \nprotruding \nobjects \nwithin \nthe \nprotected \nenclosure.  \n \nAll exit path markings are required to be solid \nand continuous stripes. A key requirement for \nmarking systems is that their design must be \nuniform. The placement and dimensions of \nmarkings must be consistent along the entire \nexit stairway. By specifying a standard marking \ndimension, the requirements will provide \nconsistent and standard application in the \ndesign and enforcement of exit path markings \nand ensure that markings are visible during \ndark conditions. Markings installed on stair \nsteps, \nperimeter \ndemarcation \nlines \nand \nhandrails must have a minimum width of 25 \nmm. For stair steps and perimeter demarcation \nlines, their maximum width cannot exceed 50 \nmm. The provisions for stair steps, perimeter \ndemarcation lines and handrails allow the width \nof the marking to be reduced to less than 25 \nmm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.1 \nSteps. A solid and continuous \nstripe shall be applied to the horizontal leading edge \nof each step and shall extend for the full length of \nthe step. Outlining stripes shall have a minimum \nhorizontal width of 25 mm and a maximum width \nof 50 mm. The leading edge of the stripe shall be \nplaced not more than 13 mm from the leading edge \nof the step and the stripe shall not overlap the \nleading edge of the step by not more than 13 mm \ndown the vertical face of the step.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.  \n❖ \nLuminous stripes are required the full width of \nthe stairway on all tread nosings and along the \nleading \nedge \nof \nstair \nlandings. \nThese \ndemarcation lines serve to identify the \ntransition from the stair steps to the landing, \nwhich is important in minimizing the risk of a fall \ninside a stairway enclosure that is not \nilluminated. In order to clearly identify the \nleading edge of a step, the front edge of the \nstripe must be within 13 mm, plus or minus, of \nthe leading edge of the tread (see Commentary \nFigure 1025.2.1).  \n \nThe code does not specify any minimum slip-\nresistance requirements for luminous products \ninstalled on walking surfaces. However, \nSection 1003.4 requires all walking surfaces for \nmeans of egress to be slip resistant. Persons \nwith vision impairments often rely on high-\ncontrast elements to delineate changes in \nelevation such as that required in Sections \n1011.5.4 and 1030.14.2.2. In medium light \nconditions, the luminous materials may be hard \nto discern. Luminous materials installed \nadjacent to dark contrasting materials may help \nwith both situations. \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.2 \nLandings. The leading edge of \nlandings shall be marked with a stripe consistent \nwith the dimensional requirements for steps.  \n❖ \nThe edge of the landing at the top of the steps \nmust be marked in the same manner as the \ntread nosing so that a person can tell where the \nsteps start. See the commentary to Section \n1025.2.1 \nand \nCOMMENTARY \nFigure \n1025.2.1.  \n1025.2.3 \nHandrails. Handrails and handrail \nextensions shall be marked with a solid and \ncontinuous stripe having a minimum width of 25 \nmm. The stripe shall be placed on the top surface of \nthe handrail for the entire length of the handrail, \nincluding extensions and newel post caps. Where \nhandrails or handrail extensions bend or turn \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n788 \n \nenclosure discharges through the lobby (see \nSection 1028.2, Exception 1), the egress \nmarkings would not be required outside the \nstairway enclosure for the portion from the \nstairway enclosure to the door leading to the \noutside. If the exit stairway discharges through \nan exit passageway, the exit path markings \nmust continue to the door leading to the \noutside. The current text is silent regarding the \noptions of vestibules and horizontal exits, but \nsince Sections 1025.1 through 1025.5 only \naddress within the enclosure for the exit, and \nnot the exit discharge, exit path markings in the \nvestibule or after the horizontal exit are not \nrequired.  \n1025.2 Markings within exit components. Egress \npath markings shall be provided in interior exit \nstairways, interior exit ramps and exit passageways, \nin accordance with Sections 1025.2.1 through \n1025.2.6.3.",
      "commentary": "Luminous egress path markings are required \ninside the enclosure for exit stairways or ramps \nfor all floors. If the stairway connects to an exit \npassageway as part of the travel down to the \nlevel of exit discharge or on the level of exit \ndischarge, the path markings must also be \ncontinued in the exit passageway.  \n \nThe subsections include marking the tread \nnosings, the surrounding edges of landings \nand any exit passageways, handrails and \nprotruding \nobjects \nwithin \nthe \nprotected \nenclosure.  \n \nAll exit path markings are required to be solid \nand continuous stripes. A key requirement for \nmarking systems is that their design must be \nuniform. The placement and dimensions of \nmarkings must be consistent along the entire \nexit stairway. By specifying a standard marking \ndimension, the requirements will provide \nconsistent and standard application in the \ndesign and enforcement of exit path markings \nand ensure that markings are visible during \ndark conditions. Markings installed on stair \nsteps, \nperimeter \ndemarcation \nlines \nand \nhandrails must have a minimum width of 25 \nmm. For stair steps and perimeter demarcation \nlines, their maximum width cannot exceed 50 \nmm. The provisions for stair steps, perimeter \ndemarcation lines and handrails allow the width \nof the marking to be reduced to less than 25 \nmm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.1 \nSteps. A solid and continuous \nstripe shall be applied to the horizontal leading edge \nof each step and shall extend for the full length of \nthe step. Outlining stripes shall have a minimum \nhorizontal width of 25 mm and a maximum width \nof 50 mm. The leading edge of the stripe shall be \nplaced not more than 13 mm from the leading edge \nof the step and the stripe shall not overlap the \nleading edge of the step by not more than 13 mm \ndown the vertical face of the step.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.\n\n❖ Luminous stripes are required the full width of \nthe stairway on all tread nosings and along the \nleading \nedge \nof \nstair \nlandings. \nThese \ndemarcation lines serve to identify the \ntransition from the stair steps to the landing, \nwhich is important in minimizing the risk of a fall \ninside a stairway enclosure that is not \nilluminated. In order to clearly identify the \nleading edge of a step, the front edge of the \nstripe must be within 13 mm, plus or minus, of \nthe leading edge of the tread (see Commentary \nFigure 1025.2.1).  \n \nThe code does not specify any minimum slip-\nresistance requirements for luminous products \ninstalled on walking surfaces. However, \nSection 1003.4 requires all walking surfaces for \nmeans of egress to be slip resistant. Persons \nwith vision impairments often rely on high-\ncontrast elements to delineate changes in \nelevation such as that required in Sections \n1011.5.4 and 1030.14.2.2. In medium light \nconditions, the luminous materials may be hard \nto discern. Luminous materials installed \nadjacent to dark contrasting materials may help \nwith both situations. \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.2 \nLandings. The leading edge of \nlandings shall be marked with a stripe consistent \nwith the dimensional requirements for steps.\n\n❖ The edge of the landing at the top of the steps \nmust be marked in the same manner as the \ntread nosing so that a person can tell where the \nsteps start. See the commentary to Section \n1025.2.1 \nand \nCOMMENTARY \nFigure \n1025.2.1.  \n1025.2.3 \nHandrails. Handrails and handrail \nextensions shall be marked with a solid and \ncontinuous stripe having a minimum width of 25 \nmm. The stripe shall be placed on the top surface of \nthe handrail for the entire length of the handrail, \nincluding extensions and newel post caps. Where \nhandrails or handrail extensions bend or turn \n-",
      "chapter_id": "ch10",
      "section_id": "sec1025"
    },
    {
      "page": 19,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n789 \n \ncorners, the stripe shall not have a gap of more than \n100 mm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.  \n \nThe handrail must have a glow-in-the-dark \nstripe down the entire length. The 25 mm \nminimum width stripe must be on the top of the \nhandrail so it can charge and maximize its \nvisibility in the dark. Bends or turns may result \nin a break in the marking, which must not be \nmore than 100 mm (see Commentary Figure \n1025.2.3). \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.4 \nPerimeter demarcation \nlines. \nStair landings and other floor areas within interior \nexit stairways, interior exit ramps and exit \npassageways, with the exception of the sides of \nsteps, shall be provided with solid and continuous \ndemarcation lines on the floor or on the walls or a \ncombination of both. The stripes shall be 25 mm to \n50 mm wide with interruptions not exceeding 100 \nmm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.  \n❖ \nIn addition to the leading edge of the landing, \nthe landing itself must have a luminous stripe \nall the way around the edge. If the enclosure \nincludes any type of exit passageway, that \ncorridor must also have a perimeter stripe. The \nstripe can be on the floor or on the wall at \nbaseboard height (see Sections 1025.2.4.1 \nand 1025.2.4.2). \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.4.1 \nFloor-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \nwithin 100 mm of the wall and shall extend to \nwithin 50 mm of the markings on the leading edge \nof landings. The demarcation lines shall continue \nacross the floor in front of all doors.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.  \n❖ \nLuminous stripes shall extend all the way \naround any stair landings. This section \nspecifies the option of stripes on the floor (see \nCommentary Figure 1025.2.4.1). On a typical \nlanding, the stripe will extend across the front \nof the door, indicating to someone moving \ndown the stairway that they should continue \n(see Commentary Figure 1025.2.4.3). At the \nlevel of exit discharge, the occupant has a \ndifferent visual cue. The exception states that \nthe line should not extend in front of the door \nleading to the exterior (see Commentary Figure \n1025.2.6). This should allow people to \nunderstand which door they need to move \nthrough to get to safety.  \n1025.2.4.2 \nWall-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \non the wall with the bottom edge of the stripe not \nmore than 100 mm above the finished floor. At the \ntop or bottom of the stairs, demarcation lines shall \ndrop vertically to the floor within 50 mm of the step \nor landing edge. Demarcation lines on walls shall \ntransition vertically to the floor and then extend \nacross the floor where a line on the floor is the only \npractical method of outlining the path. Where the \nwall line is broken by a door, demarcation lines on \nwalls shall continue across the face of the door or \ntransition to the floor and extend across the floor in \nfront of such door.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.  \n❖ \nLuminous stripes that surround the stairway \nlandings can be on the floor or on the wall. This \nsection specifies the option of stripes on the \nwall \n(see \nCOMMENTARY \nFigure \n1025.2.4.2). See the commentary to Sections \n1025.2.4 and 1025.2.4.1.  \n \nThe exception is effectively a reference to \nSection 1025.2.6. \n1025.2.4.3 \nTransition. \nWhere \na \nwall-\nmounted demarcation line transitions to a floor-\nmounted demarcation line, or vice versa, the wall-\nmounted demarcation line shall drop vertically to \nthe floor to meet a complimentary extension of the \nfloor-mounted demarcation line, thus forming a \ncontinuous marking.  \n❖ \nWhile the luminous perimeter stripes on a \nlanding can be on either the wall or the floor, \nwhere they transition from one to another, the \nlines should appear continuous. See Section \n1025.2.4.2 for special requirements for where \nthe wall perimeter marking transitions to the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n789 \n \ncorners, the stripe shall not have a gap of more than \n100 mm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.  \n \nThe handrail must have a glow-in-the-dark \nstripe down the entire length. The 25 mm \nminimum width stripe must be on the top of the \nhandrail so it can charge and maximize its \nvisibility in the dark. Bends or turns may result \nin a break in the marking, which must not be \nmore than 100 mm (see Commentary Figure \n1025.2.3). \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.4 \nPerimeter demarcation \nlines. \nStair landings and other floor areas within interior \nexit stairways, interior exit ramps and exit \npassageways, with the exception of the sides of \nsteps, shall be provided with solid and continuous \ndemarcation lines on the floor or on the walls or a \ncombination of both. The stripes shall be 25 mm to \n50 mm wide with interruptions not exceeding 100 \nmm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.",
      "commentary": "In addition to the leading edge of the landing, \nthe landing itself must have a luminous stripe \nall the way around the edge. If the enclosure \nincludes any type of exit passageway, that \ncorridor must also have a perimeter stripe. The \nstripe can be on the floor or on the wall at \nbaseboard height (see Sections 1025.2.4.1 \nand 1025.2.4.2). \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.4.1 \nFloor-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \nwithin 100 mm of the wall and shall extend to \nwithin 50 mm of the markings on the leading edge \nof landings. The demarcation lines shall continue \nacross the floor in front of all doors.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.\n\n❖ Luminous stripes shall extend all the way \naround any stair landings. This section \nspecifies the option of stripes on the floor (see \nCommentary Figure 1025.2.4.1). On a typical \nlanding, the stripe will extend across the front \nof the door, indicating to someone moving \ndown the stairway that they should continue \n(see Commentary Figure 1025.2.4.3). At the \nlevel of exit discharge, the occupant has a \ndifferent visual cue. The exception states that \nthe line should not extend in front of the door \nleading to the exterior (see Commentary Figure \n1025.2.6). This should allow people to \nunderstand which door they need to move \nthrough to get to safety.  \n1025.2.4.2 \nWall-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \non the wall with the bottom edge of the stripe not \nmore than 100 mm above the finished floor. At the \ntop or bottom of the stairs, demarcation lines shall \ndrop vertically to the floor within 50 mm of the step \nor landing edge. Demarcation lines on walls shall \ntransition vertically to the floor and then extend \nacross the floor where a line on the floor is the only \npractical method of outlining the path. Where the \nwall line is broken by a door, demarcation lines on \nwalls shall continue across the face of the door or \ntransition to the floor and extend across the floor in \nfront of such door.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.\n\n❖ Luminous stripes that surround the stairway \nlandings can be on the floor or on the wall. This \nsection specifies the option of stripes on the \nwall \n(see \nCOMMENTARY \nFigure \n1025.2.4.2). See the commentary to Sections \n1025.2.4 and 1025.2.4.1.  \n \nThe exception is effectively a reference to \nSection 1025.2.6. \n1025.2.4.3 \nTransition. \nWhere \na \nwall-\nmounted demarcation line transitions to a floor-\nmounted demarcation line, or vice versa, the wall-\nmounted demarcation line shall drop vertically to \nthe floor to meet a complimentary extension of the \nfloor-mounted demarcation line, thus forming a \ncontinuous marking.\n\n❖ While the luminous perimeter stripes on a \nlanding can be on either the wall or the floor, \nwhere they transition from one to another, the \nlines should appear continuous. See Section \n1025.2.4.2 for special requirements for where \nthe wall perimeter marking transitions to the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1025"
    },
    {
      "page": 20,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n790 \n \nfloor stripe indicating the leading edge of the \nlanding. \n \nWhere perimeter lines cross a door frame, the \nlines can transition or stay on the same plain \n(see Commentary Figure 1025.2.4.3).  \n1025.2.5 \nObstacles. Obstacles at or below \n2000 mm in height and projecting more than 100 \nmm into the egress path shall be outlined with \nmarkings not less than 25 mm in width comprised \nof a pattern of alternating equal bands, of luminous \nmaterial and black, with the alternating bands not \nmore than 50 mm thick and angled at 45 degrees. \nObstacles shall include, but are not limited to, \nstandpipes, hose cabinets, wall projections and \nrestricted height areas. However, such markings \nshall not conceal any required information or \nindicators including but not limited to instructions \nto occupants for the use of standpipes.  \nException: The minimum width of 25 mm shall not \napply to markings listed in accordance with UL \n1994. \n❖ \nAny obstacles within the stairway must be \nmarked with a dashed line of diagonal slashes \n(see Commentary Figure 1025.2.5). The \nmarkings of obstacles are consistent with the \nintent of protruding object provisions in Section \n1003.3. However, there is a difference in the \nheight—1975 mm instead of 2025 mm. Items \npermitted within the enclosures for exit \nstairways are limited by Sections 1023.2 and \n1023.5. \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.6 \nDoors within the exit path. Doors \nthrough which occupants must pass in order to \ncomplete the exit path shall be provided with \nmarkings complying with Sections 1025.2.6.1 \nthrough 1025.2.6.3.  \n❖ \nDoors within an enclosure for an exit stairway \ncan: \n• Lead directly to the exterior. \n• Pass through a horizontal exit (Section 1028.2, \nException 3). \n• Lead to an exit passageway, lobby or vestibule \non the level of exit discharge (Section 1028.2, \nExceptions 1 and 2). \n• Lead to an exit passageway on a transition \nlevel. \n❖ \nDoors at these locations should be marked as \nindicated in the following three subsections. \nCombined with the landing markings not \nextending across the bottom of such doors, this \nwill provide several visual cues to indicate \nwhich door to continue through to get out of the \nbuilding (see Commentary Figure 1025.2.6). \n \nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1.  \n \nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1. \n1025.2.6.1 \nEmergency exit symbol. The \ndoors shall be identified by a low-location luminous \nemergency exit symbol complying with NFPA 170. \nThe exit symbol shall be not less than 100 mm in \nheight and shall be mounted on the door, centered \nhorizontally, with the top of the symbol not higher \nthan 450 mm above the finished floor.  \n❖ \nThe door shall include a low luminous level exit \nsymbol within 450 mm of the floor. For an \nexample of the emergency exit symbol, see \nCOMMENTARY Figure 1025.2.6.1. The sign \non the door can be just this symbol or it can \nalso contain additional information such as a \ndirectional arrow or “EXIT.”  \n1025.2.6.2 \nDoor hardware markings. Door \nhardware shall be marked with not less than 10,000 \nmm2 of luminous material. This marking shall be \nlocated behind, immediately adjacent to, or on the \ndoor handle or escutcheon. Where a panic bar is \ninstalled, such material shall not be less than 25 mm \nwide for the entire length of the actuating bar or \ntouchpad.  \n❖ \nDoor hardware locations must be clearly \nvisible. If a panic bar is used, a luminous stripe \nwith a minimum width of 25 mm should be \nprovided down the entire length of the \nactivation bar/paddle [see COMMENTARY \nFigure 1025.2.6, Example 1]. If lever \nhardware is used, a donut, square or rectangle \nwith a minimum area of 10,000 mm2 should be \nprovided \nbehind \nthe \nhardware \n[see \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n790 \n \nfloor stripe indicating the leading edge of the \nlanding. \n \nWhere perimeter lines cross a door frame, the \nlines can transition or stay on the same plain \n(see Commentary Figure 1025.2.4.3).  \n1025.2.5 \nObstacles. Obstacles at or below \n2000 mm in height and projecting more than 100 \nmm into the egress path shall be outlined with \nmarkings not less than 25 mm in width comprised \nof a pattern of alternating equal bands, of luminous \nmaterial and black, with the alternating bands not \nmore than 50 mm thick and angled at 45 degrees. \nObstacles shall include, but are not limited to, \nstandpipes, hose cabinets, wall projections and \nrestricted height areas. However, such markings \nshall not conceal any required information or \nindicators including but not limited to instructions \nto occupants for the use of standpipes.  \nException: The minimum width of 25 mm shall not \napply to markings listed in accordance with UL \n1994.",
      "commentary": "Any obstacles within the stairway must be \nmarked with a dashed line of diagonal slashes \n(see Commentary Figure 1025.2.5). The \nmarkings of obstacles are consistent with the \nintent of protruding object provisions in Section \n1003.3. However, there is a difference in the \nheight—1975 mm instead of 2025 mm. Items \npermitted within the enclosures for exit \nstairways are limited by Sections 1023.2 and \n1023.5. \n \nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.6 \nDoors within the exit path. Doors \nthrough which occupants must pass in order to \ncomplete the exit path shall be provided with \nmarkings complying with Sections 1025.2.6.1 \nthrough 1025.2.6.3.\n\n❖ Doors within an enclosure for an exit stairway \ncan: \n• Lead directly to the exterior. \n• Pass through a horizontal exit (Section 1028.2, \nException 3). \n• Lead to an exit passageway, lobby or vestibule \non the level of exit discharge (Section 1028.2, \nExceptions 1 and 2). \n• Lead to an exit passageway on a transition \nlevel.\n\n❖ Doors at these locations should be marked as \nindicated in the following three subsections. \nCombined with the landing markings not \nextending across the bottom of such doors, this \nwill provide several visual cues to indicate \nwhich door to continue through to get out of the \nbuilding (see Commentary Figure 1025.2.6). \n \nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1.  \n \nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1. \n1025.2.6.1 \nEmergency exit symbol. The \ndoors shall be identified by a low-location luminous \nemergency exit symbol complying with NFPA 170. \nThe exit symbol shall be not less than 100 mm in \nheight and shall be mounted on the door, centered \nhorizontally, with the top of the symbol not higher \nthan 450 mm above the finished floor.\n\n❖ The door shall include a low luminous level exit \nsymbol within 450 mm of the floor. For an \nexample of the emergency exit symbol, see \nCOMMENTARY Figure 1025.2.6.1. The sign \non the door can be just this symbol or it can \nalso contain additional information such as a \ndirectional arrow or “EXIT.”  \n1025.2.6.2 \nDoor hardware markings. Door \nhardware shall be marked with not less than 10,000 \nmm2 of luminous material. This marking shall be \nlocated behind, immediately adjacent to, or on the \ndoor handle or escutcheon. Where a panic bar is \ninstalled, such material shall not be less than 25 mm \nwide for the entire length of the actuating bar or \ntouchpad.\n\n❖ Door hardware locations must be clearly \nvisible. If a panic bar is used, a luminous stripe \nwith a minimum width of 25 mm should be \nprovided down the entire length of the \nactivation bar/paddle [see COMMENTARY \nFigure 1025.2.6, Example 1]. If lever \nhardware is used, a donut, square or rectangle \nwith a minimum area of 10,000 mm2 should be \nprovided \nbehind \nthe \nhardware \n[see \n-",
      "chapter_id": "ch10",
      "section_id": "sec1025"
    },
    {
      "page": 21,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n791 \n \nCOMMENTARY Figure 1025.2.6, Example \n2]. There is also the option of marking the door \nhandle itself, but it would be difficult to get \n10,000 mm2 of visible surface area. Plus, over \ntime, a finish on the hardware has a greater \nchance of wearing off with normal use. The \nlanguage allows the designer the freedom to \ndecide (with wear and hardware options) which \nconfiguration would give the best results.  \n1025.2.6.3 \nDoor frame markings. The top \nand sides of the door frame shall be marked with a \nsolid and continuous 25 mm to 50 mm-wide stripe. \nWhere the door molding does not provide sufficient \nflat surface on which to locate the stripe, the stripe \nshall be permitted to be located on the wall \nsurrounding the frame.  \n❖ \nDoors must be marked along the sides and top \nwith stripes similar to those provided on the \nstair nosing. Door frames come in a variety of \nshapes. If there is not space on the door for the \nmarking stripe, the stripe can be around the \nperimeter of the door [see COMMENTARY \nFigure 1025.2.6, Examples 1 and 2]. \n1025.3 Uniformity. Placement and dimensions of \nmarkings \nshall \nbe \nconsistent \nand \nuniform \nthroughout the same enclosure.  \n❖ \nAll exit path markings are required to be solid \nand \nhave \ncontinuous \nstripes. \nA \nkey \nrequirement for marking systems is that their \ndesign must be uniform. The placement and \ndimensions of markings must be consistent for \nthe path of travel along the exit stairway. By \nspecifying a standard marking dimension, the \nrequirements will provide consistent and \nstandard application in the design and \nenforcement of exit path markings and ensure \nthat \nmarkings \nare \nvisible \nduring \ndark \nconditions. Markings installed on stair steps, \nperimeter demarcation lines and handrails \nmust have a minimum width of 25 mm. For stair \nsteps and perimeter demarcation lines, their \nmaximum width cannot exceed 50 mm. The \nprovisions \nfor \nstair \nsteps, \nperimeter \ndemarcation lines, handrails and obstructions \nallow the width of the marking to be reduced to \nless than 25 mm where marking stripes are \nlisted in accordance with UL 1994.  \n1025.4 Self-luminous and photo-luminescent. \nLuminous egress path markings shall be permitted \nto be made of any material, including paint, \nprovided that an electrical charge is not required to \nmaintain the required luminance. Such materials \nshall include, but not be limited to, self-luminous \nmaterials \nand \nphotoluminescent \nmaterials. \nMaterials shall comply with either of the following \nstandards:  \n1. UL 1994.  \n2. ASTM E2072, except that the charging \nsource shall be 11 lux of fluorescent \nillumination for 60 minutes, and the \nminimum luminance shall be 30 mili-\ncandelas per square meter at 10 minutes and \n5 mili-candelas per square meter after 90 \nminutes.  \n❖ \nProducts utilized to meet the requirements for \nluminous egress path markings in high-rise \nbuildings, special amusement buildings (see \nSBC 201 Section 411.6.1) or exit signs (see \nSection 1013.5) may be photoluminescent or \nself-luminous (see definitions in Chapter 2). An \nexample of photoluminescent material is paint \nor tape that is charged by exposure to light. \nWhen the lights are turned off, the product will \n“glow” in the dark. Self-luminous products do \nnot need an outside light source to charge them \nlike photoluminescent materials do.  \n \nA variety of materials can comply with the \nreferenced standards for egress path markings \n(UL 1994 and ASTM E2072) and for signs (UL \n924).  \n \nASTM E2072 allows the use of paints and \ncoatings, which can be useful because it \navoids a potential tripping hazard, especially in \nlocations where the surface substrate may not \nbe even. The luminescence of the selected \nmarking system must provide an illumination of \n11 lux for 60 minutes, which is consistent with \nthe requirement in Section 1008.2.1 for the \nillumination of walking surfaces. Section \n1008.3.4 requires the emergency lighting \nsystem to have power for 90 minutes; however, \nbecause of normal battery considerations, SBC \n801 only requires a 60-minute duration in \nexisting buildings.  \n1025.5 Illumination. Where photoluminescent \nexit path markings are installed, they shall be \nprovided with not less than 11 lux of illumination \nfor not less than 60 minutes prior to periods when \nthe building is occupied and continuously during \nthe building occupancy.  \n \nAnalogous to rechargeable batteries, many \nphotoluminescent \negress \npath \nmarkings \nrequire exposure to light to perform properly. \nThus, photoluminescent egress path markings \nmust be exposed to a minimum 11 lux of light \nenergy at the walking surface for at least 60 \nminutes prior to the building being occupied. \nThe charging rate for photoluminescent egress \npath markings is based on the wattage of \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n791 \n \nCOMMENTARY Figure 1025.2.6, Example \n2]. There is also the option of marking the door \nhandle itself, but it would be difficult to get \n10,000 mm2 of visible surface area. Plus, over \ntime, a finish on the hardware has a greater \nchance of wearing off with normal use. The \nlanguage allows the designer the freedom to \ndecide (with wear and hardware options) which \nconfiguration would give the best results.  \n1025.2.6.3 \nDoor frame markings. The top \nand sides of the door frame shall be marked with a \nsolid and continuous 25 mm to 50 mm-wide stripe. \nWhere the door molding does not provide sufficient \nflat surface on which to locate the stripe, the stripe \nshall be permitted to be located on the wall \nsurrounding the frame.",
      "commentary": "Doors must be marked along the sides and top \nwith stripes similar to those provided on the \nstair nosing. Door frames come in a variety of \nshapes. If there is not space on the door for the \nmarking stripe, the stripe can be around the \nperimeter of the door [see COMMENTARY \nFigure 1025.2.6, Examples 1 and 2]. \n1025.3 Uniformity. Placement and dimensions of \nmarkings \nshall \nbe \nconsistent \nand \nuniform \nthroughout the same enclosure.\n\n❖ All exit path markings are required to be solid \nand \nhave \ncontinuous \nstripes. \nA \nkey \nrequirement for marking systems is that their \ndesign must be uniform. The placement and \ndimensions of markings must be consistent for \nthe path of travel along the exit stairway. By \nspecifying a standard marking dimension, the \nrequirements will provide consistent and \nstandard application in the design and \nenforcement of exit path markings and ensure \nthat \nmarkings \nare \nvisible \nduring \ndark \nconditions. Markings installed on stair steps, \nperimeter demarcation lines and handrails \nmust have a minimum width of 25 mm. For stair \nsteps and perimeter demarcation lines, their \nmaximum width cannot exceed 50 mm. The \nprovisions \nfor \nstair \nsteps, \nperimeter \ndemarcation lines, handrails and obstructions \nallow the width of the marking to be reduced to \nless than 25 mm where marking stripes are \nlisted in accordance with UL 1994.  \n1025.4 Self-luminous and photo-luminescent. \nLuminous egress path markings shall be permitted \nto be made of any material, including paint, \nprovided that an electrical charge is not required to \nmaintain the required luminance. Such materials \nshall include, but not be limited to, self-luminous \nmaterials \nand \nphotoluminescent \nmaterials. \nMaterials shall comply with either of the following \nstandards:  \n1. UL 1994.  \n2. ASTM E2072, except that the charging \nsource shall be 11 lux of fluorescent \nillumination for 60 minutes, and the \nminimum luminance shall be 30 mili-\ncandelas per square meter at 10 minutes and \n5 mili-candelas per square meter after 90 \nminutes.\n\n❖ Products utilized to meet the requirements for \nluminous egress path markings in high-rise \nbuildings, special amusement buildings (see \nSBC 201 Section 411.6.1) or exit signs (see \nSection 1013.5) may be photoluminescent or \nself-luminous (see definitions in Chapter 2). An \nexample of photoluminescent material is paint \nor tape that is charged by exposure to light. \nWhen the lights are turned off, the product will \n“glow” in the dark. Self-luminous products do \nnot need an outside light source to charge them \nlike photoluminescent materials do.  \n \nA variety of materials can comply with the \nreferenced standards for egress path markings \n(UL 1994 and ASTM E2072) and for signs (UL \n924).  \n \nASTM E2072 allows the use of paints and \ncoatings, which can be useful because it \navoids a potential tripping hazard, especially in \nlocations where the surface substrate may not \nbe even. The luminescence of the selected \nmarking system must provide an illumination of \n11 lux for 60 minutes, which is consistent with \nthe requirement in Section 1008.2.1 for the \nillumination of walking surfaces. Section \n1008.3.4 requires the emergency lighting \nsystem to have power for 90 minutes; however, \nbecause of normal battery considerations, SBC \n801 only requires a 60-minute duration in \nexisting buildings.  \n1025.5 Illumination. Where photoluminescent \nexit path markings are installed, they shall be \nprovided with not less than 11 lux of illumination \nfor not less than 60 minutes prior to periods when \nthe building is occupied and continuously during \nthe building occupancy.  \n \nAnalogous to rechargeable batteries, many \nphotoluminescent \negress \npath \nmarkings \nrequire exposure to light to perform properly. \nThus, photoluminescent egress path markings \nmust be exposed to a minimum 11 lux of light \nenergy at the walking surface for at least 60 \nminutes prior to the building being occupied. \nThe charging rate for photoluminescent egress \npath markings is based on the wattage of \n-",
      "chapter_id": "ch10",
      "section_id": "sec1025"
    },
    {
      "page": 22,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n792 \n \nlamps used to provide egress path illumination. \nTherefore, it is important to verify that the \nspecified lamps have sufficient wattage to meet \nthe specified time period. This requirement \nmay be a concern for buildings developed with \nSBC 601 or trying for LEED certification. See \nSections 1008.2, 1008.2.1 and 1008.3 for \nadditional stairway lighting requirements. \n \nNote that this requirement does not apply to \nselfluminous materials since these materials \noperate independently of an external power \nsource. \nSee \nthe \ndefinitions \nfor \n“Photoluminescent” and “Self-luminous” in \nChapter 2. \nSECTION 1026 HORIZONTAL EXITS \n1026.1 General. Horizontal exits serving as an exit \nin a means of egress system shall comply with the \nrequirements of this section. A horizontal exit shall \nnot serve as the only exit from a portion of a \nbuilding, and where two or more exits are required, \nnot more than one-half of the total number of exits \nor total exit minimum width or required capacity \nshall be horizontal exits.  \nExceptions:  \n1. Horizontal exits are permitted to comprise \ntwo-thirds of the required exits from any \nbuilding or floor area for occupancies in \nGroup I-2.  \n2. Horizontal exits are permitted to comprise \n100 percent of the exits required for \noccupancies in Group I-3. Not less than 0.6 \nm2 of accessible space per occupant shall be \nprovided on each side of the horizontal exit \nfor the total number of people in adjoining \ncompartments.  \n❖ \nHorizontal exits can provide up to 50 percent of \nthe exits from a given area of a building. The \npercentage is higher for Group I-2 and I-3 \noccupancies where the evacuation strategy is \ndefend-in-place rather than direct egress (see \nCommentary Figure 1026.1 for a typical \nhorizontal exit arrangement). However, a \nhorizontal exit cannot serve as the only exit \nfrom a single exit space. Section 1026.4 allows \nfor some areas to have all the exits from a \nspace to be horizontal exits under specific \nconditions. A horizontal exit can be designed \nfor either one-way or two-way operation, \ndepending on the exiting needs of each side of \nthe wall providing the horizontal exit.  \n \nA horizontal exit may be an element of a means \nof egress where in compliance with the \nrequirements of this section. The actual \nhorizontal exit is the protected door opening in \na wall, or the open-air balcony or bridge that \nseparates two areas of a building. A horizontal \nexit is often used in hospitals and in prisons \nwhere it is not feasible or desirable that all \noccupants exit the facility (see Chapter 2 for \nthe definition of a “Horizontal exit”).  \n \nHorizontal exits and their associated “refuge \nareas” are considered to provide the same or \nhigher level of protection as an “area of refuge” \nfor people who cannot use the egress system. \nSections \n1009.3and \n1009.4allow \nfor \na \nhorizontal exit or an area of refuge as \nalternatives. See these sections for exceptions \nfor buildings with sprinkler systems and/or \nwhere the path of travel has protection from the \naccumulation of smoke (i.e., open parking \ngarages, open air assembly seating, smoke-\nprotected assembly seating).  \n1026.2 Separation. \nThe \nseparation \nbetween \nbuildings or refuge areas connected by a horizontal \nexit shall be provided by a fire wall complying with \nSection 706 of SBC 201; or by a fire barrier \ncomplying with Section 707 of SBC 201 or a \nhorizontal assembly complying with Section 711 of \nSBC 201, or both. The minimum fire-resistance \nrating of the separation shall be 2 hours. Opening \nprotectives in horizontal exits shall also comply \nwith Section 716 of SBC 201. Duct and air transfer \nopenings in a fire wall or fire barrier that serves as \na horizontal exit shall also comply with Section 717 \nof SBC 201. The horizontal exit separation shall \nextend vertically through all levels of the building \nunless floor assemblies have a fire-resistance rating \nof not less than 2 hours and do not have unprotected \nopenings.  \nException: A fire-resistance rating is not required \nat horizontal exits between a building area and an \nabove-grade pedestrian walkway constructed in \naccordance with Section 3104 of SBC 201, \nprovided that the distance between connected \nbuildings is more than 6000 mm.  \nHorizontal exits constructed as fire barriers shall be \ncontinuous from exterior wall to exterior wall so as \nto divide completely the floor served by the \nhorizontal exit.  \n❖ \nThe basic concept of a horizontal exit is that \nduring a fire emergency, the occupants of a \nfloor will transfer from one fire area to another. \nSeparation between areas of a building can be \naccomplished by a fire wall (see SBC 201 \nSection 706), a fire barrier (see SBC 201 \nSection 707), horizontal assemblies (see SBC \n201 Section 711) or a combination thereof, with \na fire-resistance rating not less than 2 hours. \nAny fire shutters or fire doors must have an \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n792 \n \nlamps used to provide egress path illumination. \nTherefore, it is important to verify that the \nspecified lamps have sufficient wattage to meet \nthe specified time period. This requirement \nmay be a concern for buildings developed with \nSBC 601 or trying for LEED certification. See \nSections 1008.2, 1008.2.1 and 1008.3 for \nadditional stairway lighting requirements. \n \nNote that this requirement does not apply to \nselfluminous materials since these materials \noperate independently of an external power \nsource. \nSee \nthe \ndefinitions \nfor \n“Photoluminescent” and “Self-luminous” in \nChapter 2. \nSECTION 1026 HORIZONTAL EXITS \n1026.1 General. Horizontal exits serving as an exit \nin a means of egress system shall comply with the \nrequirements of this section. A horizontal exit shall \nnot serve as the only exit from a portion of a \nbuilding, and where two or more exits are required, \nnot more than one-half of the total number of exits \nor total exit minimum width or required capacity \nshall be horizontal exits.  \nExceptions:  \n1. Horizontal exits are permitted to comprise \ntwo-thirds of the required exits from any \nbuilding or floor area for occupancies in \nGroup I-2.  \n2. Horizontal exits are permitted to comprise \n100 percent of the exits required for \noccupancies in Group I-3. Not less than 0.6 \nm2 of accessible space per occupant shall be \nprovided on each side of the horizontal exit \nfor the total number of people in adjoining \ncompartments.",
      "commentary": "Horizontal exits can provide up to 50 percent of \nthe exits from a given area of a building. The \npercentage is higher for Group I-2 and I-3 \noccupancies where the evacuation strategy is \ndefend-in-place rather than direct egress (see \nCommentary Figure 1026.1 for a typical \nhorizontal exit arrangement). However, a \nhorizontal exit cannot serve as the only exit \nfrom a single exit space. Section 1026.4 allows \nfor some areas to have all the exits from a \nspace to be horizontal exits under specific \nconditions. A horizontal exit can be designed \nfor either one-way or two-way operation, \ndepending on the exiting needs of each side of \nthe wall providing the horizontal exit.  \n \nA horizontal exit may be an element of a means \nof egress where in compliance with the \nrequirements of this section. The actual \nhorizontal exit is the protected door opening in \na wall, or the open-air balcony or bridge that \nseparates two areas of a building. A horizontal \nexit is often used in hospitals and in prisons \nwhere it is not feasible or desirable that all \noccupants exit the facility (see Chapter 2 for \nthe definition of a “Horizontal exit”).  \n \nHorizontal exits and their associated “refuge \nareas” are considered to provide the same or \nhigher level of protection as an “area of refuge” \nfor people who cannot use the egress system. \nSections \n1009.3and \n1009.4allow \nfor \na \nhorizontal exit or an area of refuge as \nalternatives. See these sections for exceptions \nfor buildings with sprinkler systems and/or \nwhere the path of travel has protection from the \naccumulation of smoke (i.e., open parking \ngarages, open air assembly seating, smoke-\nprotected assembly seating).  \n1026.2 Separation. \nThe \nseparation \nbetween \nbuildings or refuge areas connected by a horizontal \nexit shall be provided by a fire wall complying with \nSection 706 of SBC 201; or by a fire barrier \ncomplying with Section 707 of SBC 201 or a \nhorizontal assembly complying with Section 711 of \nSBC 201, or both. The minimum fire-resistance \nrating of the separation shall be 2 hours. Opening \nprotectives in horizontal exits shall also comply \nwith Section 716 of SBC 201. Duct and air transfer \nopenings in a fire wall or fire barrier that serves as \na horizontal exit shall also comply with Section 717 \nof SBC 201. The horizontal exit separation shall \nextend vertically through all levels of the building \nunless floor assemblies have a fire-resistance rating \nof not less than 2 hours and do not have unprotected \nopenings.  \nException: A fire-resistance rating is not required \nat horizontal exits between a building area and an \nabove-grade pedestrian walkway constructed in \naccordance with Section 3104 of SBC 201, \nprovided that the distance between connected \nbuildings is more than 6000 mm.  \nHorizontal exits constructed as fire barriers shall be \ncontinuous from exterior wall to exterior wall so as \nto divide completely the floor served by the \nhorizontal exit.\n\n❖ The basic concept of a horizontal exit is that \nduring a fire emergency, the occupants of a \nfloor will transfer from one fire area to another. \nSeparation between areas of a building can be \naccomplished by a fire wall (see SBC 201 \nSection 706), a fire barrier (see SBC 201 \nSection 707), horizontal assemblies (see SBC \n201 Section 711) or a combination thereof, with \na fire-resistance rating not less than 2 hours. \nAny fire shutters or fire doors must have an \n-",
      "chapter_id": "ch10",
      "section_id": "sec1026"
    },
    {
      "page": 23,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n793 \n \nopening protective of not less than 1.5 hours \n(see Table 716.5 of SBC 201). Ducts and air \ntransfer openings must comply with SBC 201 \nSection 717.  \n \nIn buildings of Groups I-2 and I-3, it may also \nbe desirable (while not mandatory) for the \nhorizontal exit to serve as a smoke barrier. In \nsuch cases, the wall containing the horizontal \nexit must also comply with the requirements for \na smoke barrier (see SBC 201 Section 709).  \n \nIn order to decrease the amount of smoke able \nto migrate around the edges of a horizontal \nexit, the horizontal exit must extend from at \nleast the floor to the deck above (i.e., fire \nbarrier), as well as across the floor level from \none side of the building to another. Moving up \nfrom story to story, there are two choices. One \noption is that the horizontal exit can extend \nvertically through all levels of the building (i.e., \nfire wall or fire barriers). The second option is \nto utilize fire barriers that are not aligned \nvertically (i.e., a combination of fire barriers and \nhorizontal assemblies), but then the floor must \nhave a 2-hour fire-resistance rating and no \nunprotected openings are permitted between \nany two refuge \nareas. \nThe supporting \nconstruction would also have to be a minimum \nof 2 hours.  \n \nThe exception permits a pedestrian walkway or \nsky bridge to act as a horizontal exit where \nbuildings are at least 6 m apart. \n1026.3 Opening protectives. Fire doors in \nhorizontal exits shall be self-closing or automatic-\nclosing when activated by a smoke detector in \naccordance with Section 716.2.6.6 of SBC 201. \nDoors, where located in a cross-corridor condition, \nshall be automatic-closing by activation of a smoke \ndetector installed in accordance with Section \n716.2.6.6 of SBC 201.  \n❖ \nFor the safety of occupants using a horizontal \nexit, it is important for the doors to be fire doors \nthat are selfclosing or automatic-closing by \nactivation of a smoke detector. Smoke \ndetectors that initiate automatic-closing should \nbe located at both sides of the doors. Any \nopenings in the fire barriers or fire walls used \nas horizontal exits must be protected in \ncoordination with the rating of the wall. There is \na reference to SBC 201 Section 716 for \nopening protectives.  \n1026.4 Refuge area. The refuge area of a \nhorizontal exit shall be a space occupied by the \nsame tenant or a public area and each such refuge \narea shall be adequate to accommodate the original \noccupant load of the refuge area plus the occupant \nload anticipated from the adjoining compartment. \nThe anticipated occupant load from the adjoining \ncompartment shall be based on the capacity of the \nhorizontal exit doors entering the refuge area, or the \ntotal occupant load of the adjoining compartment, \nwhichever is less.  \n❖ \nThe building area on the discharge side of a \nhorizontal exit must serve as a refuge area for \nthe occupants of both sides of the floor areas \nconnected by the horizontal exit. Therefore, \nadequate space must be available on each \nside of the wall to hold the full occupant load of \nthat side, plus the number of occupants from \nthe other side that may be required to use the \nhorizontal exit. Explaining the anticipated \noccupant load is easiest with an example. If \none side of the horizontal exit contained an \nassembly space with 750 occupants, three \nexits would be required. If one of the exits \nthrough the horizontal exit was a double door, \nthat double exit door would have a capacity of \n320 (1625 mm/5.08 mm = 320 occupants). \nTherefore, the refuge area must be sized for \nthe occupant load in the space, plus the 320 \npeople who might come through the horizontal \nexit. This is a higher number than would be \nanticipated if the occupant load of the \nassembly space was divided equally between \nthe three exits, but it is also not the entire \noccupant load of the assembly space. If the \nactual occupant load of the space is less than \nthe capacity of the opening, then the refuge \narea can be designed for the smaller number. \nThis is the more common scenario for a \ndefend-in-place strategy where the plan is for \nall occupants from a compartment to be moved \ninto the refuge area, even if there are additional \nexits in the compartment of origin.  \n1026.4.1 \nCapacity. The capacity of the \nrefuge area shall be computed based on a net floor \narea allowance of 0.28 m2 for each occupant to be \naccommodated therein. Where the horizontal exit \nalso forms a smoke compartment, the capacity of \nthe refuge area for Group I-1, I-2 and I-3 \noccupancies and Group B ambulatory care facilities \nshall comply with Sections 407.5.3, 408.6.2, \n420.6.1 and 422.3.2 of SBC 201 as applicable.  \n❖ \nThese refuge areas are meant to hold the \noccupants temporarily in a safe place until they \ncan evacuate the premises in an orderly \nmanner or, in the case of hospitals and like \nfacilities, to hold bedridden patients and other \nnonambulatory occupants in a protected area \nuntil the fire emergency has ended. This is \ncommonly referred to as a defend-in-place \nstrategy. The size of the refuge area is based \non the nature of the expected occupants. In the \ncase of Group I-3, the area will be used to hold \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n793 \n \nopening protective of not less than 1.5 hours \n(see Table 716.5 of SBC 201). Ducts and air \ntransfer openings must comply with SBC 201 \nSection 717.  \n \nIn buildings of Groups I-2 and I-3, it may also \nbe desirable (while not mandatory) for the \nhorizontal exit to serve as a smoke barrier. In \nsuch cases, the wall containing the horizontal \nexit must also comply with the requirements for \na smoke barrier (see SBC 201 Section 709).  \n \nIn order to decrease the amount of smoke able \nto migrate around the edges of a horizontal \nexit, the horizontal exit must extend from at \nleast the floor to the deck above (i.e., fire \nbarrier), as well as across the floor level from \none side of the building to another. Moving up \nfrom story to story, there are two choices. One \noption is that the horizontal exit can extend \nvertically through all levels of the building (i.e., \nfire wall or fire barriers). The second option is \nto utilize fire barriers that are not aligned \nvertically (i.e., a combination of fire barriers and \nhorizontal assemblies), but then the floor must \nhave a 2-hour fire-resistance rating and no \nunprotected openings are permitted between \nany two refuge \nareas. \nThe supporting \nconstruction would also have to be a minimum \nof 2 hours.  \n \nThe exception permits a pedestrian walkway or \nsky bridge to act as a horizontal exit where \nbuildings are at least 6 m apart. \n1026.3 Opening protectives. Fire doors in \nhorizontal exits shall be self-closing or automatic-\nclosing when activated by a smoke detector in \naccordance with Section 716.2.6.6 of SBC 201. \nDoors, where located in a cross-corridor condition, \nshall be automatic-closing by activation of a smoke \ndetector installed in accordance with Section \n716.2.6.6 of SBC 201.",
      "commentary": "For the safety of occupants using a horizontal \nexit, it is important for the doors to be fire doors \nthat are selfclosing or automatic-closing by \nactivation of a smoke detector. Smoke \ndetectors that initiate automatic-closing should \nbe located at both sides of the doors. Any \nopenings in the fire barriers or fire walls used \nas horizontal exits must be protected in \ncoordination with the rating of the wall. There is \na reference to SBC 201 Section 716 for \nopening protectives.  \n1026.4 Refuge area. The refuge area of a \nhorizontal exit shall be a space occupied by the \nsame tenant or a public area and each such refuge \narea shall be adequate to accommodate the original \noccupant load of the refuge area plus the occupant \nload anticipated from the adjoining compartment. \nThe anticipated occupant load from the adjoining \ncompartment shall be based on the capacity of the \nhorizontal exit doors entering the refuge area, or the \ntotal occupant load of the adjoining compartment, \nwhichever is less.\n\n❖ The building area on the discharge side of a \nhorizontal exit must serve as a refuge area for \nthe occupants of both sides of the floor areas \nconnected by the horizontal exit. Therefore, \nadequate space must be available on each \nside of the wall to hold the full occupant load of \nthat side, plus the number of occupants from \nthe other side that may be required to use the \nhorizontal exit. Explaining the anticipated \noccupant load is easiest with an example. If \none side of the horizontal exit contained an \nassembly space with 750 occupants, three \nexits would be required. If one of the exits \nthrough the horizontal exit was a double door, \nthat double exit door would have a capacity of \n320 (1625 mm/5.08 mm = 320 occupants). \nTherefore, the refuge area must be sized for \nthe occupant load in the space, plus the 320 \npeople who might come through the horizontal \nexit. This is a higher number than would be \nanticipated if the occupant load of the \nassembly space was divided equally between \nthe three exits, but it is also not the entire \noccupant load of the assembly space. If the \nactual occupant load of the space is less than \nthe capacity of the opening, then the refuge \narea can be designed for the smaller number. \nThis is the more common scenario for a \ndefend-in-place strategy where the plan is for \nall occupants from a compartment to be moved \ninto the refuge area, even if there are additional \nexits in the compartment of origin.  \n1026.4.1 \nCapacity. The capacity of the \nrefuge area shall be computed based on a net floor \narea allowance of 0.28 m2 for each occupant to be \naccommodated therein. Where the horizontal exit \nalso forms a smoke compartment, the capacity of \nthe refuge area for Group I-1, I-2 and I-3 \noccupancies and Group B ambulatory care facilities \nshall comply with Sections 407.5.3, 408.6.2, \n420.6.1 and 422.3.2 of SBC 201 as applicable.\n\n❖ These refuge areas are meant to hold the \noccupants temporarily in a safe place until they \ncan evacuate the premises in an orderly \nmanner or, in the case of hospitals and like \nfacilities, to hold bedridden patients and other \nnonambulatory occupants in a protected area \nuntil the fire emergency has ended. This is \ncommonly referred to as a defend-in-place \nstrategy. The size of the refuge area is based \non the nature of the expected occupants. In the \ncase of Group I-3, the area will be used to hold \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 24,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n794 \n \nthe occupants until deliberate egress can be \naccomplished \nwith \nstaff \nassistance \nor \nsupervision. In other cases, it is assumed that \nthe occupants simply wait in line to egress \nthrough the required exit facilities provided on \nthe discharge side. Although similar language \nis used in describing the “area of refuge” for an \naccessible means of egress, Section 1009.6 \nspecifies \narea \nrequirements \nthat \nare \ninsufficient for use as a “refuge area” for a \nhorizontal exit. Care must be taken where \napplying both principles to the same horizontal \nexit.  \n \nThe requirement for 0.28 m2 per occupant is \nbased on the maximum permitted occupant \ndensity at which orderly movement to the exits \nis reasonable. For I-1, I-2, I-3 and Group B \nambulatory care, there may be additional \nconsiderations based on the type of patients or \nresidents that need to be relocated, so a \ndesigner needs to go to the referenced \nsections for refuge area sizing. For example, \nthe requirement for 2.8 m2 per hospital or \nnursing home patient is based on the space \nnecessary for a bed or litter. It should be noted \nthat 2.8 m2 is not based on the total occupant \nload, as would be determined in accordance \nwith Section 1004.1, but rather on the number \nof nonambulatory patients. The 1.4 m2 \nrequirement for occupancies in Group I-2 \nfacilities is based on each ambulatory patient \nhaving a staff attendant.  \n1026.4.2 \nNumber of exits. The refuge area \ninto which a horizontal exit leads shall be provided \nwith exits adequate to meet the occupant \nrequirements of this chapter, but not including the \nadded occupant load imposed by persons entering \nthe refuge area through horizontal exits from other \nareas. Not less than one refuge area exit shall lead \ndirectly to the exterior or to an interior exit stairway \nor ramp.  \nException: The adjoining compartment shall not be \nrequired to have a stairway or door leading directly \noutside, provided that the refuge area into which a \nhorizontal exit leads has stairways or doors leading \ndirectly outside and are so arranged that egress shall \nnot require the occupants to return through the \ncompartment from which egress originates.  \n❖ \nIn a single-tenant facility, any of the spaces that \nare constantly available (i.e., not lockable) can \nbe used as places of refuge. However, in \nspaces housing more than one tenant, public \nrefuge \nareas \nsuch \nas \ncorridors \nor \npassageways must be provided and be \naccessible at all times. This requirement is \nnecessary because if a horizontal exit connects \ntwo areas occupied by different tenants, the \ntenants (for privacy and security purposes) \ncould render the necessary free access \nthrough the horizontal exit ineffective. Where \nthe horizontal exit discharges into a public or \ncommon space, such as a corridor leading to \nan exit, each tenant can obtain the desired \nsecurity.  \n \nNote that the capacity of exits (such as an exit \nstairway) from a refuge area into which a \nhorizontal exit leads is required to be sufficient \nfor the design occupant load of the area, and \ndoes not include those who come into the \nspace from other areas via the horizontal exit. \nThis is because the adjacent refuge area is of \nsufficient safety to house occupants during a \nfire or until the egress system is available.  \n \nThe door through the horizontal exit and the \nsecond exit must meet the separation \nrequirements \nin \nSection \n1007.1.1. \nMeasurement of the travel distance stops at \nthe doorway that serves as the horizontal exit. \nThere are no requirements for travel distance \nfrom the horizontal exit to the exit (i.e., exterior \nexit doorway, exit stairway or exit ramp) on the \nother side; however, the areas on each side \nneed to be evaluated for all means of egress \nrequirements individually.  \n \nWhere there is one horizontal exit and two fire \ncompartments, at least one exit from each side \nof the horizontal exit must go directly to the \noutside or an exit stairway or ramp enclosure \n(see \nCommentary \nFigure \n1026.1). \nThe \nexception allows for a central building/fire area \nwith access to two horizontal exits and no direct \nexterior exit door or exit stairway/ramp \nenclosure as long as the refuge area on each \nside has access to exterior exits or exit \nstairways/ramps (see Commentary Figure \n1026.4.2). \n1026.5 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4. \n❖ \nStandpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls, or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the areas must be designed to have \nspace for these items without obstructing the \npath of travel in those areas. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n794 \n \nthe occupants until deliberate egress can be \naccomplished \nwith \nstaff \nassistance \nor \nsupervision. In other cases, it is assumed that \nthe occupants simply wait in line to egress \nthrough the required exit facilities provided on \nthe discharge side. Although similar language \nis used in describing the “area of refuge” for an \naccessible means of egress, Section 1009.6 \nspecifies \narea \nrequirements \nthat \nare \ninsufficient for use as a “refuge area” for a \nhorizontal exit. Care must be taken where \napplying both principles to the same horizontal \nexit.  \n \nThe requirement for 0.28 m2 per occupant is \nbased on the maximum permitted occupant \ndensity at which orderly movement to the exits \nis reasonable. For I-1, I-2, I-3 and Group B \nambulatory care, there may be additional \nconsiderations based on the type of patients or \nresidents that need to be relocated, so a \ndesigner needs to go to the referenced \nsections for refuge area sizing. For example, \nthe requirement for 2.8 m2 per hospital or \nnursing home patient is based on the space \nnecessary for a bed or litter. It should be noted \nthat 2.8 m2 is not based on the total occupant \nload, as would be determined in accordance \nwith Section 1004.1, but rather on the number \nof nonambulatory patients. The 1.4 m2 \nrequirement for occupancies in Group I-2 \nfacilities is based on each ambulatory patient \nhaving a staff attendant.  \n1026.4.2 \nNumber of exits. The refuge area \ninto which a horizontal exit leads shall be provided \nwith exits adequate to meet the occupant \nrequirements of this chapter, but not including the \nadded occupant load imposed by persons entering \nthe refuge area through horizontal exits from other \nareas. Not less than one refuge area exit shall lead \ndirectly to the exterior or to an interior exit stairway \nor ramp.  \nException: The adjoining compartment shall not be \nrequired to have a stairway or door leading directly \noutside, provided that the refuge area into which a \nhorizontal exit leads has stairways or doors leading \ndirectly outside and are so arranged that egress shall \nnot require the occupants to return through the \ncompartment from which egress originates.",
      "commentary": "In a single-tenant facility, any of the spaces that \nare constantly available (i.e., not lockable) can \nbe used as places of refuge. However, in \nspaces housing more than one tenant, public \nrefuge \nareas \nsuch \nas \ncorridors \nor \npassageways must be provided and be \naccessible at all times. This requirement is \nnecessary because if a horizontal exit connects \ntwo areas occupied by different tenants, the \ntenants (for privacy and security purposes) \ncould render the necessary free access \nthrough the horizontal exit ineffective. Where \nthe horizontal exit discharges into a public or \ncommon space, such as a corridor leading to \nan exit, each tenant can obtain the desired \nsecurity.  \n \nNote that the capacity of exits (such as an exit \nstairway) from a refuge area into which a \nhorizontal exit leads is required to be sufficient \nfor the design occupant load of the area, and \ndoes not include those who come into the \nspace from other areas via the horizontal exit. \nThis is because the adjacent refuge area is of \nsufficient safety to house occupants during a \nfire or until the egress system is available.  \n \nThe door through the horizontal exit and the \nsecond exit must meet the separation \nrequirements \nin \nSection \n1007.1.1. \nMeasurement of the travel distance stops at \nthe doorway that serves as the horizontal exit. \nThere are no requirements for travel distance \nfrom the horizontal exit to the exit (i.e., exterior \nexit doorway, exit stairway or exit ramp) on the \nother side; however, the areas on each side \nneed to be evaluated for all means of egress \nrequirements individually.  \n \nWhere there is one horizontal exit and two fire \ncompartments, at least one exit from each side \nof the horizontal exit must go directly to the \noutside or an exit stairway or ramp enclosure \n(see \nCommentary \nFigure \n1026.1). \nThe \nexception allows for a central building/fire area \nwith access to two horizontal exits and no direct \nexterior exit door or exit stairway/ramp \nenclosure as long as the refuge area on each \nside has access to exterior exits or exit \nstairways/ramps (see Commentary Figure \n1026.4.2). \n1026.5 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.\n\n❖ Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls, or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the areas must be designed to have \nspace for these items without obstructing the \npath of travel in those areas. \n-",
      "chapter_id": "ch10",
      "section_id": "sec716"
    },
    {
      "page": 25,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n795 \n \nSECTION 1027 EXTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1027.1 General. Exterior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection.  \n❖ \nStairways and ramps can be exit access, exit \nor exit discharge elements. Exterior exit access \nand exit discharge stairways and ramps \ntypically involve a change of elevation of less \nthan a story. Exterior exit access stairways or \nramps between stories must comply with \nSection 1019.3 and, where permitted as part of \nthe required means of egress, are limited by \nSection 1006.3. Exit stairways and ramps \ntraverse a full story or more. Interior exit \nstairways and ramps must be enclosed in \naccordance with Section 1023. This section \naddresses exterior stairways and ramps that \nfunction as exit elements.  \n \nExterior exit stairways and ramps are an \nimportant element of the means of egress \nsystem and must be designed and constructed \nso that they will serve as a safe path of travel. \nThe general requirements in Section 1011 also \napply to exterior stairways (for ramp provisions, \nsee Section 1012).  \n \nOutdoor stadiums and open parking garages \nare examples of buildings that may appear to \nhave exterior exit stairways, but actually have \nopen exit access stairways (see Sections \n1017, 1019 and 1030).  \n1027.2 Use in a means of egress. Exterior exit \nstairways shall not be used as an element of a \nrequired \nmeans \nof \negress \nfor \nGroup \nI-2 \noccupancies. For occupancies in other than Group \nI-2, exterior exit stairways and ramps shall be \npermitted as an element of a required means of \negress for buildings not exceeding six stories above \ngrade plane or that are not high-rise buildings.  \n❖ \nThis section specifies the conditions where \nexterior exit ramps or stairways can be used as \nrequired exits. Exterior exit stairways are not \npermitted for Group I-2 since quick evacuation \nof nonambulatory patients from buildings using \nexterior stairways is impractical. Some patients \nmay not be capable of self-preservation and, \ntherefore, may require assistance from staff. \nThe period of evacuation of nonambulatory \npatients could become lengthy, especially in \nbad weather conditions. Note that steps in the \nexit discharge are not addressed in this \nrequirement.  \n \nExterior stairways or ramps are not allowed to \nbe required exits in buildings that exceed six \nstories in height because of the hazard of using \nsuch a stairway or ramp in poor weather. Some \npersons may not be willing to use such a \nstairway due to vertigo. When confronted with \na view from a great height, vertigo sufferers can \nbecome confused, disoriented and dizzy. They \ncould injure themselves, become disoriented or \nrefuse to move (freeze). In a fire situation, they \ncould become an obstruction in the path of \ntravel, possibly causing panic and injuries to \nother users of the exit.  \n1027.3 Open side. Exterior exit stairways and \nramps serving as an element of a required means of \negress shall be open on not less than one side, \nexcept for required structural columns, beams, \nhandrails and guards. An open side shall have not \nless than 3.3 m2 of aggregate open area adjacent to \neach floor level and the level of each intermediate \nlanding. The required open area shall be located not \nless than 1000 mm above the adjacent floor or \nlanding level.  \n❖ \nAn important factor in exterior exit stairways or \nramps is natural ventilation. Sufficient natural \nventilation is necessary so that smoke will not \nbe trapped above the stairway or ramp walking \nsurfaces, thereby compromising safe egress.  \n \nThe exterior exit stairway or ramp must have at \nleast one of its sides directly facing an outer \ncourt, yard or public way. This will allow the \nproducts of combustion escaping from the \ninterior of the building to quickly vent to the \noutdoor atmosphere and let the building \noccupants egress down the exterior exit \nstairway or ramp. Since exterior exit stairways \nor ramps are partially bounded by exterior \nwalls, a minimum amount of exterior openness \nis specified by the code.  \n \nThe openings on each and every floor level and \nlanding must total 3.3 m2 or greater. The \nopenings for which credit is given must occur \nhigher than 1050 mm above each floor and \nintermediate landing level. [The bottom edge of \nthe opening is consistent with the height \nrequirements for guards (see Section 1015.3)]. \nWith a standard 2.4 m ceiling height minus the \n1050 mm-high guard and a typical 2.4 mm \nopening, the result would be 3.34 m2. Openings \nof this height and area readily dissipate the \nsmoke buildup from the exterior exit stairway or \nramp (see Commentary Figure 1027.3).  \n1027.4 Side yards. The open areas adjoining \nexterior exit stairways or ramps shall be either \nyards, courts or public ways; the remaining sides \nare permitted to be enclosed by the exterior walls of \nthe building.  \n❖ \nThis section simply specifies the type of areas \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n795 \n \nSECTION 1027 EXTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1027.1 General. Exterior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection.",
      "commentary": "Stairways and ramps can be exit access, exit \nor exit discharge elements. Exterior exit access \nand exit discharge stairways and ramps \ntypically involve a change of elevation of less \nthan a story. Exterior exit access stairways or \nramps between stories must comply with \nSection 1019.3 and, where permitted as part of \nthe required means of egress, are limited by \nSection 1006.3. Exit stairways and ramps \ntraverse a full story or more. Interior exit \nstairways and ramps must be enclosed in \naccordance with Section 1023. This section \naddresses exterior stairways and ramps that \nfunction as exit elements.  \n \nExterior exit stairways and ramps are an \nimportant element of the means of egress \nsystem and must be designed and constructed \nso that they will serve as a safe path of travel. \nThe general requirements in Section 1011 also \napply to exterior stairways (for ramp provisions, \nsee Section 1012).  \n \nOutdoor stadiums and open parking garages \nare examples of buildings that may appear to \nhave exterior exit stairways, but actually have \nopen exit access stairways (see Sections \n1017, 1019 and 1030).  \n1027.2 Use in a means of egress. Exterior exit \nstairways shall not be used as an element of a \nrequired \nmeans \nof \negress \nfor \nGroup \nI-2 \noccupancies. For occupancies in other than Group \nI-2, exterior exit stairways and ramps shall be \npermitted as an element of a required means of \negress for buildings not exceeding six stories above \ngrade plane or that are not high-rise buildings.\n\n❖ This section specifies the conditions where \nexterior exit ramps or stairways can be used as \nrequired exits. Exterior exit stairways are not \npermitted for Group I-2 since quick evacuation \nof nonambulatory patients from buildings using \nexterior stairways is impractical. Some patients \nmay not be capable of self-preservation and, \ntherefore, may require assistance from staff. \nThe period of evacuation of nonambulatory \npatients could become lengthy, especially in \nbad weather conditions. Note that steps in the \nexit discharge are not addressed in this \nrequirement.  \n \nExterior stairways or ramps are not allowed to \nbe required exits in buildings that exceed six \nstories in height because of the hazard of using \nsuch a stairway or ramp in poor weather. Some \npersons may not be willing to use such a \nstairway due to vertigo. When confronted with \na view from a great height, vertigo sufferers can \nbecome confused, disoriented and dizzy. They \ncould injure themselves, become disoriented or \nrefuse to move (freeze). In a fire situation, they \ncould become an obstruction in the path of \ntravel, possibly causing panic and injuries to \nother users of the exit.  \n1027.3 Open side. Exterior exit stairways and \nramps serving as an element of a required means of \negress shall be open on not less than one side, \nexcept for required structural columns, beams, \nhandrails and guards. An open side shall have not \nless than 3.3 m2 of aggregate open area adjacent to \neach floor level and the level of each intermediate \nlanding. The required open area shall be located not \nless than 1000 mm above the adjacent floor or \nlanding level.\n\n❖ An important factor in exterior exit stairways or \nramps is natural ventilation. Sufficient natural \nventilation is necessary so that smoke will not \nbe trapped above the stairway or ramp walking \nsurfaces, thereby compromising safe egress.  \n \nThe exterior exit stairway or ramp must have at \nleast one of its sides directly facing an outer \ncourt, yard or public way. This will allow the \nproducts of combustion escaping from the \ninterior of the building to quickly vent to the \noutdoor atmosphere and let the building \noccupants egress down the exterior exit \nstairway or ramp. Since exterior exit stairways \nor ramps are partially bounded by exterior \nwalls, a minimum amount of exterior openness \nis specified by the code.  \n \nThe openings on each and every floor level and \nlanding must total 3.3 m2 or greater. The \nopenings for which credit is given must occur \nhigher than 1050 mm above each floor and \nintermediate landing level. [The bottom edge of \nthe opening is consistent with the height \nrequirements for guards (see Section 1015.3)]. \nWith a standard 2.4 m ceiling height minus the \n1050 mm-high guard and a typical 2.4 mm \nopening, the result would be 3.34 m2. Openings \nof this height and area readily dissipate the \nsmoke buildup from the exterior exit stairway or \nramp (see Commentary Figure 1027.3).  \n1027.4 Side yards. The open areas adjoining \nexterior exit stairways or ramps shall be either \nyards, courts or public ways; the remaining sides \nare permitted to be enclosed by the exterior walls of \nthe building.\n\n❖ This section simply specifies the type of areas \n-",
      "chapter_id": "ch10",
      "section_id": "sec1027"
    },
    {
      "page": 26,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n796 \n \nthat the exterior opening of the exterior exit \nstairway or ramp is to adjoin. These open \nspaces will enable the smoke to dissipate from \nthe exterior exit stairway or ramp so it will be \nusable as a required exit. See Section 1027.3 \nfor a discussion of the opening requirements. \nSee Section 1027.5 of this code and Section \n1205 of SBC 201 for the minimum sizes of \nyards and courts.  \n1027.5 Location. Exterior exit stairways and \nramps shall have a minimum fire separation \ndistance of 3000 mm measured at right angles from \nthe exterior edge of the stairway or ramps, including \nlandings, to:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.  \nException:Exterior exit stairways and ramps \nserving individual dwelling units of Group R-3 \nshall have a fire separation distance of not less than \n1.5 m. \n❖ \nThe location requirements of this section \nprotect the users of the exterior exit stairway or \nramp from the effects of a fire in another \nbuilding on the same lot or an adjacent lot. The \nseparation distance reduces the exposure to \nheat and smoke. If the exterior exit stairway or \nramp is closer than specified, then adjacent \nbuildings’ exterior walls and openings are to be \nprotected in accordance with SBC 201 Section \n705 so that the users of the exterior exit \nstairway or ramp are protected. The reason for \na minimum required distance to a lot line is to \nprovide for a future building that could be built \non an adjacent lot. While buildings on the same \nlot can be considered one building for height \nand area limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an exterior exit \nstairway or ramp needs a minimum 3000 mm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to an \nimaginary lot line between buildings on the \nsame lot.  \n \nRequirements are the same for exterior egress \nbalconies (Section 1021.4). For an illustration \nof exterior egress balconies and exterior exit \nstairways working together, see Commentary \nFigure 1027.5.  \n \nThe exception for Group R-3 is to be consistent \nwith similar types of units constructed under \nSBC 1101/1102. \n1027.6 Exterior \nexit \nstairway \nand \nramp \nprotection. Exterior exit stairways and ramps shall \nbe separated from the interior of the building as \nrequired in Section 1023.2. Openings shall be \nlimited to those necessary for egress from normally \noccupied spaces. Where a vertical plane projecting \nfrom the edge of an exterior exit stairway or ramp \nand landings is exposed by other parts of the \nbuilding at an angle of less than 180 degrees, the \nexterior wall shall be rated in accordance with \nSection 1023.7. \nExceptions:  \n1. Separation from the interior of the building is \nnot required for occupancies, other than those \nin Group R-1 or R-2, in buildings that are not \nmore than two stories above grade plane \nwhere a level of exit discharge serving such \noccupancies is the first story above grade \nplane.  \n2. Separation from the interior of the building is \nnot required where the exterior exit stairway \nor ramp is served by an exterior exit ramp or \nbalcony that connects two remote exterior \nexit stairways or other approved exits with a \nperimeter that is not less than 50 percent \nopen. To be considered open, the opening \nshall be not less than 50 percent of the height \nof the enclosing wall, with the top of the \nopenings not less than 2.1 m above the top of \nthe balcony.  \n3. Separation from the open-ended corridor of \nthe building is not required for exterior exit \nstairways or ramps, provided that Items 3.1 \nthrough 3.5 are met:  \n3.1. The building, including open-ended \ncorridors, and stairways and ramps, shall \nbe equipped throughout with an automatic \nsprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2.  \n3.2. The open-ended corridors comply \nwith Section 1020.  \n3.3. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway or ramp complying with Section \n1027.  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n796 \n \nthat the exterior opening of the exterior exit \nstairway or ramp is to adjoin. These open \nspaces will enable the smoke to dissipate from \nthe exterior exit stairway or ramp so it will be \nusable as a required exit. See Section 1027.3 \nfor a discussion of the opening requirements. \nSee Section 1027.5 of this code and Section \n1205 of SBC 201 for the minimum sizes of \nyards and courts.  \n1027.5 Location. Exterior exit stairways and \nramps shall have a minimum fire separation \ndistance of 3000 mm measured at right angles from \nthe exterior edge of the stairway or ramps, including \nlandings, to:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.  \nException:Exterior exit stairways and ramps \nserving individual dwelling units of Group R-3 \nshall have a fire separation distance of not less than \n1.5 m.",
      "commentary": "The location requirements of this section \nprotect the users of the exterior exit stairway or \nramp from the effects of a fire in another \nbuilding on the same lot or an adjacent lot. The \nseparation distance reduces the exposure to \nheat and smoke. If the exterior exit stairway or \nramp is closer than specified, then adjacent \nbuildings’ exterior walls and openings are to be \nprotected in accordance with SBC 201 Section \n705 so that the users of the exterior exit \nstairway or ramp are protected. The reason for \na minimum required distance to a lot line is to \nprovide for a future building that could be built \non an adjacent lot. While buildings on the same \nlot can be considered one building for height \nand area limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an exterior exit \nstairway or ramp needs a minimum 3000 mm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to an \nimaginary lot line between buildings on the \nsame lot.  \n \nRequirements are the same for exterior egress \nbalconies (Section 1021.4). For an illustration \nof exterior egress balconies and exterior exit \nstairways working together, see Commentary \nFigure 1027.5.  \n \nThe exception for Group R-3 is to be consistent \nwith similar types of units constructed under \nSBC 1101/1102. \n1027.6 Exterior \nexit \nstairway \nand \nramp \nprotection. Exterior exit stairways and ramps shall \nbe separated from the interior of the building as \nrequired in Section 1023.2. Openings shall be \nlimited to those necessary for egress from normally \noccupied spaces. Where a vertical plane projecting \nfrom the edge of an exterior exit stairway or ramp \nand landings is exposed by other parts of the \nbuilding at an angle of less than 180 degrees, the \nexterior wall shall be rated in accordance with \nSection 1023.7. \nExceptions:  \n1. Separation from the interior of the building is \nnot required for occupancies, other than those \nin Group R-1 or R-2, in buildings that are not \nmore than two stories above grade plane \nwhere a level of exit discharge serving such \noccupancies is the first story above grade \nplane.  \n2. Separation from the interior of the building is \nnot required where the exterior exit stairway \nor ramp is served by an exterior exit ramp or \nbalcony that connects two remote exterior \nexit stairways or other approved exits with a \nperimeter that is not less than 50 percent \nopen. To be considered open, the opening \nshall be not less than 50 percent of the height \nof the enclosing wall, with the top of the \nopenings not less than 2.1 m above the top of \nthe balcony.  \n3. Separation from the open-ended corridor of \nthe building is not required for exterior exit \nstairways or ramps, provided that Items 3.1 \nthrough 3.5 are met:  \n3.1. The building, including open-ended \ncorridors, and stairways and ramps, shall \nbe equipped throughout with an automatic \nsprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2.  \n3.2. The open-ended corridors comply \nwith Section 1020.  \n3.3. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway or ramp complying with Section \n1027.  \n-",
      "chapter_id": "ch10",
      "section_id": "sec705"
    },
    {
      "page": 27,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n797 \n \n3.4. The exterior walls and openings \nadjacent to the exterior exit stairway or \nramp comply with Section 1023.7.  \n3.5. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3.3 m2 or an \nexterior stairway or ramp shall be \nprovided. Where clear openings are \nprovided, they shall be located so as to \nminimize the accumulation of smoke or \ntoxic gases.  \n4. In Group R-3 occupancies not more than four \nstories in height, exterior exit stairways and \nramps serving individual dwelling units are \nnot required to be separated from the interior \nof the building where the exterior exit \nstairway or ramp discharges directly to grade. \n❖ \nExterior exit stairways or ramps must be \nprotected from interior fires that may project \nthrough windows or other openings adjacent to \nthe exit stairway or ramp, possibly endangering \nthe occupants using this means of egress to \nreach grade. The protection of an exterior exit \nstairway or ramp is to be obtained by \nseparating the exterior exit from the interior of \nthe building using exterior walls having a fire-\nresistance rating of at least 1 hour with opening \nprotectives. If the exterior exit stairway \nconnects four or more stories, the wall between \nthe stairway and the inside of the building must \nhave a fire-resistance rating of 2 hours (see \nSection 1023.2). Consistent with the protection \nrequired in Sections 1023.2 and 1023.7 for \ninterior exit stairways, the fire-resistance rating \nmust be provided for a distance of 3 m \nhorizontally and vertically from the ramp or \nstairway edges, and from the ground to a level \nof 3 m above the highest landing.  \n \nAll window and door openings within the \nadjacent 3 m distance must be protected with \nminimum \n3/4-hour \nfire-protection-rated \nopening protectives [see Commentary Figure \n1027.6(1)]. The last sentence is similar to \nSection \n1023.7 \nexcept \nthat \ninstead \nof \nmeasuring the angle between the building \nexterior walls and the unprotected walls at the \nexterior \nof \nthe \nstairway \nor ramp, \nthe \nmeasurement is between the building exterior \nwalls and a vertical projection for the planes of \nthe guard of the exterior stairway and ramp \nincluding landings.  \n \nOpenings within the exterior wall between the \ninside of the building and the stairway must \nonly be from normally occupied spaces. This is \nconsistent with the requirements for interior exit \nenclosures (see Sections 1023.4 and 1023.5).  \n \nException 1 indicates that the exterior wall is \nnot required to be rated for occupancies (other \nthan Groups R-1 and R-2) that are two stories \nor less above grade where the level of exit \ndischarge is at the lower story. The reason for \nthis exception is that in cases of fire in low \nbuildings, the occupants are usually able to \nevacuate the premises before the fire can \nemerge through exterior wall openings and \nendanger the exterior exit ramp or stairways. In \nhotels \nand \napartments, \nhowever, \nthe \noccupants’ response to a fire emergency could \nbe significantly reduced because they may be \neither unfamiliar with the surroundings or \nsleeping.  \n \nException 2 allows the exterior wall is not \nrequired to be rated where an exterior egress \nbalcony is served by two exits and where the \nexits are remote from each other. Remoteness \nis regulated by Section 1007. This exception is \napplicable to all groups. In such instances, it is \nunlikely that the users of the exterior stairway \nor ramp will become trapped by fire, since they \nhave the option of using the open balcony to \ngain access to either of the two available exits, \nand the products of combustion will be vented \ndirectly to the outside (see Section 1021 \nregarding egress balconies). At least one-half \nof the total perimeter of the egress balcony \nmust be permanently open to the outside. The \nrequirement for at least one-half the height of \nthat level to be open allows for columns, solid \nguards \nand \narchitectural \nor \ndecorative \nelements, such as arches. With the top of the \nopening at least 2.1 m above the walking \nsurface, products of combustion can vent, \nallowing occupant passage below the smoke \nlayer [see Commentary Figures 1021.2 and \n1027.6(2)].  \n \n“Open-ended corridor” is defined in Chapter 2, \nbut another common term used for this \narrangement is “breezeway.” The breezeway \nmay need to be rated as a corridor in \naccordance with Table 1020.2. However, \nException 3 deletes the requirement for a \nseparation (both rated wall and opening \nprotective) between the breezeway and the \nexterior exit stairway where the two elements \nmeet. In other words, a door is not required \nbetween the open exterior stairway and the \nbreezeway. \nThere \nare \nadditional \nsafety \nrequirements. An NFPA 13 or 13R sprinkler \nsystem is required in all areas of the building, \nincluding the breezeway. The arrangements \nmust allow for adequate cross ventilation of the \nbreezeway so that smoke will not accumulate \n[see Commentary Figure 1027.6(3)]. The \nreference to Section 1023.7 results in any \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n797 \n \n3.4. The exterior walls and openings \nadjacent to the exterior exit stairway or \nramp comply with Section 1023.7.  \n3.5. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3.3 m2 or an \nexterior stairway or ramp shall be \nprovided. Where clear openings are \nprovided, they shall be located so as to \nminimize the accumulation of smoke or \ntoxic gases.  \n4. In Group R-3 occupancies not more than four \nstories in height, exterior exit stairways and \nramps serving individual dwelling units are \nnot required to be separated from the interior \nof the building where the exterior exit \nstairway or ramp discharges directly to grade.",
      "commentary": "Exterior exit stairways or ramps must be \nprotected from interior fires that may project \nthrough windows or other openings adjacent to \nthe exit stairway or ramp, possibly endangering \nthe occupants using this means of egress to \nreach grade. The protection of an exterior exit \nstairway or ramp is to be obtained by \nseparating the exterior exit from the interior of \nthe building using exterior walls having a fire-\nresistance rating of at least 1 hour with opening \nprotectives. If the exterior exit stairway \nconnects four or more stories, the wall between \nthe stairway and the inside of the building must \nhave a fire-resistance rating of 2 hours (see \nSection 1023.2). Consistent with the protection \nrequired in Sections 1023.2 and 1023.7 for \ninterior exit stairways, the fire-resistance rating \nmust be provided for a distance of 3 m \nhorizontally and vertically from the ramp or \nstairway edges, and from the ground to a level \nof 3 m above the highest landing.  \n \nAll window and door openings within the \nadjacent 3 m distance must be protected with \nminimum \n3/4-hour \nfire-protection-rated \nopening protectives [see Commentary Figure \n1027.6(1)]. The last sentence is similar to \nSection \n1023.7 \nexcept \nthat \ninstead \nof \nmeasuring the angle between the building \nexterior walls and the unprotected walls at the \nexterior \nof \nthe \nstairway \nor ramp, \nthe \nmeasurement is between the building exterior \nwalls and a vertical projection for the planes of \nthe guard of the exterior stairway and ramp \nincluding landings.  \n \nOpenings within the exterior wall between the \ninside of the building and the stairway must \nonly be from normally occupied spaces. This is \nconsistent with the requirements for interior exit \nenclosures (see Sections 1023.4 and 1023.5).  \n \nException 1 indicates that the exterior wall is \nnot required to be rated for occupancies (other \nthan Groups R-1 and R-2) that are two stories \nor less above grade where the level of exit \ndischarge is at the lower story. The reason for \nthis exception is that in cases of fire in low \nbuildings, the occupants are usually able to \nevacuate the premises before the fire can \nemerge through exterior wall openings and \nendanger the exterior exit ramp or stairways. In \nhotels \nand \napartments, \nhowever, \nthe \noccupants’ response to a fire emergency could \nbe significantly reduced because they may be \neither unfamiliar with the surroundings or \nsleeping.  \n \nException 2 allows the exterior wall is not \nrequired to be rated where an exterior egress \nbalcony is served by two exits and where the \nexits are remote from each other. Remoteness \nis regulated by Section 1007. This exception is \napplicable to all groups. In such instances, it is \nunlikely that the users of the exterior stairway \nor ramp will become trapped by fire, since they \nhave the option of using the open balcony to \ngain access to either of the two available exits, \nand the products of combustion will be vented \ndirectly to the outside (see Section 1021 \nregarding egress balconies). At least one-half \nof the total perimeter of the egress balcony \nmust be permanently open to the outside. The \nrequirement for at least one-half the height of \nthat level to be open allows for columns, solid \nguards \nand \narchitectural \nor \ndecorative \nelements, such as arches. With the top of the \nopening at least 2.1 m above the walking \nsurface, products of combustion can vent, \nallowing occupant passage below the smoke \nlayer [see Commentary Figures 1021.2 and \n1027.6(2)].  \n \n“Open-ended corridor” is defined in Chapter 2, \nbut another common term used for this \narrangement is “breezeway.” The breezeway \nmay need to be rated as a corridor in \naccordance with Table 1020.2. However, \nException 3 deletes the requirement for a \nseparation (both rated wall and opening \nprotective) between the breezeway and the \nexterior exit stairway where the two elements \nmeet. In other words, a door is not required \nbetween the open exterior stairway and the \nbreezeway. \nThere \nare \nadditional \nsafety \nrequirements. An NFPA 13 or 13R sprinkler \nsystem is required in all areas of the building, \nincluding the breezeway. The arrangements \nmust allow for adequate cross ventilation of the \nbreezeway so that smoke will not accumulate \n[see Commentary Figure 1027.6(3)]. The \nreference to Section 1023.7 results in any \n-",
      "chapter_id": "ch10",
      "section_id": "sec705"
    },
    {
      "page": 28,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n798 \n \nexterior walls, either directly between the exit \nstairway and the building or any walls that form \nan angle less than 180 degrees from the side \nof the exterior exit stairway, being protected for \na distance of 3 m [see Commentary Figure \n1027.6(3)]. Exit access travel distance on an \nopen-ended corridor is measured to the first \nriser of an exterior stair or the beginning slope \nof an exterior ramp.  \n \nSection 1006.3.2, Exceptions 1 and 2, and \nSection 1019.3, Conditions 2 and 3, allow for \nopen exit access stairways within Group R-3 \nand R-4 facilities. For consistency, per \nException 4 of this section, the exterior wall is \nnot required to be rated between individual \ndwelling units and an exterior exit stairway \nserving them. \n \nSeparation language for exterior exit stairways \nis used in describing the exterior wall \nrequirements for an exterior area for assisted \nrescue that is provided at an exit located on the \nlevel of exit discharge. However, steps leading \nfrom the exterior area of assisted rescue are \npart of the exit discharge, not exterior exit \nstairways as addressed in this section. \nSECTION 1028 EXIT DISCHARGE \n1028.1 General. The exit discharge shall comply \nwith Sections 1028 and 1029 and the applicable \nrequirements of Sections 1003 through 1015. \n❖ \nSections 1028 through 1029 include the design \nrequirements for exit discharge and exit \ndischarge \ncomponents. \nThe \ngeneral \nrequirements that also apply to the exit \ndischarge are in Sections 1003 through 1015. \n \nThe following sections are included under exit \ndischarge: \n• Section \n1028 \naddresses \nrequirements \nregarding the path occupants travel from the \nexit to the public way. \n• Section 1029 lists requirements for the path of \ntravel to the public way via an egress court. \n1028.2 Exit discharge. Exits shall discharge \ndirectly to the exterior of the building. The exit \ndischarge shall be at grade or shall provide a direct \npath of egress travel to grade. The exit discharge \nshall not reenter a building. The combined use of \nExceptions 1 and 2 shall not exceed 50 percent of \nthe number and minimum width or required \ncapacity of the required exits.  \nExceptions:  \n1. Not more than 50 percent of the number and \nminimum width or required capacity of \ninterior exit stairways and ramps is permitted \nto egress through areas, including atriums, on \nthe level of discharge provided that all of the \nfollowing conditions are met:  \n1.1. Discharge of interior exit stairways \nand ramps shall be provided with a free \nand unobstructed path of travel to an \nexterior exit door and such exit is readily \nvisible and identifiable from the point of \ntermination of the enclosure.  \n1.2. The entire area of the level of exit \ndischarge is separated from areas below \nby construction conforming to the fire-\nresistance rating for the enclosure.  \n1.3. The egress path from the interior exit \nstairway and ramp on the level of exit \ndischarge is protected throughout by an \napproved automatic sprinkler system. \nPortions of the level of exit discharge with \naccess to the egress path shall be either \nequipped throughout with an automatic \nsprinkler system installed in accordance \nwith Section 903.3.1.1or 903.3.1.2, or \nseparated from the egress path in \naccordance with the requirements for the \nenclosure of interior exit stairways or \nramps.  \n1.4. Where a required interior exit \nstairway or ramp and an exit access \nstairway or ramp serve the same floor \nlevel and terminate at the same level of \nexit discharge, the termination of the exit \naccess stairway or ramp and the exit \ndischarge door of the interior exit \nstairway or ramp shall be separated by a \ndistance of not less than 9 m or not less \nthan one-fourth the length of the \nmaximum overall diagonal dimension of \nthe building, whichever is less. The \ndistance shall be measured in a straight \nline between the exit discharge door from \nthe interior exit stairway or ramp and the \nlast tread of the exit access stairway or \ntermination of slope of the exit access \nramp.  \n2. Not more than 50 percent of the number and \nminimum width or required capacity of the \ninterior exit stairways and ramps is permitted \nto egress through a vestibule provided all of \nthe following conditions are met:  \n2.1. The entire area of the vestibule is \nseparated \nfrom \nareas \nbelow \nby \nconstruction conforming to the fire-\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n798 \n \nexterior walls, either directly between the exit \nstairway and the building or any walls that form \nan angle less than 180 degrees from the side \nof the exterior exit stairway, being protected for \na distance of 3 m [see Commentary Figure \n1027.6(3)]. Exit access travel distance on an \nopen-ended corridor is measured to the first \nriser of an exterior stair or the beginning slope \nof an exterior ramp.  \n \nSection 1006.3.2, Exceptions 1 and 2, and \nSection 1019.3, Conditions 2 and 3, allow for \nopen exit access stairways within Group R-3 \nand R-4 facilities. For consistency, per \nException 4 of this section, the exterior wall is \nnot required to be rated between individual \ndwelling units and an exterior exit stairway \nserving them. \n \nSeparation language for exterior exit stairways \nis used in describing the exterior wall \nrequirements for an exterior area for assisted \nrescue that is provided at an exit located on the \nlevel of exit discharge. However, steps leading \nfrom the exterior area of assisted rescue are \npart of the exit discharge, not exterior exit \nstairways as addressed in this section. \nSECTION 1028 EXIT DISCHARGE \n1028.1 General. The exit discharge shall comply \nwith Sections 1028 and 1029 and the applicable \nrequirements of Sections 1003 through 1015.",
      "commentary": "Sections 1028 through 1029 include the design \nrequirements for exit discharge and exit \ndischarge \ncomponents. \nThe \ngeneral \nrequirements that also apply to the exit \ndischarge are in Sections 1003 through 1015. \n \nThe following sections are included under exit \ndischarge: \n• Section \n1028 \naddresses \nrequirements \nregarding the path occupants travel from the \nexit to the public way. \n• Section 1029 lists requirements for the path of \ntravel to the public way via an egress court. \n1028.2 Exit discharge. Exits shall discharge \ndirectly to the exterior of the building. The exit \ndischarge shall be at grade or shall provide a direct \npath of egress travel to grade. The exit discharge \nshall not reenter a building. The combined use of \nExceptions 1 and 2 shall not exceed 50 percent of \nthe number and minimum width or required \ncapacity of the required exits.  \nExceptions:  \n1. Not more than 50 percent of the number and \nminimum width or required capacity of \ninterior exit stairways and ramps is permitted \nto egress through areas, including atriums, on \nthe level of discharge provided that all of the \nfollowing conditions are met:  \n1.1. Discharge of interior exit stairways \nand ramps shall be provided with a free \nand unobstructed path of travel to an \nexterior exit door and such exit is readily \nvisible and identifiable from the point of \ntermination of the enclosure.  \n1.2. The entire area of the level of exit \ndischarge is separated from areas below \nby construction conforming to the fire-\nresistance rating for the enclosure.  \n1.3. The egress path from the interior exit \nstairway and ramp on the level of exit \ndischarge is protected throughout by an \napproved automatic sprinkler system. \nPortions of the level of exit discharge with \naccess to the egress path shall be either \nequipped throughout with an automatic \nsprinkler system installed in accordance \nwith Section 903.3.1.1or 903.3.1.2, or \nseparated from the egress path in \naccordance with the requirements for the \nenclosure of interior exit stairways or \nramps.  \n1.4. Where a required interior exit \nstairway or ramp and an exit access \nstairway or ramp serve the same floor \nlevel and terminate at the same level of \nexit discharge, the termination of the exit \naccess stairway or ramp and the exit \ndischarge door of the interior exit \nstairway or ramp shall be separated by a \ndistance of not less than 9 m or not less \nthan one-fourth the length of the \nmaximum overall diagonal dimension of \nthe building, whichever is less. The \ndistance shall be measured in a straight \nline between the exit discharge door from \nthe interior exit stairway or ramp and the \nlast tread of the exit access stairway or \ntermination of slope of the exit access \nramp.  \n2. Not more than 50 percent of the number and \nminimum width or required capacity of the \ninterior exit stairways and ramps is permitted \nto egress through a vestibule provided all of \nthe following conditions are met:  \n2.1. The entire area of the vestibule is \nseparated \nfrom \nareas \nbelow \nby \nconstruction conforming to the fire-\n-",
      "chapter_id": "ch10",
      "section_id": "sec1028"
    },
    {
      "page": 29,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n799 \n \nresistance rating of the interior exit \nstairway or ramp enclosure.  \n2.2. The depth from the exterior of the \nbuilding is not greater than 3000 mm and \nthe length is not greater than 9 m.  \n2.3. The area is separated from the \nremainder of the level of exit discharge by \na fire partition constructed in accordance \nwith Section 708 of SBC 201.  \nException: The maximum transmitted temperature \nrise is not required.  \n2.4. The area is used only for means of \negress and exits directly to the outside.  \n3. Horizontal exits complying with Section \n1026 shall not be required to discharge \ndirectly to the exterior of the building.  \n❖ \nThe exit discharge is the third part of the means \nof egress system, which includes exit access, \nexit and exit discharge. The general provisions \nfor means of egress in Sections 1003 through \n1015 are applicable to the exit discharge. The \nbasic provision is that exits must discharge \ndirectly to the outside of the building. The exit \ndischarge is the path from the termination of \nthe exit to the public way. Where it is not \npractical to discharge directly to the outside, \nthere are four alternatives: an exit passageway \n(see Section 1024), an exit discharge lobby \n(see Section 1028.2, Exception 1), an exit \ndischarge vestibule (see Section 1028.2, \nException 2) or a horizontal exit (see Section \n1026 and Section 1028.2, Exception 3). While \nExceptions 1 and 2 could be applicable to exit \npassageways and exit ramps, they are most \noften applied to exit stairways. Most of the \ncommentary for Section 1028 will be limited to \ninterior exit stairways that are enclosed in \naccordance with Section 1023. See Sections \n1006, 1019.3 and 1028.2, Item 1.4, for exit \naccess stairway requirements. Up to 50 \npercent of the interior exit stairways in a \nbuilding may use either Exception 1 or 2; \ntherefore, neither exception is viable for a \nsingle-exit building. In a two- or three-exit \nbuilding, either a lobby, a vestibule or a \nhorizontal exit can be used for exit discharge \nfor one of the exit stairways. In a four-exit \nbuilding, two of the exit stairways can use \neither a lobby, a vestibule or a horizontal exit \nfor exit discharge.  \n \nAn interior exit discharge lobby is permitted to \nreceive the discharge from an exit stairway in \nlieu of the stairway discharging directly to the \nexterior. A fire door must be provided at the \npoint where the exit stairway discharges into \nthe lobby. Without an opening protective \nbetween the stairway and the lobby, it would be \npossible for the stairway to be directly exposed \nto smoke movement from a fire in the lobby. \nThe opening protective provides for full \ncontinuity of the vertical component of the exit \narrangement. Additionally, in buildings where \nstair \ntowers \nmust \nbe \npressurized, \npressurization would not be possible without a \ndoor at the lobby level.  \n \nAn exit discharge lobby is the sole location \nrecognized in the code where an exit element \ncan be used for purposes other than pedestrian \ntravel for means of egress. The lobby may \ncontain \nfurniture \nor \ndecoration, \nand \nnonoccupiable spaces may open directly into \nthe lobby. The lobby, and all other areas on the \nsame level that are not separated from the \nlobby by fire barriers consistent with the rating \nof the stair enclosure, must be sprinklered in \naccordance with an NFPA 13 or 13R system \n[see Commentary Figure 1028.2(1)]. If the \nentire level is sprinklered, no separation is \nrequired. In this case, the automatic sprinkler \nsystem is anticipated to control and (perhaps) \neliminate the fire threat so as not to jeopardize \nthe path of egress of the occupants. The lobby \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nlobby is slab on grade, this requirement is not \napplicable. \nThis \nis \nconsistent \nwith \nthe \nfundamental concept that an exit enclosure \nprovides the necessary level of protection from \nadjacent areas. A path of travel through the \nlobby must be continually clear and available. \nThe exit door leading out of the building must \nbe immediately visible and identifiable when a \nperson leaves the exit. This does not mean the \nexterior exit door must be directly in front of the \ndoor at the bottom of the stairway, but the intent \nis that it should be within the general range of \nvision. A person should not have to turn \ncompletely around or go around a corner to be \nable to see the way out. \n \nIf this lobby is the bottom level of an atrium, this \noption is still available. Item 1.4 addresses \nwhere an exit access stairway and an exit \nstairway both discharge into the same lobby on \nthe ground floor. For example, many hotels \nhave meeting rooms on the level immediately \nabove the lobby. This heavier occupant load, \nor circulation considerations, may result in an \nexit access stairway coming down from that \nsecond level into the same lobby that is being \nused for discharge from the upper floors for one \nof the required exit stairways. This limitation for \na 9 m separation is to prevent an exit access \nstairway and an exit stairway from terminating \ntoo close together on the level of exit \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n799 \n \nresistance rating of the interior exit \nstairway or ramp enclosure.  \n2.2. The depth from the exterior of the \nbuilding is not greater than 3000 mm and \nthe length is not greater than 9 m.  \n2.3. The area is separated from the \nremainder of the level of exit discharge by \na fire partition constructed in accordance \nwith Section 708 of SBC 201.  \nException: The maximum transmitted temperature \nrise is not required.  \n2.4. The area is used only for means of \negress and exits directly to the outside.  \n3. Horizontal exits complying with Section \n1026 shall not be required to discharge \ndirectly to the exterior of the building.",
      "commentary": "The exit discharge is the third part of the means \nof egress system, which includes exit access, \nexit and exit discharge. The general provisions \nfor means of egress in Sections 1003 through \n1015 are applicable to the exit discharge. The \nbasic provision is that exits must discharge \ndirectly to the outside of the building. The exit \ndischarge is the path from the termination of \nthe exit to the public way. Where it is not \npractical to discharge directly to the outside, \nthere are four alternatives: an exit passageway \n(see Section 1024), an exit discharge lobby \n(see Section 1028.2, Exception 1), an exit \ndischarge vestibule (see Section 1028.2, \nException 2) or a horizontal exit (see Section \n1026 and Section 1028.2, Exception 3). While \nExceptions 1 and 2 could be applicable to exit \npassageways and exit ramps, they are most \noften applied to exit stairways. Most of the \ncommentary for Section 1028 will be limited to \ninterior exit stairways that are enclosed in \naccordance with Section 1023. See Sections \n1006, 1019.3 and 1028.2, Item 1.4, for exit \naccess stairway requirements. Up to 50 \npercent of the interior exit stairways in a \nbuilding may use either Exception 1 or 2; \ntherefore, neither exception is viable for a \nsingle-exit building. In a two- or three-exit \nbuilding, either a lobby, a vestibule or a \nhorizontal exit can be used for exit discharge \nfor one of the exit stairways. In a four-exit \nbuilding, two of the exit stairways can use \neither a lobby, a vestibule or a horizontal exit \nfor exit discharge.  \n \nAn interior exit discharge lobby is permitted to \nreceive the discharge from an exit stairway in \nlieu of the stairway discharging directly to the \nexterior. A fire door must be provided at the \npoint where the exit stairway discharges into \nthe lobby. Without an opening protective \nbetween the stairway and the lobby, it would be \npossible for the stairway to be directly exposed \nto smoke movement from a fire in the lobby. \nThe opening protective provides for full \ncontinuity of the vertical component of the exit \narrangement. Additionally, in buildings where \nstair \ntowers \nmust \nbe \npressurized, \npressurization would not be possible without a \ndoor at the lobby level.  \n \nAn exit discharge lobby is the sole location \nrecognized in the code where an exit element \ncan be used for purposes other than pedestrian \ntravel for means of egress. The lobby may \ncontain \nfurniture \nor \ndecoration, \nand \nnonoccupiable spaces may open directly into \nthe lobby. The lobby, and all other areas on the \nsame level that are not separated from the \nlobby by fire barriers consistent with the rating \nof the stair enclosure, must be sprinklered in \naccordance with an NFPA 13 or 13R system \n[see Commentary Figure 1028.2(1)]. If the \nentire level is sprinklered, no separation is \nrequired. In this case, the automatic sprinkler \nsystem is anticipated to control and (perhaps) \neliminate the fire threat so as not to jeopardize \nthe path of egress of the occupants. The lobby \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nlobby is slab on grade, this requirement is not \napplicable. \nThis \nis \nconsistent \nwith \nthe \nfundamental concept that an exit enclosure \nprovides the necessary level of protection from \nadjacent areas. A path of travel through the \nlobby must be continually clear and available. \nThe exit door leading out of the building must \nbe immediately visible and identifiable when a \nperson leaves the exit. This does not mean the \nexterior exit door must be directly in front of the \ndoor at the bottom of the stairway, but the intent \nis that it should be within the general range of \nvision. A person should not have to turn \ncompletely around or go around a corner to be \nable to see the way out. \n \nIf this lobby is the bottom level of an atrium, this \noption is still available. Item 1.4 addresses \nwhere an exit access stairway and an exit \nstairway both discharge into the same lobby on \nthe ground floor. For example, many hotels \nhave meeting rooms on the level immediately \nabove the lobby. This heavier occupant load, \nor circulation considerations, may result in an \nexit access stairway coming down from that \nsecond level into the same lobby that is being \nused for discharge from the upper floors for one \nof the required exit stairways. This limitation for \na 9 m separation is to prevent an exit access \nstairway and an exit stairway from terminating \ntoo close together on the level of exit \n-",
      "chapter_id": "ch10",
      "section_id": "sec1026"
    },
    {
      "page": 30,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n800 \n \ndischarge. The intent is that one localized fire \nevent in the lobby will not jeopardize the use of \nboth means of egress components. The \nseparation distances of 9 m or one-fourth of the \noverall diagonal are based on the requirements \nfor separation of interior stairways in a high-rise \nbuilding (see SBC 201 Section 403.5.1). This \nmeasurement is taken only at the bottom of the \nexit access stairway and the door to the exit \nenclosure. It is not required to be maintained \nthe entire length of the stairway as required for \ntwo exit access stairways in Section 1007.1.3. \nThe enclosure of the exit stairway offers \nsufficient \nseparation \nprotection. \nThis \nis \nassuming that both the exit access stairway \nand the exit stairway are serving as required \nmeans of egress from the second level. With \nthe limit of 50 percent of exit stairways using \nthis exception, a third means of egress \nprovided by an enclosed exit stairway \ndischarging to the exterior would be required.  \n \nAn exit is also allowed to discharge through a \nvestibule, provided it complies with the \nspecified \nrequirements \nof \nException \n2. \nVestibules utilizing this provision are not to be \nused for other purposes, such as access to \nclosets, furniture/seating, drinking fountains, \nvending machines, and so on. The vestibule \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nvestibule is slab on grade, this requirement is \nnot applicable. The size of the vestibule is \nlimited so that it cannot be used for other \nactivities, and the travel distance from the exit \nstairway to the exterior exit doorway is limited \n[see Commentary Figures 1028.2(2) and \n1028.2(3)]. The interior walls of the vestibule \nmust be constructed as fire partitions with a \nfire-protection rating of at least 1 hour. Section \n708 of SBC 201 does not reference a specific \ntest standard for fire partitions. As such, fire \npartitions must comply with ASTM E119 or UL \n263 per Section 703.2 of SBC 201 (see SBC \n201 Section 703.2 for additional commentary \non the tests). ASTM E119 and UL 263 have a \ntransmission of heat criterion for nonbearing \npartitions to be considered as having passed \nthe test. The exception exempts fire partitions \nfor the separation of a vestibule from having to \ncomply with the transmission of heat criterion. \nGlass panels set in a metal frame can be used \nfor the vestibule as long as they meet the rest \nof the ASTM E119 criteria. \n \nException 3 acknowledges that horizontal exits \noffer refuge areas that will have access to an \nexit on the other side; therefore, a stairway that \nexits through a horizontal exit is not required to \nexit to the exterior. Many hospitals and \ncorrectional facilities use horizontal exits to \ndefend in place rather than require an \nimmediate building evacuation. There are exit \nstairways or exits available from the refuge \nareas, so occupants can move to the outside if \nneeded (see Section 1026 for additional \ninformation). \n1028.3 Exit discharge width or capacity. The \nminimum width or required capacity of the exit \ndischarge shall be not less than the minimum width \nor required capacity of the exits being served.  \n❖ \nThis section specifies the exit discharge width \nis based on minimum width and the number of \noccupants \nexiting \n(capacity). \nThe \nexit \ndischarge is required to be designed for the \noccupants from all of the exits it serves so there \nis not a bottleneck in the path of travel. If the \nexit discharge serves two exits, it is to be \ndesigned for the sum of the occupants served \nby both exits. Note that the capacity of the exit \ndischarge is not required to match the total \nprovided capacity of both exits, which is \ntypically higher than the sum of the occupants \nserved by both exits.  \n1028.4 Exit \ndischarge \ncomponents. \nExit \ndischarge components shall be sufficiently open to \nthe exterior so as to minimize the accumulation of \nsmoke and toxic gases.  \n❖ \nAn exit discharge component could be a large \nopen space where occupants could discharge \nin a number of different directions or it could be \nlimited to a narrower path by landscaping or \nwalls (i.e., egress court). In all cases, the space \nmust be open enough to the outside that smoke \nand fumes will vent upward and away from \noccupants evacuating the building.  \n1028.5 Access to a public way. The exit discharge \nshall provide a direct and unobstructed access to a \npublic way.  \nException: Where access to a public way cannot be \nprovided, a safe dispersal area shall be provided \nwhere all of the following are met:  \n1. The area shall be of a size to accommodate \nnot less than 0.46 m2 for each person.  \n2. The area shall be located on the same lot not \nless than 15 m away from the building \nrequiring egress.  \n3. The area shall be permanently maintained \nand identified as a safe dispersal area.  \n4. The area shall be provided with a safe and \nunobstructed path of travel from the building.  \n❖ \nThere are instances where the path of travel to \nthe public way is not safe or not achievable \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n800 \n \ndischarge. The intent is that one localized fire \nevent in the lobby will not jeopardize the use of \nboth means of egress components. The \nseparation distances of 9 m or one-fourth of the \noverall diagonal are based on the requirements \nfor separation of interior stairways in a high-rise \nbuilding (see SBC 201 Section 403.5.1). This \nmeasurement is taken only at the bottom of the \nexit access stairway and the door to the exit \nenclosure. It is not required to be maintained \nthe entire length of the stairway as required for \ntwo exit access stairways in Section 1007.1.3. \nThe enclosure of the exit stairway offers \nsufficient \nseparation \nprotection. \nThis \nis \nassuming that both the exit access stairway \nand the exit stairway are serving as required \nmeans of egress from the second level. With \nthe limit of 50 percent of exit stairways using \nthis exception, a third means of egress \nprovided by an enclosed exit stairway \ndischarging to the exterior would be required.  \n \nAn exit is also allowed to discharge through a \nvestibule, provided it complies with the \nspecified \nrequirements \nof \nException \n2. \nVestibules utilizing this provision are not to be \nused for other purposes, such as access to \nclosets, furniture/seating, drinking fountains, \nvending machines, and so on. The vestibule \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nvestibule is slab on grade, this requirement is \nnot applicable. The size of the vestibule is \nlimited so that it cannot be used for other \nactivities, and the travel distance from the exit \nstairway to the exterior exit doorway is limited \n[see Commentary Figures 1028.2(2) and \n1028.2(3)]. The interior walls of the vestibule \nmust be constructed as fire partitions with a \nfire-protection rating of at least 1 hour. Section \n708 of SBC 201 does not reference a specific \ntest standard for fire partitions. As such, fire \npartitions must comply with ASTM E119 or UL \n263 per Section 703.2 of SBC 201 (see SBC \n201 Section 703.2 for additional commentary \non the tests). ASTM E119 and UL 263 have a \ntransmission of heat criterion for nonbearing \npartitions to be considered as having passed \nthe test. The exception exempts fire partitions \nfor the separation of a vestibule from having to \ncomply with the transmission of heat criterion. \nGlass panels set in a metal frame can be used \nfor the vestibule as long as they meet the rest \nof the ASTM E119 criteria. \n \nException 3 acknowledges that horizontal exits \noffer refuge areas that will have access to an \nexit on the other side; therefore, a stairway that \nexits through a horizontal exit is not required to \nexit to the exterior. Many hospitals and \ncorrectional facilities use horizontal exits to \ndefend in place rather than require an \nimmediate building evacuation. There are exit \nstairways or exits available from the refuge \nareas, so occupants can move to the outside if \nneeded (see Section 1026 for additional \ninformation). \n1028.3 Exit discharge width or capacity. The \nminimum width or required capacity of the exit \ndischarge shall be not less than the minimum width \nor required capacity of the exits being served.",
      "commentary": "This section specifies the exit discharge width \nis based on minimum width and the number of \noccupants \nexiting \n(capacity). \nThe \nexit \ndischarge is required to be designed for the \noccupants from all of the exits it serves so there \nis not a bottleneck in the path of travel. If the \nexit discharge serves two exits, it is to be \ndesigned for the sum of the occupants served \nby both exits. Note that the capacity of the exit \ndischarge is not required to match the total \nprovided capacity of both exits, which is \ntypically higher than the sum of the occupants \nserved by both exits.  \n1028.4 Exit \ndischarge \ncomponents. \nExit \ndischarge components shall be sufficiently open to \nthe exterior so as to minimize the accumulation of \nsmoke and toxic gases.\n\n❖ An exit discharge component could be a large \nopen space where occupants could discharge \nin a number of different directions or it could be \nlimited to a narrower path by landscaping or \nwalls (i.e., egress court). In all cases, the space \nmust be open enough to the outside that smoke \nand fumes will vent upward and away from \noccupants evacuating the building.  \n1028.5 Access to a public way. The exit discharge \nshall provide a direct and unobstructed access to a \npublic way.  \nException: Where access to a public way cannot be \nprovided, a safe dispersal area shall be provided \nwhere all of the following are met:  \n1. The area shall be of a size to accommodate \nnot less than 0.46 m2 for each person.  \n2. The area shall be located on the same lot not \nless than 15 m away from the building \nrequiring egress.  \n3. The area shall be permanently maintained \nand identified as a safe dispersal area.  \n4. The area shall be provided with a safe and \nunobstructed path of travel from the building.\n\n❖ There are instances where the path of travel to \nthe public way is not safe or not achievable \n-",
      "chapter_id": "ch10",
      "section_id": "sec1026"
    },
    {
      "page": 31,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n801 \n \nbecause of site constraints or security \nconcerns. The provisions in this section specify \nwhat would constitute a safe area to allow \noccupants of a building to assemble in an \nemergency. The requirement of 0.46 m2 would \nallow adequate space for standing persons as \nwell as some space for persons in wheelchairs \nor on stretchers. Everyone who is expected to \nwait in this dispersal area for fire department  \nassistance must be a minimum of 15 m away \nfrom the building. This safe dispersal area must \nalways remain open and not be used for \nparking, storage or temporary structures. A \nsafe dispersal area is commonly found at \nschools or jails. Stadiums are more specifically \naddressed in Section 1010.4.1. Walls or fences \nmay surround the building and part of the site \ndue to other safety concerns. These walls and \nfences could stop occupants from reaching the \npublic way.  \nSECTION 1029 EGRESS COURTS \n1029.1 General. Egress courts serving as an exit \ndischarge component in the means of egress system \nshall comply with the requirements in this section.  \n❖ \nA portion of the exit discharge that is partially \nconfined by exterior walls or other elements \nthat confine the discharge path to a single \nnarrow route is regulated as an egress court. \n \nThis section and the following subsections \naddress the detailed requirements for egress \ncourts. It is essential that exterior egress courts \nconveying occupants from an exit to a public \nway be sufficiently open to prevent the \naccumulation of smoke and toxic gases in the \nevent of a fire as well as wide enough to \naccommodate the number of occupants \nleaving in that direction. \n \nSee SBC 201 Section 1205 for additional \nminimum width and openness requirements \nwhere yards and courts are needed for natural \nlight or ventilation. \n1029.2 Width or capacity. The required capacity \nof egress courts shall be determined as specified in \nSection 1005.1, but the minimum width shall be not \nless than 1100 mm, except as specified herein. \nEgress courts serving Group R-3 and U occupancies \nshall be not less than 900 mm in width. The required \ncapacity and width of egress courts shall be \nunobstructed to a height of 2100 mm. \nThe width of the egress court shall be not less than \nthe required capacity. \nException: \nEncroachments complying with Section 1005.7. \n❖ \nThe width of an exterior court is to be \ndetermined in the same fashion as for an \ninterior corridor. The width is to be not less than \nthat required to serve the number of occupants \nfrom the exit or exits and not less than the \nminimum specified in this section (see also \nSection 1205). The width of the court and any \nopenings through barriers around the court \nmust be sufficient to accommodate the number \nof occupants leaving the building so that the \ncourt will not become a bottleneck for the \negress path. \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits provision is generally \napplicable for these types of confined routes. \n1029.3 Construction and openings. Where an \negress court serving a building or portion thereof is \nless than 3 m in width, the egress court walls shall \nhave not less than 1-hour fire-resistance-rated \nconstruction for a distance of 3 m above the floor of \nthe egress court. Openings within such walls shall \nbe protected by opening protectives having a fire \nprotection rating of not less than 3/4 hour. \nExceptions: \n1. Egress courts serving an occupant load of \nless than 10. \n2. Egress courts serving Group R-3. \n❖ \nThe purpose of this section is to protect the \noccupants served by the egress court from the \nbuilding that they are exiting. If occupants must \nwalk closely by the exterior walls of the court, \nthe walls are required to have the specified fire-\nresistance rating and the openings are required \nto be protected as specified. This requirement \nis only for the first 3 m above the level of the \negress court since the exposure hazard from \nwalls and openings above 3 m is reduced. The \ntwo exceptions provide for egress courts that \nserve a very low number of occupants and the \nspecified residential occupancy where the \nprotection requirement would be located. \nSECTION 1030 ASSEMBLY \n1030.1 General. A room or space used for \nassembly purposes that contains seats, tables, \ndisplays, equipment or other material shall comply \nwith this section. \n❖ \n❖ Any room that is used for assembly \npurposes, regardless of the occupancy of the \nrest of the building, must comply with this \nsection. Spaces used for assembly seating \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n801 \n \nbecause of site constraints or security \nconcerns. The provisions in this section specify \nwhat would constitute a safe area to allow \noccupants of a building to assemble in an \nemergency. The requirement of 0.46 m2 would \nallow adequate space for standing persons as \nwell as some space for persons in wheelchairs \nor on stretchers. Everyone who is expected to \nwait in this dispersal area for fire department  \nassistance must be a minimum of 15 m away \nfrom the building. This safe dispersal area must \nalways remain open and not be used for \nparking, storage or temporary structures. A \nsafe dispersal area is commonly found at \nschools or jails. Stadiums are more specifically \naddressed in Section 1010.4.1. Walls or fences \nmay surround the building and part of the site \ndue to other safety concerns. These walls and \nfences could stop occupants from reaching the \npublic way.  \nSECTION 1029 EGRESS COURTS \n1029.1 General. Egress courts serving as an exit \ndischarge component in the means of egress system \nshall comply with the requirements in this section.",
      "commentary": "A portion of the exit discharge that is partially \nconfined by exterior walls or other elements \nthat confine the discharge path to a single \nnarrow route is regulated as an egress court. \n \nThis section and the following subsections \naddress the detailed requirements for egress \ncourts. It is essential that exterior egress courts \nconveying occupants from an exit to a public \nway be sufficiently open to prevent the \naccumulation of smoke and toxic gases in the \nevent of a fire as well as wide enough to \naccommodate the number of occupants \nleaving in that direction. \n \nSee SBC 201 Section 1205 for additional \nminimum width and openness requirements \nwhere yards and courts are needed for natural \nlight or ventilation. \n1029.2 Width or capacity. The required capacity \nof egress courts shall be determined as specified in \nSection 1005.1, but the minimum width shall be not \nless than 1100 mm, except as specified herein. \nEgress courts serving Group R-3 and U occupancies \nshall be not less than 900 mm in width. The required \ncapacity and width of egress courts shall be \nunobstructed to a height of 2100 mm. \nThe width of the egress court shall be not less than \nthe required capacity. \nException: \nEncroachments complying with Section 1005.7.\n\n❖ The width of an exterior court is to be \ndetermined in the same fashion as for an \ninterior corridor. The width is to be not less than \nthat required to serve the number of occupants \nfrom the exit or exits and not less than the \nminimum specified in this section (see also \nSection 1205). The width of the court and any \nopenings through barriers around the court \nmust be sufficient to accommodate the number \nof occupants leaving the building so that the \ncourt will not become a bottleneck for the \negress path. \n \nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits provision is generally \napplicable for these types of confined routes. \n1029.3 Construction and openings. Where an \negress court serving a building or portion thereof is \nless than 3 m in width, the egress court walls shall \nhave not less than 1-hour fire-resistance-rated \nconstruction for a distance of 3 m above the floor of \nthe egress court. Openings within such walls shall \nbe protected by opening protectives having a fire \nprotection rating of not less than 3/4 hour. \nExceptions: \n1. Egress courts serving an occupant load of \nless than 10. \n2. Egress courts serving Group R-3.\n\n❖ The purpose of this section is to protect the \noccupants served by the egress court from the \nbuilding that they are exiting. If occupants must \nwalk closely by the exterior walls of the court, \nthe walls are required to have the specified fire-\nresistance rating and the openings are required \nto be protected as specified. This requirement \nis only for the first 3 m above the level of the \negress court since the exposure hazard from \nwalls and openings above 3 m is reduced. The \ntwo exceptions provide for egress courts that \nserve a very low number of occupants and the \nspecified residential occupancy where the \nprotection requirement would be located. \nSECTION 1030 ASSEMBLY \n1030.1 General. A room or space used for \nassembly purposes that contains seats, tables, \ndisplays, equipment or other material shall comply \nwith this section.\n\n❖ \n\n❖ Any room that is used for assembly \npurposes, regardless of the occupancy of the \nrest of the building, must comply with this \nsection. Spaces used for assembly seating \n-",
      "chapter_id": "ch10",
      "section_id": "sec1029"
    },
    {
      "page": 32,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n802 \n \nmay appear in buildings of other occupancy \ntypes; for example, a library in a school or a \nmeeting room in an office building. This \nincludes spaces with less than 50 occupants in \nother occupancies. For evaluation of the \noccupant load and the means of egress in \nthese spaces, these spaces are regulated \nbased on their function rather than their \noccupancy group. \n \nAlthough most of the provisions in Section \n1030 focus on fixed seating auditoriums or \ntheaters, this section also addresses loose \nseats, tables, displays, equipment, and so on. \nRooms or spaces used for assembly purposes \ncontain elements that would affect the path of \ntravel for the means of egress. These spaces \nrequire special consideration because of the \nlarger occupant loads and possible low lighting \n(e.g., theaters), which can possibly lead to \nslower fire recognition or crowd concerns. \n \nSince this section is extensive, here is a basic \nbreakdown: \n• Sections 1030.1.1 and 1030.1.1.1 deal with \nbleachers and grandstands. \n• Sections 1030.2 through 1030.5 deal with \nnumber and distribution of exits. \n• Section 1030.6 and subsections discuss aisle \nwidths based on the required capacity. \n• Sections 1030.7 and 1030.8 are for travel \ndistances and aisle accessways. \n• Sections 1030.9, 1030.10 and 1030.11 deal \nwith where aisles are required, minimum \nwidths and layouts. This includes provisions \nfor where stairways are a direct continuation of \nstepped aisles or transitions. \n• Section 1030.12 discusses types of materials \nand walking surfaces. \n• Section 1030.13 covers aisle accessways that \nlead to main aisles as they move through \ntables (Section 1030.13.1) and seating in rows \n(Section 1030.13.2). \n• Section 1030.14 deals with slope, landings \nand edge protection for ramped aisles \n(Sections 1030.14.1 through 1030.14.1.3) as \nwell as treads and risers for stepped aisles \n(Sections 1030.14.2 through 1030.14.2.4). \n• Section 1030.15 discusses where seating \nneeds to be fastened to the floor in order for \naisles and accessways to be maintained. \n• Section 1030.16 includes handrail provisions \nfor ramped and stepped aisles. \n• Section 1030.17 states where guards are \nrequired. \n1030.1.1 \nBleachers. Bleachers, grandstands \nand folding and telescopic seating, that are not \nbuilding elements, shall comply with ICC 300. \n❖ \n❖ On February 24, 1999, the Bleacher Safety \nAct of 1999 was introduced in the House of \nRepresentatives. The bill, which cites the ICC \nand the code, authorized the US Consumer \nProduct Safety Commission (CPSC) to issue a \nstandard for bleacher safety. This was in \nresponse to concerns relative to accidents on \nbleacher-type structures. As a result, the \nCPSC developed and revised the Guidelines \nfor Retrofitting Bleachers. The ICC Board of \nDirectors decided that a comprehensive \nstandard dealing with all aspects of both new \nand existing bleachers was warranted and \nauthorized the formation of the ICC Consensus \nCommittee on Bleacher Safety. The committee \nwas composed of 12 members, including the \nrequisite balance of general, user interest and \nproducer interest. \n \nICC 300 was completed in December 2001, \nand submitted to ANSI on January 1, 2002. ICC \n300 was reissued with some revisions in 2007, \n2012 and 2017. While the term “bleachers” is \ngeneric, the standard addresses all aspects of \ntiered seating associated with bleachers, \ngrandstands, and folding and telescopic \nseating. These types of seating are supported \non dedicated structural systems, which in turn \nmay sit on the ground or on a building floor \nsystem (see Commentary Figure 1030.1.1). \nSingle seats or bench seats bolted down to a \nstepped floor are not considered a bleacher or \ngrandstand and should comply with Section \n1030. See the definitions in Chapter 2 for \n“Bleachers,” “Building element,” “Folding and \ntelescopic seating” and “Grandstand.” While \nICC 300 is consistent and also relies on \nChapter 10 of the code for some provisions, the \nstandard addresses items specific to these \ntypes of seating arrangements. For example, \nthe minimum number of exits from a bleacher \nis addressed in ICC 300, Section 404.1; \nhowever, to determine the minimum number of \nexits from the room the bleacher is located in, \nSection 1006 is applicable. The bleacher \nstandard references SBC 201 Chapter 11 and \nICC A117.1 for accessibility requirements. \n \nICC 300 has minimum requirements for new, \nalterations, repair, operation and maintenance \nof bleacher systems. A bleacher or grandstand \nis defined as “Tiered seating supported on a \ndedicated structural system and two or more \nrows high and is not a building element.” The \nintent of the terms “dedicated structural \nsystem” and “not a building element” in the \ndefinition is to recognize that bleacher systems \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n802 \n \nmay appear in buildings of other occupancy \ntypes; for example, a library in a school or a \nmeeting room in an office building. This \nincludes spaces with less than 50 occupants in \nother occupancies. For evaluation of the \noccupant load and the means of egress in \nthese spaces, these spaces are regulated \nbased on their function rather than their \noccupancy group. \n \nAlthough most of the provisions in Section \n1030 focus on fixed seating auditoriums or \ntheaters, this section also addresses loose \nseats, tables, displays, equipment, and so on. \nRooms or spaces used for assembly purposes \ncontain elements that would affect the path of \ntravel for the means of egress. These spaces \nrequire special consideration because of the \nlarger occupant loads and possible low lighting \n(e.g., theaters), which can possibly lead to \nslower fire recognition or crowd concerns. \n \nSince this section is extensive, here is a basic \nbreakdown: \n• Sections 1030.1.1 and 1030.1.1.1 deal with \nbleachers and grandstands. \n• Sections 1030.2 through 1030.5 deal with \nnumber and distribution of exits. \n• Section 1030.6 and subsections discuss aisle \nwidths based on the required capacity. \n• Sections 1030.7 and 1030.8 are for travel \ndistances and aisle accessways. \n• Sections 1030.9, 1030.10 and 1030.11 deal \nwith where aisles are required, minimum \nwidths and layouts. This includes provisions \nfor where stairways are a direct continuation of \nstepped aisles or transitions. \n• Section 1030.12 discusses types of materials \nand walking surfaces. \n• Section 1030.13 covers aisle accessways that \nlead to main aisles as they move through \ntables (Section 1030.13.1) and seating in rows \n(Section 1030.13.2). \n• Section 1030.14 deals with slope, landings \nand edge protection for ramped aisles \n(Sections 1030.14.1 through 1030.14.1.3) as \nwell as treads and risers for stepped aisles \n(Sections 1030.14.2 through 1030.14.2.4). \n• Section 1030.15 discusses where seating \nneeds to be fastened to the floor in order for \naisles and accessways to be maintained. \n• Section 1030.16 includes handrail provisions \nfor ramped and stepped aisles. \n• Section 1030.17 states where guards are \nrequired. \n1030.1.1 \nBleachers. Bleachers, grandstands \nand folding and telescopic seating, that are not \nbuilding elements, shall comply with ICC 300.",
      "commentary": "\n\n❖ On February 24, 1999, the Bleacher Safety \nAct of 1999 was introduced in the House of \nRepresentatives. The bill, which cites the ICC \nand the code, authorized the US Consumer \nProduct Safety Commission (CPSC) to issue a \nstandard for bleacher safety. This was in \nresponse to concerns relative to accidents on \nbleacher-type structures. As a result, the \nCPSC developed and revised the Guidelines \nfor Retrofitting Bleachers. The ICC Board of \nDirectors decided that a comprehensive \nstandard dealing with all aspects of both new \nand existing bleachers was warranted and \nauthorized the formation of the ICC Consensus \nCommittee on Bleacher Safety. The committee \nwas composed of 12 members, including the \nrequisite balance of general, user interest and \nproducer interest. \n \nICC 300 was completed in December 2001, \nand submitted to ANSI on January 1, 2002. ICC \n300 was reissued with some revisions in 2007, \n2012 and 2017. While the term “bleachers” is \ngeneric, the standard addresses all aspects of \ntiered seating associated with bleachers, \ngrandstands, and folding and telescopic \nseating. These types of seating are supported \non dedicated structural systems, which in turn \nmay sit on the ground or on a building floor \nsystem (see Commentary Figure 1030.1.1). \nSingle seats or bench seats bolted down to a \nstepped floor are not considered a bleacher or \ngrandstand and should comply with Section \n1030. See the definitions in Chapter 2 for \n“Bleachers,” “Building element,” “Folding and \ntelescopic seating” and “Grandstand.” While \nICC 300 is consistent and also relies on \nChapter 10 of the code for some provisions, the \nstandard addresses items specific to these \ntypes of seating arrangements. For example, \nthe minimum number of exits from a bleacher \nis addressed in ICC 300, Section 404.1; \nhowever, to determine the minimum number of \nexits from the room the bleacher is located in, \nSection 1006 is applicable. The bleacher \nstandard references SBC 201 Chapter 11 and \nICC A117.1 for accessibility requirements. \n \nICC 300 has minimum requirements for new, \nalterations, repair, operation and maintenance \nof bleacher systems. A bleacher or grandstand \nis defined as “Tiered seating supported on a \ndedicated structural system and two or more \nrows high and is not a building element.” The \nintent of the terms “dedicated structural \nsystem” and “not a building element” in the \ndefinition is to recognize that bleacher systems \n-",
      "chapter_id": "ch10",
      "section_id": "sec1030"
    },
    {
      "page": 33,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n803 \n \nsit on the floor or ground and have a support \nsystem separate from the building system. \nHowever, the bleacher could rely on the \nbuilding system for lateral or gravity support. \nThe intent of “two or more rows” is so that a \ntiered floor system with a bench or row of seats \non each tier would not be considered a \nbleacher. \n \nThe criteria in ICC 300 include provisions for \nconstruction, means of egress within the \nbleacher system, inspection and maintenance \nfor existing bleachers, and for where seating \nsystems are relocated. \n1030.1.1.1 \nSpaces under grandstands and \nbleachers. Spaces under grandstands or bleachers \nshall be separated by fire barriers complying with \nSection 707 of SBC 201 and horizontal assemblies \ncomplying with Section 711 of SBC 201 with not \nless than 1-hour fire-resistance-rated construction. \nExceptions: \n1. Ticket booths less than 9 m2 in area. \n2. Toilet rooms. \n3. Other accessory use areas 100 m2 or less in \narea and equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1. \n❖ \nSometimes spaces under grandstands are \nused for other purposes such as bathrooms, \nconcession stands, storage, and so on. If that \nspace caught on fire, it could jeopardize the \nsafe evacuation options for persons on the \nbleachers. For safety, the spaces below must \nbe separated from the bleachers by fire-\nresistance-rated construction. This is typically \nthe roof and back walls of the concession stand \nor storage room. If the space below is either a \nsmall ticket booth or bathrooms, the potential \nfire load is low enough that these spaces are \nnot required to be separated. Other accessory \nareas, provided that the space is sprinklered \nwith an NFPA 13 system and has an area of \n100 m2 or less, would also be able to be located \nunder a bleacher system without being \nseparated. \nNote \nthat \nSection \n903.2.1.5 \nrequires enclosed spaces with an area greater \nthan 100 m2 under an outdoor bleacher system \nto be sprinklered. \n \nSection 304.1.3.1 recognizes that paths under \nbleachers for circulation and means of egress \nare open to the air and therefore not \nconsidered accessory areas required to be \nseparated or sprinklered. \n \nWhile the path for means of egress passing \nunder \nbleachers \n(i.e., \nvomitory) \nis \nnot \nspecifically addressed in this section, where a \nbleacher system is outside, the capacity factors \nfor determining minimum egress width [Table \n404.5(3) of ICC 300] are based on the \nassumption that the egress route is essentially \nopen to the outside and therefore has a limited \nchance of accumulating smoke along that \nroute. Two of the three legacy codes \nspecifically exempted open means of egress \nroutes under bleachers from separation \nrequirements. \n1030.2 Assembly main exit. A building, room or \nspace used for assembly purposes that has an \noccupant load of greater than 300 and is provided \nwith a main exit, that main exit shall be of sufficient \ncapacity to accommodate not less than one-half of \nthe occupant load, but such capacity shall be not \nless than the total required capacity of all means of \negress leading to the exit. Where the building is \nclassified as a Group A occupancy, the main exit \nshall front on not less than one street or an \nunoccupied space of not less than 3 m in width that \nadjoins a street or public way. In a building, room \nor space used for assembly purposes where there is \nnot a well-defined main exit or where multiple main \nexits are provided, exits shall be permitted to be \ndistributed around the perimeter of the building \nprovided that the total capacity of egress is not less \nthan 100 percent of the required capacity \n❖ \n❖ Assembly buildings, as well as buildings with \nspaces that function as assembly spaces (e.g., \nthe band classroom in a school, the training \nroom in an office, the cafeteria in a large \nfactory), present an unusual life safety problem \nthat \nincludes \nfrequent \nhigher \noccupant \ndensities and, therefore, larger occupant loads \nand the opportunity for irrational mass \nresponse \n(i.e., \npanic) \nto \na \nperceived \nemergency. For this reason, the code requires \na specific arrangement of the exits. Studies \nhave indicated that in any emergency, \noccupants will tend to egress via the same path \nof travel used to enter the room and building. \nTherefore, the main entrance to a building or \nspace must also be designed as the main exit \nto accommodate this behavior, even if the \nrequired exit capacity might be more easily \naccommodated elsewhere. The main entrance \n(and exit) must be sized to accommodate at \nleast 50 percent of the total occupant load of \nthe structure and must front on a large, open \nspace, such as a street or lobby, for rapid \ndispersal of the occupants outside the building \nor space. The remaining exits must also \naccommodate at least 50 percent of the total \noccupant \nload \nfrom \neach \nlevel \n(see \nCommentary \nFigure \n1030.2). \nThe \ntotal \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n803 \n \nsit on the floor or ground and have a support \nsystem separate from the building system. \nHowever, the bleacher could rely on the \nbuilding system for lateral or gravity support. \nThe intent of “two or more rows” is so that a \ntiered floor system with a bench or row of seats \non each tier would not be considered a \nbleacher. \n \nThe criteria in ICC 300 include provisions for \nconstruction, means of egress within the \nbleacher system, inspection and maintenance \nfor existing bleachers, and for where seating \nsystems are relocated. \n1030.1.1.1 \nSpaces under grandstands and \nbleachers. Spaces under grandstands or bleachers \nshall be separated by fire barriers complying with \nSection 707 of SBC 201 and horizontal assemblies \ncomplying with Section 711 of SBC 201 with not \nless than 1-hour fire-resistance-rated construction. \nExceptions: \n1. Ticket booths less than 9 m2 in area. \n2. Toilet rooms. \n3. Other accessory use areas 100 m2 or less in \narea and equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1.",
      "commentary": "Sometimes spaces under grandstands are \nused for other purposes such as bathrooms, \nconcession stands, storage, and so on. If that \nspace caught on fire, it could jeopardize the \nsafe evacuation options for persons on the \nbleachers. For safety, the spaces below must \nbe separated from the bleachers by fire-\nresistance-rated construction. This is typically \nthe roof and back walls of the concession stand \nor storage room. If the space below is either a \nsmall ticket booth or bathrooms, the potential \nfire load is low enough that these spaces are \nnot required to be separated. Other accessory \nareas, provided that the space is sprinklered \nwith an NFPA 13 system and has an area of \n100 m2 or less, would also be able to be located \nunder a bleacher system without being \nseparated. \nNote \nthat \nSection \n903.2.1.5 \nrequires enclosed spaces with an area greater \nthan 100 m2 under an outdoor bleacher system \nto be sprinklered. \n \nSection 304.1.3.1 recognizes that paths under \nbleachers for circulation and means of egress \nare open to the air and therefore not \nconsidered accessory areas required to be \nseparated or sprinklered. \n \nWhile the path for means of egress passing \nunder \nbleachers \n(i.e., \nvomitory) \nis \nnot \nspecifically addressed in this section, where a \nbleacher system is outside, the capacity factors \nfor determining minimum egress width [Table \n404.5(3) of ICC 300] are based on the \nassumption that the egress route is essentially \nopen to the outside and therefore has a limited \nchance of accumulating smoke along that \nroute. Two of the three legacy codes \nspecifically exempted open means of egress \nroutes under bleachers from separation \nrequirements. \n1030.2 Assembly main exit. A building, room or \nspace used for assembly purposes that has an \noccupant load of greater than 300 and is provided \nwith a main exit, that main exit shall be of sufficient \ncapacity to accommodate not less than one-half of \nthe occupant load, but such capacity shall be not \nless than the total required capacity of all means of \negress leading to the exit. Where the building is \nclassified as a Group A occupancy, the main exit \nshall front on not less than one street or an \nunoccupied space of not less than 3 m in width that \nadjoins a street or public way. In a building, room \nor space used for assembly purposes where there is \nnot a well-defined main exit or where multiple main \nexits are provided, exits shall be permitted to be \ndistributed around the perimeter of the building \nprovided that the total capacity of egress is not less \nthan 100 percent of the required capacity\n\n❖ \n\n❖ Assembly buildings, as well as buildings with \nspaces that function as assembly spaces (e.g., \nthe band classroom in a school, the training \nroom in an office, the cafeteria in a large \nfactory), present an unusual life safety problem \nthat \nincludes \nfrequent \nhigher \noccupant \ndensities and, therefore, larger occupant loads \nand the opportunity for irrational mass \nresponse \n(i.e., \npanic) \nto \na \nperceived \nemergency. For this reason, the code requires \na specific arrangement of the exits. Studies \nhave indicated that in any emergency, \noccupants will tend to egress via the same path \nof travel used to enter the room and building. \nTherefore, the main entrance to a building or \nspace must also be designed as the main exit \nto accommodate this behavior, even if the \nrequired exit capacity might be more easily \naccommodated elsewhere. The main entrance \n(and exit) must be sized to accommodate at \nleast 50 percent of the total occupant load of \nthe structure and must front on a large, open \nspace, such as a street or lobby, for rapid \ndispersal of the occupants outside the building \nor space. The remaining exits must also \naccommodate at least 50 percent of the total \noccupant \nload \nfrom \neach \nlevel \n(see \nCommentary \nFigure \n1030.2). \nThe \ntotal \n-",
      "chapter_id": "ch10",
      "section_id": "sec1030"
    },
    {
      "page": 34,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n804 \n \noccupant load includes those within the theater \nseating area, the foyer and any other space \n(e.g., ticket booth, concession stand, offices, \nstorage and the like). Where the assembly \nspace is within a mixed occupancy building, the \nintent is that the main exits from the space \ncomply with these provisions for one-half the \ncapacity, but not necessarily that they lead \ndirectly to the outside. Egress requirements \nfrom the building would depend on the \nanticipated dispersal of the assembly space \noccupants. For example, an office building may \nhave a large training/conference room where \nthe path of exit access travel from the room \ngoes out a main exit from the space and then \ndisseminates into the general floor egress \nsystem. The room exit access doors may need \nto meet the 50-percent criterion, but once the \noccupants leave the room and enter the \ngeneral floor egress system, exit capacity can \nbe dispersed. \n \nThe required width of the means of egress in \nplaces of assembly is more often determined \nby \nthe \noccupant \nload \nthan \nin \nother \noccupancies. In other occupancies, minimum \nrequired widths and travel distances will often \ndetermine the required widths and locations of \nexits. \n \nThis section only requires the main exit to \naccommodate 50 percent of the occupant load \nwhere there is a single main entrance. In \ncontrast, a large stadium or civic center, in \nwhich there are numerous entrances (and \nexits), need not comply with the main entrance \ncriteria. \n1030.3 Assembly other exits. In addition to \nhaving access to a main exit, each level in a building \nused for assembly purposes having an occupant \nload greater than 300 and provided with a main exit, \nshall be provided with additional means of egress \nthat shall provide an egress capacity for not less \nthan one-half of the total occupant load served by \nthat level and shall comply with Section 1007.1. In \na building used for assembly purposes where there \nis not a well-defined main exit or where multiple \nmain exits are provided, exits for each level shall be \npermitted to be distributed around the perimeter of \nthe building, provided that the total width of egress \nis not less than 100 percent of the required width. \n❖ \nThis section provides for the egress of one-half \nof the total occupant load by way of exits other \nthan the main exit that is described in Section \n1030.2. Assembly buildings, as well as \nbuildings \nwith \nspaces \nthat \nfunction \nas \nassembly spaces, that are provided with \nmultiple entrances but no single main entrance \ndo not provide a well-defined main exit; \ntherefore, the total required exit width needs to \nbe distributed around the perimeter of the \nspace \nor \nbuilding. \nExamples \nof \nthese \nassemblies would be a school gymnasium or a \nlarge stadium or civic center in which there are \nnumerous entrances (and exits). \n1030.4 Foyers and lobbies. In Group A-1 \noccupancies, where persons are admitted to the \nbuilding at times when seats are not available, such \npersons shall be allowed to wait in a lobby or \nsimilar space, provided that such lobby or similar \nspace shall not encroach on the minimum width or \nrequired capacity of the means of egress. Such \nfoyer, if not directly connected to a public street by \nall the main entrances or exits, shall have a straight \nand unobstructed corridor or path of travel to every \nsuch main entrance or exit. \n❖ \nIn theaters, people may arrive and wait for the \nnext show while another group has yet to exit. \nThis is extremely common in multiplex theater \ncomplexes. In every case, the main entrance \n(exit) and all other exits are to be constantly \navailable for the entire building occupant load. \n \nFor example, because of the queuing of large \ncrowds, particularly in theaters where a \nperformance may be in progress and people \nmust wait to attend the next one, standing \nspace is often provided. For reasons of safety, \nsuch spaces cannot be located in or interfere \nwith established paths of egress from the \nassembly areas. While a facility may choose to \nseparate the route for means of egress using \npartitions or railings from the general lobby \nspace to allow for easy traffic flow through the \nlobby to the street, it is not required to \ndesignate these areas (see Commentary \nFigure 1030.2). \n1030.5 Interior balcony and gallery means of \negress. For balconies, galleries or press boxes \nhaving a seating capacity of 50 or more located in a \nbuilding, room or space used for assembly \npurposes, not less than two means of egress shall be \nprovided, with one from each side of every balcony, \ngallery or press box. \n❖ \nThis section states the threshold where not \nless than two means of egress are required \nbased on the occupant load of the interior \nbalcony, gallery or press box. Those two exits \nneed to be dispersed. Section 1006.3.2, \nException 5, and Section 1019.3, Item 8, allow \nfor stairways to be unenclosed exit access \nstairways where they are effectively part of the \nmain seating bowl. These requirements will \nensure that at least one path of travel is always \navailable and occupants face a minimum \nnumber of hazards. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n804 \n \noccupant load includes those within the theater \nseating area, the foyer and any other space \n(e.g., ticket booth, concession stand, offices, \nstorage and the like). Where the assembly \nspace is within a mixed occupancy building, the \nintent is that the main exits from the space \ncomply with these provisions for one-half the \ncapacity, but not necessarily that they lead \ndirectly to the outside. Egress requirements \nfrom the building would depend on the \nanticipated dispersal of the assembly space \noccupants. For example, an office building may \nhave a large training/conference room where \nthe path of exit access travel from the room \ngoes out a main exit from the space and then \ndisseminates into the general floor egress \nsystem. The room exit access doors may need \nto meet the 50-percent criterion, but once the \noccupants leave the room and enter the \ngeneral floor egress system, exit capacity can \nbe dispersed. \n \nThe required width of the means of egress in \nplaces of assembly is more often determined \nby \nthe \noccupant \nload \nthan \nin \nother \noccupancies. In other occupancies, minimum \nrequired widths and travel distances will often \ndetermine the required widths and locations of \nexits. \n \nThis section only requires the main exit to \naccommodate 50 percent of the occupant load \nwhere there is a single main entrance. In \ncontrast, a large stadium or civic center, in \nwhich there are numerous entrances (and \nexits), need not comply with the main entrance \ncriteria. \n1030.3 Assembly other exits. In addition to \nhaving access to a main exit, each level in a building \nused for assembly purposes having an occupant \nload greater than 300 and provided with a main exit, \nshall be provided with additional means of egress \nthat shall provide an egress capacity for not less \nthan one-half of the total occupant load served by \nthat level and shall comply with Section 1007.1. In \na building used for assembly purposes where there \nis not a well-defined main exit or where multiple \nmain exits are provided, exits for each level shall be \npermitted to be distributed around the perimeter of \nthe building, provided that the total width of egress \nis not less than 100 percent of the required width.",
      "commentary": "This section provides for the egress of one-half \nof the total occupant load by way of exits other \nthan the main exit that is described in Section \n1030.2. Assembly buildings, as well as \nbuildings \nwith \nspaces \nthat \nfunction \nas \nassembly spaces, that are provided with \nmultiple entrances but no single main entrance \ndo not provide a well-defined main exit; \ntherefore, the total required exit width needs to \nbe distributed around the perimeter of the \nspace \nor \nbuilding. \nExamples \nof \nthese \nassemblies would be a school gymnasium or a \nlarge stadium or civic center in which there are \nnumerous entrances (and exits). \n1030.4 Foyers and lobbies. In Group A-1 \noccupancies, where persons are admitted to the \nbuilding at times when seats are not available, such \npersons shall be allowed to wait in a lobby or \nsimilar space, provided that such lobby or similar \nspace shall not encroach on the minimum width or \nrequired capacity of the means of egress. Such \nfoyer, if not directly connected to a public street by \nall the main entrances or exits, shall have a straight \nand unobstructed corridor or path of travel to every \nsuch main entrance or exit.\n\n❖ In theaters, people may arrive and wait for the \nnext show while another group has yet to exit. \nThis is extremely common in multiplex theater \ncomplexes. In every case, the main entrance \n(exit) and all other exits are to be constantly \navailable for the entire building occupant load. \n \nFor example, because of the queuing of large \ncrowds, particularly in theaters where a \nperformance may be in progress and people \nmust wait to attend the next one, standing \nspace is often provided. For reasons of safety, \nsuch spaces cannot be located in or interfere \nwith established paths of egress from the \nassembly areas. While a facility may choose to \nseparate the route for means of egress using \npartitions or railings from the general lobby \nspace to allow for easy traffic flow through the \nlobby to the street, it is not required to \ndesignate these areas (see Commentary \nFigure 1030.2). \n1030.5 Interior balcony and gallery means of \negress. For balconies, galleries or press boxes \nhaving a seating capacity of 50 or more located in a \nbuilding, room or space used for assembly \npurposes, not less than two means of egress shall be \nprovided, with one from each side of every balcony, \ngallery or press box.\n\n❖ This section states the threshold where not \nless than two means of egress are required \nbased on the occupant load of the interior \nbalcony, gallery or press box. Those two exits \nneed to be dispersed. Section 1006.3.2, \nException 5, and Section 1019.3, Item 8, allow \nfor stairways to be unenclosed exit access \nstairways where they are effectively part of the \nmain seating bowl. These requirements will \nensure that at least one path of travel is always \navailable and occupants face a minimum \nnumber of hazards. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1030"
    },
    {
      "page": 35,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n805 \n \n \nFor balconies, galleries or press boxes with 50 \nor fewer occupants, see Section 1030.8. While \nbalconies and galleries typically egress to \nstairways between floor levels, press boxes \nmay egress directly to the assembly seating. In \nthis situation, the occupant load would be \nadded to the calculation for the width of aisles \nand aisle accessways as well as meet the \ncommon path of travel requirements. Where \nbalconies, galleries or press boxes contain \nwheelchair spaces, the area must also meet \nthe accessible means of egress requirements \n(Section 1009.1, Exception 2, and Section \n1030.8). \n1030.6 Capacity of aisle for assembly. The \nrequired capacity of aisles shall be not less than that \ndetermined in accordance with Section 1030.6.1 \nwhere smoke-protected assembly seating is not \nprovided, with Section 1030.6.2 where smoke-\nprotected assembly seating is provided, and with \nSection 1030.6.3 where open-air assembly seating \nis provided. \n❖ \nThe means of egress width for spaces used for \nassembly is to be in accordance with this \nsection and the referenced sections instead of \nthe criteria specified in Section 1005 where \ndealing with the means of egress within seating \nareas. The width factors in Section 1030.6 and \nits subsections apply to those doorways, \npassageways, stepped aisles, ramped aisles \nand level aisles that are within the assembly \nseating areas. \n \nThe Board for the Coordination of Model Codes \n(BCMC) issued a report on means of egress \ndated June 10, 1985. The provisions in Section \n1030 are based on this report. This report limits \nthe application of these provisions to aisles and \naisle accessways that provide exit access \nwithin the room or space within the assembly \nseating. This would include aisle accessways, \nlevel aisles, stepped aisles and ramped aisles. \nThe primary concern for occupant safety would \nbe that where the different provisions for \ncapacity requirements in Sections 1005 and \n1030 are utilized, there would not be a \nbottleneck in the path of travel for means of \negress. For example, a common configuration \nat football fields is to have the seating area \nraised several meter above grade. Where a \nstep or series of steps leading to grade from a \nraised seating area are a continuation of the \nstepped aisle, the width of the stepped aisle \nbetween seats and the continuation without \nadjacent seats should be the same. In theaters, \ncommonly the occupants leave the seating \narea for a concourse or lobby area that leads \nto exit stairways between floor levels. In this \nsituation, the capacity requirement in Section \n1005.3 would be applicable for the exit \nstairway. For the many situations between \nthese two scenarios, the decision would be \nbased on the configuration of the seating and \nexit stairways between levels. \n \nFor example, in a facility without smoke \nprotection and an occupant load of 800, \ndoorways would need to be calculated based \non 5.1 mm per occupant (see Item 4 of Section \n1030.6.1). An occupant load of 800 × 5.1 = \n4064 mm of egress width capacity, which \ntranslates into not less than five doors \n[assuming a minimum 800 mm clear opening \nfor each]. This facility needs to have not less \nthan three distinct means of egress (Section \n1006.3). A main exit must accommodate not \nless than one-half of the occupant load \n(Section 1030.2). Therefore, the result would \nbe not less than six doors: three located at the \nmain exit and three others distributed to at least \ntwo other locations (Section 1030.3). \n \nDifferent means of egress width criteria are \nalso specified for interior assembly seating \nwithout smoke protection, interior assembly \nseating with smoke protection and open-air \nassembly seating. The egress width for smoke-\nprotected seating and open-air seating is \nallowed to be less than for areas where smoke \nprotection is not provided, since the smoke \nlevel is maintained at least 1800 mm above the \nfloor of the means of egress. \n1030.6.1 \nWithout smoke protection. The \nrequired capacity in mm of the aisles for assembly \nseating without smoke protection shall be not less \nthan the occupant load served by the egress element \nin accordance with all of the following, as \napplicable: \n1. Not less than 7.5 mm of aisle capacity for \neach occupant served shall be provided on \nstepped aisles having riser heights 175 mm or \nless and tread depths 275 mm or greater, \nmeasured \nhorizontally \nbetween \ntread \nnosings. \n2. Not less than 0.127 mm of additional aisle \ncapacity for each occupant shall be provided \nfor each 2.5mm of riser height above 175 \nmm. \n3. Where egress requires stepped aisle descent, \nnot less than 1.9 mm of additional aisle \ncapacity for each occupant shall be provided \non those portions of aisle capacity that do not \nhave a handrail within a horizontal distance \nof 750 mm. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n805 \n \n \nFor balconies, galleries or press boxes with 50 \nor fewer occupants, see Section 1030.8. While \nbalconies and galleries typically egress to \nstairways between floor levels, press boxes \nmay egress directly to the assembly seating. In \nthis situation, the occupant load would be \nadded to the calculation for the width of aisles \nand aisle accessways as well as meet the \ncommon path of travel requirements. Where \nbalconies, galleries or press boxes contain \nwheelchair spaces, the area must also meet \nthe accessible means of egress requirements \n(Section 1009.1, Exception 2, and Section \n1030.8). \n1030.6 Capacity of aisle for assembly. The \nrequired capacity of aisles shall be not less than that \ndetermined in accordance with Section 1030.6.1 \nwhere smoke-protected assembly seating is not \nprovided, with Section 1030.6.2 where smoke-\nprotected assembly seating is provided, and with \nSection 1030.6.3 where open-air assembly seating \nis provided.",
      "commentary": "The means of egress width for spaces used for \nassembly is to be in accordance with this \nsection and the referenced sections instead of \nthe criteria specified in Section 1005 where \ndealing with the means of egress within seating \nareas. The width factors in Section 1030.6 and \nits subsections apply to those doorways, \npassageways, stepped aisles, ramped aisles \nand level aisles that are within the assembly \nseating areas. \n \nThe Board for the Coordination of Model Codes \n(BCMC) issued a report on means of egress \ndated June 10, 1985. The provisions in Section \n1030 are based on this report. This report limits \nthe application of these provisions to aisles and \naisle accessways that provide exit access \nwithin the room or space within the assembly \nseating. This would include aisle accessways, \nlevel aisles, stepped aisles and ramped aisles. \nThe primary concern for occupant safety would \nbe that where the different provisions for \ncapacity requirements in Sections 1005 and \n1030 are utilized, there would not be a \nbottleneck in the path of travel for means of \negress. For example, a common configuration \nat football fields is to have the seating area \nraised several meter above grade. Where a \nstep or series of steps leading to grade from a \nraised seating area are a continuation of the \nstepped aisle, the width of the stepped aisle \nbetween seats and the continuation without \nadjacent seats should be the same. In theaters, \ncommonly the occupants leave the seating \narea for a concourse or lobby area that leads \nto exit stairways between floor levels. In this \nsituation, the capacity requirement in Section \n1005.3 would be applicable for the exit \nstairway. For the many situations between \nthese two scenarios, the decision would be \nbased on the configuration of the seating and \nexit stairways between levels. \n \nFor example, in a facility without smoke \nprotection and an occupant load of 800, \ndoorways would need to be calculated based \non 5.1 mm per occupant (see Item 4 of Section \n1030.6.1). An occupant load of 800 × 5.1 = \n4064 mm of egress width capacity, which \ntranslates into not less than five doors \n[assuming a minimum 800 mm clear opening \nfor each]. This facility needs to have not less \nthan three distinct means of egress (Section \n1006.3). A main exit must accommodate not \nless than one-half of the occupant load \n(Section 1030.2). Therefore, the result would \nbe not less than six doors: three located at the \nmain exit and three others distributed to at least \ntwo other locations (Section 1030.3). \n \nDifferent means of egress width criteria are \nalso specified for interior assembly seating \nwithout smoke protection, interior assembly \nseating with smoke protection and open-air \nassembly seating. The egress width for smoke-\nprotected seating and open-air seating is \nallowed to be less than for areas where smoke \nprotection is not provided, since the smoke \nlevel is maintained at least 1800 mm above the \nfloor of the means of egress. \n1030.6.1 \nWithout smoke protection. The \nrequired capacity in mm of the aisles for assembly \nseating without smoke protection shall be not less \nthan the occupant load served by the egress element \nin accordance with all of the following, as \napplicable: \n1. Not less than 7.5 mm of aisle capacity for \neach occupant served shall be provided on \nstepped aisles having riser heights 175 mm or \nless and tread depths 275 mm or greater, \nmeasured \nhorizontally \nbetween \ntread \nnosings. \n2. Not less than 0.127 mm of additional aisle \ncapacity for each occupant shall be provided \nfor each 2.5mm of riser height above 175 \nmm. \n3. Where egress requires stepped aisle descent, \nnot less than 1.9 mm of additional aisle \ncapacity for each occupant shall be provided \non those portions of aisle capacity that do not \nhave a handrail within a horizontal distance \nof 750 mm. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 36,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n806 \n \n4. Ramped aisles, where slopes are steeper than \n1 unit vertical in 12 units horizontal (8-\npercent slope), shall have not less than 5.6 \nmm of clear aisle capacity for each occupant \nserved. Level or ramped aisles, where slopes \nare not steeper than 1 unit vertical in 12 units \nhorizontal (8-percent slope), shall have not \nless than 5.08 mm of clear aisle capacity for \neach occupant served. \n❖ \nThis section prescribes the criteria needed to \ncalculate the clear widths of aisles and aisle \naccessways in order to provide sufficient \ncapacity to handle the occupant loads \nestablished by the catchment areas described \nin Section 1030.9.2. Clear width is to be \nmeasured to walls, edges of seating and tread \nedges. \n \nThe criteria for determining the required widths \nare based on analytical studies and field tests \nthat used people to model egress situations \n[see Commentary Figures 1030.6.1(1) and \n1030.6.1(2)]. \n \nCriterion \n1 \naddresses \nthe \nmethod \nfor \ndetermining the required egress width for \nstepped aisles. This method corresponds with \nthe requirements of Section 1005.3.1 for \negress width per occupant of stairways in an \nunsprinklered building. \n \nCriterion \n2 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nrequired where the risers along that stepped \naisle are greater than 175 mm high. \n \nCriterion \n3 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nwhere a handrail is not located within 750 mm. \nWith a center handrail, that would be stepped \naisles wider than 1500 mm. Side aisles have \nhandrails along the wall. If the handrail is the \ntop of the guard, then this requirement would \napply to any side aisles greater than 750 mm \nwide. Because of the increased chance of \nfalling and not being within reach of a handrail, \nthe capacity per occupant is increased by 25 \npercent for the entire stepped aisle. For \nexample, to calculate the capacity of a 1828 \nmm-wide stepped aisle, the answer would be \n1828 mm /9.5 mm = 192 occupants. \n \nCriterion \n4 \naddresses \nthe \nmethod \nfor \ndetermining the required widths for level or \nramped and level means of egress. Where \nslopes are less than 1:12 (see definition of \n“Ramp”), the capacity requirements are also \nless. Level floors are quicker to negotiate than \nramped surfaces for persons with limited \nmobility. Ramped aisle slopes are addressed in \nSection 1030.14.1. \n \nThese provisions are applicable within the \nseating area itself. When the occupants have \nleft the seating bowl and have moved to \nstairways outside of the room, or have moved \nto cross aisles and then stairways or ramps \nleaving the balcony level, Section 1005.3 \nwould be applicable. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles. \n1030.6.2 \nSmoke-protected \nassembly \nseating. The required capacity in mm of the aisle \nfor smoke-protected assembly seating shall be not \nless than the occupant load served by the egress \nelement multiplied by the appropriate factor in \nTable 1030.6.2. The total number of seats specified \nshall be those within the space exposed to the same \nsmoke-protected environment. Interpolation is \npermitted between the specific values shown. A life \nsafety evaluation, complying with NFPA 101, shall \nbe done for a facility utilizing the reduced width \nrequirements of Table 1030.6.2 for smoke-\nprotected assembly seating. \n❖ \n❖ Special consideration is given to facilities \nwith features that will prevent the means of \negress from being blocked by smoke. Facilities \nto be considered smoke protected by Sections \n1030.6.2.1 through 1030.6.2.3 are permitted \nincreases in travel distance, egress capacity, \nand dead-end aisle and row lengths. Smoke \ncontrol increases allowable egress time. \nTypically, model codes based on research by \nDr. John J. Fruin and others recognize the \nneed for occupants exposed to the fire \nenvironment to evacuate to a safe area within \n90 seconds of notification and to reach the \nexterior or enclosed exit stairway within 5 \nminutes. With the increases permitted for \nsmoke-protected facilities, these times are \neffectively doubled since the time available for \nsafe egress also increases. \n❖ \nTABLE 1030.6.2. \n \nThis section requires the egress component to \nbe of adequate size to accommodate the \noccupant load. For smoke-protected seating, \nthe egress width per occupant is based on \nTable 1030.6.2. Typically, the larger the facility, \nthe higher the ceiling; therefore, more space for \nsmoke containment is associated with more \ntime for egress. The egress width per occupant \nfor seating without smoke protection is to be \nbased on Section 1030.6.1 and is similar to the \nprovisions in Section 1005.3. \n \nWhere the entire means of egress is smoke \nprotected, the concourse and any stairways \nand ramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 2, \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n806 \n \n4. Ramped aisles, where slopes are steeper than \n1 unit vertical in 12 units horizontal (8-\npercent slope), shall have not less than 5.6 \nmm of clear aisle capacity for each occupant \nserved. Level or ramped aisles, where slopes \nare not steeper than 1 unit vertical in 12 units \nhorizontal (8-percent slope), shall have not \nless than 5.08 mm of clear aisle capacity for \neach occupant served.",
      "commentary": "This section prescribes the criteria needed to \ncalculate the clear widths of aisles and aisle \naccessways in order to provide sufficient \ncapacity to handle the occupant loads \nestablished by the catchment areas described \nin Section 1030.9.2. Clear width is to be \nmeasured to walls, edges of seating and tread \nedges. \n \nThe criteria for determining the required widths \nare based on analytical studies and field tests \nthat used people to model egress situations \n[see Commentary Figures 1030.6.1(1) and \n1030.6.1(2)]. \n \nCriterion \n1 \naddresses \nthe \nmethod \nfor \ndetermining the required egress width for \nstepped aisles. This method corresponds with \nthe requirements of Section 1005.3.1 for \negress width per occupant of stairways in an \nunsprinklered building. \n \nCriterion \n2 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nrequired where the risers along that stepped \naisle are greater than 175 mm high. \n \nCriterion \n3 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nwhere a handrail is not located within 750 mm. \nWith a center handrail, that would be stepped \naisles wider than 1500 mm. Side aisles have \nhandrails along the wall. If the handrail is the \ntop of the guard, then this requirement would \napply to any side aisles greater than 750 mm \nwide. Because of the increased chance of \nfalling and not being within reach of a handrail, \nthe capacity per occupant is increased by 25 \npercent for the entire stepped aisle. For \nexample, to calculate the capacity of a 1828 \nmm-wide stepped aisle, the answer would be \n1828 mm /9.5 mm = 192 occupants. \n \nCriterion \n4 \naddresses \nthe \nmethod \nfor \ndetermining the required widths for level or \nramped and level means of egress. Where \nslopes are less than 1:12 (see definition of \n“Ramp”), the capacity requirements are also \nless. Level floors are quicker to negotiate than \nramped surfaces for persons with limited \nmobility. Ramped aisle slopes are addressed in \nSection 1030.14.1. \n \nThese provisions are applicable within the \nseating area itself. When the occupants have \nleft the seating bowl and have moved to \nstairways outside of the room, or have moved \nto cross aisles and then stairways or ramps \nleaving the balcony level, Section 1005.3 \nwould be applicable. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles. \n1030.6.2 \nSmoke-protected \nassembly \nseating. The required capacity in mm of the aisle \nfor smoke-protected assembly seating shall be not \nless than the occupant load served by the egress \nelement multiplied by the appropriate factor in \nTable 1030.6.2. The total number of seats specified \nshall be those within the space exposed to the same \nsmoke-protected environment. Interpolation is \npermitted between the specific values shown. A life \nsafety evaluation, complying with NFPA 101, shall \nbe done for a facility utilizing the reduced width \nrequirements of Table 1030.6.2 for smoke-\nprotected assembly seating.\n\n❖ \n\n❖ Special consideration is given to facilities \nwith features that will prevent the means of \negress from being blocked by smoke. Facilities \nto be considered smoke protected by Sections \n1030.6.2.1 through 1030.6.2.3 are permitted \nincreases in travel distance, egress capacity, \nand dead-end aisle and row lengths. Smoke \ncontrol increases allowable egress time. \nTypically, model codes based on research by \nDr. John J. Fruin and others recognize the \nneed for occupants exposed to the fire \nenvironment to evacuate to a safe area within \n90 seconds of notification and to reach the \nexterior or enclosed exit stairway within 5 \nminutes. With the increases permitted for \nsmoke-protected facilities, these times are \neffectively doubled since the time available for \nsafe egress also increases.\n\n❖ TABLE 1030.6.2. \n \nThis section requires the egress component to \nbe of adequate size to accommodate the \noccupant load. For smoke-protected seating, \nthe egress width per occupant is based on \nTable 1030.6.2. Typically, the larger the facility, \nthe higher the ceiling; therefore, more space for \nsmoke containment is associated with more \ntime for egress. The egress width per occupant \nfor seating without smoke protection is to be \nbased on Section 1030.6.1 and is similar to the \nprovisions in Section 1005.3. \n \nWhere the entire means of egress is smoke \nprotected, the concourse and any stairways \nand ramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 2, \n-",
      "chapter_id": "ch10",
      "section_id": "sec1005"
    },
    {
      "page": 37,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n807 \n \nand Section 1005.3.2, Exception 2) to \ndetermine egress width. If the concourse \nsurrounding the smoke-protected seating bowl \nis not also smoke protected, the requirements \nin Sections 1005.3.1 and 1005.3.2 would be \napplicable to determine widths required for \ncapacity of the concourse, stairways and \nramps providing means of egress from the \nseating bowl to the exterior of the building. See \nSections 1030.9.7 through 1030.11.2 for \nstairways that are a direct continuation of \nstepped aisles. \n1030.6.2.1 \nSmoke control. Aisles and aisle \naccessways serving a smoke-protected assembly \nseating area shall be provided with a smoke control \nsystem complying with Section 909 or natural \nventilation designed to maintain the smoke level not \nless than 1800 mm above the floor of the means of \negress. \n \n❖ \nThe means of egress (aisles and aisle \naccessways) within the assembly seating area \nare required to have some type of smoke \ncontrol system that will prevent smoke buildup \nfrom encroaching on the egress path. This may \nbe a mechanical smoke control system, \ndesigned in accordance with Section 909, or \nnatural ventilation similar to open-air stadiums. \n \nIn \neither \ntype \nof \nsystem, \nthe \nmajor \nconsideration is that a smoke-free environment \nbe maintained at least 1.8 m above the floor of \nthe means of egress for a period of at least 20 \nminutes. \n1030.6.2.2 \nRoof height. A smoke-protected \nassembly seating area with a roof shall have the \nlowest portion of the roof deck not less than 4.5 m \nabove the highest aisle or aisle accessway. \nException: A roof canopy in an outdoor stadium \nshall be permitted to be less than 4500 mm above \nthe highest aisle or aisle accessway provided that \nthere are no objects less than 2000 mm above the \nhighest aisle or aisle accessway. \n❖ \nOne element of a smoke-protected assembly \nseating facility is that the lowest portion of the \nroof is required to be at least 4500 mm above \nthe highest aisle or aisle accessway. The \nobjective of this provision is to have a minimum \n1800 mm smokefree height to accommodate \nsafe egress through the area. The additional \n2700 mm of height is to provide a volume of \nspace that will act to dissipate smoke. The \nmeasurement of the height is shown in \nCommentary \nFigures \n1030.6.2.2(1) \nand \n1030.6.2.2(2). \n1030.6.2.3 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing smoke-protected assembly \nseating shall be protected with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area. \n❖ \nIf there are areas in the smoke-protected \nassembly seating structure enclosed by walls \nand ceilings, the entire structure is to be \nprovided with an automatic sprinkler designed \nto meet the requirements of NFPA 13. \n \nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required throughout, \nsince the occupancy would no longer be a low \nfire hazard use. A characteristic of a low fire \nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless. \n \nIn order for the contest, performance or \nentertainment area to be nonsprinklered, the \nroof over that area must be at least 15 m above \nthe floor in addition to the floor area meeting \nthe low fire hazard criteria. The 15 m criterion \nwas selected because the response time for \nsprinklers at this height is extremely slow. It is \nestimated that the response time for standard \nsprinklers [15 m above a floor with a fire having \na heat release rate of 55 kW/m2 per second] \nexceeds 15 minutes. Therefore, it is not \nreasonable to install sprinklers at that height \nwith little expectation of timely activation [see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \nratings, are no longer permitted. \n \nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of smoke-protected facilities \nwhere the area exceeds 100 m2. The primary \nreason for sprinklers in these areas is that both \nare anticipated to have a relatively large \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n807 \n \nand Section 1005.3.2, Exception 2) to \ndetermine egress width. If the concourse \nsurrounding the smoke-protected seating bowl \nis not also smoke protected, the requirements \nin Sections 1005.3.1 and 1005.3.2 would be \napplicable to determine widths required for \ncapacity of the concourse, stairways and \nramps providing means of egress from the \nseating bowl to the exterior of the building. See \nSections 1030.9.7 through 1030.11.2 for \nstairways that are a direct continuation of \nstepped aisles. \n1030.6.2.1 \nSmoke control. Aisles and aisle \naccessways serving a smoke-protected assembly \nseating area shall be provided with a smoke control \nsystem complying with Section 909 or natural \nventilation designed to maintain the smoke level not \nless than 1800 mm above the floor of the means of \negress.",
      "commentary": "The means of egress (aisles and aisle \naccessways) within the assembly seating area \nare required to have some type of smoke \ncontrol system that will prevent smoke buildup \nfrom encroaching on the egress path. This may \nbe a mechanical smoke control system, \ndesigned in accordance with Section 909, or \nnatural ventilation similar to open-air stadiums. \n \nIn \neither \ntype \nof \nsystem, \nthe \nmajor \nconsideration is that a smoke-free environment \nbe maintained at least 1.8 m above the floor of \nthe means of egress for a period of at least 20 \nminutes. \n1030.6.2.2 \nRoof height. A smoke-protected \nassembly seating area with a roof shall have the \nlowest portion of the roof deck not less than 4.5 m \nabove the highest aisle or aisle accessway. \nException: A roof canopy in an outdoor stadium \nshall be permitted to be less than 4500 mm above \nthe highest aisle or aisle accessway provided that \nthere are no objects less than 2000 mm above the \nhighest aisle or aisle accessway.\n\n❖ One element of a smoke-protected assembly \nseating facility is that the lowest portion of the \nroof is required to be at least 4500 mm above \nthe highest aisle or aisle accessway. The \nobjective of this provision is to have a minimum \n1800 mm smokefree height to accommodate \nsafe egress through the area. The additional \n2700 mm of height is to provide a volume of \nspace that will act to dissipate smoke. The \nmeasurement of the height is shown in \nCommentary \nFigures \n1030.6.2.2(1) \nand \n1030.6.2.2(2). \n1030.6.2.3 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing smoke-protected assembly \nseating shall be protected with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area.\n\n❖ If there are areas in the smoke-protected \nassembly seating structure enclosed by walls \nand ceilings, the entire structure is to be \nprovided with an automatic sprinkler designed \nto meet the requirements of NFPA 13. \n \nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required throughout, \nsince the occupancy would no longer be a low \nfire hazard use. A characteristic of a low fire \nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless. \n \nIn order for the contest, performance or \nentertainment area to be nonsprinklered, the \nroof over that area must be at least 15 m above \nthe floor in addition to the floor area meeting \nthe low fire hazard criteria. The 15 m criterion \nwas selected because the response time for \nsprinklers at this height is extremely slow. It is \nestimated that the response time for standard \nsprinklers [15 m above a floor with a fire having \na heat release rate of 55 kW/m2 per second] \nexceeds 15 minutes. Therefore, it is not \nreasonable to install sprinklers at that height \nwith little expectation of timely activation [see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \nratings, are no longer permitted. \n \nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of smoke-protected facilities \nwhere the area exceeds 100 m2. The primary \nreason for sprinklers in these areas is that both \nare anticipated to have a relatively large \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 38,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n808 \n \ncombustible load where compared to the main \nseating and participant areas. Additionally, in \nthe case of storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)]. \n1030.6.3 \nOpen-air assembly seating. In \nopen-air assembly seating, the required capacity in \nmm of aisles shall be not less than the total occupant \nload served by the egress element multiplied by 2.0 \nmm where egress is by stepped aisle and multiplied \nby 1.50 mm where egress is by level aisles and \nramped aisles. \nException: The required capacity in mm of aisles \nshall be permitted to comply with Section 1030.6.2 \nfor the number of seats in the open-air assembly \nseating where Section 1030.6.2 permits less \ncapacity. \n❖ \nThis section lists the coefficients determining \nthe width of aisles required for open-air \nassembly seating areas. Note that the \ncoefficients \nare \nsignificantly \nless \nwhere \ncompared to the values in Section 1030.6.1 for \nassembly areas without smoke protection. The \ncoefficients are also less than those for smoke-\nprotected assembly seating in Table 1030.6.2 \nexcept for very large assembly areas. The \nexception in this section would apply where the \ncoefficients in Table 1030.6.2 are less than \nthose in this section. \n \nLow coefficients are a result of the very low \nhazards for open-air assembly areas and \nincreased egress time. Where the entire \nmeans of egress is essentially open to the \nexterior, the concourse and any stairways and \nramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 3, \nand Section 1005.3.2, Exception 3) to \ndetermine egress width. If the concourse \nsurrounding the outdoor seating bowl is \nenclosed, \nthe \nrequirements \nin \nSections \n1005.3.1 and 1005.3.2 would be applicable to \ndetermine widths required for capacity of the \nconcourse, stairways and ramps providing \nmeans of egress from the seating bowl to the \nexterior of the building. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles. \n \nGenerally, an outdoor assembly area meets \nthe smoke control requirements of Section \n1030.6.2 by natural ventilation and does not \nrequire an automatic sprinkler system. \n1030.6.3.1 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing open-air assembly seating \nshall be protected with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment, provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low-fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area. \n3. Open-air assembly seating facilities where \nseating and the means of egress in the seating \narea are essentially open to the outside. \n❖ \nOpen-air assembly seating venues typically \nhave the seating and playing surface open to \nthe outside air; however, there may be portions \nof the building that are enclosed. Examples \nmight be concession stands, bathrooms, ticket \nbooths or storage areas. If there are areas in \nthe open-air assembly seating structure \nenclosed by walls and ceilings, these areas are \nto be provided with an automatic sprinkler \ndesigned to meet the requirements of NFPA \n13. \n \nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required, since the \noccupancy would no longer be a low-fire-\nhazard use. A characteristic of a low-fire-\nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless. \n \nAs sports facilities become more multiuse, \nsome playing fields with open-air seating may \nhave a covered stage at one end. In order for \nthe contest, performance or entertainment area \nto be nonsprinklered, the roof over that area \nmust be at least 15 m above the floor in \naddition to the floor area meeting the low-fire-\nhazard criteria. The 15 m criterion was selected \nbecause the response time for sprinklers at this \nheight is extremely slow. It is estimated that the \nresponse time for standard sprinklers 15 m \nabove a floor with a fire having a heat release \nrate of 55 kW/m2 per second exceeds 15 \nminutes. Therefore, it is not reasonable to \ninstall sprinklers at that height with little \nexpectation \nof \ntimely \nactivation \n[see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n808 \n \ncombustible load where compared to the main \nseating and participant areas. Additionally, in \nthe case of storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)]. \n1030.6.3 \nOpen-air assembly seating. In \nopen-air assembly seating, the required capacity in \nmm of aisles shall be not less than the total occupant \nload served by the egress element multiplied by 2.0 \nmm where egress is by stepped aisle and multiplied \nby 1.50 mm where egress is by level aisles and \nramped aisles. \nException: The required capacity in mm of aisles \nshall be permitted to comply with Section 1030.6.2 \nfor the number of seats in the open-air assembly \nseating where Section 1030.6.2 permits less \ncapacity.",
      "commentary": "This section lists the coefficients determining \nthe width of aisles required for open-air \nassembly seating areas. Note that the \ncoefficients \nare \nsignificantly \nless \nwhere \ncompared to the values in Section 1030.6.1 for \nassembly areas without smoke protection. The \ncoefficients are also less than those for smoke-\nprotected assembly seating in Table 1030.6.2 \nexcept for very large assembly areas. The \nexception in this section would apply where the \ncoefficients in Table 1030.6.2 are less than \nthose in this section. \n \nLow coefficients are a result of the very low \nhazards for open-air assembly areas and \nincreased egress time. Where the entire \nmeans of egress is essentially open to the \nexterior, the concourse and any stairways and \nramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 3, \nand Section 1005.3.2, Exception 3) to \ndetermine egress width. If the concourse \nsurrounding the outdoor seating bowl is \nenclosed, \nthe \nrequirements \nin \nSections \n1005.3.1 and 1005.3.2 would be applicable to \ndetermine widths required for capacity of the \nconcourse, stairways and ramps providing \nmeans of egress from the seating bowl to the \nexterior of the building. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles. \n \nGenerally, an outdoor assembly area meets \nthe smoke control requirements of Section \n1030.6.2 by natural ventilation and does not \nrequire an automatic sprinkler system. \n1030.6.3.1 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing open-air assembly seating \nshall be protected with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment, provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low-fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area. \n3. Open-air assembly seating facilities where \nseating and the means of egress in the seating \narea are essentially open to the outside.\n\n❖ Open-air assembly seating venues typically \nhave the seating and playing surface open to \nthe outside air; however, there may be portions \nof the building that are enclosed. Examples \nmight be concession stands, bathrooms, ticket \nbooths or storage areas. If there are areas in \nthe open-air assembly seating structure \nenclosed by walls and ceilings, these areas are \nto be provided with an automatic sprinkler \ndesigned to meet the requirements of NFPA \n13. \n \nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required, since the \noccupancy would no longer be a low-fire-\nhazard use. A characteristic of a low-fire-\nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless. \n \nAs sports facilities become more multiuse, \nsome playing fields with open-air seating may \nhave a covered stage at one end. In order for \nthe contest, performance or entertainment area \nto be nonsprinklered, the roof over that area \nmust be at least 15 m above the floor in \naddition to the floor area meeting the low-fire-\nhazard criteria. The 15 m criterion was selected \nbecause the response time for sprinklers at this \nheight is extremely slow. It is estimated that the \nresponse time for standard sprinklers 15 m \nabove a floor with a fire having a heat release \nrate of 55 kW/m2 per second exceeds 15 \nminutes. Therefore, it is not reasonable to \ninstall sprinklers at that height with little \nexpectation \nof \ntimely \nactivation \n[see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 39,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n809 \n \nratings, are no longer permitted. \n \nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of outdoor facilities where the \narea exceeds 100 m2. The primary reason for \nsprinklers in these areas is that both are \nanticipated \nto \nhave \na \nrelatively \nlarge \ncombustible load compared to the main seating \nand participant areas. Additionally, in the case \nof storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)]. \n \nException 3 provides for outdoor seating \nfacilities where smoke entrapment is not a \nsafety concern. An example of what would be \na concern would be an open-air seating \narrangement that had exit access through a \nvomitory under the seating where the path to \nstairways was through an enclosed concourse \narea. In this case, the concourse would need to \nbe sprinklered. \n1030.7 Travel distance. The exit access travel \ndistance shall comply with Section 1017. Where \naisles are provided for seating, the distance shall be \nmeasured along the aisles and aisle accessways \nwithout travel over or on the seats. \nExceptions: \n1. In facilities with smoke-protected assembly \nseating the total exit access travel distance \nshall be not greater than 120 m. That portion \nof the total permitted exit access travel \ndistance from each seat to the nearest \nentrance to a vomitory or concourse shall not \nexceed 60 m. The portion of the total \npermitted exit access travel distance from the \nentrance to the vomitory or concourse to one \nof the following shall not exceed 60 m. \n1.1. The closest riser of an exit access \nstairway. \n1.2. The closest slope of an exit access \nramp. \n1.3. An exit. \n2. In facilities with open-air assembly seating of \nType III, IV or V construction, the total exit \naccess travel distance to one of the following \nshall not exceed 120 m. \n2.1. The closest riser of an exit access \nstairway. \n2.2. The closest slope of an exit access \nramp. \n2.3. An exit. \n3. In facilities with open-air assembly seating of \nType I or II construction, the exit access \ntravel distance shall not be limited. \n❖ \nThis section includes the travel distance limits \nfor an assembly occupancy, which are the \nsame as those in Table 1017.2 for Group A. \nThe travel distance is to be measured along the \nsame path the occupants would normally take \nto exit the facility using aisle accessways and \naisles. For limits on length of aisles and aisle \naccessways, see Sections 1030.8 and 1030.9. \n \nException 1 provides an extended travel \ndistance within smoke-protected assembly \nseating. Basically, there is 60 m to get to a \nvomitory and another 60 m to an open stairway \nor ramp that moves between floors or an exit \n(exit door, enclosed exit stairway or ramp). \nMeasuring the travel distance to the top of an \nopen stairway or ramp between floors is similar \nto the allowance for open parking garages in \nSection 1017.3. \n \nException 2 provides for an extended travel \ndistance within open-air assembly seating \nsince the smoke and fire hazards are very low. \nAssuming that the seating and the means of \negress are open to the outside air, the total \ntravel distance is 122 m to move through the \nseating or concourse to an open exit access \nstairway or ramp between stories or an exit \n(exit door, enclosed exit stairway or ramp). \nThere is no limit for travel distance to a \nvomitory. Measuring the travel distance to the \ntop of an open stairway or ramp that moves \nbetween floors is similar to the allowance for \nopen parking garages in Section 1017.3. \n \nException 3 allows for unlimited travel distance \nin open-air assembly seating with Types I and \nII construction. Typically, these large sports \nstadiums have multiple exits for smooth crowd \nmovement before and after a sporting event, \nand there are very low smoke and fire hazards. \n \nThe allowance to use the open stairway or \nramp for multiple stories is addressed in \nSection 1006.3.2, Exception 5, and Section \n1019.3, Exception 7. \n1030.8 Common path of egress travel. The \ncommon path of egress travel shall not exceed 9 m \nfrom any seat to a point where an occupant has a \nchoice of two paths of egress travel to two exits. \nExceptions: \n1. For areas serving less than 50 occupants, the \ncommon path of egress travel shall not \nexceed 23 m. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n809 \n \nratings, are no longer permitted. \n \nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of outdoor facilities where the \narea exceeds 100 m2. The primary reason for \nsprinklers in these areas is that both are \nanticipated \nto \nhave \na \nrelatively \nlarge \ncombustible load compared to the main seating \nand participant areas. Additionally, in the case \nof storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)]. \n \nException 3 provides for outdoor seating \nfacilities where smoke entrapment is not a \nsafety concern. An example of what would be \na concern would be an open-air seating \narrangement that had exit access through a \nvomitory under the seating where the path to \nstairways was through an enclosed concourse \narea. In this case, the concourse would need to \nbe sprinklered. \n1030.7 Travel distance. The exit access travel \ndistance shall comply with Section 1017. Where \naisles are provided for seating, the distance shall be \nmeasured along the aisles and aisle accessways \nwithout travel over or on the seats. \nExceptions: \n1. In facilities with smoke-protected assembly \nseating the total exit access travel distance \nshall be not greater than 120 m. That portion \nof the total permitted exit access travel \ndistance from each seat to the nearest \nentrance to a vomitory or concourse shall not \nexceed 60 m. The portion of the total \npermitted exit access travel distance from the \nentrance to the vomitory or concourse to one \nof the following shall not exceed 60 m. \n1.1. The closest riser of an exit access \nstairway. \n1.2. The closest slope of an exit access \nramp. \n1.3. An exit. \n2. In facilities with open-air assembly seating of \nType III, IV or V construction, the total exit \naccess travel distance to one of the following \nshall not exceed 120 m. \n2.1. The closest riser of an exit access \nstairway. \n2.2. The closest slope of an exit access \nramp. \n2.3. An exit. \n3. In facilities with open-air assembly seating of \nType I or II construction, the exit access \ntravel distance shall not be limited.",
