      "commentary": "This section includes the travel distance limits \nfor an assembly occupancy, which are the \nsame as those in Table 1017.2 for Group A. \nThe travel distance is to be measured along the \nsame path the occupants would normally take \nto exit the facility using aisle accessways and \naisles. For limits on length of aisles and aisle \naccessways, see Sections 1030.8 and 1030.9. \n \nException 1 provides an extended travel \ndistance within smoke-protected assembly \nseating. Basically, there is 60 m to get to a \nvomitory and another 60 m to an open stairway \nor ramp that moves between floors or an exit \n(exit door, enclosed exit stairway or ramp). \nMeasuring the travel distance to the top of an \nopen stairway or ramp between floors is similar \nto the allowance for open parking garages in \nSection 1017.3. \n \nException 2 provides for an extended travel \ndistance within open-air assembly seating \nsince the smoke and fire hazards are very low. \nAssuming that the seating and the means of \negress are open to the outside air, the total \ntravel distance is 122 m to move through the \nseating or concourse to an open exit access \nstairway or ramp between stories or an exit \n(exit door, enclosed exit stairway or ramp). \nThere is no limit for travel distance to a \nvomitory. Measuring the travel distance to the \ntop of an open stairway or ramp that moves \nbetween floors is similar to the allowance for \nopen parking garages in Section 1017.3. \n \nException 3 allows for unlimited travel distance \nin open-air assembly seating with Types I and \nII construction. Typically, these large sports \nstadiums have multiple exits for smooth crowd \nmovement before and after a sporting event, \nand there are very low smoke and fire hazards. \n \nThe allowance to use the open stairway or \nramp for multiple stories is addressed in \nSection 1006.3.2, Exception 5, and Section \n1019.3, Exception 7. \n1030.8 Common path of egress travel. The \ncommon path of egress travel shall not exceed 9 m \nfrom any seat to a point where an occupant has a \nchoice of two paths of egress travel to two exits. \nExceptions: \n1. For areas serving less than 50 occupants, the \ncommon path of egress travel shall not \nexceed 23 m. \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 40,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n810 \n \n2. For smoke-protected or open-air assembly \nseating, the common path of egress travel \nshall not exceed 15 m. \n❖ \nThe maximum travel distance down a single \naisle accessway between rows of seating to a \nlocation where a patron would have two \nchoices for a way out of the space is 9 m. In \nsmoke-protected or open-air seating, the \ncommon path of egress travel can be up to 23 \nm. \n \nIf the room or space (e.g., press box, box, \ngallery or balcony) has less than 50 occupants, \nthe travel distance can be increased to 23 m. \nThis would allow for a path of travel from a box \nseat, out of the box and to a main aisle or even \na corridor located outside the assembly room \nitself. \n \nWhere this section is referenced for accessible \nmeans of egress (see Section 1009.1, \nException 2), the utilization of Exception 1 \nwould include the entire occupant load of the \nseating area, box, gallery or balcony, not just \nthe number of wheelchair spaces and \ncompanion seats. Wheelchair spaces that are \nintegrated into the general seating would have \nthe same common path of egress travel \ndistance 9 m before the person needing the \naccessible route could choose two different \npaths for accessible means of egress. This \nprovides the same level of protection for \npersons in accessible seating as for others \nwithin the space. \n \nSections 1006.2.1, 1006.3.3 and 1030.8 must \nbe considered when determining the common \npath of egress travel requirements for a \nbuilding. Table 1006.2.1, Note c references \nSection 1030.8 for common path of egress \ntravel within an assembly space with fixed \nseating. Table 1006.3.3 sets the number of \nways out (means of egress via exit or exit \naccess). Section 1030.8 regulates the distance \nto a decision point within a room or space used \nfor assembly seating where a patron moves \nbetween seats (aisle accessways) and along \naisles to a location where a patron would have \ntwo choices for a way out of the space. \n1030.8.1 \nPath through adjacent row. \nWhere one of the two paths of travel is across the \naisle through a row of seats to another aisle, there \nshall be not more than 24 seats between the two \naisles, and the minimum clear width between rows \nfor the row between the two aisles shall be 300 mm \nplus 15 mm for each additional seat above seven in \nthe row between aisles. \nException: For smoke-protected or open-air \nassembly seating there shall be not more than 40 \nseats between the two aisles and the minimum clear \nwidth shall be 300 mm plus 7.5 mm for each \nadditional seat. \n❖ \nIn establishing the point where the occupants \nof a row served by a single access aisle (e.g., \nseating section against a wall or barrier on one \nend of the aisle accessways) will have two \ndistinct paths of travel, the code allows one of \nthose paths to be through the rows of an \nadjacent seating area or section (e.g., seating \nsection with aisles on both ends of the aisle \naccessways). This requirement increases the \nrow widths for the single-access seating \nsection and the adjacent dual-access seating \nsection. This allows the occupants to either \ntravel down the single access aisle or readily \ntraverse the oversized row widths to gain \naccess to a second aisle (see Commentary \nFigure 1030.8.1). This exception allows a \ngreater number of seats spaced with a \nminimum clearance of 300 mm for smoke-\nprotected or open-air assembly seating. For \nthe base width requirements for single- and \ndual-access rows, see the commentary to \nSections 1030.13.2 through 1030.13.2.2. \n1030.9 Assembly aisles are required. \nEvery occupied portion of any building, room or \nspace used for assembly purposes that contains \nseats, tables, displays, similar fixtures or equipment \nshall be provided with aisles leading to exits or exit \naccess doorways in accordance with this section. \n❖ \nThis section requires that each assembly \nspace have designated aisles. For aisle \naccessway \nrequirements, \nsee \nSection \n1030.13. For aisles in other occupancies, see \nSection 1018. \n1030.9.1 \nMinimum \naisle \nwidth. \nThe \nminimum clear width for aisles shall comply with \none of the following: \n1. 1.Forty-eight 1200 mm for stepped aisles \nhaving seating on both sides. \nException: 900 mm where the stepped aisles serve \nless than 50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nException: 575 mm between a stepped aisle \nhandrail and seating where a stepped aisle does not \nserve more than five rows on one side. \n3. 575 mm between a stepped aisle handrail or \nguard and seating where the stepped aisle is \nsubdivided by a mid-aisle handrail. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n810 \n \n2. For smoke-protected or open-air assembly \nseating, the common path of egress travel \nshall not exceed 15 m.",
      "commentary": "The maximum travel distance down a single \naisle accessway between rows of seating to a \nlocation where a patron would have two \nchoices for a way out of the space is 9 m. In \nsmoke-protected or open-air seating, the \ncommon path of egress travel can be up to 23 \nm. \n \nIf the room or space (e.g., press box, box, \ngallery or balcony) has less than 50 occupants, \nthe travel distance can be increased to 23 m. \nThis would allow for a path of travel from a box \nseat, out of the box and to a main aisle or even \na corridor located outside the assembly room \nitself. \n \nWhere this section is referenced for accessible \nmeans of egress (see Section 1009.1, \nException 2), the utilization of Exception 1 \nwould include the entire occupant load of the \nseating area, box, gallery or balcony, not just \nthe number of wheelchair spaces and \ncompanion seats. Wheelchair spaces that are \nintegrated into the general seating would have \nthe same common path of egress travel \ndistance 9 m before the person needing the \naccessible route could choose two different \npaths for accessible means of egress. This \nprovides the same level of protection for \npersons in accessible seating as for others \nwithin the space. \n \nSections 1006.2.1, 1006.3.3 and 1030.8 must \nbe considered when determining the common \npath of egress travel requirements for a \nbuilding. Table 1006.2.1, Note c references \nSection 1030.8 for common path of egress \ntravel within an assembly space with fixed \nseating. Table 1006.3.3 sets the number of \nways out (means of egress via exit or exit \naccess). Section 1030.8 regulates the distance \nto a decision point within a room or space used \nfor assembly seating where a patron moves \nbetween seats (aisle accessways) and along \naisles to a location where a patron would have \ntwo choices for a way out of the space. \n1030.8.1 \nPath through adjacent row. \nWhere one of the two paths of travel is across the \naisle through a row of seats to another aisle, there \nshall be not more than 24 seats between the two \naisles, and the minimum clear width between rows \nfor the row between the two aisles shall be 300 mm \nplus 15 mm for each additional seat above seven in \nthe row between aisles. \nException: For smoke-protected or open-air \nassembly seating there shall be not more than 40 \nseats between the two aisles and the minimum clear \nwidth shall be 300 mm plus 7.5 mm for each \nadditional seat.\n\n❖ In establishing the point where the occupants \nof a row served by a single access aisle (e.g., \nseating section against a wall or barrier on one \nend of the aisle accessways) will have two \ndistinct paths of travel, the code allows one of \nthose paths to be through the rows of an \nadjacent seating area or section (e.g., seating \nsection with aisles on both ends of the aisle \naccessways). This requirement increases the \nrow widths for the single-access seating \nsection and the adjacent dual-access seating \nsection. This allows the occupants to either \ntravel down the single access aisle or readily \ntraverse the oversized row widths to gain \naccess to a second aisle (see Commentary \nFigure 1030.8.1). This exception allows a \ngreater number of seats spaced with a \nminimum clearance of 300 mm for smoke-\nprotected or open-air assembly seating. For \nthe base width requirements for single- and \ndual-access rows, see the commentary to \nSections 1030.13.2 through 1030.13.2.2. \n1030.9 Assembly aisles are required. \nEvery occupied portion of any building, room or \nspace used for assembly purposes that contains \nseats, tables, displays, similar fixtures or equipment \nshall be provided with aisles leading to exits or exit \naccess doorways in accordance with this section.\n\n❖ This section requires that each assembly \nspace have designated aisles. For aisle \naccessway \nrequirements, \nsee \nSection \n1030.13. For aisles in other occupancies, see \nSection 1018. \n1030.9.1 \nMinimum \naisle \nwidth. \nThe \nminimum clear width for aisles shall comply with \none of the following: \n1. 1.Forty-eight 1200 mm for stepped aisles \nhaving seating on both sides. \nException: 900 mm where the stepped aisles serve \nless than 50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nException: 575 mm between a stepped aisle \nhandrail and seating where a stepped aisle does not \nserve more than five rows on one side. \n3. 575 mm between a stepped aisle handrail or \nguard and seating where the stepped aisle is \nsubdivided by a mid-aisle handrail. \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 41,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n811 \n \n4. 1050 mm for level or ramped aisles having \nseating on both sides. \nExceptions: \n1. 900 mm where the aisle serves less than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm where the aisle serves fewer \nthan 15 seats and does not serve as part of an \naccessible route. \n❖ \nThe clear widths of aisles established by the \nformulas given in Section 1030.6 must be not \nless than the minimum width requirements of \nthis section. The development of minimum \nwidth requirements is based on the association \nof aisle capacity with the path of exit travel as \ninfluenced by the different features of aisle \nconstruction. The purpose is to create an aisle \nsystem that would provide an even flow of \noccupant egress. The minimum width of the \naisles is also based on an anticipated \nmovement of people in two directions. \n \nItems 1, 2 and 3 deal with stepped aisles. Items \n4 and 5 deal with ramped and level aisles. \nItems 1, 3 and 4 address aisles with seating on \nboth sides. Items 2 and 5 address aisles with \nseating on only one side. Note that each \nexception \nis \napplicable \nonly \nto \nits \ncorresponding item. For example, per Item 4, \nwhere there is seating on both sides, the \nminimum ramped or level aisle width is 1050 \nmm. However, where that aisle serves less \nthan 50 seats, it can be 900 mm wide \n(Exception 1) and where that aisle serves less \nthan 15 seats, it can be 750 mm wide \n(Exception 2). In the exceptions to Items 4 and \n5, there is a reminder that where the aisle also \nserves as an accessible route for entry or exit \nfrom wheelchair spaces, the accessible route \nwidth of 900 mm must be maintained. \n1030.9.2 \nAisle catchment area. The aisle \nshall provide sufficient capacity for the number of \npersons accommodated by the catchment area \nserved by the aisle. The catchment area served by \nan aisle is that portion of the total space served by \nthat section of the aisle. In establishing catchment \nareas, the assumption shall be made that there is a \nbalanced use of all means of egress, with the \nnumber of persons in proportion to egress capacity. \n❖ \nThe determination of required aisle and aisle \naccessway width is a function of the occupant \nload. In calculating the required widths, the \nassumption is that in a system or network of \naisles and aisle accessways serving an \noccupied area, people will normally exit the \narea in a way that will distribute the occupant \nload throughout the system in proportion to the \negress capacity of the aisles and aisle \naccessways. Each aisle and aisle accessway \nwould take its tributary share (catchment area) \nof the total occupant load (see Commentary \nFigure 1030.9.2). \n \nIn addition to the provisions in this section, the \nrequirement for the capacity of the main exit \nand other exits must also be considered (see \nSections 1030.2 and 1030.3). While this \nsection assumes an equal distribution, Section \n1030.2 requires that where the facility has a \nmain exit, the main exit and the access thereto \nmust be capable of handling 50 percent of the \noccupant load. \n1030.9.3 \nConverging aisles. Where aisles \nconverge to form a single path of egress travel, the \nrequired capacity of that path shall be not less than \nthe combined required capacity of the converging \naisles. \n❖ \nWhere one or more aisles or aisle accessways \nmeet to form a single path of egress travel, that \npath must be sized to handle the combined \noccupant capacity of the converging aisles and \naisle accessways (see Commentary Figure \n1030.9.3). The reason for this requirement is to \nmaintain the natural pace of travel all the way \nthrough the aisle accessways or aisles to the \nexits and to minimize the queuing of \noccupants. \n \nThis section requires combining the required \noccupant capacity of converging aisles and \naisle accessways, but not necessarily the \nrequired widths. For example, if two 1200 mm \naisles converge, the result need not be a 2400 \nmm aisle unless the 1200 mm width of the \naisles is required based on the requirements of \nSection 1030.6 for the actual occupant load \nserved. However, if the 1200 mm width is not \nbased on the occupant load but is required to \ncomply \nwith \nthe \nminimum \naisle \nwidth \nrequirements of Section 1030.9.1, the resulting \naisle width must be sized for the total occupant \nload served by the converging aisles, as \ndetermined by Section 1030.6, but not less \nthan the minimum widths of Section 1030.9.1. \n1030.9.4 \nUniform width and capacity. \nThose portions of aisles, where egress is possible in \neither of two directions, shall be uniform in \nminimum width or required capacity. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n811 \n \n4. 1050 mm for level or ramped aisles having \nseating on both sides. \nExceptions: \n1. 900 mm where the aisle serves less than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm where the aisle serves fewer \nthan 15 seats and does not serve as part of an \naccessible route.",
      "commentary": "The clear widths of aisles established by the \nformulas given in Section 1030.6 must be not \nless than the minimum width requirements of \nthis section. The development of minimum \nwidth requirements is based on the association \nof aisle capacity with the path of exit travel as \ninfluenced by the different features of aisle \nconstruction. The purpose is to create an aisle \nsystem that would provide an even flow of \noccupant egress. The minimum width of the \naisles is also based on an anticipated \nmovement of people in two directions. \n \nItems 1, 2 and 3 deal with stepped aisles. Items \n4 and 5 deal with ramped and level aisles. \nItems 1, 3 and 4 address aisles with seating on \nboth sides. Items 2 and 5 address aisles with \nseating on only one side. Note that each \nexception \nis \napplicable \nonly \nto \nits \ncorresponding item. For example, per Item 4, \nwhere there is seating on both sides, the \nminimum ramped or level aisle width is 1050 \nmm. However, where that aisle serves less \nthan 50 seats, it can be 900 mm wide \n(Exception 1) and where that aisle serves less \nthan 15 seats, it can be 750 mm wide \n(Exception 2). In the exceptions to Items 4 and \n5, there is a reminder that where the aisle also \nserves as an accessible route for entry or exit \nfrom wheelchair spaces, the accessible route \nwidth of 900 mm must be maintained. \n1030.9.2 \nAisle catchment area. The aisle \nshall provide sufficient capacity for the number of \npersons accommodated by the catchment area \nserved by the aisle. The catchment area served by \nan aisle is that portion of the total space served by \nthat section of the aisle. In establishing catchment \nareas, the assumption shall be made that there is a \nbalanced use of all means of egress, with the \nnumber of persons in proportion to egress capacity.\n\n❖ The determination of required aisle and aisle \naccessway width is a function of the occupant \nload. In calculating the required widths, the \nassumption is that in a system or network of \naisles and aisle accessways serving an \noccupied area, people will normally exit the \narea in a way that will distribute the occupant \nload throughout the system in proportion to the \negress capacity of the aisles and aisle \naccessways. Each aisle and aisle accessway \nwould take its tributary share (catchment area) \nof the total occupant load (see Commentary \nFigure 1030.9.2). \n \nIn addition to the provisions in this section, the \nrequirement for the capacity of the main exit \nand other exits must also be considered (see \nSections 1030.2 and 1030.3). While this \nsection assumes an equal distribution, Section \n1030.2 requires that where the facility has a \nmain exit, the main exit and the access thereto \nmust be capable of handling 50 percent of the \noccupant load. \n1030.9.3 \nConverging aisles. Where aisles \nconverge to form a single path of egress travel, the \nrequired capacity of that path shall be not less than \nthe combined required capacity of the converging \naisles.\n\n❖ Where one or more aisles or aisle accessways \nmeet to form a single path of egress travel, that \npath must be sized to handle the combined \noccupant capacity of the converging aisles and \naisle accessways (see Commentary Figure \n1030.9.3). The reason for this requirement is to \nmaintain the natural pace of travel all the way \nthrough the aisle accessways or aisles to the \nexits and to minimize the queuing of \noccupants. \n \nThis section requires combining the required \noccupant capacity of converging aisles and \naisle accessways, but not necessarily the \nrequired widths. For example, if two 1200 mm \naisles converge, the result need not be a 2400 \nmm aisle unless the 1200 mm width of the \naisles is required based on the requirements of \nSection 1030.6 for the actual occupant load \nserved. However, if the 1200 mm width is not \nbased on the occupant load but is required to \ncomply \nwith \nthe \nminimum \naisle \nwidth \nrequirements of Section 1030.9.1, the resulting \naisle width must be sized for the total occupant \nload served by the converging aisles, as \ndetermined by Section 1030.6, but not less \nthan the minimum widths of Section 1030.9.1. \n1030.9.4 \nUniform width and capacity. \nThose portions of aisles, where egress is possible in \neither of two directions, shall be uniform in \nminimum width or required capacity. \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 42,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n812 \n \n❖ \n❖ Aisles that connect or lead to opposite exits \nmust, at a minimum, be of uniform width \nthroughout their entire lengths to allow for exit \ntravel in two directions without creating a traffic \nbottleneck (see Commentary Figure 1030.9.4). \nThey may need to be wider based on Section \n1030.9.2 or 1030.9.3. \n1030.9.5 \nDead-end aisles. Each end of an \naisle shall be continuous to a cross aisle, foyer, \ndoorway, vomitory, concourse or stairway in \naccordance with Section 1030.9.7 having access to \nan exit. \nExceptions: \n1. Dead-end aisles shall be not greater than 6 m \nin length. \n2. Dead-end aisles longer than 16 rows are \npermitted where seats beyond the 16th row \ndead-end aisle are not more than 24 seats \nfrom another aisle, measured along a row of \nseats having a minimum clear width of 300 \nmm plus 15 mm for each additional seat \nabove seven in the row where seats have \nbackrests or beyond 10 where seats are \nwithout backrests in the row. \n3. For smoke-protected or open-air assembly \nseating, the dead-end aisle length of vertical \naisles shall not exceed a distance of 21 rows. \n4. For smoke-protected or open-air assembly \nseating, a longer dead-end aisle is permitted \nwhere seats beyond the 21-row dead-end \naisle are not more than 40 seats from another \naisle, measured along a row of seats having \nan aisle accessway with a minimum clear \nwidth of 300 mm plus 7.5 mm for each \nadditional seat above seven in the row where \nseats have backrests or beyond 10 where \nseats are without backrests in the row. \n❖ \nBoth ends of a cross aisle must terminate at \neither an intersecting aisle, a foyer, a doorway \nor a vomitory (lane) that gives access to an \nexit(s). Each exception allows an aisle to have \na dead end of limited length. Exceptions 1 and \n2 address dead-end aisles in assembly spaces \nwith or without smoke protection. Exceptions 3 \nand 4 address dead-end aisles only in smoke-\nprotected or open-air assembly seating. In \naccordance with Exception 1, dead-end aisles \n(similar to corridors and passageways) that \nterminate at one end of a cross aisle or at a \nfoyer, doorway or vomitory must not be greater \nthan 6 m in length. The intent of the row width \nrequirements in the exceptions is to provide \nsufficient clear width between rows of seating \nto allow the occupants to pass quickly from a \ndead-end aisle to the aisle at the opposite end \nin times of emergency. \n \nIn Exception 2, the 15 mm increase beyond \nseven seats with backrests is consistent with \nthe minimum width determined in accordance \nwith Section 1030.13.2 for single-access rows. \nThe code recognizes that one dead-end aisle \nmay not be usable, thus creating a single-\naccess row condition. There is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1). \n \nExceptions 3 and 4 allow longer dead-end \naisles for smoke-protected and open-air \nassembly seating (see Commentary Figure \n1030.9.5). In Exception 4, there is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1). \n \nThe overall purpose of this section is to provide \naisle/seating arrangements that would allow \nthe occupants to seek safe and rapid passage \nto exits in case of fire or other emergency. \n1030.9.6 \nAisle measurement. The clear \nwidth for aisles shall be measured to walls, edges of \nseating and tread edges except for permitted \nprojections. \nException: The clear width of aisles adjacent to \nseating at tables shall be permitted to be measured \nin accordance with Section 1030.13.1. \n❖ \nThe clear width for stepped, ramped and level \naisles is measured consistently with stairways \nand ramps to ensure a clear width for egress. \nThe exception deals with aisles in dining areas \nand how to measure with loose tables and \nchairs. \n1030.9.6.1 \nAssembly \naisle \nobstructions. \nThere shall not be obstructions in the minimum \nwidth or required capacity of aisles. \nException: Handrails are permitted to project into \nthe required width of stepped aisles and ramped \naisles in accordance with Section 1014.8. \n❖ \nExcept for handrails, aisles are required to be \nclear of any obstructions so that the full width \nis available for egress purposes. Handrails are \nallowed to project into the required aisle width \nin the same manner as handrail projections in \nstairways. \n1030.9.7 \nStairways connecting to stepped \naisles. A stairway that connects a stepped aisle to a \ncross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n812",
      "commentary": "\n\n❖ Aisles that connect or lead to opposite exits \nmust, at a minimum, be of uniform width \nthroughout their entire lengths to allow for exit \ntravel in two directions without creating a traffic \nbottleneck (see Commentary Figure 1030.9.4). \nThey may need to be wider based on Section \n1030.9.2 or 1030.9.3. \n1030.9.5 \nDead-end aisles. Each end of an \naisle shall be continuous to a cross aisle, foyer, \ndoorway, vomitory, concourse or stairway in \naccordance with Section 1030.9.7 having access to \nan exit. \nExceptions: \n1. Dead-end aisles shall be not greater than 6 m \nin length. \n2. Dead-end aisles longer than 16 rows are \npermitted where seats beyond the 16th row \ndead-end aisle are not more than 24 seats \nfrom another aisle, measured along a row of \nseats having a minimum clear width of 300 \nmm plus 15 mm for each additional seat \nabove seven in the row where seats have \nbackrests or beyond 10 where seats are \nwithout backrests in the row. \n3. For smoke-protected or open-air assembly \nseating, the dead-end aisle length of vertical \naisles shall not exceed a distance of 21 rows. \n4. For smoke-protected or open-air assembly \nseating, a longer dead-end aisle is permitted \nwhere seats beyond the 21-row dead-end \naisle are not more than 40 seats from another \naisle, measured along a row of seats having \nan aisle accessway with a minimum clear \nwidth of 300 mm plus 7.5 mm for each \nadditional seat above seven in the row where \nseats have backrests or beyond 10 where \nseats are without backrests in the row.\n\n❖ Both ends of a cross aisle must terminate at \neither an intersecting aisle, a foyer, a doorway \nor a vomitory (lane) that gives access to an \nexit(s). Each exception allows an aisle to have \na dead end of limited length. Exceptions 1 and \n2 address dead-end aisles in assembly spaces \nwith or without smoke protection. Exceptions 3 \nand 4 address dead-end aisles only in smoke-\nprotected or open-air assembly seating. In \naccordance with Exception 1, dead-end aisles \n(similar to corridors and passageways) that \nterminate at one end of a cross aisle or at a \nfoyer, doorway or vomitory must not be greater \nthan 6 m in length. The intent of the row width \nrequirements in the exceptions is to provide \nsufficient clear width between rows of seating \nto allow the occupants to pass quickly from a \ndead-end aisle to the aisle at the opposite end \nin times of emergency. \n \nIn Exception 2, the 15 mm increase beyond \nseven seats with backrests is consistent with \nthe minimum width determined in accordance \nwith Section 1030.13.2 for single-access rows. \nThe code recognizes that one dead-end aisle \nmay not be usable, thus creating a single-\naccess row condition. There is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1). \n \nExceptions 3 and 4 allow longer dead-end \naisles for smoke-protected and open-air \nassembly seating (see Commentary Figure \n1030.9.5). In Exception 4, there is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1). \n \nThe overall purpose of this section is to provide \naisle/seating arrangements that would allow \nthe occupants to seek safe and rapid passage \nto exits in case of fire or other emergency. \n1030.9.6 \nAisle measurement. The clear \nwidth for aisles shall be measured to walls, edges of \nseating and tread edges except for permitted \nprojections. \nException: The clear width of aisles adjacent to \nseating at tables shall be permitted to be measured \nin accordance with Section 1030.13.1.\n\n❖ The clear width for stepped, ramped and level \naisles is measured consistently with stairways \nand ramps to ensure a clear width for egress. \nThe exception deals with aisles in dining areas \nand how to measure with loose tables and \nchairs. \n1030.9.6.1 \nAssembly \naisle \nobstructions. \nThere shall not be obstructions in the minimum \nwidth or required capacity of aisles. \nException: Handrails are permitted to project into \nthe required width of stepped aisles and ramped \naisles in accordance with Section 1014.8.\n\n❖ Except for handrails, aisles are required to be \nclear of any obstructions so that the full width \nis available for egress purposes. Handrails are \nallowed to project into the required aisle width \nin the same manner as handrail projections in \nstairways. \n1030.9.7 \nStairways connecting to stepped \naisles. A stairway that connects a stepped aisle to a \ncross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 43,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n813 \n \nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10. \n❖ \nStairways that are a direct continuation of a \nstepped aisle, either at the top or bottom of the \nstepped aisle, and provide access to a cross \naisle, shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. For \nexamples, \nsee \nCommentary \nFigures \n1030.9.7(1) and 1030.9.7(2). \n1030.9.8 \nStairways \nconnecting \nto \nvomitories. A stairway that connects a vomitory to \na cross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10. \n \n❖ \nA vomitory is an entrance that pierces the back \nof a seating bowl of a theater or stadium that \nallows for entrance into the seating area. \nStairways that provide a direct connection \nbetween that vomitory and an aisle or \nconcourse shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. \n1030.10 Transitions. \nTransitions \nbetween \nstairways and stepped aisles shall comply with \neither Section 1030.10.1 or 1030.10.2.  \n❖ \nLine of sight in assembly seating is an \nimportant issue that needs to be balanced with \nsafe egress for people seated in the assembly \nspaces. In order to maintain line of site, \nsometimes it is necessary to have a transition \nbetween stairways and stepped aisles that \ndoes not meet the standard tread, riser and \nlanding provisions for stairways. This section \nreplaces the standard landing requirements for \nstairways with a transition tread/landing. \n1030.10.1 \nTransitions to stairways that \nmaintain \nstepped \naisle \nriser \nand \ntread \ndimensions. Stepped aisles, transitions \nand \nstairways that maintain the stepped aisle riser and \ntread dimensions shall comply with Section \n1030.14 as one exit access component. \n❖ \nWhere the treads and risers on the stairway \nand the treads and risers on the stepped aisle \nare the same, the whole run can be considered \nas one long stepped aisle. \n1030.10.2 \nTransitions to stairways that do \nnot maintain stepped aisle riser and tread \ndimensions. Transitions between stairways and \nstepped aisles having different riser and tread \ndimensions shall comply with Sections 1030.10.2.1 \nthrough 1030.10.3. \n❖ \nWhere \nthe \nstepped \naisle \nand \ndirectly \nconnected stairways do not have the same \ntread and riser dimensions, there are options \nfor the transition between the two sections. \nThis transition is the tread(s) between the \nstepped aisle and the stairway. \n1030.10.2.1 \nStairways and stepped aisles in a \nstraight run. Where stairways and stepped aisles \nare in a straight run, transitions shall have one of the \nfollowing: \n1. A depth of not less than 550 mm where the \ntreads on the descending side of the transition \nhave greater depth. \n2. A depth of not less than 750 mm where the \ntreads on the descending side of the transition \nhave lesser depth. \n❖ \nTypically, the treads on the stairway will have a \nsmaller depth than the treads under the \nseating. Assuming that is the case, where the \nstairway is at the high end of the stepped aisle, \na transition tread of not less than 550 mm in \ndepth shall be provided between the stairway \nand the stepped aisle [see Commentary Figure \n1030.10.2.1(1)]. Where the stairway is at the \nlow end of the stepped aisle, a transition tread \nof not less than 750 mm in depth shall be \nprovided between the stepped aisle and the \nstairway \n[see \nCommentary \nFigure \n1030.10.2.1(2)]. \n1030.10.2.2 \nStairways that change direction \nfrom stepped aisles. Transitions where the \nstairway changes direction from the stepped aisle \nshall have a minimum depth of 275 mm or the \nstepped aisle tread depth, whichever is greater, \nbetween the stepped aisle and stairway. \n❖ \nWhere the stepped aisle takes a turn and \nbecomes a stairway, the aisle width must be \nmaintained \n(see \nSections \n1030.6 \nand \n1030.9.1). The transition between the stepped \naisle and the turn must continue the tread \ndepth of the stepped aisle or have a minimum \ndepth of 275 mm to match the stairway treads, \nwhichever is greater. There may be more than \none transition between the stepped aisle and \nthe turn [see Commentary Figure 1030.10.2.2]. \n1030.10.3 \nTransition marking. A distinctive \nmarking stripe shall be provided at each nosing or \nleading edge adjacent to the transition. Such stripe \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n813 \n \nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10.",
      "commentary": "Stairways that are a direct continuation of a \nstepped aisle, either at the top or bottom of the \nstepped aisle, and provide access to a cross \naisle, shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. For \nexamples, \nsee \nCommentary \nFigures \n1030.9.7(1) and 1030.9.7(2). \n1030.9.8 \nStairways \nconnecting \nto \nvomitories. A stairway that connects a vomitory to \na cross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10.\n\n❖ A vomitory is an entrance that pierces the back \nof a seating bowl of a theater or stadium that \nallows for entrance into the seating area. \nStairways that provide a direct connection \nbetween that vomitory and an aisle or \nconcourse shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. \n1030.10 Transitions. \nTransitions \nbetween \nstairways and stepped aisles shall comply with \neither Section 1030.10.1 or 1030.10.2.\n\n❖ Line of sight in assembly seating is an \nimportant issue that needs to be balanced with \nsafe egress for people seated in the assembly \nspaces. In order to maintain line of site, \nsometimes it is necessary to have a transition \nbetween stairways and stepped aisles that \ndoes not meet the standard tread, riser and \nlanding provisions for stairways. This section \nreplaces the standard landing requirements for \nstairways with a transition tread/landing. \n1030.10.1 \nTransitions to stairways that \nmaintain \nstepped \naisle \nriser \nand \ntread \ndimensions. Stepped aisles, transitions \nand \nstairways that maintain the stepped aisle riser and \ntread dimensions shall comply with Section \n1030.14 as one exit access component.\n\n❖ Where the treads and risers on the stairway \nand the treads and risers on the stepped aisle \nare the same, the whole run can be considered \nas one long stepped aisle. \n1030.10.2 \nTransitions to stairways that do \nnot maintain stepped aisle riser and tread \ndimensions. Transitions between stairways and \nstepped aisles having different riser and tread \ndimensions shall comply with Sections 1030.10.2.1 \nthrough 1030.10.3.\n\n❖ Where \nthe \nstepped \naisle \nand \ndirectly \nconnected stairways do not have the same \ntread and riser dimensions, there are options \nfor the transition between the two sections. \nThis transition is the tread(s) between the \nstepped aisle and the stairway. \n1030.10.2.1 \nStairways and stepped aisles in a \nstraight run. Where stairways and stepped aisles \nare in a straight run, transitions shall have one of the \nfollowing: \n1. A depth of not less than 550 mm where the \ntreads on the descending side of the transition \nhave greater depth. \n2. A depth of not less than 750 mm where the \ntreads on the descending side of the transition \nhave lesser depth.\n\n❖ Typically, the treads on the stairway will have a \nsmaller depth than the treads under the \nseating. Assuming that is the case, where the \nstairway is at the high end of the stepped aisle, \na transition tread of not less than 550 mm in \ndepth shall be provided between the stairway \nand the stepped aisle [see Commentary Figure \n1030.10.2.1(1)]. Where the stairway is at the \nlow end of the stepped aisle, a transition tread \nof not less than 750 mm in depth shall be \nprovided between the stepped aisle and the \nstairway \n[see \nCommentary \nFigure \n1030.10.2.1(2)]. \n1030.10.2.2 \nStairways that change direction \nfrom stepped aisles. Transitions where the \nstairway changes direction from the stepped aisle \nshall have a minimum depth of 275 mm or the \nstepped aisle tread depth, whichever is greater, \nbetween the stepped aisle and stairway.\n\n❖ Where the stepped aisle takes a turn and \nbecomes a stairway, the aisle width must be \nmaintained \n(see \nSections \n1030.6 \nand \n1030.9.1). The transition between the stepped \naisle and the turn must continue the tread \ndepth of the stepped aisle or have a minimum \ndepth of 275 mm to match the stairway treads, \nwhichever is greater. There may be more than \none transition between the stepped aisle and \nthe turn [see Commentary Figure 1030.10.2.2]. \n1030.10.3 \nTransition marking. A distinctive \nmarking stripe shall be provided at each nosing or \nleading edge adjacent to the transition. Such stripe \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 44,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n814 \n \nshall be not less than 25 mm, and not more than 50 \nmm, wide. The edge marking stripe shall be \ndistinctively different from the stepped aisle \ncontrasting marking stripe. \n❖ \nAt these transitions there may be a change in \nriser height, even if the tread depth stays the \nsame. The stripe is to draw attention to the \ntransition to reduce the chance of a trip or fall. \nThis is different from the stripes required for \nstepped aisles in Sections 1030.14.2.2 and \n1030.14.2.3. \n1030.11 Stepped aisles at vomitories. Stepped \naisles that change direction at vomitories shall \ncomply with Section 1030.11.1. Transitions \nbetween a stepped aisle above a vomitory and a \nstepped aisle to the side of a vomitory shall comply \nwith Section 1030.11.2. \n❖ \nSimilar to Section 1030.10.2.2, where the \nstepped aisle takes a turn around a vomitory, \nthe aisle width must be maintained (see \nSections 1030.6 and 1030.9.1). The transition \nbetween the stepped aisle and the turn must \ncontinue the tread depth of the stepped aisle or \nhave a minimum depth of 275 mm to match the \nstairway treads, whichever is greater. There \nmay be more than one transition between the \nstepped aisle and the turn [see Commentary \nFigure 1030.11]. \n1030.11.1 \nStepped \naisles \nthat \nchange \ndirection at vomitories. Stepped aisle treads where \nthe stepped aisle changes direction at a vomitory \nshall have a depth of not less than 275 mm or the \nstepped aisle tread depth, whichever is greater. The \nheight of a stepped aisle tread above a transition at \na vomitory shall comply with Section 1030.14.2.2. \n❖ \nSee the commentary to Section 1030.11. \n1030.11.2 \nStepped aisle transitions at the \ntop of vomitories. Transitions between the stepped \naisle above a vomitory and stepped aisles to the side \nof a vomitory shall have a depth of not less than 275 \nmm or the stepped aisle tread depth, whichever is \ngreater. \n❖ \nSee the commentary to Section 1030.11. \n1030.12 Construction. Aisles, stepped aisles and \nramped aisles shall be built of materials consistent \nwith the types permitted for the type of construction \nof the building. \nException: Wood handrails shall be permitted for \nall types of construction. \n❖ \nThe construction materials permitted for \nstepped, \nramped \nand \nlevel \naisles \nare \nconsistent with stairways and ramps. \n1030.12.1 \nWalking surface. The surface of \naisles, stepped aisles and ramped aisles shall be of \nslip-resistant materials that are securely attached. \nThe surface for stepped aisles shall comply with \nSection 1011.7.1. \n❖ \nThis section intends that for walking surfaces, \nstepped aisles will be addressed similarly to \nstairways (Section 1011.7.1), level aisles the \nsame as floors (Section 1003.4) and ramped \naisles the same as ramps (Section 1012.7.1). \nSee the commentary to these sections. \n1030.12.2 \nOutdoor \nconditions. \nOutdoor \naisles, stepped aisles and ramped aisles and outdoor \napproaches to aisles, stepped aisles and ramped \naisles shall be designed so that water will not \naccumulate on the walking surface. \n❖ \nWhere stepped, ramped and level aisles are \nlocated in an outdoor situation, there is the \nsame concern for the accumulation of water as \nthere would be for exterior stairways or ramps. \nSee Sections 1011.7.2 and 1012.7.2 regarding \nmaximum slope to allow for drainage and \nwhere grated walking surfaces are permitted. \n1030.13 Aisle accessways. Aisle accessways for \nseating at tables shall comply with Section \n1030.13.1. Aisle accessways for seating in rows \nshall comply with Section 1030.13.2. \n❖ \nAisle accessways are paths for means of \negress between rows of seats or between \ntables. The aisle accessway leads to aisles, \nwhich in turn lead toward exits from the space. \nThis is the same idea as moving through a \nroom full of furniture to a corridor to reach an \nexit. In both situations, the path for means of \negress is confined. For aisle accessway \nrequirements in other occupancies, see \nSection 1018. \n1030.13.1 \nSeating at tables. Where seating is \nlocated at a table or counter and is adjacent to an \naisle or aisle accessway, the measurement of \nrequired clear width of the aisle or aisle accessway \nshall be made to a line 475 mm away from and \nparallel to the edge of the table or counter. The 475 \nmm distance shall be measured perpendicular to the \nside of the table or counter. In the case of other side \nboundaries for aisles or aisle accessways, the clear \nwidth shall be measured to walls, edges of seating \nand tread edges. \nException: Where tables or counters are served by \nfixed seats, the width of the aisle or aisle accessway \nshall be measured from the back of the seat. \n❖ \nMost seating at tables should be adjacent to \naisles or aisle accessways. In measuring the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n814 \n \nshall be not less than 25 mm, and not more than 50 \nmm, wide. The edge marking stripe shall be \ndistinctively different from the stepped aisle \ncontrasting marking stripe.",
      "commentary": "At these transitions there may be a change in \nriser height, even if the tread depth stays the \nsame. The stripe is to draw attention to the \ntransition to reduce the chance of a trip or fall. \nThis is different from the stripes required for \nstepped aisles in Sections 1030.14.2.2 and \n1030.14.2.3. \n1030.11 Stepped aisles at vomitories. Stepped \naisles that change direction at vomitories shall \ncomply with Section 1030.11.1. Transitions \nbetween a stepped aisle above a vomitory and a \nstepped aisle to the side of a vomitory shall comply \nwith Section 1030.11.2.\n\n❖ Similar to Section 1030.10.2.2, where the \nstepped aisle takes a turn around a vomitory, \nthe aisle width must be maintained (see \nSections 1030.6 and 1030.9.1). The transition \nbetween the stepped aisle and the turn must \ncontinue the tread depth of the stepped aisle or \nhave a minimum depth of 275 mm to match the \nstairway treads, whichever is greater. There \nmay be more than one transition between the \nstepped aisle and the turn [see Commentary \nFigure 1030.11]. \n1030.11.1 \nStepped \naisles \nthat \nchange \ndirection at vomitories. Stepped aisle treads where \nthe stepped aisle changes direction at a vomitory \nshall have a depth of not less than 275 mm or the \nstepped aisle tread depth, whichever is greater. The \nheight of a stepped aisle tread above a transition at \na vomitory shall comply with Section 1030.14.2.2.\n\n❖ See the commentary to Section 1030.11. \n1030.11.2 \nStepped aisle transitions at the \ntop of vomitories. Transitions between the stepped \naisle above a vomitory and stepped aisles to the side \nof a vomitory shall have a depth of not less than 275 \nmm or the stepped aisle tread depth, whichever is \ngreater.\n\n❖ See the commentary to Section 1030.11. \n1030.12 Construction. Aisles, stepped aisles and \nramped aisles shall be built of materials consistent \nwith the types permitted for the type of construction \nof the building. \nException: Wood handrails shall be permitted for \nall types of construction.\n\n❖ The construction materials permitted for \nstepped, \nramped \nand \nlevel \naisles \nare \nconsistent with stairways and ramps. \n1030.12.1 \nWalking surface. The surface of \naisles, stepped aisles and ramped aisles shall be of \nslip-resistant materials that are securely attached. \nThe surface for stepped aisles shall comply with \nSection 1011.7.1.\n\n❖ This section intends that for walking surfaces, \nstepped aisles will be addressed similarly to \nstairways (Section 1011.7.1), level aisles the \nsame as floors (Section 1003.4) and ramped \naisles the same as ramps (Section 1012.7.1). \nSee the commentary to these sections. \n1030.12.2 \nOutdoor \nconditions. \nOutdoor \naisles, stepped aisles and ramped aisles and outdoor \napproaches to aisles, stepped aisles and ramped \naisles shall be designed so that water will not \naccumulate on the walking surface.\n\n❖ Where stepped, ramped and level aisles are \nlocated in an outdoor situation, there is the \nsame concern for the accumulation of water as \nthere would be for exterior stairways or ramps. \nSee Sections 1011.7.2 and 1012.7.2 regarding \nmaximum slope to allow for drainage and \nwhere grated walking surfaces are permitted. \n1030.13 Aisle accessways. Aisle accessways for \nseating at tables shall comply with Section \n1030.13.1. Aisle accessways for seating in rows \nshall comply with Section 1030.13.2.\n\n❖ Aisle accessways are paths for means of \negress between rows of seats or between \ntables. The aisle accessway leads to aisles, \nwhich in turn lead toward exits from the space. \nThis is the same idea as moving through a \nroom full of furniture to a corridor to reach an \nexit. In both situations, the path for means of \negress is confined. For aisle accessway \nrequirements in other occupancies, see \nSection 1018. \n1030.13.1 \nSeating at tables. Where seating is \nlocated at a table or counter and is adjacent to an \naisle or aisle accessway, the measurement of \nrequired clear width of the aisle or aisle accessway \nshall be made to a line 475 mm away from and \nparallel to the edge of the table or counter. The 475 \nmm distance shall be measured perpendicular to the \nside of the table or counter. In the case of other side \nboundaries for aisles or aisle accessways, the clear \nwidth shall be measured to walls, edges of seating \nand tread edges. \nException: Where tables or counters are served by \nfixed seats, the width of the aisle or aisle accessway \nshall be measured from the back of the seat.\n\n❖ Most seating at tables should be adjacent to \naisles or aisle accessways. In measuring the \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 45,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n815 \n \nwidth of an aisle or aisle accessway for \nmovable seating, the measurement is taken at \na distance of 475 mm perpendicular to the side \nof the table or counter. This 475 mm space \nfrom the edge of the table or counter to the line \nwhere \nthe \naisle \nor \naisle \naccessway \nmeasurement begins is intended to represent \nthe space occupied by a typical seated \noccupant. This dimension is also considered to \nbe adequate to accommodate seats with \narmrests that are too high to fit under the table \nwhere fixed seats are used. The aisle width is \npermitted to be measured from the back of the \nseat based on the exception. As indicated in \nCommentary Figure 1030.13.1, where seating \nabuts an aisle or aisle accessway, 475 mm \nmust be added to the required aisle or aisle \naccessway width for seating on only one side \nand 950 mm for seating on both sides. Where \nseating will not be adjacent to the aisles or aisle \npassageways, as is the case where tables are \nat an angle to the aisle or aisle accessway, the \nmeasurement may be taken to the edge of the \nseating, table, counter or tread. Sections \n1030.13.1.1 and 1030.13.1.2 address width \nand travel along aisle accessways. For aisles \nbetween tables, see the general requirements \nfor aisles in assembly spaces. \n1030.13.1.1 \nAisle accessway capacity and \nwidth for seating at tables. Aisle accessways \nserving arrangements of seating at tables or \ncounters \nshall \ncomply \nwith \nthe \ncapacity \nrequirements of Section 1005.1 but shall not have \nless than 300 mm of width plus 13 mm of width for \neach additional 300 mm, or fraction thereof, beyond \n3.6 m of aisle accessway length measured from the \ncenter of the seat farthest from an aisle. \nException: Portions of an aisle accessway having a \nlength not exceeding 1.8 m and used by a total of \nnot more than four persons. \n❖ \nThis \nsection \nspecifies \ntwo \ncriteria \nfor \ndetermining the required width of aisle \naccessways at tables: the requirements of \nSection 1005.1 for capacity based on the \nnumber of occupants and the option described \nin this section. The aisle accessway width is to \nbe the wider of the two requirements. The aisle \naccessway width between tables is determined \nsimilarly to the aisle accessway between rows \nof seats for viewing an event. \n \nThe relationship of tables and seating \nsometimes results in a situation in which it is \ndifficult to determine which chairs are served by \nwhich aisle accessway; therefore, the width of \nthe aisle accessway is a function of the \ndistance from the aisle. The same minimum \n300 mm is used and is increased 13 mm for \neach additional 0.3 m of travel beyond 3.6 m. \n \nRecognizing that the normal use of table and \nchair seating will require some clearance for \naccess and service, the exception eliminates \nthe minimum width criteria if the distance to the \naisle [or an aisle accessway of at least 300 mm] \nis less than 1.8 m and the number of people \nserved is not more than four. Therefore, the \nfirst 1.8 m are not required to meet any \nminimum width criteria. After the first 1.8 m, the \nrequirements for an aisle accessway will apply. \nThe length of the aisle accessway is then \nrestricted by Section 1030.13.1.2. Where the \nmaximum length of the aisle accessway is \nreached, an aisle, corridor or exit access door \nmust be provided (see Commentary Figure \n1030.13.1.1). \n1030.13.1.2 \nSeating at table aisle accessway \nlength. The length of travel along the aisle \naccessway shall not exceed 9 m from any seat to the \npoint where a person has a choice of two or more \npaths of egress travel to separate exits. \n❖ \nAt some point in the exit access travel, it is \nnecessary to reach an aisle complying with the \nminimum widths of Section 1030.9.1. Aisle \naccessway travel distance for seating at tables \nis not to exceed 9 m, which may represent a \ndead-end condition (see Commentary Figure \n1030.13.1.1). \n \nMore and more sports facilities are starting to \nadd venues that include dining while watching \nthe sporting event. At this time, the code does \nnot include provisions for dining that occurs in \nsmoke-protected areas. \n1030.13.2 \nClear width of aisle accessways \nserving seating in rows. Where seating rows have \n14 or fewer seats, the minimum clear aisle \naccessway width shall be not less than 300 mm \nmeasured as the clear horizontal distance from the \nback of the row ahead and the nearest projection of \nthe row behind. Where chairs have automatic or \nself-rising seats, the measurement shall be made \nwith seats in the raised position. Where any chair in \nthe row does not have an automatic or self-rising \nseat, the measurements shall be made with the seat \nin the down position. For seats with folding tablet \narms, row spacing shall be determined with the \ntablet arm in the used position. \nException: For seats with folding tablet arms, row \nspacing is permitted to be determined with the tablet \narm in the stored position where the tablet arm \nwhen raised manually to vertical position in one \nmotion automatically returns to the stored position \nby force of gravity. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n815 \n \nwidth of an aisle or aisle accessway for \nmovable seating, the measurement is taken at \na distance of 475 mm perpendicular to the side \nof the table or counter. This 475 mm space \nfrom the edge of the table or counter to the line \nwhere \nthe \naisle \nor \naisle \naccessway \nmeasurement begins is intended to represent \nthe space occupied by a typical seated \noccupant. This dimension is also considered to \nbe adequate to accommodate seats with \narmrests that are too high to fit under the table \nwhere fixed seats are used. The aisle width is \npermitted to be measured from the back of the \nseat based on the exception. As indicated in \nCommentary Figure 1030.13.1, where seating \nabuts an aisle or aisle accessway, 475 mm \nmust be added to the required aisle or aisle \naccessway width for seating on only one side \nand 950 mm for seating on both sides. Where \nseating will not be adjacent to the aisles or aisle \npassageways, as is the case where tables are \nat an angle to the aisle or aisle accessway, the \nmeasurement may be taken to the edge of the \nseating, table, counter or tread. Sections \n1030.13.1.1 and 1030.13.1.2 address width \nand travel along aisle accessways. For aisles \nbetween tables, see the general requirements \nfor aisles in assembly spaces. \n1030.13.1.1 \nAisle accessway capacity and \nwidth for seating at tables. Aisle accessways \nserving arrangements of seating at tables or \ncounters \nshall \ncomply \nwith \nthe \ncapacity \nrequirements of Section 1005.1 but shall not have \nless than 300 mm of width plus 13 mm of width for \neach additional 300 mm, or fraction thereof, beyond \n3.6 m of aisle accessway length measured from the \ncenter of the seat farthest from an aisle. \nException: Portions of an aisle accessway having a \nlength not exceeding 1.8 m and used by a total of \nnot more than four persons.",
      "commentary": "This \nsection \nspecifies \ntwo \ncriteria \nfor \ndetermining the required width of aisle \naccessways at tables: the requirements of \nSection 1005.1 for capacity based on the \nnumber of occupants and the option described \nin this section. The aisle accessway width is to \nbe the wider of the two requirements. The aisle \naccessway width between tables is determined \nsimilarly to the aisle accessway between rows \nof seats for viewing an event. \n \nThe relationship of tables and seating \nsometimes results in a situation in which it is \ndifficult to determine which chairs are served by \nwhich aisle accessway; therefore, the width of \nthe aisle accessway is a function of the \ndistance from the aisle. The same minimum \n300 mm is used and is increased 13 mm for \neach additional 0.3 m of travel beyond 3.6 m. \n \nRecognizing that the normal use of table and \nchair seating will require some clearance for \naccess and service, the exception eliminates \nthe minimum width criteria if the distance to the \naisle [or an aisle accessway of at least 300 mm] \nis less than 1.8 m and the number of people \nserved is not more than four. Therefore, the \nfirst 1.8 m are not required to meet any \nminimum width criteria. After the first 1.8 m, the \nrequirements for an aisle accessway will apply. \nThe length of the aisle accessway is then \nrestricted by Section 1030.13.1.2. Where the \nmaximum length of the aisle accessway is \nreached, an aisle, corridor or exit access door \nmust be provided (see Commentary Figure \n1030.13.1.1). \n1030.13.1.2 \nSeating at table aisle accessway \nlength. The length of travel along the aisle \naccessway shall not exceed 9 m from any seat to the \npoint where a person has a choice of two or more \npaths of egress travel to separate exits.\n\n❖ At some point in the exit access travel, it is \nnecessary to reach an aisle complying with the \nminimum widths of Section 1030.9.1. Aisle \naccessway travel distance for seating at tables \nis not to exceed 9 m, which may represent a \ndead-end condition (see Commentary Figure \n1030.13.1.1). \n \nMore and more sports facilities are starting to \nadd venues that include dining while watching \nthe sporting event. At this time, the code does \nnot include provisions for dining that occurs in \nsmoke-protected areas. \n1030.13.2 \nClear width of aisle accessways \nserving seating in rows. Where seating rows have \n14 or fewer seats, the minimum clear aisle \naccessway width shall be not less than 300 mm \nmeasured as the clear horizontal distance from the \nback of the row ahead and the nearest projection of \nthe row behind. Where chairs have automatic or \nself-rising seats, the measurement shall be made \nwith seats in the raised position. Where any chair in \nthe row does not have an automatic or self-rising \nseat, the measurements shall be made with the seat \nin the down position. For seats with folding tablet \narms, row spacing shall be determined with the \ntablet arm in the used position. \nException: For seats with folding tablet arms, row \nspacing is permitted to be determined with the tablet \narm in the stored position where the tablet arm \nwhen raised manually to vertical position in one \nmotion automatically returns to the stored position \nby force of gravity. \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 46,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n816 \n \n❖ \nThe requirements of this section are applicable \nto theater-type seating arrangements. This \nincludes both “continental” and “traditional” \nseating arrangements. Theater-type seating is \ncharacterized by a number of seats arranged \nside by side and in rows. In this type of seating \narrangement, the potential exists for a large \nnumber of occupants to be present in a \nconfined environment where the ability of the \noccupants to move quickly is limited. In order \nto egress, people are required to move single \nfile within a narrow row (i.e., aisle accessway) \nbefore reaching an aisle; both the aisle and \naisle accessway limit movement toward an \nexit. To provide adequate passage between \nrows of seats, this section requires that the \nclear width between the back of a row to the \nnearest projection of the seating immediately \nbehind must be at least 300 mm [see \nCommentary Figure 1030.13.2(1)]. Where \nchairs are manufactured with automatic or self-\nlifting seats, the minimum width requirement \nmay be measured with the seats in a raised \nposition. Commonly used in college lecture \nhalls, seats with built-in tablet arms are \nprovided so that students can take notes. For \nan example of a type of tablet arm that \ncomplies with the exception, see Commentary \nFigure 1030.13.2(2). \n \nWhere chairs with tablet arms are used, the \nrequired width is to be determined with the \ntablet arm in its usable position. The exception \nallows for folding tablet arms that fall back into \nthe stored position when a person rises out of \nthe seat. With seats occupied and tablets \nraised, students egressing en masse down the \nrow would at most encounter one tablet to \nmove out of the way. With these types of arms, \nthe aisle accessway can be measured for the \nseat or arm as indicated in Commentary Figure \n1030.13.2(1). \n \nWith respect to self-rising seats, ASTM F851 \nprovides \none \nmethod \nof \ndetermining \nacceptability. \n1030.13.2.1 \nDual access. For rows of seating \nserved by aisles or doorways at both ends, there \nshall be not more than 100 seats per row. The \nminimum clear width of 300 mm between rows \nshall be increased by 7.5 mm for every additional \nseat beyond 14 seats where seats have backrests or \nbeyond 21 where seats are without backrests. The \nminimum clear width is not required to exceed 550 \nmm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1. \n❖ \nWhere rows of seating are served by aisles or \ndoorways located at both ends of the path of \nrow travel, the number of seats that may be \nused in a row may be up to, but not more than, \n100 (continental seating) and the minimum \nrequired clear width aisle accessway of 300 \nmm between rows of seats must be increased \nby 7.5 mm for every additional seat beyond 14 \nseats with backrests, but not more than a total \nof \n550 \nmm \n(see \nCommentary \nFigure \n1030.13.2.1). The increase for seating without \nbackrests is to allow for bench seating similar \nto bleacher requirements in ICC 300 (see \nSection 1030.1.1). For example, in a row of 24 \nseats, the minimum clear width would compute \nto 375 mm. For a row of 34 seats, a clear width \nof 450 mm would be required. Increases in the \nclear width between rows of seats would occur \nup to a row of 46 seats. From 47 to 100 seats, \na maximum clear width of 550 mm between \nrows would apply. \n \nSince the row is to provide access to an aisle \nin both directions, the minimum width applies \nto the entire length of the row aisle accessway. \n \nThe exception allows more seats in a row with \nthe minimum 300 mm seat spacing since safe \negress time is extended for smoke-protected \nand open-air assembly seating. \n \nWhere a second means of egress for \noccupants of a single-access row is possible \nthrough an adjacent dual-access row, see \nSection 1030.8.1. \n \nSee TABLE 1030.13.2.1.  \n \nTable 1030.13.2.1 recognizes the increased \negress time available in smoke-protected and \nopen-air assembly seating areas. Therefore, \nthis table permits greater lengths for rows that \nhave the minimum 300 mm of clear width in \nsmoke-protected or open-air venues. Where a \nrow exceeds the lengths identified in the table, \nthe row width is to be increased in accordance \nwith Section 1030.13.2.1 [ (7.5 mm) per \nadditional seat] for dual-access rows and \nSection 1030.13.2.2 [15 mm per additional \nseat] for single-access rows. Column one of \nthis table is based on the total number of seats \ncontained within the assembly space, not the \nseats per level. The increase for seating \nwithout backrests is to allow for bench seating \nsimilar to bleacher requirements in ICC 300 \n(see Section 1030.1.1). \n1030.13.2.2 \nSingle access. For rows of seating \nserved by an aisle or doorway at only one end of the \nrow, the minimum clear width of 300 mm between \nrows shall be increased by 15 mm for every \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n816",
      "commentary": "The requirements of this section are applicable \nto theater-type seating arrangements. This \nincludes both “continental” and “traditional” \nseating arrangements. Theater-type seating is \ncharacterized by a number of seats arranged \nside by side and in rows. In this type of seating \narrangement, the potential exists for a large \nnumber of occupants to be present in a \nconfined environment where the ability of the \noccupants to move quickly is limited. In order \nto egress, people are required to move single \nfile within a narrow row (i.e., aisle accessway) \nbefore reaching an aisle; both the aisle and \naisle accessway limit movement toward an \nexit. To provide adequate passage between \nrows of seats, this section requires that the \nclear width between the back of a row to the \nnearest projection of the seating immediately \nbehind must be at least 300 mm [see \nCommentary Figure 1030.13.2(1)]. Where \nchairs are manufactured with automatic or self-\nlifting seats, the minimum width requirement \nmay be measured with the seats in a raised \nposition. Commonly used in college lecture \nhalls, seats with built-in tablet arms are \nprovided so that students can take notes. For \nan example of a type of tablet arm that \ncomplies with the exception, see Commentary \nFigure 1030.13.2(2). \n \nWhere chairs with tablet arms are used, the \nrequired width is to be determined with the \ntablet arm in its usable position. The exception \nallows for folding tablet arms that fall back into \nthe stored position when a person rises out of \nthe seat. With seats occupied and tablets \nraised, students egressing en masse down the \nrow would at most encounter one tablet to \nmove out of the way. With these types of arms, \nthe aisle accessway can be measured for the \nseat or arm as indicated in Commentary Figure \n1030.13.2(1). \n \nWith respect to self-rising seats, ASTM F851 \nprovides \none \nmethod \nof \ndetermining \nacceptability. \n1030.13.2.1 \nDual access. For rows of seating \nserved by aisles or doorways at both ends, there \nshall be not more than 100 seats per row. The \nminimum clear width of 300 mm between rows \nshall be increased by 7.5 mm for every additional \nseat beyond 14 seats where seats have backrests or \nbeyond 21 where seats are without backrests. The \nminimum clear width is not required to exceed 550 \nmm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1.\n\n❖ Where rows of seating are served by aisles or \ndoorways located at both ends of the path of \nrow travel, the number of seats that may be \nused in a row may be up to, but not more than, \n100 (continental seating) and the minimum \nrequired clear width aisle accessway of 300 \nmm between rows of seats must be increased \nby 7.5 mm for every additional seat beyond 14 \nseats with backrests, but not more than a total \nof \n550 \nmm \n(see \nCommentary \nFigure \n1030.13.2.1). The increase for seating without \nbackrests is to allow for bench seating similar \nto bleacher requirements in ICC 300 (see \nSection 1030.1.1). For example, in a row of 24 \nseats, the minimum clear width would compute \nto 375 mm. For a row of 34 seats, a clear width \nof 450 mm would be required. Increases in the \nclear width between rows of seats would occur \nup to a row of 46 seats. From 47 to 100 seats, \na maximum clear width of 550 mm between \nrows would apply. \n \nSince the row is to provide access to an aisle \nin both directions, the minimum width applies \nto the entire length of the row aisle accessway. \n \nThe exception allows more seats in a row with \nthe minimum 300 mm seat spacing since safe \negress time is extended for smoke-protected \nand open-air assembly seating. \n \nWhere a second means of egress for \noccupants of a single-access row is possible \nthrough an adjacent dual-access row, see \nSection 1030.8.1. \n \nSee TABLE 1030.13.2.1.  \n \nTable 1030.13.2.1 recognizes the increased \negress time available in smoke-protected and \nopen-air assembly seating areas. Therefore, \nthis table permits greater lengths for rows that \nhave the minimum 300 mm of clear width in \nsmoke-protected or open-air venues. Where a \nrow exceeds the lengths identified in the table, \nthe row width is to be increased in accordance \nwith Section 1030.13.2.1 [ (7.5 mm) per \nadditional seat] for dual-access rows and \nSection 1030.13.2.2 [15 mm per additional \nseat] for single-access rows. Column one of \nthis table is based on the total number of seats \ncontained within the assembly space, not the \nseats per level. The increase for seating \nwithout backrests is to allow for bench seating \nsimilar to bleacher requirements in ICC 300 \n(see Section 1030.1.1). \n1030.13.2.2 \nSingle access. For rows of seating \nserved by an aisle or doorway at only one end of the \nrow, the minimum clear width of 300 mm between \nrows shall be increased by 15 mm for every \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 47,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n817 \n \nadditional seat beyond seven seats where seats have \nbackrests or beyond 10 where seats are without \nbackrests. The minimum clear width is not required \nto exceed 550 mm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1. \n❖ \nWhere rows of seating are served by an aisle \nor doorway at only one end of a row, the \nminimum clear width of 300 mm between rows \nof seats must be increased by 15 mm for every \nadditional seat beyond seven for seats with \nbackrests, but not more than a total of 550 mm \n(see Commentary Figure 1030.13.2.2). The \nincrease for seating without backrests is to \nallow for bench seating similar to bleacher \nrequirements in ICC 300 (see Section \n1030.1.1). While this section does not specify \nthe maximum number of seats permitted in a \nrow, the 9 m common path of egress travel \nlimitation (see Section 1030.8) essentially \nrestricts \nthe \nsingle-access \nrow \nto \napproximately 20 seats, based on an 450 mm \nwidth per seat. A row of 12 seats with backrests \nwould compute to a required minimum width of \n375 mm. Similarly, a row of 17 seats with \nbackrests would require a clear width of 450 \nmm and so on. Since dual access is not \nprovided, incremental increases would be \npermitted in the aisle accessway width as \nshown in Commentary Figure 1030.13.2.2. \nIncremental increases in the required width \nwould occur up to the maximum number of \nseats, which is determined by the 9 m dead-\nend limitation. \n \nThe reason for increasing the row accessway \nwidths incrementally with increases in the \nnumber of seats per row is to provide more \nefficient passage for the occupants who are \nusing the aisle accessway. As a practical \nmatter, where dual-access (see Section \n1030.13.2.1) \nand \nsingle-access \nseating \narrangements are used together, the largest \ncomputed \nclear \nwidth \ndimension \nwould \nnormally be applied by the designer to both \narrangements so that the rows of seats will be \nin alignment. Where a second means of egress \nfor occupants of a single-access row is \npossible through an adjacent dual-access row, \nsee Section 1030.8.1. \n1030.14 Assembly aisle walking surfaces. \nRamped aisles shall comply with Sections \n1030.14.1 through 1030.14.1.3. Stepped aisles shall \ncomply \nwith \nSections \n1030.14.2 \nthrough \n1030.14.2.4. \n❖ \nAssembly facilities such as theaters and \nauditoriums often require sloping or stepped \nfloors to provide seated occupants with \npreferred sightlines for viewing presentations \n(for sightlines for wheelchair spaces, see \nSection 1109.2). Aisles must, therefore, be \ndesigned to accommodate the changing \nelevations of the floor in such a manner that the \npath of travel will allow occupants to leave the \narea at a rapid pace with minimal possibilities \nfor stumbling or falling during times of \nemergency. \n1030.14.1 \nRamped aisles. Aisles that are \nsloped more than 1 unit vertical in 20 units \nhorizontal (5-percent slope) shall be considered to \nbe a ramped aisle. Ramped aisles that serve as part \nof an accessible route in accordance with Section \n1009 of this code and Section 1108.2 of SBC 201 \nshall have a maximum slope of 1 unit vertical in 12 \nunits horizontal (8-percent slope). The slope of \nother ramped aisles shall not exceed 1 unit vertical \nin 8 units horizontal (12.5-percent slope). \n❖ \nSimilar to the definition of “Ramp” in Chapter 2, \naisles that slope 1:20 or less are considered \nsloped aisles, but are not ramps. Note that \nramps that serve as part of an accessible route \nto and from accessible wheelchair spaces (see \nSBC 201 Sections 1009 and 1109.2) must \ncomply with the more restrictive requirements \nfor ramps in Section 1012. This section \nrequires that aisles with a gradient from 1:20 to \n1:8 (12.5 percent slope) must meet the ramped \naisle provisions in this section. Aisles with a \ngradient exceeding 1 unit vertical and 8 units \nhorizontal (12.5-percent slope) must consist of \na series of treads and risers that comply with \nthe requirements of stepped aisles in Section \n1030.14.2. \n1030.14.1.1 \nCross slope. The slope measured \nperpendicular to the direction of travel of a ramped \naisle shall not be steeper than 1 unit vertical in 48 \nunits horizontal (2-percent slope). \n❖ \nThe limitation of 1 unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2). \n1030.14.1.2 \nLandings. Ramped aisles shall \nhave landings in accordance with Sections 1012.6 \nthrough 1012.6.5. Landings for ramped aisles shall \nbe permitted to overlap required aisles or cross \naisles. \n❖ \n❖ The reference to ramp landings in Sections \n1012.6 \nthrough \n1012.6.5 \npicks \nup \nthe \nrequirements for ramps to have a landing at the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n817 \n \nadditional seat beyond seven seats where seats have \nbackrests or beyond 10 where seats are without \nbackrests. The minimum clear width is not required \nto exceed 550 mm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1.",
      "commentary": "Where rows of seating are served by an aisle \nor doorway at only one end of a row, the \nminimum clear width of 300 mm between rows \nof seats must be increased by 15 mm for every \nadditional seat beyond seven for seats with \nbackrests, but not more than a total of 550 mm \n(see Commentary Figure 1030.13.2.2). The \nincrease for seating without backrests is to \nallow for bench seating similar to bleacher \nrequirements in ICC 300 (see Section \n1030.1.1). While this section does not specify \nthe maximum number of seats permitted in a \nrow, the 9 m common path of egress travel \nlimitation (see Section 1030.8) essentially \nrestricts \nthe \nsingle-access \nrow \nto \napproximately 20 seats, based on an 450 mm \nwidth per seat. A row of 12 seats with backrests \nwould compute to a required minimum width of \n375 mm. Similarly, a row of 17 seats with \nbackrests would require a clear width of 450 \nmm and so on. Since dual access is not \nprovided, incremental increases would be \npermitted in the aisle accessway width as \nshown in Commentary Figure 1030.13.2.2. \nIncremental increases in the required width \nwould occur up to the maximum number of \nseats, which is determined by the 9 m dead-\nend limitation. \n \nThe reason for increasing the row accessway \nwidths incrementally with increases in the \nnumber of seats per row is to provide more \nefficient passage for the occupants who are \nusing the aisle accessway. As a practical \nmatter, where dual-access (see Section \n1030.13.2.1) \nand \nsingle-access \nseating \narrangements are used together, the largest \ncomputed \nclear \nwidth \ndimension \nwould \nnormally be applied by the designer to both \narrangements so that the rows of seats will be \nin alignment. Where a second means of egress \nfor occupants of a single-access row is \npossible through an adjacent dual-access row, \nsee Section 1030.8.1. \n1030.14 Assembly aisle walking surfaces. \nRamped aisles shall comply with Sections \n1030.14.1 through 1030.14.1.3. Stepped aisles shall \ncomply \nwith \nSections \n1030.14.2 \nthrough \n1030.14.2.4.\n\n❖ Assembly facilities such as theaters and \nauditoriums often require sloping or stepped \nfloors to provide seated occupants with \npreferred sightlines for viewing presentations \n(for sightlines for wheelchair spaces, see \nSection 1109.2). Aisles must, therefore, be \ndesigned to accommodate the changing \nelevations of the floor in such a manner that the \npath of travel will allow occupants to leave the \narea at a rapid pace with minimal possibilities \nfor stumbling or falling during times of \nemergency. \n1030.14.1 \nRamped aisles. Aisles that are \nsloped more than 1 unit vertical in 20 units \nhorizontal (5-percent slope) shall be considered to \nbe a ramped aisle. Ramped aisles that serve as part \nof an accessible route in accordance with Section \n1009 of this code and Section 1108.2 of SBC 201 \nshall have a maximum slope of 1 unit vertical in 12 \nunits horizontal (8-percent slope). The slope of \nother ramped aisles shall not exceed 1 unit vertical \nin 8 units horizontal (12.5-percent slope).\n\n❖ Similar to the definition of “Ramp” in Chapter 2, \naisles that slope 1:20 or less are considered \nsloped aisles, but are not ramps. Note that \nramps that serve as part of an accessible route \nto and from accessible wheelchair spaces (see \nSBC 201 Sections 1009 and 1109.2) must \ncomply with the more restrictive requirements \nfor ramps in Section 1012. This section \nrequires that aisles with a gradient from 1:20 to \n1:8 (12.5 percent slope) must meet the ramped \naisle provisions in this section. Aisles with a \ngradient exceeding 1 unit vertical and 8 units \nhorizontal (12.5-percent slope) must consist of \na series of treads and risers that comply with \nthe requirements of stepped aisles in Section \n1030.14.2. \n1030.14.1.1 \nCross slope. The slope measured \nperpendicular to the direction of travel of a ramped \naisle shall not be steeper than 1 unit vertical in 48 \nunits horizontal (2-percent slope).\n\n❖ The limitation of 1 unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2). \n1030.14.1.2 \nLandings. Ramped aisles shall \nhave landings in accordance with Sections 1012.6 \nthrough 1012.6.5. Landings for ramped aisles shall \nbe permitted to overlap required aisles or cross \naisles.\n\n❖ \n\n❖ The reference to ramp landings in Sections \n1012.6 \nthrough \n1012.6.5 \npicks \nup \nthe \nrequirements for ramps to have a landing at the \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 48,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n818 \n \ntop and bottom of each run and where ramps \nchange \ndirection. \nThis \nalso \nincludes \nrequirements for landing slope, width and \nlength. This does not pick up the requirement \nfor ramps to have a landing at every 750 mm in \nrise as indicated in Section 1012.4. This is in \nconsideration of the line of sight requirements \nfor the different venues and the ability to \nprovide a safe and smooth transition between \nthe ramped aisles and the adjacent aisle \naccessways as patrons move into and out of \ntheir rows. A cross aisle or aisle can also serve \nas the ramp landing as long as it meets the \n1:48 maximum slope provisions for landings. \n1030.14.1.3 \nEdge protection. Ramped aisles \nshall have edge protection in accordance with \nSections 1012.10 and 1012.10.1. \nException: In assembly spaces with fixed seating, \nedge protection is not required on the sides of \nramped aisles where the ramped aisles provide \naccess to the adjacent seating and aisle accessways. \n❖ \nWhere an aisle has a drop-off on either side, it \nneeds edge protection. In a seating venue, this \nwould typically be the ramped aisle at the \nperimeter of the seating. This edge protection \ncan be a wall, a horizontal rail that prevents the \npassage of a 100 mm sphere between the \nramp surface and the rail, or a minimum 100 \nmm-high curb (see Commentary Figure \n1012.10.1). Edge protection is not required \nbetween the ramped aisle and adjacent \nseating, including wheelchair seating spaces, \nas this could be a tripping hazard for people \ncoming in and out of the rows. \n1030.14.2 \nStepped aisles. Aisles with a slope \nexceeding 1 unit vertical in 8 units horizontal (12.5-\npercent slope) shall consist of a series of risers and \ntreads that extends across the full width of aisles \nand complies with Sections 1030.14.2.1 through \n1030.14.2.4. \n❖ \nWhat must be recognized here is that stepped \naisles are part of the floor construction and are \nintended to provide horizontal egress. Tread \nand riser construction for this purpose should \nnot be directly compared to the requirements \nfor treads and risers in conventional stairways \nthat serve as means of vertical egress. \nSometimes, because of design considerations, \nthe gradient of an aisle is required to change \nfrom a level floor to a ramp and then to steps. \nIn cases where there is no uniformity in the \npath \nof \ntravel, \noccupants \ntend \nto \nbe \nconsiderably more cautious, particularly in the \nuse of stepped aisles, than they would normally \nbe in the use of conventional stairways. \n \nThis section requires aisles with a slope greater \nthan 1:8 to use steps. Aisles with slopes \ngreater than 1:20 to 1:8 must comply with \nprovisions for ramped aisles in Section \n1030.14.1. \n1030.14.2.1 \nTreads. Tread depths shall be not \nless than 275 mm and shall have dimensional \nuniformity. \nException: The tolerance between adjacent treads \nshall not exceed 5 mm. \n❖ \nDepths of treads are not to be less than 275 \nmm and uniform throughout each flight. The \nexception states that a variance of not more \nthan 5 mm is permitted between adjacent \ntreads \nto \naccommodate \nvariations \nin \nconstruction. While the minimum tread depth \nprovision is the same as the limiting dimension \nfor treads in interior stairways (see Section \n1011.5.2), it rarely applies in the construction \nof stepped aisles. A more common form of \nstepped aisle construction is to provide a tread \ndepth equal to the back-to-back distance \nbetween rows of seats. This way the treads can \nbe extended across the full length of the row \nand serve as a supporting platform for the \nseats. Other arrangements might require two \ntreads between rows of seats, with each tread \nequaling one-half of the depth of the seat row. \n \nIn theaters, for example, the back-to-back \ndistance between rows of fixed seats usually \nranges between 900 mm and 1200 mm, \ndepending on seat style and seat dimensions \nas well as the ease of passage between the \nrows (see Commentary Figure 1030.14.2.1). \nThe selection of single-tread or twotread \nconstruction between rows of seats depends \non the gradient and suitable riser height (see \nSection 1030.14.2.2), as needed for sightlines. \n \nIn \ncomparing \nthis \nsection \nto \nSection \n1030.14.2.2, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights to deviate; however, tread dimensions \nmust not vary beyond the 5 mm tolerance. \n1030.14.2.2 \nRisers. Where the gradient of \nstepped aisles is to be the same as the \ngradient of adjoining seating areas, the riser \nheight shall be not less than 100 mm nor more \nthan 200 mm and shall be uniform within each \nflight. \nExceptions: \n1. Riser height nonuniformity shall be limited \nto the extent necessitated by changes in the \ngradient of the adjoining seating area to \nmaintain \nadequate \nsightlines. \nWhere \nnonuniformities exceed 5 mm between \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n818 \n \ntop and bottom of each run and where ramps \nchange \ndirection. \nThis \nalso \nincludes \nrequirements for landing slope, width and \nlength. This does not pick up the requirement \nfor ramps to have a landing at every 750 mm in \nrise as indicated in Section 1012.4. This is in \nconsideration of the line of sight requirements \nfor the different venues and the ability to \nprovide a safe and smooth transition between \nthe ramped aisles and the adjacent aisle \naccessways as patrons move into and out of \ntheir rows. A cross aisle or aisle can also serve \nas the ramp landing as long as it meets the \n1:48 maximum slope provisions for landings. \n1030.14.1.3 \nEdge protection. Ramped aisles \nshall have edge protection in accordance with \nSections 1012.10 and 1012.10.1. \nException: In assembly spaces with fixed seating, \nedge protection is not required on the sides of \nramped aisles where the ramped aisles provide \naccess to the adjacent seating and aisle accessways.",
      "commentary": "Where an aisle has a drop-off on either side, it \nneeds edge protection. In a seating venue, this \nwould typically be the ramped aisle at the \nperimeter of the seating. This edge protection \ncan be a wall, a horizontal rail that prevents the \npassage of a 100 mm sphere between the \nramp surface and the rail, or a minimum 100 \nmm-high curb (see Commentary Figure \n1012.10.1). Edge protection is not required \nbetween the ramped aisle and adjacent \nseating, including wheelchair seating spaces, \nas this could be a tripping hazard for people \ncoming in and out of the rows. \n1030.14.2 \nStepped aisles. Aisles with a slope \nexceeding 1 unit vertical in 8 units horizontal (12.5-\npercent slope) shall consist of a series of risers and \ntreads that extends across the full width of aisles \nand complies with Sections 1030.14.2.1 through \n1030.14.2.4.\n\n❖ What must be recognized here is that stepped \naisles are part of the floor construction and are \nintended to provide horizontal egress. Tread \nand riser construction for this purpose should \nnot be directly compared to the requirements \nfor treads and risers in conventional stairways \nthat serve as means of vertical egress. \nSometimes, because of design considerations, \nthe gradient of an aisle is required to change \nfrom a level floor to a ramp and then to steps. \nIn cases where there is no uniformity in the \npath \nof \ntravel, \noccupants \ntend \nto \nbe \nconsiderably more cautious, particularly in the \nuse of stepped aisles, than they would normally \nbe in the use of conventional stairways. \n \nThis section requires aisles with a slope greater \nthan 1:8 to use steps. Aisles with slopes \ngreater than 1:20 to 1:8 must comply with \nprovisions for ramped aisles in Section \n1030.14.1. \n1030.14.2.1 \nTreads. Tread depths shall be not \nless than 275 mm and shall have dimensional \nuniformity. \nException: The tolerance between adjacent treads \nshall not exceed 5 mm.\n\n❖ Depths of treads are not to be less than 275 \nmm and uniform throughout each flight. The \nexception states that a variance of not more \nthan 5 mm is permitted between adjacent \ntreads \nto \naccommodate \nvariations \nin \nconstruction. While the minimum tread depth \nprovision is the same as the limiting dimension \nfor treads in interior stairways (see Section \n1011.5.2), it rarely applies in the construction \nof stepped aisles. A more common form of \nstepped aisle construction is to provide a tread \ndepth equal to the back-to-back distance \nbetween rows of seats. This way the treads can \nbe extended across the full length of the row \nand serve as a supporting platform for the \nseats. Other arrangements might require two \ntreads between rows of seats, with each tread \nequaling one-half of the depth of the seat row. \n \nIn theaters, for example, the back-to-back \ndistance between rows of fixed seats usually \nranges between 900 mm and 1200 mm, \ndepending on seat style and seat dimensions \nas well as the ease of passage between the \nrows (see Commentary Figure 1030.14.2.1). \nThe selection of single-tread or twotread \nconstruction between rows of seats depends \non the gradient and suitable riser height (see \nSection 1030.14.2.2), as needed for sightlines. \n \nIn \ncomparing \nthis \nsection \nto \nSection \n1030.14.2.2, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights to deviate; however, tread dimensions \nmust not vary beyond the 5 mm tolerance. \n1030.14.2.2 \nRisers. Where the gradient of \nstepped aisles is to be the same as the \ngradient of adjoining seating areas, the riser \nheight shall be not less than 100 mm nor more \nthan 200 mm and shall be uniform within each \nflight. \nExceptions: \n1. Riser height nonuniformity shall be limited \nto the extent necessitated by changes in the \ngradient of the adjoining seating area to \nmaintain \nadequate \nsightlines. \nWhere \nnonuniformities exceed 5 mm between \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 49,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n819 \n \nadjacent risers, the exact location of such \nnonuniformities shall be indicated with a \ndistinctive marking stripe on each tread at the \nnosing or leading edge adjacent to the \nnonuniform risers. Such stripe shall be not \nless than 25 mm, and not more than 50 mm, \nwide. The edge marking stripe shall be \ndistinctively different from the contrasting \nmarking stripe. \n2. Riser heights not exceeding 225 mm shall be \npermitted where they are necessitated by the \nslope of the adjacent seating areas to \nmaintain sightlines. \n❖ \nIn stepped aisles where the gradient of the \naisle is the same as the gradient of the \nadjoining seating area, riser heights are not to \nbe less than 100 mm nor more than 200 mm \n(see Commentary Figure 1030.14.2.2). For the \nsafety of the occupants, risers should have \nuniform heights, where possible, throughout \neach flight. However, nonuniformity of riser \nheights is permitted in cases where changes to \nthe gradient in the adjoining seating area are \nrequired because of sightlines and other \nseating layout considerations. \n \nWhere variations in height exceed 4.8 mm \nbetween adjacent risers, a distinctive marking \nstripe between 25 mm and 50 mm wide is to be \nlocated on the nosings of each tread as a visual \nwarning \nto \noccupants \nto \nbe \ncautious. \nFrequently, this is done with “runway” lights. \nNote that this stripe must be different from the \ntread contrast marking stripes required for \ntransitions in Section 1030.10.3 and the tread \nstripes in Section 1030.14.2.3. These stripes \nmust be visible in lighted conditions; therefore, \nthey are not required to comply with the \nprovisions for luminous tread markings in \nSection 1025. \n \nWhile the riser height may vary to adjust to \nsightlines of the associated seating, there is a \nmaximum change for adjacent treads so that \nthere is consistency in the flight (see Section \n1030.14.2.2.1). \n \nIn comparing this section with Section \n1030.14.2.1, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights \nto \ndeviate; \nhowever, \nSection \n1030.14.2.1 does not permit tread dimensions \nto vary beyond the 5 mm tolerance. \n1030.14.2.2.1 Construction \ntolerances. \nThe \ntolerance between adjacent risers on a stepped aisle \nthat were designed to be equal height shall not \nexceed 5 mm. Where the stepped aisle is designed \nin accordance with Exception 1 of Section \n1030.14.2.2, the stepped aisle shall be constructed \nso that each riser of unequal height, determined in \nthe direction of descent, is not more than 10 mm in \nheight different from adjacent risers where stepped \naisle treads are less than 550 mm in depth and 20 \nmm in height different from adjacent risers where \nstepped aisle treads are 550 mm or greater in depth. \n❖ \n❖ Where risers in a stepped aisle are \nconsistent, the construction tolerance between \nadjacent treads allows for a maximum \ndifference of 4.8 mm. Stairways allow for 10 \nmm, but this is for the flight of stairs (see \nSection \n1011.5.4). \nWhere \nthe \nseating \narrangement allows for unequal heights, the \ndifference between adjacent risers is greater \nfor situations with deeper treads. With a tread \nof 550 mm or greater, most people will be \ntaking more than one step on each tread. \n1030.14.2.3 \nTread \ncontrasting \nmarking \nstripe. A contrasting marking stripe shall be \nprovided on each tread at the nosing or leading edge \nsuch that the location of each tread is readily \napparent when viewed in descent. Such stripe shall \nbe not less than 25 mm, and not more than 50 mm, \nwide. \nException: The contrasting marking stripe is \npermitted to be omitted where tread surfaces are \nsuch that the location of each tread is readily \napparent when viewed in descent. \n❖ \nThe exception provides for the omission of the \ncontrasting marking stripe where the tread is \nreadily apparent, such as where aisle stair \ntreads are provided with a roughened metal \nnosing strip or where lighted nosings occur. In \nsuch situations, the user is aware of the treads \nwithout the marking stripe. This stripe must be \ndifferent from the marking stripe required for \nnonuniform risers in Section 1030.14.2.3 and \nthe tread contrast marking stripes required for \ntransitions in Section 1030.10.3 \n \nThese stripes must be visible in lighted \nconditions; therefore, these stripes are not \nrequired to comply with the provisions for \nluminous tread markings in Section 1025. \n1030.14.2.4 \nNosing and profile. Nosing and \nriser profile shall comply with Sections 1011.5.5 \nthrough 1011.5.5.3. \n❖ \nThe profiles of treads and risers contribute to \nstepped aisle safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stepped \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n819 \n \nadjacent risers, the exact location of such \nnonuniformities shall be indicated with a \ndistinctive marking stripe on each tread at the \nnosing or leading edge adjacent to the \nnonuniform risers. Such stripe shall be not \nless than 25 mm, and not more than 50 mm, \nwide. The edge marking stripe shall be \ndistinctively different from the contrasting \nmarking stripe. \n2. Riser heights not exceeding 225 mm shall be \npermitted where they are necessitated by the \nslope of the adjacent seating areas to \nmaintain sightlines.",
      "commentary": "In stepped aisles where the gradient of the \naisle is the same as the gradient of the \nadjoining seating area, riser heights are not to \nbe less than 100 mm nor more than 200 mm \n(see Commentary Figure 1030.14.2.2). For the \nsafety of the occupants, risers should have \nuniform heights, where possible, throughout \neach flight. However, nonuniformity of riser \nheights is permitted in cases where changes to \nthe gradient in the adjoining seating area are \nrequired because of sightlines and other \nseating layout considerations. \n \nWhere variations in height exceed 4.8 mm \nbetween adjacent risers, a distinctive marking \nstripe between 25 mm and 50 mm wide is to be \nlocated on the nosings of each tread as a visual \nwarning \nto \noccupants \nto \nbe \ncautious. \nFrequently, this is done with “runway” lights. \nNote that this stripe must be different from the \ntread contrast marking stripes required for \ntransitions in Section 1030.10.3 and the tread \nstripes in Section 1030.14.2.3. These stripes \nmust be visible in lighted conditions; therefore, \nthey are not required to comply with the \nprovisions for luminous tread markings in \nSection 1025. \n \nWhile the riser height may vary to adjust to \nsightlines of the associated seating, there is a \nmaximum change for adjacent treads so that \nthere is consistency in the flight (see Section \n1030.14.2.2.1). \n \nIn comparing this section with Section \n1030.14.2.1, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights \nto \ndeviate; \nhowever, \nSection \n1030.14.2.1 does not permit tread dimensions \nto vary beyond the 5 mm tolerance. \n1030.14.2.2.1 Construction \ntolerances. \nThe \ntolerance between adjacent risers on a stepped aisle \nthat were designed to be equal height shall not \nexceed 5 mm. Where the stepped aisle is designed \nin accordance with Exception 1 of Section \n1030.14.2.2, the stepped aisle shall be constructed \nso that each riser of unequal height, determined in \nthe direction of descent, is not more than 10 mm in \nheight different from adjacent risers where stepped \naisle treads are less than 550 mm in depth and 20 \nmm in height different from adjacent risers where \nstepped aisle treads are 550 mm or greater in depth.\n\n❖ \n\n❖ Where risers in a stepped aisle are \nconsistent, the construction tolerance between \nadjacent treads allows for a maximum \ndifference of 4.8 mm. Stairways allow for 10 \nmm, but this is for the flight of stairs (see \nSection \n1011.5.4). \nWhere \nthe \nseating \narrangement allows for unequal heights, the \ndifference between adjacent risers is greater \nfor situations with deeper treads. With a tread \nof 550 mm or greater, most people will be \ntaking more than one step on each tread. \n1030.14.2.3 \nTread \ncontrasting \nmarking \nstripe. A contrasting marking stripe shall be \nprovided on each tread at the nosing or leading edge \nsuch that the location of each tread is readily \napparent when viewed in descent. Such stripe shall \nbe not less than 25 mm, and not more than 50 mm, \nwide. \nException: The contrasting marking stripe is \npermitted to be omitted where tread surfaces are \nsuch that the location of each tread is readily \napparent when viewed in descent.\n\n❖ The exception provides for the omission of the \ncontrasting marking stripe where the tread is \nreadily apparent, such as where aisle stair \ntreads are provided with a roughened metal \nnosing strip or where lighted nosings occur. In \nsuch situations, the user is aware of the treads \nwithout the marking stripe. This stripe must be \ndifferent from the marking stripe required for \nnonuniform risers in Section 1030.14.2.3 and \nthe tread contrast marking stripes required for \ntransitions in Section 1030.10.3 \n \nThese stripes must be visible in lighted \nconditions; therefore, these stripes are not \nrequired to comply with the provisions for \nluminous tread markings in Section 1025. \n1030.14.2.4 \nNosing and profile. Nosing and \nriser profile shall comply with Sections 1011.5.5 \nthrough 1011.5.5.3.\n\n❖ The profiles of treads and risers contribute to \nstepped aisle safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stepped \n-",
      "chapter_id": "ch10",
      "section_id": "sec909"
    },
    {
      "page": 50,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n820 \n \naisles. Since safety considerations for stepped \naisles and stairways are the same for nosing \nand riser profiles, the provisions in stairways \nare referenced for this requirement. \n1030.15 Seat stability. In a building, room or space \nused for assembly purposes, the seats shall be \nsecurely fastened to the floor. \nExceptions: \n1. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with 200 or fewer seats, the seats shall \nnot be required to be fastened to the floor. \n2. In a building, room or space used for \nassembly purposes or portions thereof with \nseating at tables and without ramped or tiered \nfloors for seating, the seats shall not be \nrequired to be fastened to the floor. \n3. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with greater than 200 seats, the seats \nshall be fastened together in groups of not \nless than three or the seats shall be securely \nfastened to the floor. \n4. In a building, room or space used for \nassembly purposes where flexibility of the \nseating arrangement is an integral part of the \ndesign and function of the space and seating \nis on tiered levels, not more than 200 seats \nshall not be required to be fastened to the \nfloor. Plans showing seating, tiers and aisles \nshall be submitted for approval. \n5. Groups of seats within a building, room or \nspace used for assembly purposes separated \nfrom other seating by railings, guards, partial \nheight walls or similar barriers with level \nfloors and having not more than 14 seats per \ngroup shall not be required to be fastened to \nthe floor. \n6. Seats intended for musicians or other \nperformers and separated by railings, guards, \npartial height walls or similar barriers shall \nnot be required to be fastened to the floor. \n❖ \nThe purpose of this section is to require that \nassembly seating be fastened to the floor \nwhere it would be a significant hazard if loose \nand subject to tipping over. The exceptions \nallow loose assembly seating for situations \nwhere the hazard is lower, such as floors where \nramped or tiered seating is not used; where not \nmore than 200 seats are used; for box seating \narrangements; and where a limited number of \nseats are within railings, guards or partial \nheight walls. \n1030.16 Handrails. Ramped aisles having a slope \nexceeding 1 unit vertical in 15 units horizontal (6.7-\npercent slope) and stepped aisles shall be provided \nwith handrails in compliance with Section 1014 \nlocated either at one or both sides of the aisle or \nwithin the aisle width. Where stepped aisles have \nseating on one side and the aisle width is 1850 mm \nor greater, two handrails are required. Where two \nhandrails are required, one of the handrails shall be \nwithin 750 mm horizontally of the stepped aisle. \nExceptions: \n1. Handrails are not required for ramped aisles \nwith seating on both sides. \n2. Handrails are not required where, at the side \nof the aisle, there is a guard with a top surface \nthat \ncomplies \nwith \nthe \ngraspability \nrequirements of handrails in accordance with \nSection 1014.3. \n3. Handrail extensions are not required at the \ntop and bottom of stepped aisles and ramped \naisles to permit crossovers within the aisles. \n❖ \nFor the safety of occupants, handrails must be \nprovided in aisles where ramps exceed a \ngradient of 1 unit vertical in 15 units horizontal \n(6.7-percent slope) (see Commentary Figure \n1030.16(1)). All stepped aisles are required to \nhave handrails. Handrails can be on one side, \nboth sides or in the center of the aisle. \nTypically, handrails are in the center of the aisle \nwhere there is seating on both sides or on one \nside where the aisle is adjacent to a side wall \nor a guard. While Sections 1011.11 and 1012.8 \nspecify that handrails are required on both \nsides of stairways or ramps, the exceptions in \nSections 1011.1 and 1012.1 and throughout \nSection 1014 allow for Section 1030.16 to be \nutilized for handrail location where dealing with \nstepped aisles, transitions and ramped aisles \nwithin assembly seating areas. This would \ninclude requiring handrails being within 750 \nmm (Section 1014.9) of the required stairway \nwidth. Safety for aisles wider than 1500 mm \nwith center handrails and side aisles wider than \n750 mm is specifically addressed with the \ncapacity increases in Sections 1030.6.1 and \n1030.6.2. Referencing Section 1014 will \nrequire the provisions for handrail height, \ngraspability and fittings. Continuity, extensions, \nclearance and projections are more specifically \naddressed in Section 1030.16, this section and \nsubsequent subsections. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n820 \n \naisles. Since safety considerations for stepped \naisles and stairways are the same for nosing \nand riser profiles, the provisions in stairways \nare referenced for this requirement. \n1030.15 Seat stability. In a building, room or space \nused for assembly purposes, the seats shall be \nsecurely fastened to the floor. \nExceptions: \n1. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with 200 or fewer seats, the seats shall \nnot be required to be fastened to the floor. \n2. In a building, room or space used for \nassembly purposes or portions thereof with \nseating at tables and without ramped or tiered \nfloors for seating, the seats shall not be \nrequired to be fastened to the floor. \n3. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with greater than 200 seats, the seats \nshall be fastened together in groups of not \nless than three or the seats shall be securely \nfastened to the floor. \n4. In a building, room or space used for \nassembly purposes where flexibility of the \nseating arrangement is an integral part of the \ndesign and function of the space and seating \nis on tiered levels, not more than 200 seats \nshall not be required to be fastened to the \nfloor. Plans showing seating, tiers and aisles \nshall be submitted for approval. \n5. Groups of seats within a building, room or \nspace used for assembly purposes separated \nfrom other seating by railings, guards, partial \nheight walls or similar barriers with level \nfloors and having not more than 14 seats per \ngroup shall not be required to be fastened to \nthe floor. \n6. Seats intended for musicians or other \nperformers and separated by railings, guards, \npartial height walls or similar barriers shall \nnot be required to be fastened to the floor.",
      "commentary": "The purpose of this section is to require that \nassembly seating be fastened to the floor \nwhere it would be a significant hazard if loose \nand subject to tipping over. The exceptions \nallow loose assembly seating for situations \nwhere the hazard is lower, such as floors where \nramped or tiered seating is not used; where not \nmore than 200 seats are used; for box seating \narrangements; and where a limited number of \nseats are within railings, guards or partial \nheight walls. \n1030.16 Handrails. Ramped aisles having a slope \nexceeding 1 unit vertical in 15 units horizontal (6.7-\npercent slope) and stepped aisles shall be provided \nwith handrails in compliance with Section 1014 \nlocated either at one or both sides of the aisle or \nwithin the aisle width. Where stepped aisles have \nseating on one side and the aisle width is 1850 mm \nor greater, two handrails are required. Where two \nhandrails are required, one of the handrails shall be \nwithin 750 mm horizontally of the stepped aisle. \nExceptions: \n1. Handrails are not required for ramped aisles \nwith seating on both sides. \n2. Handrails are not required where, at the side \nof the aisle, there is a guard with a top surface \nthat \ncomplies \nwith \nthe \ngraspability \nrequirements of handrails in accordance with \nSection 1014.3. \n3. Handrail extensions are not required at the \ntop and bottom of stepped aisles and ramped \naisles to permit crossovers within the aisles.\n\n❖ For the safety of occupants, handrails must be \nprovided in aisles where ramps exceed a \ngradient of 1 unit vertical in 15 units horizontal \n(6.7-percent slope) (see Commentary Figure \n1030.16(1)). All stepped aisles are required to \nhave handrails. Handrails can be on one side, \nboth sides or in the center of the aisle. \nTypically, handrails are in the center of the aisle \nwhere there is seating on both sides or on one \nside where the aisle is adjacent to a side wall \nor a guard. While Sections 1011.11 and 1012.8 \nspecify that handrails are required on both \nsides of stairways or ramps, the exceptions in \nSections 1011.1 and 1012.1 and throughout \nSection 1014 allow for Section 1030.16 to be \nutilized for handrail location where dealing with \nstepped aisles, transitions and ramped aisles \nwithin assembly seating areas. This would \ninclude requiring handrails being within 750 \nmm (Section 1014.9) of the required stairway \nwidth. Safety for aisles wider than 1500 mm \nwith center handrails and side aisles wider than \n750 mm is specifically addressed with the \ncapacity increases in Sections 1030.6.1 and \n1030.6.2. Referencing Section 1014 will \nrequire the provisions for handrail height, \ngraspability and fittings. Continuity, extensions, \nclearance and projections are more specifically \naddressed in Section 1030.16, this section and \nsubsequent subsections. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1014"
    },
    {
      "page": 51,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n821 \n \n \nThe second sentence of this requirement is a \nconfiguration not typically found in theaters or \nsports venues, but is an assembly seating area \nthat is becoming more common in schools, \nlibraries and public gathering spaces. These \nare platforms (without seats or benches) for \npeople to sit on while gathering, not necessarily \nwith the intent of viewing an event or \npresentation. This type of seating arrangement \ngoes by names such as learning stairs, social \nstairs or platform seating. Typically, the \nstairway that provides access to such platforms \nis also a circulation or egress stairway between \nfloors. If the stairways went by typical stairway \nrequirements, two handrails would be required. \nIn this arrangement, that would place a \nhandrail \nbetween \nthe \nseating \nand \nthe \nstairways, blocking access to the seating and \nforcing people to either go over or under the \nhandrail or climb up the platforms to be able to \nuse the seating. A safer way to address this is \nto allow for the handrail to be discontinuous \n[see Section 1030.16.1 and Commentary \nFigure 1030.16(2)] to allow for access to the \nseating. The handrail can be between the \nseating and stairway or moved onto the \nstairway similar to stepped aisles. If the width \nof the stepped aisle is less than 1850 mm, only \nthe handrail on the wall is required. If the \nplatform seating is provided on both sides of \nthe stepped aisle, the same general provisions \nwould apply as applicable for more typical \nassembly seating. \n \nException 1 omits the handrail requirements \nwhere steeper ramped aisles have seats on \nboth sides of the aisle, effectively reducing the \nfall hazard. This also allows for these ramped \naisles to be wide enough for accessible routes \nto and from wheelchair spaces. \n \nException 2 allows handrails to be omitted \nwhere there is a guard at the side of the \nramped or stepped aisle with a top rail that \ncomplies with the requirements for handrail \ngraspability (see Section 1014.3). Note that the \nguard must meet the height and opening \nrequirements specified in Section 1015 or \n1030.17, as applicable. \n \nWhile \nSection \n1030.16.1 \nallows \nfor \ndiscontinuous handrails, and Exception 3 (as \nwell as Section 1014.6, Exception 2) exempts \nhandrail extensions where they could block \naccess to the seating, the handrail must extend \nthe full run of the stepped aisle. Stopping the \nhandrail short of the bottom riser flight (except \nwhere permitted by Section 1030.16.3 for mid-\naisle handrails) would be considered a code \nviolation. Handrails along the wall adjacent to \nstepped aisles or ramps should include the \nhandrail extensions where feasible. \n1030.16.1 \nDiscontinuous handrails. Where \nthere is seating on both sides of the aisle, the mid-\naisle handrails shall be discontinuous. Where a \nstepped aisle is required to have two handrails, the \nmid-aisle handrails shall be discontinuous. Gaps or \nbreaks shall be provided at intervals not exceeding \nfive rows to facilitate access to seating and to permit \ncrossing from one side of the aisle to the other. \nThese gaps or breaks shall have a clear width of not \nless than 550 mm and not greater than 900 mm, \nmeasured horizontally, and the mid-aisle handrail \nshall have rounded terminations or bends. \n❖ \nWhere aisles have seating on both sides, \nhandrails may be located at the sides of the \naisles but are typically located in the center of \nthe aisle. (Handrails on both sides of a stepped \naisle will typically either block access to the \naisle accessways or not be able to meet the \ngap requirements. Transitions per Sections \n1030.10 and 1030.11 can have handrails on \nboth sides or mid-width.) The width of each \nsection of the subdivided aisle between the \nhandrail and the edge of seating is to be not \nless than 575 mm measured to the handrail \ncenterline (see Section 1030.9.1, Item 3). \nWhere stepped aisles have seating on one side \nand are 1850 mm or wider (see Section \n1030.16), two handrails are required. The \nhandrail on the wall should be continuous, but \nthe handrail closest to the seating shall be \ndiscontinuous so as to allow for people to \naccess the seats from either side of the \nhandrail [see Commentary Figure 1030.16(2)]. \n \nFor reasons of life safety in fire situations and \nalso as a practical matter in the efficient use of \nthe facility, a handrail down the middle of a \nstraight aisle should not be continuous along its \nentire length. The decision for using one or two \nhandrails \nmay \nchange \nat \ntransitions, \ndepending on the configuration. Crossovers \nmust be provided by means of gaps or breaks \nin the handrail installation. Such openings must \nnot be less than 550 mm or greater than 900 \nmm wide and must be provided at intervals not \nexceeding the distance of five rows of seats \n(see Commentary Figure 1030.16.1). All \nhandrail terminations should be designed to \nhave rounded ends or bends to avoid possible \ninjury to the occupants (see Commentary \nFigure 1030.16(1)). \n1030.16.2 \nHandrail termination. Handrails \nlocated on the side of stepped aisles shall return to \na wall, guard or the walking surfaces or shall be \ncontinuous to the handrail of an adjacent stepped \naisle flight. \n❖ \nThe purpose of return requirements at handrail \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n821 \n \n \nThe second sentence of this requirement is a \nconfiguration not typically found in theaters or \nsports venues, but is an assembly seating area \nthat is becoming more common in schools, \nlibraries and public gathering spaces. These \nare platforms (without seats or benches) for \npeople to sit on while gathering, not necessarily \nwith the intent of viewing an event or \npresentation. This type of seating arrangement \ngoes by names such as learning stairs, social \nstairs or platform seating. Typically, the \nstairway that provides access to such platforms \nis also a circulation or egress stairway between \nfloors. If the stairways went by typical stairway \nrequirements, two handrails would be required. \nIn this arrangement, that would place a \nhandrail \nbetween \nthe \nseating \nand \nthe \nstairways, blocking access to the seating and \nforcing people to either go over or under the \nhandrail or climb up the platforms to be able to \nuse the seating. A safer way to address this is \nto allow for the handrail to be discontinuous \n[see Section 1030.16.1 and Commentary \nFigure 1030.16(2)] to allow for access to the \nseating. The handrail can be between the \nseating and stairway or moved onto the \nstairway similar to stepped aisles. If the width \nof the stepped aisle is less than 1850 mm, only \nthe handrail on the wall is required. If the \nplatform seating is provided on both sides of \nthe stepped aisle, the same general provisions \nwould apply as applicable for more typical \nassembly seating. \n \nException 1 omits the handrail requirements \nwhere steeper ramped aisles have seats on \nboth sides of the aisle, effectively reducing the \nfall hazard. This also allows for these ramped \naisles to be wide enough for accessible routes \nto and from wheelchair spaces. \n \nException 2 allows handrails to be omitted \nwhere there is a guard at the side of the \nramped or stepped aisle with a top rail that \ncomplies with the requirements for handrail \ngraspability (see Section 1014.3). Note that the \nguard must meet the height and opening \nrequirements specified in Section 1015 or \n1030.17, as applicable. \n \nWhile \nSection \n1030.16.1 \nallows \nfor \ndiscontinuous handrails, and Exception 3 (as \nwell as Section 1014.6, Exception 2) exempts \nhandrail extensions where they could block \naccess to the seating, the handrail must extend \nthe full run of the stepped aisle. Stopping the \nhandrail short of the bottom riser flight (except \nwhere permitted by Section 1030.16.3 for mid-\naisle handrails) would be considered a code \nviolation. Handrails along the wall adjacent to \nstepped aisles or ramps should include the \nhandrail extensions where feasible. \n1030.16.1 \nDiscontinuous handrails. Where \nthere is seating on both sides of the aisle, the mid-\naisle handrails shall be discontinuous. Where a \nstepped aisle is required to have two handrails, the \nmid-aisle handrails shall be discontinuous. Gaps or \nbreaks shall be provided at intervals not exceeding \nfive rows to facilitate access to seating and to permit \ncrossing from one side of the aisle to the other. \nThese gaps or breaks shall have a clear width of not \nless than 550 mm and not greater than 900 mm, \nmeasured horizontally, and the mid-aisle handrail \nshall have rounded terminations or bends.",
      "commentary": "Where aisles have seating on both sides, \nhandrails may be located at the sides of the \naisles but are typically located in the center of \nthe aisle. (Handrails on both sides of a stepped \naisle will typically either block access to the \naisle accessways or not be able to meet the \ngap requirements. Transitions per Sections \n1030.10 and 1030.11 can have handrails on \nboth sides or mid-width.) The width of each \nsection of the subdivided aisle between the \nhandrail and the edge of seating is to be not \nless than 575 mm measured to the handrail \ncenterline (see Section 1030.9.1, Item 3). \nWhere stepped aisles have seating on one side \nand are 1850 mm or wider (see Section \n1030.16), two handrails are required. The \nhandrail on the wall should be continuous, but \nthe handrail closest to the seating shall be \ndiscontinuous so as to allow for people to \naccess the seats from either side of the \nhandrail [see Commentary Figure 1030.16(2)]. \n \nFor reasons of life safety in fire situations and \nalso as a practical matter in the efficient use of \nthe facility, a handrail down the middle of a \nstraight aisle should not be continuous along its \nentire length. The decision for using one or two \nhandrails \nmay \nchange \nat \ntransitions, \ndepending on the configuration. Crossovers \nmust be provided by means of gaps or breaks \nin the handrail installation. Such openings must \nnot be less than 550 mm or greater than 900 \nmm wide and must be provided at intervals not \nexceeding the distance of five rows of seats \n(see Commentary Figure 1030.16.1). All \nhandrail terminations should be designed to \nhave rounded ends or bends to avoid possible \ninjury to the occupants (see Commentary \nFigure 1030.16(1)). \n1030.16.2 \nHandrail termination. Handrails \nlocated on the side of stepped aisles shall return to \na wall, guard or the walking surfaces or shall be \ncontinuous to the handrail of an adjacent stepped \naisle flight.\n\n❖ The purpose of return requirements at handrail \n-",
      "chapter_id": "ch10",
      "section_id": "sec1015"
    },
    {
      "page": 52,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n822 \n \nends is to prevent a person from catching an \narticle of clothing or satchel straps or from \nbeing injured by falling on the extended end of \na handrail. Where a handrail is on a wall \nadjacent to a stepped aisle, it can return the \nsame as a handrail on a stairway. \n1030.16.3 \nMid-aisle termination. Mid-aisle \nhandrails shall not extend beyond the lowest riser \nand shall terminate within 375 mm, measured \nhorizontally, from the lowest riser. Handrail \nextensions are not required. \nException: Mid-aisle handrails shall be permitted \nto extend beyond the lowest riser where the handrail \nextensions do not obstruct the width of the cross \naisle. \n❖ \nThe intent is to clarify how far a mid-aisle \nhandrail can stop from the bottom of a stepped \naisle and still allow for a person to get past the \nfront of the rail to enter the first row of seating. \nSince the purpose of a handrail is to arrest a \nfall or provide stability for someone moving up \nor down the stepped aisle, the handrails should \nalso not start so far back that someone could \nnot reach the handrail from the cross aisle, or \nwould have to let go too soon before they got \nto the cross aisle. The intent of the exception is \nto allow for a mid-aisle handrail to have a \nbottom extension if it will not block the cross \naisle. However, if a designer wants to not have \na handrail extension in order to provide access \nto the front row of raised seats, the handrail \nmust extend to at least 450 mm from the nosing \nof the bottom riser. \n1030.16.4 \nRails. Where mid-aisle handrails \nare provided in stepped aisles, there shall be an \nadditional rail located approximately 300 mm \nbelow the handrail. The rail shall be adequate in \nstrength and attachment in accordance with Section \n1607.9.1.2 of SBC 201. \n❖ \nHandrail installations down the middle of an \naisle must be constructed with intermediate \nrails located 300 mm below and parallel to main \nhandrails. The rail below the handrail is to stop \npeople from going under the handrail or \nswinging on the handrail (see Commentary \nFigure 1030.16(1)). The lower rail is not \nintended to meet all handrail provisions for \ngraspability; however, it does have to meet the \nsame strength criteria as a handrail. \n1030.17 Assembly guards. Guards adjacent to \nseating in a building, room or space used for \nassembly purposes shall be provided where \nrequired by Section 1015 and shall be constructed \nin accordance with Section 1015 except where \nprovided in accordance with Sections 1030.17.1 \nthrough 1030.17.4. At bleachers, grandstands and \nfolding and telescopic seating, guards must be \nprovided where required by ICC 300 and Section \n1030.17.1. \n❖ \nThis section establishes the scope of the guard \nprovisions within assembly seating. Depending \non the event, the sightline constraints can be \nfor a wide viewing angle. For example, to see \nthe entire football field, a person may have to \nlook right and left. Good design will establish a \nbalance between safety and sight issues that \nwill need to be evaluated on a case-by-case \nbasis. \n \nSome situations unique to assembly make it \nnecessary to strike a balance between safety \nrequirements and line of sight issues. Section \n1030.17.1 addresses the guards around the \noutside edge of a seating area, such as a \nbleacher or tiered seating arrangement that is \non each side of a high school football field, or \nalong the first- and third-base lines at a \nbaseball field. The perimeter guards are \nrequired for assembly seating addressed in \nSection 1030 and seating covered by ICC 300. \nThe purpose of Section 1030.17.2 is to provide \nfor occupant safety with guards along elevated \ncross aisles, typically in aisles that occupants \nuse to move side to side across the seating \nbowl. If there is only an aisle accessway \nbetween the seats and the guard, typically \nfound at the front of a balcony or raised section, \nthen Section 1030.17.3 is applicable. If the \naisle is moving down through the seating \ntoward a drop-off, then Section 1030.17.4 is \napplicable. \n1030.17.1 \nPerimeter \nguards. \nPerimeter \nguards shall be provided where the footboards or \nwalking surface of seating facilities are more than \n750 mm above the floor or grade below. Where the \nseatboards are adjacent to the perimeter, guard \nheight shall be 1050 mm high minimum, measured \nfrom the seatboard. Where the seats are self-rising, \nguard height shall be 1050 mm high minimum, \nmeasured from the floor surface. Where there is an \naisle between the seating and the perimeter, the \nguard height shall be measured in accordance with \nSection 1015.3. \nExceptions: \n1. Guards that impact sightlines shall be \npermitted to comply with Section 1030.17.3. \n2. Bleachers, grandstands and folding and \ntelescopic seating shall not be required to \nhave perimeter guards where the seating is \nlocated adjacent to a wall and the space \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n822 \n \nends is to prevent a person from catching an \narticle of clothing or satchel straps or from \nbeing injured by falling on the extended end of \na handrail. Where a handrail is on a wall \nadjacent to a stepped aisle, it can return the \nsame as a handrail on a stairway. \n1030.16.3 \nMid-aisle termination. Mid-aisle \nhandrails shall not extend beyond the lowest riser \nand shall terminate within 375 mm, measured \nhorizontally, from the lowest riser. Handrail \nextensions are not required. \nException: Mid-aisle handrails shall be permitted \nto extend beyond the lowest riser where the handrail \nextensions do not obstruct the width of the cross \naisle.",
      "commentary": "The intent is to clarify how far a mid-aisle \nhandrail can stop from the bottom of a stepped \naisle and still allow for a person to get past the \nfront of the rail to enter the first row of seating. \nSince the purpose of a handrail is to arrest a \nfall or provide stability for someone moving up \nor down the stepped aisle, the handrails should \nalso not start so far back that someone could \nnot reach the handrail from the cross aisle, or \nwould have to let go too soon before they got \nto the cross aisle. The intent of the exception is \nto allow for a mid-aisle handrail to have a \nbottom extension if it will not block the cross \naisle. However, if a designer wants to not have \na handrail extension in order to provide access \nto the front row of raised seats, the handrail \nmust extend to at least 450 mm from the nosing \nof the bottom riser. \n1030.16.4 \nRails. Where mid-aisle handrails \nare provided in stepped aisles, there shall be an \nadditional rail located approximately 300 mm \nbelow the handrail. The rail shall be adequate in \nstrength and attachment in accordance with Section \n1607.9.1.2 of SBC 201.\n\n❖ Handrail installations down the middle of an \naisle must be constructed with intermediate \nrails located 300 mm below and parallel to main \nhandrails. The rail below the handrail is to stop \npeople from going under the handrail or \nswinging on the handrail (see Commentary \nFigure 1030.16(1)). The lower rail is not \nintended to meet all handrail provisions for \ngraspability; however, it does have to meet the \nsame strength criteria as a handrail. \n1030.17 Assembly guards. Guards adjacent to \nseating in a building, room or space used for \nassembly purposes shall be provided where \nrequired by Section 1015 and shall be constructed \nin accordance with Section 1015 except where \nprovided in accordance with Sections 1030.17.1 \nthrough 1030.17.4. At bleachers, grandstands and \nfolding and telescopic seating, guards must be \nprovided where required by ICC 300 and Section \n1030.17.1.\n\n❖ This section establishes the scope of the guard \nprovisions within assembly seating. Depending \non the event, the sightline constraints can be \nfor a wide viewing angle. For example, to see \nthe entire football field, a person may have to \nlook right and left. Good design will establish a \nbalance between safety and sight issues that \nwill need to be evaluated on a case-by-case \nbasis. \n \nSome situations unique to assembly make it \nnecessary to strike a balance between safety \nrequirements and line of sight issues. Section \n1030.17.1 addresses the guards around the \noutside edge of a seating area, such as a \nbleacher or tiered seating arrangement that is \non each side of a high school football field, or \nalong the first- and third-base lines at a \nbaseball field. The perimeter guards are \nrequired for assembly seating addressed in \nSection 1030 and seating covered by ICC 300. \nThe purpose of Section 1030.17.2 is to provide \nfor occupant safety with guards along elevated \ncross aisles, typically in aisles that occupants \nuse to move side to side across the seating \nbowl. If there is only an aisle accessway \nbetween the seats and the guard, typically \nfound at the front of a balcony or raised section, \nthen Section 1030.17.3 is applicable. If the \naisle is moving down through the seating \ntoward a drop-off, then Section 1030.17.4 is \napplicable. \n1030.17.1 \nPerimeter \nguards. \nPerimeter \nguards shall be provided where the footboards or \nwalking surface of seating facilities are more than \n750 mm above the floor or grade below. Where the \nseatboards are adjacent to the perimeter, guard \nheight shall be 1050 mm high minimum, measured \nfrom the seatboard. Where the seats are self-rising, \nguard height shall be 1050 mm high minimum, \nmeasured from the floor surface. Where there is an \naisle between the seating and the perimeter, the \nguard height shall be measured in accordance with \nSection 1015.3. \nExceptions: \n1. Guards that impact sightlines shall be \npermitted to comply with Section 1030.17.3. \n2. Bleachers, grandstands and folding and \ntelescopic seating shall not be required to \nhave perimeter guards where the seating is \nlocated adjacent to a wall and the space \n-",
      "chapter_id": "ch10",
      "section_id": "sec1015"
    },
    {
      "page": 53,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n823 \n \nbetween the wall and the seating is less than \n100 mm. \n❖ \nThe intent of perimeter guards is to address the \nrisk of falling from the side and back of a \nseating area. This provision is applicable for \nbleachers, grandstands and folding and \ntelescopic seating addressed in ICC 300 and \nother assembly seating arrangements. \n \nICC 300 requires guards with 100 mm \nopenings where the floor surface has an \nadjacent 750 mm drop-off (ICC 300, Section \n408). The drop-off is measured from the floor \nrather than the seatboard because the ICC 300 \ncommittee did not believe it was appropriate to \nrequire guards in a two- or three-row bleacher \nsystem. For fixed seats and benches, the \nheight for perimeter guards is measured from \nthe seatboard, to address when people stand \non the seats. Where seats are self-rising, the \nguard height would be measured from the floor. \nSelf-rising seats have backs and are very \ndifficult to stand on. \n \nException 1 is to allow for the limited situation \nwhere guards at the sides of the seating may \naffect the line of sight in wide venues. \n \nException 2 will permit bleacher systems \nconstructed inside the building to use the \nbuilding walls as perimeter guards if the \nopening between the bleacher and the wall is \nless than the opening permitted for guards. \n1030.17.2 \nCross aisles. Cross aisles located \nmore than 750 mm above the floor or grade below \nshall have guards in accordance with Section 1015. \nWhere an elevation change of 750 mm or less \noccurs between a cross aisle and the adjacent floor \nor grade below, guards not less than 650 mm above \nthe aisle floor shall be provided. \nException: Where the backs of seats on the front of \nthe cross aisle project 600 mm or more above the \nadjacent floor of the aisle, a guard need not be \nprovided. \n❖ \nThe purpose of this section is to provide for \noccupant safety with guards along elevated \ncross aisles. The minimum height of the guard \nis a function of the cross-aisle elevation above \nthe adjacent floor or grade below [i.e., 1050 \nmm high with more than a 750 mm drop-off and \n650 mm high with a 750 mm or less drop-off]. \nWhere the seatbacks adjacent to cross aisles \nare a minimum of 600 mm above the floor level \nof the cross aisle, they will serve as the guard \n(see Commentary Figure 1030.17.3 for an \nillustration of the requirements in this section). \n1030.17.3 \nSightline-constrained \nguard \nheights. Unless subject to the requirements of \nSection 1030.17.4, a fascia or railing system in \naccordance with the guard requirements of Section \n1015 and having a minimum height of 650 mm shall \nbe provided where the floor or footboard elevation \nis more than 750 mm above the floor or grade below \nand the fascia or railing would otherwise interfere \nwith the sightlines of immediately adjacent seating. \n❖ \nThe purpose of this section is to provide for \noccupant safety with guards along elevated \nseating for areas other than cross aisles, such \nas the front of a raised area or balcony level. \nThe seats would only have an access aisle \nbetween the seat and the drop-off. \n \nThis section specifies a height of 650 mm for \nguards along fascias. The guard height and the \ndrop-off are measured from the floor or \nfootboard. This is to provide a reasonable \ndegree of safety while improving sightlines for \npersons seated immediately behind a fascia or \nbalcony edge. The guard opening configuration \nmust comply with Section 1015.4 (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \n1030.17.4 \nGuards at the end of aisles. A \nfascia or railing system complying with the guard \nrequirements of Section 1015 shall be provided for \nthe full width of the aisle where the foot of the aisle \nis more than 750 mm above the floor or grade \nbelow. The fascia or railing shall be not less than \n900 mm high and shall provide not less than 1050 \nmm measured diagonally between the top of the rail \nand the nosing of the nearest tread. \n❖ \nThis section applies only where the foot end of \naisles (the lower end) is greater than 750 mm \nabove the adjacent floor or grade below. This \ntypically occurs where aisles move down \nthrough rows of seating to the front edge of a \nbalcony or raised seating area. The guard must \nsatisfy \nboth \nof \nthe \nspecified \nheight \nrequirements to provide safety for persons at \nthe end of the aisle in case someone trips \nmoving down the stepped or ramped aisle. The \n900 mm minimum height is measured from the \nfloor vertically to the top of the guard. The \nminimum 1050 mm diagonal dimension from \nthe nosing of the nearest stair tread to the top \nof the fascia or guard provides sufficient height \nto arrest a fall from the nearest aisle riser (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \nThe end result could be a guard with a vertical \nheight of more than 900 mm. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n823 \n \nbetween the wall and the seating is less than \n100 mm.",
      "commentary": "The intent of perimeter guards is to address the \nrisk of falling from the side and back of a \nseating area. This provision is applicable for \nbleachers, grandstands and folding and \ntelescopic seating addressed in ICC 300 and \nother assembly seating arrangements. \n \nICC 300 requires guards with 100 mm \nopenings where the floor surface has an \nadjacent 750 mm drop-off (ICC 300, Section \n408). The drop-off is measured from the floor \nrather than the seatboard because the ICC 300 \ncommittee did not believe it was appropriate to \nrequire guards in a two- or three-row bleacher \nsystem. For fixed seats and benches, the \nheight for perimeter guards is measured from \nthe seatboard, to address when people stand \non the seats. Where seats are self-rising, the \nguard height would be measured from the floor. \nSelf-rising seats have backs and are very \ndifficult to stand on. \n \nException 1 is to allow for the limited situation \nwhere guards at the sides of the seating may \naffect the line of sight in wide venues. \n \nException 2 will permit bleacher systems \nconstructed inside the building to use the \nbuilding walls as perimeter guards if the \nopening between the bleacher and the wall is \nless than the opening permitted for guards. \n1030.17.2 \nCross aisles. Cross aisles located \nmore than 750 mm above the floor or grade below \nshall have guards in accordance with Section 1015. \nWhere an elevation change of 750 mm or less \noccurs between a cross aisle and the adjacent floor \nor grade below, guards not less than 650 mm above \nthe aisle floor shall be provided. \nException: Where the backs of seats on the front of \nthe cross aisle project 600 mm or more above the \nadjacent floor of the aisle, a guard need not be \nprovided.\n\n❖ The purpose of this section is to provide for \noccupant safety with guards along elevated \ncross aisles. The minimum height of the guard \nis a function of the cross-aisle elevation above \nthe adjacent floor or grade below [i.e., 1050 \nmm high with more than a 750 mm drop-off and \n650 mm high with a 750 mm or less drop-off]. \nWhere the seatbacks adjacent to cross aisles \nare a minimum of 600 mm above the floor level \nof the cross aisle, they will serve as the guard \n(see Commentary Figure 1030.17.3 for an \nillustration of the requirements in this section). \n1030.17.3 \nSightline-constrained \nguard \nheights. Unless subject to the requirements of \nSection 1030.17.4, a fascia or railing system in \naccordance with the guard requirements of Section \n1015 and having a minimum height of 650 mm shall \nbe provided where the floor or footboard elevation \nis more than 750 mm above the floor or grade below \nand the fascia or railing would otherwise interfere \nwith the sightlines of immediately adjacent seating.\n\n❖ The purpose of this section is to provide for \noccupant safety with guards along elevated \nseating for areas other than cross aisles, such \nas the front of a raised area or balcony level. \nThe seats would only have an access aisle \nbetween the seat and the drop-off. \n \nThis section specifies a height of 650 mm for \nguards along fascias. The guard height and the \ndrop-off are measured from the floor or \nfootboard. This is to provide a reasonable \ndegree of safety while improving sightlines for \npersons seated immediately behind a fascia or \nbalcony edge. The guard opening configuration \nmust comply with Section 1015.4 (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \n1030.17.4 \nGuards at the end of aisles. A \nfascia or railing system complying with the guard \nrequirements of Section 1015 shall be provided for \nthe full width of the aisle where the foot of the aisle \nis more than 750 mm above the floor or grade \nbelow. The fascia or railing shall be not less than \n900 mm high and shall provide not less than 1050 \nmm measured diagonally between the top of the rail \nand the nosing of the nearest tread.\n\n❖ This section applies only where the foot end of \naisles (the lower end) is greater than 750 mm \nabove the adjacent floor or grade below. This \ntypically occurs where aisles move down \nthrough rows of seating to the front edge of a \nbalcony or raised seating area. The guard must \nsatisfy \nboth \nof \nthe \nspecified \nheight \nrequirements to provide safety for persons at \nthe end of the aisle in case someone trips \nmoving down the stepped or ramped aisle. The \n900 mm minimum height is measured from the \nfloor vertically to the top of the guard. The \nminimum 1050 mm diagonal dimension from \nthe nosing of the nearest stair tread to the top \nof the fascia or guard provides sufficient height \nto arrest a fall from the nearest aisle riser (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \nThe end result could be a guard with a vertical \nheight of more than 900 mm. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1015"
    },
    {
      "page": 54,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n824 \n \nSECTION 1031 EMERGENCY ESCAPE \nAND RESCUE \n1031.1 General. Emergency escape and rescue \nopenings shall comply with the requirements of this \nsection. \n❖ \nEmergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows. \n \nThis section addresses: where emergency \nescape and rescue openings are required; the \nsize of the opening; doors as an option; area \nwells; and where the window or area wells are \nsecured with bars, grilles, covers or screens. \n1031.2 Where required. In addition to the means \nof egress required by this chapter, emergency \nescape and rescue openings shall be provided in the \nfollowing occupancies: \n1. Group R-2 occupancies located in stories \nwith only one exit or access to only one exit \nas permitted by Tables 1006.3.4(1) and \n1006.3.4(2).  \n2. Group R-3 and R-4 occupancies.  \nBasements and sleeping rooms below the fourth \nstory above grade plane shall have not fewer than \none emergency escape and rescue opening in \naccordance with this section. Where basements \ncontain one or more sleeping rooms, an emergency \nescape and rescue opening shall be required in each \nsleeping room, but shall not be required in adjoining \nareas of the basement. Such openings shall open \ndirectly into a public way or to a yard or court that \nopens to a public way.  \nExceptions:  \n1. Basements with a ceiling height of less than \n2000 mm shall not be required to have \nemergency escape and rescue openings. \n2. Emergency escape and rescue openings are \nnot required from basements or sleeping \nrooms that have an exit door or exit access \ndoor that opens directly into a public way or \nto a yard, court or exterior exit balcony that \nopens to a public way.  \n3. Basements without habitable spaces and \nhaving not more than 18.5 m2 in floor area \nshall not be required to have emergency \nescape and rescue openings.  \n4. Storm shelters are not required to comply \nwith this section where the shelter is \nconstructed in accordance with ICC 500. \n5. Within individual dwelling and sleeping \nunits in Groups R-2 and R-3, where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, 903.3.1.2 \nor 903.3.1.3, sleeping rooms in basements \nshall not be required to have emergency \nescape and rescue openings provided that the \nbasement has one of the following: \n5.1. One means of egress and one \nemergency escape and rescue opening. \n5.2. Two means of egress \n❖ \nEmergency escape and rescue openings \n(EERO) are required in single-exit Group R-2 \napartment and congregate residence buildings \nand all Group R-3 and R-4 dwellings where \noccupants may be sleeping during a potential \nfire buildup. Group R-2 apartment buildings \npermitted to have a single exit from a story are \nrequired to have EERO by Table 1006.3.4(1), \nNote a. Group R-2 congregate residences \npermitted to have a single exit are required to \nhave an EERO by Table 1006.3.4(2), Note a.  \n \nAll basements and each bedroom/sleeping \nroom are to be provided with an exterior \nwindow or door that meets the minimum size \nrequirements and is operable for emergency \nescape by methods that are obvious and \nclearly understood by all users. Sleeping \nrooms four stories or more above grade are not \nrequired to be so equipped, since fire service \naccess at that height, as well as escape \nthrough such an opening, may not be practical \nor \nreliable. \nSince \nsingle-exit \napartment \nbuildings are limited to three stories and most \nGroup R-3 and R-4 buildings are two or three \nstories, this limit is not applicable very often. \nSection 1019.3, Item 2, limits Groups R-3 and \nR-4 to four stories where using a single open \nexit access stairway.  \n \nThe provision for basements is in recognition \nthat they typically have only a single means of \negress without alternative routes through \nstandard windows. Many times a basement is \nfinished at a later time; therefore, as a safety \nprecaution; at least one EERO is required in \nevery basement. If bedrooms are provided \nwithin the basement, the location and number \nof EERO are determined by the bedrooms.  \n \nIt is important to note that this window is only \nan element of escape and is not part of the \nmeans of egress required from the story unless \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n824 \n \nSECTION 1031 EMERGENCY ESCAPE \nAND RESCUE \n1031.1 General. Emergency escape and rescue \nopenings shall comply with the requirements of this \nsection.",
      "commentary": "Emergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows. \n \nThis section addresses: where emergency \nescape and rescue openings are required; the \nsize of the opening; doors as an option; area \nwells; and where the window or area wells are \nsecured with bars, grilles, covers or screens. \n1031.2 Where required. In addition to the means \nof egress required by this chapter, emergency \nescape and rescue openings shall be provided in the \nfollowing occupancies: \n1. Group R-2 occupancies located in stories \nwith only one exit or access to only one exit \nas permitted by Tables 1006.3.4(1) and \n1006.3.4(2).  \n2. Group R-3 and R-4 occupancies.  \nBasements and sleeping rooms below the fourth \nstory above grade plane shall have not fewer than \none emergency escape and rescue opening in \naccordance with this section. Where basements \ncontain one or more sleeping rooms, an emergency \nescape and rescue opening shall be required in each \nsleeping room, but shall not be required in adjoining \nareas of the basement. Such openings shall open \ndirectly into a public way or to a yard or court that \nopens to a public way.  \nExceptions:  \n1. Basements with a ceiling height of less than \n2000 mm shall not be required to have \nemergency escape and rescue openings. \n2. Emergency escape and rescue openings are \nnot required from basements or sleeping \nrooms that have an exit door or exit access \ndoor that opens directly into a public way or \nto a yard, court or exterior exit balcony that \nopens to a public way.  \n3. Basements without habitable spaces and \nhaving not more than 18.5 m2 in floor area \nshall not be required to have emergency \nescape and rescue openings.  \n4. Storm shelters are not required to comply \nwith this section where the shelter is \nconstructed in accordance with ICC 500. \n5. Within individual dwelling and sleeping \nunits in Groups R-2 and R-3, where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, 903.3.1.2 \nor 903.3.1.3, sleeping rooms in basements \nshall not be required to have emergency \nescape and rescue openings provided that the \nbasement has one of the following: \n5.1. One means of egress and one \nemergency escape and rescue opening. \n5.2. Two means of egress\n\n❖ Emergency escape and rescue openings \n(EERO) are required in single-exit Group R-2 \napartment and congregate residence buildings \nand all Group R-3 and R-4 dwellings where \noccupants may be sleeping during a potential \nfire buildup. Group R-2 apartment buildings \npermitted to have a single exit from a story are \nrequired to have EERO by Table 1006.3.4(1), \nNote a. Group R-2 congregate residences \npermitted to have a single exit are required to \nhave an EERO by Table 1006.3.4(2), Note a.  \n \nAll basements and each bedroom/sleeping \nroom are to be provided with an exterior \nwindow or door that meets the minimum size \nrequirements and is operable for emergency \nescape by methods that are obvious and \nclearly understood by all users. Sleeping \nrooms four stories or more above grade are not \nrequired to be so equipped, since fire service \naccess at that height, as well as escape \nthrough such an opening, may not be practical \nor \nreliable. \nSince \nsingle-exit \napartment \nbuildings are limited to three stories and most \nGroup R-3 and R-4 buildings are two or three \nstories, this limit is not applicable very often. \nSection 1019.3, Item 2, limits Groups R-3 and \nR-4 to four stories where using a single open \nexit access stairway.  \n \nThe provision for basements is in recognition \nthat they typically have only a single means of \negress without alternative routes through \nstandard windows. Many times a basement is \nfinished at a later time; therefore, as a safety \nprecaution; at least one EERO is required in \nevery basement. If bedrooms are provided \nwithin the basement, the location and number \nof EERO are determined by the bedrooms.  \n \nIt is important to note that this window is only \nan element of escape and is not part of the \nmeans of egress required from the story unless \n-",
      "chapter_id": "ch10",
      "section_id": "sec1031"
    },
    {
      "page": 55,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n825 \n \nit is a door conforming to normal egress \nrequirements. \n \nExceptions 1 and 3 are intended to exempt \nbasements that would not likely be finished as \nliving space since this lessens the chance of \nsuch spaces having sleeping rooms. \n \nThe intent of Exception 2 is to permit sleeping \nrooms with a door that has direct access to an \nexterior-type environment, such as a street or \nexit balcony, to not have an EERO. With \nSection 1031.4 allowing doors to serve as \nEEROs, this exception is redundant. The open \natmosphere of the escape route would \nincrease the likelihood that the means of \negress would be available even with the \ndelayed response time for sleeping residents. \nThis would also exempt walk-out basements \nthat did not include bedrooms.  \n \nException 4 is in recognition that homeowners \nor apartment building designers may want a \ntornado shelter in their basement. ICC 500 \nallows for shelters to serve other purposes, so \na storm shelter could also be a bedroom or \nother room in a basement. Since openings in \nstorm shelters must meet very strict wind and \ndebris requirements in ICC 500, EEROs are \nnot required for this important safety feature. \n \nException \n5 \nis \napplicable \nin \nbuildings \nsprinklered throughout with an NFPA 13, 13R \nor 13D system. In Group R-2, if there are two, \nthree or four units in the basement, this \nexception \nis \nconsidered \nfor \neach \nunit \nseparately. In recognition of this addition \nprotection, each bedroom in a basement is not \nrequired to have an EERO if the basement as \na whole has one exit stairway/exterior door and \none EERO or the occupants have access to \neither two exit stairways and/or doors. The \noverall effect is that in a sprinklered dwelling \nunit, an EERO can be anywhere in the \nbasement instead of within the bedroom. \n1031.2.1 \nOperational \nconstraints \nand \nopening control devices. Emergency escape and \nrescue openings shall be operational from inside the \nroom without the use of keys or tools. Window-\nopening control devices complying with ASTM \nF2090 shall be permitted for use on windows \nserving as a required emergency escape and rescue \nopening. \n❖ \nIf security grilles, decorations or similar devices \nare installed on escape windows, such items \nmust be readily removable to permit occupant \nescape without the use of any tools, keys or \nforce greater than that required for the normal \noperation of the window. This would include \nany window fall prevention devices and \nwindowopening control devices required by \nSection 1015.8. \n1031.3 Emergency escape and rescue openings. \nEmergency escape and rescue openings shall \ncomply with Sections 1031.3.1 through 1031.3.3 \n❖ \nEmergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows. The following subsections set the \nminimum size requirements and the height \nfrom the floor. These provisions are assuming \na window; however, if an EERO is a door (see \nSection 1031.4), the door must meet the same \ncriteria. \n1031.3.1 \nMinimum size. Emergency escape \nand rescue openings shall have a minimum net clear \nopening of 0.53 m2.  \nException: The minimum net clear opening for \ngrade-floor emergency escape and rescue openings \nshall be 0.46 m2.  \n❖ \nThe net clear opening area and minimum \ndimensions are intended to provide a clear \nopening through which an occupant can pass \nto escape the building or a fire fighter (in full \nprotective clothing with breathing apparatus) \ncan pass to enter the building for rescue or fire \nsuppression activities. Note, this is the clear \nopening size, not the size of the window.  \n \nSince the emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window that \nrequires a special sequence of operations to \nachieve the required opening size. While most \noccupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith any special procedures that may be \nnecessary to remove or tilt the sashes. The \ntime spent in comprehending the special \noperation unnecessarily delays egress from \nthe bedroom and could lead to panic and \nfurther confusion. Thus, windows that achieve \nthe required opening dimensions only through \noperations such as the removal of sashes or \nmullions are not permitted. It should be noted \nthat the minimum area cannot be achieved by \nusing both the minimum height and minimum \nwidth specified in Section 1031.3.2 (see \nCommentary Figure 1031.3.1).  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n825 \n \nit is a door conforming to normal egress \nrequirements. \n \nExceptions 1 and 3 are intended to exempt \nbasements that would not likely be finished as \nliving space since this lessens the chance of \nsuch spaces having sleeping rooms. \n \nThe intent of Exception 2 is to permit sleeping \nrooms with a door that has direct access to an \nexterior-type environment, such as a street or \nexit balcony, to not have an EERO. With \nSection 1031.4 allowing doors to serve as \nEEROs, this exception is redundant. The open \natmosphere of the escape route would \nincrease the likelihood that the means of \negress would be available even with the \ndelayed response time for sleeping residents. \nThis would also exempt walk-out basements \nthat did not include bedrooms.  \n \nException 4 is in recognition that homeowners \nor apartment building designers may want a \ntornado shelter in their basement. ICC 500 \nallows for shelters to serve other purposes, so \na storm shelter could also be a bedroom or \nother room in a basement. Since openings in \nstorm shelters must meet very strict wind and \ndebris requirements in ICC 500, EEROs are \nnot required for this important safety feature. \n \nException \n5 \nis \napplicable \nin \nbuildings \nsprinklered throughout with an NFPA 13, 13R \nor 13D system. In Group R-2, if there are two, \nthree or four units in the basement, this \nexception \nis \nconsidered \nfor \neach \nunit \nseparately. In recognition of this addition \nprotection, each bedroom in a basement is not \nrequired to have an EERO if the basement as \na whole has one exit stairway/exterior door and \none EERO or the occupants have access to \neither two exit stairways and/or doors. The \noverall effect is that in a sprinklered dwelling \nunit, an EERO can be anywhere in the \nbasement instead of within the bedroom. \n1031.2.1 \nOperational \nconstraints \nand \nopening control devices. Emergency escape and \nrescue openings shall be operational from inside the \nroom without the use of keys or tools. Window-\nopening control devices complying with ASTM \nF2090 shall be permitted for use on windows \nserving as a required emergency escape and rescue \nopening.",
      "commentary": "If security grilles, decorations or similar devices \nare installed on escape windows, such items \nmust be readily removable to permit occupant \nescape without the use of any tools, keys or \nforce greater than that required for the normal \noperation of the window. This would include \nany window fall prevention devices and \nwindowopening control devices required by \nSection 1015.8. \n1031.3 Emergency escape and rescue openings. \nEmergency escape and rescue openings shall \ncomply with Sections 1031.3.1 through 1031.3.3\n\n❖ Emergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows. The following subsections set the \nminimum size requirements and the height \nfrom the floor. These provisions are assuming \na window; however, if an EERO is a door (see \nSection 1031.4), the door must meet the same \ncriteria. \n1031.3.1 \nMinimum size. Emergency escape \nand rescue openings shall have a minimum net clear \nopening of 0.53 m2.  \nException: The minimum net clear opening for \ngrade-floor emergency escape and rescue openings \nshall be 0.46 m2.\n\n❖ The net clear opening area and minimum \ndimensions are intended to provide a clear \nopening through which an occupant can pass \nto escape the building or a fire fighter (in full \nprotective clothing with breathing apparatus) \ncan pass to enter the building for rescue or fire \nsuppression activities. Note, this is the clear \nopening size, not the size of the window.  \n \nSince the emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window that \nrequires a special sequence of operations to \nachieve the required opening size. While most \noccupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith any special procedures that may be \nnecessary to remove or tilt the sashes. The \ntime spent in comprehending the special \noperation unnecessarily delays egress from \nthe bedroom and could lead to panic and \nfurther confusion. Thus, windows that achieve \nthe required opening dimensions only through \noperations such as the removal of sashes or \nmullions are not permitted. It should be noted \nthat the minimum area cannot be achieved by \nusing both the minimum height and minimum \nwidth specified in Section 1031.3.2 (see \nCommentary Figure 1031.3.1).  \n-",
      "chapter_id": "ch10",
      "section_id": "sec1031"
    },
    {
      "page": 56,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n826 \n \n1031.3.2 \nMinimum \ndimensions. \nThe \nminimum net clear opening height dimension shall \nbe 600 mm. The minimum net clear opening width \ndimension shall be 500 mm. The net clear opening \ndimensions shall be the result of normal operation \nof the opening.  \n❖ \nNote that both the minimum dimensions in this \nsection and the minimum area requirements in \nSection 1030.2 apply. Thus, a grade-floor \nwindow that is only 600 mm in height must be \n750 mm wide to meet the 0.46 m2 area \nrequirement of Section 1031.3.1 for grade floor \nopenings (see Commentary Figure 1031.3.1). \nNote, this is the clear opening width, not the \nsize of the window.  \n1031.3.3 \nMaximum height from floor. \nEmergency escape and rescue openings shall have \nthe bottom of the clear opening not greater than \n1100 mm measured from the floor.  \n❖ \nThis section limits the height of the bottom of \nthe clear opening to 1100 mm or less such that \nit can be used effectively as an emergency \nescape (see Commentary Figure 1031.3.1). \nNote that this dimension is to the bottom of the \nactual window opening, not the sill height of the \nrough opening.  \n1031.4 Emergency escape and rescue doors. \nWhere a door is provided as the required emergency \nescape and rescue opening, it shall be a swinging \ndoor or a sliding door. \n❖ \nThis section provides minimum requirements \nfor doors that are intended to serve as \nemergency escape and rescue openings. Such \ndoors must be either side hinged or sliders and \nwhere such doors are located below the \nadjacent grade, an area well that complies with \nSection 1031.5 must be provided. The door \nmust meet at least the size limitations in \nSections 1030.3.1 and 1030.3.2 or, if a means \nof egress door, the door requirements in \nSection 1010. \n1031.5 Area wells. An emergency escape and \nrescue opening with the bottom of the clear opening \nbelow the adjacent grade shall be provided with an \narea well in accordance with Sections 1031.5.1 \nthrough 1031.5.3 \n❖ \nEmergency escape and rescue openings that \nare partially or completely below grade need to \nhave area wells so that they can be used \neffectively (see Commentary Figure 1031.5). \n1031.5.1 \nMinimum size. The minimum \nhorizontal area of the area well shall be 0.85 m2, \nwith a horizontal projection and width of not less \nthan 900 mm. The area well shall allow the \nemergency escape and rescue opening to be fully \nopened.  \nException: The ladder or steps required by Section \n1031.5.2 shall be permitted to encroach not more \nthan 150 mm into the required dimensions of the \narea well. \n❖ \nThis section specifies the size of the area well \nthat is needed for a rescue person in full \nprotective clothing with breathing apparatus to \nuse the rescue opening. The required 0.85 m2 \nis the size of the area well. Thus, the area well \nmust project away from the plane of the window \nat least 900 mm, as well as 900 mm along the \nplane of the window along the wall (see \nCommentary Figure 1031.5). The same \nprovisions would be applied for doors that are \nlocated below grade.  \n \nThe exception allows for ladders or steps to \noverlap the required minimum area well \ndimensions as long as they do not obstruct the \nopening of the door or window, and the open \nwindow does not obstruct the use of the ladder \nor steps (see Section 1031.5.2). \n1031.5.2 \nLadders or steps. Area wells with \na vertical depth of more than 1100 mm shall be \nequipped with an approved permanently affixed \nladder or steps. The ladder or steps shall not be \nobstructed by the emergency escape and rescue \nopening when the window or door is in the open \nposition. Ladders or steps required by this section \nshall not be required to comply with Section 1011.  \n❖ \nThis section specifies that a ladder or steps be \nprovided for ease of getting into and out of area \nwells that are more than 1100 mm deep. \n \nUsually, ladder rungs are embedded in the wall \nof the area well. The 1100 mm dimension is the \ndepth of the area well, not the distance from the \nbottom of the window well to grade. For \nexample, if the floor of a window well is 1000 \nmm below grade, but the wall of the window \nwell projects above grade 150 mm, steps or a \nladder are required since the vertical depth is \n1150 mm. \n \nIt is important that the ladder not obstruct the \noperation of the emergency escape window \nand that when the window is open, it does not \nblock the use of the ladder or steps (see \nCommentary Figure 1031.5). \n1031.5.2.1 \nLadders. Ladders or rungs shall \nhave an inside width of at least 300 mm, shall \nproject at least 75 mm from the wall and shall be \nspaced not more than 450 mm on center (o.c.) \nvertically for the full height of the area well. \n❖ \nThe provisions for ladders are similar to the \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n826 \n \n1031.3.2 \nMinimum \ndimensions. \nThe \nminimum net clear opening height dimension shall \nbe 600 mm. The minimum net clear opening width \ndimension shall be 500 mm. The net clear opening \ndimensions shall be the result of normal operation \nof the opening.",
      "commentary": "Note that both the minimum dimensions in this \nsection and the minimum area requirements in \nSection 1030.2 apply. Thus, a grade-floor \nwindow that is only 600 mm in height must be \n750 mm wide to meet the 0.46 m2 area \nrequirement of Section 1031.3.1 for grade floor \nopenings (see Commentary Figure 1031.3.1). \nNote, this is the clear opening width, not the \nsize of the window.  \n1031.3.3 \nMaximum height from floor. \nEmergency escape and rescue openings shall have \nthe bottom of the clear opening not greater than \n1100 mm measured from the floor.\n\n❖ This section limits the height of the bottom of \nthe clear opening to 1100 mm or less such that \nit can be used effectively as an emergency \nescape (see Commentary Figure 1031.3.1). \nNote that this dimension is to the bottom of the \nactual window opening, not the sill height of the \nrough opening.  \n1031.4 Emergency escape and rescue doors. \nWhere a door is provided as the required emergency \nescape and rescue opening, it shall be a swinging \ndoor or a sliding door.\n\n❖ This section provides minimum requirements \nfor doors that are intended to serve as \nemergency escape and rescue openings. Such \ndoors must be either side hinged or sliders and \nwhere such doors are located below the \nadjacent grade, an area well that complies with \nSection 1031.5 must be provided. The door \nmust meet at least the size limitations in \nSections 1030.3.1 and 1030.3.2 or, if a means \nof egress door, the door requirements in \nSection 1010. \n1031.5 Area wells. An emergency escape and \nrescue opening with the bottom of the clear opening \nbelow the adjacent grade shall be provided with an \narea well in accordance with Sections 1031.5.1 \nthrough 1031.5.3\n\n❖ Emergency escape and rescue openings that \nare partially or completely below grade need to \nhave area wells so that they can be used \neffectively (see Commentary Figure 1031.5). \n1031.5.1 \nMinimum size. The minimum \nhorizontal area of the area well shall be 0.85 m2, \nwith a horizontal projection and width of not less \nthan 900 mm. The area well shall allow the \nemergency escape and rescue opening to be fully \nopened.  \nException: The ladder or steps required by Section \n1031.5.2 shall be permitted to encroach not more \nthan 150 mm into the required dimensions of the \narea well.\n\n❖ This section specifies the size of the area well \nthat is needed for a rescue person in full \nprotective clothing with breathing apparatus to \nuse the rescue opening. The required 0.85 m2 \nis the size of the area well. Thus, the area well \nmust project away from the plane of the window \nat least 900 mm, as well as 900 mm along the \nplane of the window along the wall (see \nCommentary Figure 1031.5). The same \nprovisions would be applied for doors that are \nlocated below grade.  \n \nThe exception allows for ladders or steps to \noverlap the required minimum area well \ndimensions as long as they do not obstruct the \nopening of the door or window, and the open \nwindow does not obstruct the use of the ladder \nor steps (see Section 1031.5.2). \n1031.5.2 \nLadders or steps. Area wells with \na vertical depth of more than 1100 mm shall be \nequipped with an approved permanently affixed \nladder or steps. The ladder or steps shall not be \nobstructed by the emergency escape and rescue \nopening when the window or door is in the open \nposition. Ladders or steps required by this section \nshall not be required to comply with Section 1011.\n\n❖ This section specifies that a ladder or steps be \nprovided for ease of getting into and out of area \nwells that are more than 1100 mm deep. \n \nUsually, ladder rungs are embedded in the wall \nof the area well. The 1100 mm dimension is the \ndepth of the area well, not the distance from the \nbottom of the window well to grade. For \nexample, if the floor of a window well is 1000 \nmm below grade, but the wall of the window \nwell projects above grade 150 mm, steps or a \nladder are required since the vertical depth is \n1150 mm. \n \nIt is important that the ladder not obstruct the \noperation of the emergency escape window \nand that when the window is open, it does not \nblock the use of the ladder or steps (see \nCommentary Figure 1031.5). \n1031.5.2.1 \nLadders. Ladders or rungs shall \nhave an inside width of at least 300 mm, shall \nproject at least 75 mm from the wall and shall be \nspaced not more than 450 mm on center (o.c.) \nvertically for the full height of the area well.\n\n❖ The provisions for ladders are similar to the \n-",
      "chapter_id": "ch10",
      "section_id": "sec1031"
    },
    {
      "page": 57,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n827 \n \nprovisions for ladders for roof access or \nequipment platforms in Section 1011.16. The \ndistance away from the wall is to allow for \nsomeone to place at least the front of their foot \non the rung. \n1031.5.2.2 \nSteps. Steps shall have an inside \nwidth of not less than 300 mm, shall have treads \ngreater than 125 mm in depth and a riser height not \ngreater than 450 mm for the full height of the area \nwell. \n❖ \nIn order to allow for better lighting into finished \nbasements, or for aesthetic purposes, there \nare products on the market for area wells that \nget larger as they move up to grade. If this \nsystem forms a series of steps, that can be \nconsidered as an alternative to a ladder for \naccess from the EERO. The step size is similar \nto alternating tread devices or ship’s ladders. \n \nBecause the steps out of an area well that is a \nwindow are used only for emergency purposes, \nthey do not have to meet the same provisions \nas stairways in Section 1011. However, if the \nEERO is a door that is used for circulation, the \nstairway would have to comply with Section \n1011. \n1031.5.3 \nDrainage. Area wells shall be \ndesigned for proper drainage by connecting to the \nbuilding’s foundation drainage system required by \nSBC 303. \nException: A drainage system for area wells is not \nrequired where the foundation is on well-drained \nsoil or sand-gravel mixture soils in accordance with \nthe United Soil Classification System, Group I \nSoils, in accordance with Section 1803.5.1 of SBC \n201. \n❖ \nThis section requires the window well to be \nproperly drained. Improper window well \ndrainage could create a water accumulation \nlevel that could cause the window to become \ninoperable or break due to the pressure and \nblow out into the occupied room, causing \nserious injury. Improper window well drainage \nmay cause an emergency escape window to \nbecome a hazard to the occupants. If the \nfoundation \nis \non \nwell-drained \nsoil, \nthe \nexception permits omission of the drainage \nsystem. \n1031.6 Bars, grilles, covers and screens. \nWhere bars, grilles, covers, screens or similar \ndevices are permitted to be placed over emergency \nescape and rescue openings, or area wells that serve \nsuch openings, the minimum net clear opening size \nshall comply with Sections 1031.3 and 1031.5. \nSuch devices shall be releasable or removable from \nthe inside without the use of a key, tool or force \ngreater than that which is required for normal \noperation of the escape and rescue opening. \n❖ \nWhere bars, grilles, grates or other devices are \nplaced over the window or door that serves as \nthe emergency escape and rescue opening or \nthe area wells, it is important that they are \neasily removable. The requirements for ease of \noperation are the same as those required for \nthe EERO windows. \n \nWindows in Group R-2, R-3 and R-4 dwelling \nunits may also have to meet window opening \nlimitations because of concerns about child \nfalls (see Section 1015.8). Only some of the \nwindow-opening control devices will also work \nfor emergency escape and rescue openings. \nSECTION 1032 MAINTENANCE OF THE \nMEANS OF EGRESS \n1032.1 General. The means of egress for buildings \nor portions thereof shall be maintained in \naccordance with this section. \n❖ \nThis section introduces the provisions for the \nmaintenance of the means of egress in all \nbuildings and structures. \n1032.2 Reliability. Required exit accesses, exits \nand \nexit \ndischarges \nshall \nbe \ncontinuously \nmaintained free from obstructions or impediments \nto full instant use in the case of fire or other \nemergency where the building area served by the \nmeans of egress is occupied. An exit or exit \npassageway shall not be used for any purpose that \ninterferes with a means of egress. \n❖ \nIt is important for safety that the pathway from \nany point in a building to the exit discharge be \nkept clear so that occupants can exit the \nbuilding at any time without obstructions in the \negress path. Such obstructions could include \nstorage in the means of egress, which is \nspecifically regulated by Section 315.3.2. \nSimilarly, handrails, stair treads, flooring \nmaterials, door hardware and other fixtures \nand finishes must be maintained in such a way \nas to prevent them from becoming hazards \nthemselves. \n \nThe last sentence of this paragraph provides \ncorrelation with Sections 1022.1, 1023.1 and \n1024.1, which, in new buildings, prohibit the \nuse of exits, interior exit stairway and ramp \nenclosures \nand \nexit \npassageways, \nrespectively, for any purpose other than a \nmeans of egress. However, it is important that \nan exit, interior exit stairway or ramp enclosure \nor an exit passageway not be used for any \npurpose other than as a means of egress \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n827 \n \nprovisions for ladders for roof access or \nequipment platforms in Section 1011.16. The \ndistance away from the wall is to allow for \nsomeone to place at least the front of their foot \non the rung. \n1031.5.2.2 \nSteps. Steps shall have an inside \nwidth of not less than 300 mm, shall have treads \ngreater than 125 mm in depth and a riser height not \ngreater than 450 mm for the full height of the area \nwell.",
      "commentary": "In order to allow for better lighting into finished \nbasements, or for aesthetic purposes, there \nare products on the market for area wells that \nget larger as they move up to grade. If this \nsystem forms a series of steps, that can be \nconsidered as an alternative to a ladder for \naccess from the EERO. The step size is similar \nto alternating tread devices or ship’s ladders. \n \nBecause the steps out of an area well that is a \nwindow are used only for emergency purposes, \nthey do not have to meet the same provisions \nas stairways in Section 1011. However, if the \nEERO is a door that is used for circulation, the \nstairway would have to comply with Section \n1011. \n1031.5.3 \nDrainage. Area wells shall be \ndesigned for proper drainage by connecting to the \nbuilding’s foundation drainage system required by \nSBC 303. \nException: A drainage system for area wells is not \nrequired where the foundation is on well-drained \nsoil or sand-gravel mixture soils in accordance with \nthe United Soil Classification System, Group I \nSoils, in accordance with Section 1803.5.1 of SBC \n201.\n\n❖ This section requires the window well to be \nproperly drained. Improper window well \ndrainage could create a water accumulation \nlevel that could cause the window to become \ninoperable or break due to the pressure and \nblow out into the occupied room, causing \nserious injury. Improper window well drainage \nmay cause an emergency escape window to \nbecome a hazard to the occupants. If the \nfoundation \nis \non \nwell-drained \nsoil, \nthe \nexception permits omission of the drainage \nsystem. \n1031.6 Bars, grilles, covers and screens. \nWhere bars, grilles, covers, screens or similar \ndevices are permitted to be placed over emergency \nescape and rescue openings, or area wells that serve \nsuch openings, the minimum net clear opening size \nshall comply with Sections 1031.3 and 1031.5. \nSuch devices shall be releasable or removable from \nthe inside without the use of a key, tool or force \ngreater than that which is required for normal \noperation of the escape and rescue opening.\n\n❖ Where bars, grilles, grates or other devices are \nplaced over the window or door that serves as \nthe emergency escape and rescue opening or \nthe area wells, it is important that they are \neasily removable. The requirements for ease of \noperation are the same as those required for \nthe EERO windows. \n \nWindows in Group R-2, R-3 and R-4 dwelling \nunits may also have to meet window opening \nlimitations because of concerns about child \nfalls (see Section 1015.8). Only some of the \nwindow-opening control devices will also work \nfor emergency escape and rescue openings. \nSECTION 1032 MAINTENANCE OF THE \nMEANS OF EGRESS \n1032.1 General. The means of egress for buildings \nor portions thereof shall be maintained in \naccordance with this section.\n\n❖ This section introduces the provisions for the \nmaintenance of the means of egress in all \nbuildings and structures. \n1032.2 Reliability. Required exit accesses, exits \nand \nexit \ndischarges \nshall \nbe \ncontinuously \nmaintained free from obstructions or impediments \nto full instant use in the case of fire or other \nemergency where the building area served by the \nmeans of egress is occupied. An exit or exit \npassageway shall not be used for any purpose that \ninterferes with a means of egress.\n\n❖ It is important for safety that the pathway from \nany point in a building to the exit discharge be \nkept clear so that occupants can exit the \nbuilding at any time without obstructions in the \negress path. Such obstructions could include \nstorage in the means of egress, which is \nspecifically regulated by Section 315.3.2. \nSimilarly, handrails, stair treads, flooring \nmaterials, door hardware and other fixtures \nand finishes must be maintained in such a way \nas to prevent them from becoming hazards \nthemselves. \n \nThe last sentence of this paragraph provides \ncorrelation with Sections 1022.1, 1023.1 and \n1024.1, which, in new buildings, prohibit the \nuse of exits, interior exit stairway and ramp \nenclosures \nand \nexit \npassageways, \nrespectively, for any purpose other than a \nmeans of egress. However, it is important that \nan exit, interior exit stairway or ramp enclosure \nor an exit passageway not be used for any \npurpose other than as a means of egress \n-",
      "chapter_id": "ch10",
      "section_id": "sec1032"
    },
    {
      "page": 58,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n828 \n \nthroughout the life of the building, not just when \nthe building is built. For example, there is a \ntendency to use stairway enclosures for \nstorage, furniture, vending machines, copy \nmachines, displays and similar purposes. Such \na situation can obstruct the path of exit travel. \nFurther, if the contents consist of combustible \nmaterials or ignition sources, the use of the \nstairway as a means of egress may be \njeopardized, creating a hazard to life safety. \nNote, however, that the restriction is not limited \nto \nsituations \nwhere \nthe \ncontents \nare \ncombustible because of the potential for \nobstruction and the inherent difficulties in \nlimiting the materials to noncombustibles (see \nalso commentary, Sections 1022.1, 1023.1 and \n1024.1). \n \nIt is not the intent of this requirement to prohibit \noccupants from using the stairway, ramp or exit \npassageway as a circulation route during \nnormal operation. \n1032.2.1 \nSecurity \ndevices and egress \nlocks.  Security devices affecting means of egress \nshall be subject to approval of the Fire official. \nSecurity devices and locking arrangements in the \nmeans of egress that restrict, control, or delay egress \nshall be installed and maintained as required by this \nchapter. \n❖ \nIn our society, security is an ever-growing \nconcern, and often the solutions to enhancing \nthe security of buildings conflict with the life-\nsafety concerns of building and fire codes. This \nsection gives the Fire official an important \nmeasure of control over the installation or \nmodification of security devices that could \nadversely affect the egress system of a \nbuilding. See the commentary to Section 1010 \nfor specifics on the different security hardware \noptions permitted. \n \nWhile this section focuses on physical \nimpediments or obstructions to exit use, there \nare also security devices that emit smoke, mist \nor other confusing or debilitating media that \ncould obscure exits, temporarily disable \ninnocent occupants or result in mistaken false \nalarms (from passersby seeing the smoke or \nmist and thinking the building is on fire), which \ncould affect fire fighter egress and safety. See \nthe commentary to Section 316.5 for a \ndiscussion of such devices. \n1032.2.1.1 \nFire escapes. Security enclosures, \nfences or screening for fire escape stairways shall \nbe approved by the Fire official and shall be \nconstructed such that they do not impede egress to \nthe public way. Means shall be provided for \nemergency personnel to access the fire escape stair \nfrom the exterior of the enclosure. \n❖ \nOften as a result of owner concerns regarding \nunlawful access to private property, the \nretrofitting of security devices at the termination \nof a fire escape can sometimes be placed or \ninstalled in a manner that then prevents their \nimmediate use by emergency personnel. While \nthis section does not prohibit these devices, the \noptions installed must be approved by the Fire \nofficial and still allow for the intended use of the \nfire escape from both inside and outside of the \nbuilding. \n1032.2.2 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, \negress \ndoors \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with Section \n1010.2.8. \n❖ \nUnfortunately, active shooter incidents in \nschools are a threat in modern society and \nhave resulted in the need to quickly secure \nclassrooms and other occupied areas to keep \nunwanted intruders from entering. Many \nunlisted devices are being used to secure the \ndoors from being opened. Many of these \ndevices have not been evaluated to ensure \nthey operate properly and do not impair door \noperation. These devices are being deployed \nin periodic lockdown drills and present the \npotential \nfor \nstudents \nor \nunauthorized \npersonnel to secure doors so rooms cannot be \nentered. Door hardware is currently available \nthat allows classrooms to be provided with \nlockdown \ncapabilities \nthat \ncomply \nwith \napplicable Chapter 10 requirements. See the \ncommentary to Section 1010.1.4.4. \n1032.3 Obstructions. A means of egress shall be \nfree from obstructions that would prevent its use. \n❖ \nBlocked exits are among the most common \negress problems. Obstructions, impediments \nand storage or placement of articles in a \nmanner that prevents access to or reduces the \neffective width of egress elements are \nprohibited. Such impediments may be movable \nor fixed. Maintenance of safe egress conditions \nimplies \nkeeping \nexits \nfree \nof \nstorage, \ndecorations or debris that obstruct access or \nvisibility. Complex egress paths may also \nviolate the intent of this requirement by \nconfusing or obscuring the path of travel. When \ninspecting, extra care should be taken to follow \nthe egress path occupants must take in the \nevent of an emergency from a number of points \nin the same manner. Holding open an egress \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n828 \n \nthroughout the life of the building, not just when \nthe building is built. For example, there is a \ntendency to use stairway enclosures for \nstorage, furniture, vending machines, copy \nmachines, displays and similar purposes. Such \na situation can obstruct the path of exit travel. \nFurther, if the contents consist of combustible \nmaterials or ignition sources, the use of the \nstairway as a means of egress may be \njeopardized, creating a hazard to life safety. \nNote, however, that the restriction is not limited \nto \nsituations \nwhere \nthe \ncontents \nare \ncombustible because of the potential for \nobstruction and the inherent difficulties in \nlimiting the materials to noncombustibles (see \nalso commentary, Sections 1022.1, 1023.1 and \n1024.1). \n \nIt is not the intent of this requirement to prohibit \noccupants from using the stairway, ramp or exit \npassageway as a circulation route during \nnormal operation. \n1032.2.1 \nSecurity \ndevices and egress \nlocks.  Security devices affecting means of egress \nshall be subject to approval of the Fire official. \nSecurity devices and locking arrangements in the \nmeans of egress that restrict, control, or delay egress \nshall be installed and maintained as required by this \nchapter.",
      "commentary": "In our society, security is an ever-growing \nconcern, and often the solutions to enhancing \nthe security of buildings conflict with the life-\nsafety concerns of building and fire codes. This \nsection gives the Fire official an important \nmeasure of control over the installation or \nmodification of security devices that could \nadversely affect the egress system of a \nbuilding. See the commentary to Section 1010 \nfor specifics on the different security hardware \noptions permitted. \n \nWhile this section focuses on physical \nimpediments or obstructions to exit use, there \nare also security devices that emit smoke, mist \nor other confusing or debilitating media that \ncould obscure exits, temporarily disable \ninnocent occupants or result in mistaken false \nalarms (from passersby seeing the smoke or \nmist and thinking the building is on fire), which \ncould affect fire fighter egress and safety. See \nthe commentary to Section 316.5 for a \ndiscussion of such devices. \n1032.2.1.1 \nFire escapes. Security enclosures, \nfences or screening for fire escape stairways shall \nbe approved by the Fire official and shall be \nconstructed such that they do not impede egress to \nthe public way. Means shall be provided for \nemergency personnel to access the fire escape stair \nfrom the exterior of the enclosure.\n\n❖ Often as a result of owner concerns regarding \nunlawful access to private property, the \nretrofitting of security devices at the termination \nof a fire escape can sometimes be placed or \ninstalled in a manner that then prevents their \nimmediate use by emergency personnel. While \nthis section does not prohibit these devices, the \noptions installed must be approved by the Fire \nofficial and still allow for the intended use of the \nfire escape from both inside and outside of the \nbuilding. \n1032.2.2 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, \negress \ndoors \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with Section \n1010.2.8.\n\n❖ Unfortunately, active shooter incidents in \nschools are a threat in modern society and \nhave resulted in the need to quickly secure \nclassrooms and other occupied areas to keep \nunwanted intruders from entering. Many \nunlisted devices are being used to secure the \ndoors from being opened. Many of these \ndevices have not been evaluated to ensure \nthey operate properly and do not impair door \noperation. These devices are being deployed \nin periodic lockdown drills and present the \npotential \nfor \nstudents \nor \nunauthorized \npersonnel to secure doors so rooms cannot be \nentered. Door hardware is currently available \nthat allows classrooms to be provided with \nlockdown \ncapabilities \nthat \ncomply \nwith \napplicable Chapter 10 requirements. See the \ncommentary to Section 1010.1.4.4. \n1032.3 Obstructions. A means of egress shall be \nfree from obstructions that would prevent its use.\n\n❖ Blocked exits are among the most common \negress problems. Obstructions, impediments \nand storage or placement of articles in a \nmanner that prevents access to or reduces the \neffective width of egress elements are \nprohibited. Such impediments may be movable \nor fixed. Maintenance of safe egress conditions \nimplies \nkeeping \nexits \nfree \nof \nstorage, \ndecorations or debris that obstruct access or \nvisibility. Complex egress paths may also \nviolate the intent of this requirement by \nconfusing or obscuring the path of travel. When \ninspecting, extra care should be taken to follow \nthe egress path occupants must take in the \nevent of an emergency from a number of points \nin the same manner. Holding open an egress \n-",
      "chapter_id": "ch10",
      "section_id": "sec1010"
    },
    {
      "page": 59,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n829 \n \ndoor, thus giving fire unimpeded access to the \npath of egress, may pose an even greater \nhazard than blocking an exit. \n1032.3.1 \nGroup I-2. In Group I-2, the \nrequired clear width for aisles, corridors and ramps \nthat are part of the required means of egress shall \ncomply with Section 407.4.3 of SBC 201 and \nSection 1020.3. The facility shall have a plan to \nmaintain the required clear width during emergency \nsituations. \nException: In areas required for bed movement, \nequipment shall be permitted in the required width \nwhere all of the following provisions are met: \n1. The equipment is low hazard and wheeled. \n2. The equipment does not reduce the effective \nclear width for the means of egress to less \nthan 1.5 m.  \n3. The equipment is limited to: \n3.1. Equipment and carts in use \n3.2. Medical emergency equipment \n3.3. Infection control carts \n3.4. Patient \nlift \nand \ntransportation \nequipment. \n4. Medical emergency equipment and patient \nlift and transportation equipment, when not \nin use, are required to be located on one side \nof the corridor. \n5. The equipment is limited in number to not \nmore than one per patient sleeping room or \npatient care room within each smoke \ncompartment. \n❖ \nThis is an operational requirement. In Group I-\n2 hospitals and nursing homes where patients \nare moved in beds (see commentary, Section \n1020.3), the minimum corridor width is 2.4 m \nwith some allowances for limited obstructions \nin corridors for nursing homes (see SBC 201 \nSection 407.3). It is recognized that certain \nmovable pieces of equipment will be present in \nthe corridor during normal operations of patient \ncare units. This section limits the types and \nnumber of such pieces of equipment and the \nrestrictions the equipment may impose on the \nmeans \nof \negress. \nDuring \nemergencies, \nfacilities \nmust \nhave \nan \nemergency \nmanagement plan addressing the steps that \nmust be taken by the facility and responding \nstaff to ensure that the required 2.4 m-wide \ncorridor is kept clear of movable obstructions \n(see SBC 201 Section 407). The terminology is \nconsistent with NFPA 101. \n1032.4 Exit signs. Exit signs shall be installed and \nmaintained in accordance with the building code \nthat was in effect at the time of construction and the \napplicable provisions in Section 1104. Decorations, \nfurnishings, equipment or adjacent signage that \nimpairs the visibility of exit signs, creates confusion \nor prevents identification of the exit shall not be \nallowed. \n❖ \nThe scoping provisions of Section 1001.1 \nrestrict the applicability of Section 1013to new \nconstruction. This section provides needed \napplication of the provisions of Section 1013 to \nexisting buildings as well. Exit signs are \nintended to stand out from their immediate \nbackground. Clutter and obstructions in the \nform of drapes, decorations, partitions and \nother signs may distract attention from properly \nplaced exit signs. Careful attention should be \npaid to how occupants will view the sign from \nwhere they must begin the egress sequence. \nCertain lighting conditions can obscure the \ndirect viewing and ready identification of exit \nsigns. \n1032.5 Nonexit identification. Where a door is \nadjacent to, constructed similar to and can be \nconfused with a means of egress door, that door \nshall be identified with an approved sign that \nidentifies the room name or use of the room. \n❖ \nMany times doors have the appearance of \nbeing exit doors but do not lead to an egress \npath. In many cases, these doors only open \ninto rooms with no other way out. In such \ncases, this section requires that the door be \nprovided with “nonexit” door signage to warn \noccupants that it is not part of the means of \negress. The exact name or use of the room \nshould be indicated, such as “storage,” \n“mechanical room,” “electrical room” or similar \nverbiage. Note that this section is not \nspecifically included in the new construction \nrequirements for a building because it is \ndifficult to determine potentially confusing \nnonexit doors during the plan review process. \nIt is intended for use by the Fire official during \nmaintenance inspections when the confusion \nbecomes apparent. \n1032.6 Finishes, furnishings and decorations. \nMeans of egress doors shall be maintained in such \na manner as to be distinguishable from the adjacent \nconstruction and finishes such that the doors are \neasily \nrecognizable \nas \ndoors. \nFurnishings, \ndecorations or other objects shall not be placed so \nas to obstruct exits, access thereto, egress \ntherefrom, or visibility thereof. Hangings and \ndraperies shall not be placed over exit doors or \notherwise be located to conceal or obstruct an exit. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n829 \n \ndoor, thus giving fire unimpeded access to the \npath of egress, may pose an even greater \nhazard than blocking an exit. \n1032.3.1 \nGroup I-2. In Group I-2, the \nrequired clear width for aisles, corridors and ramps \nthat are part of the required means of egress shall \ncomply with Section 407.4.3 of SBC 201 and \nSection 1020.3. The facility shall have a plan to \nmaintain the required clear width during emergency \nsituations. \nException: In areas required for bed movement, \nequipment shall be permitted in the required width \nwhere all of the following provisions are met: \n1. The equipment is low hazard and wheeled. \n2. The equipment does not reduce the effective \nclear width for the means of egress to less \nthan 1.5 m.  \n3. The equipment is limited to: \n3.1. Equipment and carts in use \n3.2. Medical emergency equipment \n3.3. Infection control carts \n3.4. Patient \nlift \nand \ntransportation \nequipment. \n4. Medical emergency equipment and patient \nlift and transportation equipment, when not \nin use, are required to be located on one side \nof the corridor. \n5. The equipment is limited in number to not \nmore than one per patient sleeping room or \npatient care room within each smoke \ncompartment.",
      "commentary": "This is an operational requirement. In Group I-\n2 hospitals and nursing homes where patients \nare moved in beds (see commentary, Section \n1020.3), the minimum corridor width is 2.4 m \nwith some allowances for limited obstructions \nin corridors for nursing homes (see SBC 201 \nSection 407.3). It is recognized that certain \nmovable pieces of equipment will be present in \nthe corridor during normal operations of patient \ncare units. This section limits the types and \nnumber of such pieces of equipment and the \nrestrictions the equipment may impose on the \nmeans \nof \negress. \nDuring \nemergencies, \nfacilities \nmust \nhave \nan \nemergency \nmanagement plan addressing the steps that \nmust be taken by the facility and responding \nstaff to ensure that the required 2.4 m-wide \ncorridor is kept clear of movable obstructions \n(see SBC 201 Section 407). The terminology is \nconsistent with NFPA 101. \n1032.4 Exit signs. Exit signs shall be installed and \nmaintained in accordance with the building code \nthat was in effect at the time of construction and the \napplicable provisions in Section 1104. Decorations, \nfurnishings, equipment or adjacent signage that \nimpairs the visibility of exit signs, creates confusion \nor prevents identification of the exit shall not be \nallowed.\n\n❖ The scoping provisions of Section 1001.1 \nrestrict the applicability of Section 1013to new \nconstruction. This section provides needed \napplication of the provisions of Section 1013 to \nexisting buildings as well. Exit signs are \nintended to stand out from their immediate \nbackground. Clutter and obstructions in the \nform of drapes, decorations, partitions and \nother signs may distract attention from properly \nplaced exit signs. Careful attention should be \npaid to how occupants will view the sign from \nwhere they must begin the egress sequence. \nCertain lighting conditions can obscure the \ndirect viewing and ready identification of exit \nsigns. \n1032.5 Nonexit identification. Where a door is \nadjacent to, constructed similar to and can be \nconfused with a means of egress door, that door \nshall be identified with an approved sign that \nidentifies the room name or use of the room.\n\n❖ Many times doors have the appearance of \nbeing exit doors but do not lead to an egress \npath. In many cases, these doors only open \ninto rooms with no other way out. In such \ncases, this section requires that the door be \nprovided with “nonexit” door signage to warn \noccupants that it is not part of the means of \negress. The exact name or use of the room \nshould be indicated, such as “storage,” \n“mechanical room,” “electrical room” or similar \nverbiage. Note that this section is not \nspecifically included in the new construction \nrequirements for a building because it is \ndifficult to determine potentially confusing \nnonexit doors during the plan review process. \nIt is intended for use by the Fire official during \nmaintenance inspections when the confusion \nbecomes apparent. \n1032.6 Finishes, furnishings and decorations. \nMeans of egress doors shall be maintained in such \na manner as to be distinguishable from the adjacent \nconstruction and finishes such that the doors are \neasily \nrecognizable \nas \ndoors. \nFurnishings, \ndecorations or other objects shall not be placed so \nas to obstruct exits, access thereto, egress \ntherefrom, or visibility thereof. Hangings and \ndraperies shall not be placed over exit doors or \notherwise be located to conceal or obstruct an exit. \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 60,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n830 \n \nMirrors shall not be placed on exit doors. Mirrors \nshall not be placed in or adjacent to any exit in such \na manner as to confuse the direction of egress. \n❖ \nSimilar to Section 1010.1, this section \nestablishes that existing egress doors need to \nbe easily recognizable for immediate use in \nemergency situations throughout the life of the \nbuilding. Thus, the code specifies that doors \nare not to be hidden in such a manner that a \nperson would have trouble seeing where to \negress. Displays, furnishings, finishes and \ndecorations are frequently intended to create a \nmood or atmosphere; however, they often \nmake familiar places confusing even to those \nwho normally occupy them. Bright lights, vivid \ncolors, mirrors and hanging material may \nsignificantly reduce contrast, impede visibility \nor confuse direction. It is not uncommon for a \nbuilding owner to refinish the interior of an \noccupancy and paint or otherwise apply a \nmatching finish to a door and the surrounding \nwall, making the door indistinguishable. This \ncommonly occurs with murals that are painted \non walls of corridors. \n \nTables, chairs, display cases, coat racks and \nsimilar movable objects placed in corridors or \naisles may reduce required egress capacity or \nmay require substantial effort to remove or \nnegotiate quickly. Anything that slows egress \nmay also impede access, particularly to fire \nfighters who may be called to rescue occupants \nor fight the fire. Similarly, anything that \nobscures the visibility of exit signs is prohibited \nby Section 1032.4. \n1032.7 Emergency escape and rescue openings. \nRequired emergency escape and rescue openings \nshall be maintained in accordance with the code in \neffect at the time of construction, and both of the \nfollowing: \n1. Required emergency escape and rescue \nopenings shall be operational from the inside \nof the room without the use of keys or tools. \n2. Bars, grilles, grates or similar devices are \npermitted to be placed over emergency \nescape and rescue openings provided that the \nminimum net clear opening size complies \nwith the code that was in effect at the time of \nconstruction and the unit is equipped with \nsmoke alarms installed in accordance with \nSection 907.2.11. Such devices shall be \nreleasable or removable from the inside \nwithout the use of a key, tool or force greater \nthan that which is required for normal \noperation of the emergency escape and \nrescue opening. \n❖ \nIn new construction, Section 1030.1 requires \nthat in Group R-2 buildings with a single exit or \nin Group R-3 and R-4 dwellings, every sleeping \nroom below the fourth story must have at least \none operable window or exterior door approved \nfor emergency escape or rescue. This section \nprovides the necessary maintenance and \nutilization requirements for emergency escape \nopenings. \n \nMaintenance requirements are provided to \nincrease the reliability of emergency escape \nelements. Included are allowances to provide \nemergency escape elements with security \ndevices that retain the usability of the window \nor door while allowing a measure of security for \nthe building occupants from intruders. Note \nthat these provisions are applicable only to \nemergency escape openings required by the \napplicable building code in force when the \nbuilding was constructed, in accordance with \nSection 1104.1. \n \nThe same blocking, locking and maintenance \nrestrictions that apply to egress doors apply to \nemergency escape windows and doors. These \negress components are frequently found \nblocked by furniture, fans and window air \nconditioners, especially in residential sleeping \nrooms. Inspections of other means of egress \nelements should include a look at basement \nescape \nwindows \nand \ndoors \nas \nwell. \nMechanical parts of exterior doors and \nwindows are particularly susceptible to wear \nand tear and should be the subject of frequent \ninspections \nand \nperiodic \npreventive \nmaintenance. Hinges must swing and handles \nmust turn at all times so that they are ready to \nfunction when needed. \n \nSince emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window \nrequiring a special sequence of operations to \nachieve the mandated opening size. While \nmost occupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith special procedures necessary to remove \nthe sashes. The time spent in comprehending \nthe special operation unnecessarily delays \negress from the bedroom and could lead to \npanic and further confusion; thus, windows that \nachieve the required opening dimensions only \nby performing operations such as the removal \nof sashes or mullions are not permitted. \n \nWhere smoke alarms are not already provided \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n830 \n \nMirrors shall not be placed on exit doors. Mirrors \nshall not be placed in or adjacent to any exit in such \na manner as to confuse the direction of egress.",
      "commentary": "Similar to Section 1010.1, this section \nestablishes that existing egress doors need to \nbe easily recognizable for immediate use in \nemergency situations throughout the life of the \nbuilding. Thus, the code specifies that doors \nare not to be hidden in such a manner that a \nperson would have trouble seeing where to \negress. Displays, furnishings, finishes and \ndecorations are frequently intended to create a \nmood or atmosphere; however, they often \nmake familiar places confusing even to those \nwho normally occupy them. Bright lights, vivid \ncolors, mirrors and hanging material may \nsignificantly reduce contrast, impede visibility \nor confuse direction. It is not uncommon for a \nbuilding owner to refinish the interior of an \noccupancy and paint or otherwise apply a \nmatching finish to a door and the surrounding \nwall, making the door indistinguishable. This \ncommonly occurs with murals that are painted \non walls of corridors. \n \nTables, chairs, display cases, coat racks and \nsimilar movable objects placed in corridors or \naisles may reduce required egress capacity or \nmay require substantial effort to remove or \nnegotiate quickly. Anything that slows egress \nmay also impede access, particularly to fire \nfighters who may be called to rescue occupants \nor fight the fire. Similarly, anything that \nobscures the visibility of exit signs is prohibited \nby Section 1032.4. \n1032.7 Emergency escape and rescue openings. \nRequired emergency escape and rescue openings \nshall be maintained in accordance with the code in \neffect at the time of construction, and both of the \nfollowing: \n1. Required emergency escape and rescue \nopenings shall be operational from the inside \nof the room without the use of keys or tools. \n2. Bars, grilles, grates or similar devices are \npermitted to be placed over emergency \nescape and rescue openings provided that the \nminimum net clear opening size complies \nwith the code that was in effect at the time of \nconstruction and the unit is equipped with \nsmoke alarms installed in accordance with \nSection 907.2.11. Such devices shall be \nreleasable or removable from the inside \nwithout the use of a key, tool or force greater \nthan that which is required for normal \noperation of the emergency escape and \nrescue opening.\n\n❖ In new construction, Section 1030.1 requires \nthat in Group R-2 buildings with a single exit or \nin Group R-3 and R-4 dwellings, every sleeping \nroom below the fourth story must have at least \none operable window or exterior door approved \nfor emergency escape or rescue. This section \nprovides the necessary maintenance and \nutilization requirements for emergency escape \nopenings. \n \nMaintenance requirements are provided to \nincrease the reliability of emergency escape \nelements. Included are allowances to provide \nemergency escape elements with security \ndevices that retain the usability of the window \nor door while allowing a measure of security for \nthe building occupants from intruders. Note \nthat these provisions are applicable only to \nemergency escape openings required by the \napplicable building code in force when the \nbuilding was constructed, in accordance with \nSection 1104.1. \n \nThe same blocking, locking and maintenance \nrestrictions that apply to egress doors apply to \nemergency escape windows and doors. These \negress components are frequently found \nblocked by furniture, fans and window air \nconditioners, especially in residential sleeping \nrooms. Inspections of other means of egress \nelements should include a look at basement \nescape \nwindows \nand \ndoors \nas \nwell. \nMechanical parts of exterior doors and \nwindows are particularly susceptible to wear \nand tear and should be the subject of frequent \ninspections \nand \nperiodic \npreventive \nmaintenance. Hinges must swing and handles \nmust turn at all times so that they are ready to \nfunction when needed. \n \nSince emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window \nrequiring a special sequence of operations to \nachieve the mandated opening size. While \nmost occupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith special procedures necessary to remove \nthe sashes. The time spent in comprehending \nthe special operation unnecessarily delays \negress from the bedroom and could lead to \npanic and further confusion; thus, windows that \nachieve the required opening dimensions only \nby performing operations such as the removal \nof sashes or mullions are not permitted. \n \nWhere smoke alarms are not already provided \n-",
      "chapter_id": "ch10",
      "section_id": "sec1013"
    },
    {
      "page": 61,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n831 \n \nand where items that could possibly slow the \nopening of emergency escape and rescue \nwindows are installed in existing buildings, \nsmoke alarms must also be installed. Smoke \nalarms are necessary to provide advance \nwarning of a fire for safety purposes. Not only \nare security devices or accessories frequently \nadded to emergency escape windows to \nprevent entry, but too often the windows \nthemselves are replaced with others that \nprovide inadequate clearance or improper \nlocking arrangements. Security grille designs \nare \navailable \nto \ndeter \nentry \nwithout \ncompromising egress. Security bars, grilles or \nscreens placed over emergency escape \nwindows must also be releasable or removable \nfrom the inside without the use of a key, tool or \nforce greater than what is required for normal \noperation of the window. \n1032.8 Inspection, testing and maintenance. \nTwo-way \ncommunication \nsystems \nshall \nbe \ninspected and tested on a yearly basis to verify that \nall components are operational. Where required, the \ntests shall be conducted in the presence of the Fire \nofficial. Records of inspection, testing and \nmaintenance shall be maintained. \n❖ \nSince these components are part of the fire \nprotection features of a building, two-way \ncommunication systems should be tested in \norder to verify their operation. Communication \nis paramount for the occupant using the area of \nrefuge; therefore, it is reasonable to verify the \noperation of the communication system just as \nis done for any other fire protection equipment. \nMany \nof \nthese \nsystems \nutilize \nan \n“acknowledge” light, and yearly testing would \nhelp to eliminate a potential failure of the \ncommunication system for something as \ncritical, yet unassuming, as a burned-out bulb. \nSee the commentary to Sections 1009.6.5 and \n1009.8 for further discussion of these systems. \n1032.9 Floor identification signs. The floor \nidentification signs required by Sections 1023.9 and \n1104.24 shall be maintained in an approved manner. \n❖ \nThis section provides correlation with Sections \n1023.9 and 1104.24. The requirement for the \nmaintenance of signs designating floor levels in \ninterior stairway exit enclosures has equal \nimportance in existing buildings. See the \ncommentary to Section 1023.9 for further \ndiscussion of these signs. \n1032.10 Emergency \nlighting \nequipment \ninspection and testing. Emergency lighting shall \nbe maintained in accordance with Section 109 and \nshall be inspected and tested in accordance with \nSections 1032.10.1 and 1032.10.2. \nThis section provides the requirements for regular \ntesting of emergency lighting equipment \ninstalled in accordance with Section 1008. \nWhile Section 1203.4 requires that emergency \npower systems be inspected and tested in \naccordance with the referenced standards, \nNFPA 111 Section 1.1.4.1, Item 4, specifically \nexempts battery unit equipment from being \ncovered by the maintenance provisions of that \nstandard and NFPA 110 does not apply. These \nsections fill that gap in maintenance coverage \nby providing for the testing of the most common \ntype of emergency lighting found in smaller \nbuildings [i.e., battery unit emergency lighting \nequipment (see Commentary Figure 1032.10)]. \n1032.10.1 \nActivation \ntest. \nEmergency \nlighting equipment shall be tested monthly for a \nduration of not less than 30 seconds. The test shall \nbe performed manually or by an automated self-\ntesting and self-diagnostic routine. Where testing is \nperformed by self-testing and self-diagnostics, a \nvisual inspection of the emergency lighting \nequipment shall be conducted monthly to identify \nany equipment displaying a trouble indicator or that \nhas become damaged or otherwise impaired. \n❖ \nThis section requires a monthly 30-second \nfunction test of the battery unit emergency \nlighting equipment to verify that the unit is \nholding a charge, that all connected bulbs or \nluminaires are operational and that the transfer \nswitch functions properly. This test must be \nconducted by turning off the normal power \nsupply circuit that serves the unit, not by simply \npressing the “test” button on the unit. It is \nimportant to note that since SBC 401 typically \nrequires a lock-on device to be provided on \nbranch \ncircuit \nbreakers \npowering \nunit \nequipment, those lock-ons must be reinstalled \nupon completion of the test. \n1032.10.2 \nPower \ntest. \nBattery-powered \nemergency lighting equipment shall be tested \nannually by operating the equipment on battery \npower for not less than 90 minutes. \n❖ \nSection 1008.3.4 requires that emergency \nlighting for means of egress has a duration of \n90 minutes. This section complements that \nrequirement \nby \nrequiring \na \n90-minute \noperational test of battery units annually to \nverify the condition of the battery, unit-powered \nbulbs or luminaires, and unit circuitry. As with \nthe activation test in Section 1032.10.1, this \ntest should be conducted by turning off the \nnormal power supply to the unit. The \ndetermination of whether the unit remains \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n831 \n \nand where items that could possibly slow the \nopening of emergency escape and rescue \nwindows are installed in existing buildings, \nsmoke alarms must also be installed. Smoke \nalarms are necessary to provide advance \nwarning of a fire for safety purposes. Not only \nare security devices or accessories frequently \nadded to emergency escape windows to \nprevent entry, but too often the windows \nthemselves are replaced with others that \nprovide inadequate clearance or improper \nlocking arrangements. Security grille designs \nare \navailable \nto \ndeter \nentry \nwithout \ncompromising egress. Security bars, grilles or \nscreens placed over emergency escape \nwindows must also be releasable or removable \nfrom the inside without the use of a key, tool or \nforce greater than what is required for normal \noperation of the window. \n1032.8 Inspection, testing and maintenance. \nTwo-way \ncommunication \nsystems \nshall \nbe \ninspected and tested on a yearly basis to verify that \nall components are operational. Where required, the \ntests shall be conducted in the presence of the Fire \nofficial. Records of inspection, testing and \nmaintenance shall be maintained.",
      "commentary": "Since these components are part of the fire \nprotection features of a building, two-way \ncommunication systems should be tested in \norder to verify their operation. Communication \nis paramount for the occupant using the area of \nrefuge; therefore, it is reasonable to verify the \noperation of the communication system just as \nis done for any other fire protection equipment. \nMany \nof \nthese \nsystems \nutilize \nan \n“acknowledge” light, and yearly testing would \nhelp to eliminate a potential failure of the \ncommunication system for something as \ncritical, yet unassuming, as a burned-out bulb. \nSee the commentary to Sections 1009.6.5 and \n1009.8 for further discussion of these systems. \n1032.9 Floor identification signs. The floor \nidentification signs required by Sections 1023.9 and \n1104.24 shall be maintained in an approved manner.\n\n❖ This section provides correlation with Sections \n1023.9 and 1104.24. The requirement for the \nmaintenance of signs designating floor levels in \ninterior stairway exit enclosures has equal \nimportance in existing buildings. See the \ncommentary to Section 1023.9 for further \ndiscussion of these signs. \n1032.10 Emergency \nlighting \nequipment \ninspection and testing. Emergency lighting shall \nbe maintained in accordance with Section 109 and \nshall be inspected and tested in accordance with \nSections 1032.10.1 and 1032.10.2. \nThis section provides the requirements for regular \ntesting of emergency lighting equipment \ninstalled in accordance with Section 1008. \nWhile Section 1203.4 requires that emergency \npower systems be inspected and tested in \naccordance with the referenced standards, \nNFPA 111 Section 1.1.4.1, Item 4, specifically \nexempts battery unit equipment from being \ncovered by the maintenance provisions of that \nstandard and NFPA 110 does not apply. These \nsections fill that gap in maintenance coverage \nby providing for the testing of the most common \ntype of emergency lighting found in smaller \nbuildings [i.e., battery unit emergency lighting \nequipment (see Commentary Figure 1032.10)]. \n1032.10.1 \nActivation \ntest. \nEmergency \nlighting equipment shall be tested monthly for a \nduration of not less than 30 seconds. The test shall \nbe performed manually or by an automated self-\ntesting and self-diagnostic routine. Where testing is \nperformed by self-testing and self-diagnostics, a \nvisual inspection of the emergency lighting \nequipment shall be conducted monthly to identify \nany equipment displaying a trouble indicator or that \nhas become damaged or otherwise impaired.\n\n❖ This section requires a monthly 30-second \nfunction test of the battery unit emergency \nlighting equipment to verify that the unit is \nholding a charge, that all connected bulbs or \nluminaires are operational and that the transfer \nswitch functions properly. This test must be \nconducted by turning off the normal power \nsupply circuit that serves the unit, not by simply \npressing the “test” button on the unit. It is \nimportant to note that since SBC 401 typically \nrequires a lock-on device to be provided on \nbranch \ncircuit \nbreakers \npowering \nunit \nequipment, those lock-ons must be reinstalled \nupon completion of the test. \n1032.10.2 \nPower \ntest. \nBattery-powered \nemergency lighting equipment shall be tested \nannually by operating the equipment on battery \npower for not less than 90 minutes.\n\n❖ Section 1008.3.4 requires that emergency \nlighting for means of egress has a duration of \n90 minutes. This section complements that \nrequirement \nby \nrequiring \na \n90-minute \noperational test of battery units annually to \nverify the condition of the battery, unit-powered \nbulbs or luminaires, and unit circuitry. As with \nthe activation test in Section 1032.10.1, this \ntest should be conducted by turning off the \nnormal power supply to the unit. The \ndetermination of whether the unit remains \n-",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 62,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n832 \n \n“sufficiently illuminated” for the full 90-minute \ntest should be based on the performance \nrequirements for emergency lighting for means \nof egress established in Section 1008.3.5.\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n832 \n \n“sufficiently illuminated” for the full 90-minute \ntest should be based on the performance \nrequirements for emergency lighting for means \nof egress established in Section 1008.3.5.\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 63,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n833 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 24 CFR, Fair Housing Accessibility Guidelines (FHAG). Washington, DC: Department of Housing and \nUrban Development, 1991. \n2. 28 CFR Parts 35 and 36 Final Rule, 2010 Standard for Accessible Design. Washington, DC: U.S. \nDepartment of Justice, September 15, 2010. \n3. 36 CFR Parts 1190 and 1191 Final Rule, The Americans with Disabilities Act (ADA) Accessibility \nGuidelines; Architectural Barriers Act (ABA) Accessibility Guidelines. Washington, DC: Architectural \nand Transportation Barriers Compliance Board, July 23, 2004. \n4. Appendix B to Part 36, Analysis and Commentary on the 2010 ADA Standards for Accessible Design. \nWashington, DC: Department of Justice, September 15, 2010. \n5. Architectural and Transportation Barriers Compliance Board, 42 USC 3601-88, Fair Housing \nAmendments Act (FHAA). Washington, DC: United States Code, 1988. \n6. ASME A17.1-2013/CSA B44-13, Safety Code for Elevators and Escalators. New York: American \nSociety of Mechanical Engineers, 2013. \n7. ASME A18.1-2008, Safety Standard for Platform Lifts and Stairway Chairlifts. New York: American \nSociety of Mechanical Engineers, 2008. \n8. ASTM D 2047-04, Standard Test Method for Static Coefficient of Friction Polish-coated Flooring \nSurfaces as Measured by the James Machine. West Conshohocken, PA: ASTM International, 2004. \n9. ASTM E 119-2012A, Standard Test Methods for Fire Tests of Building Construction and Materials. \nWest Conshohocken, PA: ASTM International, 2012. \n10. ASTM E 2072-10, Standard Specification for Photo-luminescent (Phosphorescent) Safety Markings. \nWest Conshohocken, PA: ASTM International, 2010. \n11. ASTM F 851-87 (Reapproved 2005), Standard Test Method for Self-rising Seat Mechanisms. West \nConshohocken, PA: ASTM International, 2005. \n12. DOJ 28 CFR, Part 36 (Appendix A)-91, ADA Accessibility Guidelines for Buildings and Facilities. \nWashington, DC: U.S. Department of Justice, 1991. \n13. DOJ 28 CFR, Part 36-91, Americans with Disabilities Act (ADA). Washington, DC: U.S. Department of \nJustice, 1991. \n14. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2003 \nInternational Building Code (IBC). February 18, 2005 (Docket No FR-4943-N-02). \n15. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2006 \nInternational Building Code (IBC). May 31, 2007 (Docket No FR-5136-N-01). \n16. Fire Modeling Analysis Report. July 20. 2011 and The Report to the California State Fire Marshal on \nExit Access Travel Distance of 400 Feet by Task Group 400, December 20, 2010 by Aon Fire Protection \nEngineering. The complete report can be found on the California State Fire Marshal’s website at: http:// \nosfm.fire.ca.gov/codedevelopment/pdf/2010interimc501odeadoption/Part9_ISOR_Attachment_A_rev2\n0110720comp.pdf \n17. HUD 24 CFR, Part 100, Federal Fair Housing Accessibility Guidelines. Washington, DC: U.S. \nDepartment of Housing and Urban Development. \n18. NIST IR 4770-92, Report on Staging Areas for Persons with Mobility Limitations. Washington, DC: \nNational Institute of Standards and Technology, 1992. \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n833 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 24 CFR, Fair Housing Accessibility Guidelines (FHAG). Washington, DC: Department of Housing and \nUrban Development, 1991. \n2. 28 CFR Parts 35 and 36 Final Rule, 2010 Standard for Accessible Design. Washington, DC: U.S. \nDepartment of Justice, September 15, 2010. \n3. 36 CFR Parts 1190 and 1191 Final Rule, The Americans with Disabilities Act (ADA) Accessibility \nGuidelines; Architectural Barriers Act (ABA) Accessibility Guidelines. Washington, DC: Architectural \nand Transportation Barriers Compliance Board, July 23, 2004. \n4. Appendix B to Part 36, Analysis and Commentary on the 2010 ADA Standards for Accessible Design. \nWashington, DC: Department of Justice, September 15, 2010. \n5. Architectural and Transportation Barriers Compliance Board, 42 USC 3601-88, Fair Housing \nAmendments Act (FHAA). Washington, DC: United States Code, 1988. \n6. ASME A17.1-2013/CSA B44-13, Safety Code for Elevators and Escalators. New York: American \nSociety of Mechanical Engineers, 2013. \n7. ASME A18.1-2008, Safety Standard for Platform Lifts and Stairway Chairlifts. New York: American \nSociety of Mechanical Engineers, 2008. \n8. ASTM D 2047-04, Standard Test Method for Static Coefficient of Friction Polish-coated Flooring \nSurfaces as Measured by the James Machine. West Conshohocken, PA: ASTM International, 2004. \n9. ASTM E 119-2012A, Standard Test Methods for Fire Tests of Building Construction and Materials. \nWest Conshohocken, PA: ASTM International, 2012. \n10. ASTM E 2072-10, Standard Specification for Photo-luminescent (Phosphorescent) Safety Markings. \nWest Conshohocken, PA: ASTM International, 2010. \n11. ASTM F 851-87 (Reapproved 2005), Standard Test Method for Self-rising Seat Mechanisms. West \nConshohocken, PA: ASTM International, 2005. \n12. DOJ 28 CFR, Part 36 (Appendix A)-91, ADA Accessibility Guidelines for Buildings and Facilities. \nWashington, DC: U.S. Department of Justice, 1991. \n13. DOJ 28 CFR, Part 36-91, Americans with Disabilities Act (ADA). Washington, DC: U.S. Department of \nJustice, 1991. \n14. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2003 \nInternational Building Code (IBC). February 18, 2005 (Docket No FR-4943-N-02). \n15. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2006 \nInternational Building Code (IBC). May 31, 2007 (Docket No FR-5136-N-01). \n16. Fire Modeling Analysis Report. July 20. 2011 and The Report to the California State Fire Marshal on \nExit Access Travel Distance of 400 Feet by Task Group 400, December 20, 2010 by Aon Fire Protection \nEngineering. The complete report can be found on the California State Fire Marshal’s website at: http:// \nosfm.fire.ca.gov/codedevelopment/pdf/2010interimc501odeadoption/Part9_ISOR_Attachment_A_rev2\n0110720comp.pdf \n17. HUD 24 CFR, Part 100, Federal Fair Housing Accessibility Guidelines. Washington, DC: U.S. \nDepartment of Housing and Urban Development. \n18. NIST IR 4770-92, Report on Staging Areas for Persons with Mobility Limitations. Washington, DC: \nNational Institute of Standards and Technology, 1992. \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 64,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n834 \n \n19. “Review of Fall Safety of Children Between the Ages of 18 months and 4 Years in Relation to Guards \nand Climbing in the Built Environment,” prepared for the National Ornamental & Miscellaneous Metals \nAssociation (NOMMA). Upper Marlboro, MD: NAHB Research Center, Inc., 2007. \n20. UL 10C-09, Positive Pressure Fire Tests of Door Assemblies. Northbrook, IL: Underwriters Laboratories, \nInc., 2009. \n21. UL 305-2012, Panic Hardware. Northbrook, IL: Underwriters Laboratories, Inc., 2012. \n22. UL 924-06, Standard for Safety Emergency Lighting and Power Equipment—with Revisions through \n2009. Northbrook, IL: Underwriters Laboratories, Inc., 2009. \n23. UL 1994-04, Standard for Luminous Egress Path Marking Systems—with Revisions through 2010. \nNorthbrook, IL: Underwriters Laboratories, Inc., 2010. \nTABLES AND FIGURES OF CHAPTER 10 \nTABLE 1004.5 \nMAXIMUM FLOOR AREA ALLOWANCES PER OCCUPANT \nFUNCTION OF SPACE \nOCCUPANT LOAD FACTORa \nAccessory storage areas, mechanical equipment room \n28 gross \nAgricultural building \n28 gross \nAircraft hangars \n46 gross \nAirport terminal  \nBaggage claim  \nBaggage handling  \nConcourse  \nWaiting areas \n \n1.9 gross \n28 gross \n9 gross \n1.4 gross \nAssembly \nGaming floors (keno, slots, etc.)  \nExhibit Gallery and Museum \n \n1 gross \n2.8 net \nAssembly with fixed seats \nSee Section 1004.6 \nAssembly without fixed seats \nConcentrated (chairs only-not fixed)  \nStanding space \nUnconcentrated (tables and chairs) \n \n0.65 net \n0.46 net \n1.4 net \nBowling centers, allow 5 persons for each lane including 4.6 m of runway, and \nfor additional areas \n0.65 net \nBusiness areas \n9 gross \nCourtrooms—other than fixed seating areas \n3.7 net \nDay care \n3.3 net \nDormitories \n4.6 gross \nEducational \nClassroom area \nShops and other vocational room areas \n \n1.9 net \n4.6 net \nExercise rooms \n4.6 gross \nH-5 Fabrication and manufacturing \nareas \n19 gross \nIndustrial areas \n9 gross \nInstitutional areas \nInpatient treatment areas  \nOutpatient areas  \nSleeping areas \n \n22 gross \n9 gross \n11 gross \nKitchens, commercial \n19 gross \nLibrary \nReading rooms  \nStack area \n \n4.6 net \n9 gross \nMall buildings—covered and open \nSee Section 402.8.2 of SBC 201 \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n834 \n \n19. “Review of Fall Safety of Children Between the Ages of 18 months and 4 Years in Relation to Guards \nand Climbing in the Built Environment,” prepared for the National Ornamental & Miscellaneous Metals \nAssociation (NOMMA). Upper Marlboro, MD: NAHB Research Center, Inc., 2007. \n20. UL 10C-09, Positive Pressure Fire Tests of Door Assemblies. Northbrook, IL: Underwriters Laboratories, \nInc., 2009. \n21. UL 305-2012, Panic Hardware. Northbrook, IL: Underwriters Laboratories, Inc., 2012. \n22. UL 924-06, Standard for Safety Emergency Lighting and Power Equipment—with Revisions through \n2009. Northbrook, IL: Underwriters Laboratories, Inc., 2009. \n23. UL 1994-04, Standard for Luminous Egress Path Marking Systems—with Revisions through 2010. \nNorthbrook, IL: Underwriters Laboratories, Inc., 2010. \nTABLES AND FIGURES OF CHAPTER 10 \nTABLE 1004.5 \nMAXIMUM FLOOR AREA ALLOWANCES PER OCCUPANT \nFUNCTION OF SPACE \nOCCUPANT LOAD FACTORa \nAccessory storage areas, mechanical equipment room \n28 gross \nAgricultural building \n28 gross \nAircraft hangars \n46 gross \nAirport terminal  \nBaggage claim  \nBaggage handling  \nConcourse  \nWaiting areas \n \n1.9 gross \n28 gross \n9 gross \n1.4 gross \nAssembly \nGaming floors (keno, slots, etc.)  \nExhibit Gallery and Museum \n \n1 gross \n2.8 net \nAssembly with fixed seats \nSee Section 1004.6 \nAssembly without fixed seats \nConcentrated (chairs only-not fixed)  \nStanding space \nUnconcentrated (tables and chairs) \n \n0.65 net \n0.46 net \n1.4 net \nBowling centers, allow 5 persons for each lane including 4.6 m of runway, and \nfor additional areas \n0.65 net \nBusiness areas \n9 gross \nCourtrooms—other than fixed seating areas \n3.7 net \nDay care \n3.3 net \nDormitories \n4.6 gross \nEducational \nClassroom area \nShops and other vocational room areas \n \n1.9 net \n4.6 net \nExercise rooms \n4.6 gross \nH-5 Fabrication and manufacturing \nareas \n19 gross \nIndustrial areas \n9 gross \nInstitutional areas \nInpatient treatment areas  \nOutpatient areas  \nSleeping areas \n \n22 gross \n9 gross \n11 gross \nKitchens, commercial \n19 gross \nLibrary \nReading rooms  \nStack area \n \n4.6 net \n9 gross \nMall buildings—covered and open \nSee Section 402.8.2 of SBC 201 \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 65,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n835 \n \nMercantile \nAreas on other floors  \nBasement and grade floor areas  \nStorage, stock, shipping areas \n \n5.6 gross \n2.8 gross \n28 gross \nParking garages \n19 gross \nResidential \n19 gross \nSkating rinks, swimming pools  \nRink and pool \nDecks \n \n4.6 gross \n1.4 gross \nStages and platforms \n1.4 net \nWarehouses \n46 gross \n \n \nTABLE 1006.2.1 \nSPACES WITH ONE EXIT OR EXIT ACCESS DOORWAY \nOCCUPANCY \nMAXIMUM \nOCCUPANT LOAD \nMAXIMUM COMMON PATH OF EGRESS TRAVEL \nDISTANCE (meter) \nWITHOUT SPRINKLER \nSYSTEM (meter) \nWITH SPRINKLER \nSYSTEM (meter) \nOCCUPANT LOAD \nOL≤ 30 \nOL > 30 \nAc, E, M \n49 \n23 \n23 \n23a \nB \n49 \n30 \n23 \n30 a \nF \n49 \n23 \n23 \n30 a \nH-1, H-2, H-3\n3 \nNP \nNP \n7.5b \nH-4, H-5 \n10 \nNP \nNP \n23 b \nI-1, I-2d, I-4 \n10 \nNP \nNP \n23 a \nI-3 \n10 \nNP \nNP \n30 a \nR-1\n10 \nNP \nNP \n23 a \nR-2\n10 \nNP \nNP \n38 a \nR-3e \n10 \nNP \nNP \n38 a,g \nR-4e \n10 \n23 \n23 \n38 a,g \nSf \n29 \n30 \n23 \n30 a \nU \n49 \n30 \n23 \n23 a \nNP = Not Permitted. \na. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. \nSee Section 903for occupancies where automatic sprinkler systems are permitted in accordance with Section \n903.3.1.2.  \nb. Group H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5. \nc. \nFor a room or space used for assembly purposes having fixed seating, see Section 1030.8. \nd. For the travel distance limitations in Group I-2, see Section 407.4 of SBC 201. \ne. \nThe length of common path of egress travel distance in a Group R-3 occupancy located in a mixed occupancy building \nor within a Group R-3 or R-4 congregate living facility. \nf. \nThe length of common path of egress travel distance in a Group S-2 open parking garage shall be not more than 30 \nmeters. \ng. For the travel distance limitations in Groups R-3 and R-4 equipped throughout with an automatic sprinkler system in \naccordance with Section 903.3.1.3, see Section 1006.2.2.6. \n \n \nTABLE 1006.3.3 \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS PER STORY \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n835 \n \nMercantile \nAreas on other floors  \nBasement and grade floor areas  \nStorage, stock, shipping areas \n \n5.6 gross \n2.8 gross \n28 gross \nParking garages \n19 gross \nResidential \n19 gross \nSkating rinks, swimming pools  \nRink and pool \nDecks \n \n4.6 gross \n1.4 gross \nStages and platforms \n1.4 net \nWarehouses \n46 gross \n \n \nTABLE 1006.2.1 \nSPACES WITH ONE EXIT OR EXIT ACCESS DOORWAY \nOCCUPANCY \nMAXIMUM \nOCCUPANT LOAD \nMAXIMUM COMMON PATH OF EGRESS TRAVEL \nDISTANCE (meter) \nWITHOUT SPRINKLER \nSYSTEM (meter) \nWITH SPRINKLER \nSYSTEM (meter) \nOCCUPANT LOAD \nOL≤ 30 \nOL > 30 \nAc, E, M \n49 \n23 \n23 \n23a \nB \n49 \n30 \n23 \n30 a \nF \n49 \n23 \n23 \n30 a \nH-1, H-2, H-3\n3 \nNP \nNP \n7.5b \nH-4, H-5 \n10 \nNP \nNP \n23 b \nI-1, I-2d, I-4 \n10 \nNP \nNP \n23 a \nI-3 \n10 \nNP \nNP \n30 a \nR-1\n10 \nNP \nNP \n23 a \nR-2\n10 \nNP \nNP \n38 a \nR-3e \n10 \nNP \nNP \n38 a,g \nR-4e \n10 \n23 \n23 \n38 a,g \nSf \n29 \n30 \n23 \n30 a \nU \n49 \n30 \n23 \n23 a \nNP = Not Permitted. \na. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. \nSee Section 903for occupancies where automatic sprinkler systems are permitted in accordance with Section \n903.3.1.2.  \nb. Group H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5. \nc. \nFor a room or space used for assembly purposes having fixed seating, see Section 1030.8. \nd. For the travel distance limitations in Group I-2, see Section 407.4 of SBC 201. \ne. \nThe length of common path of egress travel distance in a Group R-3 occupancy located in a mixed occupancy building \nor within a Group R-3 or R-4 congregate living facility. \nf. \nThe length of common path of egress travel distance in a Group S-2 open parking garage shall be not more than 30 \nmeters. \ng. For the travel distance limitations in Groups R-3 and R-4 equipped throughout with an automatic sprinkler system in \naccordance with Section 903.3.1.3, see Section 1006.2.2.6. \n \n \nTABLE 1006.3.3 \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS PER STORY \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 66,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n836 \n \nOCCUPANT LOAD PER \nSTORY \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS FROM \nSTORY \n1-500 \n2 \n501-1,000 \n3 \nMore than 1,000 \n4 \n \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n836 \n \nOCCUPANT LOAD PER \nSTORY \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS FROM \nSTORY \n1-500 \n2 \n501-1,000 \n3 \nMore than 1,000 \n4 \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 67,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n837 \n \nTABLE 1006.3.4(1) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR R-2 OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM NUMBER \nOF DWELLING UNITS \nMAXIMUM COMMON PATH \nOF EGRESS TRAVEL \nDISTANCE \nBasement, first, second or \nthird story above grade \nplane \nR-2a,b \n4 dwelling units \n38 meters \nFourth story above grade \nplane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 \nor 903.3.1.2 and provided with emergency escape and rescue openings in accordance with Section 1031. \nb. \nThis table is used for R-2 occupancies consisting of dwelling units. For R-2 occupancies consisting of sleeping units, use Table \n1006.3.4(2). \n \nTABLE 1006.3.4(2) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR OTHER OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM OCCUPANT \nLOAD PER STORY \nMAXIMUM COMMON PATH OF \nEGRESS TRAVEL DISTANCE (meters) \nFirst story above or \nbelow grade plane \nA, Bb, E, Fb , M, U \n49 \n23 \nH-2, H-3 \n3 \n7.5 \nH-4, H-5, I, R-\n1,R-2a,c \n10 \n23 \nSb,d \n29 \n23 \nSecond story above \ngrade plane \nB, F, M, Sd \n29 \n23 \nThird story above \ngrade plane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2 and provided with emergency escape and rescue openings in accordance with SECTION 1031. \nb. Group B, F and S occupancies in buildings equipped throughout with an automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall have a maximum exit access travel distance of 30 meters. \nc. \nThis table is used for R-2 occupancies consisting of sleeping units. For R-2 occupancies consisting of dwelling units, \nuse Table 1006.3.4(1). \nd. The length of exit access travel distance in a Group S-2 open parking garage shall be not more than 30 meters. \n \nTABLE 1010.3.1(1) \nMAXIMUM DOOR SPEED MANUAL REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n1.8 \n12 \n2.1 \n11 \n2.4 \n10 \n2.7 \n9 \n3 \n8 \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n837 \n \nTABLE 1006.3.4(1) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR R-2 OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM NUMBER \nOF DWELLING UNITS \nMAXIMUM COMMON PATH \nOF EGRESS TRAVEL \nDISTANCE \nBasement, first, second or \nthird story above grade \nplane \nR-2a,b \n4 dwelling units \n38 meters \nFourth story above grade \nplane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 \nor 903.3.1.2 and provided with emergency escape and rescue openings in accordance with Section 1031. \nb. \nThis table is used for R-2 occupancies consisting of dwelling units. For R-2 occupancies consisting of sleeping units, use Table \n1006.3.4(2). \n \nTABLE 1006.3.4(2) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR OTHER OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM OCCUPANT \nLOAD PER STORY \nMAXIMUM COMMON PATH OF \nEGRESS TRAVEL DISTANCE (meters) \nFirst story above or \nbelow grade plane \nA, Bb, E, Fb , M, U \n49 \n23 \nH-2, H-3 \n3 \n7.5 \nH-4, H-5, I, R-\n1,R-2a,c \n10 \n23 \nSb,d \n29 \n23 \nSecond story above \ngrade plane \nB, F, M, Sd \n29 \n23 \nThird story above \ngrade plane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2 and provided with emergency escape and rescue openings in accordance with SECTION 1031. \nb. Group B, F and S occupancies in buildings equipped throughout with an automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall have a maximum exit access travel distance of 30 meters. \nc. \nThis table is used for R-2 occupancies consisting of sleeping units. For R-2 occupancies consisting of dwelling units, \nuse Table 1006.3.4(1). \nd. The length of exit access travel distance in a Group S-2 open parking garage shall be not more than 30 meters. \n \nTABLE 1010.3.1(1) \nMAXIMUM DOOR SPEED MANUAL REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n1.8 \n12 \n2.1 \n11 \n2.4 \n10 \n2.7 \n9 \n3 \n8 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 68,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n838 \n \nTABLE 1010.3.1(2) \nMAXIMUM DOOR SPEED AUTOMATIC OR POWER- OPERATED REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n2.4 \n7.2 \n2.7 \n6.4 \n3 \n5.7 \n3.4 \n5.2 \n3.7 \n4.8 \n3.8 \n4.6 \n4.3 \n4.1 \n4.9 \n3.6 \n5.2 \n3.4 \n5.5 \n3.2 \n6.1 \n2.9 \n7.3 \n2.4 \n \nTABLE 1017.2 \nEXIT ACCESS TRAVEL DISTANCEa \nOCCUPANCY \nWITHOUT SPRINKLER \nSYSTEM \n(meters ) \nWITH SPRINKLER \nSYSTEM  \n(meters ) \nA, E, F-1, I-1, M, R, S-1 \n60 \n75b,e \nI-1 \nNot permitted \n75b \nB \n60  \n90c \nF-2, S-2, U \n90 \n120c \nH-1 \nNot Permitted \n23d \nH-2 \nNot Permitted \n30d \nH-3 \nNot Permitted \n46d \nH-4 \nNot Permitted \n53d \nH-5 \nNot Permitted \n60c \nI-2, I-3 \nNot Permitted \n60c \nI-4 \n46 \n60c \na. \nSee the following sections for modifications to exit access travel distance requirements: \nSection 402.8 of SBC 201: For the distance limitation in malls. \nSection 404.9 of SBC 201: For the distance limitation through an atrium space. \nSection 407.4 of SBC 201: For the distance limitation in Group I-2. \nSections 408.6.1 and 408.8.1 of SBC 201: For the distance limitations in Group I-3. \nSection 411.4 of SBC 201: For the distance limitation in special amusement buildings. \nSection 412.7 of SBC 201: For the distance limitations in aircraft manufacturing facilities. \nSection 1006.2.2.2: For the distance limitation in refrigeration machinery rooms. \nSection 1006.2.2.3: For the distance limitation in refrigerated rooms and spaces. \nSection 1006.3.4: For buildings with one exit. \nSection 1017.2.2: For increased distance limitation in Groups F-1 and S-1.  \nSection 1030.7 : For increased limitation in assembly seating \nSection 3103.4: For temporary structures. \nSection 3104.9 : For pedestrian walkways. \nb. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. See \nSection 903for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.2. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nd. \nGroup H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5.1.  \ne. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.3. \nSee Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.3. \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n838 \n \nTABLE 1010.3.1(2) \nMAXIMUM DOOR SPEED AUTOMATIC OR POWER- OPERATED REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n2.4 \n7.2 \n2.7 \n6.4 \n3 \n5.7 \n3.4 \n5.2 \n3.7 \n4.8 \n3.8 \n4.6 \n4.3 \n4.1 \n4.9 \n3.6 \n5.2 \n3.4 \n5.5 \n3.2 \n6.1 \n2.9 \n7.3 \n2.4 \n \nTABLE 1017.2 \nEXIT ACCESS TRAVEL DISTANCEa \nOCCUPANCY \nWITHOUT SPRINKLER \nSYSTEM \n(meters ) \nWITH SPRINKLER \nSYSTEM  \n(meters ) \nA, E, F-1, I-1, M, R, S-1 \n60 \n75b,e \nI-1 \nNot permitted \n75b \nB \n60  \n90c \nF-2, S-2, U \n90 \n120c \nH-1 \nNot Permitted \n23d \nH-2 \nNot Permitted \n30d \nH-3 \nNot Permitted \n46d \nH-4 \nNot Permitted \n53d \nH-5 \nNot Permitted \n60c \nI-2, I-3 \nNot Permitted \n60c \nI-4 \n46 \n60c \na. \nSee the following sections for modifications to exit access travel distance requirements: \nSection 402.8 of SBC 201: For the distance limitation in malls. \nSection 404.9 of SBC 201: For the distance limitation through an atrium space. \nSection 407.4 of SBC 201: For the distance limitation in Group I-2. \nSections 408.6.1 and 408.8.1 of SBC 201: For the distance limitations in Group I-3. \nSection 411.4 of SBC 201: For the distance limitation in special amusement buildings. \nSection 412.7 of SBC 201: For the distance limitations in aircraft manufacturing facilities. \nSection 1006.2.2.2: For the distance limitation in refrigeration machinery rooms. \nSection 1006.2.2.3: For the distance limitation in refrigerated rooms and spaces. \nSection 1006.3.4: For buildings with one exit. \nSection 1017.2.2: For increased distance limitation in Groups F-1 and S-1.  \nSection 1030.7 : For increased limitation in assembly seating \nSection 3103.4: For temporary structures. \nSection 3104.9 : For pedestrian walkways. \nb. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. See \nSection 903for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.2. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nd. \nGroup H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5.1.  \ne. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.3. \nSee Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.3. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 69,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n839 \n \nTABLE 1020.2 \nCORRIDOR FIRE-RESISTANCE RATING \nOCCUPANCY \nOCCUPANT LOAD SERVED BY \nCORRIDOR \nREQUIRED FIRE-RESISTANCE RATING \n(hours) \nWithout sprinkler \nsystem  \nWith sprinkler \nsystemc  \nH-1, H-2, H-3 \nAll \nNot Permitted  \n1c \nH-4, H-5 \nGreater than 30 \nNot Permitted  \n1 c \nA, B, E, F, M, S, U \nGreater than 30 \n1  \n0  \nR \nGreater than 10 \nNot Permitted \n0.5c/1d \nI-2a \nAll \nNot Permitted  \n0  \nI-1, I-3 \nAll \nNot Permitted  \n1b,c \nI-4 \nAll \n1 \n0 \na. \nFor requirements for occupancies in Group I-2, see Sections 407.2 and 407.3 of SBC 201. \nb. \nFor a reduction in the fire-resistance rating for occupancies in Group I-3, see Section 408.8 of SBC 201. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2 \nwhere allowed. \nd. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.3. See Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with \nSection 903.3.1.3. \n \nTABLE 1020.3 \nMINIMUM CORRIDOR WIDTH \nOCCUPANCY \nMINIMUM \nWIDTH (mm) \nAny facilities not listed below \n1100 \nAccess to and utilization of mechanical, plumbing or electrical systems or equipment \n600 \nWith an occupant load of less than 50 \n900 \nWithin a dwelling unit \n900 \nIn Group E with a corridor having an occupant load of 100 or more \n1800 \nIn corridors and areas serving stretcher traffic in occupancies where patients receive outpatient \nmedical care that causes the patient to be incapable of self-preservation \n1800 \nGroup I-2 in areas where required for bed movement \n2400 \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n839 \n \nTABLE 1020.2 \nCORRIDOR FIRE-RESISTANCE RATING \nOCCUPANCY \nOCCUPANT LOAD SERVED BY \nCORRIDOR \nREQUIRED FIRE-RESISTANCE RATING \n(hours) \nWithout sprinkler \nsystem  \nWith sprinkler \nsystemc  \nH-1, H-2, H-3 \nAll \nNot Permitted  \n1c \nH-4, H-5 \nGreater than 30 \nNot Permitted  \n1 c \nA, B, E, F, M, S, U \nGreater than 30 \n1  \n0  \nR \nGreater than 10 \nNot Permitted \n0.5c/1d \nI-2a \nAll \nNot Permitted  \n0  \nI-1, I-3 \nAll \nNot Permitted  \n1b,c \nI-4 \nAll \n1 \n0 \na. \nFor requirements for occupancies in Group I-2, see Sections 407.2 and 407.3 of SBC 201. \nb. \nFor a reduction in the fire-resistance rating for occupancies in Group I-3, see Section 408.8 of SBC 201. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2 \nwhere allowed. \nd. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.3. See Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with \nSection 903.3.1.3. \n \nTABLE 1020.3 \nMINIMUM CORRIDOR WIDTH \nOCCUPANCY \nMINIMUM \nWIDTH (mm) \nAny facilities not listed below \n1100 \nAccess to and utilization of mechanical, plumbing or electrical systems or equipment \n600 \nWith an occupant load of less than 50 \n900 \nWithin a dwelling unit \n900 \nIn Group E with a corridor having an occupant load of 100 or more \n1800 \nIn corridors and areas serving stretcher traffic in occupancies where patients receive outpatient \nmedical care that causes the patient to be incapable of self-preservation \n1800 \nGroup I-2 in areas where required for bed movement \n2400 \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 70,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n840 \n \nTABLE 1030.6.2 \nWIDTH OF AISLES FOR SMOKE-PROTECTED ASSEMBLY \nTOTAL \nNUMBER OF \nSEATS IN THE \nSMOKE-\nPROTECTED \nASSEMBLY \nOCCUPANCY  \nmm OF CAPACITY PER SEAT SERVED  \nStairs and aisle \nsteps with \nhandrails within \n750 mm \nStairs and aisle \nsteps without \nhandrails within \n750 mm \nLevel aisles or \nramped aisles not \nsteeper than 1 in 10 \nin slope \nRamped aisles \nsteeper than 1 in \n10 in slope \nEqual to or less \nthan 5,000 \n5.08 \n6.35 \n3.81 \n4.19 \n10,000 \n3.3  \n4.14  \n2.54 \n2.79  \n15,000 \n2.44 \n3.05  \n1.78  \n1.96  \n20,000 \n1.93 \n2.44 \n1.42  \n1.57  \nEqual to or greater \nthan 25,000 \n1.52 \n1.91 \n1.12 \n1.22 \n \n \nTABLE 1029.12.2.1 \nSMOKE-PROTECTED ASSEMBLY AISLE ACCESSWAYS \nTOTAL NUMBER OF SEATS IN \nTHE SMOKE-PROTECTED \nASSEMBLY SEATTING \nMAXIMUM NUMBER OF SEATS PER ROW PERMITTED TO \nHAVE A MINIMUM 300 mm CLEAR WIDTH AISLE \nACCESSWAY \nAisle or doorway at both ends \nof row  \nAisle or doorway at one end of \nrow only \nSeats with \nbackrests \nSeats without \nbackrests \nSeats with \nbackrests \nSeats without \nbackrests \nLess than 4,000 \n14 \n21 \n7 \n10 \n4,000 \n15 \n22 \n7 \n10 \n7,000 \n16 \n23 \n8 \n11 \n10,000 \n17 \n24 \n8 \n11 \n13,000 \n18 \n25 \n9 \n12 \n16,0000 \n19 \n26 \n9 \n12 \n19,000 \n20 \n27 \n10 \n13 \n22,000 and greater \n21 \n28 \n11 \n14 \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n840 \n \nTABLE 1030.6.2 \nWIDTH OF AISLES FOR SMOKE-PROTECTED ASSEMBLY \nTOTAL \nNUMBER OF \nSEATS IN THE \nSMOKE-\nPROTECTED \nASSEMBLY \nOCCUPANCY  \nmm OF CAPACITY PER SEAT SERVED  \nStairs and aisle \nsteps with \nhandrails within \n750 mm \nStairs and aisle \nsteps without \nhandrails within \n750 mm \nLevel aisles or \nramped aisles not \nsteeper than 1 in 10 \nin slope \nRamped aisles \nsteeper than 1 in \n10 in slope \nEqual to or less \nthan 5,000 \n5.08 \n6.35 \n3.81 \n4.19 \n10,000 \n3.3  \n4.14  \n2.54 \n2.79  \n15,000 \n2.44 \n3.05  \n1.78  \n1.96  \n20,000 \n1.93 \n2.44 \n1.42  \n1.57  \nEqual to or greater \nthan 25,000 \n1.52 \n1.91 \n1.12 \n1.22 \n \n \nTABLE 1029.12.2.1 \nSMOKE-PROTECTED ASSEMBLY AISLE ACCESSWAYS \nTOTAL NUMBER OF SEATS IN \nTHE SMOKE-PROTECTED \nASSEMBLY SEATTING \nMAXIMUM NUMBER OF SEATS PER ROW PERMITTED TO \nHAVE A MINIMUM 300 mm CLEAR WIDTH AISLE \nACCESSWAY \nAisle or doorway at both ends \nof row  \nAisle or doorway at one end of \nrow only \nSeats with \nbackrests \nSeats without \nbackrests \nSeats with \nbackrests \nSeats without \nbackrests \nLess than 4,000 \n14 \n21 \n7 \n10 \n4,000 \n15 \n22 \n7 \n10 \n7,000 \n16 \n23 \n8 \n11 \n10,000 \n17 \n24 \n8 \n11 \n13,000 \n18 \n25 \n9 \n12 \n16,0000 \n19 \n26 \n9 \n12 \n19,000 \n20 \n27 \n10 \n13 \n22,000 and greater \n21 \n28 \n11 \n14 \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 71,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n841 \n \n \n \nCOMMENTARY FIGURE 1003.3.1(1) \nDOOR CLOSER HEADROOM PROTRUSIONS FOR WALKING SURFACES \n \n \nCOMMENTARY FIGURE 1003.3.1(2) \nREDUCED VERTICAL CLEARANCE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n841 \n \n \n \nCOMMENTARY FIGURE 1003.3.1(1) \nDOOR CLOSER HEADROOM PROTRUSIONS FOR WALKING SURFACES \n \n \nCOMMENTARY FIGURE 1003.3.1(2) \nREDUCED VERTICAL CLEARANCE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 72,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n842 \n \n \nCOMMENTARY FIGURE 1003.3.2(1) \nPOST-MOUNTED OBJECTS \n \n \n \nCOMMENTARY FIGURE 1003.3.2(2) \nPOST-MOUNTED PROTRUDING OBJECTS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n842 \n \n \nCOMMENTARY FIGURE 1003.3.2(1) \nPOST-MOUNTED OBJECTS \n \n \n \nCOMMENTARY FIGURE 1003.3.2(2) \nPOST-MOUNTED PROTRUDING OBJECTS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 73,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n843 \n \n \nCOMMENTARY FIGURE 1003.3.3 \nEXAMPLE OF HORIZONTAL PROJECTIONS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n843 \n \n \nCOMMENTARY FIGURE 1003.3.3 \nEXAMPLE OF HORIZONTAL PROJECTIONS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 74,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n844 \n \n \n \nCOMMENTARY FIGURE 1004.2 \nCOMBINED OCCUPANT LOAD FOR EGRESS DESIGN \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n844 \n \n \n \nCOMMENTARY FIGURE 1004.2 \nCOMBINED OCCUPANT LOAD FOR EGRESS DESIGN \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 75,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n845 \n \n \n \nCOMMENTARY FIGURE 1004.5 \nTYPICAL NET FLOOR AREA OCCUPANT LOAD CALCULATION \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n845 \n \n \n \nCOMMENTARY FIGURE 1004.5 \nTYPICAL NET FLOOR AREA OCCUPANT LOAD CALCULATION \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 76,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n846 \n \n \n \nCOMMENTARY FIGURE 1004.9 \nEXAMPLE OF OCCUPANT LOAD LIMIT SIGN \n \n \n \n \n \nCOMMENTARY FIGURE 1004.6 \nTYPICAL FIXED SEATING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n846 \n \n \n \nCOMMENTARY FIGURE 1004.9 \nEXAMPLE OF OCCUPANT LOAD LIMIT SIGN \n \n \n \n \n \nCOMMENTARY FIGURE 1004.6 \nTYPICAL FIXED SEATING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 77,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n847 \n \n \nCOMMENTARY FIGURE 1005.6(1) \nEGRESS CONVERGENCE AT FIRST STORY \n \n \n \nCOMMENTARY FIGURE 1005.6(2) \nEGRESS CONVERGENCE AT INTERMEDIATE LEVEL \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n847 \n \n \nCOMMENTARY FIGURE 1005.6(1) \nEGRESS CONVERGENCE AT FIRST STORY \n \n \n \nCOMMENTARY FIGURE 1005.6(2) \nEGRESS CONVERGENCE AT INTERMEDIATE LEVEL \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 78,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n848 \n \n \nCOMMENTARY FIGURE 1005.6(3) \nNO EGRESS CONVERGENCE \n \n \n  \n \nCOMMENTARY FIGURE 1005.7.1 \nTYPICAL DOOR RESTRICTIONS INTO PASSAGEWAY, AISLE AND CORRIDOR WIDTH \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n848 \n \n \nCOMMENTARY FIGURE 1005.6(3) \nNO EGRESS CONVERGENCE \n \n \n  \n \nCOMMENTARY FIGURE 1005.7.1 \nTYPICAL DOOR RESTRICTIONS INTO PASSAGEWAY, AISLE AND CORRIDOR WIDTH \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 79,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n849 \n \n \nCOMMENTARY FIGURE 1006.2.1 \nCOMMON PATH OF EGRESS TRAVEL \n \n \n \n \nCOMMENTARY FIGURE 1006.3.1 \nNUMBER OF EXITS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n849 \n \n \nCOMMENTARY FIGURE 1006.2.1 \nCOMMON PATH OF EGRESS TRAVEL \n \n \n \n \nCOMMENTARY FIGURE 1006.3.1 \nNUMBER OF EXITS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 80,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n850 \n \n \nCOMMENTARY FIGURE 1006.3.4(1) \nMULTISTORY DWELLING UNITS \n \n \n \nCOMMENTARY FIGURE 1006.3.4(2) \nEXAMPLE OF SINGLE-EXIT APARTMENT BUILDING \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n850 \n \n \nCOMMENTARY FIGURE 1006.3.4(1) \nMULTISTORY DWELLING UNITS \n \n \n \nCOMMENTARY FIGURE 1006.3.4(2) \nEXAMPLE OF SINGLE-EXIT APARTMENT BUILDING \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 81,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n851 \n \n \n \nCOMMENTARY FIGURE 1006.3.4(3) \nEXAMPLE OF SINGLE-EXIT APARTMENT WITHIN A TWO-EXIT BUILDING \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n851 \n \n \n \nCOMMENTARY FIGURE 1006.3.4(3) \nEXAMPLE OF SINGLE-EXIT APARTMENT WITHIN A TWO-EXIT BUILDING \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 82,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n852 \n \n \n \nCOMMENTARY FIGURE 1006.3.4.1 \nSTORIES WITH ONE EXIT \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n852 \n \n \n \nCOMMENTARY FIGURE 1006.3.4.1 \nSTORIES WITH ONE EXIT \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 83,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n853 \n \n \n \nCOMMENTARY FIGURE 1007.1.1(1) \nEXAMPLES OF REMOTENESS BETWEEN EXITS OR EXIT ACCESS DOORS FROM A ROOM \nOR BUILDING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n853 \n \n \n \nCOMMENTARY FIGURE 1007.1.1(1) \nEXAMPLES OF REMOTENESS BETWEEN EXITS OR EXIT ACCESS DOORS FROM A ROOM \nOR BUILDING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 84,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n854 \n \n \n \nCOMMENTARY FIGURE 1007.1.1(2) \nREMOTENESS OF INTERCONNECTING BY A 1-HOUR FIRE-RESISTANCE-RATED \nCORRIDOR \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n854 \n \n \n \nCOMMENTARY FIGURE 1007.1.1(2) \nREMOTENESS OF INTERCONNECTING BY A 1-HOUR FIRE-RESISTANCE-RATED \nCORRIDOR \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 85,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n855 \n \n \nCOMMENTARY FIGURE 1007.1.1(3) \nREMOTENESS OF EXITS IN A BUILDING WITH AN AUTOMATIC SPRINKLER SYSTEM \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n855 \n \n \nCOMMENTARY FIGURE 1007.1.1(3) \nREMOTENESS OF EXITS IN A BUILDING WITH AN AUTOMATIC SPRINKLER SYSTEM \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 86,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n856 \n \n \nCOMMENTARY FIGURE 1007.1.1(4) \nREMOTE LOCATION OF EXIT ACCESS DOORS \n(ADJOINING ROOMS) \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n856 \n \n \nCOMMENTARY FIGURE 1007.1.1(4) \nREMOTE LOCATION OF EXIT ACCESS DOORS \n(ADJOINING ROOMS) \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 87,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n857 \n \n \nCOMMENTARY FIGURE 1007.1.3 \nSEPARATION OF EXIT ACCESS STAIRWAYS AND RAMPS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n857 \n \n \nCOMMENTARY FIGURE 1007.1.3 \nSEPARATION OF EXIT ACCESS STAIRWAYS AND RAMPS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 88,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n858 \n \n \n \nCOMMENTARY FIGURE 1009.2.1 \nELEVATOR REQUIRED FOR ACCESSIBLE MEANS OF EGRESS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n858 \n \n \n \nCOMMENTARY FIGURE 1009.2.1 \nELEVATOR REQUIRED FOR ACCESSIBLE MEANS OF EGRESS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 89,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n859 \n \n \n \nCOMMENTARY FIGURE 1009.3.3(1) \nACCESSIBLE MEANS OF EGRESS STAIRWAY WITH ENLARGED STORY-LEVEL LANDING \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n859 \n \n \n \nCOMMENTARY FIGURE 1009.3.3(1) \nACCESSIBLE MEANS OF EGRESS STAIRWAY WITH ENLARGED STORY-LEVEL LANDING \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 90,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n860 \n \n \n \nCOMMENTARY FIGURE 1009.3.3(2) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM AN AREA OF REFUGE \n \n \n \nCOMMENTARY FIGURE 1009.3.3(3) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM A HORIZONTAL EXIT \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n860 \n \n \n \nCOMMENTARY FIGURE 1009.3.3(2) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM AN AREA OF REFUGE \n \n \n \nCOMMENTARY FIGURE 1009.3.3(3) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM A HORIZONTAL EXIT \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 91,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n861 \n \n \n \n \nCOMMENTARY FIGURE 1009.6 \nSEPARATE TRAVEL DISTANCES TO AN AREA OF REFUGE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n861 \n \n \n \n \nCOMMENTARY FIGURE 1009.6 \nSEPARATE TRAVEL DISTANCES TO AN AREA OF REFUGE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 92,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n862 \n \n \n \nCOMMENTARY FIGURE 1009.7.1 \nEXTERIOR AREA OF RESCUE ASSISTANCE—PLAN VIEW \n \n \n \nCOMMENTARY FIGURE 1009.7.2 \nEXTERIOR AREA OF RESCUE ASSISTANCE—ELEVATION \n \n \n1200 mm \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n862 \n \n \n \nCOMMENTARY FIGURE 1009.7.1 \nEXTERIOR AREA OF RESCUE ASSISTANCE—PLAN VIEW \n \n \n \nCOMMENTARY FIGURE 1009.7.2 \nEXTERIOR AREA OF RESCUE ASSISTANCE—ELEVATION \n \n \n1200 mm \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 93,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n863 \n \n \n \n \nCOMMENTARY FIGURE 1010.1.1(1) \nTYPICAL DOOR OPENING CLEARANCE \n \n \n \n \nCOMMENTARY FIGURE 1010.1.1(2) \nTYPICAL DOOR OPENING CLEARANCE WITH PANIC HARDWARE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n863 \n \n \n \n \nCOMMENTARY FIGURE 1010.1.1(1) \nTYPICAL DOOR OPENING CLEARANCE \n \n \n \n \nCOMMENTARY FIGURE 1010.1.1(2) \nTYPICAL DOOR OPENING CLEARANCE WITH PANIC HARDWARE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 94,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n864 \n \n \nCOMMENTARY FIGURE 1010.1.3(1) \nEXAMPLE OF PUSH FORCE \n \n \n \nCOMMENTARY FIGURE 1010.1.3(2) \nEXAMPLE OF ROTATIONAL FORCE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n864 \n \n \nCOMMENTARY FIGURE 1010.1.3(1) \nEXAMPLE OF PUSH FORCE \n \n \n \nCOMMENTARY FIGURE 1010.1.3(2) \nEXAMPLE OF ROTATIONAL FORCE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 95,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n865 \n \n  \n \nCOMMENTARY FIGURE 1010.3.1(1) \nREVOLVING DOORS IN BREAKOUT POSITION \n \n  \n \nCOMMENTARY FIGURE 1010.1.4.1(2) \nTYPICAL REVOLVING DOOR/SIDE SWINGING DOOR ARRANGEMENT \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n865 \n \n  \n \nCOMMENTARY FIGURE 1010.3.1(1) \nREVOLVING DOORS IN BREAKOUT POSITION \n \n  \n \nCOMMENTARY FIGURE 1010.1.4.1(2) \nTYPICAL REVOLVING DOOR/SIDE SWINGING DOOR ARRANGEMENT \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 96,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n866 \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(3) \nEXAMPLE OF MANUAL REVOLVING DOOR (23 METER DIAMETER) \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(4) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (26 METER DIAMETER) \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n866 \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(3) \nEXAMPLE OF MANUAL REVOLVING DOOR (23 METER DIAMETER) \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(4) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (26 METER DIAMETER) \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 97,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n867 \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(5) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (65 METER DIAMETER) \n \n \n \nCOMMENTARY FIGURE 1010.1.4(1) \nELEVATION CHANGE \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n867 \n \n \n \nCOMMENTARY FIGURE 1010.1.4.1(5) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (65 METER DIAMETER) \n \n \n \nCOMMENTARY FIGURE 1010.1.4(1) \nELEVATION CHANGE \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 98,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n868 \n \n \n \nCOMMENTARY FIGURE 1010.1.4(2) \nDOOR LANDINGS \n \n \n \n \nCOMMENTARY FIGURE 1010.1.6(1) \nVERTICAL CHANGES IN LEVEL \n \n \nCOMMENTARY FIGURE 1010.1.6(2) \nBEVELED CHANGES IN LEVEL \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n868 \n \n \n \nCOMMENTARY FIGURE 1010.1.4(2) \nDOOR LANDINGS \n \n \n \n \nCOMMENTARY FIGURE 1010.1.6(1) \nVERTICAL CHANGES IN LEVEL \n \n \nCOMMENTARY FIGURE 1010.1.6(2) \nBEVELED CHANGES IN LEVEL \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 99,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n869 \n \n \nCOMMENTARY FIGURE 1010.1.6(3) \nBEVELED CHANGES IN LEVEL \n \n \n \nCOMMENTARY FIGURE 1010.1.6(4) \nDOOR THRESHOLD HEIGHT LIMITATIONS \n \n \n \nCOMMENTARY FIGURE 1010.1.6(5) \nEXAMPLE OF EXCEPTON 2 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n869 \n \n \nCOMMENTARY FIGURE 1010.1.6(3) \nBEVELED CHANGES IN LEVEL \n \n \n \nCOMMENTARY FIGURE 1010.1.6(4) \nDOOR THRESHOLD HEIGHT LIMITATIONS \n \n \n \nCOMMENTARY FIGURE 1010.1.6(5) \nEXAMPLE OF EXCEPTON 2 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 100,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n870 \n \n \n \nCOMMENTARY FIGURE 1010.1.7(1) \nSPACING OF DOORS IN A SERIES \n \n  \n \nCOMMENTARY FIGURE 1010.1.7(2) \nSPACING OF DOORS IN A SERIES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n870 \n \n \n \nCOMMENTARY FIGURE 1010.1.7(1) \nSPACING OF DOORS IN A SERIES \n \n  \n \nCOMMENTARY FIGURE 1010.1.7(2) \nSPACING OF DOORS IN A SERIES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 101,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n871 \n \n \nCOMMENTARY FIGURE 1010.2.2 \nDOOR HARDWARE \n \n \n \n \nCOMMENTARY FIGURE 1010.2.4 \nSURFACE AND FLUSH BOLT LOCATIONS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n871 \n \n \nCOMMENTARY FIGURE 1010.2.2 \nDOOR HARDWARE \n \n \n \n \nCOMMENTARY FIGURE 1010.2.4 \nSURFACE AND FLUSH BOLT LOCATIONS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 102,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n872 \n \n \n \nCOMMENTARY FIGURE 1010.2.5 \nTYPICAL MANUAL BOLT HARDWARE \n \n  \n \nCOMMENTARY FIGURE 1010.2.9.3(1) \nEXAMPLES OF TYPICAL PANIC HARDWARE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n872 \n \n \n \nCOMMENTARY FIGURE 1010.2.5 \nTYPICAL MANUAL BOLT HARDWARE \n \n  \n \nCOMMENTARY FIGURE 1010.2.9.3(1) \nEXAMPLES OF TYPICAL PANIC HARDWARE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 103,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n873 \n \n \n \nCOMMENTARY FIGURE 1010.2.9.3(2) \nEXAMPLES OF TYPICAL PANIC HARDWARE \n \n \n \n \nCOMMENTARY FIGURE 1010.5.1 \nEXAMPLES OF THREE 3-ARM, ROTATING TURNSTILES AND ONE SIDE-SWINGING \nTURNSTILE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n873 \n \n \n \nCOMMENTARY FIGURE 1010.2.9.3(2) \nEXAMPLES OF TYPICAL PANIC HARDWARE \n \n \n \n \nCOMMENTARY FIGURE 1010.5.1 \nEXAMPLES OF THREE 3-ARM, ROTATING TURNSTILES AND ONE SIDE-SWINGING \nTURNSTILE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 104,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n874 \n \n \nCOMMENTARY FIGURE 1010.5.2 \nEXAMPLE OF SECURITY ACCESS TURNSTILES \n \n \nCOMMENTARY FIGURE 1010.5.3(1) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES SIMILAR TO A REVOLVING DOOR \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n874 \n \n \nCOMMENTARY FIGURE 1010.5.2 \nEXAMPLE OF SECURITY ACCESS TURNSTILES \n \n \nCOMMENTARY FIGURE 1010.5.3(1) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES SIMILAR TO A REVOLVING DOOR \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 105,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n875 \n \n \nCOMMENTARY FIGURE 1010.5.3(2) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES AS A SECURITY ACCESS TURNSTILE \n \n \n \n \n \nCOMMENTARY FIGURE 1011.3(1) \nSTAIRWAY HEADROOM REQUIREMENTS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n875 \n \n \nCOMMENTARY FIGURE 1010.5.3(2) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES AS A SECURITY ACCESS TURNSTILE \n \n \n \n \n \nCOMMENTARY FIGURE 1011.3(1) \nSTAIRWAY HEADROOM REQUIREMENTS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 106,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n876 \n \n \nCOMMENTARY FIGURE 1011.3(2) \nEXAMPLE OF SECTION 1011.3, EXCEPTION 2 \n \n \n \n \nCOMMENTARY FIGURE 1011.5.1 \nTREAD DEPTH MEASUREMENT \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n876 \n \n \nCOMMENTARY FIGURE 1011.3(2) \nEXAMPLE OF SECTION 1011.3, EXCEPTION 2 \n \n \n \n \nCOMMENTARY FIGURE 1011.5.1 \nTREAD DEPTH MEASUREMENT \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 107,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n877 \n \n \nCOMMENTARY FIGURE 1011.5.2 \nTREAD/RISER DIMENSIONS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n877 \n \n \nCOMMENTARY FIGURE 1011.5.2 \nTREAD/RISER DIMENSIONS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 108,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n878 \n \n  \n \nCOMMENTARY FIGURE 1011.5.3 \nSTAIR WINDERS WITHIN A DWELLING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n878 \n \n  \n \nCOMMENTARY FIGURE 1011.5.3 \nSTAIR WINDERS WITHIN A DWELLING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 109,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n879 \n \n \n \n \nCOMMENTARY FIGURE 1011.5.4 \nCONSISTENTLY SHAPED WINDERS \n \n \nCOMMENTARY FIGURE 1011.5.4.1 \nSLOPED LANDING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n879 \n \n \n \n \nCOMMENTARY FIGURE 1011.5.4 \nCONSISTENTLY SHAPED WINDERS \n \n \nCOMMENTARY FIGURE 1011.5.4.1 \nSLOPED LANDING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 110,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n880 \n \n \nCOMMENTARY FIGURE 1011.5.5.1 \nTREAD/RISER PROFILE \n(SOLID RISER) \n \n \n \nCOMMENTARY FIGURE 1011.5.5.3 \nTREAD/RISER PROFILE \n(OPEN RISER) \n \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n880 \n \n \nCOMMENTARY FIGURE 1011.5.5.1 \nTREAD/RISER PROFILE \n(SOLID RISER) \n \n \n \nCOMMENTARY FIGURE 1011.5.5.3 \nTREAD/RISER PROFILE \n(OPEN RISER) \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 111,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n881 \n \n \n \n \nCOMMENTARY FIGURE 1011.6(1) \nTYPICAL LANDING DIMENSIONS—STRAIGHT-RUN STAIRWAY \n \n \nCOMMENTARY FIGURE 1011.6(2) \nTYPICAL LANDING DIMENSIONS STRAIGHT-RUN STAIRWAY WIDER THAN 600 mm \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n881 \n \n \n \n \nCOMMENTARY FIGURE 1011.6(1) \nTYPICAL LANDING DIMENSIONS—STRAIGHT-RUN STAIRWAY \n \n \nCOMMENTARY FIGURE 1011.6(2) \nTYPICAL LANDING DIMENSIONS STRAIGHT-RUN STAIRWAY WIDER THAN 600 mm \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 112,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n882 \n \n \nCOMMENTARY FIGURE 1011.6(3) \nDOOR CLEARANCE REQUIREMENTS IN STAIRWAYS \n \n \nCOMMENTARY FIGURE 1011.6(4) \nMEASUREMENT OF CURVED LANDINGS \n \n13\nmm\nRequired\nwidth of stairs MIN.\n175 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n882 \n \n \nCOMMENTARY FIGURE 1011.6(3) \nDOOR CLEARANCE REQUIREMENTS IN STAIRWAYS \n \n \nCOMMENTARY FIGURE 1011.6(4) \nMEASUREMENT OF CURVED LANDINGS \n \n13\nmm\nRequired\nwidth of stairs MIN.\n175 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 113,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n883 \n \n \nCOMMENTARY FIGURE 1011.6(5) \nLANDING AT SWITCHBACK STAIRWAY \n \n \n \nCOMMENTARY FIGURE 1011.6(6) \nLANDING AT 90-DEGREE TURN \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n883 \n \n \nCOMMENTARY FIGURE 1011.6(5) \nLANDING AT SWITCHBACK STAIRWAY \n \n \n \nCOMMENTARY FIGURE 1011.6(6) \nLANDING AT 90-DEGREE TURN \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 114,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n884 \n \n \n \nCOMMENTARY FIGURE 1011.7.1 \nOPEN TREAD IN ACCORDANCE WITH EXCEPTION 1 \n \n \n \nCOMMENTARY FIGURE 1011.8 \nSTAIRWAY RISE LIMITATION \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n884 \n \n \n \nCOMMENTARY FIGURE 1011.7.1 \nOPEN TREAD IN ACCORDANCE WITH EXCEPTION 1 \n \n \n \nCOMMENTARY FIGURE 1011.8 \nSTAIRWAY RISE LIMITATION \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 115,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n885 \n \n \nCOMMENTARY FIGURE 1011.9 \nCURVED STAIRWAYS—MINIMUM DIMENSIONAL REQUIREMENTS \n \n \n  \n \nCOMMENTARY FIGURE 1011.10 \nSPIRAL STAIRWAYS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n885 \n \n \nCOMMENTARY FIGURE 1011.9 \nCURVED STAIRWAYS—MINIMUM DIMENSIONAL REQUIREMENTS \n \n \n  \n \nCOMMENTARY FIGURE 1011.10 \nSPIRAL STAIRWAYS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 116,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n886 \n \n \nCOMMENTARY FIGURE 1011.11(1) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 2 \n \n \nCOMMENTARY FIGURE 1011.11(2) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 5 \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n886 \n \n \nCOMMENTARY FIGURE 1011.11(1) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 2 \n \n \nCOMMENTARY FIGURE 1011.11(2) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 5 \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 117,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n887 \n \n  \nCOMMENTARY FIGURE 1011.14 \nTYPICAL ALTERNATING TREAD DEVICE \n \n \nCOMMENTARY FIGURE 1011.15 \nTYPICAL SHIP’S LADDER \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n887 \n \n  \nCOMMENTARY FIGURE 1011.14 \nTYPICAL ALTERNATING TREAD DEVICE \n \n \nCOMMENTARY FIGURE 1011.15 \nTYPICAL SHIP’S LADDER \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 118,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n888 \n \n  \nCOMMENTARY FIGURE 1012.2 \nTYPICAL MEANS OF EGRESS RAMP \n \n \n1100 mm MIN. CLEAR WIDTH \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n888 \n \n  \nCOMMENTARY FIGURE 1012.2 \nTYPICAL MEANS OF EGRESS RAMP \n \n \n1100 mm MIN. CLEAR WIDTH \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 119,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n889 \n \n \n \n \nCOMMENTARY FIGURE 1012.5.3 \nDOORWAY OPENING ONTO LANDING \n \n \nCOMMENTARY FIGURE 1012.6 \nRAMP LANDINGS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n889 \n \n \n \n \nCOMMENTARY FIGURE 1012.5.3 \nDOORWAY OPENING ONTO LANDING \n \n \nCOMMENTARY FIGURE 1012.6 \nRAMP LANDINGS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 120,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n890 \n \n  \n \nCOMMENTARY FIGURE 1012.8(1) \nRAMP WITH HANDRAIL AT WALL \n \n \n \nCOMMENTARY FIGURE 1012.8(2) \nRAMP WITH HANDRAIL AND BARRIER \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n890 \n \n  \n \nCOMMENTARY FIGURE 1012.8(1) \nRAMP WITH HANDRAIL AT WALL \n \n \n \nCOMMENTARY FIGURE 1012.8(2) \nRAMP WITH HANDRAIL AND BARRIER \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 121,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n891 \n \n \nCOMMENTARY FIGURE 1012.8(3) \nRAMP WITH HANDRAIL AND CURB \n \n \n  \nCOMMENTARY FIGURE 1012.8(4) \nRAMP WITH HANDRAIL AND GUARD \n \n \n \n \n \nCOMMENTARY FIGURE 1012.10.1 \nEDGE PROTECTION \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n891 \n \n \nCOMMENTARY FIGURE 1012.8(3) \nRAMP WITH HANDRAIL AND CURB \n \n \n  \nCOMMENTARY FIGURE 1012.8(4) \nRAMP WITH HANDRAIL AND GUARD \n \n \n \n \n \nCOMMENTARY FIGURE 1012.10.1 \nEDGE PROTECTION \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 122,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n892 \n \n \n \nCOMMENTARY FIGURE 1013.1 \nEXIT SIGNS WITHIN AN EXIT ENCLOSURE \n \n \n \nCOMMENTARY FIGURE 1013.4 \nEXAMPLE OF EXIT SIGNAGE WITH VISUAL AND RAISED CHARACTERS WITH BRAILLE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n892 \n \n \n \nCOMMENTARY FIGURE 1013.1 \nEXIT SIGNS WITHIN AN EXIT ENCLOSURE \n \n \n \nCOMMENTARY FIGURE 1013.4 \nEXAMPLE OF EXIT SIGNAGE WITH VISUAL AND RAISED CHARACTERS WITH BRAILLE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 123,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n893 \n \n \nCOMMENTARY FIGURE 1013.6.1 \nMINIMUM SIZES OF EXIT SIGNS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n893 \n \n \nCOMMENTARY FIGURE 1013.6.1 \nMINIMUM SIZES OF EXIT SIGNS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 124,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n894 \n \n \nCOMMENTARY FIGURE 1014.2 \nHANDRAIL REQUIREMENTS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n894 \n \n \nCOMMENTARY FIGURE 1014.2 \nHANDRAIL REQUIREMENTS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 125,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n895 \n \n \nCOMMENTARY FIGURE 1014.3.1 \nEXAMPLE OF TYPE I ALTERNATIVE HANDRAIL CONFIGURATION \n \n \n \n \n \nCOMMENTARY FIGURE 1014.3.2 \nEXAMPLES OF TYPE II HANDRAIL CONFIGURATIONS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n895 \n \n \nCOMMENTARY FIGURE 1014.3.1 \nEXAMPLE OF TYPE I ALTERNATIVE HANDRAIL CONFIGURATION \n \n \n \n \n \nCOMMENTARY FIGURE 1014.3.2 \nEXAMPLES OF TYPE II HANDRAIL CONFIGURATIONS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 126,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n896 \n \n \n \nCOMMENTARY FIGURE 1014.4(1) \nEXAMPLES OF PROHIBITED HANDRAIL DESIGNS \n \n \nCOMMENTARY FIGURE 1014.4(2) \nREDUCED BRACKET EXTENSIONS EXAMPLE PER SECTION 1014.4, EXCEPTION 3 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n896 \n \n \n \nCOMMENTARY FIGURE 1014.4(1) \nEXAMPLES OF PROHIBITED HANDRAIL DESIGNS \n \n \nCOMMENTARY FIGURE 1014.4(2) \nREDUCED BRACKET EXTENSIONS EXAMPLE PER SECTION 1014.4, EXCEPTION 3 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 127,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n897 \n \n \nCOMMENTARY FIGURE 1014.8(1) \nTYPICAL HANDRAIL ARRANGEMENT \n \n \n \nCOMMENTARY FIGURE 1014.8(2) \nPROJECTION OF HANDRAIL \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n897 \n \n \nCOMMENTARY FIGURE 1014.8(1) \nTYPICAL HANDRAIL ARRANGEMENT \n \n \n \nCOMMENTARY FIGURE 1014.8(2) \nPROJECTION OF HANDRAIL \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 128,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n898 \n \n  \n \n \nCOMMENTARY FIGURE 1014.9 \nHANDRAILS FOR MONUMENTAL STAIRS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n898 \n \n  \n \n \nCOMMENTARY FIGURE 1014.9 \nHANDRAILS FOR MONUMENTAL STAIRS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 129,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n899 \n \n \n \nCOMMENTARY FIGURE 1015.2.1 \nGUARD SYSTEM WITH GLAZING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n899 \n \n \n \nCOMMENTARY FIGURE 1015.2.1 \nGUARD SYSTEM WITH GLAZING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 130,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n900 \n \n \nCOMMENTARY FIGURE 1015.2 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS \n \n \n \nCOMMENTARY FIGURE 1015.3 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS FOR TWO- AND THREE-STORY \nGROUPS R-2 AND R-3 \n \n900 mm\n750 mm\n>750 mm\n900 mm\n1100 mm Per\n900 mm Per\n900 mm\n900 mm\n750 mm\n>750 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n900 \n \n \nCOMMENTARY FIGURE 1015.2 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS \n \n \n \nCOMMENTARY FIGURE 1015.3 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS FOR TWO- AND THREE-STORY \nGROUPS R-2 AND R-3 \n \n900 mm\n750 mm\n>750 mm\n900 mm\n1100 mm Per\n900 mm Per\n900 mm\n900 mm\n750 mm\n>750 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 131,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n901 \n \n \n \nNote: Handrail not shown for clarity. \n \nCOMMENTARY FIGURE 1015.4(1) \nGUARD HEIGHT AND OPENING LIMITATIONS \n \n \n \nCOMMENTARY FIGURE 1015.4(2) \nGUARD OPENING LIMITATIONS, SECTION 1015.4, EXCEPTIONS 3 AND 4 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n901 \n \n \n \nNote: Handrail not shown for clarity. \n \nCOMMENTARY FIGURE 1015.4(1) \nGUARD HEIGHT AND OPENING LIMITATIONS \n \n \n \nCOMMENTARY FIGURE 1015.4(2) \nGUARD OPENING LIMITATIONS, SECTION 1015.4, EXCEPTIONS 3 AND 4 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 132,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n902 \n \n \n \nCOMMENTARY FIGURE 1015.4(3) \nEXAMPLE OF GUARD WITH HORIZONTAL MEMBERS \n \n \nCOMMENTARY FIGURE 1015.7 \nPROTECTION AT ROOF-HATCH OPENING \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n902 \n \n \n \nCOMMENTARY FIGURE 1015.4(3) \nEXAMPLE OF GUARD WITH HORIZONTAL MEMBERS \n \n \nCOMMENTARY FIGURE 1015.7 \nPROTECTION AT ROOF-HATCH OPENING \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 133,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n903 \n \n \nCOMMENTARY FIGURE 1016.2(1) \nEGRESS PROHIBITED THROUGH GROUP H AREAS \n \n \n \nCOMMENTARY FIGURE 1016.2(2) \nEGRESS THROUGH ADJOINING ROOMS AND SPACES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n903 \n \n \nCOMMENTARY FIGURE 1016.2(1) \nEGRESS PROHIBITED THROUGH GROUP H AREAS \n \n \n \nCOMMENTARY FIGURE 1016.2(2) \nEGRESS THROUGH ADJOINING ROOMS AND SPACES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 134,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n904 \n \n \n \nCOMMENTARY FIGURE 1017.3(1) \nLENGTH OF EXIT ACCESS TRAVEL \n \n \n \nCOMMENTARY FIGURE 1017.3(2)  \nMEASURING TRAVEL DISTANCE USING RECTILINEAR APPROACH \n \n \n725 mm\n725 mm\n725 + 725 = 1450 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n904 \n \n \n \nCOMMENTARY FIGURE 1017.3(1) \nLENGTH OF EXIT ACCESS TRAVEL \n \n \n \nCOMMENTARY FIGURE 1017.3(2)  \nMEASURING TRAVEL DISTANCE USING RECTILINEAR APPROACH \n \n \n725 mm\n725 mm\n725 + 725 = 1450 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 135,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n905 \n \n \n \nCOMMENTARY FIGURE 1019.3 \nDRAFT CURTAIN, ITEM 4 \n \nMAXIMUM 1.8 m \nSPACING\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n905 \n \n \n \nCOMMENTARY FIGURE 1019.3 \nDRAFT CURTAIN, ITEM 4 \n \nMAXIMUM 1.8 m \nSPACING\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 136,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n906 \n \n \n \nCOMMENTARY FIGURE 1020.2 \nAPPLICATION OF TABLE 1020.2 \n \n  \n \nCOMMENTARY FIGURE 1020.4(1) \nALLOWABLE DEAD-END CONDITIONS \n \n \n \n6 m OR LESS\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n906 \n \n \n \nCOMMENTARY FIGURE 1020.2 \nAPPLICATION OF TABLE 1020.2 \n \n  \n \nCOMMENTARY FIGURE 1020.4(1) \nALLOWABLE DEAD-END CONDITIONS \n \n \n \n6 m OR LESS\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 137,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n907 \n \n \n \nCOMMENTARY FIGURE 1020.4(2) \nCORRIDOR LENGTH/WIDTH RATIO FOR DEAD-END CONSIDERATIONS \n \n \n \nCOMMENTARY FIGURE 1020.7(1) \nCORRIDOR CONTINUITY—EXAMPLE 1 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n907 \n \n \n \nCOMMENTARY FIGURE 1020.4(2) \nCORRIDOR LENGTH/WIDTH RATIO FOR DEAD-END CONSIDERATIONS \n \n \n \nCOMMENTARY FIGURE 1020.7(1) \nCORRIDOR CONTINUITY—EXAMPLE 1 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 138,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n908 \n \n \nCOMMENTARY FIGURE 1020.7(2) \nCORRIDOR CONTINUITY—EXAMPLE 2 \n \n \n \nCOMMENTARY FIGURE 1020.7(3) \nCORRIDOR CONTINUITY—EXAMPLE 3 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n908 \n \n \nCOMMENTARY FIGURE 1020.7(2) \nCORRIDOR CONTINUITY—EXAMPLE 2 \n \n \n \nCOMMENTARY FIGURE 1020.7(3) \nCORRIDOR CONTINUITY—EXAMPLE 3 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 139,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n909 \n \n \n \nCOMMENTARY FIGURE 1020.7(4) \nELEVATOR LOBBY/CORRIDOR OPTION 1 \n \n \n \nCOMMENTARY FIGURE 1020.7(5) \nELEVATOR LOBBY/CORRIDOR OPTION 2 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n909 \n \n \n \nCOMMENTARY FIGURE 1020.7(4) \nELEVATOR LOBBY/CORRIDOR OPTION 1 \n \n \n \nCOMMENTARY FIGURE 1020.7(5) \nELEVATOR LOBBY/CORRIDOR OPTION 2 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 140,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n910 \n \n \n \nCOMMENTARY FIGURE 1020.7(6) \nELEVATOR LOBBY/CORRIDOR OPTION 3 \n \n \n  \n \nCOMMENTARY FIGURE 1021.2 \nEGRESS BALCONIES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n910 \n \n \n \nCOMMENTARY FIGURE 1020.7(6) \nELEVATOR LOBBY/CORRIDOR OPTION 3 \n \n \n  \n \nCOMMENTARY FIGURE 1021.2 \nEGRESS BALCONIES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 141,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n911 \n \n  \n \nCOMMENTARY FIGURE 1023.7 \nEXAMPLES OF EXTERIOR WALL PROTECTIVES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n911 \n \n  \n \nCOMMENTARY FIGURE 1023.7 \nEXAMPLES OF EXTERIOR WALL PROTECTIVES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 142,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n912 \n \n \n \n \n \nCOMMENTARY FIGURE 1023.7(2) \nEXTERIOR WALL PROTECTION \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n912 \n \n \n \n \n \nCOMMENTARY FIGURE 1023.7(2) \nEXTERIOR WALL PROTECTION \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 143,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n913 \n \n  \n \n \nCOMMENTARY FIGURE 1023.8 \nEXAMPLE OF A STAIRWAY BARRIER AT THE LEVEL OF EXIT DISCHARGE \n \n \n \nCOMMENTARY FIGURE 1023.9.1 \nSTAIRWAY IDENTIFICATION SIGN \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n913 \n \n  \n \n \nCOMMENTARY FIGURE 1023.8 \nEXAMPLE OF A STAIRWAY BARRIER AT THE LEVEL OF EXIT DISCHARGE \n \n \n \nCOMMENTARY FIGURE 1023.9.1 \nSTAIRWAY IDENTIFICATION SIGN \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 144,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n914 \n \n \n \nCOMMENTARY FIGURE 1023.12.2(1) \nTYPICAL SMOKEPROOF ENCLOSURE ENTRY \n \n \n \nCOMMENTARY FIGURE 1023.12.2(2) \nTYPICAL SMOKEPROOF ENCLOSURE WITH OPEN BALCONY ARRANGEMENT \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n914 \n \n \n \nCOMMENTARY FIGURE 1023.12.2(1) \nTYPICAL SMOKEPROOF ENCLOSURE ENTRY \n \n \n \nCOMMENTARY FIGURE 1023.12.2(2) \nTYPICAL SMOKEPROOF ENCLOSURE WITH OPEN BALCONY ARRANGEMENT \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 145,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n915 \n \n \n \nCOMMENTARY FIGURE 1024.1 \nARRANGEMENT FOR LOBBY AND PASSAGEWAY \n \n  \n \nCOMMENTARY FIGURE 1025.2.1 \nLEADING EDGE OF STEP AND LANDING \n \n  \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n915 \n \n \n \nCOMMENTARY FIGURE 1024.1 \nARRANGEMENT FOR LOBBY AND PASSAGEWAY \n \n  \n \nCOMMENTARY FIGURE 1025.2.1 \nLEADING EDGE OF STEP AND LANDING \n \n  \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 146,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n916 \n \n  \nCOMMENTARY FIGURE 1025.2.3 \nHANDRAIL MARKINGS \n \n \n \nCOMMENTARY FIGURE 1025.2.4.1 \nPERIMETER DEMARCATION LINES — FLOOR-MOUNTED OPTION \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n916 \n \n  \nCOMMENTARY FIGURE 1025.2.3 \nHANDRAIL MARKINGS \n \n \n \nCOMMENTARY FIGURE 1025.2.4.1 \nPERIMETER DEMARCATION LINES — FLOOR-MOUNTED OPTION \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 147,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n917 \n \n \n \nCOMMENTARY FIGURE 1025.2.4.2 \nPERIMETER DEMARCATION LINES — WALL-MOUNTED OPTION \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n917 \n \n \n \nCOMMENTARY FIGURE 1025.2.4.2 \nPERIMETER DEMARCATION LINES — WALL-MOUNTED OPTION \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 148,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n918 \n \n \nCOMMENTARY FIGURE 1025.2.4.3 \nPERIMETER DEMARCATION LINES— OPTIONS AT DOORS INTO EXIT ENCLOSURES \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n918 \n \n \nCOMMENTARY FIGURE 1025.2.4.3 \nPERIMETER DEMARCATION LINES— OPTIONS AT DOORS INTO EXIT ENCLOSURES \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 149,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n919 \n \n \n \nCOMMENTARY FIGURE 1025.2.5 \nOBSTACLE MARKINGS \n \n \n  \n \nCOMMENTARY FIGURE 1025.2.6.1 \nEMERGENCY EXIT SYMBOL \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n919 \n \n \n \nCOMMENTARY FIGURE 1025.2.5 \nOBSTACLE MARKINGS \n \n \n  \n \nCOMMENTARY FIGURE 1025.2.6.1 \nEMERGENCY EXIT SYMBOL \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 150,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n920 \n \n \n \nCOMMENTARY FIGURE 1025.2.6 \nEXAMPLES OF EXIT DOOR TO EXTERIOR OPTIONS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n920 \n \n \n \nCOMMENTARY FIGURE 1025.2.6 \nEXAMPLES OF EXIT DOOR TO EXTERIOR OPTIONS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 151,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n921 \n \n \n \nCOMMENTARY FIGURE 1026.1 \nTYPICAL HORIZONTAL EXITS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n921 \n \n \n \nCOMMENTARY FIGURE 1026.1 \nTYPICAL HORIZONTAL EXITS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 152,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n922 \n \n \n \nCOMMENTARY FIGURE 1026.4.2 \nREFUGE AREA EXCEPTION \n \n \n \nCOMMENTARY FIGURE 1027.3 \nEXTERIOR STAIRWAY \n \n3.25 m2\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n922 \n \n \n \nCOMMENTARY FIGURE 1026.4.2 \nREFUGE AREA EXCEPTION \n \n \n \nCOMMENTARY FIGURE 1027.3 \nEXTERIOR STAIRWAY \n \n3.25 m2\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 153,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n923 \n \n \n \nCOMMENTARY FIGURE 1027.5 \nEXTERIOR BALCONY AND STAIRWAY ADJACENT TO LOT LINE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n923 \n \n \n \nCOMMENTARY FIGURE 1027.5 \nEXTERIOR BALCONY AND STAIRWAY ADJACENT TO LOT LINE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 154,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n924 \n \n \n \nCOMMENTARY FIGURE 1027.6(1) \nPROTECTION OF EXTERIOR STAIRWAYS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n924 \n \n \n \nCOMMENTARY FIGURE 1027.6(1) \nPROTECTION OF EXTERIOR STAIRWAYS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 155,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n925 \n \n \n \nCOMMENTARY FIGURE 1027.6(2) \nEXTERIOR BALCONY WITH REMOTE STAIRWAYS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n925 \n \n \n \nCOMMENTARY FIGURE 1027.6(2) \nEXTERIOR BALCONY WITH REMOTE STAIRWAYS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 156,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n926 \n \n \n \nCOMMENTARY FIGURE 1027.6(3) \nEXAMPLE OF EXCEPTION 3 \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n926 \n \n \n \nCOMMENTARY FIGURE 1027.6(3) \nEXAMPLE OF EXCEPTION 3 \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 157,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n927 \n \n \n \nCOMMENTARY FIGURE 1028.2(1) \nPROTECTION OF LOBBY WITH AN EXIT DISCHARGE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n927 \n \n \n \nCOMMENTARY FIGURE 1028.2(1) \nPROTECTION OF LOBBY WITH AN EXIT DISCHARGE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 158,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n928 \n \n \n \nCOMMENTARY FIGURE 1028.2(2) \nVESTIBULE WITH EXIT DISCHARGE \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n928 \n \n \n \nCOMMENTARY FIGURE 1028.2(2) \nVESTIBULE WITH EXIT DISCHARGE \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 159,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n929 \n \n \nCOMMENTARY FIGURE 1028.2(3) \nSEPARATION DETAILS FOR VESTIBULE WITH EXIT DISCHARGE \n \n \nCOMMENTARY FIGURE 1030.1.1 \nEXAMPLE OF BLEACHERS (COURTESY OF HUSSEY SEATING) \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n929 \n \n \nCOMMENTARY FIGURE 1028.2(3) \nSEPARATION DETAILS FOR VESTIBULE WITH EXIT DISCHARGE \n \n \nCOMMENTARY FIGURE 1030.1.1 \nEXAMPLE OF BLEACHERS (COURTESY OF HUSSEY SEATING) \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 160,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n930 \n \n \n \nCOMMENTARY FIGURE 1030.2 \nGROUP A-1 WITH WAITING SPACE \n \n \nMAIN ENTRANCE/EXIT\n(SEE SECTION 1028.2 FOR \nCAPACITY REQUIREMENTS)\nTWO ADDITIONAL EXITS\n(SEE SECTION 1028.3 FOR \nCAPACITY REQUIREMENTS)\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n930 \n \n \n \nCOMMENTARY FIGURE 1030.2 \nGROUP A-1 WITH WAITING SPACE \n \n \nMAIN ENTRANCE/EXIT\n(SEE SECTION 1028.2 FOR \nCAPACITY REQUIREMENTS)\nTWO ADDITIONAL EXITS\n(SEE SECTION 1028.3 FOR \nCAPACITY REQUIREMENTS)\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 161,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n931 \n \n \n \nCOMMENTARY FIGURE 1030.6.1(1) \nCOMPUTATION OF WIDTH FOR STEPPED AISLES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n931 \n \n \n \nCOMMENTARY FIGURE 1030.6.1(1) \nCOMPUTATION OF WIDTH FOR STEPPED AISLES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 162,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n932 \n \n \n \nCOMMENTARY FIGURE 1030.6.1(2) \nCOMPUTATION OF WIDTH FOR LEVEL, SLOPED OR RAMPED AISLES \n \n \n  \n \nCOMMENTARY FIGURE 1030.6.2.2(1) \nROOF HEIGHT (CONVEX DOME ROOF) \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n932 \n \n \n \nCOMMENTARY FIGURE 1030.6.1(2) \nCOMPUTATION OF WIDTH FOR LEVEL, SLOPED OR RAMPED AISLES \n \n \n  \n \nCOMMENTARY FIGURE 1030.6.2.2(1) \nROOF HEIGHT (CONVEX DOME ROOF) \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 163,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n933 \n \n \n \n  \nCOMMENTARY FIGURE 1030.6.2.2(2) \nROOF HEIGHT (CONCAVE SUSPENDED ROOF) \n \n \n \nCOMMENTARY FIGURE 1030.6.2.3(1) \nINDOOR SEATING SPRINKLERED AREAS (CONVEX DOME ROOF) \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n933 \n \n \n \n  \nCOMMENTARY FIGURE 1030.6.2.2(2) \nROOF HEIGHT (CONCAVE SUSPENDED ROOF) \n \n \n \nCOMMENTARY FIGURE 1030.6.2.3(1) \nINDOOR SEATING SPRINKLERED AREAS (CONVEX DOME ROOF) \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 164,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n934 \n \n \nCOMMENTARY FIGURE 1030.6.2.3(2) \nINDOOR SEATING SPRINKLERED AREAS (CONCAVE SUSPENDED ROOF) \n \n \nCOMMENTARY FIGURE 1030.8.1 \nPATH THROUGH ADJACENT ROWS \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n934 \n \n \nCOMMENTARY FIGURE 1030.6.2.3(2) \nINDOOR SEATING SPRINKLERED AREAS (CONCAVE SUSPENDED ROOF) \n \n \nCOMMENTARY FIGURE 1030.8.1 \nPATH THROUGH ADJACENT ROWS \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 165,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n935 \n \n \n \nCOMMENTARY FIGURE 1030.9.2 \nTYPICAL AISLE CATCHMENTS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n935 \n \n \n \nCOMMENTARY FIGURE 1030.9.2 \nTYPICAL AISLE CATCHMENTS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 166,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n936 \n \n \n \nCOMMENTARY FIGURE 1030.9.3 \nCOMPUTATION OF EXIT PASSAGE FOR CONVERGING AISLES \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n936 \n \n \n \nCOMMENTARY FIGURE 1030.9.3 \nCOMPUTATION OF EXIT PASSAGE FOR CONVERGING AISLES \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 167,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n937 \n \n \n \nCOMMENTARY FIGURE 1030.9.4 \nAISLE WITH OPPOSITE EXITS \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n937 \n \n \n \nCOMMENTARY FIGURE 1030.9.4 \nAISLE WITH OPPOSITE EXITS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 168,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n938 \n \n \n \nCOMMENTARY FIGURE 1030.9.5 \nTYPICAL BALCONY ARRANGEMENT \n \n \nCOMMENTARY FIGURE 1030.9.7(1) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE UP TO A CROSS AISLE \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n938 \n \n \n \nCOMMENTARY FIGURE 1030.9.5 \nTYPICAL BALCONY ARRANGEMENT \n \n \nCOMMENTARY FIGURE 1030.9.7(1) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE UP TO A CROSS AISLE \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 169,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n939 \n \n \nCOMMENTARY FIGURE 1030.9.7(2) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE DOWN TO A FLOOR \n \n \nCOMMENTARY FIGURE 1030.10.2.1(1) \nTRANSITION BETWEEN STAIRWAY AND STEPPED AISLE AT THE HIGHER END OF THE \nFLIGHT \n \n \nCOMMENTARY FIGURE 1030.10.2.1(2) \nTRANSITION BETWEEN STEPPED AISLE AND STAIRWAY AND THE LOWER END OF THE \nFLIGHT \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n939 \n \n \nCOMMENTARY FIGURE 1030.9.7(2) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE DOWN TO A FLOOR \n \n \nCOMMENTARY FIGURE 1030.10.2.1(1) \nTRANSITION BETWEEN STAIRWAY AND STEPPED AISLE AT THE HIGHER END OF THE \nFLIGHT \n \n \nCOMMENTARY FIGURE 1030.10.2.1(2) \nTRANSITION BETWEEN STEPPED AISLE AND STAIRWAY AND THE LOWER END OF THE \nFLIGHT \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 170,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n940 \n \n \n \nCOMMENTARY FIGURE 1030.10.2.2 \nEXAMPLE OF A STEPPED AISLE TURNING TO A STAIRWAY \n \n \nCOMMENTARY FIGURE 1030.11 \nEXAMPLE OF TURNS IN A STEPPED AISLE \n \n  \n \n \nCOMMENTARY FIGURE 1030.13.1 \nAISLE AND AISLE ACCESSWAY MEASUREMENT WITH SEATING AND TABLES \n \nWIDTH \n+475 mm\n475 mm\n475 mm\n475 mm\n+950 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n940 \n \n \n \nCOMMENTARY FIGURE 1030.10.2.2 \nEXAMPLE OF A STEPPED AISLE TURNING TO A STAIRWAY \n \n \nCOMMENTARY FIGURE 1030.11 \nEXAMPLE OF TURNS IN A STEPPED AISLE \n \n  \n \n \nCOMMENTARY FIGURE 1030.13.1 \nAISLE AND AISLE ACCESSWAY MEASUREMENT WITH SEATING AND TABLES \n \nWIDTH \n+475 mm\n475 mm\n475 mm\n475 mm\n+950 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 171,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n941 \n \n \n \nCOMMENTARY FIGURE 1030.13.1.1 \nACCESS FOR TABLES AND SEATING \n \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n941 \n \n \n \nCOMMENTARY FIGURE 1030.13.1.1 \nACCESS FOR TABLES AND SEATING \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 172,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n942 \n \n \n \nCOMMENTARY FIGURE 1030.13.2(1) \nMINIMUM REQUIRED ROW WIDTH CLEARANCE FOR AISLE ACCESSWAYS \n \n \n \nCOMMENTARY FIGURE 1030.13.2(2) \nEXAMPLE OF FOLDING TABLET ARMS \n \n \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n942 \n \n \n \nCOMMENTARY FIGURE 1030.13.2(1) \nMINIMUM REQUIRED ROW WIDTH CLEARANCE FOR AISLE ACCESSWAYS \n \n \n \nCOMMENTARY FIGURE 1030.13.2(2) \nEXAMPLE OF FOLDING TABLET ARMS \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 173,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n943 \n \n  \nCOMMENTARY FIGURE 1030.13.2.1 \nTYPICAL DUAL-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH \n \n  \n  \n \nCOMMENTARY FIGURE 1030.13.2.2 \nTYPICAL SINGLE-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH FOR SEATS WITH \nBACKRESTS \n \n \n  \n \nCOMMENTARY FIGURE 1030.14.2.1 \nTYPICAL SEATING PLATFORMS ALSO USED AS STEPPING AISLES \n \n550 mm\n550 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n943 \n \n  \nCOMMENTARY FIGURE 1030.13.2.1 \nTYPICAL DUAL-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH \n \n  \n  \n \nCOMMENTARY FIGURE 1030.13.2.2 \nTYPICAL SINGLE-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH FOR SEATS WITH \nBACKRESTS \n \n \n  \n \nCOMMENTARY FIGURE 1030.14.2.1 \nTYPICAL SEATING PLATFORMS ALSO USED AS STEPPING AISLES \n \n550 mm\n550 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 174,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n944 \n \n  \nCOMMENTARY FIGURE 1030.14.2.2 \nTYPICAL RISER CONSTRUCTION IN STEPPED AISLES \n \n  \n \nCOMMENTARY FIGURE 1029.16(1) \nTYPICAL RAILING FOR RAMPED AISLES WITH RAILING IN THE AISLE \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n944 \n \n  \nCOMMENTARY FIGURE 1030.14.2.2 \nTYPICAL RISER CONSTRUCTION IN STEPPED AISLES \n \n  \n \nCOMMENTARY FIGURE 1029.16(1) \nTYPICAL RAILING FOR RAMPED AISLES WITH RAILING IN THE AISLE \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 175,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n945 \n \n \nCOMMENTARY FIGURE 1030.16(2) \nEXAMPLE OF STEPPED AISLES ADJACENT TO SEATING PLATFORMS \n≥ 1850 mm\n< 750 \nmm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n945 \n \n \nCOMMENTARY FIGURE 1030.16(2) \nEXAMPLE OF STEPPED AISLES ADJACENT TO SEATING PLATFORMS \n≥ 1850 mm\n< 750 \nmm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 176,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n946 \n \n \nCOMMENTARY FIGURE 1030.16.1 \nDISCONTINUOUS AISLE HANDRAILS \n \n550 mm\n575 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n946 \n \n \nCOMMENTARY FIGURE 1030.16.1 \nDISCONTINUOUS AISLE HANDRAILS \n \n550 mm\n575 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 177,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n947 \n \n \n \nCOMMENTARY FIGURE 1030.17.3 \nTYPICAL BALCONY GUARDS AT FASCIA \n \n  \n \nCOMMENTARY FIGURE 1031.3.1 \nEMERGENCY ESCAPE WINDOW \n \n1029.17.4\n1029.17.3\n1029.17.2\n650 mm\n650 mm\n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n947 \n \n \n \nCOMMENTARY FIGURE 1030.17.3 \nTYPICAL BALCONY GUARDS AT FASCIA \n \n  \n \nCOMMENTARY FIGURE 1031.3.1 \nEMERGENCY ESCAPE WINDOW \n \n1029.17.4\n1029.17.3\n1029.17.2\n650 mm\n650 mm\n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 178,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n948 \n \n \n \nCOMMENTARY FIGURE 1031.5 \nWINDOW WELLS AT EMERGENCY ESCAPE WINDOWS \n \n \n \nCOMMENTARY FIGURE 1032.10 \nTYPICAL BATTERY EMERGENCY LIGHTING \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n948 \n \n \n \nCOMMENTARY FIGURE 1031.5 \nWINDOW WELLS AT EMERGENCY ESCAPE WINDOWS \n \n \n \nCOMMENTARY FIGURE 1032.10 \nTYPICAL BATTERY EMERGENCY LIGHTING \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 179,
      "text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n949 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 10—MEANS OF EGRESS \n \n  \nSBC 801-CC-2024 \n949 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "page": 180,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n950 \n \n—CONSTRUCTION REQUIREMENTS FOR \nEXISTING BUILDINGS \n❖ \nGeneral Comments \n \nThis chapter first appeared in the 2009 edition \nof the code, as Chapter 46. It brings many of \nthe retroactive existing building fire protection \nand life safety requirements previously found in \nChapters 7, 9 and 10 to one location for a more \nconvenient and user-friendly enforcement tool. \nRequirements for premises identification of \nbuildings remain in Chapter 5 and the existing \nbuilding interior finish requirements remain in \nChapter 8. \n \nExcluding \nthe \ngeneral \nprovisions \nand \ndefinitions, Chapter 11 is divided into six \nsections. Section 1103 addresses fire safety \nrequirements for existing buildings. This \nincludes protection of vertical openings in \nshafts and openings for escalators. Section \n1103 \nalso \ncontains \nprovisions \nrequiring \nautomatic sprinkler, standpipe, and fire alarm \nand detection systems in existing buildings. \nSection 1104 specifies the minimum means of \negress requirements for existing buildings and \nis based on materials once found in Chapter \n10. Section 1105 establishes construction \nrequirements \nfor \nexisting \nGroup \nI-2 \noccupancies. Section 1106 sets forth the \nrequirements for fire department  access to \noutdoor storage of tires, which is retroactive to \nany existing storage conditions.  \n \nNote that Section 1101.4 provides a level of \nreasonableness \nfor \nenforcement \nof \nthis \nchapter. It is not intended that existing \nconditions be immediately fixed, rather a \nprocess and timeline is worked through with \nthe owner \n❖ \nPurpose \n \nThe purposes of this chapter are to provide \nminimum \nconstruction \nrequirements \nfor \nexisting buildings and to provide them in one \nplace. Many newer buildings may already meet \nthese requirements and no further action will \nbe necessary. Those that do not meet these \nminimal construction requirements will need to \naddress those deficiencies. It should be noted \nthat interior finishes for existing buildings are \ndealt with separately in Chapter 8. \nSECTION 1101  GENERAL \n1101.1 Scope. The provisions of this chapter shall \napply to existing buildings constructed prior to the \nadoption of this code. \n❖ \nThis section introduces Chapter 11 and \nindicates that it is applicable to all buildings \nconstructed prior to the code’s date of \nadoption. \n1101.2 Intent. The intent of this chapter is to \nprovide a minimum degree of fire and life safety to \npersons occupying existing buildings by providing \nminimum construction requirements where such \nexisting buildings do not comply with the minimum \nrequirements of SBC 201. \n❖ \nThis chapter provides a single location for such \nrequirements. Included is a quick-reference \ntable (see Table 1103.1) to determine whether \nthere are any requirements that would be \napplicable as the inspector is conducting the \ninspection. Each provision in the code that \nrefers to retroactive requirements now has a \nreference to this chapter. \n \nSection 102.1, Item 3, also indicates that the \nretroactive construction provisions referred to \nare located in Chapter 11, thus clarifying which \nprovisions in the code are actually construction \nprovisions that should be applied to an existing \nbuilding. Since only the provisions listed in this \nchapter would apply to an existing facility, all of \nthe other construction provisions in the code \napply to new construction. However, as has \nalways been the case, the fire official can still \nexercise judgment and declare a distinct \nhazard under Section 102.1, Item 4, for other \nitems or operations not addressed in Chapter \n11. See the commentary to Section 102.1 for \nfurther information. \n \nSection 1104.1 makes it clear that existing \nbuildings must still comply with the code under \nwhich the building was built or the minimum \negress \nrequirements \nin \nSection \n1104, \nwhichever is more restrictive. In this fashion, a \nbuilding will not be allowed to reduce the \negress system protection or design from the \noriginal approval. Section 1104 is not as \nrestrictive \nas \nrequirements \nfor \nnew \nconstruction and allows for the continued use \nof existing buildings when the egress is at an \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n950 \n \n—CONSTRUCTION REQUIREMENTS FOR \nEXISTING BUILDINGS",
      "commentary": "General Comments \n \nThis chapter first appeared in the 2009 edition \nof the code, as Chapter 46. It brings many of \nthe retroactive existing building fire protection \nand life safety requirements previously found in \nChapters 7, 9 and 10 to one location for a more \nconvenient and user-friendly enforcement tool. \nRequirements for premises identification of \nbuildings remain in Chapter 5 and the existing \nbuilding interior finish requirements remain in \nChapter 8. \n \nExcluding \nthe \ngeneral \nprovisions \nand \ndefinitions, Chapter 11 is divided into six \nsections. Section 1103 addresses fire safety \nrequirements for existing buildings. This \nincludes protection of vertical openings in \nshafts and openings for escalators. Section \n1103 \nalso \ncontains \nprovisions \nrequiring \nautomatic sprinkler, standpipe, and fire alarm \nand detection systems in existing buildings. \nSection 1104 specifies the minimum means of \negress requirements for existing buildings and \nis based on materials once found in Chapter \n10. Section 1105 establishes construction \nrequirements \nfor \nexisting \nGroup \nI-2 \noccupancies. Section 1106 sets forth the \nrequirements for fire department  access to \noutdoor storage of tires, which is retroactive to \nany existing storage conditions.  \n \nNote that Section 1101.4 provides a level of \nreasonableness \nfor \nenforcement \nof \nthis \nchapter. It is not intended that existing \nconditions be immediately fixed, rather a \nprocess and timeline is worked through with \nthe owner\n\n❖ Purpose \n \nThe purposes of this chapter are to provide \nminimum \nconstruction \nrequirements \nfor \nexisting buildings and to provide them in one \nplace. Many newer buildings may already meet \nthese requirements and no further action will \nbe necessary. Those that do not meet these \nminimal construction requirements will need to \naddress those deficiencies. It should be noted \nthat interior finishes for existing buildings are \ndealt with separately in Chapter 8. \nSECTION 1101  GENERAL \n1101.1 Scope. The provisions of this chapter shall \napply to existing buildings constructed prior to the \nadoption of this code.\n\n❖ This section introduces Chapter 11 and \nindicates that it is applicable to all buildings \nconstructed prior to the code’s date of \nadoption. \n1101.2 Intent. The intent of this chapter is to \nprovide a minimum degree of fire and life safety to \npersons occupying existing buildings by providing \nminimum construction requirements where such \nexisting buildings do not comply with the minimum \nrequirements of SBC 201.\n\n❖ This chapter provides a single location for such \nrequirements. Included is a quick-reference \ntable (see Table 1103.1) to determine whether \nthere are any requirements that would be \napplicable as the inspector is conducting the \ninspection. Each provision in the code that \nrefers to retroactive requirements now has a \nreference to this chapter. \n \nSection 102.1, Item 3, also indicates that the \nretroactive construction provisions referred to \nare located in Chapter 11, thus clarifying which \nprovisions in the code are actually construction \nprovisions that should be applied to an existing \nbuilding. Since only the provisions listed in this \nchapter would apply to an existing facility, all of \nthe other construction provisions in the code \napply to new construction. However, as has \nalways been the case, the fire official can still \nexercise judgment and declare a distinct \nhazard under Section 102.1, Item 4, for other \nitems or operations not addressed in Chapter \n11. See the commentary to Section 102.1 for \nfurther information. \n \nSection 1104.1 makes it clear that existing \nbuildings must still comply with the code under \nwhich the building was built or the minimum \negress \nrequirements \nin \nSection \n1104, \nwhichever is more restrictive. In this fashion, a \nbuilding will not be allowed to reduce the \negress system protection or design from the \noriginal approval. Section 1104 is not as \nrestrictive \nas \nrequirements \nfor \nnew \nconstruction and allows for the continued use \nof existing buildings when the egress is at an \n-",
      "chapter_id": "ch11",
      "section_id": "sec1103"
    },
    {
      "page": 181,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n951 \n \nacceptable standard, but not in complete \ncompliance with SBC 201.  \n1101.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6 and SBC 201. \n❖ \nSee the commentaries to Section 105.5 and \nSBC 201 Section 105.6. \n1101.4 Owner notification. When a building is \nfound to be in noncompliance with this chapter, the \nFire official shall duly notify the owner of the \nbuilding. Upon receipt of such notice, the owner \nshall, subject to the following time limits, take \nnecessary actions to comply with the provisions of \nthis chapter. \n❖ \nSee the commentaries to Sections 112.3 and \n112.3.2. \n1101.4.1 \nConstruction \ndocuments. \nConstruction documents necessary to comply with \nthis chapter shall be completed and submitted \nwithin a time schedule approved by the Fire \nofficial. \n❖ \nSee the commentary to Section 106. \n1101.4.2 \nCompletion \nof \nwork. \nWork \nnecessary to comply with this chapter shall be \ncompleted within a time schedule approved by the \nFire official. \n❖ \nSee the commentaries to Section 105.3.1 and \nSBC 201 Section 105.3.2. \n1101.4.3 \nExtension of time. The Fire \nofficial is authorized to grant necessary extensions \nof time where it can be shown that the specified \ntime periods are not physically practical or pose an \nundue hardship. The granting of an extension of \ntime for compliance shall be based on the showing \nof good cause and subject to the filing of an \nacceptable systematic plan of correction with the \nFire official. \n❖ \nSee the commentary to Section 105.3.2. \nSECTION 1102 DEFINITIONS \n1102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DUTCH DOOR. \n• EXISTING. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code user \nto Chapter 2 for the proper application of the \nindicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC, \nor the dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 1103 FIRE SAFETY \nREQUIREMENTS FOR EXISTING \nBUILDINGS \n1103.1 Required construction. Existing buildings \nshall comply with not less than the minimum \nprovisions specified in Table 1103.1 and as further \nenumerated in Sections 1103.2 through 1103.10. \nThe provisions of this chapter shall not be construed \nto allow the elimination of fire protection systems or \na reduction in the level of fire safety provided in \nbuildings \nconstructed \nin \naccordance \nwith \npreviously adopted codes. \nExceptions: \n1. Where a change in fire-resistance rating has \nbeen approved in accordance with Section \n501.2 or 802.6 of SBC 901. \n2. Group U occupancies. \n❖ \nThis section reinforces the provisions of \nSection 1101.1 and points to the table that \nprovides \na \ntabular \nsummary \nof \nthe \nrequirements of this chapter and how they \napply to the various occupancy groups. With \nrespect to existing fire protection systems, this \nsection reinforces the provisions of Section \n901.4, which emphasizes the principle that \nsystems \ninstalled \nand \nmaintained \nin \ncompliance with the codes and standards in \neffect at the time they were placed in service \nmust remain operational at the same level at all \ntimes. \n \nException 1 recognizes an allowance provided \nin SBC 901. SBC 901 Sections 501.2 and \n802.6 allow reductions in fire-resistance-rated \nconstruction if an automatic sprinkler system is \nadded to a building. These reductions are \nrequired to be consistent with what is required \nin SBC 901 and also include extensive \ndocumentation and approval from the building \nofficial. \n \nException 2 correlates with Table 1103.1. That \ntable does not include provisions for Group U \noccupancies (as defined in Section 202 and \nSBC 201 Section 312), which are generally \nmiscellaneous structures that do not pose the \nsame life safety hazard as occupancies that \nare not classified in Group U. \n1103.1.1 \nHistoric \nbuildings. \nFacilities \ndesignated as historic buildings shall develop a fire \nprotection plan in accordance with NFPA 914. The \nfire protection plans shall comply with the \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n951 \n \nacceptable standard, but not in complete \ncompliance with SBC 201.  \n1101.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6 and SBC 201.",
      "commentary": "See the commentaries to Section 105.5 and \nSBC 201 Section 105.6. \n1101.4 Owner notification. When a building is \nfound to be in noncompliance with this chapter, the \nFire official shall duly notify the owner of the \nbuilding. Upon receipt of such notice, the owner \nshall, subject to the following time limits, take \nnecessary actions to comply with the provisions of \nthis chapter.\n\n❖ See the commentaries to Sections 112.3 and \n112.3.2. \n1101.4.1 \nConstruction \ndocuments. \nConstruction documents necessary to comply with \nthis chapter shall be completed and submitted \nwithin a time schedule approved by the Fire \nofficial.\n\n❖ See the commentary to Section 106. \n1101.4.2 \nCompletion \nof \nwork. \nWork \nnecessary to comply with this chapter shall be \ncompleted within a time schedule approved by the \nFire official.\n\n❖ See the commentaries to Section 105.3.1 and \nSBC 201 Section 105.3.2. \n1101.4.3 \nExtension of time. The Fire \nofficial is authorized to grant necessary extensions \nof time where it can be shown that the specified \ntime periods are not physically practical or pose an \nundue hardship. The granting of an extension of \ntime for compliance shall be based on the showing \nof good cause and subject to the filing of an \nacceptable systematic plan of correction with the \nFire official.\n\n❖ See the commentary to Section 105.3.2. \nSECTION 1102 DEFINITIONS \n1102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DUTCH DOOR. \n• EXISTING.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code user \nto Chapter 2 for the proper application of the \nindicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC, \nor the dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 1103 FIRE SAFETY \nREQUIREMENTS FOR EXISTING \nBUILDINGS \n1103.1 Required construction. Existing buildings \nshall comply with not less than the minimum \nprovisions specified in Table 1103.1 and as further \nenumerated in Sections 1103.2 through 1103.10. \nThe provisions of this chapter shall not be construed \nto allow the elimination of fire protection systems or \na reduction in the level of fire safety provided in \nbuildings \nconstructed \nin \naccordance \nwith \npreviously adopted codes. \nExceptions: \n1. Where a change in fire-resistance rating has \nbeen approved in accordance with Section \n501.2 or 802.6 of SBC 901. \n2. Group U occupancies.\n\n❖ This section reinforces the provisions of \nSection 1101.1 and points to the table that \nprovides \na \ntabular \nsummary \nof \nthe \nrequirements of this chapter and how they \napply to the various occupancy groups. With \nrespect to existing fire protection systems, this \nsection reinforces the provisions of Section \n901.4, which emphasizes the principle that \nsystems \ninstalled \nand \nmaintained \nin \ncompliance with the codes and standards in \neffect at the time they were placed in service \nmust remain operational at the same level at all \ntimes. \n \nException 1 recognizes an allowance provided \nin SBC 901. SBC 901 Sections 501.2 and \n802.6 allow reductions in fire-resistance-rated \nconstruction if an automatic sprinkler system is \nadded to a building. These reductions are \nrequired to be consistent with what is required \nin SBC 901 and also include extensive \ndocumentation and approval from the building \nofficial. \n \nException 2 correlates with Table 1103.1. That \ntable does not include provisions for Group U \noccupancies (as defined in Section 202 and \nSBC 201 Section 312), which are generally \nmiscellaneous structures that do not pose the \nsame life safety hazard as occupancies that \nare not classified in Group U. \n1103.1.1 \nHistoric \nbuildings. \nFacilities \ndesignated as historic buildings shall develop a fire \nprotection plan in accordance with NFPA 914. The \nfire protection plans shall comply with the \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 182,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n952 \n \nmaintenance and availability provisions in Sections \n404.3 and 404.4. \n❖ \nSection 102.6 generally does not require \ncompliance with the code for historic buildings. \nHowever, that same section states that such \nbuildings have a fire protection plan as required \nby this section. This plan will provide minimal \nongoing safety for the occupants. This section \nalso references back to the maintenance and \navailability requirements found in Chapter 4 to \nmake sure the plans remain current and \navailable to occupants and building and fire \nofficials. \n1103.2 Emergency responder communication \ncoverage in existing buildings. Existing buildings \nother than Group R-3, that do not have approved in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage for emergency responders \nin the building based on existing coverage levels of \nthe public safety communication systems, shall be \nequipped with such coverage according to one of \nthe following: \n1. Where an existing wired communication \nsystem cannot be repaired or is being \nreplaced, \nor where not \napproved in \naccordance with Section 510.1, Exception 1. \n2. Within a time frame established by the \nadopting authority. \nException: Where it is determined by the Fire \nofficial that the in-building, two-way emergency \nresponder communication coverage system is not \nneeded. \n❖ \nThis section specifies the requirements for in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage in existing buildings \nother than Group R-3 occupancies. The reason \nGroup R-3 occupancies were exempted from \nthis requirement was based on the fact that it \nwas not reasonable to require retroactive \nsystems for occupancies that are essentially \none- and two-family dwellings. Where radio \ncoverage is not adequate, Section 510.1, \nException 1 allows for the installation of a wired \ncommunication system. However, in existing \nbuildings that have such a system or may have \ntaken that exception, in the event the wired \ncommunication system becomes inoperative \nand cannot be repaired or is undergoing \nextended repair or replacement, this section \nallows the Fire official to require the installation \nof an acce ptable system. \n \nWhere an existing building is determined to \nhave inadequate coverage based on the \nrequirements of Section 510.2, Item 2 of this \nsection allows the Fire official to establish a \ntime frame for compliance with Section 510.1. \nThere are times when prior to construction it \nwill be difficult to confidently assure that \ninbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage will not be affected \nby the building itself. That is the reason these \nrequirements are also applicable to existing \nfacilities. \n1103.3 Existing elevators. Existing elevators, \nescalators and moving walks shall comply with the \nrequirements of Sections 1103.3.1 and 1103.3.2. \n❖ \nThe following two sections provide retroactive \nrequirements that apply to existing elevators \nand, to a certain extent, escalators and moving \nwalkways. Note that Section 604also deals \nwith the ongoing operation and maintenance of \nelevators in buildings. That section also has \nrequirements related to fire service keys. \n1103.3.1 \nElevators, escalators and moving \nwalks. Existing elevators, escalators and moving \nwalks in Group I-2, Condition 2 occupancies and \nserving ambulatory care facilities shall comply with \nASME A17.3. \n❖ \nThis section is specific to Group I-2, Condition \n2 occupancies (hospitals) and ambulatory care \nfacilities. Not only are existing elevators \nrequired to comply with ASME A17.3, but \nescalators and moving walks must also \ncomply. Note that SBC 201 Section 3001.3 \nwould require ongoing maintenance of all \nelevators and conveying systems. This section \nspecifies compliance with ASME A17.3, Safety \nCode for Existing Elevators and Escalators, for \nsuch maintenance. \n \nThe healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for over a decade and this \nrequirement provides correlation of the code \nwith \nthe \nmandated \nhealthcare \nindustry \nstandard. \n \nThe reference to ASME A17.3 requires that \nexisting elevators, escalators, moving walks \nand their related operating equipment in Group \nI-2, Condition 2 occupancies and ambulatory \ncare facilities to comply with a minimum level \nof safety. Because the occupants of these \ntypes of facilities are often incapable of self-\npreservation, it is essential to provide ASME-\nmandated \nfeatures \nfor \noccupant \nsafety \nincluding \nescalator \nand \nmoving \nwalk \nemergency stop buttons and automatic skirt \nobstruction stop features. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n952 \n \nmaintenance and availability provisions in Sections \n404.3 and 404.4.",
      "commentary": "Section 102.6 generally does not require \ncompliance with the code for historic buildings. \nHowever, that same section states that such \nbuildings have a fire protection plan as required \nby this section. This plan will provide minimal \nongoing safety for the occupants. This section \nalso references back to the maintenance and \navailability requirements found in Chapter 4 to \nmake sure the plans remain current and \navailable to occupants and building and fire \nofficials. \n1103.2 Emergency responder communication \ncoverage in existing buildings. Existing buildings \nother than Group R-3, that do not have approved in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage for emergency responders \nin the building based on existing coverage levels of \nthe public safety communication systems, shall be \nequipped with such coverage according to one of \nthe following: \n1. Where an existing wired communication \nsystem cannot be repaired or is being \nreplaced, \nor where not \napproved in \naccordance with Section 510.1, Exception 1. \n2. Within a time frame established by the \nadopting authority. \nException: Where it is determined by the Fire \nofficial that the in-building, two-way emergency \nresponder communication coverage system is not \nneeded.\n\n❖ This section specifies the requirements for in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage in existing buildings \nother than Group R-3 occupancies. The reason \nGroup R-3 occupancies were exempted from \nthis requirement was based on the fact that it \nwas not reasonable to require retroactive \nsystems for occupancies that are essentially \none- and two-family dwellings. Where radio \ncoverage is not adequate, Section 510.1, \nException 1 allows for the installation of a wired \ncommunication system. However, in existing \nbuildings that have such a system or may have \ntaken that exception, in the event the wired \ncommunication system becomes inoperative \nand cannot be repaired or is undergoing \nextended repair or replacement, this section \nallows the Fire official to require the installation \nof an acce ptable system. \n \nWhere an existing building is determined to \nhave inadequate coverage based on the \nrequirements of Section 510.2, Item 2 of this \nsection allows the Fire official to establish a \ntime frame for compliance with Section 510.1. \nThere are times when prior to construction it \nwill be difficult to confidently assure that \ninbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage will not be affected \nby the building itself. That is the reason these \nrequirements are also applicable to existing \nfacilities. \n1103.3 Existing elevators. Existing elevators, \nescalators and moving walks shall comply with the \nrequirements of Sections 1103.3.1 and 1103.3.2.\n\n❖ The following two sections provide retroactive \nrequirements that apply to existing elevators \nand, to a certain extent, escalators and moving \nwalkways. Note that Section 604also deals \nwith the ongoing operation and maintenance of \nelevators in buildings. That section also has \nrequirements related to fire service keys. \n1103.3.1 \nElevators, escalators and moving \nwalks. Existing elevators, escalators and moving \nwalks in Group I-2, Condition 2 occupancies and \nserving ambulatory care facilities shall comply with \nASME A17.3.\n\n❖ This section is specific to Group I-2, Condition \n2 occupancies (hospitals) and ambulatory care \nfacilities. Not only are existing elevators \nrequired to comply with ASME A17.3, but \nescalators and moving walks must also \ncomply. Note that SBC 201 Section 3001.3 \nwould require ongoing maintenance of all \nelevators and conveying systems. This section \nspecifies compliance with ASME A17.3, Safety \nCode for Existing Elevators and Escalators, for \nsuch maintenance. \n \nThe healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for over a decade and this \nrequirement provides correlation of the code \nwith \nthe \nmandated \nhealthcare \nindustry \nstandard. \n \nThe reference to ASME A17.3 requires that \nexisting elevators, escalators, moving walks \nand their related operating equipment in Group \nI-2, Condition 2 occupancies and ambulatory \ncare facilities to comply with a minimum level \nof safety. Because the occupants of these \ntypes of facilities are often incapable of self-\npreservation, it is essential to provide ASME-\nmandated \nfeatures \nfor \noccupant \nsafety \nincluding \nescalator \nand \nmoving \nwalk \nemergency stop buttons and automatic skirt \nobstruction stop features. \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 183,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n953 \n \n1103.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7.5 m or \nmore above or below the main floor or other level \nof a building and intended to serve the needs of \nemergency personnel for fire-fighting or rescue \npurposes shall be provided with emergency \noperation in accordance with ASME A17.3. \nExceptions: \n1. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where protected at the elevator shaft \nopenings with additional fire doors in \naccordance with Section 716.5 of SBC 201 \nand where all of the following conditions are \nmet: \n1.1. The doors shall be provided with \nvision panels of approved fire protection-\nrated glazing so located as to furnish clear \nvision of the approach to the elevator. \nSuch glazing shall not exceed 0.065 m2 in \narea. \n1.2. The doors shall be held open but be \nautomatic-closing by activation of a fire \nalarm initiating device installed in \naccordance with the requirements of \nNFPA 72 as for Phase I Emergency Recall \nOperation, and shall be located at each \nfloor served by the elevator; in the \nassociated \nelevator \nmachine \nroom, \ncontrol space, or control room; and in the \nelevator hoistway, where sprinklers are \nlocated in those hoistways. \n1.3. The doors, when closed, shall have \nsigns visible from the approach area \nstating: WHEN THESE DOORS ARE \nCLOSED OR IN FIRE EMERGENCY, \nDO NOT USE ELEVATOR. USE EXIT \nSTAIRWAYS. \n2. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where provided with automatic \nsprinkler systems installed in accordance \nwith Section 903.3.1.1or 903.3.1.2. \n3.  Freight elevators in buildings provided with \nboth automatic sprinkler systems installed in \naccordance \nwith \nSection \n903.3.1.1 or \n903.3.1.2 and not less than one ASME 17.3-\ncompliant elevator serving the same floors. \nElimination of previously installed Phase I \nemergency recall or Phase II emergency in-car \nsystems shall not be permitted. \n❖ \nThis section establishes requirements for \nexisting elevators. Existing elevators that travel \n7.5 m or more above or below the main level \nmust, as a minimum, be equipped with \nemergency operation capabilities that comply \nwith ASME A17.3. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) systems \nto comply with ASME A17.1 for any amount of \ntravel distance, as required by Section 604.2. \nThe ASME standards are safety codes for \nelevators and escalators: ASME A17.3 for \nexisting elevators and ASME A17.1 for new \nelevator installations. Automatic fire detection \ndevices provided for Phase I emergency recall \noperation must be installed in accordance with \nSection 907.3.3. \n \nThere are several exceptions based on the \nexpense of providing Phase I recall and Phase \nII emergency operation for existing elevators. \nASME \nA17.3, \nRule \n211.3 \n(Firefighters’ \nService—Automatic Elevators) states, “All \nautomatic (nondesignated attendant) operation \nelevators having a travel of 7.5 m or more \nabove or below the designated level shall \nconform to the requirements of this Rule.” \n \nThese changes are needed because of the \nexcessive expense of compliance for many of \nthese retrofits. Application of the mandatory \nPhase I and Phase II retrofits required by A17.3 \ntriggers complete replacement of the elevator \nmachinery at costs running into the hundreds \nof thousands of dollars. What is a relatively \ninexpensive fire safety feature in a new \nelevator installation can be unreasonably \nonerous when applied to existing elevators. It \nis therefore reasonable to codify alternate \nmethods for building owners to meet the intent \nof the codes. It is important to note that the 7.5 \nm travel threshold for an ASME A17.3 \nemergency operation retrofit is not mitigated by \noccupant load; number of stories; elevator use; \nbuilding fire or smoke compartment conditions; \nthe presence of sprinklers; or any building-\nspecific operational firefighting considerations. \nFor elevators installed prior to the adoption of \nnewer \nelevator \nemergency \noperations \nfeatures, many existing three-story buildings \nrequire \nretrofits: \nelevators \nin \nnonatmospherically segregated spaces such \nas low-rise atriums require retrofits; vintage \nfreight elevators, regardless of maintenance \ncondition or the ability of building occupants to \naccess them, require retrofits. The problem of \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n953 \n \n1103.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7.5 m or \nmore above or below the main floor or other level \nof a building and intended to serve the needs of \nemergency personnel for fire-fighting or rescue \npurposes shall be provided with emergency \noperation in accordance with ASME A17.3. \nExceptions: \n1. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where protected at the elevator shaft \nopenings with additional fire doors in \naccordance with Section 716.5 of SBC 201 \nand where all of the following conditions are \nmet: \n1.1. The doors shall be provided with \nvision panels of approved fire protection-\nrated glazing so located as to furnish clear \nvision of the approach to the elevator. \nSuch glazing shall not exceed 0.065 m2 in \narea. \n1.2. The doors shall be held open but be \nautomatic-closing by activation of a fire \nalarm initiating device installed in \naccordance with the requirements of \nNFPA 72 as for Phase I Emergency Recall \nOperation, and shall be located at each \nfloor served by the elevator; in the \nassociated \nelevator \nmachine \nroom, \ncontrol space, or control room; and in the \nelevator hoistway, where sprinklers are \nlocated in those hoistways. \n1.3. The doors, when closed, shall have \nsigns visible from the approach area \nstating: WHEN THESE DOORS ARE \nCLOSED OR IN FIRE EMERGENCY, \nDO NOT USE ELEVATOR. USE EXIT \nSTAIRWAYS. \n2. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where provided with automatic \nsprinkler systems installed in accordance \nwith Section 903.3.1.1or 903.3.1.2. \n3.  Freight elevators in buildings provided with \nboth automatic sprinkler systems installed in \naccordance \nwith \nSection \n903.3.1.1 or \n903.3.1.2 and not less than one ASME 17.3-\ncompliant elevator serving the same floors. \nElimination of previously installed Phase I \nemergency recall or Phase II emergency in-car \nsystems shall not be permitted.",
      "commentary": "This section establishes requirements for \nexisting elevators. Existing elevators that travel \n7.5 m or more above or below the main level \nmust, as a minimum, be equipped with \nemergency operation capabilities that comply \nwith ASME A17.3. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) systems \nto comply with ASME A17.1 for any amount of \ntravel distance, as required by Section 604.2. \nThe ASME standards are safety codes for \nelevators and escalators: ASME A17.3 for \nexisting elevators and ASME A17.1 for new \nelevator installations. Automatic fire detection \ndevices provided for Phase I emergency recall \noperation must be installed in accordance with \nSection 907.3.3. \n \nThere are several exceptions based on the \nexpense of providing Phase I recall and Phase \nII emergency operation for existing elevators. \nASME \nA17.3, \nRule \n211.3 \n(Firefighters’ \nService—Automatic Elevators) states, “All \nautomatic (nondesignated attendant) operation \nelevators having a travel of 7.5 m or more \nabove or below the designated level shall \nconform to the requirements of this Rule.” \n \nThese changes are needed because of the \nexcessive expense of compliance for many of \nthese retrofits. Application of the mandatory \nPhase I and Phase II retrofits required by A17.3 \ntriggers complete replacement of the elevator \nmachinery at costs running into the hundreds \nof thousands of dollars. What is a relatively \ninexpensive fire safety feature in a new \nelevator installation can be unreasonably \nonerous when applied to existing elevators. It \nis therefore reasonable to codify alternate \nmethods for building owners to meet the intent \nof the codes. It is important to note that the 7.5 \nm travel threshold for an ASME A17.3 \nemergency operation retrofit is not mitigated by \noccupant load; number of stories; elevator use; \nbuilding fire or smoke compartment conditions; \nthe presence of sprinklers; or any building-\nspecific operational firefighting considerations. \nFor elevators installed prior to the adoption of \nnewer \nelevator \nemergency \noperations \nfeatures, many existing three-story buildings \nrequire \nretrofits: \nelevators \nin \nnonatmospherically segregated spaces such \nas low-rise atriums require retrofits; vintage \nfreight elevators, regardless of maintenance \ncondition or the ability of building occupants to \naccess them, require retrofits. The problem of \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 184,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n954 \n \ninflexible compliance options is magnified by \nthe \ndivision \nof \nprofessional \njurisdictions \nbecause elevator authorities typically do not \nhave the expertise to assess fire risk on a total \nbuilding basis; hence there is a need for the \ncode to scope retroactive fire safety provisions. \n \nBy allowing for more affordable or effective \nalternatives to the Phase I and Phase II \nretrofits, less opposition should exist to \nadoption of ASME A17.3 and its other \nretroactive safety requirements such as safety \nbulkheads for hydraulic elevators and door \nrestrictors, thereby enhancing overall elevator \nsafety. \n \nPhase I emergency recall is intended to \nprevent elevator users from being discharged \nat a floor that is engaged in a fire; to prevent \noccupants from accessing an elevator during a \nfire; and, in a detected fire condition, to return \nthe elevator car to a designated floor for fire-\nfighter access for operations and rescue. \n \nPhase II emergency in-car operation is \nintended to provide fire fighters the ability to \noperate the elevator for fire-fighting operations. \n \nException 1 meets the intent of the code by: \n• Providing an additional fire door, with a vision \npanel, between elevator occupants and a fire \nengaged floor. This protects occupants from \ncar and hoistway doors automatically opening \ndirectly to a fire event. The vision panel lets \noccupants view fire risk and select another \nfloor to travel to for egress. This door provides \nan additional barrier to smoke and water \ncontamination of the hoistway and improves \nbuilding compartmentation. \n• Providing additional signs on the added door \nimmediately at the elevator opening telling \nbuilding occupants to not use the elevator \nwhen the door is closed. In other words, if you \ncan read the sign you shouldn’t use the \nelevator. \n• Recognizing \nthat \ncommon \nfire-fighting \noperations policy requires fire fighters to use \nthe stairs to address any fire on the sixth floor \nor lower in a building; meaning that in low-rise \nbuildings immediate fire-fighter access to the \nelevators is not as critical. The sixth floor of a \nbuilding typically corresponds to the code’s \ndefinition of a high-rise building as one with “an \noccupied floor located more than 23 m above \nthe lowest level of fire department  vehicle \naccess.” This is broadly recognized as the \nelevation at which a compromise is achieved \nbetween the inherent hazard of using an \nelevator in a structural fire response and the \nneed to respond in a timely way to the fire. \n❖ \nException 1 also tacitly acknowledges that \nthese elevators were never “intended to serve \nthe needs of emergency personnel for fire-\nfighting or rescue purposes,” as the charging \nsection states. \n \nLocations of fire alarm-initiating devices used \nto initiate door closing are identical to those \nused to initiate Phase I operations via \nreference to NFPA 72 by ASME A17.3. \n \nException 2 recognizes that there is no \ndocumented loss of life while in an elevator \nduring a structural fire in a building protected \nwith automatic fire sprinklers. It is reasonable \nthat if an owner has already provided superior \nfire safety features in an existing building he or \nshe will not be required to retrofit expensive fire \nsafety features of limited value. \n \nFor buildings otherwise within the scope of the \nexception, Exception 2 provides an incentive to \nprovide fire sprinklers. \n \nThe references to Sections 903.3.1.1 and \n903.3.1.2 mean that only a fire sprinkler system \ninstalled in accordance with the appropriate \ntechnical standard (NFPA 13 or NFPA 13R) will \npermit relaxation of the Phase I and Phase II \nemergency operations requirements. \n \n16.5 m was selected as the upper limit for the \nfloor height of buildings for a couple of reasons. \nIt was suggested that a height limit of roughly \nfour stories would be preferable when \nconsidering response factors associated with \nascertaining elevator occupant locations and \nconditions. Since 16.5 m is the elevation at \nwhich \nautomatic \nsprinkler \nprotection \nis \ntriggered, and since it roughly corresponds to \nfour stories, it is offered as a suitable threshold. \n \nException 3 recognizes that buildings having \nanother elevator equipped with Phase I and \nPhase II emergency operations already meet \nthe intent of Phase II fire-fighter operations \nprovisions. The fire sprinkler requirement and \nthe limited passenger use of freight elevators \nmeans that the likelihood of life loss in the \nfreight elevator is very low. For buildings \nwithout fire sprinklers, this provision provides \nan incentive to install fire sprinkler systems. \n \nThe final paragraph of this section clarifies that \npreviously installed Phase I emergency recall \nand Phase II emergency in-car operations are \nnot to be removed. \n1103.4 Vertical \nopenings. \nInterior \nvertical \nopenings, including but not limited to stairways, \nelevator hoistways, service and utility shafts, that \nconnect two or more stories of a building, shall be \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n954 \n \ninflexible compliance options is magnified by \nthe \ndivision \nof \nprofessional \njurisdictions \nbecause elevator authorities typically do not \nhave the expertise to assess fire risk on a total \nbuilding basis; hence there is a need for the \ncode to scope retroactive fire safety provisions. \n \nBy allowing for more affordable or effective \nalternatives to the Phase I and Phase II \nretrofits, less opposition should exist to \nadoption of ASME A17.3 and its other \nretroactive safety requirements such as safety \nbulkheads for hydraulic elevators and door \nrestrictors, thereby enhancing overall elevator \nsafety. \n \nPhase I emergency recall is intended to \nprevent elevator users from being discharged \nat a floor that is engaged in a fire; to prevent \noccupants from accessing an elevator during a \nfire; and, in a detected fire condition, to return \nthe elevator car to a designated floor for fire-\nfighter access for operations and rescue. \n \nPhase II emergency in-car operation is \nintended to provide fire fighters the ability to \noperate the elevator for fire-fighting operations. \n \nException 1 meets the intent of the code by: \n• Providing an additional fire door, with a vision \npanel, between elevator occupants and a fire \nengaged floor. This protects occupants from \ncar and hoistway doors automatically opening \ndirectly to a fire event. The vision panel lets \noccupants view fire risk and select another \nfloor to travel to for egress. This door provides \nan additional barrier to smoke and water \ncontamination of the hoistway and improves \nbuilding compartmentation. \n• Providing additional signs on the added door \nimmediately at the elevator opening telling \nbuilding occupants to not use the elevator \nwhen the door is closed. In other words, if you \ncan read the sign you shouldn’t use the \nelevator. \n• Recognizing \nthat \ncommon \nfire-fighting \noperations policy requires fire fighters to use \nthe stairs to address any fire on the sixth floor \nor lower in a building; meaning that in low-rise \nbuildings immediate fire-fighter access to the \nelevators is not as critical. The sixth floor of a \nbuilding typically corresponds to the code’s \ndefinition of a high-rise building as one with “an \noccupied floor located more than 23 m above \nthe lowest level of fire department  vehicle \naccess.” This is broadly recognized as the \nelevation at which a compromise is achieved \nbetween the inherent hazard of using an \nelevator in a structural fire response and the \nneed to respond in a timely way to the fire.",
      "commentary": "Exception 1 also tacitly acknowledges that \nthese elevators were never “intended to serve \nthe needs of emergency personnel for fire-\nfighting or rescue purposes,” as the charging \nsection states. \n \nLocations of fire alarm-initiating devices used \nto initiate door closing are identical to those \nused to initiate Phase I operations via \nreference to NFPA 72 by ASME A17.3. \n \nException 2 recognizes that there is no \ndocumented loss of life while in an elevator \nduring a structural fire in a building protected \nwith automatic fire sprinklers. It is reasonable \nthat if an owner has already provided superior \nfire safety features in an existing building he or \nshe will not be required to retrofit expensive fire \nsafety features of limited value. \n \nFor buildings otherwise within the scope of the \nexception, Exception 2 provides an incentive to \nprovide fire sprinklers. \n \nThe references to Sections 903.3.1.1 and \n903.3.1.2 mean that only a fire sprinkler system \ninstalled in accordance with the appropriate \ntechnical standard (NFPA 13 or NFPA 13R) will \npermit relaxation of the Phase I and Phase II \nemergency operations requirements. \n \n16.5 m was selected as the upper limit for the \nfloor height of buildings for a couple of reasons. \nIt was suggested that a height limit of roughly \nfour stories would be preferable when \nconsidering response factors associated with \nascertaining elevator occupant locations and \nconditions. Since 16.5 m is the elevation at \nwhich \nautomatic \nsprinkler \nprotection \nis \ntriggered, and since it roughly corresponds to \nfour stories, it is offered as a suitable threshold. \n \nException 3 recognizes that buildings having \nanother elevator equipped with Phase I and \nPhase II emergency operations already meet \nthe intent of Phase II fire-fighter operations \nprovisions. The fire sprinkler requirement and \nthe limited passenger use of freight elevators \nmeans that the likelihood of life loss in the \nfreight elevator is very low. For buildings \nwithout fire sprinklers, this provision provides \nan incentive to install fire sprinkler systems. \n \nThe final paragraph of this section clarifies that \npreviously installed Phase I emergency recall \nand Phase II emergency in-car operations are \nnot to be removed. \n1103.4 Vertical \nopenings. \nInterior \nvertical \nopenings, including but not limited to stairways, \nelevator hoistways, service and utility shafts, that \nconnect two or more stories of a building, shall be \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 185,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n955 \n \nenclosed or protected as specified in Sections \n1103.4.1 through 1103.4.10. \n❖ \nVertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. This section retroactively requires the \nenclosure of vertical openings between floors \nwith approved fire barriers. The intent is to \nincrease the level of safety in all buildings by \nenclosing unprotected floor openings and, \nthus, removing the avenue for unimpeded fire \nand smoke spread. In particular, the code is \nintended to ensure that means of egress in \nexisting multiple-story buildings are given a \nreasonable level of protection. \n \nVertical \ncommunication \nbetween \nfloors \n(including \nstairways, \nescalator \nopenings, \nelevator hoistways, trash and laundry chutes, \nand other types of building service and \nmechanical shafts) can contribute significantly \nto fire and smoke spread because of “stack \neffect” (see Commentary Figure 1103.4). This \nsection \nand \nSections \n1103.4.1 \nthrough \n1103.4.8 require that interior shafts be \nenclosed with fire barriers of the fire-resistance \nrating indicated. These assemblies must be \nconstructed and protected as required by SBC \n201. The allowance for sprinklers in the various \nsections recognizes the value of automatic \nsprinkler systems conforming to Section \n903.3.1.1 (NFPA 13 system) or 903.3.1.2 \n(NFPA 13R system), as applicable. \n1103.4.1 \nGroup I-2 and I-3 occupancies. \nIn Group I-2 and I-3 occupancies, interior vertical \nopenings connecting two or more stories shall be \nprotected \nwith \n1-hour \nfire-resistance-rated \nconstruction. \nExceptions: \n1. In Group I-2, unenclosed vertical openings \nnot exceeding two connected stories and not \nconcealed within the building construction \nshall be permitted as follows: \n1.1. The unenclosed vertical openings \nshall be separated from other unenclosed \nvertical openings serving other floors by a \nsmoke barrier. \n1.2. The unenclosed vertical openings \nshall be separated from corridors by \nsmoke partitions. \n1.3. The unenclosed vertical openings \nshall be separated from other fire or \nsmoke compartments on the same floors \nby a smoke barrier. \n1.4. On other than the lowest level, the \nunenclosed vertical openings shall not \nserve as a required means of egress. \n2. In Group I-2, atriums connecting three or \nmore stories shall not require 1-hour fire-\nresistance-rated construction where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3, and all of the \nfollowing conditions are met: \n2.1. For other than existing approved \natriums with a smoke control system, \nwhere the atrium was constructed and is \nmaintained in accordance with the code in \neffect at the time the atrium was created, \nthe atrium shall have a smoke control \nsystem that is in compliance with Section \n909. \n2.2. Glass \nwalls forming \na \nsmoke \npartition or a glass-block wall assembly \nshall be permitted where in compliance \nwith Condition 2.2.1 or 2.2.2. \n2.2.1 \nGlass walls forming a \nsmoke \npartition \nshall \nbe \npermitted where all of the \nfollowing conditions are met: \n2.2.1.1 Automatic sprinklers are \nprovided along both sides \nof the separation wall and \ndoors, or on the room side \nonly if there is not a \nwalkway \nor \noccupied \nspace on the atrium side. \n2.2.1.2 The sprinklers shall be not \nmore than 305 mm away \nfrom the face of the glass \nand at intervals along the \nglass of not greater than \n1800 mm. \n2.2.1.3 Windows in the glass wall \nshall be nonoperating type. \n2.2.1.4 The \nglass \nwall \nand \nwindows shall be installed \nin a gasketed frame in a \nmanner that the framing \nsystem deflects without \nbreaking \n(loading) \nthe \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n955 \n \nenclosed or protected as specified in Sections \n1103.4.1 through 1103.4.10.",
      "commentary": "Vertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. This section retroactively requires the \nenclosure of vertical openings between floors \nwith approved fire barriers. The intent is to \nincrease the level of safety in all buildings by \nenclosing unprotected floor openings and, \nthus, removing the avenue for unimpeded fire \nand smoke spread. In particular, the code is \nintended to ensure that means of egress in \nexisting multiple-story buildings are given a \nreasonable level of protection. \n \nVertical \ncommunication \nbetween \nfloors \n(including \nstairways, \nescalator \nopenings, \nelevator hoistways, trash and laundry chutes, \nand other types of building service and \nmechanical shafts) can contribute significantly \nto fire and smoke spread because of “stack \neffect” (see Commentary Figure 1103.4). This \nsection \nand \nSections \n1103.4.1 \nthrough \n1103.4.8 require that interior shafts be \nenclosed with fire barriers of the fire-resistance \nrating indicated. These assemblies must be \nconstructed and protected as required by SBC \n201. The allowance for sprinklers in the various \nsections recognizes the value of automatic \nsprinkler systems conforming to Section \n903.3.1.1 (NFPA 13 system) or 903.3.1.2 \n(NFPA 13R system), as applicable. \n1103.4.1 \nGroup I-2 and I-3 occupancies. \nIn Group I-2 and I-3 occupancies, interior vertical \nopenings connecting two or more stories shall be \nprotected \nwith \n1-hour \nfire-resistance-rated \nconstruction. \nExceptions: \n1. In Group I-2, unenclosed vertical openings \nnot exceeding two connected stories and not \nconcealed within the building construction \nshall be permitted as follows: \n1.1. The unenclosed vertical openings \nshall be separated from other unenclosed \nvertical openings serving other floors by a \nsmoke barrier. \n1.2. The unenclosed vertical openings \nshall be separated from corridors by \nsmoke partitions. \n1.3. The unenclosed vertical openings \nshall be separated from other fire or \nsmoke compartments on the same floors \nby a smoke barrier. \n1.4. On other than the lowest level, the \nunenclosed vertical openings shall not \nserve as a required means of egress. \n2. In Group I-2, atriums connecting three or \nmore stories shall not require 1-hour fire-\nresistance-rated construction where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3, and all of the \nfollowing conditions are met: \n2.1. For other than existing approved \natriums with a smoke control system, \nwhere the atrium was constructed and is \nmaintained in accordance with the code in \neffect at the time the atrium was created, \nthe atrium shall have a smoke control \nsystem that is in compliance with Section \n909. \n2.2. Glass \nwalls forming \na \nsmoke \npartition or a glass-block wall assembly \nshall be permitted where in compliance \nwith Condition 2.2.1 or 2.2.2. \n2.2.1 \nGlass walls forming a \nsmoke \npartition \nshall \nbe \npermitted where all of the \nfollowing conditions are met: \n2.2.1.1 Automatic sprinklers are \nprovided along both sides \nof the separation wall and \ndoors, or on the room side \nonly if there is not a \nwalkway \nor \noccupied \nspace on the atrium side. \n2.2.1.2 The sprinklers shall be not \nmore than 305 mm away \nfrom the face of the glass \nand at intervals along the \nglass of not greater than \n1800 mm. \n2.2.1.3 Windows in the glass wall \nshall be nonoperating type. \n2.2.1.4 The \nglass \nwall \nand \nwindows shall be installed \nin a gasketed frame in a \nmanner that the framing \nsystem deflects without \nbreaking \n(loading) \nthe \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 186,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n956 \n \nglass before the sprinkler \nsystem operates. \n2.2.1.5 The sprinkler system shall \nbe designed so that the \nentire surface of the glass \nis wet upon activation of \nthe sprinkler system with-\nout obstruction. \n2.2.2 \nA fire barrier is not \nrequired where a glass-block \nwall assembly complying with \nSection 2110 of SBC 201 and \nhaving a ¾ hour fire protection \nrating is provided. \n2.3. Where doors are provided in the glass \nwall, they shall be either self-closing or \nautomatic-closing \nand \nshall \nbe \nconstructed to resist the passage of smoke. \n3. In Group I-3 occupancies, exit stairways or \nramps and exit access stairways or ramps \nconstructed in accordance with Section 408 \nof SBC 201. \n❖ \nThis section specifically addresses vertical \nopenings \nonly \nfor \nGroup \nI-2 \nand \nI-3 \noccupancies. In nursing homes, hospitals and \njails, the first response to a fire is to defend in \nplace or move residents, patients or detainees \nto an adjacent smoke compartment. To \nmaintain the separation needed to limit the \nspread of smoke, an increased level of \nprotection is required. There are three \nexceptions to the requirement for 1-hour \nenclosure of vertical openings (for vertical \nopenings in other occupancies, see Section \n1103.4.8). \n \nExceptions 1 and 2 are applicable for Group I-\n2 occupancies (nursing homes and hospitals). \nExceptions 1 and 2 are intended to more \nappropriately address floor openings in existing \nconstruction. Without these exceptions, SBC \n201 would allow construction of a floor opening \nwithout a 1-hour fire barrier in certain specific \ncases. This also impacts all historical nonrated \nfloor openings that have been reviewed, \napproved and maintained. Unrated vertical \nopenings had been allowed in hospitals and \nnursing homes previously. Atriums have been \ninstalled with various types of smoke venting \nand removal systems over the past few \ndecades. These exceptions attempt, while \nmaintaining an appropriate level of protection, \nto address general requirements that have \nbeen broadly used throughout older editions of \nthe building codes. These exceptions are \nconsistent \nwith \ngovernmental \nregulations \ngoverning hospitals and nursing homes. It \nshould be remembered that these provisions \nare retroactive. They apply regardless of \nwhether an alteration is to be undertaken. \n \nException \n3 \nprovides \nconsistency \nwith \nException 1 to Section 1023.2, which allows \ninterior exit stairways in Group I-3 occupancies \nto be in accordance with SBC 201 Section \n408.3.8. \n \nBeing able to see into and out of a stairway \nenclosure is an important security feature. \n1103.4.2 \nThree to five stories. In other than \nGroup I-2 and I3 occupancies, interior vertical \nopenings connecting three to five stories shall be \nprotected by either 1-hour fire-resistance rated \nconstruction or an automatic sprinkler system shall \nbe installed throughout the building in accordance \nwith Section 903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8. \n❖ \nSee the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.3 \nMore than five stories. In other \nthan Group I-2 and I-3 occupancies, interior vertical \nopenings connecting more than five stories shall be \nprotected \nby \n1-hour \nfire-resistance \nrated \nconstruction. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n956 \n \nglass before the sprinkler \nsystem operates. \n2.2.1.5 The sprinkler system shall \nbe designed so that the \nentire surface of the glass \nis wet upon activation of \nthe sprinkler system with-\nout obstruction. \n2.2.2 \nA fire barrier is not \nrequired where a glass-block \nwall assembly complying with \nSection 2110 of SBC 201 and \nhaving a ¾ hour fire protection \nrating is provided. \n2.3. Where doors are provided in the glass \nwall, they shall be either self-closing or \nautomatic-closing \nand \nshall \nbe \nconstructed to resist the passage of smoke. \n3. In Group I-3 occupancies, exit stairways or \nramps and exit access stairways or ramps \nconstructed in accordance with Section 408 \nof SBC 201.",
      "commentary": "This section specifically addresses vertical \nopenings \nonly \nfor \nGroup \nI-2 \nand \nI-3 \noccupancies. In nursing homes, hospitals and \njails, the first response to a fire is to defend in \nplace or move residents, patients or detainees \nto an adjacent smoke compartment. To \nmaintain the separation needed to limit the \nspread of smoke, an increased level of \nprotection is required. There are three \nexceptions to the requirement for 1-hour \nenclosure of vertical openings (for vertical \nopenings in other occupancies, see Section \n1103.4.8). \n \nExceptions 1 and 2 are applicable for Group I-\n2 occupancies (nursing homes and hospitals). \nExceptions 1 and 2 are intended to more \nappropriately address floor openings in existing \nconstruction. Without these exceptions, SBC \n201 would allow construction of a floor opening \nwithout a 1-hour fire barrier in certain specific \ncases. This also impacts all historical nonrated \nfloor openings that have been reviewed, \napproved and maintained. Unrated vertical \nopenings had been allowed in hospitals and \nnursing homes previously. Atriums have been \ninstalled with various types of smoke venting \nand removal systems over the past few \ndecades. These exceptions attempt, while \nmaintaining an appropriate level of protection, \nto address general requirements that have \nbeen broadly used throughout older editions of \nthe building codes. These exceptions are \nconsistent \nwith \ngovernmental \nregulations \ngoverning hospitals and nursing homes. It \nshould be remembered that these provisions \nare retroactive. They apply regardless of \nwhether an alteration is to be undertaken. \n \nException \n3 \nprovides \nconsistency \nwith \nException 1 to Section 1023.2, which allows \ninterior exit stairways in Group I-3 occupancies \nto be in accordance with SBC 201 Section \n408.3.8. \n \nBeing able to see into and out of a stairway \nenclosure is an important security feature. \n1103.4.2 \nThree to five stories. In other than \nGroup I-2 and I3 occupancies, interior vertical \nopenings connecting three to five stories shall be \nprotected by either 1-hour fire-resistance rated \nconstruction or an automatic sprinkler system shall \nbe installed throughout the building in accordance \nwith Section 903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.\n\n❖ See the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.3 \nMore than five stories. In other \nthan Group I-2 and I-3 occupancies, interior vertical \nopenings connecting more than five stories shall be \nprotected \nby \n1-hour \nfire-resistance \nrated \nconstruction. \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 187,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n957 \n \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8. \n❖ \nSee the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.4 \nAtriums and covered malls. In \nother than Group I2 and I-3 occupancies, interior \nvertical openings in a covered mall building or a \nbuilding with an atrium shall be protected by either \n1-hour fire-resistance-rated construction or an \nautomatic sprinkler system shall be installed \nthroughout the building in accordance with Section \n903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8. \n❖ \nSee the commentary to Section 1103.4. The \nexceptions are consistent with the allowances \nfor atrium and mall enclosure requirements of \nSBC 201. Exception 1 exempts single-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \nrecognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapter 7 of SBC 201, Chapter \n10 of this code, and Sections 402 and 404. \nEscalators within a mall are addressed in \nSections 1103.4.5, 1103.4.6 and 1103.4.7 (see \nSection 1103.4.8). \n1103.4.5 \nEscalators in Group B and M \noccupancies. In Group B and M occupancies, \nescalators creating vertical openings connecting \nany number of stories shall be protected by either 1-\nhour fire-resistance-rated construction or an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 installed throughout the building, \nwith a draft curtain and closely spaced sprinklers \naround the escalator opening. \n❖ \nThis section addresses escalator openings in \nGroup B and M occupancies and provides the \noption of either enclosing the vertical opening \nwith 1-hour construction or equipping the \nbuilding throughout with an NFPA 13 sprinkler \nsystem with the vertical opening protected by \ndraft curtains and closely spaced sprinklers. \nSection \n9.3.5.2 \nof \nNFPA \n13 \nprovides \nspecifications \non \nthe \nconstruction \nand \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3 provides \ninstallation criteria for the automatic sprinklers \nfor protecting the opening. There is no limit to \nthe number of stories connected by vertical \nopenings protected by either option in this \nsection. SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.6 \nEscalators connecting four or \nfewer stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting four or fewer stories shall be protected \nby either 1-hour fire-resistance-rated construction \nor an automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2 shall be installed \nthroughout the building, and a draft curtain with \nclosely spaced sprinklers shall be installed around \nthe escalator opening. \n❖ \nIn other than Group B and M occupancies, \nescalators \ncreating \nvertical \nopenings \nconnecting four or fewer stories shall either be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction or an automatic sprinkler system \nin accordance with Section 903.3.1.1 or \n903.3.1.2 shall be installed throughout the \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n957 \n \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.",
      "commentary": "See the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.4 \nAtriums and covered malls. In \nother than Group I2 and I-3 occupancies, interior \nvertical openings in a covered mall building or a \nbuilding with an atrium shall be protected by either \n1-hour fire-resistance-rated construction or an \nautomatic sprinkler system shall be installed \nthroughout the building in accordance with Section \n903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.\n\n❖ See the commentary to Section 1103.4. The \nexceptions are consistent with the allowances \nfor atrium and mall enclosure requirements of \nSBC 201. Exception 1 exempts single-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \nrecognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapter 7 of SBC 201, Chapter \n10 of this code, and Sections 402 and 404. \nEscalators within a mall are addressed in \nSections 1103.4.5, 1103.4.6 and 1103.4.7 (see \nSection 1103.4.8). \n1103.4.5 \nEscalators in Group B and M \noccupancies. In Group B and M occupancies, \nescalators creating vertical openings connecting \nany number of stories shall be protected by either 1-\nhour fire-resistance-rated construction or an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 installed throughout the building, \nwith a draft curtain and closely spaced sprinklers \naround the escalator opening.\n\n❖ This section addresses escalator openings in \nGroup B and M occupancies and provides the \noption of either enclosing the vertical opening \nwith 1-hour construction or equipping the \nbuilding throughout with an NFPA 13 sprinkler \nsystem with the vertical opening protected by \ndraft curtains and closely spaced sprinklers. \nSection \n9.3.5.2 \nof \nNFPA \n13 \nprovides \nspecifications \non \nthe \nconstruction \nand \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3 provides \ninstallation criteria for the automatic sprinklers \nfor protecting the opening. There is no limit to \nthe number of stories connected by vertical \nopenings protected by either option in this \nsection. SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.6 \nEscalators connecting four or \nfewer stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting four or fewer stories shall be protected \nby either 1-hour fire-resistance-rated construction \nor an automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2 shall be installed \nthroughout the building, and a draft curtain with \nclosely spaced sprinklers shall be installed around \nthe escalator opening.\n\n❖ In other than Group B and M occupancies, \nescalators \ncreating \nvertical \nopenings \nconnecting four or fewer stories shall either be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction or an automatic sprinkler system \nin accordance with Section 903.3.1.1 or \n903.3.1.2 shall be installed throughout the \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 188,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n958 \n \nbuilding and a draft curtain with closely spaced \nsprinklers shall be installed around the \nescalator opening. \n \nThis section addresses escalator openings \nconnecting a maximum of four stories in other \nthan Group B and M occupancies. Similar to \nSection 1103.4.5, it provides the option of \neither enclosing the vertical opening with 1-\nhour construction or equipping the building \nthroughout with an NFPA 13 or 13R sprinkler \nsystem with the vertical opening protected by \ndraft curtains (draftstops) and closely spaced \nsprinklers. Section 9.3.5.2 of NFPA 13 \nprovides specifications on the construction and \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3. provides \ninstallation criteria for the automatic sprinklers \nfor \nprotecting \nthe \nopening \n(also \nsee \ncommentary, Section 1103.4). SBC 201 \nSection 712.1.3.1 contains similar, but more \nstringent, requirements for escalator openings \nin new buildings. \n1103.4.7 \nEscalators connecting more than \nfour stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting five or more stories shall be protected by \n1-hour fire-resistance-rated construction. \n❖ \nThis section addresses escalator openings \nconnecting five stories or more in other than \nGroup B and M occupancies and provides no \noption to enclosing the vertical opening with 1-\nhour construction (see commentary, Section \n1103.4). SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.8 \nOccupancies other than Group I-\n2 and I-3. In other than Group I-2 and I-3 \noccupancies, floor openings containing exit access \nstairways or ramps that do not comply with one of \nthe conditions listed in this section shall be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction. \n1. Exit access stairways and ramps that serve, \nor atmospherically communicate between, \nonly two stories. Such interconnected stories \nshall not be open to other stories. \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit or \nlive/work unit. \n3. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp, and the opening is \nprotected by a draft curtain and closely \nspaced sprinklers in accordance with NFPA \n13. In other than Group B and M \noccupancies, this provision is limited to \nopenings that do not connect more than four \nstories. \n4. Exit access stairways and ramps within an \natrium complying with the provisions of SBC \n201 Section 404. \n5. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage. \n6. Exit access stairways and ramps serving \nopen-air seating complying with the exit \naccess travel distance requirements of \nSection 1030.7 of SBC 201. \n7. Exit access stairways and ramps serving the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, auditoriums and sports facilities. \n❖ \nVertical openings in Group I-2 and I-3 \noccupancies are specifically addressed in \nSection 1103.4.1. This section addresses \nvertical openings in other occupancies. There \nare many provisions for new construction in \nChapter 10 that permit exit access stair floor \nopenings without a fire-rated enclosure. \nWithout this section, many of these permitted \nfloor openings would be required to be fire \nrated by this chapter. In addition, a building \nconstructed under this code in full compliance \nwith Chapter 10 would be in violation of \nSections 1103.4 through 1103.4.8 upon \nissuance of the certificate of occupancy if these \nallowances were not provided. Clearly it was \nnot the intent for Chapter 11 to contradict \nChapter 10. This section notes all of the current \nconditions that allow an unenclosed exit \naccess stair or ramp. All of these conditions \noriginate from Section 1019. It is important to \nnote that this section and these conditions only \napply to exit access stairways and ramps. This \nsection does not apply to exit stairways. Exit \nstairways are not exempted from enclosure. \n1103.4.9 \nWaste and linen chutes. In Group \nI-2 occupancies, existing waste and linen chutes \nshall comply with Sections 1103.4.9.1through \n1103.4.9.5. \n❖ \nThis section is intended to clarify the allowable \nuse and construction of chutes and incinerators \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n958 \n \nbuilding and a draft curtain with closely spaced \nsprinklers shall be installed around the \nescalator opening. \n \nThis section addresses escalator openings \nconnecting a maximum of four stories in other \nthan Group B and M occupancies. Similar to \nSection 1103.4.5, it provides the option of \neither enclosing the vertical opening with 1-\nhour construction or equipping the building \nthroughout with an NFPA 13 or 13R sprinkler \nsystem with the vertical opening protected by \ndraft curtains (draftstops) and closely spaced \nsprinklers. Section 9.3.5.2 of NFPA 13 \nprovides specifications on the construction and \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3. provides \ninstallation criteria for the automatic sprinklers \nfor \nprotecting \nthe \nopening \n(also \nsee \ncommentary, Section 1103.4). SBC 201 \nSection 712.1.3.1 contains similar, but more \nstringent, requirements for escalator openings \nin new buildings. \n1103.4.7 \nEscalators connecting more than \nfour stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting five or more stories shall be protected by \n1-hour fire-resistance-rated construction.",
      "commentary": "This section addresses escalator openings \nconnecting five stories or more in other than \nGroup B and M occupancies and provides no \noption to enclosing the vertical opening with 1-\nhour construction (see commentary, Section \n1103.4). SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.8 \nOccupancies other than Group I-\n2 and I-3. In other than Group I-2 and I-3 \noccupancies, floor openings containing exit access \nstairways or ramps that do not comply with one of \nthe conditions listed in this section shall be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction. \n1. Exit access stairways and ramps that serve, \nor atmospherically communicate between, \nonly two stories. Such interconnected stories \nshall not be open to other stories. \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit or \nlive/work unit. \n3. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp, and the opening is \nprotected by a draft curtain and closely \nspaced sprinklers in accordance with NFPA \n13. In other than Group B and M \noccupancies, this provision is limited to \nopenings that do not connect more than four \nstories. \n4. Exit access stairways and ramps within an \natrium complying with the provisions of SBC \n201 Section 404. \n5. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage. \n6. Exit access stairways and ramps serving \nopen-air seating complying with the exit \naccess travel distance requirements of \nSection 1030.7 of SBC 201. \n7. Exit access stairways and ramps serving the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, auditoriums and sports facilities.\n\n❖ Vertical openings in Group I-2 and I-3 \noccupancies are specifically addressed in \nSection 1103.4.1. This section addresses \nvertical openings in other occupancies. There \nare many provisions for new construction in \nChapter 10 that permit exit access stair floor \nopenings without a fire-rated enclosure. \nWithout this section, many of these permitted \nfloor openings would be required to be fire \nrated by this chapter. In addition, a building \nconstructed under this code in full compliance \nwith Chapter 10 would be in violation of \nSections 1103.4 through 1103.4.8 upon \nissuance of the certificate of occupancy if these \nallowances were not provided. Clearly it was \nnot the intent for Chapter 11 to contradict \nChapter 10. This section notes all of the current \nconditions that allow an unenclosed exit \naccess stair or ramp. All of these conditions \noriginate from Section 1019. It is important to \nnote that this section and these conditions only \napply to exit access stairways and ramps. This \nsection does not apply to exit stairways. Exit \nstairways are not exempted from enclosure. \n1103.4.9 \nWaste and linen chutes. In Group \nI-2 occupancies, existing waste and linen chutes \nshall comply with Sections 1103.4.9.1through \n1103.4.9.5.\n\n❖ This section is intended to clarify the allowable \nuse and construction of chutes and incinerators \n-",
      "chapter_id": "ch11",
      "section_id": "sec1102"
    },
    {
      "page": 189,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n959 \n \nin Group I-2 occupancies (hospitals and \nnursing homes). These items are used as \nintegral parts of the operation of a healthcare \nfacility, especially the waste or linen chutes. \nSome incinerators are still in use, but the \nrequirements found in Sections 1103.4.9.1 \nthrough 1103.4.9.5 seek to separate them \nfrom other vertical openings, especially a trash \nchute, by requiring a separate discharge room \nfrom the incinerator. Waste and linen chutes in \nother occupancies are addressed in Section \n1103.4.8. \n1103.4.9.1 \nEnclosure. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour. \n❖ \nAt minimum, chutes must be enclosed with 1-\nhour fire-resistance-rated construction. This is \nconsistent with SBC 201 Section 713.4 for \nshaft enclosures for chutes connecting three \nstories or less. Openings other than chute \naccess doors addressed in Section 1103.4.9.2 \nmust meet SBC 201 Section 716 requirements. \n1103.4.9.2 \nChute intakes. Chute intakes shall \ncomply with Section 1103.4.9.2.1 or 1103.4.9.2.2. \n❖ \nThis section focuses on where chutes can be \naccessed throughout a building. There are two \nconfigurations addressed. The first, in Section \n1103.4.9.2.1, addresses access from the \ncorridor. Section 1103.4.9.2.2 then addresses \nchute intakes accessed from a chute intake \nroom. \n1103.4.9.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and having a fire protection rating of \nnot less than 1 hour. \n❖ \nIn facilities that predate current requirements, \nsome chute doors open into corridors. As it is \nnot practical to reconstruct such chutes to meet \nmodern standards, this section aims to directly \naddress that situation by defining requirements \nfor the chutes’ safe maintenance. This \nconfiguration has a more direct effect on the \nsafety of the occupants than those chute \nintakes addressed in Section 1103.4.9.2.2. \nTherefore, the opening must be in accordance \nwith SBC 201 Section 716 and be rated for at \nleast 1 hour. \n1103.4.9.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan ¾ hour. Opening protective for the chute \nenclosure shall be in accordance with Section \n1103.4.9.1. \n \nThis \nconfiguration \nprovides \na \nlayer \nof \nprotection to the building occupants by first \nentering a room that is protected with 1-hour \nfire-resistance-rated construction. The door \nrating is only required to be 3/4 hour versus 1 \nhour as required in Section 1103.4.9.2.1. The \ndoor for the chute intake itself would still be \nrequired to be 1 hour. \n1103.4.9.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2. \n❖ \nThis \nsection \nwould \nretroactively \nrequire \ncompliance \nwith \nSection \n903.2.11.2 \nfor \nsprinkler placement within the chute. \n1103.4.9.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour. \n❖ \nThis section provides minimal requirements for \nprotection of the chute discharge room. This \nprovides a minimal separation requirement for \nexisting chute discharge rooms. This is \nconsistent with the requirements in SBC 201 \nSection 713.13.4 for shafts connecting three \nstories or less in new construction. The rating \nof the door must also be 1 hour. \n1103.4.9.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and \nhaving a fire protection rating of not less than 1 \nhour. \n❖ \nThis section requires that the chute discharge \nroom continue the protection of the enclosure \nthrough opening protection. The discharge \nmust also have a 1-hour fire protection rating \nand be self or automatically closing. This is \nconsistent with the requirement of SBC 201 \nSection 713.13.4 that the opening protection \nhave the same rating as the enclosure. The \nopening must also be self closing or automatic \nclosing. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n959 \n \nin Group I-2 occupancies (hospitals and \nnursing homes). These items are used as \nintegral parts of the operation of a healthcare \nfacility, especially the waste or linen chutes. \nSome incinerators are still in use, but the \nrequirements found in Sections 1103.4.9.1 \nthrough 1103.4.9.5 seek to separate them \nfrom other vertical openings, especially a trash \nchute, by requiring a separate discharge room \nfrom the incinerator. Waste and linen chutes in \nother occupancies are addressed in Section \n1103.4.8. \n1103.4.9.1 \nEnclosure. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.",
      "commentary": "At minimum, chutes must be enclosed with 1-\nhour fire-resistance-rated construction. This is \nconsistent with SBC 201 Section 713.4 for \nshaft enclosures for chutes connecting three \nstories or less. Openings other than chute \naccess doors addressed in Section 1103.4.9.2 \nmust meet SBC 201 Section 716 requirements. \n1103.4.9.2 \nChute intakes. Chute intakes shall \ncomply with Section 1103.4.9.2.1 or 1103.4.9.2.2.\n\n❖ This section focuses on where chutes can be \naccessed throughout a building. There are two \nconfigurations addressed. The first, in Section \n1103.4.9.2.1, addresses access from the \ncorridor. Section 1103.4.9.2.2 then addresses \nchute intakes accessed from a chute intake \nroom. \n1103.4.9.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and having a fire protection rating of \nnot less than 1 hour.\n\n❖ In facilities that predate current requirements, \nsome chute doors open into corridors. As it is \nnot practical to reconstruct such chutes to meet \nmodern standards, this section aims to directly \naddress that situation by defining requirements \nfor the chutes’ safe maintenance. This \nconfiguration has a more direct effect on the \nsafety of the occupants than those chute \nintakes addressed in Section 1103.4.9.2.2. \nTherefore, the opening must be in accordance \nwith SBC 201 Section 716 and be rated for at \nleast 1 hour. \n1103.4.9.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan ¾ hour. Opening protective for the chute \nenclosure shall be in accordance with Section \n1103.4.9.1. \n \nThis \nconfiguration \nprovides \na \nlayer \nof \nprotection to the building occupants by first \nentering a room that is protected with 1-hour \nfire-resistance-rated construction. The door \nrating is only required to be 3/4 hour versus 1 \nhour as required in Section 1103.4.9.2.1. The \ndoor for the chute intake itself would still be \nrequired to be 1 hour. \n1103.4.9.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2.\n\n❖ This \nsection \nwould \nretroactively \nrequire \ncompliance \nwith \nSection \n903.2.11.2 \nfor \nsprinkler placement within the chute. \n1103.4.9.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour.\n\n❖ This section provides minimal requirements for \nprotection of the chute discharge room. This \nprovides a minimal separation requirement for \nexisting chute discharge rooms. This is \nconsistent with the requirements in SBC 201 \nSection 713.13.4 for shafts connecting three \nstories or less in new construction. The rating \nof the door must also be 1 hour. \n1103.4.9.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and \nhaving a fire protection rating of not less than 1 \nhour.\n\n❖ This section requires that the chute discharge \nroom continue the protection of the enclosure \nthrough opening protection. The discharge \nmust also have a 1-hour fire protection rating \nand be self or automatically closing. This is \nconsistent with the requirement of SBC 201 \nSection 713.13.4 that the opening protection \nhave the same rating as the enclosure. The \nopening must also be self closing or automatic \nclosing. \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 190,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n960 \n \n1103.4.10 \nFlue-fed incinerators. Existing \nflue-fed incinerator rooms and associated flue shafts \nshall be protected with 1 hour fire-resistance-rated \nconstruction and shall not have other vertical \nopenings connected with the space other than the \nassociated flue. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour. \n❖ \nBecause of regulation from the EPA and other \nentities, flue-fed incinerators are frequently \nfound abandoned or otherwise unused in \nexisting buildings. This requirement is intended \nto separate and protect any potential hazard of \ninactive incinerator systems from the rest of the \nbuilding. \n1103.5 Sprinkler systems. An automatic sprinkler \nsystem shall be provided in existing buildings in \naccordance \nwith \nSections \n1103.5.1 \nthrough \n1103.5.5. \n❖ \nThis section introduces the retroactive sprinkler \nrequirements of Sections 1103.5.1 through \n1103.5.5. \n1103.5.1 \nGroup A-2. Not applicable to \nKSA. \n1103.5.2 \nGroup I-2. In Group I-2, an \nautomatic sprinkler system shall be provided in \naccordance with Section 1105.9. \n❖ \nThis section is merely a pointer to the sprinkler \nrequirements for Group I-2 occupancies found \nin Section 1105.9. Section 1105.9 requires that \nan automatic sprinkler system be provided on \nthe floor containing the Group I-2 occupancy, \nall floors between that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This requirement is less restrictive \nthan what is found in Section 1103.5.3, since \nSection 1103.5.3 requires the entire building to \nbe equipped throughout with an automatic \nsprinkler system. Note that I-2 occupancies \ninclude nursing homes and hospitals. Section \n1103.5.3 only addresses hospitals. \n1103.5.3 \nGroup I-2 Condition 2. In \naddition to the requirements of Section 1103.5.2, \nexisting buildings of Group I-2, Condition 2 \noccupancy shall be equipped throughout with an \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1. The automatic sprinkler \nsystem shall be installed as established by the \nadopting \nordinance. \n[DATE \nBY \nWHICH \nSPRINKLER SYSTEM MUST BE INSTALLED]. \n❖ \nThis section is specific to hospitals and is more \nrestrictive than the requirements of Sections \n1103.5.2 and 1105.9. Instead of requiring the \ninstallation of an automatic sprinkler system \nfrom the story containing the Group I-2, \nCondition 2 occupancy to the level of exit \ndischarge and below the level of exit discharge, \nthis section requires the building to be \nequipped through out with an automatic \nsprinkler system. This requirement, however, is \nbased on the adopting ordinance establishing \na date by which the automatic sprinkler system \nwill be installed. Sprinkler systems are a vital \nsafety system that protects building systems \nand components. \n \nTo ensure continuous operation in healthcare \nfacilities, the installation of automatic sprinkler \nsystems needs to be carefully planned so as to \nnot adversely affect patient health. Accessing \nand exposing ceiling spaces can create \nconditions leading to infection and possibly \ndeath to patients with compromised immune \nsystems. In many situations, hospitals may not \nbe able to appropriately retrofit the installation \nof a fire suppression system; in those \nsituations, a time frame is needed to replace \nfacilities. The period for adoption of this \nproposed requirement has been left to the Fire \nofficial. Coordinating the time frame for \nadoption with government requirements is \nrecommended. It is currently anticipated that \nthe Centers for Medicaid and Medicare (the \ngovernmental \nFire \nofficial) \nwill \nrequire \nretroactive installation of automatic sprinkler \nsystems in hospitals by the year 2021. \nHowever, the exact time frame was uncertain \nat the time of development of this requirement. \nFacilities will require lead time to meet this \nstandard without adversely affecting the health \nof patients and disrupting patient care. These \nare the same factors that a jurisdiction should \nconsider when choosing a date for adoption. \n \nIt should be also clear that this change is a \nseparate measure that must be taken in \naddition to the current requirement. It is not \nintended to allow a facility to have a time frame \nfor installing the current requirement (although \njurisdictions may choose to do this). Nor is it \nintended to imply that the entire building \ncontaining \na hospital should \ninstall \nan \nautomatic sprinkler system immediately. At a \nminimum, a 3-year time frame is recommended \nfor implementation of this requirement. This \nconsiders \nthe \nprocess \nplanning, \ncapital \napproval, regulatory approval, design and \ninstallation of the sprinkler system. The capital-\nplanning piece of a large-scale initiative such \nas a building-wide sprinkler system, normally \nspans multiple fiscal years. \n1103.5.4 \nHigh-rise \nbuildings. \nWhere \nAppendix M has not been adopted, existing high-\n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n960 \n \n1103.4.10 \nFlue-fed incinerators. Existing \nflue-fed incinerator rooms and associated flue shafts \nshall be protected with 1 hour fire-resistance-rated \nconstruction and shall not have other vertical \nopenings connected with the space other than the \nassociated flue. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.",
      "commentary": "Because of regulation from the EPA and other \nentities, flue-fed incinerators are frequently \nfound abandoned or otherwise unused in \nexisting buildings. This requirement is intended \nto separate and protect any potential hazard of \ninactive incinerator systems from the rest of the \nbuilding. \n1103.5 Sprinkler systems. An automatic sprinkler \nsystem shall be provided in existing buildings in \naccordance \nwith \nSections \n1103.5.1 \nthrough \n1103.5.5.\n\n❖ This section introduces the retroactive sprinkler \nrequirements of Sections 1103.5.1 through \n1103.5.5. \n1103.5.1 \nGroup A-2. Not applicable to \nKSA. \n1103.5.2 \nGroup I-2. In Group I-2, an \nautomatic sprinkler system shall be provided in \naccordance with Section 1105.9.\n\n❖ This section is merely a pointer to the sprinkler \nrequirements for Group I-2 occupancies found \nin Section 1105.9. Section 1105.9 requires that \nan automatic sprinkler system be provided on \nthe floor containing the Group I-2 occupancy, \nall floors between that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This requirement is less restrictive \nthan what is found in Section 1103.5.3, since \nSection 1103.5.3 requires the entire building to \nbe equipped throughout with an automatic \nsprinkler system. Note that I-2 occupancies \ninclude nursing homes and hospitals. Section \n1103.5.3 only addresses hospitals. \n1103.5.3 \nGroup I-2 Condition 2. In \naddition to the requirements of Section 1103.5.2, \nexisting buildings of Group I-2, Condition 2 \noccupancy shall be equipped throughout with an \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1. The automatic sprinkler \nsystem shall be installed as established by the \nadopting \nordinance. \n[DATE \nBY \nWHICH \nSPRINKLER SYSTEM MUST BE INSTALLED].\n\n❖ This section is specific to hospitals and is more \nrestrictive than the requirements of Sections \n1103.5.2 and 1105.9. Instead of requiring the \ninstallation of an automatic sprinkler system \nfrom the story containing the Group I-2, \nCondition 2 occupancy to the level of exit \ndischarge and below the level of exit discharge, \nthis section requires the building to be \nequipped through out with an automatic \nsprinkler system. This requirement, however, is \nbased on the adopting ordinance establishing \na date by which the automatic sprinkler system \nwill be installed. Sprinkler systems are a vital \nsafety system that protects building systems \nand components. \n \nTo ensure continuous operation in healthcare \nfacilities, the installation of automatic sprinkler \nsystems needs to be carefully planned so as to \nnot adversely affect patient health. Accessing \nand exposing ceiling spaces can create \nconditions leading to infection and possibly \ndeath to patients with compromised immune \nsystems. In many situations, hospitals may not \nbe able to appropriately retrofit the installation \nof a fire suppression system; in those \nsituations, a time frame is needed to replace \nfacilities. The period for adoption of this \nproposed requirement has been left to the Fire \nofficial. Coordinating the time frame for \nadoption with government requirements is \nrecommended. It is currently anticipated that \nthe Centers for Medicaid and Medicare (the \ngovernmental \nFire \nofficial) \nwill \nrequire \nretroactive installation of automatic sprinkler \nsystems in hospitals by the year 2021. \nHowever, the exact time frame was uncertain \nat the time of development of this requirement. \nFacilities will require lead time to meet this \nstandard without adversely affecting the health \nof patients and disrupting patient care. These \nare the same factors that a jurisdiction should \nconsider when choosing a date for adoption. \n \nIt should be also clear that this change is a \nseparate measure that must be taken in \naddition to the current requirement. It is not \nintended to allow a facility to have a time frame \nfor installing the current requirement (although \njurisdictions may choose to do this). Nor is it \nintended to imply that the entire building \ncontaining \na hospital should \ninstall \nan \nautomatic sprinkler system immediately. At a \nminimum, a 3-year time frame is recommended \nfor implementation of this requirement. This \nconsiders \nthe \nprocess \nplanning, \ncapital \napproval, regulatory approval, design and \ninstallation of the sprinkler system. The capital-\nplanning piece of a large-scale initiative such \nas a building-wide sprinkler system, normally \nspans multiple fiscal years. \n1103.5.4 \nHigh-rise \nbuildings. \nWhere \nAppendix M has not been adopted, existing high-\n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 191,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n961 \n \nrise buildings that do not have a previously \napproved fire sprinkler system shall be equipped \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1 where any of the following \nconditions apply: \n1. 1.The high-rise building has an occupied \nfloor located more than 36 m above the \nlowest level of fire department  vehicle \naccess. \n2. 2.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave at least two interior exit stairways \ncomplying with Section 1104.10 that are \nseparated from the building interior by fire \nassemblies having a fire-resistance rating of \nnot less than 2 hours with opening protection \nin accordance with Table 716.1(2) of SBC \n201. \n3. 3.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave a fire alarm system that includes smoke \ndetection \nin \nmechanical \nequipment, \nelectrical, transformer, telephone equipment \nand similar rooms; corridors; elevator \nlobbies; and at doors penetrating interior exit \nstairway enclosures. \nBuilding owners shall file a compliance schedule \nwith the Fire official not later than 365 days after \nreceipt of a written notice. The compliance schedule \nshall not exceed 12 years for completion of the \nautomatic sprinkler system retrofit. \n❖ \nNonsprinklered high-rise buildings represent a \nsignificant risk to occupants and emergency \nresponders, and the risk increases as a \nfunction of building height and where a building \nhas \ninsufficient \nmeans \nof \negress \nand \ninadequate fire detection systems. These risks \nhave been well documented over time in the \nnews \nmedia \nand \nNFPA \nreports \n(https://www.nfpa.org/-/media/Files/News-and-\nResearch/Fire-statistics-and-reports/Building-\nand-life-safety/oshighrise.pdf.), \nand \nwhile \ncatastrophic fires may be infrequent, Grenfell \nTower provided another reminder of the \npotential consequences. This section is \nintended to compliment Appendix M, which is \nan optional appendix that, if adopted by a \njurisdiction, requires all high-rise buildings to \nbe retrofitted with automatic sprinklers. For \njurisdictions not adopting Appendix M, this \nsection provides a less stringent retrofit \nrequirement that offers an incremental step \nbetween retrofitting all high-rise buildings with \nsprinklers versus none at all. High-rise \nbuildings meeting one of three specified \nconditions would be impacted: \n1. \nBuildings having occupied floors located \nmore than 36 m above the lowest level of \nfire department  access were selected \nbecause these buildings are well beyond \nthe capability of most fire department  to \nhandle with an exterior attack; represent \nan extreme difficulty with respect to \nmustering resources on upper floors for \ninterior fire attack; and are difficult to \nevacuate, \nparticularly \nwhen \nmobility \nchallenged occupants are involved. The \n36 m threshold correlates with SBC 801 \nSection \n907.2.12.3, \nwhich \nrequires \nmultiple-channel \nvoice \nevacuation \nsystems for buildings, and SBC 201 \nSection 403.6.1, which requires fire \nservice access elevators. Both sections \naddress buildings with an occupied floor \nmore than 36 m above the lowest level of \nfire department  vehicle access. \n2. \nAny nonsprinklered high-rise building that \ndoes not have at least two exit stairs \nenclosed by a 2- hour fire-rated assembly \nshould be retrofitted with sprinklers. The \nchallenge of occupant evacuation with the \ncounter-flow of emergency responders \ntaking equipment to the fire floor, \nparticularly \nwhen \nmobility-challenged \noccupants must be brought down stairs, is \nsufficient to justify the need for sprinklers. \nAnd if the stairs are compromised and \ncharged with smoke, occupants cannot \nbe evacuated and fire-fighter access is \nfurther hampered by low visibility and the \nneed to use SCBA while climbing to a fire \nfloor. The 2-hour rating is justified as a \nminimum \nrequirement \nbecause \nfire \nfighters may need to perform an extended \nattack in a nonsprinklered building, as has \nbeen demonstrated in fires such as the \nFirst Interstate Bank Fire in Los Angeles. \n3. \nAny nonsprinklered high-rise building that \ndoes not have a reasonable level of \nautomatic fire detection in common areas \nto detect a fire, warn occupants and \ncontact emergency responders should be \nretrofitted with sprinklers. Fires grow at an \nexponential rate, and delayed detection, \nalarm \nand \nemergency \nresponse \nsignificantly \nincreases \nthe \nrisk \nto \noccupants and emergency responders. It \nis \nsimply \ncommon \nsense \nthat \nnonsprinklered high-rise buildings should \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n961 \n \nrise buildings that do not have a previously \napproved fire sprinkler system shall be equipped \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1 where any of the following \nconditions apply: \n1. 1.The high-rise building has an occupied \nfloor located more than 36 m above the \nlowest level of fire department  vehicle \naccess. \n2. 2.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave at least two interior exit stairways \ncomplying with Section 1104.10 that are \nseparated from the building interior by fire \nassemblies having a fire-resistance rating of \nnot less than 2 hours with opening protection \nin accordance with Table 716.1(2) of SBC \n201. \n3. 3.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave a fire alarm system that includes smoke \ndetection \nin \nmechanical \nequipment, \nelectrical, transformer, telephone equipment \nand similar rooms; corridors; elevator \nlobbies; and at doors penetrating interior exit \nstairway enclosures. \nBuilding owners shall file a compliance schedule \nwith the Fire official not later than 365 days after \nreceipt of a written notice. The compliance schedule \nshall not exceed 12 years for completion of the \nautomatic sprinkler system retrofit.",
      "commentary": "Nonsprinklered high-rise buildings represent a \nsignificant risk to occupants and emergency \nresponders, and the risk increases as a \nfunction of building height and where a building \nhas \ninsufficient \nmeans \nof \negress \nand \ninadequate fire detection systems. These risks \nhave been well documented over time in the \nnews \nmedia \nand \nNFPA \nreports \n(https://www.nfpa.org/-/media/Files/News-and-\nResearch/Fire-statistics-and-reports/Building-\nand-life-safety/oshighrise.pdf.), \nand \nwhile \ncatastrophic fires may be infrequent, Grenfell \nTower provided another reminder of the \npotential consequences. This section is \nintended to compliment Appendix M, which is \nan optional appendix that, if adopted by a \njurisdiction, requires all high-rise buildings to \nbe retrofitted with automatic sprinklers. For \njurisdictions not adopting Appendix M, this \nsection provides a less stringent retrofit \nrequirement that offers an incremental step \nbetween retrofitting all high-rise buildings with \nsprinklers versus none at all. High-rise \nbuildings meeting one of three specified \nconditions would be impacted: \n1. \nBuildings having occupied floors located \nmore than 36 m above the lowest level of \nfire department  access were selected \nbecause these buildings are well beyond \nthe capability of most fire department  to \nhandle with an exterior attack; represent \nan extreme difficulty with respect to \nmustering resources on upper floors for \ninterior fire attack; and are difficult to \nevacuate, \nparticularly \nwhen \nmobility \nchallenged occupants are involved. The \n36 m threshold correlates with SBC 801 \nSection \n907.2.12.3, \nwhich \nrequires \nmultiple-channel \nvoice \nevacuation \nsystems for buildings, and SBC 201 \nSection 403.6.1, which requires fire \nservice access elevators. Both sections \naddress buildings with an occupied floor \nmore than 36 m above the lowest level of \nfire department  vehicle access. \n2. \nAny nonsprinklered high-rise building that \ndoes not have at least two exit stairs \nenclosed by a 2- hour fire-rated assembly \nshould be retrofitted with sprinklers. The \nchallenge of occupant evacuation with the \ncounter-flow of emergency responders \ntaking equipment to the fire floor, \nparticularly \nwhen \nmobility-challenged \noccupants must be brought down stairs, is \nsufficient to justify the need for sprinklers. \nAnd if the stairs are compromised and \ncharged with smoke, occupants cannot \nbe evacuated and fire-fighter access is \nfurther hampered by low visibility and the \nneed to use SCBA while climbing to a fire \nfloor. The 2-hour rating is justified as a \nminimum \nrequirement \nbecause \nfire \nfighters may need to perform an extended \nattack in a nonsprinklered building, as has \nbeen demonstrated in fires such as the \nFirst Interstate Bank Fire in Los Angeles. \n3. \nAny nonsprinklered high-rise building that \ndoes not have a reasonable level of \nautomatic fire detection in common areas \nto detect a fire, warn occupants and \ncontact emergency responders should be \nretrofitted with sprinklers. Fires grow at an \nexponential rate, and delayed detection, \nalarm \nand \nemergency \nresponse \nsignificantly \nincreases \nthe \nrisk \nto \noccupants and emergency responders. It \nis \nsimply \ncommon \nsense \nthat \nnonsprinklered high-rise buildings should \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 192,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n962 \n \nhave a reasonable level of automatic fire \ndetection. This section recognizes that \nsome jurisdictions adopting SBC 801 may \nhave already implemented a high-rise \nretrofit program in accordance with \nAppendix M, and where that is the case, \nthis section would not apply. Likewise, \nsome jurisdictions, such as the state of \nNevada, implemented high-rise retrofit \nprograms that did not require sprinkler \nsystems to fully comply with NFPA 13. \nThis proposal would not apply to buildings \nthat completed a previously approved \nretrofit, even if the sprinkler system is not \ncompliant with NFPA 13. \n \nIn summary, this section should not be read as \na suggestion that any high-rise building is \nsufficiently safe without a fire sprinkler system. \nHowever, \nrecognizing \nthat \nthe \nrisk \nof \ncatastrophic outcomes associated with high-\nrise fires are a function of building height and \nthe lack of other safety features, this section \nadvances the idea of incremental progress \ntoward a goal as opposed to no progress at all. \n1103.5.5 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided throughout \nexisting buildings where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg. Vaults \nlocated within buildings for the storage of raw \npyroxylin shall be protected with an approved \nautomatic sprinkler system capable of discharging \n70 L/min/m2 over the area of the vault. \n❖ \nThis section requires an approved automatic \nfire-extinguishing system in existing buildings \nused for the manufacture and storage of \npyroxylin plastics. Cellulose nitrate (pyroxylin) \nplastics pose unusual and substantial fire risks. \nPyroxylin plastics are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy as paper when they burn, \npyroxylin plastics burn at a rate as much as 15 \ntimes greater than comparable common \ncombustibles. When burning, these materials \nrelease highly flammable and toxic combustion \nbyproducts. Consequently, cellulose nitrate \nfires are very difficult to control. Although this \nsection specifies a sprinkler threshold quantity \nof 45 kg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount.  \n \nAlthough the code includes cellulose nitrate \n“film” in its requirements, cellulose nitrate \nmotion picture film has not been used in the \nUnited States since the 1950s. All motion \npicture film produced since that time is what is \ntypically called “safety film.” Consequently, the \nonly application for this section relative to \nmotion picture film is where it may be used in \nlaboratories \nor storage vaults \nthat are \ndedicated to film restoration and archives. The \nprotection of these facilities is addressed in \nSections 306.2 and 6504.2. \n \nEven though this section would permit an \napproved fire-extinguishing system in existing \nstructures containing pyroxylin plastics, vaults \nmust be protected by an approved automatic \nsprinkler system with a density of 70 L/min/m2 \nover the entire area of the vault. The high \nsprinkler density recognizes the need to \nimmerse the pyroxylin plastics in water to \ncounteract the vigorous burn rate of these \nmaterials. \n \nNote that in Table 1103.1, on the row for \nSection 1103.5.5, an “R” appears for all \noccupancy groups since pyroxylin plastics may \nbe found in any occupancy. \n1103.6 Standpipes. Existing structures shall be \nequipped with standpipes installed in accordance \nwith Section 905where required in Sections \n1103.6.1 and 1103.6.2. The Fire official is \nauthorized to approve the installation of manual \nstandpipe systems to achieve compliance with this \nsection where the responding fire department  is \ncapable of providing the required hose flow at the \nhighest standpipe outlet. \n❖ \nThis section recognizes that some existing \nbuildings do not have a standpipe system and \nintroduces the minimum requirements for \nexisting buildings. In place of a standpipe \nsystem that has a water supply capable of \nsupplying the system demand automatically, \nthis section would permit the Fire official to \napprove the use of a manual standpipe system \nin an existing building if adequate hose flow is \navailable when the fire department  charges \nthe system. The standpipe system may be \neither a manual dry or a manual wet system. \n1103.6.1 \nExisting \nmultiple-story \nbuildings. Existing buildings with occupied floors \nlocated more than 15 m above the lowest level of \nfire department  access or more than 15 m below the \nhighest level of fire department  access shall be \nequipped with standpipes. \n❖ \nAlthough it would be inappropriate to require a \nstandpipe system in an existing building to be \ndesigned based on the requirements of Section \n905.3 for new construction, this section \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n962 \n \nhave a reasonable level of automatic fire \ndetection. This section recognizes that \nsome jurisdictions adopting SBC 801 may \nhave already implemented a high-rise \nretrofit program in accordance with \nAppendix M, and where that is the case, \nthis section would not apply. Likewise, \nsome jurisdictions, such as the state of \nNevada, implemented high-rise retrofit \nprograms that did not require sprinkler \nsystems to fully comply with NFPA 13. \nThis proposal would not apply to buildings \nthat completed a previously approved \nretrofit, even if the sprinkler system is not \ncompliant with NFPA 13. \n \nIn summary, this section should not be read as \na suggestion that any high-rise building is \nsufficiently safe without a fire sprinkler system. \nHowever, \nrecognizing \nthat \nthe \nrisk \nof \ncatastrophic outcomes associated with high-\nrise fires are a function of building height and \nthe lack of other safety features, this section \nadvances the idea of incremental progress \ntoward a goal as opposed to no progress at all. \n1103.5.5 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided throughout \nexisting buildings where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg. Vaults \nlocated within buildings for the storage of raw \npyroxylin shall be protected with an approved \nautomatic sprinkler system capable of discharging \n70 L/min/m2 over the area of the vault.",
      "commentary": "This section requires an approved automatic \nfire-extinguishing system in existing buildings \nused for the manufacture and storage of \npyroxylin plastics. Cellulose nitrate (pyroxylin) \nplastics pose unusual and substantial fire risks. \nPyroxylin plastics are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy as paper when they burn, \npyroxylin plastics burn at a rate as much as 15 \ntimes greater than comparable common \ncombustibles. When burning, these materials \nrelease highly flammable and toxic combustion \nbyproducts. Consequently, cellulose nitrate \nfires are very difficult to control. Although this \nsection specifies a sprinkler threshold quantity \nof 45 kg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount.  \n \nAlthough the code includes cellulose nitrate \n“film” in its requirements, cellulose nitrate \nmotion picture film has not been used in the \nUnited States since the 1950s. All motion \npicture film produced since that time is what is \ntypically called “safety film.” Consequently, the \nonly application for this section relative to \nmotion picture film is where it may be used in \nlaboratories \nor storage vaults \nthat are \ndedicated to film restoration and archives. The \nprotection of these facilities is addressed in \nSections 306.2 and 6504.2. \n \nEven though this section would permit an \napproved fire-extinguishing system in existing \nstructures containing pyroxylin plastics, vaults \nmust be protected by an approved automatic \nsprinkler system with a density of 70 L/min/m2 \nover the entire area of the vault. The high \nsprinkler density recognizes the need to \nimmerse the pyroxylin plastics in water to \ncounteract the vigorous burn rate of these \nmaterials. \n \nNote that in Table 1103.1, on the row for \nSection 1103.5.5, an “R” appears for all \noccupancy groups since pyroxylin plastics may \nbe found in any occupancy. \n1103.6 Standpipes. Existing structures shall be \nequipped with standpipes installed in accordance \nwith Section 905where required in Sections \n1103.6.1 and 1103.6.2. The Fire official is \nauthorized to approve the installation of manual \nstandpipe systems to achieve compliance with this \nsection where the responding fire department  is \ncapable of providing the required hose flow at the \nhighest standpipe outlet.\n\n❖ This section recognizes that some existing \nbuildings do not have a standpipe system and \nintroduces the minimum requirements for \nexisting buildings. In place of a standpipe \nsystem that has a water supply capable of \nsupplying the system demand automatically, \nthis section would permit the Fire official to \napprove the use of a manual standpipe system \nin an existing building if adequate hose flow is \navailable when the fire department  charges \nthe system. The standpipe system may be \neither a manual dry or a manual wet system. \n1103.6.1 \nExisting \nmultiple-story \nbuildings. Existing buildings with occupied floors \nlocated more than 15 m above the lowest level of \nfire department  access or more than 15 m below the \nhighest level of fire department  access shall be \nequipped with standpipes.\n\n❖ Although it would be inappropriate to require a \nstandpipe system in an existing building to be \ndesigned based on the requirements of Section \n905.3 for new construction, this section \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 193,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n963 \n \nestablishes a maximum height limitation for \nexisting buildings regardless of occupancy \nbeyond which a standpipe is required. The \nsystem is to be installed in accordance with \nSection 905. Many existing buildings may also \nnot be equipped with an automatic sprinkler \nsystem. This section will, at least, provide some \nmeans of manual fire suppression in buildings \nwhere exterior fire department  access is \nlimited. \n1103.6.2 \nExisting helistops and heliports. \nExisting buildings with a rooftop helistop or \nheliport located more than 9 m above the lowest \nlevel of fire department  access to the roof level on \nwhich the helistop or heliport is located shall be \nequipped with standpipes in accordance with \nSection 2007.5. \n❖ \nA heliport or helistop on a new or existing \nbuilding is a distinct hazard that can involve \nflammable fuels and combustible cargo and \npresent an immediate rescue situation. In the \nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building. \nThis section specifies that when existing \nbuildings have a helistop or heliport on a \nrooftop location more than 9 m above the \nlowest level of fire department  vehicle access, \na standpipe system is required throughout the \nbuilding, not just a hose connection at the roof \nlevel. This is critical in fire-fighting operations \nbecause, many times, the connection below \nthe rooftop level may be needed to gain access \nto the roof. If the only connection is on the roof, \nit is of no use if the fire fighters cannot get to it. \nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to not \nonly affect the rooftop, but also floors below as \nthe liquid fuel spreads. The standpipe system \nwill again be utilized in these situations. Note \nthat this section refers to Section 2007.5 for \ndesign and standpipe hose connection location \nfor the rooftop heliport or helistop. See the \ncommentary to Sections 905.3.6 and 2007.5 \nfor further information. \n1103.7 Fire alarm systems. An approved fire \nalarm system shall be installed in existing buildings \nand structures in accordance with Sections 1103.7.1 \nthrough 1103.7.6 and provide occupant notification \nin accordance with Section 907.5 unless other \nrequirements are provided by other sections of this \ncode. \nException: \nOccupancies \nwith \nan \nexisting, \npreviously approved fire alarm system. \n❖ \nThis section specifies the occupancy conditions \nwhen an approved fire alarm system is \nretroactively required in an existing building. \nThese systems must, upon activation, provide \noccupant notification throughout the area \nprotected \nby \nthe \nsystem \nunless \nother \nalternative provisions, such as an emergency \nvoice/alarm \ncommunication \nsystem, \nare \nallowed. \n \nThe exception recognizes the infeasibility of \nrequiring existing, previously approved fire \nalarm systems to conform to current code \nrequirements. The existing fire alarm system \nmust be adequately tested and maintained in \naccordance with Section 901.6 and shown not \nto create a hazard. \n \nA common concern in the application of the \nexception is in the scoping of the condition. \nWhere the building is in use and continues in \nuse as it was before, the exception is quite \nclear that no modifications are required if the \nexisting system has been previously approved, \nregardless of how long ago that may have \nbeen. If there is an addition to the building, the \naddition must meet the requirements for new \nwork and tie into the existing system if the \nexisting system is capable of adequately \nhandling the new devices. The addition is only \nadding devices and does not require the \nexisting system to be upgraded. \n \nIf the building is altered, the alarm system must \nbe altered in accordance with its original \ninstallation. For example, if the existing system \ndoes not include visual notification devices and \nthe alteration includes remodeling to existing \ntoilet rooms, there is no requirement for \ninstalling visual devices in the remodeled toilet \nrooms. If, on the other hand, the existing \nsystem is not capable of receiving new devices \nor relocated existing devices, then the \nreplacement of the existing panel must be \nconsidered since the altered system would be \nless effective than before the alteration. \n1103.7.1 \nGroup E. A fire alarm system shall \nbe installed in existing Group E occupancies in \naccordance with Section 907.2.3. \nExceptions: \n1. A manual fire alarm system is not required in \na building with a maximum area of 100 m2 \nthat contains a single classroom and is \nlocated not closer than 15 m from another \nbuilding. \n2. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nless than 50. \n❖ \nGroup E occupancies are limited to educational \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n963 \n \nestablishes a maximum height limitation for \nexisting buildings regardless of occupancy \nbeyond which a standpipe is required. The \nsystem is to be installed in accordance with \nSection 905. Many existing buildings may also \nnot be equipped with an automatic sprinkler \nsystem. This section will, at least, provide some \nmeans of manual fire suppression in buildings \nwhere exterior fire department  access is \nlimited. \n1103.6.2 \nExisting helistops and heliports. \nExisting buildings with a rooftop helistop or \nheliport located more than 9 m above the lowest \nlevel of fire department  access to the roof level on \nwhich the helistop or heliport is located shall be \nequipped with standpipes in accordance with \nSection 2007.5.",
      "commentary": "A heliport or helistop on a new or existing \nbuilding is a distinct hazard that can involve \nflammable fuels and combustible cargo and \npresent an immediate rescue situation. In the \nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building. \nThis section specifies that when existing \nbuildings have a helistop or heliport on a \nrooftop location more than 9 m above the \nlowest level of fire department  vehicle access, \na standpipe system is required throughout the \nbuilding, not just a hose connection at the roof \nlevel. This is critical in fire-fighting operations \nbecause, many times, the connection below \nthe rooftop level may be needed to gain access \nto the roof. If the only connection is on the roof, \nit is of no use if the fire fighters cannot get to it. \nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to not \nonly affect the rooftop, but also floors below as \nthe liquid fuel spreads. The standpipe system \nwill again be utilized in these situations. Note \nthat this section refers to Section 2007.5 for \ndesign and standpipe hose connection location \nfor the rooftop heliport or helistop. See the \ncommentary to Sections 905.3.6 and 2007.5 \nfor further information. \n1103.7 Fire alarm systems. An approved fire \nalarm system shall be installed in existing buildings \nand structures in accordance with Sections 1103.7.1 \nthrough 1103.7.6 and provide occupant notification \nin accordance with Section 907.5 unless other \nrequirements are provided by other sections of this \ncode. \nException: \nOccupancies \nwith \nan \nexisting, \npreviously approved fire alarm system.\n\n❖ This section specifies the occupancy conditions \nwhen an approved fire alarm system is \nretroactively required in an existing building. \nThese systems must, upon activation, provide \noccupant notification throughout the area \nprotected \nby \nthe \nsystem \nunless \nother \nalternative provisions, such as an emergency \nvoice/alarm \ncommunication \nsystem, \nare \nallowed. \n \nThe exception recognizes the infeasibility of \nrequiring existing, previously approved fire \nalarm systems to conform to current code \nrequirements. The existing fire alarm system \nmust be adequately tested and maintained in \naccordance with Section 901.6 and shown not \nto create a hazard. \n \nA common concern in the application of the \nexception is in the scoping of the condition. \nWhere the building is in use and continues in \nuse as it was before, the exception is quite \nclear that no modifications are required if the \nexisting system has been previously approved, \nregardless of how long ago that may have \nbeen. If there is an addition to the building, the \naddition must meet the requirements for new \nwork and tie into the existing system if the \nexisting system is capable of adequately \nhandling the new devices. The addition is only \nadding devices and does not require the \nexisting system to be upgraded. \n \nIf the building is altered, the alarm system must \nbe altered in accordance with its original \ninstallation. For example, if the existing system \ndoes not include visual notification devices and \nthe alteration includes remodeling to existing \ntoilet rooms, there is no requirement for \ninstalling visual devices in the remodeled toilet \nrooms. If, on the other hand, the existing \nsystem is not capable of receiving new devices \nor relocated existing devices, then the \nreplacement of the existing panel must be \nconsidered since the altered system would be \nless effective than before the alteration. \n1103.7.1 \nGroup E. A fire alarm system shall \nbe installed in existing Group E occupancies in \naccordance with Section 907.2.3. \nExceptions: \n1. A manual fire alarm system is not required in \na building with a maximum area of 100 m2 \nthat contains a single classroom and is \nlocated not closer than 15 m from another \nbuilding. \n2. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nless than 50.\n\n❖ Group E occupancies are limited to educational \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 194,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n964 \n \npurposes through the 12th grade. Because of \nthe typical age and maturity of the occupants, \nmore time may be needed to safely evacuate \nthe building. The requirement for retroactive \ninstallation of, at least, a fire alarm system \nrecognizes that many existing, previously \napproved non-sprinklered educational facilities \nwould most likely require sprinklers under \ncurrent code provisions (see Section 903.2.3). \n \nAlthough not limited to this use condition, \nException 1 recognizes the current use of \nmobile trailer type facilities on site as additional \neducational classroom facilities. This exception \ndoes not exempt the main building, but it would \nexempt these auxiliary buildings of limited size \nthat do not present an exposure hazard \nbecause of the required separation distance. \n \nException 2 would exempt small day care \ncenters that serve children older than 2 years \nof age, or similar limited educational use areas \n(see commentary, Section 907.2.3). \n1103.7.2 \nGroup I-1. An automatic fire \nalarm system shall be installed in existing Group I-\n1 facilities in accordance with Section 907.2.6.1. \nException: Where each sleeping room has a means \nof egress door opening directly to an exterior egress \nbalcony that leads directly to the exits in accordance \nwith Section 1021, and the building is not more than \nthree stories in height. \n❖ \nGroup I-1 facilities are assumed to have more \nthan 16 occupants who, because of their age, \nmental disability or other reasons, must live in \na supervised environment 24 hours a day. This \nsection would require existing Group I-1 \noccupancies to have an approved fire alarm \nsystem as required by Section 907.2.6.1. \n \nThe exception recognizes the increased \ndegree of life safety resulting from having direct \naccess to the exterior from the sleeping rooms. \nThe occupants are not forced to evacuate \nthrough the interior of the building during a \npotential fire. The exterior egress balconies \nmust be sufficiently open to the atmosphere \nand constructed to minimize the accumulation \nof smoke and toxic gases. \n1103.7.3 \nGroup I-2. In Group I-2, an \nautomatic fire alarm system shall be installed in \naccordance with Section 1105.10. \n❖ \nThis section is simply a pointer to the specific \nrequirements for Group I-2 occupancies found \nin Section 1105. Section 1105.10 addresses \nthe need for a fire alarm system. See the \ncommentary to Section 1105.10. \n1103.7.4 \nGroup I-3. An automatic and \nmanual fire alarm system shall be installed in \nexisting Group I-3 occupancies in accordance with \nSection 907.2.6.3. \n❖ \nBecause occupants may be restrained, leading \nto difficulties in evacuating, an approved fire \nalarm system is required in existing Group I-3 \noccupancies. The system must comply with \nSection 907.2.6.3 (see commentary, Section \n907.2.6.3). \n1103.7.5 \nGroup R-1. A fire alarm system \nand smoke alarms shall be installed in existing \nGroup R-1 occupancies in accordance with Sections \n1103.7.5.1 through 1103.7.5.2.1. \n❖ \nThis section introduces the retroactive fire \nalarm system and smoke alarm requirements \nfor Group R-1 transient occupancies such as \nhotels, motels, and boarding houses. \n1103.7.5.1 \nGroup R-1 hotel and motel \nmanual fire alarm system. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-1 hotels and motels \nmore than one story in height or with more than 20 \nsleeping units. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings less than two stories in height \nwhere all sleeping units, attics and crawl \nspaces are separated by 1-hour fire-\nresistance-rated \nconstruction \nand \neach \nsleeping unit has direct access to a public \nway, egress court or yard. \n2. A manual fire alarm system is not required in \nbuildings not more than three stories in \nheight with not more than 20 sleeping units \nand equipped throughout with an automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 or 903.3.1.2. \n3. Manual fire alarm boxes are not required \nthroughout the building where the following \nconditions are met: \n3.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n3.2. The notification appliances will \nactivate upon sprinkler water flow. \n3.3. Not less than one manual fire alarm \nbox is installed at an approved location. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n964 \n \npurposes through the 12th grade. Because of \nthe typical age and maturity of the occupants, \nmore time may be needed to safely evacuate \nthe building. The requirement for retroactive \ninstallation of, at least, a fire alarm system \nrecognizes that many existing, previously \napproved non-sprinklered educational facilities \nwould most likely require sprinklers under \ncurrent code provisions (see Section 903.2.3). \n \nAlthough not limited to this use condition, \nException 1 recognizes the current use of \nmobile trailer type facilities on site as additional \neducational classroom facilities. This exception \ndoes not exempt the main building, but it would \nexempt these auxiliary buildings of limited size \nthat do not present an exposure hazard \nbecause of the required separation distance. \n \nException 2 would exempt small day care \ncenters that serve children older than 2 years \nof age, or similar limited educational use areas \n(see commentary, Section 907.2.3). \n1103.7.2 \nGroup I-1. An automatic fire \nalarm system shall be installed in existing Group I-\n1 facilities in accordance with Section 907.2.6.1. \nException: Where each sleeping room has a means \nof egress door opening directly to an exterior egress \nbalcony that leads directly to the exits in accordance \nwith Section 1021, and the building is not more than \nthree stories in height.",
      "commentary": "Group I-1 facilities are assumed to have more \nthan 16 occupants who, because of their age, \nmental disability or other reasons, must live in \na supervised environment 24 hours a day. This \nsection would require existing Group I-1 \noccupancies to have an approved fire alarm \nsystem as required by Section 907.2.6.1. \n \nThe exception recognizes the increased \ndegree of life safety resulting from having direct \naccess to the exterior from the sleeping rooms. \nThe occupants are not forced to evacuate \nthrough the interior of the building during a \npotential fire. The exterior egress balconies \nmust be sufficiently open to the atmosphere \nand constructed to minimize the accumulation \nof smoke and toxic gases. \n1103.7.3 \nGroup I-2. In Group I-2, an \nautomatic fire alarm system shall be installed in \naccordance with Section 1105.10.\n\n❖ This section is simply a pointer to the specific \nrequirements for Group I-2 occupancies found \nin Section 1105. Section 1105.10 addresses \nthe need for a fire alarm system. See the \ncommentary to Section 1105.10. \n1103.7.4 \nGroup I-3. An automatic and \nmanual fire alarm system shall be installed in \nexisting Group I-3 occupancies in accordance with \nSection 907.2.6.3.\n\n❖ Because occupants may be restrained, leading \nto difficulties in evacuating, an approved fire \nalarm system is required in existing Group I-3 \noccupancies. The system must comply with \nSection 907.2.6.3 (see commentary, Section \n907.2.6.3). \n1103.7.5 \nGroup R-1. A fire alarm system \nand smoke alarms shall be installed in existing \nGroup R-1 occupancies in accordance with Sections \n1103.7.5.1 through 1103.7.5.2.1.\n\n❖ This section introduces the retroactive fire \nalarm system and smoke alarm requirements \nfor Group R-1 transient occupancies such as \nhotels, motels, and boarding houses. \n1103.7.5.1 \nGroup R-1 hotel and motel \nmanual fire alarm system. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-1 hotels and motels \nmore than one story in height or with more than 20 \nsleeping units. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings less than two stories in height \nwhere all sleeping units, attics and crawl \nspaces are separated by 1-hour fire-\nresistance-rated \nconstruction \nand \neach \nsleeping unit has direct access to a public \nway, egress court or yard. \n2. A manual fire alarm system is not required in \nbuildings not more than three stories in \nheight with not more than 20 sleeping units \nand equipped throughout with an automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 or 903.3.1.2. \n3. Manual fire alarm boxes are not required \nthroughout the building where the following \nconditions are met: \n3.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n3.2. The notification appliances will \nactivate upon sprinkler water flow. \n3.3. Not less than one manual fire alarm \nbox is installed at an approved location. \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 195,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n965 \n \n❖ \nThis section specifies the conditions where a \nfire alarm system is required in existing Group \nR-1 hotels and motels. The two main criteria \nare independent of each other in that a fire \nalarm system is required if the building is more \nthan one story in height, regardless of the \nnumber of sleeping units, or contains 20 \nsleeping units, regardless of the number of \nstories. Occupants of these types of Group R-\n1 facilities are assumed to be more transient \nthan the occupants of Group R-1 boarding and \nrooming houses regulated by Section 907.2.8. \nFires \nin \nsome \nolder \nmultiple-story \nnonsprinklered hotels without fire alarm \nsystems, as was allowed in SBC 201/SBC 801 \nup to 2003, have resulted in multiple fire \nfatalities and fire injuries, where a fire on the \nfirst floor envelopes the second story means of \negress. \n \nSuch \nfires \nin \ntwo-story \nmotels \nwithout \nautomatic sprinkler systems occurred on \nJanuary 4, 2010, in South Birmingham, AL \n(four fatalities on the second floor); on \nDecember 14, 2013, in Wausau, WI (20 \ninjuries); and on March 21, 2014, in Point \nPleasant Beach, NJ (four fatalities on the \nsecond floor). \n \nOne additional example of a multiple-life-loss \nfire was the Newport, OR, City Center Motel on \nAugust 5, 2016: four civilian fire deaths and \nthree civilian fire injuries. Fire deaths occurred \non both the ground floor and the second floor. \nThe fire started on the ground floor. No \nsprinklers and no reports of a fire alarm system \nsounding. \n \nThese fires resulted in fatalities, as second \nfloor occupants could not escape due to the \nmeans of egress being blocked by smoke and \nflames. In these fires resulting in fatalities, no \nfire alarm system was in place to provide early \nwarning to occupants. \n \nException 1 allows the omission of a fire alarm \nsystem as it recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress Sleeping units \nwould still require smoke alarm coverage to \nprovide an alarm for each unit. \n \nException 2 recognizes the use of a sprinkler \nsystem in place of a manual fire alarm system \nunder two conditions. First, the building is \nlimited to three stories and the number of \nsleeping units remains limited to 20. \n \nException 3 does not omit fire alarm systems, \nbut rather permits them to be initiated \nautomatically by sprinkler system water flow \nswitches in lieu of manual fire alarm boxes. The \nsprinkler system is to be equipped with local \naudible alarms that can be heard throughout \nthe building and at least one manual fire alarm \nbox installed at an approved location. \n \nThe exceptions do not affect the independent \nprovision in Section 1103.8 for single or \nmultiple-station smoke alarms. \n1103.7.5.1.1 \nGroup R-1 hotel and motel \nautomatic smoke detection system. An automatic \nsmoke detection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be installed in existing Group R-1 hotels \nand motels throughout all interior corridors serving \nsleeping rooms not equipped with an approved, \nsupervised sprinkler system installed in accordance \nwith Section 903. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \ndirectly to an exit or to an exterior exit access that \nleads directly to an exit. \n❖ \nThis section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception. \n \nThe exception provides that automatic smoke \ndetection is not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The exception is intended to ensure that \nthe exit access from the sleeping unit door be \nexterior and not require reentering the building \nprior to entering the exit. Since the exit access \nis outside, the need for detectors other than in \nsleeping units is greatly reduced. Unlike \nException 1 to Section 1103.7.5.1, exit \nbalconies and exterior stairs serving sleeping \nunits are allowed. \n1103.7.5.2 \nGroup \nR-1 \nboarding \nand \nrooming houses manual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in existing Group R-\n1 boarding and rooming houses. \nException: Buildings less than two stories in height \nwhere all sleeping units, attics and crawl spaces are \nseparated \nby \n1-hour \nfire-resistance-rated \nconstruction and each sleeping unit has direct access \nto a public way, egress court or yard. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n965",
      "commentary": "This section specifies the conditions where a \nfire alarm system is required in existing Group \nR-1 hotels and motels. The two main criteria \nare independent of each other in that a fire \nalarm system is required if the building is more \nthan one story in height, regardless of the \nnumber of sleeping units, or contains 20 \nsleeping units, regardless of the number of \nstories. Occupants of these types of Group R-\n1 facilities are assumed to be more transient \nthan the occupants of Group R-1 boarding and \nrooming houses regulated by Section 907.2.8. \nFires \nin \nsome \nolder \nmultiple-story \nnonsprinklered hotels without fire alarm \nsystems, as was allowed in SBC 201/SBC 801 \nup to 2003, have resulted in multiple fire \nfatalities and fire injuries, where a fire on the \nfirst floor envelopes the second story means of \negress. \n \nSuch \nfires \nin \ntwo-story \nmotels \nwithout \nautomatic sprinkler systems occurred on \nJanuary 4, 2010, in South Birmingham, AL \n(four fatalities on the second floor); on \nDecember 14, 2013, in Wausau, WI (20 \ninjuries); and on March 21, 2014, in Point \nPleasant Beach, NJ (four fatalities on the \nsecond floor). \n \nOne additional example of a multiple-life-loss \nfire was the Newport, OR, City Center Motel on \nAugust 5, 2016: four civilian fire deaths and \nthree civilian fire injuries. Fire deaths occurred \non both the ground floor and the second floor. \nThe fire started on the ground floor. No \nsprinklers and no reports of a fire alarm system \nsounding. \n \nThese fires resulted in fatalities, as second \nfloor occupants could not escape due to the \nmeans of egress being blocked by smoke and \nflames. In these fires resulting in fatalities, no \nfire alarm system was in place to provide early \nwarning to occupants. \n \nException 1 allows the omission of a fire alarm \nsystem as it recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress Sleeping units \nwould still require smoke alarm coverage to \nprovide an alarm for each unit. \n \nException 2 recognizes the use of a sprinkler \nsystem in place of a manual fire alarm system \nunder two conditions. First, the building is \nlimited to three stories and the number of \nsleeping units remains limited to 20. \n \nException 3 does not omit fire alarm systems, \nbut rather permits them to be initiated \nautomatically by sprinkler system water flow \nswitches in lieu of manual fire alarm boxes. The \nsprinkler system is to be equipped with local \naudible alarms that can be heard throughout \nthe building and at least one manual fire alarm \nbox installed at an approved location. \n \nThe exceptions do not affect the independent \nprovision in Section 1103.8 for single or \nmultiple-station smoke alarms. \n1103.7.5.1.1 \nGroup R-1 hotel and motel \nautomatic smoke detection system. An automatic \nsmoke detection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be installed in existing Group R-1 hotels \nand motels throughout all interior corridors serving \nsleeping rooms not equipped with an approved, \nsupervised sprinkler system installed in accordance \nwith Section 903. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \ndirectly to an exit or to an exterior exit access that \nleads directly to an exit.\n\n❖ This section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception. \n \nThe exception provides that automatic smoke \ndetection is not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The exception is intended to ensure that \nthe exit access from the sleeping unit door be \nexterior and not require reentering the building \nprior to entering the exit. Since the exit access \nis outside, the need for detectors other than in \nsleeping units is greatly reduced. Unlike \nException 1 to Section 1103.7.5.1, exit \nbalconies and exterior stairs serving sleeping \nunits are allowed. \n1103.7.5.2 \nGroup \nR-1 \nboarding \nand \nrooming houses manual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in existing Group R-\n1 boarding and rooming houses. \nException: Buildings less than two stories in height \nwhere all sleeping units, attics and crawl spaces are \nseparated \nby \n1-hour \nfire-resistance-rated \nconstruction and each sleeping unit has direct access \nto a public way, egress court or yard. \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 196,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n966 \n \n❖ \nGroup R-1 boarding and rooming houses are \nstill assumed to be transient residential \noccupancies even though the functional use of \na boarding and rooming house is different from \nthat of a typical hotel or motel. Boarding and \nrooming houses tend to have more extended \nliving arrangements and border on being \nclassified as Group R-2 facilities. For this \nreason, this section requires Group R-1 \nboarding and rooming houses to be equipped \nwith a manual fire alarm system regardless of \nthe height of the building or number of sleeping \nrooms. \n \nThe exception recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress. \n1103.7.5.2.1 \nGroup \nR-1 \nboarding \nand \nrooming houses automatic smoke detection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nexisting Group R-1 boarding and rooming houses \nthroughout all interior corridors serving sleeping \nunits not equipped with an approved, supervised \nsprinkler system installed in accordance with \nSection 903. \nException: Buildings equipped with single-station \nsmoke \nalarms \nmeeting \nor \nexceeding \nthe \nrequirements of Section 907.2.11.1 and where the \nfire alarm system includes not less than one manual \nfire alarm box per floor arranged to initiate the \nalarm. \n❖ \nThis section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception. \n \nThe exception provides that automatic fire \ndetectors are not required in boarding and \nrooming houses where single-station smoke \nalarms \ncomplying \nwith \nthe \nminimum \nrequirements of Section 907.2.11.1 and at \nleast one manual fire alarm box per floor are \ninstalled. The single-station smoke alarms give \nthe desired early warning notification to \noccupants and the manual fire alarm box is an \nadditional means to activate the occupant \nnotification system. \n1103.7.6 \nGroup R-2. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-2 occupancies more \nthan three stories in height or with more than 16 \ndwelling or sleeping units. \nExceptions: \n1. Where each living unit is separated from \nother contiguous living units by fire barriers \nhaving a fire resistance rating of not less than \n3/4 hour, and where each living unit has either \nits own independent exit or its own \nindependent stairway or ramp discharging at \ngrade. \n2. A separate fire alarm system is not required in \nbuildings that are equipped throughout with \nan approved supervised automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1 or 903.3.1.2 and having a local \nalarm to notify all occupants. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby \nopen-ended \ncorridors \ndesigned \nin \naccordance with Section 1027.6, Exception 3. \n4. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units, do not exceed three \nstories in height and comply with both of the \nfollowing: \n4.1. Each dwelling unit is separated from \nother contiguous dwelling units by fire \nbarriers having a fire-resistance rating of \nnot less than 3/4 hour. \n4.2. Each dwelling unit is provided with \nsmoke alarms complying with the \nrequirements of Section 907.2.11. \n❖ \nThis section specifies the conditions when a \nmanual fire alarm system is required in existing \nGroup R-2 apartment buildings based on height \nor the number of dwelling or sleeping units. \nOccupants of Group R-2 facilities tend to be \nmore permanent than those in Group R-1 \nfacilities. \n \nException 1 recognizes the increased degree of \nlife safety afforded by compartmentation using \nfire-resistance-rated \nconstruction \nand \nindependent means of egress (see Section \n907.2.9). \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n966",
      "commentary": "Group R-1 boarding and rooming houses are \nstill assumed to be transient residential \noccupancies even though the functional use of \na boarding and rooming house is different from \nthat of a typical hotel or motel. Boarding and \nrooming houses tend to have more extended \nliving arrangements and border on being \nclassified as Group R-2 facilities. For this \nreason, this section requires Group R-1 \nboarding and rooming houses to be equipped \nwith a manual fire alarm system regardless of \nthe height of the building or number of sleeping \nrooms. \n \nThe exception recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress. \n1103.7.5.2.1 \nGroup \nR-1 \nboarding \nand \nrooming houses automatic smoke detection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nexisting Group R-1 boarding and rooming houses \nthroughout all interior corridors serving sleeping \nunits not equipped with an approved, supervised \nsprinkler system installed in accordance with \nSection 903. \nException: Buildings equipped with single-station \nsmoke \nalarms \nmeeting \nor \nexceeding \nthe \nrequirements of Section 907.2.11.1 and where the \nfire alarm system includes not less than one manual \nfire alarm box per floor arranged to initiate the \nalarm.\n\n❖ This section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception. \n \nThe exception provides that automatic fire \ndetectors are not required in boarding and \nrooming houses where single-station smoke \nalarms \ncomplying \nwith \nthe \nminimum \nrequirements of Section 907.2.11.1 and at \nleast one manual fire alarm box per floor are \ninstalled. The single-station smoke alarms give \nthe desired early warning notification to \noccupants and the manual fire alarm box is an \nadditional means to activate the occupant \nnotification system. \n1103.7.6 \nGroup R-2. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-2 occupancies more \nthan three stories in height or with more than 16 \ndwelling or sleeping units. \nExceptions: \n1. Where each living unit is separated from \nother contiguous living units by fire barriers \nhaving a fire resistance rating of not less than \n3/4 hour, and where each living unit has either \nits own independent exit or its own \nindependent stairway or ramp discharging at \ngrade. \n2. A separate fire alarm system is not required in \nbuildings that are equipped throughout with \nan approved supervised automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1 or 903.3.1.2 and having a local \nalarm to notify all occupants. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby \nopen-ended \ncorridors \ndesigned \nin \naccordance with Section 1027.6, Exception 3. \n4. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units, do not exceed three \nstories in height and comply with both of the \nfollowing: \n4.1. Each dwelling unit is separated from \nother contiguous dwelling units by fire \nbarriers having a fire-resistance rating of \nnot less than 3/4 hour. \n4.2. Each dwelling unit is provided with \nsmoke alarms complying with the \nrequirements of Section 907.2.11.\n\n❖ This section specifies the conditions when a \nmanual fire alarm system is required in existing \nGroup R-2 apartment buildings based on height \nor the number of dwelling or sleeping units. \nOccupants of Group R-2 facilities tend to be \nmore permanent than those in Group R-1 \nfacilities. \n \nException 1 recognizes the increased degree of \nlife safety afforded by compartmentation using \nfire-resistance-rated \nconstruction \nand \nindependent means of egress (see Section \n907.2.9). \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 197,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n967 \n \n \nAs indicated in Exception 2, existing buildings \nthat are fully sprinklered in accordance with \nNFPA 13 or 13R do not need a manual fire \nalarm system if local alarms will sound upon \nactivation \nof \nthe \nsprinkler system. \nThe \nexception essentially eliminates the need for \nmanual fire alarm boxes if evacuation alarms \ncan still be heard throughout the building upon \nsprinkler system water flow. Other alarm-\ninitiating devices would similarly not be \nrequired if the water flow device will initiate the \nappropriate alarm. This exception does not \naffect the independent provision in Section \n907.2.11. \n \nException 3 mirrors Section 907.2.9, Exception \n3, and recognizes the superior fire record of \nsprinklered multiple-family occupancies by \nallowing omission of a fire alarm system where \na building is fully sprinklered, has no interior \negress corridors and provides direct exterior \negress from each dwelling unit. Note that in \nsuch buildings, rated fire separations are still \nrequired between units. \n \nException 4 provides a reasonable alternative \nto retrofitting a manual fire alarm system in \nexisting Group R-2 occupancy buildings not \nexceeding three stories in height and having \nexits that lead directly to the outside. Fire risk \nin apartments tends to be greatest for \noccupants inside the dwelling unit where a fire \noriginates, and money spent to retrofit fire \nsafety equipment in apartments is better spent \nwithin dwelling units, as opposed to common \nareas. \n \nCountless existing apartment buildings have \nonly a single smoke alarm in the common area. \nThe code does not require retrofitting sleeping \nrooms with smoke alarms where such alarms \nweren’t required at the time of construction. \nThe lack of smoke alarms in bedrooms, and \nparticularly the lack of interconnecting alarm \nsignals, increases the risk of injury or death in \na unit of fire origin and other units that \nexperience smoke infiltration. An additional \nconsequence may be delayed recognition of a \nfire event, which increases the risk of harm to \nother building occupants and may delay \nnotification of the fire department . This \nexception also requires minimal separation \nfrom other units. \n1103.8 Single \nand \nmultiple-station \nsmoke \nalarms. Single and multiple-station smoke alarms \nshall be installed in existing Group I-1 and R \noccupancies in accordance with Sections 1103.8.1 \nthrough 1103.8.3. \n❖ \nThis section introduces the requirements for \nthe installation of smoke alarms in existing \nGroup \nI-1 \nand \nR \noccupancies. \nThese \nrequirements recognize the benefit of installing \nsmoke alarms in existing structures but provide \nseveral exceptions for buildings that are not \nundergoing substantial renovations. These \nprovisions also correlate with Section 704.6 of \nthe International Property Maintenance Code® \n(IPMC®) for single- or multiple-station smoke \nalarm requirements for existing Group R \ndwellings. \n1103.8.1 \nWhere required. Existing Group \nI-1 and R occupancies shall be provided with \nsingle-station smoke alarms in accordance with \nSection 907.2.11. Interconnection and power \nsources shall be in accordance with Sections \n1103.8.2 and 1103.8.3, respectively. \nExceptions: \n1. Where the code that was in effect at the time \nof construction required smoke alarms and \nsmoke \nalarms \ncomplying \nwith \nthose \nrequirements are already provided. \n2. Where smoke alarms have been installed in \noccupancies and dwellings that were not \nrequired to have them at the time of \nconstruction, additional smoke alarms shall \nnot be required provided that the existing \nsmoke alarms comply with requirements that \nwere in effect at the time of installation. \n3. Where smoke detectors connected to a fire \nalarm system have been installed as a \nsubstitute for smoke alarms. \n❖ \nThis section requires that Group I-1 and R \noccupancies be provided with single-station \nsmoke alarms where they are not already \nprovided. Reference is made to the new \nbuilding requirements of Section 907.2.11 for \nthe \nprimary \nrequirements; \nhowever, \ninterconnection and power supply are more \nspecifically addressed for existing buildings in \nSections 1103.8.2 and 1103.8.3. Therefore, \nthe basic requirement is that smoke alarms \nmust be provided in all locations required by \nSection \n907.2.11, \nbut \nseveral \nmodified \nrequirements related to interconnection of \nalarms and power supply are provided, \nrecognizing \nthe \nimpracticality \nof \nsuch \ninstallations in existing conditions. Three \nexceptions are also provided to address \npossible scenarios where smoke alarms have \nalready been installed but the installation does \nnot meet the current code requirements, \nrecognizing that the code is intended to permit \nexisting smoke alarm installations to continue \nunchanged where they meet the code that was \nin effect at the time they were installed. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n967 \n \n \nAs indicated in Exception 2, existing buildings \nthat are fully sprinklered in accordance with \nNFPA 13 or 13R do not need a manual fire \nalarm system if local alarms will sound upon \nactivation \nof \nthe \nsprinkler system. \nThe \nexception essentially eliminates the need for \nmanual fire alarm boxes if evacuation alarms \ncan still be heard throughout the building upon \nsprinkler system water flow. Other alarm-\ninitiating devices would similarly not be \nrequired if the water flow device will initiate the \nappropriate alarm. This exception does not \naffect the independent provision in Section \n907.2.11. \n \nException 3 mirrors Section 907.2.9, Exception \n3, and recognizes the superior fire record of \nsprinklered multiple-family occupancies by \nallowing omission of a fire alarm system where \na building is fully sprinklered, has no interior \negress corridors and provides direct exterior \negress from each dwelling unit. Note that in \nsuch buildings, rated fire separations are still \nrequired between units. \n \nException 4 provides a reasonable alternative \nto retrofitting a manual fire alarm system in \nexisting Group R-2 occupancy buildings not \nexceeding three stories in height and having \nexits that lead directly to the outside. Fire risk \nin apartments tends to be greatest for \noccupants inside the dwelling unit where a fire \noriginates, and money spent to retrofit fire \nsafety equipment in apartments is better spent \nwithin dwelling units, as opposed to common \nareas. \n \nCountless existing apartment buildings have \nonly a single smoke alarm in the common area. \nThe code does not require retrofitting sleeping \nrooms with smoke alarms where such alarms \nweren’t required at the time of construction. \nThe lack of smoke alarms in bedrooms, and \nparticularly the lack of interconnecting alarm \nsignals, increases the risk of injury or death in \na unit of fire origin and other units that \nexperience smoke infiltration. An additional \nconsequence may be delayed recognition of a \nfire event, which increases the risk of harm to \nother building occupants and may delay \nnotification of the fire department . This \nexception also requires minimal separation \nfrom other units. \n1103.8 Single \nand \nmultiple-station \nsmoke \nalarms. Single and multiple-station smoke alarms \nshall be installed in existing Group I-1 and R \noccupancies in accordance with Sections 1103.8.1 \nthrough 1103.8.3.",
      "commentary": "This section introduces the requirements for \nthe installation of smoke alarms in existing \nGroup \nI-1 \nand \nR \noccupancies. \nThese \nrequirements recognize the benefit of installing \nsmoke alarms in existing structures but provide \nseveral exceptions for buildings that are not \nundergoing substantial renovations. These \nprovisions also correlate with Section 704.6 of \nthe International Property Maintenance Code® \n(IPMC®) for single- or multiple-station smoke \nalarm requirements for existing Group R \ndwellings. \n1103.8.1 \nWhere required. Existing Group \nI-1 and R occupancies shall be provided with \nsingle-station smoke alarms in accordance with \nSection 907.2.11. Interconnection and power \nsources shall be in accordance with Sections \n1103.8.2 and 1103.8.3, respectively. \nExceptions: \n1. Where the code that was in effect at the time \nof construction required smoke alarms and \nsmoke \nalarms \ncomplying \nwith \nthose \nrequirements are already provided. \n2. Where smoke alarms have been installed in \noccupancies and dwellings that were not \nrequired to have them at the time of \nconstruction, additional smoke alarms shall \nnot be required provided that the existing \nsmoke alarms comply with requirements that \nwere in effect at the time of installation. \n3. Where smoke detectors connected to a fire \nalarm system have been installed as a \nsubstitute for smoke alarms.\n\n❖ This section requires that Group I-1 and R \noccupancies be provided with single-station \nsmoke alarms where they are not already \nprovided. Reference is made to the new \nbuilding requirements of Section 907.2.11 for \nthe \nprimary \nrequirements; \nhowever, \ninterconnection and power supply are more \nspecifically addressed for existing buildings in \nSections 1103.8.2 and 1103.8.3. Therefore, \nthe basic requirement is that smoke alarms \nmust be provided in all locations required by \nSection \n907.2.11, \nbut \nseveral \nmodified \nrequirements related to interconnection of \nalarms and power supply are provided, \nrecognizing \nthe \nimpracticality \nof \nsuch \ninstallations in existing conditions. Three \nexceptions are also provided to address \npossible scenarios where smoke alarms have \nalready been installed but the installation does \nnot meet the current code requirements, \nrecognizing that the code is intended to permit \nexisting smoke alarm installations to continue \nunchanged where they meet the code that was \nin effect at the time they were installed. \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 198,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n968 \n \n \nException 1 indicates that smoke alarms \ninstalled and maintained in accordance with \nthe applicable code at the time of construction \ncan continue unchanged. Exception 2 indicates \nthat smoke alarms that were not required by \nthe code at the time of construction but were \nlater installed can continue where they meet \nthe requirements of the applicable code at the \ntime of installation. Exception 3 indicates that \nsmoke detectors connected to a fire alarm \nsystem may be used in lieu of smoke alarms. \n \nIn \nsummary, \nthis \nsection \nrequires \nthe \ninstallation of smoke alarms in Group I-1 and R \noccupancies that do not currently have any \nsmoke alarms. It does not require compliance \nwith the current smoke alarm requirements if \nthe building already has smoke alarms meeting \nrequirements that were applicable when they \nwere installed. The focus here is not to have \nthe owner replace or revise his or her smoke \nalarms any time the code requirements for new \nconstruction change. \n1103.8.2 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling or sleeping unit, the \nsmoke alarms shall be interconnected in such a \nmanner that the activation of one alarm will activate \nall of the alarms in the individual unit. Physical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed. \nExceptions: \n1. Interconnection is not required in buildings \nthat are not undergoing alterations, repairs or \nconstruction of any kind. \n2. Smoke alarms in existing areas are not \nrequired \nto \nbe \ninterconnected \nwhere \nalterations or repairs do not result in the \nremoval of interior wall or ceiling finishes \nexposing the structure, unless there is an \nattic, crawl space or basement available that \ncould provide access for interconnection \nwithout the removal of interior finishes. \n❖ \nThis section, like Section 907.2.11.5, requires \nthat where multiple-station smoke alarms are \npresent, they are to be interconnected and be \naudible over background noises. This section \nalso includes language that would allow listed \nwireless alarms to substitute for wired \ninterconnection of the smoke alarms in both \nnew and existing construction, making it clear \nthat listed wireless systems comply with the \ncode. Historically, while some building and fire \nofficials \nhave \nnot \nrecognized \nwireless \ninterconnection of smoke alarms as meeting \nthe code requirement for interconnection, most \nhave accepted such interconnection as its use \nhas proliferated and its reliability has been \ndemonstrated. See the commentary to Section \n907.2.11.5 \nfor \nfurther \ninformation \non \ninterconnection. \n \nException 1 does not require interconnection \nwhere the building is not undergoing any \nconstruction or repairs. Exception 2 clarifies to \nwhat extent the building must be undergoing \nconstruction before interconnection is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can still be utilized while the interior \nfinishes are being removed (e.g., drywall \nremoved, exposing the studs), interconnection \nwould not be required. Such renovations may \nonly be limited to portions of a structure; \ntherefore, complete interconnection may not be \npractical or possible. The intent is that \nadditional walls, etc., should not be removed \nsolely to interconnect the smoke alarms. \nBattery-powered alarms, as allowed by Section \n1103.8.3, may be interconnected where a \nbuilding is not supplied by a commercial power \nsource. \n1103.8.3 \nPower \nsource. \nSingle-station \nsmoke alarms shall receive their primary power \nfrom the building wiring provided that such wiring \nis served from a commercial source and shall be \nequipped with a battery backup. Smoke alarms with \nintegral strobes that are not equipped with battery \nbackup shall be connected to an emergency \nelectrical system. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nExceptions: \n1. Smoke alarms are permitted to be solely \nbattery operated in existing buildings where \nconstruction is not taking place. \n2. Smoke alarms are permitted to be solely \nbattery operated in buildings that are not \nserved from a commercial power source. \n3. Smoke alarms are permitted to be solely \nbattery operated in existing areas of buildings \nundergoing alterations or repairs that do not \nresult in the removal of interior walls or \nceiling finishes exposing the structure, unless \nthere is an attic, crawl space or basement \navailable that could provide access for \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n968 \n \n \nException 1 indicates that smoke alarms \ninstalled and maintained in accordance with \nthe applicable code at the time of construction \ncan continue unchanged. Exception 2 indicates \nthat smoke alarms that were not required by \nthe code at the time of construction but were \nlater installed can continue where they meet \nthe requirements of the applicable code at the \ntime of installation. Exception 3 indicates that \nsmoke detectors connected to a fire alarm \nsystem may be used in lieu of smoke alarms. \n \nIn \nsummary, \nthis \nsection \nrequires \nthe \ninstallation of smoke alarms in Group I-1 and R \noccupancies that do not currently have any \nsmoke alarms. It does not require compliance \nwith the current smoke alarm requirements if \nthe building already has smoke alarms meeting \nrequirements that were applicable when they \nwere installed. The focus here is not to have \nthe owner replace or revise his or her smoke \nalarms any time the code requirements for new \nconstruction change. \n1103.8.2 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling or sleeping unit, the \nsmoke alarms shall be interconnected in such a \nmanner that the activation of one alarm will activate \nall of the alarms in the individual unit. Physical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed. \nExceptions: \n1. Interconnection is not required in buildings \nthat are not undergoing alterations, repairs or \nconstruction of any kind. \n2. Smoke alarms in existing areas are not \nrequired \nto \nbe \ninterconnected \nwhere \nalterations or repairs do not result in the \nremoval of interior wall or ceiling finishes \nexposing the structure, unless there is an \nattic, crawl space or basement available that \ncould provide access for interconnection \nwithout the removal of interior finishes.",
      "commentary": "This section, like Section 907.2.11.5, requires \nthat where multiple-station smoke alarms are \npresent, they are to be interconnected and be \naudible over background noises. This section \nalso includes language that would allow listed \nwireless alarms to substitute for wired \ninterconnection of the smoke alarms in both \nnew and existing construction, making it clear \nthat listed wireless systems comply with the \ncode. Historically, while some building and fire \nofficials \nhave \nnot \nrecognized \nwireless \ninterconnection of smoke alarms as meeting \nthe code requirement for interconnection, most \nhave accepted such interconnection as its use \nhas proliferated and its reliability has been \ndemonstrated. See the commentary to Section \n907.2.11.5 \nfor \nfurther \ninformation \non \ninterconnection. \n \nException 1 does not require interconnection \nwhere the building is not undergoing any \nconstruction or repairs. Exception 2 clarifies to \nwhat extent the building must be undergoing \nconstruction before interconnection is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can still be utilized while the interior \nfinishes are being removed (e.g., drywall \nremoved, exposing the studs), interconnection \nwould not be required. Such renovations may \nonly be limited to portions of a structure; \ntherefore, complete interconnection may not be \npractical or possible. The intent is that \nadditional walls, etc., should not be removed \nsolely to interconnect the smoke alarms. \nBattery-powered alarms, as allowed by Section \n1103.8.3, may be interconnected where a \nbuilding is not supplied by a commercial power \nsource. \n1103.8.3 \nPower \nsource. \nSingle-station \nsmoke alarms shall receive their primary power \nfrom the building wiring provided that such wiring \nis served from a commercial source and shall be \nequipped with a battery backup. Smoke alarms with \nintegral strobes that are not equipped with battery \nbackup shall be connected to an emergency \nelectrical system. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nExceptions: \n1. Smoke alarms are permitted to be solely \nbattery operated in existing buildings where \nconstruction is not taking place. \n2. Smoke alarms are permitted to be solely \nbattery operated in buildings that are not \nserved from a commercial power source. \n3. Smoke alarms are permitted to be solely \nbattery operated in existing areas of buildings \nundergoing alterations or repairs that do not \nresult in the removal of interior walls or \nceiling finishes exposing the structure, unless \nthere is an attic, crawl space or basement \navailable that could provide access for \n-",
      "chapter_id": "ch11",
      "section_id": "sec716"
    },
    {
      "page": 199,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n969 \n \nbuilding wiring without the removal of \ninterior finishes. \n❖ \nThis section requires both a primary power \nsupply from the building wiring, as well as a \nsupervised battery backup. Wiring must be \npermanent and supplied from a circuit that is \nproperly overcurrent-protected, but without any \non-off switching capability. Currently, there are \nsome smoke alarms on the market that have \nan integral visual alarm notification component \n(a strobe light) but do not have a built-in battery \nfor the strobe. Thus, if the power for the \nbuilding fails, the smoke detection and audible \nsignal of the device may still operate, but the \nstrobe will not. It is critical for rooms that may \nhouse those with hearing impairments and are \nequipped with these smoke alarms that the \nstrobe be as reliable as the audible signal \nelement. This section resolves that concern by \nrequiring such smoke alarms to be connected \nto an emergency electrical system for backup \npower in accordance with Section 1203. \n \nThis section is very similar to Section 907.2.11. \nThe primary differences are the exceptions. \n \nException 1 allows the use of batteries as the \nsole power source if no construction or related \nrepairs are occurring in the building. \n \nException 2 allows the use of batteries as the \nsole power source if there is no other power \nsource available (i.e., the building is without an \nelectric utility connection). \n \nException 3 clarifies to what extent the building \nmust be undergoing construction before \nconnection to the building wiring is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can be utilized for interstitial access for \nwiring while the interior finishes are being \nremoved (e.g., drywall removed, exposing the \nstuds), connection to the building wiring would \nnot be required. Such renovations may only be \nlimited to portions of a structure; therefore, \nadding permanent wiring may not be practical \nor possible. The intent is that additional walls, \netc., should not be removed solely to connect \nthe smoke alarms to the building wiring. \n1103.9 Carbon \nmonoxide \nalarms. \nCarbon \nmonoxide detection shall be installed in existing \nGroup I-1, I-2, I-4 and R occupancies and in \nclassrooms in Group E occupancies where those \nunits include any of the conditions identified in \nSections 915.1.2 through 915.1.6. The carbon \nmonoxide alarms shall be installed in the locations \nspecified in Section 915.2 and the installation shall \nbe in accordance with Section 915.4. \nExceptions: \n1. Carbon monoxide alarms are permitted to be \nsolely battery operated where the code that \nwas in effect at the time of construction did \nnot require carbon monoxide detectors to be \nprovided. \n2. Carbon monoxide alarms are permitted to be \nsolely battery operated in dwelling units that \nare not served from a commercial power \nsource. \n3. A carbon monoxide detection system in \naccordance with Section 915.5 shall be an \nacceptable alternative to carbon monoxide \nalarms. \n❖ \nThis \nsection \nrequires \nCO \ndetection \nin \naccordance with the requirements of Section \n915. The occupancies included are consistent \nwith Section 915. This includes locations where \nthere are sleeping units or dwelling units along \nwith classrooms in Group E occupancies. \nSection \n915 \nprovides \nvery \nspecific \nrequirements on placement. This recognizes \nthe need for and the practicality of providing \nsuch protection in existing buildings. Use of the \nterm \n“detection” \nincludes \nboth \ncarbon \nmonoxide alarm and detection systems. The \nkey is that occupancies have the ability to \ndetect CO. \n \nExceptions 1 and 2 acknowledge that allowing \nbattery-powered units to be provided is a \nrelatively lowcost solution in existing buildings \nwhere carbon monoxide alarms were not \ninitially required or where dwelling units and \nsleeping units are not connected to a \ncommercial \npower \nsource. \nException \n3 \nprovides the option of using a CO detection \nsystem in place of individual CO alarms. See \nthe commentary to Section 915 for more details \non alarm requirements and placement. \n1103.10 Medical gases. Medical gases stored and \ntransferred in health-care-related facilities shall be \nin accordance with Chapter 53. \n❖ \nThis section requires compliance with Chapter \n53 compressed gases where medical gases \nare stored and transferred in existing health-\ncare-related facilities. This will address several \ndifferent types of occupancies including Group \nI-2 and ambulatory care facilities but can also \naddress facilities such as a small dentist office. \nIt was considered necessary to make sure that \nall existing facilities comply with these \nrequirements to meet CMS guidelines. A \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n969 \n \nbuilding wiring without the removal of \ninterior finishes.",
      "commentary": "This section requires both a primary power \nsupply from the building wiring, as well as a \nsupervised battery backup. Wiring must be \npermanent and supplied from a circuit that is \nproperly overcurrent-protected, but without any \non-off switching capability. Currently, there are \nsome smoke alarms on the market that have \nan integral visual alarm notification component \n(a strobe light) but do not have a built-in battery \nfor the strobe. Thus, if the power for the \nbuilding fails, the smoke detection and audible \nsignal of the device may still operate, but the \nstrobe will not. It is critical for rooms that may \nhouse those with hearing impairments and are \nequipped with these smoke alarms that the \nstrobe be as reliable as the audible signal \nelement. This section resolves that concern by \nrequiring such smoke alarms to be connected \nto an emergency electrical system for backup \npower in accordance with Section 1203. \n \nThis section is very similar to Section 907.2.11. \nThe primary differences are the exceptions. \n \nException 1 allows the use of batteries as the \nsole power source if no construction or related \nrepairs are occurring in the building. \n \nException 2 allows the use of batteries as the \nsole power source if there is no other power \nsource available (i.e., the building is without an \nelectric utility connection). \n \nException 3 clarifies to what extent the building \nmust be undergoing construction before \nconnection to the building wiring is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can be utilized for interstitial access for \nwiring while the interior finishes are being \nremoved (e.g., drywall removed, exposing the \nstuds), connection to the building wiring would \nnot be required. Such renovations may only be \nlimited to portions of a structure; therefore, \nadding permanent wiring may not be practical \nor possible. The intent is that additional walls, \netc., should not be removed solely to connect \nthe smoke alarms to the building wiring. \n1103.9 Carbon \nmonoxide \nalarms. \nCarbon \nmonoxide detection shall be installed in existing \nGroup I-1, I-2, I-4 and R occupancies and in \nclassrooms in Group E occupancies where those \nunits include any of the conditions identified in \nSections 915.1.2 through 915.1.6. The carbon \nmonoxide alarms shall be installed in the locations \nspecified in Section 915.2 and the installation shall \nbe in accordance with Section 915.4. \nExceptions: \n1. Carbon monoxide alarms are permitted to be \nsolely battery operated where the code that \nwas in effect at the time of construction did \nnot require carbon monoxide detectors to be \nprovided. \n2. Carbon monoxide alarms are permitted to be \nsolely battery operated in dwelling units that \nare not served from a commercial power \nsource. \n3. A carbon monoxide detection system in \naccordance with Section 915.5 shall be an \nacceptable alternative to carbon monoxide \nalarms.\n\n❖ This \nsection \nrequires \nCO \ndetection \nin \naccordance with the requirements of Section \n915. The occupancies included are consistent \nwith Section 915. This includes locations where \nthere are sleeping units or dwelling units along \nwith classrooms in Group E occupancies. \nSection \n915 \nprovides \nvery \nspecific \nrequirements on placement. This recognizes \nthe need for and the practicality of providing \nsuch protection in existing buildings. Use of the \nterm \n“detection” \nincludes \nboth \ncarbon \nmonoxide alarm and detection systems. The \nkey is that occupancies have the ability to \ndetect CO. \n \nExceptions 1 and 2 acknowledge that allowing \nbattery-powered units to be provided is a \nrelatively lowcost solution in existing buildings \nwhere carbon monoxide alarms were not \ninitially required or where dwelling units and \nsleeping units are not connected to a \ncommercial \npower \nsource. \nException \n3 \nprovides the option of using a CO detection \nsystem in place of individual CO alarms. See \nthe commentary to Section 915 for more details \non alarm requirements and placement. \n1103.10 Medical gases. Medical gases stored and \ntransferred in health-care-related facilities shall be \nin accordance with Chapter 53.\n\n❖ This section requires compliance with Chapter \n53 compressed gases where medical gases \nare stored and transferred in existing health-\ncare-related facilities. This will address several \ndifferent types of occupancies including Group \nI-2 and ambulatory care facilities but can also \naddress facilities such as a small dentist office. \nIt was considered necessary to make sure that \nall existing facilities comply with these \nrequirements to meet CMS guidelines. A \n-",
      "chapter_id": "ch11",
      "section_id": "sec915"
    },
    {
      "page": 200,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n970 \n \ngeneral reference was made since the medical \ngas requirements of Section 5306 are only one \naspect of the regulation of compressed gases. \nSECTION 1104 MEANS OF EGRESS \nFOR EXISTING BUILDINGS \n1104.1 General. Means of egress in existing \nbuildings shall comply with the minimum egress \nrequirements where specified in Table 1103.1 as \nfurther enumerated in Sections 1104.2 through \n1104.25, and the building code that applied at the \ntime of construction. Where the provisions of this \nchapter conflict with the building code that applied \nat the time of construction, the most restrictive \nprovision shall apply. Existing buildings that were \nnot required to comply with a building code at the \ntime of construction shall comply with the \nminimum egress requirements where specified in \nTable 1103.1 as further enumerated in Sections \n1104.2 through 1104.25. \n❖ \nThe primary concept of this section is to require \nexisting buildings to comply with the specific \nmeans of egress requirements for new \nbuildings except as modified by this section. \nWhere an item is specifically addressed by \nSection 1104, the requirements of this section \nallow existing buildings to not fully meet the \nrequirements for new buildings in Sections \n1003 through 1031. \n \nFor example, the guard height requirements in \nSection 1104.6 include exceptions for the \nguard height requirement for new buildings in \nSection 1015.2. The requirements for existing \nbuildings in Section 1104 are intended to be the \nsame or less stringent than the comparable \nprovisions for new buildings in Sections 1003 \nthrough 1031. \n \nThis section applies to most existing buildings. \nThough the code does not specifically state, \nwhere a building has been built to meet the \nrequirements of the building code in effect at \nthe time of construction and, in the opinion of \nthe Fire official, the means of egress is not \nhazardous, the building would satisfy this \nsection. As such, none of the specific \nrequirements in this section would apply. \n \nIn the absence of any evidence of compliance \nwith a building code at the time the building was \nconstructed, all provisions of Sections 1104.1 \nthrough 1104.25 apply. See Chapter 13 of SBC \n901 for a performance-based compliance \nalternative analysis regimen for existing \nbuildings, \nespecially \nSections \n1301.6.11 \nthrough 1301.6.15, which deal with the means \nof egress analysis. Chapter 19 of the \nInternational \nCode \nCouncil \nPerformance \nCode® (ICCPC®) also provides a performance \napproach to means of egress evaluation. \n1104.2 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress. \nExceptions: \n1. Elevators used as an accessible means of \negress where allowed by Section 1009.4. \n2. Previously approved elevators, escalators \nand moving walks in existing buildings. \n❖ \nThis section is the same as Section 1003.7, \nexcept Exception 2 is added. Thus, an \nescalator or moving walk could be used as part \nof the required means of egress in an existing \nbuilding if it had been previously approved by \nthe Fire official. \n1104.3 Exit sign illumination. Exit signs shall be \ninternally or externally illuminated. The face of an \nexit sign illuminated from an external source shall \nhave an intensity of not less than 54 lux. Internally \nilluminated \nsigns \nshall \nprovide \nequivalent \nluminance and be listed for the purpose. \nException: Approved self-luminous signs that \nprovide evenly illuminated letters shall have a \nminimum luminance of 0.2 cd/m2 lamberts. \n❖ \nThis section is the same as Section 1013.3 for \nnew buildings, except that Section 1013.3 \nincludes an exception to illumination for tactile \nsigns. The same exception should apply for \nexisting buildings. \n1104.4 Power \nsource. \nWhere \nemergency \nillumination is required in Section 1104.5, exit signs \nshall be visible under emergency illumination \nconditions. \nException: Approved signs that provide continuous \nillumination independent of external power sources \nare not required to be connected to an emergency \nelectrical system. \n❖ \nThis section requires that exit signs serving the \noccupancies listed in Section 1104.5 be \nilluminated during the use of emergency power \nfor the means of egress. The comparable \nsection for new buildings is Section 1013.6.3. \nExit signs for all new building occupancies \nmust be illuminated at all times and have an \nemergency power source. \n1104.5 Illumination emergency power. Where \nmeans of egress illumination is provided, the power \nsupply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply. In the event of power supply failure, \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n970 \n \ngeneral reference was made since the medical \ngas requirements of Section 5306 are only one \naspect of the regulation of compressed gases. \nSECTION 1104 MEANS OF EGRESS \nFOR EXISTING BUILDINGS \n1104.1 General. Means of egress in existing \nbuildings shall comply with the minimum egress \nrequirements where specified in Table 1103.1 as \nfurther enumerated in Sections 1104.2 through \n1104.25, and the building code that applied at the \ntime of construction. Where the provisions of this \nchapter conflict with the building code that applied \nat the time of construction, the most restrictive \nprovision shall apply. Existing buildings that were \nnot required to comply with a building code at the \ntime of construction shall comply with the \nminimum egress requirements where specified in \nTable 1103.1 as further enumerated in Sections \n1104.2 through 1104.25.",
      "commentary": "The primary concept of this section is to require \nexisting buildings to comply with the specific \nmeans of egress requirements for new \nbuildings except as modified by this section. \nWhere an item is specifically addressed by \nSection 1104, the requirements of this section \nallow existing buildings to not fully meet the \nrequirements for new buildings in Sections \n1003 through 1031. \n \nFor example, the guard height requirements in \nSection 1104.6 include exceptions for the \nguard height requirement for new buildings in \nSection 1015.2. The requirements for existing \nbuildings in Section 1104 are intended to be the \nsame or less stringent than the comparable \nprovisions for new buildings in Sections 1003 \nthrough 1031. \n \nThis section applies to most existing buildings. \nThough the code does not specifically state, \nwhere a building has been built to meet the \nrequirements of the building code in effect at \nthe time of construction and, in the opinion of \nthe Fire official, the means of egress is not \nhazardous, the building would satisfy this \nsection. As such, none of the specific \nrequirements in this section would apply. \n \nIn the absence of any evidence of compliance \nwith a building code at the time the building was \nconstructed, all provisions of Sections 1104.1 \nthrough 1104.25 apply. See Chapter 13 of SBC \n901 for a performance-based compliance \nalternative analysis regimen for existing \nbuildings, \nespecially \nSections \n1301.6.11 \nthrough 1301.6.15, which deal with the means \nof egress analysis. Chapter 19 of the \nInternational \nCode \nCouncil \nPerformance \nCode® (ICCPC®) also provides a performance \napproach to means of egress evaluation. \n1104.2 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress. \nExceptions: \n1. Elevators used as an accessible means of \negress where allowed by Section 1009.4. \n2. Previously approved elevators, escalators \nand moving walks in existing buildings.\n\n❖ This section is the same as Section 1003.7, \nexcept Exception 2 is added. Thus, an \nescalator or moving walk could be used as part \nof the required means of egress in an existing \nbuilding if it had been previously approved by \nthe Fire official. \n1104.3 Exit sign illumination. Exit signs shall be \ninternally or externally illuminated. The face of an \nexit sign illuminated from an external source shall \nhave an intensity of not less than 54 lux. Internally \nilluminated \nsigns \nshall \nprovide \nequivalent \nluminance and be listed for the purpose. \nException: Approved self-luminous signs that \nprovide evenly illuminated letters shall have a \nminimum luminance of 0.2 cd/m2 lamberts.\n\n❖ This section is the same as Section 1013.3 for \nnew buildings, except that Section 1013.3 \nincludes an exception to illumination for tactile \nsigns. The same exception should apply for \nexisting buildings. \n1104.4 Power \nsource. \nWhere \nemergency \nillumination is required in Section 1104.5, exit signs \nshall be visible under emergency illumination \nconditions. \nException: Approved signs that provide continuous \nillumination independent of external power sources \nare not required to be connected to an emergency \nelectrical system.\n\n❖ This section requires that exit signs serving the \noccupancies listed in Section 1104.5 be \nilluminated during the use of emergency power \nfor the means of egress. The comparable \nsection for new buildings is Section 1013.6.3. \nExit signs for all new building occupancies \nmust be illuminated at all times and have an \nemergency power source. \n1104.5 Illumination emergency power. Where \nmeans of egress illumination is provided, the power \nsupply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply. In the event of power supply failure, \n-",
      "chapter_id": "ch11",
      "section_id": "sec5306"
    }
  ],
  "sections": [
    {
      "id": "ch10",
      "number": "10",
      "title": "MEANS OF EGRESS",
      "level": 1,
      "page_start": 1,
      "page_end": 179,
      "parent_id": null
    },
    {
      "id": "sec3006",
      "number": "3006",
      "title": "that waive",
      "level": 2,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "ch10"
    },
    {
      "id": "sub1020.7",
      "number": "1020.7",
      "title": "Corridor continuity",
      "level": 3,
      "page_start": 1,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sec1021",
      "number": "1021",
      "title": "EGRESS BALCONIES",
      "level": 2,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "ch10"
    },
    {
      "id": "sub1021.1",
      "number": "1021.1",
      "title": "General",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sec1021"
    },
    {
      "id": "sub1021.2",
      "number": "1021.2",
      "title": "Wall separation",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sec1021"
    },
    {
      "id": "sub1021.3",
      "number": "1021.3",
      "title": "Openness",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sec1021"
    },
    {
      "id": "sub1021.4",
      "number": "1021.4",
      "title": "Location",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sec1021"
    },
    {
      "id": "sec1022",
      "number": "1022",
      "title": "EXITS",
      "level": 2,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "ch10"
    },
    {
      "id": "sub1022.1",
      "number": "1022.1",
      "title": "General",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sec1022"
    },
    {
      "id": "sec1024",
      "number": "1024",
      "title": "or the options",
      "level": 2,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.1",
      "number": "1023.1",
      "title": "General",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub1022.2.1",
      "number": "1022.2.1",
      "title": "Detailed requirements",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec1022"
    },
    {
      "id": "sub1022.2.2",
      "number": "1022.2.2",
      "title": "Arrangement",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec1022"
    },
    {
      "id": "sec712",
      "number": "712",
      "title": "or exit access stairways as",
      "level": 2,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.2",
      "number": "1023.2",
      "title": "Construction",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": null
    },
    {
      "id": "sub705.5",
      "number": "705.5",
      "title": "of SBC 201 for Type I construction)",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": null
    },
    {
      "id": "sec404",
      "number": "404",
      "title": "of SBC",
      "level": 2,
      "page_start": 6,
      "page_end": 7,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.3",
      "number": "1023.3",
      "title": "Termination",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sub1023.3.1",
      "number": "1023.3.1",
      "title": "Extension",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub1023.3"
    },
    {
      "id": "sub1023.4",
      "number": "1023.4",
      "title": "Openings",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub909.20.5",
      "number": "909.20.5",
      "title": "of SBC 201",
      "level": 4,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sec714",
      "number": "714",
      "title": "addresses through",
      "level": 2,
      "page_start": 8,
      "page_end": 16,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.5",
      "number": "1023.5",
      "title": "Penetrations",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sub1023.6",
      "number": "1023.6",
      "title": "Ventilation",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sec705",
      "number": "705",
      "title": "establish when exterior walls",
      "level": 2,
      "page_start": 9,
      "page_end": 27,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.8",
      "number": "1023.8",
      "title": "Barriers at level of exit discharge",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": null
    },
    {
      "id": "sub1023.9",
      "number": "1023.9",
      "title": "Stairway identification signs",
      "level": 3,
      "page_start": 10,
      "page_end": 10,
      "parent_id": null
    },
    {
      "id": "sub1023.9.1",
      "number": "1023.9.1",
      "title": "Signage requirements",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub1023.9"
    },
    {
      "id": "sub1023.10",
      "number": "1023.10",
      "title": "Elevator lobby identification signs",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": null
    },
    {
      "id": "sub1023.11",
      "number": "1023.11",
      "title": "Tactile floor-level signs",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": null
    },
    {
      "id": "sec707",
      "number": "707",
      "title": "or horizontal",
      "level": 2,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.12",
      "number": "1023.12",
      "title": "Smokeproof enclosures",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "sub1023.12.1",
      "number": "1023.12.1",
      "title": "Termination and extension",
      "level": 4,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1023.12"
    },
    {
      "id": "sec1028",
      "number": "1028",
      "title": "to egress",
      "level": 2,
      "page_start": 13,
      "page_end": 28,
      "parent_id": "ch10"
    },
    {
      "id": "sub1023.13",
      "number": "1023.13",
      "title": "Standpipes",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub1024.1",
      "number": "1024.1",
      "title": "Exit passageways",
      "level": 3,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1023.12.2",
      "number": "1023.12.2",
      "title": "Enclosure access",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub1023.12"
    },
    {
      "id": "sub1024.3",
      "number": "1024.3",
      "title": "Construction",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1024.4",
      "number": "1024.4",
      "title": "Termination",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1024.5",
      "number": "1024.5",
      "title": "Openings",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1024.6",
      "number": "1024.6",
      "title": "Penetrations",
      "level": 3,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1024.7",
      "number": "1024.7",
      "title": "Ventilation",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1024.8",
      "number": "1024.8",
      "title": "Exit passageway exterior walls",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec1024"
    },
    {
      "id": "sec1025",
      "number": "1025",
      "title": "LUMINOUS EGRESS",
      "level": 2,
      "page_start": 17,
      "page_end": 21,
      "parent_id": "ch10"
    },
    {
      "id": "sub1024.9",
      "number": "1024.9",
      "title": "Standpipes",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1024"
    },
    {
      "id": "sub1025.1",
      "number": "1025.1",
      "title": "General",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.2",
      "number": "1025.2",
      "title": "Markings within exit components",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.2.1",
      "number": "1025.2.1",
      "title": "Steps",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1025.2"
    },
    {
      "id": "sub1025.2.2",
      "number": "1025.2.2",
      "title": "Landings",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1025.2"
    },
    {
      "id": "sub1025.2.3",
      "number": "1025.2.3",
      "title": "Handrails",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1025.2"
    },
    {
      "id": "sub1025.2.4.3",
      "number": "1025.2.4.3",
      "title": "Transition",
      "level": 5,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.2.5",
      "number": "1025.2.5",
      "title": "Obstacles",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub1025.2"
    },
    {
      "id": "sub1025.2.6",
      "number": "1025.2.6",
      "title": "Doors within the exit path",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub1025.2"
    },
    {
      "id": "sub1025.2.6.1",
      "number": "1025.2.6.1",
      "title": "Emergency exit symbol",
      "level": 5,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub1025.2.6"
    },
    {
      "id": "sub1025.2.6.2",
      "number": "1025.2.6.2",
      "title": "Door hardware markings",
      "level": 5,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub1025.2.6"
    },
    {
      "id": "sub1025.3",
      "number": "1025.3",
      "title": "Uniformity",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.4",
      "number": "1025.4",
      "title": "Self-luminous and photo-luminescent",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.5",
      "number": "1025.5",
      "title": "Illumination",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec1025"
    },
    {
      "id": "sub1025.2.6.3",
      "number": "1025.2.6.3",
      "title": "Door frame markings",
      "level": 5,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sub1025.2.6"
    },
    {
      "id": "sec1026",
      "number": "1026",
      "title": "HORIZONTAL EXITS",
      "level": 2,
      "page_start": 22,
      "page_end": 30,
      "parent_id": "ch10"
    },
    {
      "id": "sub1026.1",
      "number": "1026.1",
      "title": "General",
      "level": 3,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec1026"
    },
    {
      "id": "sub1026.2",
      "number": "1026.2",
      "title": "Separation",
      "level": 3,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec1026"
    },
    {
      "id": "sec716",
      "number": "716",
      "title": "for",
      "level": 2,
      "page_start": 23,
      "page_end": 198,
      "parent_id": "ch10"
    },
    {
      "id": "sub1026.3",
      "number": "1026.3",
      "title": "Opening protectives",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec1026"
    },
    {
      "id": "sub1026.4",
      "number": "1026.4",
      "title": "Refuge area",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec1026"
    },
    {
      "id": "sub1026.4.1",
      "number": "1026.4.1",
      "title": "Capacity",
      "level": 4,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sub1026.4"
    },
    {
      "id": "sub716.2.6.6",
      "number": "716.2.6.6",
      "title": "of SBC 201",
      "level": 5,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec716"
    },
    {
      "id": "sub1026.5",
      "number": "1026.5",
      "title": "Standpipes",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec1026"
    },
    {
      "id": "sub1026.4.2",
      "number": "1026.4.2",
      "title": "Number of exits",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub1026.4"
    },
    {
      "id": "sec1027",
      "number": "1027",
      "title": "EXTERIOR EXIT",
      "level": 2,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "ch10"
    },
    {
      "id": "sub1027.1",
      "number": "1027.1",
      "title": "General",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec1027"
    },
    {
      "id": "sub1027.2",
      "number": "1027.2",
      "title": "Use in a means of egress",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec1027"
    },
    {
      "id": "sub1027.3",
      "number": "1027.3",
      "title": "Open side",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec1027"
    },
    {
      "id": "sub1027.4",
      "number": "1027.4",
      "title": "Side yards",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec1027"
    },
    {
      "id": "sub1027.5",
      "number": "1027.5",
      "title": "Location",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec1027"
    },
    {
      "id": "sub1028.1",
      "number": "1028.1",
      "title": "General",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec1028"
    },
    {
      "id": "sub1028.2",
      "number": "1028.2",
      "title": "Exit discharge",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec1028"
    },
    {
      "id": "sub1028.3",
      "number": "1028.3",
      "title": "Exit discharge width or capacity",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec1028"
    },
    {
      "id": "sub1028.5",
      "number": "1028.5",
      "title": "Access to a public way",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec1028"
    },
    {
      "id": "sec1029",
      "number": "1029",
      "title": "EGRESS COURTS",
      "level": 2,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "ch10"
    },
    {
      "id": "sub1029.1",
      "number": "1029.1",
      "title": "General",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec1029"
    },
    {
      "id": "sub1029.2",
      "number": "1029.2",
      "title": "Width or capacity",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec1029"
    },
    {
      "id": "sub1029.3",
      "number": "1029.3",
      "title": "Construction and openings",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec1029"
    },
    {
      "id": "sub1030.1",
      "number": "1030.1",
      "title": "General",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": null
    },
    {
      "id": "sec1030",
      "number": "1030",
      "title": "focus on fixed seating auditoriums or",
      "level": 2,
      "page_start": 32,
      "page_end": 34,
      "parent_id": "ch10"
    },
    {
      "id": "sub1030.1.1",
      "number": "1030.1.1",
      "title": "Bleachers",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub1030.1"
    },
    {
      "id": "sub1030.2",
      "number": "1030.2",
      "title": "Assembly main exit",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.3",
      "number": "1030.3",
      "title": "Assembly other exits",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.4",
      "number": "1030.4",
      "title": "Foyers and lobbies",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec1030"
    },
    {
      "id": "sec1005",
      "number": "1005",
      "title": "where",
      "level": 2,
      "page_start": 35,
      "page_end": 36,
      "parent_id": "ch10"
    },
    {
      "id": "sub1030.6",
      "number": "1030.6",
      "title": "Capacity of aisle for assembly",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.6.1",
      "number": "1030.6.1",
      "title": "Without smoke protection",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub1030.6"
    },
    {
      "id": "sec909",
      "number": "909",
      "title": "or natural",
      "level": 2,
      "page_start": 37,
      "page_end": 49,
      "parent_id": "ch10"
    },
    {
      "id": "sub1030.6.2.1",
      "number": "1030.6.2.1",
      "title": "Smoke control",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.6.2.2",
      "number": "1030.6.2.2",
      "title": "Roof height",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.6.2.3",
      "number": "1030.6.2.3",
      "title": "Automatic sprinklers",
      "level": 5,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.6.3",
      "number": "1030.6.3",
      "title": "Open-air assembly seating",
      "level": 4,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub1030.6"
    },
    {
      "id": "sub1030.6.3.1",
      "number": "1030.6.3.1",
      "title": "Automatic sprinklers",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sub1030.6.3"
    },
    {
      "id": "sub1030.7",
      "number": "1030.7",
      "title": "Travel distance",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.8",
      "number": "1030.8",
      "title": "Common path of egress travel",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.9",
      "number": "1030.9",
      "title": "Assembly aisles are required",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.8.1",
      "number": "1030.8.1",
      "title": "Path through adjacent row",
      "level": 4,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub1030.8"
    },
    {
      "id": "sub1030.9.2",
      "number": "1030.9.2",
      "title": "Aisle catchment area",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sub1030.9"
    },
    {
      "id": "sub1030.9.3",
      "number": "1030.9.3",
      "title": "Converging aisles",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sub1030.9"
    },
    {
      "id": "sub1030.9.4",
      "number": "1030.9.4",
      "title": "Uniform width and capacity",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sub1030.9"
    },
    {
      "id": "sub1030.9.5",
      "number": "1030.9.5",
      "title": "Dead-end aisles",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub1030.9"
    },
    {
      "id": "sub1030.9.6",
      "number": "1030.9.6",
      "title": "Aisle measurement",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub1030.9"
    },
    {
      "id": "sub1030.10",
      "number": "1030.10",
      "title": "Transitions",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.14",
      "number": "1030.14",
      "title": "as one exit access component",
      "level": 3,
      "page_start": 43,
      "page_end": 47,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.10.3",
      "number": "1030.10.3",
      "title": "Transition marking",
      "level": 4,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sub1030.10"
    },
    {
      "id": "sub1030.11",
      "number": "1030.11",
      "title": "Stepped aisles at vomitories",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.12",
      "number": "1030.12",
      "title": "Construction",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.13",
      "number": "1030.13",
      "title": "Aisle accessways",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.12.1",
      "number": "1030.12.1",
      "title": "Walking surface",
      "level": 4,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sub1030.12"
    },
    {
      "id": "sub1030.13.1",
      "number": "1030.13.1",
      "title": "Seating at tables",
      "level": 4,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sub1030.13"
    },
    {
      "id": "sub1030.13.2.1",
      "number": "1030.13.2.1",
      "title": "Dual access",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.13.2.2",
      "number": "1030.13.2.2",
      "title": "Single access",
      "level": 5,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.14.1",
      "number": "1030.14.1",
      "title": "Ramped aisles",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1030.14"
    },
    {
      "id": "sub1030.14.1.1",
      "number": "1030.14.1.1",
      "title": "Cross slope",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1030.14.1"
    },
    {
      "id": "sub1030.14.1.2",
      "number": "1030.14.1.2",
      "title": "Landings",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1030.14.1"
    },
    {
      "id": "sub1030.14.2",
      "number": "1030.14.2",
      "title": "Stepped aisles",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1030.14"
    },
    {
      "id": "sub1030.14.1.3",
      "number": "1030.14.1.3",
      "title": "Edge protection",
      "level": 5,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1030.14.1"
    },
    {
      "id": "sub1030.14.2.1",
      "number": "1030.14.2.1",
      "title": "Treads",
      "level": 5,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1030.14.2"
    },
    {
      "id": "sub1030.14.2.2",
      "number": "1030.14.2.2",
      "title": "Risers",
      "level": 5,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1030.14.2"
    },
    {
      "id": "sub1030.14.2.4",
      "number": "1030.14.2.4",
      "title": "Nosing and profile",
      "level": 5,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub1030.14.2"
    },
    {
      "id": "sec1014",
      "number": "1014",
      "title": "located either at one or both sides of the aisle or",
      "level": 2,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "ch10"
    },
    {
      "id": "sub1030.15",
      "number": "1030.15",
      "title": "Seat stability",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.16",
      "number": "1030.16",
      "title": "Handrails",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec1030"
    },
    {
      "id": "sec1015",
      "number": "1015",
      "title": "or",
      "level": 2,
      "page_start": 51,
      "page_end": 53,
      "parent_id": "ch10"
    },
    {
      "id": "sub1030.16.1",
      "number": "1030.16.1",
      "title": "Discontinuous handrails",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub1030.16"
    },
    {
      "id": "sub1030.16.2",
      "number": "1030.16.2",
      "title": "Handrail termination",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub1030.16"
    },
    {
      "id": "sub1030.17",
      "number": "1030.17",
      "title": "Assembly guards",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec1030"
    },
    {
      "id": "sub1030.16.3",
      "number": "1030.16.3",
      "title": "Mid-aisle termination",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub1030.16"
    },
    {
      "id": "sub1030.16.4",
      "number": "1030.16.4",
      "title": "Rails",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub1030.16"
    },
    {
      "id": "sub1607.9.1.2",
      "number": "1607.9.1.2",
      "title": "of SBC 201",
      "level": 5,
      "page_start": 52,
      "page_end": 52,
      "parent_id": null
    },
    {
      "id": "sub1030.17.2",
      "number": "1030.17.2",
      "title": "Cross aisles",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub1030.17"
    },
    {
      "id": "sub1030.17.4",
      "number": "1030.17.4",
      "title": "Guards at the end of aisles",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub1030.17"
    },
    {
      "id": "sec1031",
      "number": "1031",
      "title": "EMERGENCY ESCAPE",
      "level": 2,
      "page_start": 54,
      "page_end": 56,
      "parent_id": "ch10"
    },
    {
      "id": "sub1031.1",
      "number": "1031.1",
      "title": "General",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1031.2",
      "number": "1031.2",
      "title": "Where required",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1031.3",
      "number": "1031.3",
      "title": "Emergency escape and rescue openings",
      "level": 3,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1031.3.1",
      "number": "1031.3.1",
      "title": "Minimum size",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub1031.3"
    },
    {
      "id": "sub1031.4",
      "number": "1031.4",
      "title": "Emergency escape and rescue doors",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1031.5",
      "number": "1031.5",
      "title": "Area wells",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1031.3.3",
      "number": "1031.3.3",
      "title": "Maximum height from floor",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1031.3"
    },
    {
      "id": "sub1031.5.1",
      "number": "1031.5.1",
      "title": "Minimum size",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1031.5"
    },
    {
      "id": "sub1031.5.2",
      "number": "1031.5.2",
      "title": "Ladders or steps",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1031.5"
    },
    {
      "id": "sub1031.5.2.1",
      "number": "1031.5.2.1",
      "title": "Ladders",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1031.5.2"
    },
    {
      "id": "sec1032",
      "number": "1032",
      "title": "MAINTENANCE OF THE",
      "level": 2,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "ch10"
    },
    {
      "id": "sub1031.6",
      "number": "1031.6",
      "title": "Bars, grilles, covers and screens",
      "level": 3,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sec1031"
    },
    {
      "id": "sub1032.1",
      "number": "1032.1",
      "title": "General",
      "level": 3,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1032.2",
      "number": "1032.2",
      "title": "Reliability",
      "level": 3,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1031.5.3",
      "number": "1031.5.3",
      "title": "Drainage",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub1031.5"
    },
    {
      "id": "sub1031.5.2.2",
      "number": "1031.5.2.2",
      "title": "Steps",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub1031.5.2"
    },
    {
      "id": "sec1010",
      "number": "1010",
      "title": "for specifics on the different security hardware",
      "level": 2,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "ch10"
    },
    {
      "id": "sub1032.3",
      "number": "1032.3",
      "title": "Obstructions",
      "level": 3,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1032.2.1.1",
      "number": "1032.2.1.1",
      "title": "Fire escapes",
      "level": 5,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec1032"
    },
    {
      "id": "sec1013",
      "number": "1013",
      "title": "to",
      "level": 2,
      "page_start": 59,
      "page_end": 60,
      "parent_id": "ch10"
    },
    {
      "id": "sub1032.4",
      "number": "1032.4",
      "title": "Exit signs",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1032.5",
      "number": "1032.5",
      "title": "Nonexit identification",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1032.6",
      "number": "1032.6",
      "title": "Finishes, furnishings and decorations",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1032.3.1",
      "number": "1032.3.1",
      "title": "Group I-2",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub1032.3"
    },
    {
      "id": "sub1032.7",
      "number": "1032.7",
      "title": "Emergency escape and rescue openings",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec1032"
    },
    {
      "id": "sec109",
      "number": "109",
      "title": "and",
      "level": 2,
      "page_start": 61,
      "page_end": 179,
      "parent_id": "ch10"
    },
    {
      "id": "sub1032.8",
      "number": "1032.8",
      "title": "Inspection, testing and maintenance",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1009.8",
      "number": "1009.8",
      "title": "for further discussion of these systems",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": null
    },
    {
      "id": "sub1032.9",
      "number": "1032.9",
      "title": "Floor identification signs",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec1032"
    },
    {
      "id": "sub1104.24",
      "number": "1104.24",
      "title": "shall be maintained in an approved manner",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": null
    },
    {
      "id": "ch11",
      "number": "11",
      "title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "level": 1,
      "page_start": 180,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec1103",
      "number": "1103",
      "title": "addresses fire safety",
      "level": 2,
      "page_start": 180,
      "page_end": 180,
      "parent_id": "ch11"
    },
    {
      "id": "sub1101.1",
      "number": "1101.1",
      "title": "Scope",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub1101.2",
      "number": "1101.2",
      "title": "Intent",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sec1102",
      "number": "1102",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 181,
      "page_end": 188,
      "parent_id": "ch11"
    },
    {
      "id": "sub1101.3",
      "number": "1101.3",
      "title": "Permits",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": null
    },
    {
      "id": "sub1101.4",
      "number": "1101.4",
      "title": "Owner notification",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": null
    },
    {
      "id": "sub1102.1",
      "number": "1102.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec1102"
    },
    {
      "id": "sub1103.1",
      "number": "1103.1",
      "title": "Required construction",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1101.4.3",
      "number": "1101.4.3",
      "title": "Extension of time",
      "level": 4,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sub1101.4"
    },
    {
      "id": "sub1103.3",
      "number": "1103.3",
      "title": "Existing elevators",
      "level": 3,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.3.2",
      "number": "1103.3.2",
      "title": "Elevator emergency operation",
      "level": 4,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sub1103.3"
    },
    {
      "id": "sub1103.4.1",
      "number": "1103.4.1",
      "title": "Group I-2 and I-3 occupancies",
      "level": 4,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.2",
      "number": "1103.4.2",
      "title": "Three to five stories",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.3",
      "number": "1103.4.3",
      "title": "More than five stories",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.4",
      "number": "1103.4.4",
      "title": "Atriums and covered malls",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.9",
      "number": "1103.4.9",
      "title": "Waste and linen chutes",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.9.1",
      "number": "1103.4.9.1",
      "title": "Enclosure",
      "level": 5,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub1103.4.9"
    },
    {
      "id": "sub1103.4.9.2",
      "number": "1103.4.9.2",
      "title": "Chute intakes",
      "level": 5,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub1103.4.9"
    },
    {
      "id": "sub1103.4.9.4",
      "number": "1103.4.9.4",
      "title": "Chute discharge rooms",
      "level": 5,
      "page_start": 189,
      "page_end": 189,
      "parent_id": "sub1103.4.9"
    },
    {
      "id": "sub1103.5",
      "number": "1103.5",
      "title": "Sprinkler systems",
      "level": 3,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.4.10",
      "number": "1103.4.10",
      "title": "Flue-fed incinerators",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.5.1",
      "number": "1103.5.1",
      "title": "Group A-2",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub1103.5"
    },
    {
      "id": "sub1103.5.2",
      "number": "1103.5.2",
      "title": "Group I-2",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub1103.5"
    },
    {
      "id": "sub1103.5.3",
      "number": "1103.5.3",
      "title": "only addresses hospitals",
      "level": 4,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "sub1103.5"
    },
    {
      "id": "sub1103.6",
      "number": "1103.6",
      "title": "Standpipes",
      "level": 3,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.5.5",
      "number": "1103.5.5",
      "title": "Pyroxylin plastics",
      "level": 4,
      "page_start": 192,
      "page_end": 192,
      "parent_id": "sub1103.5"
    },
    {
      "id": "sub1103.7",
      "number": "1103.7",
      "title": "Fire alarm systems",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.6.2",
      "number": "1103.6.2",
      "title": "Existing helistops and heliports",
      "level": 4,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sub1103.6"
    },
    {
      "id": "sub1103.7.1",
      "number": "1103.7.1",
      "title": "Group E",
      "level": 4,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.7.2",
      "number": "1103.7.2",
      "title": "Group I-1",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.7.3",
      "number": "1103.7.3",
      "title": "Group I-2",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.7.4",
      "number": "1103.7.4",
      "title": "Group I-3",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.7.5",
      "number": "1103.7.5",
      "title": "Group R-1",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.7.6",
      "number": "1103.7.6",
      "title": "Group R-2",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub1103.7"
    },
    {
      "id": "sub1103.8.1",
      "number": "1103.8.1",
      "title": "Where required",
      "level": 4,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec1103"
    },
    {
      "id": "sub1103.8.2",
      "number": "1103.8.2",
      "title": "Interconnection",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec1103"
    },
    {
      "id": "sec915",
      "number": "915",
      "title": "provides",
      "level": 2,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "ch11"
    },
    {
      "id": "sub1103.10",
      "number": "1103.10",
      "title": "Medical gases",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec1103"
    },
    {
      "id": "sec5306",
      "number": "5306",
      "title": "are only one",
      "level": 2,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "ch11"
    },
    {
      "id": "sub1104.1",
      "number": "1104.1",
      "title": "General",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sub1104.2",
      "number": "1104.2",
      "title": "Elevators, escalators and moving walks",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sub1104.3",
      "number": "1104.3",
      "title": "Exit sign illumination",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sub1104.5",
      "number": "1104.5",
      "title": "Illumination emergency power",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    }
  ],
  "tables": [
    {
      "table_id": "table_p64_1",
      "title": "TABLE 1004.5",
      "headers": [
        "FUNCTION OF SPACE",
        "OCCUPANT LOAD FACTORa"
      ],
      "rows": [
        [
          "Accessory storage areas, mechanical equipment room",
          "28 gross"
        ],
        [
          "Agricultural building",
          "28 gross"
        ],
        [
          "Aircraft hangars",
          "46 gross"
        ],
        [
          "Airport terminal\nBaggage claim\nBaggage handling\nConcourse\nWaiting areas",
          "1.9 gross\n28 gross\n9 gross\n1.4 gross"
        ],
        [
          "Assembly\nGaming floors (keno, slots, etc.)\nExhibit Gallery and Museum",
          "1 gross\n2.8 net"
        ],
        [
          "Assembly with fixed seats",
          "See Section 1004.6"
        ],
        [
          "Assembly without fixed seats\nConcentrated (chairs only-not fixed)\nStanding space\nUnconcentrated (tables and chairs)",
          "0.65 net\n0.46 net\n1.4 net"
        ],
        [
          "Bowling centers, allow 5 persons for each lane including 4.6 m of runway, and\nfor additional areas",
          "0.65 net"
        ],
        [
          "Business areas",
          "9 gross"
        ],
        [
          "Courtrooms—other than fixed seating areas",
          "3.7 net"
        ],
        [
          "Day care",
          "3.3 net"
        ],
        [
          "Dormitories",
          "4.6 gross"
        ],
        [
          "Educational\nClassroom area\nShops and other vocational room areas",
          "1.9 net\n4.6 net"
        ],
        [
          "Exercise rooms",
          "4.6 gross"
        ],
        [
          "H-5 Fabrication and manufacturing\nareas",
          "19 gross"
        ],
        [
          "Industrial areas",
          "9 gross"
        ],
        [
          "Institutional areas\nInpatient treatment areas\nOutpatient areas\nSleeping areas",
          "22 gross\n9 gross\n11 gross"
        ],
        [
          "Kitchens, commercial",
          "19 gross"
        ],
        [
          "Library\nReading rooms\nStack area",
          "4.6 net\n9 gross"
        ],
        [
          "Mall buildings—covered and open",
          "See Section 402.8.2 of SBC 201"
        ]
      ],
      "page": 64,
      "bbox": [
        53.35665035247803,
        273.13002522786456,
        537.8184647993608,
        751.1300252278646
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p65_1",
      "title": "",
      "headers": [
        "Mercantile\nAreas on other floors\nBasement and grade floor areas\nStorage, stock, shipping areas",
        "5.6 gross\n2.8 gross\n28 gross"
      ],
      "rows": [
        [
          "Parking garages",
          "19 gross"
        ],
        [
          "Residential",
          "19 gross"
        ],
        [
          "Skating rinks, swimming pools\nRink and pool\nDecks",
          "4.6 gross\n1.4 gross"
        ],
        [
          "Stages and platforms",
          "1.4 net"
        ],
        [
          "Warehouses",
          "46 gross"
        ]
      ],
      "page": 65,
      "bbox": [
        53.348359451293945,
        71.64998372395833,
        537.8267553710938,
        204.8899943033854
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p65_2",
      "title": "TABLE 1006.2.1",
      "headers": [
        "OCCUPANCY",
        "MAXIMUM\nOCCUPANT LOAD",
        "MAXIMUM COMMON PATH OF EGRESS TRAVEL\nDISTANCE (meter)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "WITHOUT SPRINKLER\nSYSTEM (meter)",
          "",
          "WITH SPRINKLER\nSYSTEM (meter)"
        ],
        [
          "",
          "",
          "OCCUPANT LOAD",
          "",
          ""
        ],
        [
          "",
          "",
          "OL≤ 30",
          "OL > 30",
          ""
        ],
        [
          "Ac, E, M",
          "49",
          "23",
          "23",
          "23a"
        ],
        [
          "B",
          "49",
          "30",
          "23",
          "30 a"
        ],
        [
          "F",
          "49",
          "23",
          "23",
          "30 a"
        ],
        [
          "H-1, H-2, H-3",
          "3",
          "NP",
          "NP",
          "7.5b"
        ],
        [
          "H-4, H-5",
          "10",
          "NP",
          "NP",
          "23 b"
        ],
        [
          "I-1, I-2d, I-4",
          "10",
          "NP",
          "NP",
          "23 a"
        ],
        [
          "I-3",
          "10",
          "NP",
          "NP",
          "30 a"
        ],
        [
          "R-1",
          "10",
          "NP",
          "NP",
          "23 a"
        ],
        [
          "R-2",
          "10",
          "NP",
          "NP",
          "38 a"
        ],
        [
          "R-3e",
          "10",
          "NP",
          "NP",
          "38 a,g"
        ],
        [
          "R-4e",
          "10",
          "23",
          "23",
          "38 a,g"
        ],
        [
          "Sf",
          "29",
          "30",
          "23",
          "30 a"
        ],
        [
          "U",
          "49",
          "30",
          "23",
          "23 a"
        ]
      ],
      "page": 65,
      "bbox": [
        53.348359451293945,
        257.9100341796875,
        537.8267553710938,
        505.5700149536133
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p66_1",
      "title": "",
      "headers": [
        "OCCUPANT LOAD PER\nSTORY",
        "MINIMUM NUMBER OF EXITS OR ACCESS TO EXITS FROM\nSTORY"
      ],
      "rows": [
        [
          "1-500",
          "2"
        ],
        [
          "501-1,000",
          "3"
        ],
        [
          "More than 1,000",
          "4"
        ]
      ],
      "page": 66,
      "bbox": [
        53.319559478759764,
        71.64998372395833,
        537.8555541992188,
        136.97001139322916
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p67_1",
      "title": "TABLE 1006.3.4(1)",
      "headers": [
        "STORY",
        "OCCUPANCY",
        "MAXIMUM NUMBER\nOF DWELLING UNITS",
        "MAXIMUM COMMON PATH\nOF EGRESS TRAVEL\nDISTANCE"
      ],
      "rows": [
        [
          "Basement, first, second or\nthird story above grade\nplane",
          "R-2a,b",
          "4 dwelling units",
          "38 meters"
        ],
        [
          "Fourth story above grade\nplane and higher",
          "NP",
          "NA",
          "NA"
        ]
      ],
      "page": 67,
      "bbox": [
        53.32966473228053,
        96.88199462890626,
        537.8454493472451,
        195.97799072265624
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p67_2",
      "title": "TABLE 1006.3.4(2)",
      "headers": [
        "STORY",
        "OCCUPANCY",
        "MAXIMUM OCCUPANT\nLOAD PER STORY",
        "MAXIMUM COMMON PATH OF\nEGRESS TRAVEL DISTANCE (meters)"
      ],
      "rows": [
        [
          "First story above or\nbelow grade plane",
          "A, Bb, E, Fb , M, U",
          "49",
          "23"
        ],
        [
          "",
          "H-2, H-3",
          "3",
          "7.5"
        ],
        [
          "",
          "H-4, H-5, I, R-\n1,R-2a,c",
          "10",
          "23"
        ],
        [
          "",
          "Sb,d",
          "29",
          "23"
        ],
        [
          "Second story above\ngrade plane",
          "B, F, M, Sd",
          "29",
          "23"
        ],
        [
          "Third story above\ngrade plane and higher",
          "NP",
          "NA",
          "NA"
        ]
      ],
      "page": 67,
      "bbox": [
        53.32966473228053,
        313.3619750976562,
        537.8454493472451,
        448.69801025390626
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p67_3",
      "title": "TABLE 1010.3.1(1)",
      "headers": [
        "REVOLVING DOOR MAXIMUM NOMINAL\nDIAMETER (METER)",
        "MAXIMUM ALLOWABLE REVOLVING DOOR\nSPEED (RPM)"
      ],
      "rows": [
        [
          "1.8",
          "12"
        ],
        [
          "2.1",
          "11"
        ],
        [
          "2.4",
          "10"
        ],
        [
          "2.7",
          "9"
        ],
        [
          "3",
          "8"
        ]
      ],
      "page": 67,
      "bbox": [
        53.32966473228053,
        618.7300008138021,
        537.8454493472451,
        701.9300130208334
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p68_1",
      "title": "TABLE 1010.3.1(2)",
      "headers": [
        "REVOLVING DOOR MAXIMUM NOMINAL\nDIAMETER (METER)",
        "MAXIMUM ALLOWABLE REVOLVING DOOR\nSPEED (RPM)"
      ],
      "rows": [
        [
          "2.4",
          "7.2"
        ],
        [
          "2.7",
          "6.4"
        ],
        [
          "3",
          "5.7"
        ],
        [
          "3.4",
          "5.2"
        ],
        [
          "3.7",
          "4.8"
        ],
        [
          "3.8",
          "4.6"
        ],
        [
          "4.3",
          "4.1"
        ],
        [
          "4.9",
          "3.6"
        ],
        [
          "5.2",
          "3.4"
        ],
        [
          "5.5",
          "3.2"
        ],
        [
          "6.1",
          "2.9"
        ],
        [
          "7.3",
          "2.4"
        ]
      ],
      "page": 68,
      "bbox": [
        53.34978167215983,
        96.84999593098958,
        537.8253332067419,
        263.5699869791667
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p68_2",
      "title": "TABLE 1017.2",
      "headers": [
        "OCCUPANCY",
        "WITHOUT SPRINKLER\nSYSTEM\n(meters )",
        "WITH SPRINKLER\nSYSTEM\n(meters )"
      ],
      "rows": [
        [
          "A, E, F-1, I-1, M, R, S-1",
          "60",
          "75b,e"
        ],
        [
          "I-1",
          "Not permitted",
          "75b"
        ],
        [
          "B",
          "60",
          "90c"
        ],
        [
          "F-2, S-2, U",
          "90",
          "120c"
        ],
        [
          "H-1",
          "Not Permitted",
          "23d"
        ],
        [
          "H-2",
          "Not Permitted",
          "30d"
        ],
        [
          "H-3",
          "Not Permitted",
          "46d"
        ],
        [
          "H-4",
          "Not Permitted",
          "53d"
        ],
        [
          "H-5",
          "Not Permitted",
          "60c"
        ],
        [
          "I-2, I-3",
          "Not Permitted",
          "60c"
        ],
        [
          "I-4",
          "46",
          "60c"
        ]
      ],
      "page": 68,
      "bbox": [
        53.34978167215983,
        305.19000244140625,
        537.8253332067419,
        487.47002029418945
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p69_1",
      "title": "TABLE 1020.2",
      "headers": [
        "OCCUPANCY",
        "OCCUPANT LOAD SERVED BY\nCORRIDOR",
        "REQUIRED FIRE-RESISTANCE RATING\n(hours)",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Without sprinkler\nsystem",
          "With sprinkler\nsystemc"
        ],
        [
          "H-1, H-2, H-3",
          "All",
          "Not Permitted",
          "1c"
        ],
        [
          "H-4, H-5",
          "Greater than 30",
          "Not Permitted",
          "1 c"
        ],
        [
          "A, B, E, F, M, S, U",
          "Greater than 30",
          "1",
          "0"
        ],
        [
          "R",
          "Greater than 10",
          "Not Permitted",
          "0.5c/1d"
        ],
        [
          "I-2a",
          "All",
          "Not Permitted",
          "0"
        ],
        [
          "I-1, I-3",
          "All",
          "Not Permitted",
          "1b,c"
        ],
        [
          "I-4",
          "All",
          "1",
          "0"
        ]
      ],
      "page": 69,
      "bbox": [
        53.342296299181484,
        99.1500244140625,
        537.8328182822779,
        250.45797119140624
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p69_2",
      "title": "TABLE 1020.3",
      "headers": [
        "OCCUPANCY",
        "MINIMUM\nWIDTH (mm)"
      ],
      "rows": [
        [
          "Any facilities not listed below",
          "1100"
        ],
        [
          "Access to and utilization of mechanical, plumbing or electrical systems or equipment",
          "600"
        ],
        [
          "With an occupant load of less than 50",
          "900"
        ],
        [
          "Within a dwelling unit",
          "900"
        ],
        [
          "In Group E with a corridor having an occupant load of 100 or more",
          "1800"
        ],
        [
          "In corridors and areas serving stretcher traffic in occupancies where patients receive outpatient\nmedical care that causes the patient to be incapable of self-preservation",
          "1800"
        ],
        [
          "Group I-2 in areas where required for bed movement",
          "2400"
        ]
      ],
      "page": 69,
      "bbox": [
        53.342296299181484,
        387.8500061035156,
        537.8328182822779,
        506.45001220703125
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p70_1",
      "title": "TABLE 1030.6.2",
      "headers": [
        "TOTAL\nNUMBER OF\nSEATS IN THE\nSMOKE-\nPROTECTED\nASSEMBLY\nOCCUPANCY",
        "mm OF CAPACITY PER SEAT SERVED",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Stairs and aisle\nsteps with\nhandrails within\n750 mm",
          "Stairs and aisle\nsteps without\nhandrails within\n750 mm",
          "Level aisles or\nramped aisles not\nsteeper than 1 in 10\nin slope",
          "Ramped aisles\nsteeper than 1 in\n10 in slope"
        ],
        [
          "Equal to or less\nthan 5,000",
          "5.08",
          "6.35",
          "3.81",
          "4.19"
        ],
        [
          "10,000",
          "3.3",
          "4.14",
          "2.54",
          "2.79"
        ],
        [
          "15,000",
          "2.44",
          "3.05",
          "1.78",
          "1.96"
        ],
        [
          "20,000",
          "1.93",
          "2.44",
          "1.42",
          "1.57"
        ],
        [
          "Equal to or greater\nthan 25,000",
          "1.52",
          "1.91",
          "1.12",
          "1.22"
        ]
      ],
      "page": 70,
      "bbox": [
        61.37756037712097,
        96.84999593098958,
        529.6775207519531,
        269.2899983723958
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p70_2",
      "title": "TABLE 1029.12.2.1",
      "headers": [
        "TOTAL NUMBER OF SEATS IN\nTHE SMOKE-PROTECTED\nASSEMBLY SEATTING",
        "MAXIMUM NUMBER OF SEATS PER ROW PERMITTED TO\nHAVE A MINIMUM 300 mm CLEAR WIDTH AISLE\nACCESSWAY",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Aisle or doorway at both ends\nof row",
          "",
          "Aisle or doorway at one end of\nrow only",
          ""
        ],
        [
          "",
          "Seats with\nbackrests",
          "Seats without\nbackrests",
          "Seats with\nbackrests",
          "Seats without\nbackrests"
        ],
        [
          "Less than 4,000",
          "14",
          "21",
          "7",
          "10"
        ],
        [
          "4,000",
          "15",
          "22",
          "7",
          "10"
        ],
        [
          "7,000",
          "16",
          "23",
          "8",
          "11"
        ],
        [
          "10,000",
          "17",
          "24",
          "8",
          "11"
        ],
        [
          "13,000",
          "18",
          "25",
          "9",
          "12"
        ],
        [
          "16,0000",
          "19",
          "26",
          "9",
          "12"
        ],
        [
          "19,000",
          "20",
          "27",
          "10",
          "13"
        ],
        [
          "22,000 and greater",
          "21",
          "28",
          "11",
          "14"
        ]
      ],
      "page": 70,
      "bbox": [
        53.347559452056885,
        319.9300130208333,
        537.8275553385416,
        497.2900161743164
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    },
    {
      "table_id": "table_p130_1",
      "title": "",
      "headers": [
        "750 mm",
        "",
        ""
      ],
      "rows": [
        [
          "",
          ">750 mm",
          ""
        ]
      ],
      "page": 130,
      "bbox": [
        326.3675537109375,
        273.0899963378906,
        378.92755126953125,
        298.16998291015625
      ],
      "chapter_id": "ch10",
      "section_id": "sec109"
    }
  ]
}