{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
  "version": "2024",
  "total_chunks": 137,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec3006_0_d79488ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n771\n\nBecause of the way these systems are \ndesigned, the higher equipment ratings and the \npower supply provisions, this is considered \nacceptable.  \n1020.7 Corridor continuity. Fire-resistance-rated \ncorridors shall be continuous from the point of entry \nto an exit, and shall not be interrupted by \nintervening rooms. Where the path of egress travel \nwithin a fire-resistance-rated corridor to the exit \nincludes travel along unenclosed exit access \nstairways or ramps, the fire-resistance rating shall \nbe continuous for the length of the stairway or ramp \nand for the length of the connecting corridor on the \nadjacent floor leading to the exit.  \nExceptions:  \n1. Foyers, \nlobbies \nor \nreception \nrooms \nconstructed as required for corridors shall not \nbe construed as intervening rooms.  \n2. Enclosed elevator lobbies as permitted by \nItem 1 of Section 1016.2 shall not be \nconstrued as intervening rooms.\n\n❖ This section requires that where fire protection \nis offered by a corridor, it is to be continuous \nfrom the point of entry into the corridor to one \nexit. This is to protect occupants from the \naccumulation of smoke or fire exposure and to \nallow for sufficient time to evacuate the \nbuilding. Where a corridor is served by two or \nmore exits, only one of the exits is required to \nbe accessed directly from the corridor. Other \nexits may be accessed through intervening \nspaces in accordance with Section 1016.2, \nprovided that there is an opening protective at \nthe end of the corridor to separate the rated \ncorridor from the intervening rooms. This \nensures that occupants will always have a \nprotected path to an exit while still allowing a \nreasonable degree of design freedom [see \nCommentary Figure 1020.7(1)]. Access to one \nof the exits can be through an elevator lobby \n[see Commentary Figure 1020.7(3)].\n\nWhere a level is permitted to have unenclosed \nexit access stairways in accordance with \nSection 1019.3, the corridor protection is \nrequired to continue down the exit access \nstairway to an enclosure for an interior exit \nstairway or to an exit door leading to the \noutside. Since the exit access stairway \neffectively becomes part of the corridor, doors \nwould not be required at the top and bottom of \nthe open exit access stairway as they are when \nentering enclosures for exit stairways.\n\nException 1 allows a foyer, lobby or reception \nroom to be located on the path of egress from \na corridor or as part of the fire-resistance-rated \ncorridor, provided the room has the same fire-\nresistance-rated walls and doors as required \nfor the corridor. The use of this provision should \nbe viewed as limiting the types of uses that may \noccur within the protected corridor. Occupied \nspaces within the corridor should have very \nlimited uses and hazards. Foyers and lobbies \nare included in this exception based on the low \nfire hazard of the contents in such rooms [see \nCommentary Figure 1020.7(2)].",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "that waive",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 1,
      "token_count": 686,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1016.2",
        "Section 1019.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec3006_1_d279f78d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Another consideration is corridor continuity at \nan elevator opening. Where an elevator opens \ninto a corridor that is required to be of fire-\nresistance-rated construction, the opening \nbetween the elevator shaft and the corridor \nmust be protected to meet not only the shaft’s \nfire protection rating but also the additional \nsmoke and draft protection requirements \nnecessary to limit the spread of smoke into the \ncorridor (see SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1). Because elevator hoistway doors \ndo not typically comply as doors with a 20-\nminute fire-protection rating with smoke- and \ndraft-control assemblies, they would not be \nable to open directly into a rated corridor. The \nprovisions in SBC 201 Section 3006 that waive \nthe requirements for an elevator lobby (see the \ncommentary to Section 1020.2.1) do not waive \nthe corridor opening protection requirements. \nTherefore, to maintain the integrity of the \ncorridor, the elevator hoistway shaft doors \nopening into such rated corridors will need to \nbe separated from the corridor by one of the \nfollowing methods of protection:  \n1. \nA lobby needs to be provided with the \nappropriate \nwalls \nand \ndoors \n[see \nCOMMENTARY Figure 1020.7(4) and \nSBC 201 Section 3006.3, Items 1 and 2] \nto separate the lobby from the corridor.  \n2. \nAdditional doors must be provided at the \nhoistway \n[see \nCommentary \nFigure \n1020.7(5) and SBC 201 Section 3006.3, \nItem 3] that will protect shaft openings the \nsame as required for corridor doors.  \n3. \nAn elevator shaft door that meets the fire \nprotection rating and the smoke and draft \nprotection requirements for corridor doors \nin SBC 201 Sections 716.2.2.1 and \n716.2.2.1.1 and the appropriate fire \nprotection rating for shafts [see SBC 201 \nTable 716.1(2)] must be provided.  \n4. \nThe corridor must be separated from the \nlobby [see Commentary Figure 1020.7(6) \nand SBC 201 Section 3006.3, Items 1 and \n2]. Per Exception 2 of Section 1020.7, a \nfourth option is permitted for corridor \ncontinuity since the elevator lobby is also \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "that waive",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 1,
      "token_count": 534,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3006.3",
        "Section 1020.7",
        "SBC 201",
        "Section 1020.2.1",
        "Section 3006",
        "Table 716.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1021_0_ed55d703",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n772\n\nnot considered an intervening room. \nSection 1016.2, Item 1, states that at least \none end of a fire-resistance-rated corridor \nmust lead directly to an exit without going \nthrough an elevator lobby. Alternatively, \nthe second means of egress serving the \ncorridor can be an elevator lobby with \ndirect access to an exit [see Commentary \nFigure 1020.7(3)].  \n5. \nThe elevator hoistway can be pressurized \nso that smoke will not move up the shaft \n(see SBC 201 Section 3006.3, Item 4). \nWhile not specifically stated that the fire \npartition opening protectives are not \nrequired, this would be equivalent to \nproviding \nprotection \nvia \nalternative \nmeans.\n\nWhile many elevator hoistway shaft doors are \ntested and labeled for the 1-hour or 1-1/2 hour \nfire-resistance rating (see Section 716.5 of \nSBC 201), very few, if any of the doors, will also \nmeet the smoke and draft requirements (see \nSBC 201 Section 716.5.3.1) that would allow \nthem to open directly into a fire-resistance-\nrated corridor. Because of this, Items 1, 2 and \n4 above will be the general methods for \nprotecting such openings.\n\nFor additional explanation of the requirements \nfor elevator lobbies that are adjacent to rated \ncorridors, see Section 3006. For requirements \nfor exit enclosures, see Section 1023. \nSECTION 1021 EGRESS BALCONIES \n1021.1 General. Balconies used for egress \npurposes shall conform to the same requirements as \ncorridors for minimum width, required capacity, \nheadroom, dead ends and projections.\n\n❖ This section regulates balconies that are used \nas an exit access element. Requirements are \nthe same as exit access corridors, except for \nthe enclosure. \n1021.2 Wall separation. Exterior egress balconies \nshall be separated from the interior of the building \nby walls and opening protectives as required for \ncorridors.  \nException: Separation is not required where the \nexterior egress balcony is served by not less than \ntwo stairways and a dead-end travel condition does \nnot require travel past an unprotected opening to \nreach a stairway.\n\n❖ An exterior exit access balcony has a valuable \nattribute in that the products of combustion \nmay be freely vented to the open air. In the \nevent of a fire in an adjacent space, the \nproducts of combustion would not be expected \nto build up in the balcony area as would \ncommonly occur in an interior corridor. \nHowever, there is still a concern for the egress \nof occupants who must use the balcony for exit \naccess, and, consequently, may have to pass \nthe room or space where the fire is located. \nTherefore, an exterior exit access balcony is \nrequired to be separated from interior spaces \nby fire partitions, as is required for interior \ncorridors. The other provisions of Section \n1020relative to dead ends and opening \nprotectives also apply.\n\nIf there are no dead-end conditions that require \ntravel past an unprotected opening and the \nbalcony is provided with at least two stairways, \nthen the wall separating the balcony from the \ninterior spaces need not have a fire-resistance \nrating (see COMMENTARY Figure 1021.2). \nSuch an arrangement reduces the probability \nthat occupants will need to pass the area with \nthe fire to gain access to an exit.  \n1021.3 Openness. The long side of an egress \nbalcony shall be not less than 50 percent open, and \nthe open area above the guards shall be so \ndistributed as to minimize the accumulation of \nsmoke or toxic gases.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1021",
      "section_number": "1021",
      "section_title": "EGRESS BALCONIES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 2,
      "page_end": 2,
      "token_count": 832,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.5.3.1",
        "Section 3006.3",
        "Section 1021",
        "SBC 201",
        "SBC 801",
        "Section 1023",
        "Section 716.5",
        "Section 1016.2",
        "Section 3006",
        "Section 1020"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1021_1_e4e4ee53",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section provides an opening requirement \nthat is intended to preclude the rapid buildup of \nsmoke and toxic gases. A minimum of one side \nof the exterior balcony is required to have a \nminimum open exterior area of 50 percent of \nthe side area of the balcony. The side openings \nare to be uniformly distributed along the length \nof the balcony.  \n1021.4 Location. Exterior egress balconies shall \nhave a minimum fire separation distance of 3000 \nmm measured at right angles from the exterior edge \nof the egress balcony to the following:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.\n\n❖ The location requirements for exterior egress \nbalconies given by this section protect the \nusers of the egress balcony from the effects of \na fire in another building on the same lot or an \nadjacent lot. The separation distance reduces \nthe exposure to heat and smoke. If the egress \nbalcony is closer than specified, then the \nadjacent buildings’ exterior walls and openings \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1021",
      "section_number": "1021",
      "section_title": "EGRESS BALCONIES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 2,
      "page_end": 2,
      "token_count": 283,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 705"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1022_0_6499cfd5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n773\n\nare to be protected in accordance with Section \n705 of SBC 201 so that the users of the egress \nbalcony are protected. The reason for the \nrequired distance to a lot line is to provide for a \nfuture building that could be built on the \nadjacent lot. While buildings on the same lot \ncan be considered one building for height and \narea limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an egress \nbalcony \nneeds \na \nminimum \n3000 \nmm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to the \nimaginary lot line between buildings on the \nsame lot.\n\nRequirements are the same for exterior exit \nstairways and ramps. For an illustration of how \nexterior egress balconies and exterior exit \nstairways work together, see Commentary \nFigure 1027.5. \nSECTION 1022 EXITS \n1022.1 General. Exits shall comply with Sections \n1022 through 1027 and the applicable requirements \nof Sections 1003 through 1015. An exit shall not be \nused for any purpose that interferes with its function \nas a means of egress. Once a given level of exit \nprotection is achieved, such level of protection shall \nnot be reduced until arrival at the exit discharge. \nExits shall be continuous from the point of entry \ninto the exit to the exit discharge.\n\n❖ This group of sections is applicable to the “exit” \nportion of the three-part means of egress \nsystem. Sections 1003 through 1015 are also \napplicable to exits. The following sections are \ncovered in this group:  \n• Section 1022provides general requirements \nfor exterior exit doorways. \n• Section 1023provides criteria for interior exit \nstairways and ramps. \n• Section 1024covers horizontal portions of the \nexit and exit passageways \n• Section 1025is referenced by the high-rise \nprovisions in SBC 201 Section 403. This \nsection addresses a backup system for means \nof egress lighting (see Section 1008). “Glow-\nin-the-dark” stripes identify steps, handrails, \nobstructions \nand \ndoorways \nwithin \nthe \nenclosure for interior exit stairways. \n• Section 1026 discusses the option of \nhorizontal exits. Horizontal exits are used in \nbuildings where travel to the exit stairways are \ntoo far, so the building is subdivided to meet \ntravel distance requirements. This type of \nsystem is sometimes used in combination with \nsmoke barriers and refuge areas for buildings \nsuch as hospitals and jails where building \nevacuation is not always the best option. \n• Section 1027provides criteria for stairways or \nramps that are primarily open to the exterior, \nthus reducing the chance of accumulation of \nsmoke or fumes.\n\nThe use of required exterior exit doors, exit \nstairways, exit passageways and horizontal \nexits for any purpose other than exiting is \nprohibited, because it might interfere with use \nas an exit. This is not intended to prohibit a \ndoor or stairway being used as part of normal \ncirculation patterns, such as the exit doors also \nserving as entrances, or using the stairway to \nmove between floors when there is not an \nemergency. However, these spaces must not \ninclude furniture, storage or work space. For \nexample, the use of an exit stairway landing for \nstorage, vending machines, copy machines, \ndisplays or any purpose other than for exiting \nis not permitted. Such a situation could not only \nlead to obstruction of the path of exit travel, \nthereby creating a hazard to life safety, but if \nthe contents consist of combustible materials, \nthen the use of the stairway as a means of \negress could be jeopardized by fire or smoke in \nthe exit enclosure.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1022",
      "section_number": "1022",
      "section_title": "EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 3,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027",
        "Section 1022",
        "Section 705",
        "Section 1008",
        "SBC 201",
        "Section 403",
        "SBC 801",
        "Section 1024",
        "Section 1026",
        "Section 1023",
        "Section 503.1.2",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1022_1_96f8459a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "It is recognized that standpipe risers are \nprovided within the stair enclosure and that \nvertical electrical conduit may be necessary for \npower or lighting. However, such risers must be \nlocated so as not to interfere with the required \nclear width of the exit. For example, a \nstandpipe riser located in the corner of a \nstairway will not reduce the required clear \nradius of the landing. This also applies where \nthe stairway landing is used as an area of \nrefuge. The spaces for wheelchairs must not \nobstruct the general path of egress travel [see \nCommentary \nFigure \n1009.3.3(1) \nand \nCommentary Figure 1009.3.3(2)]. Electrical \nconduit \nand \nmechanical \nequipment \nare \npermitted when necessary to serve the exit \nenclosure.\n\nIn existing buildings, sometimes the only \nviable option for providing access into the \nspace is a plat form lift. These platform lifts can \nbe located within the enclosure for the exit (see \nSBC 901 Section 410.8.3 and SBC 201 \nSection 705.1.3). Regulations in ASME A18.1 \nwould limit the potential for any concerns for \nplatform lifts being a fuel load in an exit \nstairway. However, the platform lift must be \nlocated so that it is not an obstruction to the exit \npathway. Typically, this is reviewed when the \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1022",
      "section_number": "1022",
      "section_title": "EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 3,
      "token_count": 311,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 410.8.3",
        "Section 705.1.3",
        "SBC 901",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1024_0_9ee78ce4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n774\n\nplatform lift is in the off and folded position.\n\nSection 1022through Section 1027apply to all \nexits but do not apply to elements of the means \nof egress that are not actually exits, such as \nexit access stairways, ramps, corridors and \npassageways \nor \nelements \nof \nthe \nexit \ndischarge. Once an exit is entered, that same \nlevel of protection must be available until the \noccupants leave the building at the level of exit \ndischarge. For exit discharge options for the \nenclosure, other than a door leading directly to \nthe outside, see the requirements for exit \npassageways in Section 1024 or the options \npermitting usage of a lobby or vestibule in the \nexceptions to Section 1028.2.  \n1022.2 Exterior \nexit \ndoors. \nBuildings \nor \nstructures used for human occupancy shall have not \nless than one exterior door that meets the \nrequirements of Section 1010.1.1.\n\n❖ The purpose of this section is to specify that at \nleast one exterior exit door is required to meet \nthe \ndoor \nsize \nrequirements \nin \nSection \n1010.1.1. It is not the intent of this section to \nspecify the number of exit doors required, \nwhich is addressed in Section 1006.  \n1022.2.1 \nDetailed requirements. Exterior \nexit doors shall comply with the applicable \nrequirements of Section 1010.1.\n\n❖ The purpose of this section is simply to provide \na cross reference from the exit section to all of \nthe detailed requirements for doors that are \nincluded in Section 1010.1 and all of its \nsubsections. For example, the requirements for \ndoor operation on exterior exit doors are \ncontrolled by Section 1010.2.  \n1022.2.2 \nArrangement. Exterior exit doors \nshall lead directly to the exit discharge or the public \nway.\n\n❖ The exterior exit door is to be the entry point of \nthe exit discharge or lead directly to the public \nway. When a person reaches the exterior exit \ndoor, he or she is directly outside, where \nsmoke and toxic gases are not a health hazard. \nAdditionally, this section will keep exterior \ndoors at other locations, such as to an egress \nbalcony, from being viewed as an exit element.  \nSECTION 1023 INTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1023.1 General. Interior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. Interior exit stairways and ramps shall be \nenclosed and lead directly to the exterior of the \nbuilding or shall be extended to the exterior of the \nbuilding with an exit passageway conforming to the \nrequirements of Section 1024, except as permitted \nin Section 1028.2. An interior exit stairway or ramp \nshall not be used for any purpose other than as a \nmeans of egress and a circulation path.\n\n❖ The first sentence is a general reference to the \nrest of the section. Sections 1023.2 through \n1023.7 deal with the construction of the walls \nand ceiling that enclose the exit stairway or exit \nramp. Sections 1023.8 through 1023.10 deal \nwith information required in the enclosure for \nsafe exiting. Section 1023.12 provides criteria \nfor stairways in high-rise or underground \nbuildings where a smokeproof enclosure and \npressurization of the stair tower are required \n(see SBC 201 Sections 403.5.4 and 405.7.2).\n\nMost exit stairways or ramps have an exterior \ndoor at the level of exit discharge that leads \ndirectly to the outside. From this doorway, there \nmust be a path for exit discharge that leads to \nthe public way; however, there are other \noptions. Exit passageways are considered an \nextension of the exit enclosure. The stairway \nenclosure \ndischarges \ninto \nthe \nexit \npassageway, which in turn leads to the outside \nof the building. There are limited allowances for \nthe exit enclosure to discharge through a lobby \nor vestibule (see Section 1028.2, Exceptions 1 \nand 2). A stairway enclosure could also \ndischarge through a horizontal exit (see \nSection 1028.2, Exception 3). The termination \nrequirements are the same as stated in Section \n1023.3.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1024",
      "section_number": "1024",
      "section_title": "or the options",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 4,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027",
        "Section 1010.1.1",
        "Section 1023.3",
        "Section 1028.2",
        "Section 1022",
        "Section 1010.1",
        "SBC 201",
        "Section 1010.2",
        "Section 1024",
        "Section 1023.12",
        "Section 1023",
        "SBC 801",
        "Section 1006"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1024_1_7c40bcba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "It is important that an exit stairway or ramp not \nbe used for any purpose other than normal \ncirculation and as a means of egress. For \nexample, there is a tendency to use stairway \nlandings for storage purposes. Such a situation \nobstructs the path of exit travel and if the stored \ncontents consist of combustible materials, the \nuse of the exit stairway as part of the path for a \nmeans of egress may be jeopardized, creating \na hazard to life safety. It is not the intent of \nthese provisions to prohibit an exit stairway \nfrom being used as part of the normal building \ncirculation system. If the tenants or building \nowner have security concerns that would \nprompt them to wish to limit stairway access, \nconsult 1010.2.7.\n\nIt is not the intent of this provision to exclude \ninclined platform lifts in the enclosure for the \nstairway; however, it is important that when not \nin operation, they do not block access to the \nexit stairway or hand rails. The referenced \ntechnical standard, ASME A18.1, basically \nrequires noncombustible elements so there is \nnot a fire load issue associated with the lifts. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1024",
      "section_number": "1024",
      "section_title": "or the options",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 4,
      "token_count": 259,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec712_0_5f90a838",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n775\n\nPlatform lifts are an important option for \nproviding accessibility in a building. SBC 201 \nSection 1110.9 limits the use of platform lifts in \nnew construction to mainly areas with minimal \noccupant loads or where elevators and ramps \nare impracticable. Platform lifts can be part of \nan accessible means of egress in limited \nsituations (Section 1009.5). SBC 901 Section \n306.7.8 allows for platform lifts anywhere in \nexisting buildings in order to gain accessibility \nfor persons with mobility impairments. The \nindustry is currently working on different \noptions to address the concern that the lift may \nbe in operation during an event that requires \nevacuation.  \n1023.2 Construction. Enclosures for interior exit \nstairways and ramps shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both. Interior exit \nstairway and ramp enclosures shall have a fire-\nresistance rating of not less than 2 hours where \nconnecting four stories or more and not less than 1 \nhour where connecting less than four stories. The \nnumber of stories connected by the interior exit \nstairways or ramps shall include any basements, but \nnot any mezzanines. Enclosure for interior exit \nstairways and ramps shall have a fire-resistance \nrating not less than the floor assembly penetrated, \nbut need not exceed 2 hours.  \nExceptions:  \n1. Interior exit stairways and ramps in Group I-\n3 occupancies in accordance with the \nprovisions of Section 408.3.8 of SBC 201.  \n2. Interior exit stairways within an atrium \nenclosed in accordance with Section 404.6 of \nSBC 201.  \n3. Interior exit stairways in accordance with \nSection 510.2 of SBC 201.\n\n❖ This section requires that all interior exit \nstairways or ramps are to be enclosed with \nrated walls (i.e., fire barriers) and floor/ceiling \nassemblies (i.e., horizontal assemblies). The \nfire-resistance rating required depends on the \nnumber of connected stories and the required \nfire-resistance rating of the penetrated floors. \nThe minimum fire-resistance rating of an \nenclosure for an exit stairway or ramp is at least \n1 hour. The fire-resistance rating of the \nenclosure must be increased to 2 hours if the \nstairway or ramp connects four or more stories \nor if it penetrates a floor system with a fire-\nresistance rating of 2 hours or more (see Table \n705.5 of SBC 201 for Type I construction). Note \nthat the criteria are based on the number of \nstories connected by the stairway or ramp and \nnot the height of the building. Therefore, a \nbuilding that has three stories located entirely \nabove the grade plane and a basement would \nrequire an enclosure with a 2-hour fire-\nresistance rating if the stairway or ramp \nconnects all four stories. Where the floor \nconstruction penetrated by the enclosure has a \nfire-resistance rating, the enclosure must have \nthe same minimum rating. For example, an \nenclosure that penetrates a 2-hour floor \nassembly must have a minimum fire-resistance \nrating of 2 hours, regardless of the number of \nstories the enclosure connects. The fire-\nresistance rating of an enclosure need never \nexceed 2 hours. If the floor assembly \npenetrated requires a minimum 3-hour fire-\nresistance rating, the enclosure rating is only \nrequired to be 2-hour fire-resistance rated. All \nlinear voids at joints between fire-resistance-\nrated wall and floor/ ceiling assemblies and \nwhere an enclosure would intersect with an \nexterior wall must be filled so that the integrity \nof the enclosure is maintained (see SBC 201 \nSection \n715). \nThe \nfire-resistance-rated \nrequirements for enclosures for exit stairways \nand ramps are consistent with those for shaft \nenclosures and enclosures for exit access \nstairways and ramps.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec712",
      "section_number": "712",
      "section_title": "or exit access stairways as",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 5,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404.6",
        "Section 707",
        "Section 1110.9",
        "Section 306.7.8",
        "SBC 201",
        "Section 510.2",
        "SBC 801",
        "Table 705.5",
        "SBC 901",
        "Section 711",
        "Section 715",
        "Section 1009.5",
        "Section 408.3.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec712_1_bc62b7ac",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The enclosure is needed because an exit \nstairway or ramp penetrates the floor/ceiling \nassemblies between the levels, thus creating a \nvertical opening or shaft. In cases of fire, a \nvertical opening may act as a chimney, causing \nsmoke, hot gases and light burning products to \nflow upward (buoyant force). If an opening is \nunprotected, these products of combustion will \nbe forced by positive pressure differentials to \nspread horizontally into the building spaces. \nThere are exceptions for shaft protection \naround stairways and ramps that are not part \nof a required means of egress in SBC 201 \nSection 712 or exit access stairways as \npermitted in Section 1019.3.\n\nThe enclosure of interior stairways or ramps \nwith construction having a fire-resistance rating \nis intended to prevent the spread of fire from \nfloor to floor. Another important purpose is to \nprovide a safe path of travel for the building \noccupants and to serve as a protected means \nof access to the fire floor by fire department  \npersonnel. \nFor \nthis \nreason, \nSections \n1023.4through 1023.6limit the penetrations \nand openings permitted in the enclosure for an \nexit stairway or ramp.\n\nFor travel distance measurements at the exit \nstairways, see the commentary to Section \n1017.3. While not specifically mentioned as an \nexception, Section 1027for exterior exit \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec712",
      "section_number": "712",
      "section_title": "or exit access stairways as",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 5,
      "page_end": 5,
      "token_count": 305,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1027",
        "SBC 201",
        "Section 1017.3",
        "Section 1019.3",
        "Section 712"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec404_0_07338c6d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n776\n\nstairways \nis \nconsidered \nto \nprovide \nan \nequivalent level of protection to enclosed \ninterior stairways.\n\nPer Exception 1, because of security needs in \ndetention facilities, one of the exit stairways is \npermitted to be glazed in a manner similar to \natrium enclosures. Specific limitations and \nrequirements are discussed in Section 408.3.8 \nof SBC 201. Exit access stairways within \nhousing units are addressed in SBC 201 \nSection 408.5.1 and Section 1019.4 of this \ncode.\n\nException 2 is in consideration of an increased \nlevel of safety in an atrium. Section 404 of SBC \n201 for atriums requires the space to be \nenclosed by a 1-hour passive enclosure and \nalso protected by various active systems \nincluding fire suppression and smoke control \nfeatures. The natural configuration of an atrium \naffords building occupants immediate views of \nthe entire egress to the bottom of the atrium. If \neither of these exceptions are used for the \nexterior protection of an exit stairway, the other \nprovisions for exit stairways would still be \napplicable, including not moving through one \nexit to get to another exit, not being used for \nany purpose other than circulation or exiting, \nnot having doors except for those needed for \nexit access, appropriately installing standpipes \nin the enclosure, and so on. This would prohibit \nthe typical hotel atrium with doors opening into \nthe atrium and the hotel reception and lobby \nareas on the first floor from using this exception \nand considering the stairway an exit. For \nadditional requirements for access to an exit \nstairway in an atrium, see SBC 201 Section \n404.10.\n\nException 3 is a reference to exit stairways in \nbuildings with horizontal building separations. \nSpecific stairway enclosure requirements are \nprovided in SBC 201 Section 510.2, Item 3.  \n1023.3 Termination. Interior exit stairways and \nramps shall terminate at an exit discharge or a \npublic way.  \nException: A combination of interior exit \nstairways, interior exit ramps and exit passageways, \nconstructed in accordance with Sections 1023.2, \n1023.3.1 and 1024, respectively, and forming a \ncontinuous protected enclosure, shall be permitted \nto extend an interior exit stairway or ramp to the exit \ndischarge or a public way.\n\n❖ This section is intended to provide safety in all \nportions of the exit by requiring continuity of the \nfire protection characteristics of the enclosure \nfor the exit stairway. Exit passageways (see \nSection 1024) are a continuation of the \nenclosure for the exit stairway. This would \ninclude, but not be limited to, the fire-resistance \nrating of the exit enclosure walls and the \nopening protection rating of the doors. While an \nexit passageway is most commonly found on \nthe level of exit discharge as a means to \nconnect a stairway enclosure to the exterior, in \nbuildings that step back in footprint as they rise, \nthe stairways may not be totally vertical shafts, \nbut move out as they move down to keep the \nrequired \nseparation \ndistance. \nExit \npassageways can be at any level to connect \nthe stair towers. There are special exit signage \nconsiderations for this particular issue in \nSection 1013.1 (see Commentary Figure \n1013.1).\n\nSection 1028.2 allows an alternative for direct \naccess to the outside via an intervening lobby \nor vestibule.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 7,
      "token_count": 789,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1028.2",
        "Section 404",
        "SBC 201",
        "Section 404.10",
        "Section 510.2",
        "SBC 801",
        "Section 1024",
        "Section 408.5.1",
        "Section 1013.1",
        "Section 1019.4",
        "Section 408.3.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec404_1_99771cf0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Horizontal exits (see Section 1026), while not \nproviding direct access to the outside of the \nstructure, do move occupants to another \n“building” through a fire wall or into a refuge \narea protected by fire barriers and horizontal \nassemblies (see Section 1026 and 1028.2, \nException 3). Horizontal exits are commonly \nused in hospitals and jails for a defend-in-place \ntype of protection or in large buildings where \ntravel distance is an issue.  \n1023.3.1 \nExtension. Where interior exit \nstairways and ramps are extended to an exit \ndischarge or a public way by an exit passageway, \nthe interior exit stairway and ramp shall be \nseparated from the exit passageway by a fire barrier \nconstructed in accordance with SBC 201 Section \n707 or a horizontal assembly constructed in \naccordance with SBC 201 Section 711, or both. The \nfire-resistance rating shall be not less than that \nrequired for the interior exit stairway and ramp. A \nfire door assembly complying with SBC 201 \nSection 716.5 shall be installed in the fire barrier to \nprovide a means of egress from the interior exit \nstairway and ramp to the exit passageway. \nOpenings in the fire barrier other than the fire door \nassembly are prohibited. Penetrations of the fire \nbarrier are prohibited.  \nExceptions:  \n1. Penetrations of the fire barrier in accordance \nwith Section 1023.5 shall be permitted.  \n2. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where there are no \nopenings into the exit passageway extension. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n777\n\n3. Separation between an interior exit stairway \nor ramp and the exit passageway extension \nshall not be required where the interior exit \nstairway and the exit passageway extension \nare pressurized in accordance with Section \n909.20.5 of SBC 201.\n\n❖ Once \na \nperson \nenters \nthe \nenclosure \nsurrounding an exit stairway, that same level of \nprotection should be provided to them until they \ncan leave the building. Where an enclosure for \nan \nexit \nstairway \nconnects \nto \nan \nexit \npassageway, either at the ground level or at an \nintermediate \ntransition \nfloor, \nthe \nexit \npassageway must provide the same level of \nprotection as the enclosure for the exit \nstairway, including fire resistance of the walls, \nfloor, ceiling and supporting construction and \nprotection of any openings. At the junction \nbetween the enclosure for the exit stairway and \nthe exit passageway, there must be both a \nrated fire barrier and a fire door. This has the \nadditional benefit of preventing any smoke that \nmay migrate into the exit passageway from \nalso moving up the exit stairway or ramp. \nPermitted penetrations for the exit passageway \nare the same as those limitations set for the \nenclosure for the exit stairway. See Sections \n1013.1 and 1025 for egress markings and \nsignage within these types of spaces. Where \nan exit stairway is constructed as a smokeproof \nenclosure or a pressurized stairway, see \nSection 1023.9.1.\n\nException 1—The penetrations for the exit \npassageway are allowed to be the same as \npermitted for the stairway enclosure.\n\nException 2—The purpose in having a fire door \nat this interface in the existing requirement is to \nprevent smoke from a possible open door or \nother penetration in the passageway from \ntraveling up the exit enclosure. This is \nprevented if there are no openings or \npenetrations in the exit passageway. Then the \nexit passageway is a horizontal offset of the \nexit enclosure and does not present the same \nhazard. Egress can proceed faster if there are \nno intermediate doors contained at the \nenclosure transitions.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 7,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 909.20.5",
        "SBC 201",
        "Section 1023.5",
        "Section 1023.9.1",
        "SBC 801",
        "Section 1026",
        "Section 716.5",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec404_2_6cc2c659",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 3—Similar to the intent of Exception \n2, where an interior exit stairway and an \nassociated exit passageway are pressurized, a \ndoor between the two could be an issue for \ndependable operation of that system. The \npressurization will keep smoke out of the \nstairway, so from the smoke movement \nperspective, no door is required between the \nstairway and the exit passageway.  \n1023.4 Openings. Interior exit stairway and ramp \nopening protectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \nOpenings in interior exit stairways and ramps other \nthan unprotected exterior openings shall be limited \nto those required for exit access to the enclosure \nfrom normally occupied spaces and for egress from \nthe enclosure. \nElevators shall not open into interior exit stairways \nand ramps.\n\n❖ In order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nare provided at protected openings in exits are \nalso required to close on the actuation of \nsmoke detectors or loss of power to the smoke \ndetectors (see SBC 201 Section 716.2.6.6).\n\nThe only openings that are permitted in fire-\nresistance-rated enclosures for exit stairways \nor ramps are doors that lead from normally \noccupied spaces into the enclosure and doors \nleading out of the enclosure to the outside. This \nrestriction on openings essentially prohibits the \nuse of windows in an exit enclosure except for \nthose exterior windows or doors that are not \nexposed to any hazards. This requirement is \nnot intended to prohibit windows or other \nopenings in the exterior walls of the exit \nenclosure. The verbiage “unprotected exterior \nopenings” includes windows or doors not \nrequired to be protected by either Section \n705.8 of SBC 201 or Section 1023.7 of this \ncode. The only exception would be window \nassemblies that have been tested as wall \nassemblies in accordance with ASTM E119 or \nUL 263. The objective of this provision is to \nminimize the possibility of fire spreading into an \nenclosure and endangering the occupants or \neven preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, which has an opening into the \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec404",
      "section_number": "404",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 7,
      "token_count": 667,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.2.6.6",
        "Section 705.8",
        "SBC 201",
        "Section 716",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec714_0_a034f853",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n778\n\nstairway, thereby possibly resulting in fire \nspread into the stairway. Other spaces that are \nnot normally occupied include, but are not \nlimited to, toilet rooms, electrical/mechanical \nequipment rooms and janitorial closets. For \nconnection between the vertical exit enclosure \nand an exit passageway, see Section 1023.3.1.\n\nElevators may not open into exit enclosures. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively as elevator doors. \nFor additional information on elevator lobbies \nand doors, see the commentary for Sections \n713.14 and 3006 of SBC 201 and Section \n1020.7 of this code.\n\nThese opening limitations are very similar to \nthose required for an exit passageway (see \nSection 1024.5).  \n1023.5 Penetrations. Penetrations into or through \ninterior exit stairways and ramps are prohibited \nexcept for the following: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication systems. \n6. Electrical raceway serving the interior exit \nstairway and ramp and terminating at a steel \nbox not exceeding 0.010 m2. \n7. Structural elements supporting the interior \nexit stairway or ramp or enclosure, such as \nbeams or joists. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communication openings, whether \nprotected or not, between adjacent interior exit \nstairways and ramps.  \nException: Membrane penetrations shall be \npermitted on the outside of the interior exit stairway \nand ramp. Such penetrations shall be protected in \naccordance with Section 714.4.2 of SBC 201.\n\n❖ This section specifically lists the items that are \nallowed to penetrate the walls and ceiling of the \nenclosure for the exit stairway. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1024.6). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1023.13, standpipe systems are \ncommonly located in the exit stair enclosures. \nIf two exit enclosures are adjacent to one \nanother, there must be no penetrations \nbetween them, thereby limiting the chances of \nsmoke being in both stairwells.\n\nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit access \nstairway. This section and Section 1023.6 are \nmeant to work together. The allowance for \nbeams or girders to penetrate the enclosure to \nsupport the stairway and associated landings \nis consistent with the allowances in SBC 201 \nSection 713.8. Penetrations in exterior walls \nare addressed in Section 1023.7.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec714",
      "section_number": "714",
      "section_title": "addresses through",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 8,
      "page_end": 16,
      "token_count": 733,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1024.5",
        "Section 1023.3.1",
        "Section 713.8",
        "Section 1020.7",
        "SBC 201",
        "Section 1024.6",
        "Section 1023.13",
        "Section 1023.6",
        "SBC 801",
        "Section 714.4.2",
        "Section 714",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec714_1_f21b21e3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1023.6 Ventilation. Equipment and ductwork for \ninterior exit stairway and ramp ventilation as \npermitted by Section 1023.5 shall comply with one \nof the following items:  \n1. Such equipment and ductwork shall be \nlocated exterior to the building and shall be \ndirectly connected to the interior exit \nstairway and ramp by ductwork enclosed in \nconstruction as required for shafts.  \n2. Where such equipment and ductwork is \nlocated within the interior exit stairway and \nramp, the intake air shall be taken directly \nfrom the outdoors and the exhaust air shall be \ndischarged directly to the outdoors, or such \nair shall be conveyed through ducts enclosed \nin construction as required for shafts.  \n3. Where located within the building, such \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nThe interior exit stairway and ramp ventilation \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n786\n\nallowed to penetrate the walls and ceiling of the \nenclosure for exit passageways. This is \nconsistent for all types of enclosures for exits, \nincluding interior exit stairways or interior exit \nramps and exit passageways (see Section \n1023.5). In general, only portions of the \nbuilding service systems that serve the \nenclosure are allowed to penetrate the \nenclosure. As indicated in the commentary to \nSection 1024.9, standpipe systems may be \nrequired to be located in the exit passageway.\n\nSBC 201 Section 714 addresses through \npenetrations and membrane penetrations for \nfire-resistance-rated walls and floor/ceiling \nassemblies. The intent is to maintain the \nintegrity of the enclosure for the exit \npassageway. This section and Section 1024.7 \nare meant to work together. This requirement \nis not intended to prohibit penetrations in the \nexterior walls of the exit passageway that is not \nrequired to be rated (see Section 1024.5).\n\nThe exception allows for such items as \nelectrical boxes, exit signs or fire alarm pull \nstations to be installed on the outside of the \nenclosure, provided that the boxes are installed \nso that the required fire-resistance rating is not \nreduced (see SBC 201 Section 714.4.2).  \n1024.7 Ventilation. Equipment and ductwork for \nexit passageway ventilation as permitted by Section \n1024.6 shall comply with one of the following:  \n1. The equipment and ductwork shall be located \nexterior to the building and shall be directly \nconnected to the exit passageway by \nductwork enclosed in construction as \nrequired for shafts.  \n2. Where the equipment and ductwork is \nlocated within the exit passageway, the \nintake air shall be taken directly from the \noutdoors and the exhaust air shall be \ndischarged directly to the outdoors, or the air \nshall be conveyed through ducts enclosed in \nconstruction as required for shafts.  \n3. Where located within the building, the \nequipment and ductwork shall be separated \nfrom the remainder of the building, including \nother \nmechanical \nequipment, \nwith \nconstruction as required for shafts.  \nIn each case, openings into the fire-resistance-rated \nconstruction shall be limited to those needed for \nmaintenance and operation and shall be protected \nby opening protectives in accordance with Section \n716 of SBC 201 for shaft enclosures.  \nExit passageway ventilation systems shall be \nindependent of other building ventilation systems.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec714",
      "section_number": "714",
      "section_title": "addresses through",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 8,
      "page_end": 16,
      "token_count": 898,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1024.5",
        "Section 1024.9",
        "SBC 201",
        "Section 1023.5",
        "Section 1024.6",
        "Section 716",
        "Section 1024.7",
        "SBC 801",
        "Section 714",
        "Section 714.4.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec714_2_5c45c268",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ As a continuation of an exit stairway enclosure, \nan \nexit \npassageway \nhas \nthe \nsame \nconsiderations for protection. While an exit \npassageway may look like a regular hallway, it \nis important that it be maintained as free of \nsmoke as the exit stairway. If the ductwork \nserving the exit passageway penetrates a rated \nwall or floor/ceiling assembly, a fire and smoke \ndamper is required by SBC 201 Section \n717.5.3. See the commentary to Section \n1023.6.  \n1024.8 Exit passageway exterior walls. Exterior \nwalls of the exit passageway shall comply with \nSection 705. Where nonrated walls or unprotected \nopenings enclose the exterior of the exit \npassageway and the walls or openings are exposed \nby other parts of the building at an angle of less than \n180 degrees, the building exterior walls within 3 m \nhorizontally of a nonrated wall or unprotected \nopening shall have a fire-resistance rating of not \nless than 1 hour. Openings within such exterior \nwalls shall be protected by opening protectives \nhaving a fire protection rating of not less than 3/ 4 \nhour. This construction shall extend vertically from \nthe ground to a point 3 m above the floor of the exit \npassageway or to the roof line, whichever is lower.\n\n❖ This requirement for exit passageways is \nsimilar to those for exterior walls for interior exit \nstairways in Section 1023.7.\n\nThis section does not require exterior walls of \nan enclosure for an exit passageway to have \nthe same fire-resistance rating as the interior \nwalls. Section 705 and Table 705.5 of SBC 201 \nestablish where exterior walls are required to \nbe rated and openings limited due to adjacent \nbuildings or lot lines. This exposure is different \nfrom exterior load-bearing walls that are \nrequired to be rated because of the type of \nconstruction per SBC 201 Table 601. What is \nunique to exterior walls at exit passageways is \nthe need to stop fires from burning through an \nexterior wall adjacent to the enclosure, which \nmay then jeopardize the occupant’s ability to \ncontinue to use that exit passageway. \nEssentially, there are two alternatives where an \nexposure hazard exists: \n1. \nProvide protection to the passageway by \nhaving a fire-resistance rating on its \nexterior wall. \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the passageway.\n\n❖ The ratings apply for a distance of 3 m \nmeasured horizontally and vertically from the \nexit passageway enclosure where those walls \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec714",
      "section_number": "714",
      "section_title": "addresses through",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 8,
      "page_end": 16,
      "token_count": 583,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 705",
        "Table 601",
        "Section 717.5.3",
        "SBC 201",
        "Section 1023.6",
        "Table 705.5",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_0_97dd548b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n779\n\nsystems shall be independent of other building \nventilation systems.\n\n❖ The purpose of the requirements for ventilation \nsystem equipment and ductwork is to maintain \nthe fire resistance of the enclosure for the exit \nstairway. The ventilation system serving the \nenclosure is to be independent of other building \nsystems to prevent smoke in the enclosure \nfrom traveling to other areas of the building. \nThis section and Section 1023.5 are meant to \nwork together. Where ductwork penetrates the \noutside wall, if it is not required to be rated by \nSection 1023.7, then the duct does not require \na fire and smoke damper. If the ductwork \nserving the shaft does penetrate a rated wall or \nrated floor/ceiling assembly, a fire and smoke \ndamper would be required by SBC 201 Section \n717.5.3. Openings required for access to the \nventilation \nsystem \nfor maintenance \nand \noperation shall be protected in accordance with \nSBC 201 Section 716.  \n1023.7 Interior exit stairway and ramp exterior \nwalls. Exterior walls of the interior exit stairway or \nramp shall comply with the requirements of SBC \n201 Section 705 for exterior walls. Where non-rated \nwalls or unprotected openings enclose the exterior \nof the stairway or ramps and the walls or openings \nare exposed by other parts of the building at an \nangle of less than 180 degrees, the building exterior \nwalls within 3000 mm horizontally of a nonrated \nwall or unprotected opening shall have a fire-\nresistance rating of not less than 1 hour. Openings \nwithin such exterior walls shall be protected by \nopening protectives having a fire protection rating \nof not less than 3/4 hour. This construction shall \nextend vertically from the ground to a point 3000 \nmm above the top-most landing of the stairway or \nramp, or to the roof line, whichever is lower.\n\n❖ This section does not require exterior walls of \nan enclosure for an exit stairway or ramp to \nhave the same fire-resistance rating as the \ninterior walls. SBC 201 Table 705.5 and SBC \n201 Section 705 establish when exterior walls \nare required to be rated and openings limited \ndue to adjacent buildings or lot lines. This \nexposure is different from exterior load-bearing \nwalls that are required to be rated because of \nthe type of construction per SBC 201 Table \n601. What is unique to exterior walls at exit \nstairways is the need to stop fires from burning \nthrough an exterior wall adjacent to the \nenclosure, which may then jeopardize the \noccupant’s ability to continue to use that exit \nstairway. Essentially, there are two alternatives \nwhere an exposure hazard exists:  \n1. \nProvide protection to the stairway by \nhaving a fire-resistance rating on its \nexterior wall; or \n2. \nProvide a fire-resistance rating to the \nwalls adjacent to the stairway.\n\nThe ratings apply for a distance of 3000 mm \nmeasured horizontally and vertically from the \nstairway enclosure where those walls are at an \nangle of less than 180 degrees from the \nexterior wall portion of the enclosure [see \nCondition \n1 \nin \nCOMMENTARY \nFigure \n1023.7]. When the adjacent exterior wall is \nprotected in lieu of the stairway enclosure wall, \nthe protection is to extend from the ground to a \nlevel of 3000 mm above the highest landing of \nthe stairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building.\n\nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building [see Conditions \n2 and 3 in COMMENTARY Figure 1023.7]. In \nthis scenario, heat or fire would need to travel \n180 degrees around in order to impinge on the \nstair. Based on studies of existing buildings, \nthis 180-degree spread of fire does not appear \nto be a problem. This criterion is only applicable \nwhen the angle between the walls is 180 \ndegrees or less.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 705",
        "Table 601",
        "Section 717.5.3",
        "SBC 201",
        "Section 1023.5",
        "Section 716",
        "SBC 801",
        "Table 705.5",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_1_04e32dbe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "As fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the stairway enclosure wall or the \nadjacent exterior wall, unless the exterior wall \nis required by other sections of the code to \nhave a higher fire-resistance rating (see SBC \n201 Tables 601 and 705.5). The fire protection \nrating on any openings in the exterior wall of a \nstairway enclosure or adjacent exterior wall \nwithin 180 degrees is to be a minimum of 3/4 \nhour.\n\nIn a situation where upper levels are smaller \nthan lower levels, an interior stairway can end \nup having an exterior wall where it moves \nabove the roof of the lower levels. In this \nsituation, \nthe \nquestion \nis \nthe \nrating \nrequirements for the exterior wall of the \nstairway over the roof. Therefore, the exterior \nwall of the stairway must meet the vertical \nopening provisions in SBC 201 Section \n705.8.6.  \n1023.8 Barriers at level of exit discharge. An \ninterior exit stairway and ramp shall not continue \nbelow its level of exit discharge unless an approved \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n780\n\nbarrier is provided at the level of exit discharge to \nprevent persons from unintentionally continuing \ninto levels below. Directional exit signs shall be \nprovided as specified in Section 1013.\n\n❖ So that building occupants using an exit \nstairway during an emergency situation will be \nprevented from going past the level of exit \ndischarge, the run of the stairway is to be \ninterrupted by a partition, door, gate or other \napproved means. These devices help users of \nthe stairway to recognize when they have \nreached the point that is the level of exit \ndischarge.\n\nThe code does not specify the type of material \nor construction of the barrier used to identify \nthe level of exit discharge. The key issues to be \nconsidered in the selection and approval of the \ntype of barrier to be used are: \n1. \nWhether the barrier provides a visible and \nphysical means of alerting occupants who \nare exiting under emergency conditions \nthat they have reached the level of exit \ndischarge \n2. \nWhether the barrier is constructed of \nmaterials that are permitted by the \nconstruction type of the building.\n\n❖ In an emergency situation, some occupants \nare likely to come in contact with the barrier \nduring exiting before realizing that they are at \nthe level of exit discharge. Therefore, the \nbarrier should be constructed in a manner that \nis substantial enough to withstand the \nanticipated physical contact, such as pushing \nor shoving. It would be reasonable, as a \nminimum, to design the barrier to withstand the \nstructural load requirements of SBC 201 \nSection 1607.5 for interior walls and partitions. \nThe barrier could be opaque (such as gypsum \nwallboard and stud framing) or not (such as a \nwire grid-type material).\n\nThe use of signage only or relatively \ninsubstantial barriers, such as ropes or chains \nstrung across the opening, is typically not \nsufficient to prevent occupants from attempting \nto continue past the level of exit discharge \nduring an emergency.\n\nCOMMENTARY Figure 1023.8 is an example \nof one method of discharge identification.\n\nExit signs, including raised letters and braille, \nare to be provided for occupant guidance at the \ndoor leading to the way out [i.e., exit discharge \neither directly to the exterior or via an exit \npassageway, lobby or vestibule (see Section \n1013.4)]. In situations where there may be \ntransfer levels with exit passageways or \nunusual \nstairway \nconfigurations, \nvisual \ndirectional exit signage may also be required \nwithin the enclosure (see Commentary Figure \n1013.1). \n1023.9 Stairway identification signs. A sign shall \nbe provided at each floor landing in an interior exit \nstairway and ramp connecting more than three \nstories designating the floor level, the terminus of \nthe top and bottom of the interior exit stairway and \nramp and the identification of the stairway or ramp. \nThe signage shall state the story of, and the \ndirection to, the exit discharge and the availability \nof roof access from the interior exit stairway and \nramp for the fire department . The bottom of the \nsign shall be located not less than 1.5 m above the \nfloor landing in a position that is readily visible \nwhen the doors are in the open and closed positions.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013",
        "Section 1013.4",
        "Section 1607.5",
        "SBC 201",
        "SBC 801",
        "Section 705.8.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_2_dd7d02ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Sections 1023.9 and 1023.11 are two distinct \nsign requirements that have totally different \npurposes.\n\nSigns are to be placed at each floor landing in \nall exit stairways connecting more than three \nstories. Each sign is to be placed in an obvious \nlocation for someone to see it when they enter \nthe stairway. The required height of the bottom \nof the sign at 1.5 m is so the sign is at about \neye level but would be visible above the heads \nof people if there is a crowd on the stairway. \nThe purpose is for both occupants and \nemergency responders entering the stairway to \nhave the information they need. Information on \nthe signs should include: \n• Which level the user is currently on—this \ninformation is the largest item on the sign (see \nSection 1023.9.1, Item 3). \n• Which floor is the level of exit discharge and in \nwhich direction—this could be an arrow and \ninformation such as “Exit at Level 1.” \n• Which stairway the user is in—designations \ntypically are something like “North Stair” or \n“Stair A.” \n• The \nextent \nof \nthe \nstairway—such \nas \n“Basement to 5th floor.” \n• If there is roof access directly from the stairway \nenclosure—this is for emergency responders \nin case they need to get onto the roof to vent \nthe fire (for where roof access is required, see \nSection 1011.12). \n1023.9.1 \nSignage requirements. Stairway \nidentification signs shall comply with all of the \nfollowing requirements:  \n1. The signs shall be a minimum size of 450 mm \nby 300 mm.  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n781\n\n2. The letters designating the identification of \nthe interior exit stairway and ramp shall be \nnot less than 40 mm in height.  \n3. The number designating the floor level shall \nbe not less than 125 mm in height and located \nin the center of the sign.  \n4. Other lettering and numbers shall be not less \nthan 25 mm in height.  \n5. Characters and their background shall have a \nnonglare finish. Characters shall contrast \nwith their background, with either light \ncharacters on a dark background or dark \ncharacters on a light background.  \n6. Where signs required by Section 1023.9 are \ninstalled in the interior exit stairways and \nramps of buildings subject to Section 1025, \nthe signs shall be made of the same materials \nas required by Section 1025.4.\n\n❖ The requirements for stairway identification \nsignage will provide for a consistent approach. \nThe intent is to make signs visible and \nimmediately recognizable to occupants and \nemergency responders upon entering the \nstairway (see Commentary Figure 1023.9.1).\n\nPer Section 1023.9, this sign should have the \nbottom of the sign at 1.5 m above the floor so it \nis at about eye level and can be seen above \nthe heads of people using the stairway. The \nhigh contrast (dark on light) and nonglare finish \nare to increase the readability of the sign in low \nlighting, including when the stairway is only lit \nwith emergency lighting. The floor designation \nis the largest item on the sign [125 mm \nminimum], \nfollowed \nby \nthe \nstairway \nidentification [40 mm] so that this information is \nimmediately apparent. Other requirements in \nSection 1023.9 are letters large enough to be \nreadable from a distance. 25 mm-letters are \nviewable by most people from a distance of \nabout 3 m. It is recommended that information \nbe in all capitals and the style of letters be \nconventional in form—not italic, oblique, script \nor highly decorative. In addition, if the building \nis a high-rise and luminous egress path \nmarkings are required (see Section 1025.1), \nthe stairway identification signage must also be \nself-luminous or photoluminescent. In order to \nalso meet the contrast requirements in Item 5, \ntypically the sign will have dark letters on a \nglow-in-the-dark background.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1025.4",
        "Section 1011.12",
        "Section 1023.9",
        "Section 1023.9.1",
        "SBC 801",
        "Section 1025.1",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_3_232f9441",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "These signs are not required to be raised \nletters or braille. The raised letters and braille \nare intentionally on a different sign in a different \nlocation (see Section 1023.9).  \n1023.10 Elevator lobby identification signs. At \nlandings in interior exit stairways where two or \nmore doors lead to the floor level, any door with \ndirect access to an enclosed elevator lobby shall be \nidentified by signage located on the door or directly \nadjacent to the door stating “Elevator Lobby.” \nSignage shall be in accordance with Section \n1023.9.1, Items 4, 5 and 6.\n\nThis section is mainly related to fire service \naccess elevators required in SBC 201 Section \n403.6.1 for a building with an occupied floor \nmore than 36 m above the street. The elevator \nlobby is required to have direct access to an \nexit stairway (see SBC 201 Section 3007.6.1). \nIn addition, that same exit enclosure has to \nhave access to the floor without going back \nthrough the elevator lobby (see SBC 201 \nSection 3007.9.1). This leads to two doors at \neach floor landing. Elevator lobby signs identify \nthe correct door through which fire fighters \nshould access the floor so that lobby smoke \nprotection is maintained. See the commentary \nto Section 1023.9.1 for information on Items 4, \n5 and 6.\n\nSince typically the fire service access elevators \nwill use the same lobby as the occupant \nevacuation elevators (where provided per SBC \n201 Section 403.6.2), this signage would \neffectively be required for the doors in the \nstairway enclosure that lead to occupant \nevacuation elevator lobbies as well.\n\nWhile these signs are required to be adjacent \nto the door leading to the lobby, these signs are \nnot required to be raised letters and braille. \nThese signs are information for emergency \nresponders. \n1023.11 Tactile floor-level signs. Where floor-\nlevel signs are provided in interior exit stairways \nand ramps, a floorlevel sign identifying in the floor \nlevel in visual characters, raised characters and \nbraille complying with ICC A117.1 shall be located \nat each floor-level landing adjacent to the door \nleading from the interior exit stairway and ramp into \nthe corridor.\n\n❖ To aid people with vision impairments who are \nmoving \nwithin \nthe \nstairway, \nthe \nfloor \ndesignation (see Section 1023.9) must also be \navailable in a separate sign with visual and \nraised letters and braille adjacent to each door \non the latch side. The intent is to let persons \nwith vision impairments be able to determine \nwhat floor they are on without leaving the \nstairway enclosure. The reference to ICC \nA117.1 would require these signs to have the \nbraille below the visual/raised letters. The \nheight of the sign would have the bottom of the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n796\n\nthat the exterior opening of the exterior exit \nstairway or ramp is to adjoin. These open \nspaces will enable the smoke to dissipate from \nthe exterior exit stairway or ramp so it will be \nusable as a required exit. See Section 1027.3 \nfor a discussion of the opening requirements. \nSee Section 1027.5 of this code and Section \n1205 of SBC 201 for the minimum sizes of \nyards and courts.  \n1027.5 Location. Exterior exit stairways and \nramps shall have a minimum fire separation \ndistance of 3000 mm measured at right angles from \nthe exterior edge of the stairway or ramps, including \nlandings, to:  \n1. Adjacent lot lines.  \n2. Other portions of the building.  \n3. Other buildings on the same lot unless the \nadjacent building exterior walls and openings \nare protected in accordance with Section 705 \nof SBC 201 based on fire separation distance.  \nFor the purposes of this section, other portions of \nthe building shall be treated as separate buildings.  \nException:Exterior exit stairways and ramps \nserving individual dwelling units of Group R-3 \nshall have a fire separation distance of not less than \n1.5 m.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 930,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027.3",
        "Section 403.6.1",
        "Section 403.6.2",
        "Section 705",
        "Section 1023.9",
        "Section 1205",
        "SBC 201",
        "Section 3007.9.1",
        "Section 1023.9.1",
        "Section 3007.6.1",
        "Section 1027.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_4_f032af0b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The location requirements of this section \nprotect the users of the exterior exit stairway or \nramp from the effects of a fire in another \nbuilding on the same lot or an adjacent lot. The \nseparation distance reduces the exposure to \nheat and smoke. If the exterior exit stairway or \nramp is closer than specified, then adjacent \nbuildings’ exterior walls and openings are to be \nprotected in accordance with SBC 201 Section \n705 so that the users of the exterior exit \nstairway or ramp are protected. The reason for \na minimum required distance to a lot line is to \nprovide for a future building that could be built \non an adjacent lot. While buildings on the same \nlot can be considered one building for height \nand area limitations (see SBC 201 Section \n503.1.2), they must be separated by a \nminimum of 3000 mm if there is a path for exit \ndischarge between them. The purpose of the \nlast sentence is to clarify that an exterior exit \nstairway or ramp needs a minimum 3000 mm \nseparation where a building wraps around on \nitself, such as a U-shaped building. It is not \nintended that the distance be measured to an \nimaginary lot line between buildings on the \nsame lot.\n\nRequirements are the same for exterior egress \nbalconies (Section 1021.4). For an illustration \nof exterior egress balconies and exterior exit \nstairways working together, see Commentary \nFigure 1027.5.\n\nThe exception for Group R-3 is to be consistent \nwith similar types of units constructed under \nSBC 1101/1102. \n1027.6 Exterior \nexit \nstairway \nand \nramp \nprotection. Exterior exit stairways and ramps shall \nbe separated from the interior of the building as \nrequired in Section 1023.2. Openings shall be \nlimited to those necessary for egress from normally \noccupied spaces. Where a vertical plane projecting \nfrom the edge of an exterior exit stairway or ramp \nand landings is exposed by other parts of the \nbuilding at an angle of less than 180 degrees, the \nexterior wall shall be rated in accordance with \nSection 1023.7. \nExceptions:  \n1. Separation from the interior of the building is \nnot required for occupancies, other than those \nin Group R-1 or R-2, in buildings that are not \nmore than two stories above grade plane \nwhere a level of exit discharge serving such \noccupancies is the first story above grade \nplane.  \n2. Separation from the interior of the building is \nnot required where the exterior exit stairway \nor ramp is served by an exterior exit ramp or \nbalcony that connects two remote exterior \nexit stairways or other approved exits with a \nperimeter that is not less than 50 percent \nopen. To be considered open, the opening \nshall be not less than 50 percent of the height \nof the enclosing wall, with the top of the \nopenings not less than 2.1 m above the top of \nthe balcony.  \n3. Separation from the open-ended corridor of \nthe building is not required for exterior exit \nstairways or ramps, provided that Items 3.1 \nthrough 3.5 are met:  \n3.1. The building, including open-ended \ncorridors, and stairways and ramps, shall \nbe equipped throughout with an automatic \nsprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2.  \n3.2. The open-ended corridors comply \nwith Section 1020.  \n3.3. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway or ramp complying with Section \n1027.  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n797",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 838,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027",
        "SBC 1101",
        "Section 705",
        "Section 1023.2",
        "Section 1021.4",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 1023.7",
        "Section 1020",
        "Section 503.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_5_956b66e2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "3.4. The exterior walls and openings \nadjacent to the exterior exit stairway or \nramp comply with Section 1023.7.  \n3.5. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3.3 m2 or an \nexterior stairway or ramp shall be \nprovided. Where clear openings are \nprovided, they shall be located so as to \nminimize the accumulation of smoke or \ntoxic gases.  \n4. In Group R-3 occupancies not more than four \nstories in height, exterior exit stairways and \nramps serving individual dwelling units are \nnot required to be separated from the interior \nof the building where the exterior exit \nstairway or ramp discharges directly to grade.\n\n❖ Exterior exit stairways or ramps must be \nprotected from interior fires that may project \nthrough windows or other openings adjacent to \nthe exit stairway or ramp, possibly endangering \nthe occupants using this means of egress to \nreach grade. The protection of an exterior exit \nstairway or ramp is to be obtained by \nseparating the exterior exit from the interior of \nthe building using exterior walls having a fire-\nresistance rating of at least 1 hour with opening \nprotectives. If the exterior exit stairway \nconnects four or more stories, the wall between \nthe stairway and the inside of the building must \nhave a fire-resistance rating of 2 hours (see \nSection 1023.2). Consistent with the protection \nrequired in Sections 1023.2 and 1023.7 for \ninterior exit stairways, the fire-resistance rating \nmust be provided for a distance of 3 m \nhorizontally and vertically from the ramp or \nstairway edges, and from the ground to a level \nof 3 m above the highest landing.\n\nAll window and door openings within the \nadjacent 3 m distance must be protected with \nminimum \n3/4-hour \nfire-protection-rated \nopening protectives [see Commentary Figure \n1027.6(1)]. The last sentence is similar to \nSection \n1023.7 \nexcept \nthat \ninstead \nof \nmeasuring the angle between the building \nexterior walls and the unprotected walls at the \nexterior \nof \nthe \nstairway \nor ramp, \nthe \nmeasurement is between the building exterior \nwalls and a vertical projection for the planes of \nthe guard of the exterior stairway and ramp \nincluding landings.\n\nOpenings within the exterior wall between the \ninside of the building and the stairway must \nonly be from normally occupied spaces. This is \nconsistent with the requirements for interior exit \nenclosures (see Sections 1023.4 and 1023.5).\n\nException 1 indicates that the exterior wall is \nnot required to be rated for occupancies (other \nthan Groups R-1 and R-2) that are two stories \nor less above grade where the level of exit \ndischarge is at the lower story. The reason for \nthis exception is that in cases of fire in low \nbuildings, the occupants are usually able to \nevacuate the premises before the fire can \nemerge through exterior wall openings and \nendanger the exterior exit ramp or stairways. In \nhotels \nand \napartments, \nhowever, \nthe \noccupants’ response to a fire emergency could \nbe significantly reduced because they may be \neither unfamiliar with the surroundings or \nsleeping.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 745,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.2",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec705_6_7399b705",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 2 allows the exterior wall is not \nrequired to be rated where an exterior egress \nbalcony is served by two exits and where the \nexits are remote from each other. Remoteness \nis regulated by Section 1007. This exception is \napplicable to all groups. In such instances, it is \nunlikely that the users of the exterior stairway \nor ramp will become trapped by fire, since they \nhave the option of using the open balcony to \ngain access to either of the two available exits, \nand the products of combustion will be vented \ndirectly to the outside (see Section 1021 \nregarding egress balconies). At least one-half \nof the total perimeter of the egress balcony \nmust be permanently open to the outside. The \nrequirement for at least one-half the height of \nthat level to be open allows for columns, solid \nguards \nand \narchitectural \nor \ndecorative \nelements, such as arches. With the top of the \nopening at least 2.1 m above the walking \nsurface, products of combustion can vent, \nallowing occupant passage below the smoke \nlayer [see Commentary Figures 1021.2 and \n1027.6(2)].\n\n“Open-ended corridor” is defined in Chapter 2, \nbut another common term used for this \narrangement is “breezeway.” The breezeway \nmay need to be rated as a corridor in \naccordance with Table 1020.2. However, \nException 3 deletes the requirement for a \nseparation (both rated wall and opening \nprotective) between the breezeway and the \nexterior exit stairway where the two elements \nmeet. In other words, a door is not required \nbetween the open exterior stairway and the \nbreezeway. \nThere \nare \nadditional \nsafety \nrequirements. An NFPA 13 or 13R sprinkler \nsystem is required in all areas of the building, \nincluding the breezeway. The arrangements \nmust allow for adequate cross ventilation of the \nbreezeway so that smoke will not accumulate \n[see Commentary Figure 1027.6(3)]. The \nreference to Section 1023.7 results in any \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec705",
      "section_number": "705",
      "section_title": "establish when exterior walls",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 27,
      "token_count": 477,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1007",
        "Section 1021",
        "Table 1020.2",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec707_0_f4d24d79",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n782\n\nbraille between 1200 mm and 1500 mm above \nthe floor. The space for someone to stand and \ntouch the sign is an 450 mm minimum square \nand must be located outside of the swing of the \ndoor. \nThe \nnumber \nindicating \nthe \nfloor \ndesignation for the visual and raised letter sign \nhas to be between 16 mm and 50 mm in height \n(see ICC A117.1, Section 703 ).\n\nSigns with visual and raised letters and braille \nindicating the door leading to the exterior and \nexit signage at each door leading into the exit \nenclosure is covered in Section 1013.4. \n1023.12 Smokeproof enclosures. Where required \nby Section 403.5.4, 405.7.2 or 412.2.2.1 of SBC \n201, interior exit stairways and ramps shall be \nsmokeproof enclosures in accordance with Section \n909.20.\n\n❖ While smokeproof enclosures and pressurized \nstairways for exiting can, at the designer’s \noption, be used in buildings of any occupancy, \nheight or area, this section specifically requires \nsmokeproof \nenclosures \nor \npressurized \nstairways to be provided where any of three \nconditions occur.\n\nThe first condition requires all exit stairways in \nhigh-rise buildings [i.e., buildings with floor \nlevels higher than 23 m above the level of exit \ndischarge (see SBC 201 Section 403.5.4)] to \nbe smokeproof enclosures or pressurized \nstairways. The reason for this provision is that \nin very tall buildings, often during fire \nemergencies, total and immediate evacuation \nof \nthe \noccupants \ncannot \nbe \nreadily \naccomplished. \nIn \nsuch \nsituations, \nexit \nstairways become places of safety for the \noccupants and must be adequately protected \nwith smokeproof enclosures or pressurization \nto provide a safe egress environment. In order \nto provide this safe environment, the enclosure \nmust be constructed to resist the migration of \nsmoke caused by the “stack effect.” Stack \neffect occurs in tall enclosures such as \nchimneys, where a fluid such as smoke, which \nis less dense than the ambient air, is introduced \ninto the enclosure. The smoke will rise because \nof the effects of buoyancy and will induce \nadditional flow into the enclosure through \nopenings of any size at the lower levels.\n\nThe second condition applies to underground \nbuildings [i.e., where an occupiable floor level \nis located more than 9 m below the level of exit \ndischarge (see SBC 201 Section 405.7.2)]. \nStairways serving those levels are also \nrequired to be protected by smokeproof \nenclosures \nor \npressurization \nbecause \nunderground portions of a building present \nunique problems in providing not only for life \nsafety \nbut \nalso \naccess \nfor \nfire-fighting \npurposes. The choice of a 9 m threshold for this \nrequirement \nis \nintended \nto \nprovide \na \nreasonable limitation on vertical travel distance \nbefore the requirement applies.\n\nThe third condition is for air traffic control \ntowers (see SBC 201 Section 412.2.2.1). So \nthat air traffic controllers can have a 360-\ndegree view of the airport, there is an exception \nfor stairway enclosures to extend to the roof; \nhowever, the stairway is required to be within a \nsmokeproof enclosure.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "or horizontal",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 12,
      "page_end": 12,
      "token_count": 784,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 403.5.4",
        "Section 1013.4",
        "Section 412.2.2.1",
        "SBC 201",
        "SBC 801",
        "Section 909.20",
        "Section 703",
        "Section 405.7.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec707_1_312d9ea4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Detailed \nsystem \nrequirements \nfor \na \nsmokeproof enclosure or pressurization are in \nSection 909.20. Note that SBC 201 Sections \n403 and 405 each have exceptions for specific \nbuilding types that are not to be regulated by \nthose sections. Likewise, the requirements of \nthis section do not apply to buildings identified \nin those exceptions.  \n1023.12.1 \nTermination and extension. A \nsmokeproof enclosure shall terminate at an exit \ndischarge or a public way. The smokeproof \nenclosure shall be permitted to be extended by an \nexit passageway in accordance with Section 1023.3. \nThe exit passageway shall be without openings \nother than the fire door assembly required by \nSection 1023.3.1 and those necessary for egress \nfrom the exit passageway. The exit passageway \nshall be separated from the remainder of the \nbuilding by 2-hour fire barriers constructed in \naccordance with SBC 201 Section 707 or horizontal \nassemblies constructed in accordance with SBC 201 \nSection 711, or both.  \nExceptions:  \n1. Openings in the exit passageway serving a \nsmokeproof enclosure are permitted where \nthe exit passageway is protected and \npressurized in the same manner as the \nsmokeproof enclosure, and openings are \nprotected as required for access from other \nfloors.  \n2. The fire barrier separating the smokeproof \nenclosure from the exit passageway is not \nrequired, provided the exit passageway is \nprotected and pressurized in the same manner \nas the smokeproof enclosure.  \n3. A smokeproof enclosure shall be permitted to \negress through areas on the level of exit \ndischarge or vestibules as permitted by \nSection 1028.\n\n❖ The walls forming the smokeproof enclosure, \nwhich includes the stairway shaft and the \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec707",
      "section_number": "707",
      "section_title": "or horizontal",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 12,
      "page_end": 12,
      "token_count": 406,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.3",
        "Section 707",
        "Section 1023.3.1",
        "Section 1028",
        "SBC 201",
        "Section 909.20",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_0_ca3b1447",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n783\n\nvestibules, must be fire barriers having a fire-\nresistance rating of at least 2 hours. This level \nof fire endurance is specified because exit \nstairways in high-rise buildings, underground \nbuildings or air traffic control towers serve as \nprincipal components of the egress system and \nas the source of fire service access to the fire \nfloor. This supersedes any allowed reduction of \nenclosure rating, even if the stairway in an \nunderground building from the level that is \nmore than 9 m below exit discharge connects \nthree stories or less. A pressurized stairway is \na special case of a smokeproof enclosure; \ntherefore, the requirements would be the \nsame.\n\nException 1 applies to openings in the exit \npassageway that are permitted, provided the \nexit passageway is protected and pressurized. \nIf the exit stairway enclosure is connected to an \nexit passageway, Exception 2 allows the \nelimination of a door between, since this would \ninterfere with the pressurization of the stairway \nand passageway as a combined exit system \n(see also Section 1023.3.1 Exception 3). In \naccordance with Exception 3, 50 percent of the \nstairways \nin \nsmokeproof \nenclosures \nor \npressurized stairways can use the exit \ndischarge exceptions in Section 1028 to egress \nthrough a lobby or vestibule.  \n1023.12.2 \nEnclosure access. Access to the \nstairway or ramp within a smokeproof enclosure \nshall be by way of a vestibule or an open exterior \nbalcony.  \nException: Access is not required by way of a \nvestibule or exterior balcony for stairways and \nramps \nusing \nthe \npressurization \nalternative \ncomplying with Section 909.20.5 of SBC 201.\n\n❖ See COMMENTARY Figure 1023.12.2(1) \nand COMMENTARY Figure 1023.12.2(2) for \nillustrations of access to a smokeproof stairway \nor ramp by way of a vestibule or an exterior \nbalcony. The purpose of this requirement is to \nkeep the enclosure clear of smoke. Where a \npressurized stairway is used, these elements \nare not necessary.  \n1023.13 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.\n\n❖ Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1024 EXIT PASSAGEWAYS \n1024.1 Exit passageways. Exit passageways \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection. An exit passageway shall not be used for \nany purpose other than as a means of egress and a \ncirculation path.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 797,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1028",
        "Section 1023.3.1",
        "Section 1024.9",
        "SBC 201",
        "Section 1023.13",
        "SBC 801",
        "Section 1024",
        "Section 909.20.5",
        "Section 1026.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_1_00b1b1d9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section provides acceptable methods of \ncontinuing the protected path of travel for \nbuilding occupants. The building designer or \nowner is given different options for achieving \nthis \nprotected \npath \nof \ntravel. \nSee \nCOMMENTARY \nFigure 1024.1 \nfor \nan \nillustration of an exit passageway arrangement. \nIn the case of office buildings or similar \nstructures, the exit stairways are often located \nat the central core or in line with the centrally \nlocated \nexit \naccess \ncorridors. \nExit \npassageways may be used to connect the exit \nstair to the exterior exit door or to connect \nenclosures for exit stairways that are not \nvertically continuous. Such an arrangement \nprovides great flexibility in the design use of the \nbuilding. Without an exit passageway at the \ngrade floor or the level of exit discharge, the \noccupants of the upper floors or basement \nlevels would have to leave the safety of the exit \nstairway to travel to the exterior doors. Such a \nreduction of protection is not acceptable (see \nSection 1028for exit discharge alternatives).\n\nExit passageways may also be used on their \nown in locations not connected with an \nenclosure for an exit stairway. The exit \npassageway is often used as a protected \nhorizontal exit path, such as in a mall or \nunlimited area building. Sometimes on large \nfloor plans, an exit passageway may be used \nto extend an exit into areas that would not \notherwise be able to meet the travel distance \nrequirements. Like exit stairways, there is no \ntravel distance limitation within an exit \npassageway. \n1024.2 Width \nand \ncapacity. \nThe required \ncapacity of exit passageways shall be determined as \nspecified in Section 1005.1 but the minimum width \nshall be not less than 1100 mm, except that exit \npassageways serving an occupant load of less than \n50 shall be not less than 900 mm in width. The \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n784\n\nminimum width or required capacity of exit \npassageways shall be unobstructed.  \nException: \nEncroachments \ncomplying \nwith \nSection 1005.7.\n\n❖ The width of an exit passageway is to be \ndetermined in accordance with Section 1005.1, \nbased on the number of occupants served in \nthe same manner as for corridors. The greater \nof the minimum required width or the width \ndetermined based on occupancy is to be used. \nIn situations where the exit passageway also \nserves as an exit access corridor for the first \nfloor, the corridor width must comply with the \nstricter requirement.\n\nA cross reference to Section 1005.7 in the \nexceptions for encroachments in the required \nwidth in aisles (see Section 1018.1), corridors \n(see Section 1020.4), exit passageways (see \nSection 1024.2) and exit courts (see Section \n1029.2) reinforces the fact that the protrusion \nlimits provision is generally applicable for these \ntypes of confined routes.  \n1024.3 Construction. Exit passageway enclosures \nshall have walls, floors and ceilings of not less than \na 1-hour fire-resistance rating, and not less than that \nrequired for any connecting interior exit stairway or \nramp. Exit passageways shall be constructed as fire \nbarriers in accordance with Section 707 of SBC 201 \nor horizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 784,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 1028",
        "Section 1005.7",
        "Section 1020.4",
        "Section 1018.1",
        "SBC 201",
        "Section 1029.2",
        "SBC 801",
        "Section 1005.1",
        "Section 711",
        "Section 1024.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_2_09f2abb9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The entire exit passageway enclosure is to be \nfire-resistance rated as specified. The floors \nand ceilings are required to be rated in addition \nto the walls. Where used separately, a \nminimum 1-hour fire-resistance rating is \nrequired. Where extending an enclosure for an \nexit stairway, the rating must not be less than \nthe enclosure for the exit stairway so that the \ndegree of protection is kept at the same level. \nRemember that if the exit passageway extends \nover a lower level, such as a basement, all \nsupporting construction is to have the same \nfire-resistance \nrating \nas \nthe \nelements \nsupported in accordance with the continuity \nrequirements for fire barriers and horizontal \nassemblies (see SBC 201 Sections 707.5 and \n711.2.2). The continuity requirements would \nalso be a concern for the rated ceiling of the \nexit passageway. An alternative for the ceiling \nof the exit passageway could be a top-of-shaft \nenclosure (see SBC 201 Section 713.12).  \n1024.4 Termination. Exit passageways on the \nlevel of exit discharge shall terminate at an exit \ndischarge. Exit passageways on other levels shall \nterminate at an exit.\n\n❖ This is consistent with the exit continuity and \nenclosure requirements in Section 1023.3. \nSection 1023.3 has an exception that allows for \ncombinations of interior exit stairways and \nramps with the exit passageway. The intent of \nthis section is to provide safety in all portions of \nthe exit by requiring continuity of the fire \nprotection characteristics of the enclosure for \nthe exit stairway in combination with an exit \npassageway. This would include, but not be \nlimited to, the fire-resistance rating of the \nenclosure walls for the exit stairways and the \nopening protection rating of the doors. Where \nan exit passageway is supported by the \nstructure, the supporting construction must be \nfire-resistance rated equal to the walls and \nfloors of the passageway being supported.\n\nSection 1028.2, Exceptions 1 and 2, allow for \nan alternative for direct access to the outside \nvia an intervening lobby or vestibule.\n\nHorizontal exits, while not providing direct \naccess to the outside of the structure, do move \noccupants to another “building” through a fire \nwall or into a refuge area protected by fire \nbarriers and horizontal assemblies (see \nSections 1026 and 1028.2, Exception 3). \nHorizontal exits are commonly used in \nhospitals and jails for a defend-in-place type of \nprotection or in large buildings to meet exit \naccess travel distance requirements.\n\nAn exit passageway may be used to move \nbetween vertical enclosures for exit stairways. \nThis may occur where a building is shaped like \na wedding cake, so the stairway towers move \noutward as the building gets larger toward \ngrade level. If this situation happens, it is very \nimportant to let occupants know how to \nproceed. See Section 1013.1 for exit signage \nrequirements within exit passageways.  \n1024.5 Openings. \nExit \npassageway \nopening \nprotectives shall be in accordance with the \nrequirements of Section 716 of SBC 201. \n Except as permitted in Section 402.8.7 of SBC 201, \nopenings \nin \nexit \npassageways \nother \nthan \nunprotected exterior openings shall be limited to \nthose necessary for exit access to the exit \npassageway from normally occupied spaces and for \negress from the exit passageway.  \nWhere an interior exit stairway or ramp is extended \nto an exit discharge or a public way by an exit \npassageway, the exit passageway shall comply with \nSection 1023.3.1.  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n785\n\nElevators shall not open into an exit passageway.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 863,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.3",
        "Section 1028.2",
        "Section 1023.3.1",
        "SBC 201",
        "Section 716",
        "SBC 801",
        "Section 402.8.7",
        "Section 1013.1",
        "Section 713.12"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_3_9764ef22",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ In order for fire doors to be effective, they must \nbe in the closed position; therefore, the \npreferred arrangement is to install self-closing \ndoors. Recognizing that operational practices \noften require doors to be open for an extended \nperiod of time, automatic-closing doors are \npermitted as long as this opening will not pose \na threat to occupant safety and the doors will \nbe self-latching. Automatic-closing devices \nenable the opening to be protected during a fire \ncondition. The basic requirement for closing \ndevices \nand \nspecific \nrequirements \nfor \nautomatic-closing and self-closing devices are \ngiven in NFPA 80. Automatic-closing doors that \nprotect openings into exits are also required to \nclose on the actuation of smoke detectors or \nloss of power to the smoke detectors (see SBC \n201 Section 716.2.6.6).\n\nThe requirements for exit passageways are \nvery similar to those required for enclosures for \ninterior exit stairways (see Section 1023.4). \nThe only openings that are permitted in fire-\nresistance-rated exit passageways are doors \nthat lead from normally occupied spaces, from \nthe enclosure for the exit stairway and to the \noutside. \nThis \nrestriction \non \nopenings \nessentially prohibits the use of windows or \ndoors in an exit passageway except for those \nexterior windows or doors that are not exposed \nto any hazards. This requirement is not \nintended to prohibit windows or other openings \nin the exterior walls of the exit enclosure. The \nverbiage \n“unprotected \nexterior \nopenings” \nincludes windows or doors not required to be \nprotected by either Section 705.8 of SBC 201 \nor Section 1023.7 of this code. The only \nexception would be window assemblies that \nhave been tested as wall assemblies in \naccordance with ASTM E119 and UL 263. The \nobjective of this provision is to minimize the \npossibility of fire spreading into an exit \npassageway and endangering the occupants \nor even preventing the use of the exit at a time \nwhen it is most needed. The limitation on \nopenings applies regardless of the fire \nprotection rating of the opening protective. The \nlimitation on openings from normally occupied \nareas is intended to reduce the probability of a \nfire occurring in an unoccupied area, such as a \nstorage closet, that has an opening into the exit \npassageway, thereby resulting in smoke \nspreading into the exit passageway. Other \nspaces that are not normally occupied include, \nbut \nare \nnot \nlimited \nto, \ntoilet \nrooms, \nelectrical/mechanical equipment rooms and \njanitorial closets. Note that exit passageways \nprohibit elevators from opening directly into a \npassageway. There are some exceptions for \nthese unoccupied spaces in exit passageways \nin covered malls (see SBC 201 Section \n402.8.7).\n\nThe third paragraph addresses where the \nvertical enclosure for an exit stairway or ramp \ntransitions to the exit passageway. While the \nexit passageway is an extension of the \nprotection offered by the vertical exit, there \nmust still be a door (i.e., opening protective) \nbetween the bottom of the stairway or ramp \nenclosure and the exit passageway. This is to \nprevent any smoke that may migrate into the \nexit passageway from also moving up the exit \nstairway or ramp. This door is not required if the \nexit stairway and exit passageway are \nprotected by pressurization (see Section \n1023.3.1, Exception 3, and Section 1023.12.1, \nException 2).\n\nElevators may not open into exit passageways. \nThe difficulty is having elevator doors that can \nmeet the opening protectives for a fire barrier, \nbut still operate effectively. For additional \ninformation on elevator lobbies and doors, see \nthe commentary to Sections 713.14 and 3006 \nof SBC 201 and Section 1020.7 of this code.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 877,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.4",
        "Section 1023.3.1",
        "Section 716.2.6.6",
        "Section 1020.7",
        "Section 705.8",
        "SBC 201",
        "Section 1023.12.1",
        "Section 402.8.7",
        "Section 1023.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_4_d6b2ee90",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "These opening limitations are very similar to \nthose required for an exit enclosure (see \nSection 1023.4).  \n1024.6 Penetrations. Penetrations into or through \nan exit passageway are prohibited except for the \nfollowing: \n1. Equipment and ductwork necessary for \nindependent ventilation or pressurization. \n2. Fire protection systems. \n3. Security systems. \n4. Two-way communication systems. \n5. Electrical raceway for fire department  \ncommunication. \n6. Electrical \nraceway \nserving \nthe \nexit \npassageway and terminating at a steel box not \nexceeding 0.010 m2. \nSuch penetrations shall be protected in accordance \nwith Section 714 of SBC 201. There shall not be \npenetrations or communicating openings, whether \nprotected \nor \nnot, \nbetween \nadjacent \nexit \npassageways. \nException: Membrane penetrations shall be \npermitted on the outside of the exit passageway. \nSuch penetrations shall be protected in accordance \nwith Section 714.4.2 of SBC 201.\n\n❖ This section specifically lists the items that are \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n798\n\nexterior walls, either directly between the exit \nstairway and the building or any walls that form \nan angle less than 180 degrees from the side \nof the exterior exit stairway, being protected for \na distance of 3 m [see Commentary Figure \n1027.6(3)]. Exit access travel distance on an \nopen-ended corridor is measured to the first \nriser of an exterior stair or the beginning slope \nof an exterior ramp.\n\nSection 1006.3.2, Exceptions 1 and 2, and \nSection 1019.3, Conditions 2 and 3, allow for \nopen exit access stairways within Group R-3 \nand R-4 facilities. For consistency, per \nException 4 of this section, the exterior wall is \nnot required to be rated between individual \ndwelling units and an exterior exit stairway \nserving them.\n\nSeparation language for exterior exit stairways \nis used in describing the exterior wall \nrequirements for an exterior area for assisted \nrescue that is provided at an exit located on the \nlevel of exit discharge. However, steps leading \nfrom the exterior area of assisted rescue are \npart of the exit discharge, not exterior exit \nstairways as addressed in this section. \nSECTION 1028 EXIT DISCHARGE \n1028.1 General. The exit discharge shall comply \nwith Sections 1028 and 1029 and the applicable \nrequirements of Sections 1003 through 1015.\n\n❖ Sections 1028 through 1029 include the design \nrequirements for exit discharge and exit \ndischarge \ncomponents. \nThe \ngeneral \nrequirements that also apply to the exit \ndischarge are in Sections 1003 through 1015.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 628,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.4",
        "Section 1028",
        "Section 1006.3.2",
        "SBC 201",
        "SBC 801",
        "Section 714.4.2",
        "Section 714",
        "Section 1019.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1028_5_e6be00e5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The following sections are included under exit \ndischarge: \n• Section \n1028 \naddresses \nrequirements \nregarding the path occupants travel from the \nexit to the public way. \n• Section 1029 lists requirements for the path of \ntravel to the public way via an egress court. \n1028.2 Exit discharge. Exits shall discharge \ndirectly to the exterior of the building. The exit \ndischarge shall be at grade or shall provide a direct \npath of egress travel to grade. The exit discharge \nshall not reenter a building. The combined use of \nExceptions 1 and 2 shall not exceed 50 percent of \nthe number and minimum width or required \ncapacity of the required exits.  \nExceptions:  \n1. Not more than 50 percent of the number and \nminimum width or required capacity of \ninterior exit stairways and ramps is permitted \nto egress through areas, including atriums, on \nthe level of discharge provided that all of the \nfollowing conditions are met:  \n1.1. Discharge of interior exit stairways \nand ramps shall be provided with a free \nand unobstructed path of travel to an \nexterior exit door and such exit is readily \nvisible and identifiable from the point of \ntermination of the enclosure.  \n1.2. The entire area of the level of exit \ndischarge is separated from areas below \nby construction conforming to the fire-\nresistance rating for the enclosure.  \n1.3. The egress path from the interior exit \nstairway and ramp on the level of exit \ndischarge is protected throughout by an \napproved automatic sprinkler system. \nPortions of the level of exit discharge with \naccess to the egress path shall be either \nequipped throughout with an automatic \nsprinkler system installed in accordance \nwith Section 903.3.1.1or 903.3.1.2, or \nseparated from the egress path in \naccordance with the requirements for the \nenclosure of interior exit stairways or \nramps.  \n1.4. Where a required interior exit \nstairway or ramp and an exit access \nstairway or ramp serve the same floor \nlevel and terminate at the same level of \nexit discharge, the termination of the exit \naccess stairway or ramp and the exit \ndischarge door of the interior exit \nstairway or ramp shall be separated by a \ndistance of not less than 9 m or not less \nthan one-fourth the length of the \nmaximum overall diagonal dimension of \nthe building, whichever is less. The \ndistance shall be measured in a straight \nline between the exit discharge door from \nthe interior exit stairway or ramp and the \nlast tread of the exit access stairway or \ntermination of slope of the exit access \nramp.  \n2. Not more than 50 percent of the number and \nminimum width or required capacity of the \ninterior exit stairways and ramps is permitted \nto egress through a vestibule provided all of \nthe following conditions are met:  \n2.1. The entire area of the vestibule is \nseparated \nfrom \nareas \nbelow \nby \nconstruction conforming to the fire-\n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1028",
      "section_number": "1028",
      "section_title": "to egress",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 13,
      "page_end": 28,
      "token_count": 674,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 903.3.1.1",
        "Section 1029",
        "Section 1028"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_0_fc618e22",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n787\n\nare at an angle of less than 180 degrees from \nthe exterior wall portion of the enclosure (this is \nsimilar to exit stairway requirements shown in \nCondition 1 in Commentary Figure 1023.7). \nWhere the adjacent exterior wall is protected in \nlieu of the stairway enclosure wall, the \nprotection is to extend from the ground to a \nlevel of 3 m above the highest landing of the \nstairway. However, the protection is not \nrequired to extend beyond the normal roof line \nof the building.\n\nThe 180-degree angle criterion is based on the \nscenario where the exterior wall of the stair \nenclosure is in the same plane and flush with \nthe exterior wall of the building (see Conditions \n2 and 3 in Commentary Figure 1023.7). In this \nscenario, heat or fire would need to travel 180 \ndegrees \nin \norder \nto \nimpinge \non \nthe \npassageway. Based on studies of existing \nbuildings, this 180-degree spread of fire does \nnot appear to be a problem. This criterion is \nonly applicable where the angle between the \nwalls is 180 degrees or less.\n\nAs fire exposure on the exterior is different than \ncan be expected on the interior, the fire-\nresistance rating of the exterior wall is not \nrequired to exceed 1 hour, regardless of \nwhether it is the exit passageway enclosure \nwall or the adjacent exterior wall, unless the \nexterior wall is required by other sections of the \ncode to have a higher fire-resistance rating \n(see SBC 201 Tables 601 and 705.5). The fire-\nprotection rating on any openings in the \nexterior wall of an exit passageway enclosure \nor adjacent exterior wall within 180 degrees is \nto be a minimum of 3/4 hour.\n\nIn a situation where upper levels are smaller \nthan lower levels, an interior exit passageway \nbetween exit stairways can end up having an \nexterior wall where it moves above the roof of \nthe lower levels. In this situation, the exterior \nwall of the exit passageway must meet the \nvertical opening provisions in SBC 201 Section \n705.8.6. \n1024.9 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.\n\n❖ Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the enclosures must be designed to \nhave space for these items without obstructing \nthe path of travel in those enclosures. \nSECTION 1025 LUMINOUS EGRESS \nPATH MARKINGS \n1025.1 General. Approved luminous egress path \nmarkings delineating the exit path shall be provided \nin high-rise buildings of Group A, B, E, I-1, M or \nR-1 occupancies in accordance with this section.  \nException: Luminous egress path markings shall \nnot be required on the level of exit discharge in \nlobbies that serve as part of the exit path in \naccordance with Section 1028.2, Exception 1.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 803,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1028.2",
        "Section 1024.9",
        "SBC 201",
        "Section 1023.13",
        "SBC 801",
        "Section 705.8.6",
        "Section 1026.5",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_1_74cf173b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Improved safety for individuals negotiating \nstairs during egress of a high-rise building is \nprovided by improving the visibility of stair \ntreads \nand \nhandrails \nunder \nemergency \nconditions. A second source of emergency \npower for exit illumination, exit signs and \nstairway pressurization systems in smokeproof \nenclosures is currently mandated for high-rise \nbuildings. In the event of an emergency that \ndisconnects utility power, the emergency \npower source should engage, causing the \nstairway to be illuminated and kept smoke free \nby the pressurization system. Unfortunately, \nsuch \nsystems \ncan \nfail \nunder \ndemand \nconditions. The provisions of Section 1025 add \nanother level of safety to the egress path by \nrequiring the installation of photoluminescent \nor self-illuminating marking systems that do not \nrequire electrical power and its associated \nwiring and circuits for high-rise buildings \ncontaining assembly, business, education, \nassisted \nliving, \nmercantile \nand \nhotels. \nHospitals, nursing homes and jails often have \nemergency lighting on generators, and they \nuse a defend-in-place scenario. Apartments \nand dormitories are also not included in this \nrequirement given the familiarity of the \noccupants with the building.\n\nThis additional means of ensuring that \noccupants can safely egress a building via exit \nstairways is available even if the emergency \npower supply and system fail to operate. The \ngroups indicated have a high anticipated \noccupant load or occupants may not be familiar \nwith the space. Note that the provisions require \nthese markings only within the enclosure for \nthe exit stairway, exit ramp and the exit \npassageway used for enclosure continuation. \nThe markings are not required before reaching \nthe exit (i.e., exit access) or after leaving the \nexit (i.e., exit discharge).\n\nThe exception indicates that if the exit stairway \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n788\n\nenclosure discharges through the lobby (see \nSection 1028.2, Exception 1), the egress \nmarkings would not be required outside the \nstairway enclosure for the portion from the \nstairway enclosure to the door leading to the \noutside. If the exit stairway discharges through \nan exit passageway, the exit path markings \nmust continue to the door leading to the \noutside. The current text is silent regarding the \noptions of vestibules and horizontal exits, but \nsince Sections 1025.1 through 1025.5 only \naddress within the enclosure for the exit, and \nnot the exit discharge, exit path markings in the \nvestibule or after the horizontal exit are not \nrequired.  \n1025.2 Markings within exit components. Egress \npath markings shall be provided in interior exit \nstairways, interior exit ramps and exit passageways, \nin accordance with Sections 1025.2.1 through \n1025.2.6.3.\n\n❖ Luminous egress path markings are required \ninside the enclosure for exit stairways or ramps \nfor all floors. If the stairway connects to an exit \npassageway as part of the travel down to the \nlevel of exit discharge or on the level of exit \ndischarge, the path markings must also be \ncontinued in the exit passageway.\n\nThe subsections include marking the tread \nnosings, the surrounding edges of landings \nand any exit passageways, handrails and \nprotruding \nobjects \nwithin \nthe \nprotected \nenclosure.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 761,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1028.2",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_2_d91f72f1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "All exit path markings are required to be solid \nand continuous stripes. A key requirement for \nmarking systems is that their design must be \nuniform. The placement and dimensions of \nmarkings must be consistent along the entire \nexit stairway. By specifying a standard marking \ndimension, the requirements will provide \nconsistent and standard application in the \ndesign and enforcement of exit path markings \nand ensure that markings are visible during \ndark conditions. Markings installed on stair \nsteps, \nperimeter \ndemarcation \nlines \nand \nhandrails must have a minimum width of 25 \nmm. For stair steps and perimeter demarcation \nlines, their maximum width cannot exceed 50 \nmm. The provisions for stair steps, perimeter \ndemarcation lines and handrails allow the width \nof the marking to be reduced to less than 25 \nmm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.1 \nSteps. A solid and continuous \nstripe shall be applied to the horizontal leading edge \nof each step and shall extend for the full length of \nthe step. Outlining stripes shall have a minimum \nhorizontal width of 25 mm and a maximum width \nof 50 mm. The leading edge of the stripe shall be \nplaced not more than 13 mm from the leading edge \nof the step and the stripe shall not overlap the \nleading edge of the step by not more than 13 mm \ndown the vertical face of the step.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.\n\n❖ Luminous stripes are required the full width of \nthe stairway on all tread nosings and along the \nleading \nedge \nof \nstair \nlandings. \nThese \ndemarcation lines serve to identify the \ntransition from the stair steps to the landing, \nwhich is important in minimizing the risk of a fall \ninside a stairway enclosure that is not \nilluminated. In order to clearly identify the \nleading edge of a step, the front edge of the \nstripe must be within 13 mm, plus or minus, of \nthe leading edge of the tread (see Commentary \nFigure 1025.2.1).\n\nThe code does not specify any minimum slip-\nresistance requirements for luminous products \ninstalled on walking surfaces. However, \nSection 1003.4 requires all walking surfaces for \nmeans of egress to be slip resistant. Persons \nwith vision impairments often rely on high-\ncontrast elements to delineate changes in \nelevation such as that required in Sections \n1011.5.4 and 1030.14.2.2. In medium light \nconditions, the luminous materials may be hard \nto discern. Luminous materials installed \nadjacent to dark contrasting materials may help \nwith both situations.\n\nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.2 \nLandings. The leading edge of \nlandings shall be marked with a stripe consistent \nwith the dimensional requirements for steps.\n\n❖ The edge of the landing at the top of the steps \nmust be marked in the same manner as the \ntread nosing so that a person can tell where the \nsteps start. See the commentary to Section \n1025.2.1 \nand \nCOMMENTARY \nFigure \n1025.2.1.  \n1025.2.3 \nHandrails. Handrails and handrail \nextensions shall be marked with a solid and \ncontinuous stripe having a minimum width of 25 \nmm. The stripe shall be placed on the top surface of \nthe handrail for the entire length of the handrail, \nincluding extensions and newel post caps. Where \nhandrails or handrail extensions bend or turn \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n789\n\ncorners, the stripe shall not have a gap of more than \n100 mm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.\n\nThe handrail must have a glow-in-the-dark \nstripe down the entire length. The 25 mm \nminimum width stripe must be on the top of the \nhandrail so it can charge and maximize its \nvisibility in the dark. Bends or turns may result \nin a break in the marking, which must not be \nmore than 100 mm (see Commentary Figure \n1025.2.3).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1025.2.1",
        "Section 1003.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_3_2003f4a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "For stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.4 \nPerimeter demarcation \nlines. \nStair landings and other floor areas within interior \nexit stairways, interior exit ramps and exit \npassageways, with the exception of the sides of \nsteps, shall be provided with solid and continuous \ndemarcation lines on the floor or on the walls or a \ncombination of both. The stripes shall be 25 mm to \n50 mm wide with interruptions not exceeding 100 \nmm.  \nException: The minimum width of 25 mm shall not \napply to outlining stripes listed in accordance with \nUL 1994.\n\n❖ In addition to the leading edge of the landing, \nthe landing itself must have a luminous stripe \nall the way around the edge. If the enclosure \nincludes any type of exit passageway, that \ncorridor must also have a perimeter stripe. The \nstripe can be on the floor or on the wall at \nbaseboard height (see Sections 1025.2.4.1 \nand 1025.2.4.2).\n\nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994.  \n1025.2.4.1 \nFloor-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \nwithin 100 mm of the wall and shall extend to \nwithin 50 mm of the markings on the leading edge \nof landings. The demarcation lines shall continue \nacross the floor in front of all doors.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.\n\n❖ Luminous stripes shall extend all the way \naround any stair landings. This section \nspecifies the option of stripes on the floor (see \nCommentary Figure 1025.2.4.1). On a typical \nlanding, the stripe will extend across the front \nof the door, indicating to someone moving \ndown the stairway that they should continue \n(see Commentary Figure 1025.2.4.3). At the \nlevel of exit discharge, the occupant has a \ndifferent visual cue. The exception states that \nthe line should not extend in front of the door \nleading to the exterior (see Commentary Figure \n1025.2.6). This should allow people to \nunderstand which door they need to move \nthrough to get to safety.  \n1025.2.4.2 \nWall-mounted \ndemarcation \nlines. Perimeter demarcation lines shall be placed \non the wall with the bottom edge of the stripe not \nmore than 100 mm above the finished floor. At the \ntop or bottom of the stairs, demarcation lines shall \ndrop vertically to the floor within 50 mm of the step \nor landing edge. Demarcation lines on walls shall \ntransition vertically to the floor and then extend \nacross the floor where a line on the floor is the only \npractical method of outlining the path. Where the \nwall line is broken by a door, demarcation lines on \nwalls shall continue across the face of the door or \ntransition to the floor and extend across the floor in \nfront of such door.  \nException: Demarcation lines shall not extend in \nfront of exit discharge doors that lead out of an exit \nand through which occupants must travel to \ncomplete the exit path.\n\n❖ Luminous stripes that surround the stairway \nlandings can be on the floor or on the wall. This \nsection specifies the option of stripes on the \nwall \n(see \nCOMMENTARY \nFigure \n1025.2.4.2). See the commentary to Sections \n1025.2.4 and 1025.2.4.1.\n\nThe exception is effectively a reference to \nSection 1025.2.6. \n1025.2.4.3 \nTransition. \nWhere \na \nwall-\nmounted demarcation line transitions to a floor-\nmounted demarcation line, or vice versa, the wall-\nmounted demarcation line shall drop vertically to \nthe floor to meet a complimentary extension of the \nfloor-mounted demarcation line, thus forming a \ncontinuous marking.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1025.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_4_0cae8a13",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ While the luminous perimeter stripes on a \nlanding can be on either the wall or the floor, \nwhere they transition from one to another, the \nlines should appear continuous. See Section \n1025.2.4.2 for special requirements for where \nthe wall perimeter marking transitions to the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n790\n\nfloor stripe indicating the leading edge of the \nlanding.\n\nWhere perimeter lines cross a door frame, the \nlines can transition or stay on the same plain \n(see Commentary Figure 1025.2.4.3).  \n1025.2.5 \nObstacles. Obstacles at or below \n2000 mm in height and projecting more than 100 \nmm into the egress path shall be outlined with \nmarkings not less than 25 mm in width comprised \nof a pattern of alternating equal bands, of luminous \nmaterial and black, with the alternating bands not \nmore than 50 mm thick and angled at 45 degrees. \nObstacles shall include, but are not limited to, \nstandpipes, hose cabinets, wall projections and \nrestricted height areas. However, such markings \nshall not conceal any required information or \nindicators including but not limited to instructions \nto occupants for the use of standpipes.  \nException: The minimum width of 25 mm shall not \napply to markings listed in accordance with UL \n1994.\n\n❖ Any obstacles within the stairway must be \nmarked with a dashed line of diagonal slashes \n(see Commentary Figure 1025.2.5). The \nmarkings of obstacles are consistent with the \nintent of protruding object provisions in Section \n1003.3. However, there is a difference in the \nheight—1975 mm instead of 2025 mm. Items \npermitted within the enclosures for exit \nstairways are limited by Sections 1023.2 and \n1023.5.\n\nFor stair steps, perimeter demarcation lines, \nhandrails and obstacles, the exception allows \nthe width of the marking to be reduced to less \nthan 25 mm where marking stripes are listed in \naccordance with UL 1994. \n1025.2.6 \nDoors within the exit path. Doors \nthrough which occupants must pass in order to \ncomplete the exit path shall be provided with \nmarkings complying with Sections 1025.2.6.1 \nthrough 1025.2.6.3.\n\n❖ Doors within an enclosure for an exit stairway \ncan: \n• Lead directly to the exterior. \n• Pass through a horizontal exit (Section 1028.2, \nException 3). \n• Lead to an exit passageway, lobby or vestibule \non the level of exit discharge (Section 1028.2, \nExceptions 1 and 2). \n• Lead to an exit passageway on a transition \nlevel.\n\n❖ Doors at these locations should be marked as \nindicated in the following three subsections. \nCombined with the landing markings not \nextending across the bottom of such doors, this \nwill provide several visual cues to indicate \nwhich door to continue through to get out of the \nbuilding (see Commentary Figure 1025.2.6).\n\nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1.\n\nThe NIST egress study of the World Trade \nCenter indicated that transition floors can \ncause delays in egress because people \nhesitate where it is unclear about which way \nthey should continue. Effectively marking these \ndoors in four different ways will decrease that \nhazard. Which doors to mark is consistent with \nthe \nexit \nsign \nrequirements \nwithin \nexit \nenclosures in Section 1013.1. \n1025.2.6.1 \nEmergency exit symbol. The \ndoors shall be identified by a low-location luminous \nemergency exit symbol complying with NFPA 170. \nThe exit symbol shall be not less than 100 mm in \nheight and shall be mounted on the door, centered \nhorizontally, with the top of the symbol not higher \nthan 450 mm above the finished floor.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1028.2",
        "SBC 801",
        "Section 1025.2.4.2",
        "Section 1013.1",
        "Section 1003.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_5_4791af4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The door shall include a low luminous level exit \nsymbol within 450 mm of the floor. For an \nexample of the emergency exit symbol, see \nCOMMENTARY Figure 1025.2.6.1. The sign \non the door can be just this symbol or it can \nalso contain additional information such as a \ndirectional arrow or “EXIT.”  \n1025.2.6.2 \nDoor hardware markings. Door \nhardware shall be marked with not less than 10,000 \nmm2 of luminous material. This marking shall be \nlocated behind, immediately adjacent to, or on the \ndoor handle or escutcheon. Where a panic bar is \ninstalled, such material shall not be less than 25 mm \nwide for the entire length of the actuating bar or \ntouchpad.\n\n❖ Door hardware locations must be clearly \nvisible. If a panic bar is used, a luminous stripe \nwith a minimum width of 25 mm should be \nprovided down the entire length of the \nactivation bar/paddle [see COMMENTARY \nFigure 1025.2.6, Example 1]. If lever \nhardware is used, a donut, square or rectangle \nwith a minimum area of 10,000 mm2 should be \nprovided \nbehind \nthe \nhardware \n[see \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n791\n\nCOMMENTARY Figure 1025.2.6, Example \n2]. There is also the option of marking the door \nhandle itself, but it would be difficult to get \n10,000 mm2 of visible surface area. Plus, over \ntime, a finish on the hardware has a greater \nchance of wearing off with normal use. The \nlanguage allows the designer the freedom to \ndecide (with wear and hardware options) which \nconfiguration would give the best results.  \n1025.2.6.3 \nDoor frame markings. The top \nand sides of the door frame shall be marked with a \nsolid and continuous 25 mm to 50 mm-wide stripe. \nWhere the door molding does not provide sufficient \nflat surface on which to locate the stripe, the stripe \nshall be permitted to be located on the wall \nsurrounding the frame.\n\n❖ Doors must be marked along the sides and top \nwith stripes similar to those provided on the \nstair nosing. Door frames come in a variety of \nshapes. If there is not space on the door for the \nmarking stripe, the stripe can be around the \nperimeter of the door [see COMMENTARY \nFigure 1025.2.6, Examples 1 and 2]. \n1025.3 Uniformity. Placement and dimensions of \nmarkings \nshall \nbe \nconsistent \nand \nuniform \nthroughout the same enclosure.\n\n❖ All exit path markings are required to be solid \nand \nhave \ncontinuous \nstripes. \nA \nkey \nrequirement for marking systems is that their \ndesign must be uniform. The placement and \ndimensions of markings must be consistent for \nthe path of travel along the exit stairway. By \nspecifying a standard marking dimension, the \nrequirements will provide consistent and \nstandard application in the design and \nenforcement of exit path markings and ensure \nthat \nmarkings \nare \nvisible \nduring \ndark \nconditions. Markings installed on stair steps, \nperimeter demarcation lines and handrails \nmust have a minimum width of 25 mm. For stair \nsteps and perimeter demarcation lines, their \nmaximum width cannot exceed 50 mm. The \nprovisions \nfor \nstair \nsteps, \nperimeter \ndemarcation lines, handrails and obstructions \nallow the width of the marking to be reduced to \nless than 25 mm where marking stripes are \nlisted in accordance with UL 1994.  \n1025.4 Self-luminous and photo-luminescent. \nLuminous egress path markings shall be permitted \nto be made of any material, including paint, \nprovided that an electrical charge is not required to \nmaintain the required luminance. Such materials \nshall include, but not be limited to, self-luminous \nmaterials \nand \nphotoluminescent \nmaterials. \nMaterials shall comply with either of the following \nstandards:  \n1. UL 1994.  \n2. ASTM E2072, except that the charging \nsource shall be 11 lux of fluorescent \nillumination for 60 minutes, and the \nminimum luminance shall be 30 mili-\ncandelas per square meter at 10 minutes and \n5 mili-candelas per square meter after 90 \nminutes.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1025_6_ed5feb28",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Products utilized to meet the requirements for \nluminous egress path markings in high-rise \nbuildings, special amusement buildings (see \nSBC 201 Section 411.6.1) or exit signs (see \nSection 1013.5) may be photoluminescent or \nself-luminous (see definitions in Chapter 2). An \nexample of photoluminescent material is paint \nor tape that is charged by exposure to light. \nWhen the lights are turned off, the product will \n“glow” in the dark. Self-luminous products do \nnot need an outside light source to charge them \nlike photoluminescent materials do.\n\nA variety of materials can comply with the \nreferenced standards for egress path markings \n(UL 1994 and ASTM E2072) and for signs (UL \n924).\n\nASTM E2072 allows the use of paints and \ncoatings, which can be useful because it \navoids a potential tripping hazard, especially in \nlocations where the surface substrate may not \nbe even. The luminescence of the selected \nmarking system must provide an illumination of \n11 lux for 60 minutes, which is consistent with \nthe requirement in Section 1008.2.1 for the \nillumination of walking surfaces. Section \n1008.3.4 requires the emergency lighting \nsystem to have power for 90 minutes; however, \nbecause of normal battery considerations, SBC \n801 only requires a 60-minute duration in \nexisting buildings.  \n1025.5 Illumination. Where photoluminescent \nexit path markings are installed, they shall be \nprovided with not less than 11 lux of illumination \nfor not less than 60 minutes prior to periods when \nthe building is occupied and continuously during \nthe building occupancy.\n\nAnalogous to rechargeable batteries, many \nphotoluminescent \negress \npath \nmarkings \nrequire exposure to light to perform properly. \nThus, photoluminescent egress path markings \nmust be exposed to a minimum 11 lux of light \nenergy at the walking surface for at least 60 \nminutes prior to the building being occupied. \nThe charging rate for photoluminescent egress \npath markings is based on the wattage of \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1025",
      "section_number": "1025",
      "section_title": "LUMINOUS EGRESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 21,
      "token_count": 475,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 1013.5",
        "Section 1008.2.1",
        "SBC 801",
        "Section 411.6.1",
        "Section 1008.3.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1026_0_6f3ce4cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n792\n\nlamps used to provide egress path illumination. \nTherefore, it is important to verify that the \nspecified lamps have sufficient wattage to meet \nthe specified time period. This requirement \nmay be a concern for buildings developed with \nSBC 601 or trying for LEED certification. See \nSections 1008.2, 1008.2.1 and 1008.3 for \nadditional stairway lighting requirements.\n\nNote that this requirement does not apply to \nselfluminous materials since these materials \noperate independently of an external power \nsource. \nSee \nthe \ndefinitions \nfor \n“Photoluminescent” and “Self-luminous” in \nChapter 2. \nSECTION 1026 HORIZONTAL EXITS \n1026.1 General. Horizontal exits serving as an exit \nin a means of egress system shall comply with the \nrequirements of this section. A horizontal exit shall \nnot serve as the only exit from a portion of a \nbuilding, and where two or more exits are required, \nnot more than one-half of the total number of exits \nor total exit minimum width or required capacity \nshall be horizontal exits.  \nExceptions:  \n1. Horizontal exits are permitted to comprise \ntwo-thirds of the required exits from any \nbuilding or floor area for occupancies in \nGroup I-2.  \n2. Horizontal exits are permitted to comprise \n100 percent of the exits required for \noccupancies in Group I-3. Not less than 0.6 \nm2 of accessible space per occupant shall be \nprovided on each side of the horizontal exit \nfor the total number of people in adjoining \ncompartments.\n\n❖ Horizontal exits can provide up to 50 percent of \nthe exits from a given area of a building. The \npercentage is higher for Group I-2 and I-3 \noccupancies where the evacuation strategy is \ndefend-in-place rather than direct egress (see \nCommentary Figure 1026.1 for a typical \nhorizontal exit arrangement). However, a \nhorizontal exit cannot serve as the only exit \nfrom a single exit space. Section 1026.4 allows \nfor some areas to have all the exits from a \nspace to be horizontal exits under specific \nconditions. A horizontal exit can be designed \nfor either one-way or two-way operation, \ndepending on the exiting needs of each side of \nthe wall providing the horizontal exit.\n\nA horizontal exit may be an element of a means \nof egress where in compliance with the \nrequirements of this section. The actual \nhorizontal exit is the protected door opening in \na wall, or the open-air balcony or bridge that \nseparates two areas of a building. A horizontal \nexit is often used in hospitals and in prisons \nwhere it is not feasible or desirable that all \noccupants exit the facility (see Chapter 2 for \nthe definition of a “Horizontal exit”).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1026",
      "section_number": "1026",
      "section_title": "HORIZONTAL EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 30,
      "token_count": 618,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 601",
        "SBC 801",
        "Section 1026",
        "Section 1026.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1026_1_ce69e777",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Horizontal exits and their associated “refuge \nareas” are considered to provide the same or \nhigher level of protection as an “area of refuge” \nfor people who cannot use the egress system. \nSections \n1009.3and \n1009.4allow \nfor \na \nhorizontal exit or an area of refuge as \nalternatives. See these sections for exceptions \nfor buildings with sprinkler systems and/or \nwhere the path of travel has protection from the \naccumulation of smoke (i.e., open parking \ngarages, open air assembly seating, smoke-\nprotected assembly seating).  \n1026.2 Separation. \nThe \nseparation \nbetween \nbuildings or refuge areas connected by a horizontal \nexit shall be provided by a fire wall complying with \nSection 706 of SBC 201; or by a fire barrier \ncomplying with Section 707 of SBC 201 or a \nhorizontal assembly complying with Section 711 of \nSBC 201, or both. The minimum fire-resistance \nrating of the separation shall be 2 hours. Opening \nprotectives in horizontal exits shall also comply \nwith Section 716 of SBC 201. Duct and air transfer \nopenings in a fire wall or fire barrier that serves as \na horizontal exit shall also comply with Section 717 \nof SBC 201. The horizontal exit separation shall \nextend vertically through all levels of the building \nunless floor assemblies have a fire-resistance rating \nof not less than 2 hours and do not have unprotected \nopenings.  \nException: A fire-resistance rating is not required \nat horizontal exits between a building area and an \nabove-grade pedestrian walkway constructed in \naccordance with Section 3104 of SBC 201, \nprovided that the distance between connected \nbuildings is more than 6000 mm.  \nHorizontal exits constructed as fire barriers shall be \ncontinuous from exterior wall to exterior wall so as \nto divide completely the floor served by the \nhorizontal exit.\n\n❖ The basic concept of a horizontal exit is that \nduring a fire emergency, the occupants of a \nfloor will transfer from one fire area to another. \nSeparation between areas of a building can be \naccomplished by a fire wall (see SBC 201 \nSection 706), a fire barrier (see SBC 201 \nSection 707), horizontal assemblies (see SBC \n201 Section 711) or a combination thereof, with \na fire-resistance rating not less than 2 hours. \nAny fire shutters or fire doors must have an \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n799\n\nresistance rating of the interior exit \nstairway or ramp enclosure.  \n2.2. The depth from the exterior of the \nbuilding is not greater than 3000 mm and \nthe length is not greater than 9 m.  \n2.3. The area is separated from the \nremainder of the level of exit discharge by \na fire partition constructed in accordance \nwith Section 708 of SBC 201.  \nException: The maximum transmitted temperature \nrise is not required.  \n2.4. The area is used only for means of \negress and exits directly to the outside.  \n3. Horizontal exits complying with Section \n1026 shall not be required to discharge \ndirectly to the exterior of the building.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1026",
      "section_number": "1026",
      "section_title": "HORIZONTAL EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 30,
      "token_count": 703,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 708",
        "Section 707",
        "SBC 201",
        "Section 716",
        "SBC 801",
        "Section 1026",
        "Section 706",
        "Section 711",
        "Section 3104",
        "Section 717"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1026_2_d8c4b007",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The exit discharge is the third part of the means \nof egress system, which includes exit access, \nexit and exit discharge. The general provisions \nfor means of egress in Sections 1003 through \n1015 are applicable to the exit discharge. The \nbasic provision is that exits must discharge \ndirectly to the outside of the building. The exit \ndischarge is the path from the termination of \nthe exit to the public way. Where it is not \npractical to discharge directly to the outside, \nthere are four alternatives: an exit passageway \n(see Section 1024), an exit discharge lobby \n(see Section 1028.2, Exception 1), an exit \ndischarge vestibule (see Section 1028.2, \nException 2) or a horizontal exit (see Section \n1026 and Section 1028.2, Exception 3). While \nExceptions 1 and 2 could be applicable to exit \npassageways and exit ramps, they are most \noften applied to exit stairways. Most of the \ncommentary for Section 1028 will be limited to \ninterior exit stairways that are enclosed in \naccordance with Section 1023. See Sections \n1006, 1019.3 and 1028.2, Item 1.4, for exit \naccess stairway requirements. Up to 50 \npercent of the interior exit stairways in a \nbuilding may use either Exception 1 or 2; \ntherefore, neither exception is viable for a \nsingle-exit building. In a two- or three-exit \nbuilding, either a lobby, a vestibule or a \nhorizontal exit can be used for exit discharge \nfor one of the exit stairways. In a four-exit \nbuilding, two of the exit stairways can use \neither a lobby, a vestibule or a horizontal exit \nfor exit discharge.\n\nAn interior exit discharge lobby is permitted to \nreceive the discharge from an exit stairway in \nlieu of the stairway discharging directly to the \nexterior. A fire door must be provided at the \npoint where the exit stairway discharges into \nthe lobby. Without an opening protective \nbetween the stairway and the lobby, it would be \npossible for the stairway to be directly exposed \nto smoke movement from a fire in the lobby. \nThe opening protective provides for full \ncontinuity of the vertical component of the exit \narrangement. Additionally, in buildings where \nstair \ntowers \nmust \nbe \npressurized, \npressurization would not be possible without a \ndoor at the lobby level.\n\nAn exit discharge lobby is the sole location \nrecognized in the code where an exit element \ncan be used for purposes other than pedestrian \ntravel for means of egress. The lobby may \ncontain \nfurniture \nor \ndecoration, \nand \nnonoccupiable spaces may open directly into \nthe lobby. The lobby, and all other areas on the \nsame level that are not separated from the \nlobby by fire barriers consistent with the rating \nof the stair enclosure, must be sprinklered in \naccordance with an NFPA 13 or 13R system \n[see Commentary Figure 1028.2(1)]. If the \nentire level is sprinklered, no separation is \nrequired. In this case, the automatic sprinkler \nsystem is anticipated to control and (perhaps) \neliminate the fire threat so as not to jeopardize \nthe path of egress of the occupants. The lobby \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nlobby is slab on grade, this requirement is not \napplicable. \nThis \nis \nconsistent \nwith \nthe \nfundamental concept that an exit enclosure \nprovides the necessary level of protection from \nadjacent areas. A path of travel through the \nlobby must be continually clear and available. \nThe exit door leading out of the building must \nbe immediately visible and identifiable when a \nperson leaves the exit. This does not mean the \nexterior exit door must be directly in front of the \ndoor at the bottom of the stairway, but the intent \nis that it should be within the general range of \nvision. A person should not have to turn \ncompletely around or go around a corner to be \nable to see the way out.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1026",
      "section_number": "1026",
      "section_title": "HORIZONTAL EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 30,
      "token_count": 915,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1028.2",
        "Section 1028",
        "Section 1024",
        "Section 1026",
        "Section 1023"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1026_3_f1cd8992",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "If this lobby is the bottom level of an atrium, this \noption is still available. Item 1.4 addresses \nwhere an exit access stairway and an exit \nstairway both discharge into the same lobby on \nthe ground floor. For example, many hotels \nhave meeting rooms on the level immediately \nabove the lobby. This heavier occupant load, \nor circulation considerations, may result in an \nexit access stairway coming down from that \nsecond level into the same lobby that is being \nused for discharge from the upper floors for one \nof the required exit stairways. This limitation for \na 9 m separation is to prevent an exit access \nstairway and an exit stairway from terminating \ntoo close together on the level of exit \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n800\n\ndischarge. The intent is that one localized fire \nevent in the lobby will not jeopardize the use of \nboth means of egress components. The \nseparation distances of 9 m or one-fourth of the \noverall diagonal are based on the requirements \nfor separation of interior stairways in a high-rise \nbuilding (see SBC 201 Section 403.5.1). This \nmeasurement is taken only at the bottom of the \nexit access stairway and the door to the exit \nenclosure. It is not required to be maintained \nthe entire length of the stairway as required for \ntwo exit access stairways in Section 1007.1.3. \nThe enclosure of the exit stairway offers \nsufficient \nseparation \nprotection. \nThis \nis \nassuming that both the exit access stairway \nand the exit stairway are serving as required \nmeans of egress from the second level. With \nthe limit of 50 percent of exit stairways using \nthis exception, a third means of egress \nprovided by an enclosed exit stairway \ndischarging to the exterior would be required.\n\nAn exit is also allowed to discharge through a \nvestibule, provided it complies with the \nspecified \nrequirements \nof \nException \n2. \nVestibules utilizing this provision are not to be \nused for other purposes, such as access to \nclosets, furniture/seating, drinking fountains, \nvending machines, and so on. The vestibule \nfloor and any supporting construction must be \nrated the same as the stairway enclosure. If the \nvestibule is slab on grade, this requirement is \nnot applicable. The size of the vestibule is \nlimited so that it cannot be used for other \nactivities, and the travel distance from the exit \nstairway to the exterior exit doorway is limited \n[see Commentary Figures 1028.2(2) and \n1028.2(3)]. The interior walls of the vestibule \nmust be constructed as fire partitions with a \nfire-protection rating of at least 1 hour. Section \n708 of SBC 201 does not reference a specific \ntest standard for fire partitions. As such, fire \npartitions must comply with ASTM E119 or UL \n263 per Section 703.2 of SBC 201 (see SBC \n201 Section 703.2 for additional commentary \non the tests). ASTM E119 and UL 263 have a \ntransmission of heat criterion for nonbearing \npartitions to be considered as having passed \nthe test. The exception exempts fire partitions \nfor the separation of a vestibule from having to \ncomply with the transmission of heat criterion. \nGlass panels set in a metal frame can be used \nfor the vestibule as long as they meet the rest \nof the ASTM E119 criteria.\n\nException 3 acknowledges that horizontal exits \noffer refuge areas that will have access to an \nexit on the other side; therefore, a stairway that \nexits through a horizontal exit is not required to \nexit to the exterior. Many hospitals and \ncorrectional facilities use horizontal exits to \ndefend in place rather than require an \nimmediate building evacuation. There are exit \nstairways or exits available from the refuge \nareas, so occupants can move to the outside if \nneeded (see Section 1026 for additional \ninformation). \n1028.3 Exit discharge width or capacity. The \nminimum width or required capacity of the exit \ndischarge shall be not less than the minimum width \nor required capacity of the exits being served.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1026",
      "section_number": "1026",
      "section_title": "HORIZONTAL EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 30,
      "token_count": 921,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 708",
        "Section 1007.1.3",
        "SBC 201",
        "SBC 801",
        "Section 1026",
        "Section 703.2",
        "Section 403.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1026_4_dad45c1e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section specifies the exit discharge width \nis based on minimum width and the number of \noccupants \nexiting \n(capacity). \nThe \nexit \ndischarge is required to be designed for the \noccupants from all of the exits it serves so there \nis not a bottleneck in the path of travel. If the \nexit discharge serves two exits, it is to be \ndesigned for the sum of the occupants served \nby both exits. Note that the capacity of the exit \ndischarge is not required to match the total \nprovided capacity of both exits, which is \ntypically higher than the sum of the occupants \nserved by both exits.  \n1028.4 Exit \ndischarge \ncomponents. \nExit \ndischarge components shall be sufficiently open to \nthe exterior so as to minimize the accumulation of \nsmoke and toxic gases.\n\n❖ An exit discharge component could be a large \nopen space where occupants could discharge \nin a number of different directions or it could be \nlimited to a narrower path by landscaping or \nwalls (i.e., egress court). In all cases, the space \nmust be open enough to the outside that smoke \nand fumes will vent upward and away from \noccupants evacuating the building.  \n1028.5 Access to a public way. The exit discharge \nshall provide a direct and unobstructed access to a \npublic way.  \nException: Where access to a public way cannot be \nprovided, a safe dispersal area shall be provided \nwhere all of the following are met:  \n1. The area shall be of a size to accommodate \nnot less than 0.46 m2 for each person.  \n2. The area shall be located on the same lot not \nless than 15 m away from the building \nrequiring egress.  \n3. The area shall be permanently maintained \nand identified as a safe dispersal area.  \n4. The area shall be provided with a safe and \nunobstructed path of travel from the building.\n\n❖ There are instances where the path of travel to \nthe public way is not safe or not achievable \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1026",
      "section_number": "1026",
      "section_title": "HORIZONTAL EXITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 30,
      "token_count": 440,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_0_155af3d2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n793\n\nopening protective of not less than 1.5 hours \n(see Table 716.5 of SBC 201). Ducts and air \ntransfer openings must comply with SBC 201 \nSection 717.\n\nIn buildings of Groups I-2 and I-3, it may also \nbe desirable (while not mandatory) for the \nhorizontal exit to serve as a smoke barrier. In \nsuch cases, the wall containing the horizontal \nexit must also comply with the requirements for \na smoke barrier (see SBC 201 Section 709).\n\nIn order to decrease the amount of smoke able \nto migrate around the edges of a horizontal \nexit, the horizontal exit must extend from at \nleast the floor to the deck above (i.e., fire \nbarrier), as well as across the floor level from \none side of the building to another. Moving up \nfrom story to story, there are two choices. One \noption is that the horizontal exit can extend \nvertically through all levels of the building (i.e., \nfire wall or fire barriers). The second option is \nto utilize fire barriers that are not aligned \nvertically (i.e., a combination of fire barriers and \nhorizontal assemblies), but then the floor must \nhave a 2-hour fire-resistance rating and no \nunprotected openings are permitted between \nany two refuge \nareas. \nThe supporting \nconstruction would also have to be a minimum \nof 2 hours.\n\nThe exception permits a pedestrian walkway or \nsky bridge to act as a horizontal exit where \nbuildings are at least 6 m apart. \n1026.3 Opening protectives. Fire doors in \nhorizontal exits shall be self-closing or automatic-\nclosing when activated by a smoke detector in \naccordance with Section 716.2.6.6 of SBC 201. \nDoors, where located in a cross-corridor condition, \nshall be automatic-closing by activation of a smoke \ndetector installed in accordance with Section \n716.2.6.6 of SBC 201.\n\n❖ For the safety of occupants using a horizontal \nexit, it is important for the doors to be fire doors \nthat are selfclosing or automatic-closing by \nactivation of a smoke detector. Smoke \ndetectors that initiate automatic-closing should \nbe located at both sides of the doors. Any \nopenings in the fire barriers or fire walls used \nas horizontal exits must be protected in \ncoordination with the rating of the wall. There is \na reference to SBC 201 Section 716 for \nopening protectives.  \n1026.4 Refuge area. The refuge area of a \nhorizontal exit shall be a space occupied by the \nsame tenant or a public area and each such refuge \narea shall be adequate to accommodate the original \noccupant load of the refuge area plus the occupant \nload anticipated from the adjoining compartment. \nThe anticipated occupant load from the adjoining \ncompartment shall be based on the capacity of the \nhorizontal exit doors entering the refuge area, or the \ntotal occupant load of the adjoining compartment, \nwhichever is less.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 661,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.2.6.6",
        "SBC 201",
        "Table 716.5",
        "Section 716",
        "Section 709",
        "SBC 801",
        "Section 717"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_1_cb5b50be",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The building area on the discharge side of a \nhorizontal exit must serve as a refuge area for \nthe occupants of both sides of the floor areas \nconnected by the horizontal exit. Therefore, \nadequate space must be available on each \nside of the wall to hold the full occupant load of \nthat side, plus the number of occupants from \nthe other side that may be required to use the \nhorizontal exit. Explaining the anticipated \noccupant load is easiest with an example. If \none side of the horizontal exit contained an \nassembly space with 750 occupants, three \nexits would be required. If one of the exits \nthrough the horizontal exit was a double door, \nthat double exit door would have a capacity of \n320 (1625 mm/5.08 mm = 320 occupants). \nTherefore, the refuge area must be sized for \nthe occupant load in the space, plus the 320 \npeople who might come through the horizontal \nexit. This is a higher number than would be \nanticipated if the occupant load of the \nassembly space was divided equally between \nthe three exits, but it is also not the entire \noccupant load of the assembly space. If the \nactual occupant load of the space is less than \nthe capacity of the opening, then the refuge \narea can be designed for the smaller number. \nThis is the more common scenario for a \ndefend-in-place strategy where the plan is for \nall occupants from a compartment to be moved \ninto the refuge area, even if there are additional \nexits in the compartment of origin.  \n1026.4.1 \nCapacity. The capacity of the \nrefuge area shall be computed based on a net floor \narea allowance of 0.28 m2 for each occupant to be \naccommodated therein. Where the horizontal exit \nalso forms a smoke compartment, the capacity of \nthe refuge area for Group I-1, I-2 and I-3 \noccupancies and Group B ambulatory care facilities \nshall comply with Sections 407.5.3, 408.6.2, \n420.6.1 and 422.3.2 of SBC 201 as applicable.\n\n❖ These refuge areas are meant to hold the \noccupants temporarily in a safe place until they \ncan evacuate the premises in an orderly \nmanner or, in the case of hospitals and like \nfacilities, to hold bedridden patients and other \nnonambulatory occupants in a protected area \nuntil the fire emergency has ended. This is \ncommonly referred to as a defend-in-place \nstrategy. The size of the refuge area is based \non the nature of the expected occupants. In the \ncase of Group I-3, the area will be used to hold \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n794\n\nthe occupants until deliberate egress can be \naccomplished \nwith \nstaff \nassistance \nor \nsupervision. In other cases, it is assumed that \nthe occupants simply wait in line to egress \nthrough the required exit facilities provided on \nthe discharge side. Although similar language \nis used in describing the “area of refuge” for an \naccessible means of egress, Section 1009.6 \nspecifies \narea \nrequirements \nthat \nare \ninsufficient for use as a “refuge area” for a \nhorizontal exit. Care must be taken where \napplying both principles to the same horizontal \nexit.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 729,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.6",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_2_31dacda6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The requirement for 0.28 m2 per occupant is \nbased on the maximum permitted occupant \ndensity at which orderly movement to the exits \nis reasonable. For I-1, I-2, I-3 and Group B \nambulatory care, there may be additional \nconsiderations based on the type of patients or \nresidents that need to be relocated, so a \ndesigner needs to go to the referenced \nsections for refuge area sizing. For example, \nthe requirement for 2.8 m2 per hospital or \nnursing home patient is based on the space \nnecessary for a bed or litter. It should be noted \nthat 2.8 m2 is not based on the total occupant \nload, as would be determined in accordance \nwith Section 1004.1, but rather on the number \nof nonambulatory patients. The 1.4 m2 \nrequirement for occupancies in Group I-2 \nfacilities is based on each ambulatory patient \nhaving a staff attendant.  \n1026.4.2 \nNumber of exits. The refuge area \ninto which a horizontal exit leads shall be provided \nwith exits adequate to meet the occupant \nrequirements of this chapter, but not including the \nadded occupant load imposed by persons entering \nthe refuge area through horizontal exits from other \nareas. Not less than one refuge area exit shall lead \ndirectly to the exterior or to an interior exit stairway \nor ramp.  \nException: The adjoining compartment shall not be \nrequired to have a stairway or door leading directly \noutside, provided that the refuge area into which a \nhorizontal exit leads has stairways or doors leading \ndirectly outside and are so arranged that egress shall \nnot require the occupants to return through the \ncompartment from which egress originates.\n\n❖ In a single-tenant facility, any of the spaces that \nare constantly available (i.e., not lockable) can \nbe used as places of refuge. However, in \nspaces housing more than one tenant, public \nrefuge \nareas \nsuch \nas \ncorridors \nor \npassageways must be provided and be \naccessible at all times. This requirement is \nnecessary because if a horizontal exit connects \ntwo areas occupied by different tenants, the \ntenants (for privacy and security purposes) \ncould render the necessary free access \nthrough the horizontal exit ineffective. Where \nthe horizontal exit discharges into a public or \ncommon space, such as a corridor leading to \nan exit, each tenant can obtain the desired \nsecurity.\n\nNote that the capacity of exits (such as an exit \nstairway) from a refuge area into which a \nhorizontal exit leads is required to be sufficient \nfor the design occupant load of the area, and \ndoes not include those who come into the \nspace from other areas via the horizontal exit. \nThis is because the adjacent refuge area is of \nsufficient safety to house occupants during a \nfire or until the egress system is available.\n\nThe door through the horizontal exit and the \nsecond exit must meet the separation \nrequirements \nin \nSection \n1007.1.1. \nMeasurement of the travel distance stops at \nthe doorway that serves as the horizontal exit. \nThere are no requirements for travel distance \nfrom the horizontal exit to the exit (i.e., exterior \nexit doorway, exit stairway or exit ramp) on the \nother side; however, the areas on each side \nneed to be evaluated for all means of egress \nrequirements individually.\n\nWhere there is one horizontal exit and two fire \ncompartments, at least one exit from each side \nof the horizontal exit must go directly to the \noutside or an exit stairway or ramp enclosure \n(see \nCommentary \nFigure \n1026.1). \nThe \nexception allows for a central building/fire area \nwith access to two horizontal exits and no direct \nexterior exit door or exit stairway/ramp \nenclosure as long as the refuge area on each \nside has access to exterior exits or exit \nstairways/ramps (see Commentary Figure \n1026.4.2). \n1026.5 Standpipes. Standpipes and standpipe hose \nconnections shall be provided where required by \nSections 905.3 and 905.4.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1007.1.1",
        "Section 1004.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_3_8aa9e983",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Standpipes are required in interior exit \nstairways and ramps (Section 1023.13), in exit \npassageways (Section 1024.9) and on each \nside of horizontal exits (Section 1026.5) in \nmany types of buildings, such as buildings that \nare \nfour \nstories \nor \ntaller, \nunderground \nbuildings, malls, or buildings with heliports or \nrooftop gardens. This section does not require \nstandpipes but is intended as a pointer to \nremind designers that a standpipe may be \nrequired by Sections 905.3 and 905.4. \nTherefore, the areas must be designed to have \nspace for these items without obstructing the \npath of travel in those areas. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n959\n\nin Group I-2 occupancies (hospitals and \nnursing homes). These items are used as \nintegral parts of the operation of a healthcare \nfacility, especially the waste or linen chutes. \nSome incinerators are still in use, but the \nrequirements found in Sections 1103.4.9.1 \nthrough 1103.4.9.5 seek to separate them \nfrom other vertical openings, especially a trash \nchute, by requiring a separate discharge room \nfrom the incinerator. Waste and linen chutes in \nother occupancies are addressed in Section \n1103.4.8. \n1103.4.9.1 \nEnclosure. \nChutes \nshall \nbe \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.\n\n❖ At minimum, chutes must be enclosed with 1-\nhour fire-resistance-rated construction. This is \nconsistent with SBC 201 Section 713.4 for \nshaft enclosures for chutes connecting three \nstories or less. Openings other than chute \naccess doors addressed in Section 1103.4.9.2 \nmust meet SBC 201 Section 716 requirements. \n1103.4.9.2 \nChute intakes. Chute intakes shall \ncomply with Section 1103.4.9.2.1 or 1103.4.9.2.2.\n\n❖ This section focuses on where chutes can be \naccessed throughout a building. There are two \nconfigurations addressed. The first, in Section \n1103.4.9.2.1, addresses access from the \ncorridor. Section 1103.4.9.2.2 then addresses \nchute intakes accessed from a chute intake \nroom. \n1103.4.9.2.1 \nChute \nintake \ndirect \nfrom \ncorridor. Where intake to chutes is direct from a \ncorridor, the intake opening shall be equipped with \na chute-intake door in accordance with Section 716 \nof SBC 201 and having a fire protection rating of \nnot less than 1 hour.\n\n❖ In facilities that predate current requirements, \nsome chute doors open into corridors. As it is \nnot practical to reconstruct such chutes to meet \nmodern standards, this section aims to directly \naddress that situation by defining requirements \nfor the chutes’ safe maintenance. This \nconfiguration has a more direct effect on the \nsafety of the occupants than those chute \nintakes addressed in Section 1103.4.9.2.2. \nTherefore, the opening must be in accordance \nwith SBC 201 Section 716 and be rated for at \nleast 1 hour. \n1103.4.9.2.2 \nChute intake via a chute-intake \nroom. Where the intake to chutes is accessed \nthrough a chute-intake room, the room shall be \nenclosed \nwith \n1-hour \nfire-resistance-rated \nconstruction. Opening protectives for the intake \nroom shall be in accordance with Section 716 of \nSBC 201 and have a fire protection rating of not less \nthan ¾ hour. Opening protective for the chute \nenclosure shall be in accordance with Section \n1103.4.9.1.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1103.4.9.1",
        "Section 1103.4.9.2",
        "Section 1024.9",
        "SBC 201",
        "Section 1023.13",
        "Section 716",
        "Section 1103.4.9.2.1",
        "Section 1103.4.9.2.2",
        "SBC 801",
        "Section 1103.4.8",
        "Section 713.4",
        "Section 1026.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_4_b36b9205",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "This \nconfiguration \nprovides \na \nlayer \nof \nprotection to the building occupants by first \nentering a room that is protected with 1-hour \nfire-resistance-rated construction. The door \nrating is only required to be 3/4 hour versus 1 \nhour as required in Section 1103.4.9.2.1. The \ndoor for the chute intake itself would still be \nrequired to be 1 hour. \n1103.4.9.3 \nAutomatic \nsprinkler \nsystem. \nChutes shall be equipped with an approved \nautomatic sprinkler system in accordance with \nSection 903.2.11.2.\n\n❖ This \nsection \nwould \nretroactively \nrequire \ncompliance \nwith \nSection \n903.2.11.2 \nfor \nsprinkler placement within the chute. \n1103.4.9.4 \nChute discharge rooms. Chutes \nshall terminate in a dedicated chute discharge room. \nSuch rooms shall be separated from the remainder \nof the building by not less than 1-hour fire-\nresistance-rated construction. Opening protectives \nshall be in accordance with Section 716 of SBC 201 \nand have a fire protection rating of not less than 1 \nhour.\n\n❖ This section provides minimal requirements for \nprotection of the chute discharge room. This \nprovides a minimal separation requirement for \nexisting chute discharge rooms. This is \nconsistent with the requirements in SBC 201 \nSection 713.13.4 for shafts connecting three \nstories or less in new construction. The rating \nof the door must also be 1 hour. \n1103.4.9.5 \nChute \ndischarge \nprotection. \nChute discharges shall be equipped with a self-\nclosing or automatic-closing opening protective in \naccordance with Section 716 of SBC 201 and \nhaving a fire protection rating of not less than 1 \nhour.\n\n❖ This section requires that the chute discharge \nroom continue the protection of the enclosure \nthrough opening protection. The discharge \nmust also have a 1-hour fire protection rating \nand be self or automatically closing. This is \nconsistent with the requirement of SBC 201 \nSection 713.13.4 that the opening protection \nhave the same rating as the enclosure. The \nopening must also be self closing or automatic \nclosing. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n960\n\n1103.4.10 \nFlue-fed incinerators. Existing \nflue-fed incinerator rooms and associated flue shafts \nshall be protected with 1 hour fire-resistance-rated \nconstruction and shall not have other vertical \nopenings connected with the space other than the \nassociated flue. Opening protectives shall be in \naccordance with Section 716 of SBC 201 and have \na fire protection rating of not less than 1 hour.\n\n❖ Because of regulation from the EPA and other \nentities, flue-fed incinerators are frequently \nfound abandoned or otherwise unused in \nexisting buildings. This requirement is intended \nto separate and protect any potential hazard of \ninactive incinerator systems from the rest of the \nbuilding. \n1103.5 Sprinkler systems. An automatic sprinkler \nsystem shall be provided in existing buildings in \naccordance \nwith \nSections \n1103.5.1 \nthrough \n1103.5.5.\n\n❖ This section introduces the retroactive sprinkler \nrequirements of Sections 1103.5.1 through \n1103.5.5. \n1103.5.1 \nGroup A-2. Not applicable to \nKSA. \n1103.5.2 \nGroup I-2. In Group I-2, an \nautomatic sprinkler system shall be provided in \naccordance with Section 1105.9.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 824,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 713.13.4",
        "Section 716",
        "Section 1103.4.9.2.1",
        "SBC 801",
        "Section 1105.9",
        "Section 903.2.11.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_5_83edf5cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section is merely a pointer to the sprinkler \nrequirements for Group I-2 occupancies found \nin Section 1105.9. Section 1105.9 requires that \nan automatic sprinkler system be provided on \nthe floor containing the Group I-2 occupancy, \nall floors between that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This requirement is less restrictive \nthan what is found in Section 1103.5.3, since \nSection 1103.5.3 requires the entire building to \nbe equipped throughout with an automatic \nsprinkler system. Note that I-2 occupancies \ninclude nursing homes and hospitals. Section \n1103.5.3 only addresses hospitals. \n1103.5.3 \nGroup I-2 Condition 2. In \naddition to the requirements of Section 1103.5.2, \nexisting buildings of Group I-2, Condition 2 \noccupancy shall be equipped throughout with an \napproved automatic sprinkler system in accordance \nwith Section 903.3.1.1. The automatic sprinkler \nsystem shall be installed as established by the \nadopting \nordinance. \n[DATE \nBY \nWHICH \nSPRINKLER SYSTEM MUST BE INSTALLED].\n\n❖ This section is specific to hospitals and is more \nrestrictive than the requirements of Sections \n1103.5.2 and 1105.9. Instead of requiring the \ninstallation of an automatic sprinkler system \nfrom the story containing the Group I-2, \nCondition 2 occupancy to the level of exit \ndischarge and below the level of exit discharge, \nthis section requires the building to be \nequipped through out with an automatic \nsprinkler system. This requirement, however, is \nbased on the adopting ordinance establishing \na date by which the automatic sprinkler system \nwill be installed. Sprinkler systems are a vital \nsafety system that protects building systems \nand components.\n\nTo ensure continuous operation in healthcare \nfacilities, the installation of automatic sprinkler \nsystems needs to be carefully planned so as to \nnot adversely affect patient health. Accessing \nand exposing ceiling spaces can create \nconditions leading to infection and possibly \ndeath to patients with compromised immune \nsystems. In many situations, hospitals may not \nbe able to appropriately retrofit the installation \nof a fire suppression system; in those \nsituations, a time frame is needed to replace \nfacilities. The period for adoption of this \nproposed requirement has been left to the Fire \nofficial. Coordinating the time frame for \nadoption with government requirements is \nrecommended. It is currently anticipated that \nthe Centers for Medicaid and Medicare (the \ngovernmental \nFire \nofficial) \nwill \nrequire \nretroactive installation of automatic sprinkler \nsystems in hospitals by the year 2021. \nHowever, the exact time frame was uncertain \nat the time of development of this requirement. \nFacilities will require lead time to meet this \nstandard without adversely affecting the health \nof patients and disrupting patient care. These \nare the same factors that a jurisdiction should \nconsider when choosing a date for adoption.\n\nIt should be also clear that this change is a \nseparate measure that must be taken in \naddition to the current requirement. It is not \nintended to allow a facility to have a time frame \nfor installing the current requirement (although \njurisdictions may choose to do this). Nor is it \nintended to imply that the entire building \ncontaining \na hospital should \ninstall \nan \nautomatic sprinkler system immediately. At a \nminimum, a 3-year time frame is recommended \nfor implementation of this requirement. This \nconsiders \nthe \nprocess \nplanning, \ncapital \napproval, regulatory approval, design and \ninstallation of the sprinkler system. The capital-\nplanning piece of a large-scale initiative such \nas a building-wide sprinkler system, normally \nspans multiple fiscal years. \n1103.5.4 \nHigh-rise \nbuildings. \nWhere \nAppendix M has not been adopted, existing high-\n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n961",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 886,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801",
        "Section 1105.9",
        "Section 1103.5.3",
        "Section 1103.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_6_383d3c9f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "rise buildings that do not have a previously \napproved fire sprinkler system shall be equipped \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1 where any of the following \nconditions apply: \n1. 1.The high-rise building has an occupied \nfloor located more than 36 m above the \nlowest level of fire department  vehicle \naccess. \n2. 2.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave at least two interior exit stairways \ncomplying with Section 1104.10 that are \nseparated from the building interior by fire \nassemblies having a fire-resistance rating of \nnot less than 2 hours with opening protection \nin accordance with Table 716.1(2) of SBC \n201. \n3. 3.The high-rise building has occupied floors \nlocated more than 23 m and not more than 36 \nm above the lowest level of fire department  \nvehicle access, and the building does not \nhave a fire alarm system that includes smoke \ndetection \nin \nmechanical \nequipment, \nelectrical, transformer, telephone equipment \nand similar rooms; corridors; elevator \nlobbies; and at doors penetrating interior exit \nstairway enclosures. \nBuilding owners shall file a compliance schedule \nwith the Fire official not later than 365 days after \nreceipt of a written notice. The compliance schedule \nshall not exceed 12 years for completion of the \nautomatic sprinkler system retrofit.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 336,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 716.1",
        "Section 1104.10",
        "Section 903.3.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_7_07e223fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Nonsprinklered high-rise buildings represent a \nsignificant risk to occupants and emergency \nresponders, and the risk increases as a \nfunction of building height and where a building \nhas \ninsufficient \nmeans \nof \negress \nand \ninadequate fire detection systems. These risks \nhave been well documented over time in the \nnews \nmedia \nand \nNFPA \nreports \n(https://www.nfpa.org/-/media/Files/News-and-\nResearch/Fire-statistics-and-reports/Building-\nand-life-safety/oshighrise.pdf.), \nand \nwhile \ncatastrophic fires may be infrequent, Grenfell \nTower provided another reminder of the \npotential consequences. This section is \nintended to compliment Appendix M, which is \nan optional appendix that, if adopted by a \njurisdiction, requires all high-rise buildings to \nbe retrofitted with automatic sprinklers. For \njurisdictions not adopting Appendix M, this \nsection provides a less stringent retrofit \nrequirement that offers an incremental step \nbetween retrofitting all high-rise buildings with \nsprinklers versus none at all. High-rise \nbuildings meeting one of three specified \nconditions would be impacted: \n1. \nBuildings having occupied floors located \nmore than 36 m above the lowest level of \nfire department  access were selected \nbecause these buildings are well beyond \nthe capability of most fire department  to \nhandle with an exterior attack; represent \nan extreme difficulty with respect to \nmustering resources on upper floors for \ninterior fire attack; and are difficult to \nevacuate, \nparticularly \nwhen \nmobility \nchallenged occupants are involved. The \n36 m threshold correlates with SBC 801 \nSection \n907.2.12.3, \nwhich \nrequires \nmultiple-channel \nvoice \nevacuation \nsystems for buildings, and SBC 201 \nSection 403.6.1, which requires fire \nservice access elevators. Both sections \naddress buildings with an occupied floor \nmore than 36 m above the lowest level of \nfire department  vehicle access. \n2. \nAny nonsprinklered high-rise building that \ndoes not have at least two exit stairs \nenclosed by a 2- hour fire-rated assembly \nshould be retrofitted with sprinklers. The \nchallenge of occupant evacuation with the \ncounter-flow of emergency responders \ntaking equipment to the fire floor, \nparticularly \nwhen \nmobility-challenged \noccupants must be brought down stairs, is \nsufficient to justify the need for sprinklers. \nAnd if the stairs are compromised and \ncharged with smoke, occupants cannot \nbe evacuated and fire-fighter access is \nfurther hampered by low visibility and the \nneed to use SCBA while climbing to a fire \nfloor. The 2-hour rating is justified as a \nminimum \nrequirement \nbecause \nfire \nfighters may need to perform an extended \nattack in a nonsprinklered building, as has \nbeen demonstrated in fires such as the \nFirst Interstate Bank Fire in Los Angeles. \n3. \nAny nonsprinklered high-rise building that \ndoes not have a reasonable level of \nautomatic fire detection in common areas \nto detect a fire, warn occupants and \ncontact emergency responders should be \nretrofitted with sprinklers. Fires grow at an \nexponential rate, and delayed detection, \nalarm \nand \nemergency \nresponse \nsignificantly \nincreases \nthe \nrisk \nto \noccupants and emergency responders. It \nis \nsimply \ncommon \nsense \nthat \nnonsprinklered high-rise buildings should \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n962\n\nhave a reasonable level of automatic fire \ndetection. This section recognizes that \nsome jurisdictions adopting SBC 801 may \nhave already implemented a high-rise \nretrofit program in accordance with \nAppendix M, and where that is the case, \nthis section would not apply. Likewise, \nsome jurisdictions, such as the state of \nNevada, implemented high-rise retrofit \nprograms that did not require sprinkler \nsystems to fully comply with NFPA 13. \nThis proposal would not apply to buildings \nthat completed a previously approved \nretrofit, even if the sprinkler system is not \ncompliant with NFPA 13.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 403.6.1",
        "Section 907.2.12.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_8_26de9e63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "In summary, this section should not be read as \na suggestion that any high-rise building is \nsufficiently safe without a fire sprinkler system. \nHowever, \nrecognizing \nthat \nthe \nrisk \nof \ncatastrophic outcomes associated with high-\nrise fires are a function of building height and \nthe lack of other safety features, this section \nadvances the idea of incremental progress \ntoward a goal as opposed to no progress at all. \n1103.5.5 \nPyroxylin plastics. An automatic \nsprinkler system shall be provided throughout \nexisting buildings where cellulose nitrate film or \npyroxylin plastics are manufactured, stored or \nhandled in quantities exceeding 45 kg. Vaults \nlocated within buildings for the storage of raw \npyroxylin shall be protected with an approved \nautomatic sprinkler system capable of discharging \n70 L/min/m2 over the area of the vault.\n\n❖ This section requires an approved automatic \nfire-extinguishing system in existing buildings \nused for the manufacture and storage of \npyroxylin plastics. Cellulose nitrate (pyroxylin) \nplastics pose unusual and substantial fire risks. \nPyroxylin plastics are the most dangerous and \nunstable of all plastic compounds. The \nchemically bound oxygen in their structure \npermits them to burn vigorously in the absence \nof \natmospheric \noxygen. \nAlthough \nthese \ncompounds produce approximately the same \namount of energy as paper when they burn, \npyroxylin plastics burn at a rate as much as 15 \ntimes greater than comparable common \ncombustibles. When burning, these materials \nrelease highly flammable and toxic combustion \nbyproducts. Consequently, cellulose nitrate \nfires are very difficult to control. Although this \nsection specifies a sprinkler threshold quantity \nof 45 kg, the need for additional fire protection \nshould be considered for pyroxylin plastics in \nany amount.\n\nAlthough the code includes cellulose nitrate \n“film” in its requirements, cellulose nitrate \nmotion picture film has not been used in the \nUnited States since the 1950s. All motion \npicture film produced since that time is what is \ntypically called “safety film.” Consequently, the \nonly application for this section relative to \nmotion picture film is where it may be used in \nlaboratories \nor storage vaults \nthat are \ndedicated to film restoration and archives. The \nprotection of these facilities is addressed in \nSections 306.2 and 6504.2.\n\nEven though this section would permit an \napproved fire-extinguishing system in existing \nstructures containing pyroxylin plastics, vaults \nmust be protected by an approved automatic \nsprinkler system with a density of 70 L/min/m2 \nover the entire area of the vault. The high \nsprinkler density recognizes the need to \nimmerse the pyroxylin plastics in water to \ncounteract the vigorous burn rate of these \nmaterials.\n\nNote that in Table 1103.1, on the row for \nSection 1103.5.5, an “R” appears for all \noccupancy groups since pyroxylin plastics may \nbe found in any occupancy. \n1103.6 Standpipes. Existing structures shall be \nequipped with standpipes installed in accordance \nwith Section 905where required in Sections \n1103.6.1 and 1103.6.2. The Fire official is \nauthorized to approve the installation of manual \nstandpipe systems to achieve compliance with this \nsection where the responding fire department  is \ncapable of providing the required hose flow at the \nhighest standpipe outlet.\n\n❖ This section recognizes that some existing \nbuildings do not have a standpipe system and \nintroduces the minimum requirements for \nexisting buildings. In place of a standpipe \nsystem that has a water supply capable of \nsupplying the system demand automatically, \nthis section would permit the Fire official to \napprove the use of a manual standpipe system \nin an existing building if adequate hose flow is \navailable when the fire department  charges \nthe system. The standpipe system may be \neither a manual dry or a manual wet system. \n1103.6.1 \nExisting \nmultiple-story \nbuildings. Existing buildings with occupied floors \nlocated more than 15 m above the lowest level of \nfire department  access or more than 15 m below the \nhighest level of fire department  access shall be \nequipped with standpipes.\n\n❖ Although it would be inappropriate to require a \nstandpipe system in an existing building to be \ndesigned based on the requirements of Section \n905.3 for new construction, this section \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 905.3",
        "Section 1103.5.5",
        "Section 905",
        "Table 1103.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_9_7264060f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n963\n\nestablishes a maximum height limitation for \nexisting buildings regardless of occupancy \nbeyond which a standpipe is required. The \nsystem is to be installed in accordance with \nSection 905. Many existing buildings may also \nnot be equipped with an automatic sprinkler \nsystem. This section will, at least, provide some \nmeans of manual fire suppression in buildings \nwhere exterior fire department  access is \nlimited. \n1103.6.2 \nExisting helistops and heliports. \nExisting buildings with a rooftop helistop or \nheliport located more than 9 m above the lowest \nlevel of fire department  access to the roof level on \nwhich the helistop or heliport is located shall be \nequipped with standpipes in accordance with \nSection 2007.5.\n\n❖ A heliport or helistop on a new or existing \nbuilding is a distinct hazard that can involve \nflammable fuels and combustible cargo and \npresent an immediate rescue situation. In the \nevent of an emergency, rapid deployment of \nhand hose lines will be necessary to attack a \nresulting fire, effectuate rescue and to protect \nexposures and the remainder of the building. \nThis section specifies that when existing \nbuildings have a helistop or heliport on a \nrooftop location more than 9 m above the \nlowest level of fire department  vehicle access, \na standpipe system is required throughout the \nbuilding, not just a hose connection at the roof \nlevel. This is critical in fire-fighting operations \nbecause, many times, the connection below \nthe rooftop level may be needed to gain access \nto the roof. If the only connection is on the roof, \nit is of no use if the fire fighters cannot get to it. \nAdditionally, \na \nheliport \nincludes \nfueling \noperations. It is entirely possible for a spill to not \nonly affect the rooftop, but also floors below as \nthe liquid fuel spreads. The standpipe system \nwill again be utilized in these situations. Note \nthat this section refers to Section 2007.5 for \ndesign and standpipe hose connection location \nfor the rooftop heliport or helistop. See the \ncommentary to Sections 905.3.6 and 2007.5 \nfor further information. \n1103.7 Fire alarm systems. An approved fire \nalarm system shall be installed in existing buildings \nand structures in accordance with Sections 1103.7.1 \nthrough 1103.7.6 and provide occupant notification \nin accordance with Section 907.5 unless other \nrequirements are provided by other sections of this \ncode. \nException: \nOccupancies \nwith \nan \nexisting, \npreviously approved fire alarm system.\n\n❖ This section specifies the occupancy conditions \nwhen an approved fire alarm system is \nretroactively required in an existing building. \nThese systems must, upon activation, provide \noccupant notification throughout the area \nprotected \nby \nthe \nsystem \nunless \nother \nalternative provisions, such as an emergency \nvoice/alarm \ncommunication \nsystem, \nare \nallowed.\n\nThe exception recognizes the infeasibility of \nrequiring existing, previously approved fire \nalarm systems to conform to current code \nrequirements. The existing fire alarm system \nmust be adequately tested and maintained in \naccordance with Section 901.6 and shown not \nto create a hazard.\n\nA common concern in the application of the \nexception is in the scoping of the condition. \nWhere the building is in use and continues in \nuse as it was before, the exception is quite \nclear that no modifications are required if the \nexisting system has been previously approved, \nregardless of how long ago that may have \nbeen. If there is an addition to the building, the \naddition must meet the requirements for new \nwork and tie into the existing system if the \nexisting system is capable of adequately \nhandling the new devices. The addition is only \nadding devices and does not require the \nexisting system to be upgraded.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 905",
        "Section 901.6",
        "SBC 801",
        "Section 2007.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_10_4eb600ae",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "If the building is altered, the alarm system must \nbe altered in accordance with its original \ninstallation. For example, if the existing system \ndoes not include visual notification devices and \nthe alteration includes remodeling to existing \ntoilet rooms, there is no requirement for \ninstalling visual devices in the remodeled toilet \nrooms. If, on the other hand, the existing \nsystem is not capable of receiving new devices \nor relocated existing devices, then the \nreplacement of the existing panel must be \nconsidered since the altered system would be \nless effective than before the alteration. \n1103.7.1 \nGroup E. A fire alarm system shall \nbe installed in existing Group E occupancies in \naccordance with Section 907.2.3. \nExceptions: \n1. A manual fire alarm system is not required in \na building with a maximum area of 100 m2 \nthat contains a single classroom and is \nlocated not closer than 15 m from another \nbuilding. \n2. A manual fire alarm system is not required in \nGroup E occupancies with an occupant load \nless than 50.\n\n❖ Group E occupancies are limited to educational \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n964\n\npurposes through the 12th grade. Because of \nthe typical age and maturity of the occupants, \nmore time may be needed to safely evacuate \nthe building. The requirement for retroactive \ninstallation of, at least, a fire alarm system \nrecognizes that many existing, previously \napproved non-sprinklered educational facilities \nwould most likely require sprinklers under \ncurrent code provisions (see Section 903.2.3).\n\nAlthough not limited to this use condition, \nException 1 recognizes the current use of \nmobile trailer type facilities on site as additional \neducational classroom facilities. This exception \ndoes not exempt the main building, but it would \nexempt these auxiliary buildings of limited size \nthat do not present an exposure hazard \nbecause of the required separation distance.\n\nException 2 would exempt small day care \ncenters that serve children older than 2 years \nof age, or similar limited educational use areas \n(see commentary, Section 907.2.3). \n1103.7.2 \nGroup I-1. An automatic fire \nalarm system shall be installed in existing Group I-\n1 facilities in accordance with Section 907.2.6.1. \nException: Where each sleeping room has a means \nof egress door opening directly to an exterior egress \nbalcony that leads directly to the exits in accordance \nwith Section 1021, and the building is not more than \nthree stories in height.\n\n❖ Group I-1 facilities are assumed to have more \nthan 16 occupants who, because of their age, \nmental disability or other reasons, must live in \na supervised environment 24 hours a day. This \nsection would require existing Group I-1 \noccupancies to have an approved fire alarm \nsystem as required by Section 907.2.6.1.\n\nThe exception recognizes the increased \ndegree of life safety resulting from having direct \naccess to the exterior from the sleeping rooms. \nThe occupants are not forced to evacuate \nthrough the interior of the building during a \npotential fire. The exterior egress balconies \nmust be sufficiently open to the atmosphere \nand constructed to minimize the accumulation \nof smoke and toxic gases. \n1103.7.3 \nGroup I-2. In Group I-2, an \nautomatic fire alarm system shall be installed in \naccordance with Section 1105.10.\n\n❖ This section is simply a pointer to the specific \nrequirements for Group I-2 occupancies found \nin Section 1105. Section 1105.10 addresses \nthe need for a fire alarm system. See the \ncommentary to Section 1105.10. \n1103.7.4 \nGroup I-3. An automatic and \nmanual fire alarm system shall be installed in \nexisting Group I-3 occupancies in accordance with \nSection 907.2.6.3.\n\n❖ Because occupants may be restrained, leading \nto difficulties in evacuating, an approved fire \nalarm system is required in existing Group I-3 \noccupancies. The system must comply with \nSection 907.2.6.3 (see commentary, Section \n907.2.6.3). \n1103.7.5 \nGroup R-1. A fire alarm system \nand smoke alarms shall be installed in existing \nGroup R-1 occupancies in accordance with Sections \n1103.7.5.1 through 1103.7.5.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.6.1",
        "Section 1021",
        "Section 1105.10",
        "Section 907.2.6.3",
        "SBC 801",
        "Section 1105",
        "Section 903.2.3",
        "Section 907.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_11_19620d01",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section introduces the retroactive fire \nalarm system and smoke alarm requirements \nfor Group R-1 transient occupancies such as \nhotels, motels, and boarding houses. \n1103.7.5.1 \nGroup R-1 hotel and motel \nmanual fire alarm system. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-1 hotels and motels \nmore than one story in height or with more than 20 \nsleeping units. \nExceptions: \n1. A manual fire alarm system is not required in \nbuildings less than two stories in height \nwhere all sleeping units, attics and crawl \nspaces are separated by 1-hour fire-\nresistance-rated \nconstruction \nand \neach \nsleeping unit has direct access to a public \nway, egress court or yard. \n2. A manual fire alarm system is not required in \nbuildings not more than three stories in \nheight with not more than 20 sleeping units \nand equipped throughout with an automatic \nsprinkler system installed in accordance with \nSection 903.3.1.1 or 903.3.1.2. \n3. Manual fire alarm boxes are not required \nthroughout the building where the following \nconditions are met: \n3.1. The building is equipped throughout \nwith an automatic sprinkler system \ninstalled in accordance with Section \n903.3.1.1 or 903.3.1.2. \n3.2. The notification appliances will \nactivate upon sprinkler water flow. \n3.3. Not less than one manual fire alarm \nbox is installed at an approved location. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n965\n\n❖ This section specifies the conditions where a \nfire alarm system is required in existing Group \nR-1 hotels and motels. The two main criteria \nare independent of each other in that a fire \nalarm system is required if the building is more \nthan one story in height, regardless of the \nnumber of sleeping units, or contains 20 \nsleeping units, regardless of the number of \nstories. Occupants of these types of Group R-\n1 facilities are assumed to be more transient \nthan the occupants of Group R-1 boarding and \nrooming houses regulated by Section 907.2.8. \nFires \nin \nsome \nolder \nmultiple-story \nnonsprinklered hotels without fire alarm \nsystems, as was allowed in SBC 201/SBC 801 \nup to 2003, have resulted in multiple fire \nfatalities and fire injuries, where a fire on the \nfirst floor envelopes the second story means of \negress.\n\nSuch \nfires \nin \ntwo-story \nmotels \nwithout \nautomatic sprinkler systems occurred on \nJanuary 4, 2010, in South Birmingham, AL \n(four fatalities on the second floor); on \nDecember 14, 2013, in Wausau, WI (20 \ninjuries); and on March 21, 2014, in Point \nPleasant Beach, NJ (four fatalities on the \nsecond floor).\n\nOne additional example of a multiple-life-loss \nfire was the Newport, OR, City Center Motel on \nAugust 5, 2016: four civilian fire deaths and \nthree civilian fire injuries. Fire deaths occurred \non both the ground floor and the second floor. \nThe fire started on the ground floor. No \nsprinklers and no reports of a fire alarm system \nsounding.\n\nThese fires resulted in fatalities, as second \nfloor occupants could not escape due to the \nmeans of egress being blocked by smoke and \nflames. In these fires resulting in fatalities, no \nfire alarm system was in place to provide early \nwarning to occupants.\n\nException 1 allows the omission of a fire alarm \nsystem as it recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress Sleeping units \nwould still require smoke alarm coverage to \nprovide an alarm for each unit.\n\nException 2 recognizes the use of a sprinkler \nsystem in place of a manual fire alarm system \nunder two conditions. First, the building is \nlimited to three stories and the number of \nsleeping units remains limited to 20.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 937,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.5",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 907.2.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_12_39c1a333",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 3 does not omit fire alarm systems, \nbut rather permits them to be initiated \nautomatically by sprinkler system water flow \nswitches in lieu of manual fire alarm boxes. The \nsprinkler system is to be equipped with local \naudible alarms that can be heard throughout \nthe building and at least one manual fire alarm \nbox installed at an approved location.\n\nThe exceptions do not affect the independent \nprovision in Section 1103.8 for single or \nmultiple-station smoke alarms. \n1103.7.5.1.1 \nGroup R-1 hotel and motel \nautomatic smoke detection system. An automatic \nsmoke detection system that activates the occupant \nnotification system in accordance with Section \n907.5 shall be installed in existing Group R-1 hotels \nand motels throughout all interior corridors serving \nsleeping rooms not equipped with an approved, \nsupervised sprinkler system installed in accordance \nwith Section 903. \nException: An automatic smoke detection system \nis not required in buildings that do not have interior \ncorridors serving sleeping units and where each \nsleeping unit has a means of egress door opening \ndirectly to an exit or to an exterior exit access that \nleads directly to an exit.\n\n❖ This section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception.\n\nThe exception provides that automatic smoke \ndetection is not required in motels and hotels \nthat do not have interior corridors and in which \nsleeping units have a door opening directly to \nan exterior exit access that leads directly to the \nexits. The exception is intended to ensure that \nthe exit access from the sleeping unit door be \nexterior and not require reentering the building \nprior to entering the exit. Since the exit access \nis outside, the need for detectors other than in \nsleeping units is greatly reduced. Unlike \nException 1 to Section 1103.7.5.1, exit \nbalconies and exterior stairs serving sleeping \nunits are allowed. \n1103.7.5.2 \nGroup \nR-1 \nboarding \nand \nrooming houses manual fire alarm system. A \nmanual fire alarm system that activates the \noccupant notification system in accordance with \nSection 907.5 shall be installed in existing Group R-\n1 boarding and rooming houses. \nException: Buildings less than two stories in height \nwhere all sleeping units, attics and crawl spaces are \nseparated \nby \n1-hour \nfire-resistance-rated \nconstruction and each sleeping unit has direct access \nto a public way, egress court or yard. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n966\n\n❖ Group R-1 boarding and rooming houses are \nstill assumed to be transient residential \noccupancies even though the functional use of \na boarding and rooming house is different from \nthat of a typical hotel or motel. Boarding and \nrooming houses tend to have more extended \nliving arrangements and border on being \nclassified as Group R-2 facilities. For this \nreason, this section requires Group R-1 \nboarding and rooming houses to be equipped \nwith a manual fire alarm system regardless of \nthe height of the building or number of sleeping \nrooms.\n\nThe exception recognizes the increased level of \nlife \nsafety \nafforded \nby \nadequate \ncompartmentation using 1-hour fire-resistance-\nrated construction between sleeping units and \ndirect exterior access for egress. \n1103.7.5.2.1 \nGroup \nR-1 \nboarding \nand \nrooming houses automatic smoke detection \nsystem. An automatic smoke detection system that \nactivates the occupant notification system in \naccordance with Section 907.5 shall be installed in \nexisting Group R-1 boarding and rooming houses \nthroughout all interior corridors serving sleeping \nunits not equipped with an approved, supervised \nsprinkler system installed in accordance with \nSection 903. \nException: Buildings equipped with single-station \nsmoke \nalarms \nmeeting \nor \nexceeding \nthe \nrequirements of Section 907.2.11.1 and where the \nfire alarm system includes not less than one manual \nfire alarm box per floor arranged to initiate the \nalarm.\n\n❖ This section requires an automatic smoke \ndetection system within interior corridors \nserving unsprinklered sleeping rooms. Such \nsystems make use of smoke detectors for \nalarm initiation, in accordance with Section \n907.4.3, with one exception.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903",
        "Section 907.5",
        "Section 907.4.3",
        "Section 907.2.11.1",
        "SBC 801",
        "Section 1103.8",
        "Section 1103.7.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_13_68ea3509",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The exception provides that automatic fire \ndetectors are not required in boarding and \nrooming houses where single-station smoke \nalarms \ncomplying \nwith \nthe \nminimum \nrequirements of Section 907.2.11.1 and at \nleast one manual fire alarm box per floor are \ninstalled. The single-station smoke alarms give \nthe desired early warning notification to \noccupants and the manual fire alarm box is an \nadditional means to activate the occupant \nnotification system. \n1103.7.6 \nGroup R-2. A manual fire alarm \nsystem that activates the occupant notification \nsystem in accordance with Section 907.5 shall be \ninstalled in existing Group R-2 occupancies more \nthan three stories in height or with more than 16 \ndwelling or sleeping units. \nExceptions: \n1. Where each living unit is separated from \nother contiguous living units by fire barriers \nhaving a fire resistance rating of not less than \n3/4 hour, and where each living unit has either \nits own independent exit or its own \nindependent stairway or ramp discharging at \ngrade. \n2. A separate fire alarm system is not required in \nbuildings that are equipped throughout with \nan approved supervised automatic sprinkler \nsystem installed in accordance with Section \n903.3.1.1 or 903.3.1.2 and having a local \nalarm to notify all occupants. \n3. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units and are protected by \nan approved automatic sprinkler system \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 or 903.3.1.2, provided that dwelling \nunits either have a means of egress door \nopening directly to an exterior exit access \nthat leads directly to the exits or are served \nby \nopen-ended \ncorridors \ndesigned \nin \naccordance with Section 1027.6, Exception 3. \n4. A fire alarm system is not required in \nbuildings that do not have interior corridors \nserving dwelling units, do not exceed three \nstories in height and comply with both of the \nfollowing: \n4.1. Each dwelling unit is separated from \nother contiguous dwelling units by fire \nbarriers having a fire-resistance rating of \nnot less than 3/4 hour. \n4.2. Each dwelling unit is provided with \nsmoke alarms complying with the \nrequirements of Section 907.2.11.\n\n❖ This section specifies the conditions when a \nmanual fire alarm system is required in existing \nGroup R-2 apartment buildings based on height \nor the number of dwelling or sleeping units. \nOccupants of Group R-2 facilities tend to be \nmore permanent than those in Group R-1 \nfacilities.\n\nException 1 recognizes the increased degree of \nlife safety afforded by compartmentation using \nfire-resistance-rated \nconstruction \nand \nindependent means of egress (see Section \n907.2.9). \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n967\n\nAs indicated in Exception 2, existing buildings \nthat are fully sprinklered in accordance with \nNFPA 13 or 13R do not need a manual fire \nalarm system if local alarms will sound upon \nactivation \nof \nthe \nsprinkler system. \nThe \nexception essentially eliminates the need for \nmanual fire alarm boxes if evacuation alarms \ncan still be heard throughout the building upon \nsprinkler system water flow. Other alarm-\ninitiating devices would similarly not be \nrequired if the water flow device will initiate the \nappropriate alarm. This exception does not \naffect the independent provision in Section \n907.2.11.\n\nException 3 mirrors Section 907.2.9, Exception \n3, and recognizes the superior fire record of \nsprinklered multiple-family occupancies by \nallowing omission of a fire alarm system where \na building is fully sprinklered, has no interior \negress corridors and provides direct exterior \negress from each dwelling unit. Note that in \nsuch buildings, rated fire separations are still \nrequired between units.\n\nException 4 provides a reasonable alternative \nto retrofitting a manual fire alarm system in \nexisting Group R-2 occupancy buildings not \nexceeding three stories in height and having \nexits that lead directly to the outside. Fire risk \nin apartments tends to be greatest for \noccupants inside the dwelling unit where a fire \noriginates, and money spent to retrofit fire \nsafety equipment in apartments is better spent \nwithin dwelling units, as opposed to common \nareas.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027.6",
        "Section 907.5",
        "Section 903.3.1.1",
        "Section 907.2.11.1",
        "Section 907.2.11",
        "Section 907.2.9",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_14_1d11f1f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Countless existing apartment buildings have \nonly a single smoke alarm in the common area. \nThe code does not require retrofitting sleeping \nrooms with smoke alarms where such alarms \nweren’t required at the time of construction. \nThe lack of smoke alarms in bedrooms, and \nparticularly the lack of interconnecting alarm \nsignals, increases the risk of injury or death in \na unit of fire origin and other units that \nexperience smoke infiltration. An additional \nconsequence may be delayed recognition of a \nfire event, which increases the risk of harm to \nother building occupants and may delay \nnotification of the fire department . This \nexception also requires minimal separation \nfrom other units. \n1103.8 Single \nand \nmultiple-station \nsmoke \nalarms. Single and multiple-station smoke alarms \nshall be installed in existing Group I-1 and R \noccupancies in accordance with Sections 1103.8.1 \nthrough 1103.8.3.\n\n❖ This section introduces the requirements for \nthe installation of smoke alarms in existing \nGroup \nI-1 \nand \nR \noccupancies. \nThese \nrequirements recognize the benefit of installing \nsmoke alarms in existing structures but provide \nseveral exceptions for buildings that are not \nundergoing substantial renovations. These \nprovisions also correlate with Section 704.6 of \nthe International Property Maintenance Code® \n(IPMC®) for single- or multiple-station smoke \nalarm requirements for existing Group R \ndwellings. \n1103.8.1 \nWhere required. Existing Group \nI-1 and R occupancies shall be provided with \nsingle-station smoke alarms in accordance with \nSection 907.2.11. Interconnection and power \nsources shall be in accordance with Sections \n1103.8.2 and 1103.8.3, respectively. \nExceptions: \n1. Where the code that was in effect at the time \nof construction required smoke alarms and \nsmoke \nalarms \ncomplying \nwith \nthose \nrequirements are already provided. \n2. Where smoke alarms have been installed in \noccupancies and dwellings that were not \nrequired to have them at the time of \nconstruction, additional smoke alarms shall \nnot be required provided that the existing \nsmoke alarms comply with requirements that \nwere in effect at the time of installation. \n3. Where smoke detectors connected to a fire \nalarm system have been installed as a \nsubstitute for smoke alarms.\n\n❖ This section requires that Group I-1 and R \noccupancies be provided with single-station \nsmoke alarms where they are not already \nprovided. Reference is made to the new \nbuilding requirements of Section 907.2.11 for \nthe \nprimary \nrequirements; \nhowever, \ninterconnection and power supply are more \nspecifically addressed for existing buildings in \nSections 1103.8.2 and 1103.8.3. Therefore, \nthe basic requirement is that smoke alarms \nmust be provided in all locations required by \nSection \n907.2.11, \nbut \nseveral \nmodified \nrequirements related to interconnection of \nalarms and power supply are provided, \nrecognizing \nthe \nimpracticality \nof \nsuch \ninstallations in existing conditions. Three \nexceptions are also provided to address \npossible scenarios where smoke alarms have \nalready been installed but the installation does \nnot meet the current code requirements, \nrecognizing that the code is intended to permit \nexisting smoke alarm installations to continue \nunchanged where they meet the code that was \nin effect at the time they were installed. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n968\n\nException 1 indicates that smoke alarms \ninstalled and maintained in accordance with \nthe applicable code at the time of construction \ncan continue unchanged. Exception 2 indicates \nthat smoke alarms that were not required by \nthe code at the time of construction but were \nlater installed can continue where they meet \nthe requirements of the applicable code at the \ntime of installation. Exception 3 indicates that \nsmoke detectors connected to a fire alarm \nsystem may be used in lieu of smoke alarms.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 704.6",
        "Section 907.2.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec716_15_7055a41e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "In \nsummary, \nthis \nsection \nrequires \nthe \ninstallation of smoke alarms in Group I-1 and R \noccupancies that do not currently have any \nsmoke alarms. It does not require compliance \nwith the current smoke alarm requirements if \nthe building already has smoke alarms meeting \nrequirements that were applicable when they \nwere installed. The focus here is not to have \nthe owner replace or revise his or her smoke \nalarms any time the code requirements for new \nconstruction change. \n1103.8.2 \nInterconnection. \nWhere \nmore \nthan one smoke alarm is required to be installed \nwithin an individual dwelling or sleeping unit, the \nsmoke alarms shall be interconnected in such a \nmanner that the activation of one alarm will activate \nall of the alarms in the individual unit. Physical \ninterconnection of smoke alarms shall not be \nrequired where listed wireless alarms are installed \nand all alarms sound upon activation of one alarm. \nThe alarm shall be clearly audible in all bedrooms \nover background noise levels with all intervening \ndoors closed. \nExceptions: \n1. Interconnection is not required in buildings \nthat are not undergoing alterations, repairs or \nconstruction of any kind. \n2. Smoke alarms in existing areas are not \nrequired \nto \nbe \ninterconnected \nwhere \nalterations or repairs do not result in the \nremoval of interior wall or ceiling finishes \nexposing the structure, unless there is an \nattic, crawl space or basement available that \ncould provide access for interconnection \nwithout the removal of interior finishes.\n\n❖ This section, like Section 907.2.11.5, requires \nthat where multiple-station smoke alarms are \npresent, they are to be interconnected and be \naudible over background noises. This section \nalso includes language that would allow listed \nwireless alarms to substitute for wired \ninterconnection of the smoke alarms in both \nnew and existing construction, making it clear \nthat listed wireless systems comply with the \ncode. Historically, while some building and fire \nofficials \nhave \nnot \nrecognized \nwireless \ninterconnection of smoke alarms as meeting \nthe code requirement for interconnection, most \nhave accepted such interconnection as its use \nhas proliferated and its reliability has been \ndemonstrated. See the commentary to Section \n907.2.11.5 \nfor \nfurther \ninformation \non \ninterconnection.\n\nException 1 does not require interconnection \nwhere the building is not undergoing any \nconstruction or repairs. Exception 2 clarifies to \nwhat extent the building must be undergoing \nconstruction before interconnection is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can still be utilized while the interior \nfinishes are being removed (e.g., drywall \nremoved, exposing the studs), interconnection \nwould not be required. Such renovations may \nonly be limited to portions of a structure; \ntherefore, complete interconnection may not be \npractical or possible. The intent is that \nadditional walls, etc., should not be removed \nsolely to interconnect the smoke alarms. \nBattery-powered alarms, as allowed by Section \n1103.8.3, may be interconnected where a \nbuilding is not supplied by a commercial power \nsource. \n1103.8.3 \nPower \nsource. \nSingle-station \nsmoke alarms shall receive their primary power \nfrom the building wiring provided that such wiring \nis served from a commercial source and shall be \nequipped with a battery backup. Smoke alarms with \nintegral strobes that are not equipped with battery \nbackup shall be connected to an emergency \nelectrical system. Smoke alarms shall emit a signal \nwhen the batteries are low. Wiring shall be \npermanent and without a disconnecting switch other \nthan as required for overcurrent protection. \nExceptions: \n1. Smoke alarms are permitted to be solely \nbattery operated in existing buildings where \nconstruction is not taking place. \n2. Smoke alarms are permitted to be solely \nbattery operated in buildings that are not \nserved from a commercial power source. \n3. Smoke alarms are permitted to be solely \nbattery operated in existing areas of buildings \nundergoing alterations or repairs that do not \nresult in the removal of interior walls or \nceiling finishes exposing the structure, unless \nthere is an attic, crawl space or basement \navailable that could provide access for \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec716",
      "section_number": "716",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 198,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.11.5",
        "Section 1103.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1027_0_f5308037",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n795\n\nSECTION 1027 EXTERIOR EXIT \nSTAIRWAYS AND RAMPS \n1027.1 General. Exterior exit stairways and ramps \nserving as an exit component in a means of egress \nsystem shall comply with the requirements of this \nsection.\n\n❖ Stairways and ramps can be exit access, exit \nor exit discharge elements. Exterior exit access \nand exit discharge stairways and ramps \ntypically involve a change of elevation of less \nthan a story. Exterior exit access stairways or \nramps between stories must comply with \nSection 1019.3 and, where permitted as part of \nthe required means of egress, are limited by \nSection 1006.3. Exit stairways and ramps \ntraverse a full story or more. Interior exit \nstairways and ramps must be enclosed in \naccordance with Section 1023. This section \naddresses exterior stairways and ramps that \nfunction as exit elements.\n\nExterior exit stairways and ramps are an \nimportant element of the means of egress \nsystem and must be designed and constructed \nso that they will serve as a safe path of travel. \nThe general requirements in Section 1011 also \napply to exterior stairways (for ramp provisions, \nsee Section 1012).\n\nOutdoor stadiums and open parking garages \nare examples of buildings that may appear to \nhave exterior exit stairways, but actually have \nopen exit access stairways (see Sections \n1017, 1019 and 1030).  \n1027.2 Use in a means of egress. Exterior exit \nstairways shall not be used as an element of a \nrequired \nmeans \nof \negress \nfor \nGroup \nI-2 \noccupancies. For occupancies in other than Group \nI-2, exterior exit stairways and ramps shall be \npermitted as an element of a required means of \negress for buildings not exceeding six stories above \ngrade plane or that are not high-rise buildings.\n\n❖ This section specifies the conditions where \nexterior exit ramps or stairways can be used as \nrequired exits. Exterior exit stairways are not \npermitted for Group I-2 since quick evacuation \nof nonambulatory patients from buildings using \nexterior stairways is impractical. Some patients \nmay not be capable of self-preservation and, \ntherefore, may require assistance from staff. \nThe period of evacuation of nonambulatory \npatients could become lengthy, especially in \nbad weather conditions. Note that steps in the \nexit discharge are not addressed in this \nrequirement.\n\nExterior stairways or ramps are not allowed to \nbe required exits in buildings that exceed six \nstories in height because of the hazard of using \nsuch a stairway or ramp in poor weather. Some \npersons may not be willing to use such a \nstairway due to vertigo. When confronted with \na view from a great height, vertigo sufferers can \nbecome confused, disoriented and dizzy. They \ncould injure themselves, become disoriented or \nrefuse to move (freeze). In a fire situation, they \ncould become an obstruction in the path of \ntravel, possibly causing panic and injuries to \nother users of the exit.  \n1027.3 Open side. Exterior exit stairways and \nramps serving as an element of a required means of \negress shall be open on not less than one side, \nexcept for required structural columns, beams, \nhandrails and guards. An open side shall have not \nless than 3.3 m2 of aggregate open area adjacent to \neach floor level and the level of each intermediate \nlanding. The required open area shall be located not \nless than 1000 mm above the adjacent floor or \nlanding level.\n\n❖ An important factor in exterior exit stairways or \nramps is natural ventilation. Sufficient natural \nventilation is necessary so that smoke will not \nbe trapped above the stairway or ramp walking \nsurfaces, thereby compromising safe egress.\n\nThe exterior exit stairway or ramp must have at \nleast one of its sides directly facing an outer \ncourt, yard or public way. This will allow the \nproducts of combustion escaping from the \ninterior of the building to quickly vent to the \noutdoor atmosphere and let the building \noccupants egress down the exterior exit \nstairway or ramp. Since exterior exit stairways \nor ramps are partially bounded by exterior \nwalls, a minimum amount of exterior openness \nis specified by the code.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1027",
      "section_number": "1027",
      "section_title": "EXTERIOR EXIT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 25,
      "token_count": 952,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027",
        "Section 1012",
        "Section 1006.3",
        "SBC 801",
        "Section 1023",
        "Section 1019.3",
        "Section 1011"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1027_1_66b8fe67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The openings on each and every floor level and \nlanding must total 3.3 m2 or greater. The \nopenings for which credit is given must occur \nhigher than 1050 mm above each floor and \nintermediate landing level. [The bottom edge of \nthe opening is consistent with the height \nrequirements for guards (see Section 1015.3)]. \nWith a standard 2.4 m ceiling height minus the \n1050 mm-high guard and a typical 2.4 mm \nopening, the result would be 3.34 m2. Openings \nof this height and area readily dissipate the \nsmoke buildup from the exterior exit stairway or \nramp (see Commentary Figure 1027.3).  \n1027.4 Side yards. The open areas adjoining \nexterior exit stairways or ramps shall be either \nyards, courts or public ways; the remaining sides \nare permitted to be enclosed by the exterior walls of \nthe building.\n\n❖ This section simply specifies the type of areas \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1027",
      "section_number": "1027",
      "section_title": "EXTERIOR EXIT",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 25,
      "token_count": 214,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1029_0_448a91c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n801\n\nbecause of site constraints or security \nconcerns. The provisions in this section specify \nwhat would constitute a safe area to allow \noccupants of a building to assemble in an \nemergency. The requirement of 0.46 m2 would \nallow adequate space for standing persons as \nwell as some space for persons in wheelchairs \nor on stretchers. Everyone who is expected to \nwait in this dispersal area for fire department  \nassistance must be a minimum of 15 m away \nfrom the building. This safe dispersal area must \nalways remain open and not be used for \nparking, storage or temporary structures. A \nsafe dispersal area is commonly found at \nschools or jails. Stadiums are more specifically \naddressed in Section 1010.4.1. Walls or fences \nmay surround the building and part of the site \ndue to other safety concerns. These walls and \nfences could stop occupants from reaching the \npublic way.  \nSECTION 1029 EGRESS COURTS \n1029.1 General. Egress courts serving as an exit \ndischarge component in the means of egress system \nshall comply with the requirements in this section.\n\n❖ A portion of the exit discharge that is partially \nconfined by exterior walls or other elements \nthat confine the discharge path to a single \nnarrow route is regulated as an egress court.\n\nThis section and the following subsections \naddress the detailed requirements for egress \ncourts. It is essential that exterior egress courts \nconveying occupants from an exit to a public \nway be sufficiently open to prevent the \naccumulation of smoke and toxic gases in the \nevent of a fire as well as wide enough to \naccommodate the number of occupants \nleaving in that direction.\n\nSee SBC 201 Section 1205 for additional \nminimum width and openness requirements \nwhere yards and courts are needed for natural \nlight or ventilation. \n1029.2 Width or capacity. The required capacity \nof egress courts shall be determined as specified in \nSection 1005.1, but the minimum width shall be not \nless than 1100 mm, except as specified herein. \nEgress courts serving Group R-3 and U occupancies \nshall be not less than 900 mm in width. The required \ncapacity and width of egress courts shall be \nunobstructed to a height of 2100 mm. \nThe width of the egress court shall be not less than \nthe required capacity. \nException: \nEncroachments complying with Section 1005.7.\n\n❖ The width of an exterior court is to be \ndetermined in the same fashion as for an \ninterior corridor. The width is to be not less than \nthat required to serve the number of occupants \nfrom the exit or exits and not less than the \nminimum specified in this section (see also \nSection 1205). The width of the court and any \nopenings through barriers around the court \nmust be sufficient to accommodate the number \nof occupants leaving the building so that the \ncourt will not become a bottleneck for the \negress path.\n\nA cross reference to Section 1005.7 in the \nexceptions for width in aisles (see Section \n1018.1), corridors (see Section 1020.4), exit \npassageways (see Section 1024.2) and exit \ncourts (see Section 1029.2) reinforces the fact \nthat the protrusion limits provision is generally \napplicable for these types of confined routes. \n1029.3 Construction and openings. Where an \negress court serving a building or portion thereof is \nless than 3 m in width, the egress court walls shall \nhave not less than 1-hour fire-resistance-rated \nconstruction for a distance of 3 m above the floor of \nthe egress court. Openings within such walls shall \nbe protected by opening protectives having a fire \nprotection rating of not less than 3/4 hour. \nExceptions: \n1. Egress courts serving an occupant load of \nless than 10. \n2. Egress courts serving Group R-3.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1029",
      "section_number": "1029",
      "section_title": "EGRESS COURTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 31,
      "token_count": 888,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1005.7",
        "Section 1020.4",
        "Section 1205",
        "Section 1018.1",
        "Section 1029",
        "Section 1010.4.1",
        "Section 1029.2",
        "SBC 201",
        "SBC 801",
        "Section 1005.1",
        "Section 1024.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1029_1_18a28a77",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The purpose of this section is to protect the \noccupants served by the egress court from the \nbuilding that they are exiting. If occupants must \nwalk closely by the exterior walls of the court, \nthe walls are required to have the specified fire-\nresistance rating and the openings are required \nto be protected as specified. This requirement \nis only for the first 3 m above the level of the \negress court since the exposure hazard from \nwalls and openings above 3 m is reduced. The \ntwo exceptions provide for egress courts that \nserve a very low number of occupants and the \nspecified residential occupancy where the \nprotection requirement would be located. \nSECTION 1030 ASSEMBLY \n1030.1 General. A room or space used for \nassembly purposes that contains seats, tables, \ndisplays, equipment or other material shall comply \nwith this section.\n\n❖\n\n❖ Any room that is used for assembly \npurposes, regardless of the occupancy of the \nrest of the building, must comply with this \nsection. Spaces used for assembly seating \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1029",
      "section_number": "1029",
      "section_title": "EGRESS COURTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 31,
      "page_end": 31,
      "token_count": 225,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1030_0_37a51c2e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n802\n\nmay appear in buildings of other occupancy \ntypes; for example, a library in a school or a \nmeeting room in an office building. This \nincludes spaces with less than 50 occupants in \nother occupancies. For evaluation of the \noccupant load and the means of egress in \nthese spaces, these spaces are regulated \nbased on their function rather than their \noccupancy group.\n\nAlthough most of the provisions in Section \n1030 focus on fixed seating auditoriums or \ntheaters, this section also addresses loose \nseats, tables, displays, equipment, and so on. \nRooms or spaces used for assembly purposes \ncontain elements that would affect the path of \ntravel for the means of egress. These spaces \nrequire special consideration because of the \nlarger occupant loads and possible low lighting \n(e.g., theaters), which can possibly lead to \nslower fire recognition or crowd concerns.\n\nSince this section is extensive, here is a basic \nbreakdown: \n• Sections 1030.1.1 and 1030.1.1.1 deal with \nbleachers and grandstands. \n• Sections 1030.2 through 1030.5 deal with \nnumber and distribution of exits. \n• Section 1030.6 and subsections discuss aisle \nwidths based on the required capacity. \n• Sections 1030.7 and 1030.8 are for travel \ndistances and aisle accessways. \n• Sections 1030.9, 1030.10 and 1030.11 deal \nwith where aisles are required, minimum \nwidths and layouts. This includes provisions \nfor where stairways are a direct continuation of \nstepped aisles or transitions. \n• Section 1030.12 discusses types of materials \nand walking surfaces. \n• Section 1030.13 covers aisle accessways that \nlead to main aisles as they move through \ntables (Section 1030.13.1) and seating in rows \n(Section 1030.13.2). \n• Section 1030.14 deals with slope, landings \nand edge protection for ramped aisles \n(Sections 1030.14.1 through 1030.14.1.3) as \nwell as treads and risers for stepped aisles \n(Sections 1030.14.2 through 1030.14.2.4). \n• Section 1030.15 discusses where seating \nneeds to be fastened to the floor in order for \naisles and accessways to be maintained. \n• Section 1030.16 includes handrail provisions \nfor ramped and stepped aisles. \n• Section 1030.17 states where guards are \nrequired. \n1030.1.1 \nBleachers. Bleachers, grandstands \nand folding and telescopic seating, that are not \nbuilding elements, shall comply with ICC 300.\n\n❖\n\n❖ On February 24, 1999, the Bleacher Safety \nAct of 1999 was introduced in the House of \nRepresentatives. The bill, which cites the ICC \nand the code, authorized the US Consumer \nProduct Safety Commission (CPSC) to issue a \nstandard for bleacher safety. This was in \nresponse to concerns relative to accidents on \nbleacher-type structures. As a result, the \nCPSC developed and revised the Guidelines \nfor Retrofitting Bleachers. The ICC Board of \nDirectors decided that a comprehensive \nstandard dealing with all aspects of both new \nand existing bleachers was warranted and \nauthorized the formation of the ICC Consensus \nCommittee on Bleacher Safety. The committee \nwas composed of 12 members, including the \nrequisite balance of general, user interest and \nproducer interest.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1030",
      "section_number": "1030",
      "section_title": "focus on fixed seating auditoriums or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 804,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.13",
        "Section 1030.13.2",
        "Section 1030.13.1",
        "Section 1030",
        "Section 1030.17",
        "SBC 801",
        "Section 1030.15",
        "Section 1030.6",
        "Section 1030.12",
        "Section 1030.16",
        "Section 1030.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1030_1_adf8e490",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "ICC 300 was completed in December 2001, \nand submitted to ANSI on January 1, 2002. ICC \n300 was reissued with some revisions in 2007, \n2012 and 2017. While the term “bleachers” is \ngeneric, the standard addresses all aspects of \ntiered seating associated with bleachers, \ngrandstands, and folding and telescopic \nseating. These types of seating are supported \non dedicated structural systems, which in turn \nmay sit on the ground or on a building floor \nsystem (see Commentary Figure 1030.1.1). \nSingle seats or bench seats bolted down to a \nstepped floor are not considered a bleacher or \ngrandstand and should comply with Section \n1030. See the definitions in Chapter 2 for \n“Bleachers,” “Building element,” “Folding and \ntelescopic seating” and “Grandstand.” While \nICC 300 is consistent and also relies on \nChapter 10 of the code for some provisions, the \nstandard addresses items specific to these \ntypes of seating arrangements. For example, \nthe minimum number of exits from a bleacher \nis addressed in ICC 300, Section 404.1; \nhowever, to determine the minimum number of \nexits from the room the bleacher is located in, \nSection 1006 is applicable. The bleacher \nstandard references SBC 201 Chapter 11 and \nICC A117.1 for accessibility requirements.\n\nICC 300 has minimum requirements for new, \nalterations, repair, operation and maintenance \nof bleacher systems. A bleacher or grandstand \nis defined as “Tiered seating supported on a \ndedicated structural system and two or more \nrows high and is not a building element.” The \nintent of the terms “dedicated structural \nsystem” and “not a building element” in the \ndefinition is to recognize that bleacher systems \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n803\n\nsit on the floor or ground and have a support \nsystem separate from the building system. \nHowever, the bleacher could rely on the \nbuilding system for lateral or gravity support. \nThe intent of “two or more rows” is so that a \ntiered floor system with a bench or row of seats \non each tier would not be considered a \nbleacher.\n\nThe criteria in ICC 300 include provisions for \nconstruction, means of egress within the \nbleacher system, inspection and maintenance \nfor existing bleachers, and for where seating \nsystems are relocated. \n1030.1.1.1 \nSpaces under grandstands and \nbleachers. Spaces under grandstands or bleachers \nshall be separated by fire barriers complying with \nSection 707 of SBC 201 and horizontal assemblies \ncomplying with Section 711 of SBC 201 with not \nless than 1-hour fire-resistance-rated construction. \nExceptions: \n1. Ticket booths less than 9 m2 in area. \n2. Toilet rooms. \n3. Other accessory use areas 100 m2 or less in \narea and equipped with an automatic \nsprinkler system in accordance with Section \n903.3.1.1.\n\n❖ Sometimes spaces under grandstands are \nused for other purposes such as bathrooms, \nconcession stands, storage, and so on. If that \nspace caught on fire, it could jeopardize the \nsafe evacuation options for persons on the \nbleachers. For safety, the spaces below must \nbe separated from the bleachers by fire-\nresistance-rated construction. This is typically \nthe roof and back walls of the concession stand \nor storage room. If the space below is either a \nsmall ticket booth or bathrooms, the potential \nfire load is low enough that these spaces are \nnot required to be separated. Other accessory \nareas, provided that the space is sprinklered \nwith an NFPA 13 system and has an area of \n100 m2 or less, would also be able to be located \nunder a bleacher system without being \nseparated. \nNote \nthat \nSection \n903.2.1.5 \nrequires enclosed spaces with an area greater \nthan 100 m2 under an outdoor bleacher system \nto be sprinklered.\n\nSection 304.1.3.1 recognizes that paths under \nbleachers for circulation and means of egress \nare open to the air and therefore not \nconsidered accessory areas required to be \nseparated or sprinklered.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1030",
      "section_number": "1030",
      "section_title": "focus on fixed seating auditoriums or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 943,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 903.2.1.5",
        "Section 404.1",
        "Section 903.3.1.1",
        "Section 1030",
        "SBC 201",
        "SBC 801",
        "Section 711",
        "Section 1006",
        "Section 304.1.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1030_2_97fbfd70",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "While the path for means of egress passing \nunder \nbleachers \n(i.e., \nvomitory) \nis \nnot \nspecifically addressed in this section, where a \nbleacher system is outside, the capacity factors \nfor determining minimum egress width [Table \n404.5(3) of ICC 300] are based on the \nassumption that the egress route is essentially \nopen to the outside and therefore has a limited \nchance of accumulating smoke along that \nroute. Two of the three legacy codes \nspecifically exempted open means of egress \nroutes under bleachers from separation \nrequirements. \n1030.2 Assembly main exit. A building, room or \nspace used for assembly purposes that has an \noccupant load of greater than 300 and is provided \nwith a main exit, that main exit shall be of sufficient \ncapacity to accommodate not less than one-half of \nthe occupant load, but such capacity shall be not \nless than the total required capacity of all means of \negress leading to the exit. Where the building is \nclassified as a Group A occupancy, the main exit \nshall front on not less than one street or an \nunoccupied space of not less than 3 m in width that \nadjoins a street or public way. In a building, room \nor space used for assembly purposes where there is \nnot a well-defined main exit or where multiple main \nexits are provided, exits shall be permitted to be \ndistributed around the perimeter of the building \nprovided that the total capacity of egress is not less \nthan 100 percent of the required capacity\n\n❖\n\n❖ Assembly buildings, as well as buildings with \nspaces that function as assembly spaces (e.g., \nthe band classroom in a school, the training \nroom in an office, the cafeteria in a large \nfactory), present an unusual life safety problem \nthat \nincludes \nfrequent \nhigher \noccupant \ndensities and, therefore, larger occupant loads \nand the opportunity for irrational mass \nresponse \n(i.e., \npanic) \nto \na \nperceived \nemergency. For this reason, the code requires \na specific arrangement of the exits. Studies \nhave indicated that in any emergency, \noccupants will tend to egress via the same path \nof travel used to enter the room and building. \nTherefore, the main entrance to a building or \nspace must also be designed as the main exit \nto accommodate this behavior, even if the \nrequired exit capacity might be more easily \naccommodated elsewhere. The main entrance \n(and exit) must be sized to accommodate at \nleast 50 percent of the total occupant load of \nthe structure and must front on a large, open \nspace, such as a street or lobby, for rapid \ndispersal of the occupants outside the building \nor space. The remaining exits must also \naccommodate at least 50 percent of the total \noccupant \nload \nfrom \neach \nlevel \n(see \nCommentary \nFigure \n1030.2). \nThe \ntotal \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n804\n\noccupant load includes those within the theater \nseating area, the foyer and any other space \n(e.g., ticket booth, concession stand, offices, \nstorage and the like). Where the assembly \nspace is within a mixed occupancy building, the \nintent is that the main exits from the space \ncomply with these provisions for one-half the \ncapacity, but not necessarily that they lead \ndirectly to the outside. Egress requirements \nfrom the building would depend on the \nanticipated dispersal of the assembly space \noccupants. For example, an office building may \nhave a large training/conference room where \nthe path of exit access travel from the room \ngoes out a main exit from the space and then \ndisseminates into the general floor egress \nsystem. The room exit access doors may need \nto meet the 50-percent criterion, but once the \noccupants leave the room and enter the \ngeneral floor egress system, exit capacity can \nbe dispersed.\n\nThe required width of the means of egress in \nplaces of assembly is more often determined \nby \nthe \noccupant \nload \nthan \nin \nother \noccupancies. In other occupancies, minimum \nrequired widths and travel distances will often \ndetermine the required widths and locations of \nexits.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1030",
      "section_number": "1030",
      "section_title": "focus on fixed seating auditoriums or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 404.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1030_3_3cbb7b8e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "This section only requires the main exit to \naccommodate 50 percent of the occupant load \nwhere there is a single main entrance. In \ncontrast, a large stadium or civic center, in \nwhich there are numerous entrances (and \nexits), need not comply with the main entrance \ncriteria. \n1030.3 Assembly other exits. In addition to \nhaving access to a main exit, each level in a building \nused for assembly purposes having an occupant \nload greater than 300 and provided with a main exit, \nshall be provided with additional means of egress \nthat shall provide an egress capacity for not less \nthan one-half of the total occupant load served by \nthat level and shall comply with Section 1007.1. In \na building used for assembly purposes where there \nis not a well-defined main exit or where multiple \nmain exits are provided, exits for each level shall be \npermitted to be distributed around the perimeter of \nthe building, provided that the total width of egress \nis not less than 100 percent of the required width.\n\n❖ This section provides for the egress of one-half \nof the total occupant load by way of exits other \nthan the main exit that is described in Section \n1030.2. Assembly buildings, as well as \nbuildings \nwith \nspaces \nthat \nfunction \nas \nassembly spaces, that are provided with \nmultiple entrances but no single main entrance \ndo not provide a well-defined main exit; \ntherefore, the total required exit width needs to \nbe distributed around the perimeter of the \nspace \nor \nbuilding. \nExamples \nof \nthese \nassemblies would be a school gymnasium or a \nlarge stadium or civic center in which there are \nnumerous entrances (and exits). \n1030.4 Foyers and lobbies. In Group A-1 \noccupancies, where persons are admitted to the \nbuilding at times when seats are not available, such \npersons shall be allowed to wait in a lobby or \nsimilar space, provided that such lobby or similar \nspace shall not encroach on the minimum width or \nrequired capacity of the means of egress. Such \nfoyer, if not directly connected to a public street by \nall the main entrances or exits, shall have a straight \nand unobstructed corridor or path of travel to every \nsuch main entrance or exit.\n\n❖ In theaters, people may arrive and wait for the \nnext show while another group has yet to exit. \nThis is extremely common in multiplex theater \ncomplexes. In every case, the main entrance \n(exit) and all other exits are to be constantly \navailable for the entire building occupant load.\n\nFor example, because of the queuing of large \ncrowds, particularly in theaters where a \nperformance may be in progress and people \nmust wait to attend the next one, standing \nspace is often provided. For reasons of safety, \nsuch spaces cannot be located in or interfere \nwith established paths of egress from the \nassembly areas. While a facility may choose to \nseparate the route for means of egress using \npartitions or railings from the general lobby \nspace to allow for easy traffic flow through the \nlobby to the street, it is not required to \ndesignate these areas (see Commentary \nFigure 1030.2). \n1030.5 Interior balcony and gallery means of \negress. For balconies, galleries or press boxes \nhaving a seating capacity of 50 or more located in a \nbuilding, room or space used for assembly \npurposes, not less than two means of egress shall be \nprovided, with one from each side of every balcony, \ngallery or press box.\n\n❖ This section states the threshold where not \nless than two means of egress are required \nbased on the occupant load of the interior \nbalcony, gallery or press box. Those two exits \nneed to be dispersed. Section 1006.3.2, \nException 5, and Section 1019.3, Item 8, allow \nfor stairways to be unenclosed exit access \nstairways where they are effectively part of the \nmain seating bowl. These requirements will \nensure that at least one path of travel is always \navailable and occupants face a minimum \nnumber of hazards. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1030",
      "section_number": "1030",
      "section_title": "focus on fixed seating auditoriums or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 34,
      "token_count": 903,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1007.1",
        "Section 1019.3",
        "Section 1030.2",
        "Section 1006.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1005_0_aa4b32a3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n805\n\nFor balconies, galleries or press boxes with 50 \nor fewer occupants, see Section 1030.8. While \nbalconies and galleries typically egress to \nstairways between floor levels, press boxes \nmay egress directly to the assembly seating. In \nthis situation, the occupant load would be \nadded to the calculation for the width of aisles \nand aisle accessways as well as meet the \ncommon path of travel requirements. Where \nbalconies, galleries or press boxes contain \nwheelchair spaces, the area must also meet \nthe accessible means of egress requirements \n(Section 1009.1, Exception 2, and Section \n1030.8). \n1030.6 Capacity of aisle for assembly. The \nrequired capacity of aisles shall be not less than that \ndetermined in accordance with Section 1030.6.1 \nwhere smoke-protected assembly seating is not \nprovided, with Section 1030.6.2 where smoke-\nprotected assembly seating is provided, and with \nSection 1030.6.3 where open-air assembly seating \nis provided.\n\n❖ The means of egress width for spaces used for \nassembly is to be in accordance with this \nsection and the referenced sections instead of \nthe criteria specified in Section 1005 where \ndealing with the means of egress within seating \nareas. The width factors in Section 1030.6 and \nits subsections apply to those doorways, \npassageways, stepped aisles, ramped aisles \nand level aisles that are within the assembly \nseating areas.\n\nThe Board for the Coordination of Model Codes \n(BCMC) issued a report on means of egress \ndated June 10, 1985. The provisions in Section \n1030 are based on this report. This report limits \nthe application of these provisions to aisles and \naisle accessways that provide exit access \nwithin the room or space within the assembly \nseating. This would include aisle accessways, \nlevel aisles, stepped aisles and ramped aisles. \nThe primary concern for occupant safety would \nbe that where the different provisions for \ncapacity requirements in Sections 1005 and \n1030 are utilized, there would not be a \nbottleneck in the path of travel for means of \negress. For example, a common configuration \nat football fields is to have the seating area \nraised several meter above grade. Where a \nstep or series of steps leading to grade from a \nraised seating area are a continuation of the \nstepped aisle, the width of the stepped aisle \nbetween seats and the continuation without \nadjacent seats should be the same. In theaters, \ncommonly the occupants leave the seating \narea for a concourse or lobby area that leads \nto exit stairways between floor levels. In this \nsituation, the capacity requirement in Section \n1005.3 would be applicable for the exit \nstairway. For the many situations between \nthese two scenarios, the decision would be \nbased on the configuration of the seating and \nexit stairways between levels.\n\nFor example, in a facility without smoke \nprotection and an occupant load of 800, \ndoorways would need to be calculated based \non 5.1 mm per occupant (see Item 4 of Section \n1030.6.1). An occupant load of 800 × 5.1 = \n4064 mm of egress width capacity, which \ntranslates into not less than five doors \n[assuming a minimum 800 mm clear opening \nfor each]. This facility needs to have not less \nthan three distinct means of egress (Section \n1006.3). A main exit must accommodate not \nless than one-half of the occupant load \n(Section 1030.2). Therefore, the result would \nbe not less than six doors: three located at the \nmain exit and three others distributed to at least \ntwo other locations (Section 1030.3).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1005",
      "section_number": "1005",
      "section_title": "where",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 36,
      "token_count": 856,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.2",
        "Section 1005.3",
        "Section 1030.8",
        "Section 1006.3",
        "Section 1030.6",
        "Section 1030.6.1",
        "Section 1030",
        "Section 1030.6.3",
        "Section 1009.1",
        "SBC 801",
        "Section 1030.6.2",
        "Section 1030.3",
        "Section 1005"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1005_1_d22bf79d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Different means of egress width criteria are \nalso specified for interior assembly seating \nwithout smoke protection, interior assembly \nseating with smoke protection and open-air \nassembly seating. The egress width for smoke-\nprotected seating and open-air seating is \nallowed to be less than for areas where smoke \nprotection is not provided, since the smoke \nlevel is maintained at least 1800 mm above the \nfloor of the means of egress. \n1030.6.1 \nWithout smoke protection. The \nrequired capacity in mm of the aisles for assembly \nseating without smoke protection shall be not less \nthan the occupant load served by the egress element \nin accordance with all of the following, as \napplicable: \n1. Not less than 7.5 mm of aisle capacity for \neach occupant served shall be provided on \nstepped aisles having riser heights 175 mm or \nless and tread depths 275 mm or greater, \nmeasured \nhorizontally \nbetween \ntread \nnosings. \n2. Not less than 0.127 mm of additional aisle \ncapacity for each occupant shall be provided \nfor each 2.5mm of riser height above 175 \nmm. \n3. Where egress requires stepped aisle descent, \nnot less than 1.9 mm of additional aisle \ncapacity for each occupant shall be provided \non those portions of aisle capacity that do not \nhave a handrail within a horizontal distance \nof 750 mm. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n806\n\n4. Ramped aisles, where slopes are steeper than \n1 unit vertical in 12 units horizontal (8-\npercent slope), shall have not less than 5.6 \nmm of clear aisle capacity for each occupant \nserved. Level or ramped aisles, where slopes \nare not steeper than 1 unit vertical in 12 units \nhorizontal (8-percent slope), shall have not \nless than 5.08 mm of clear aisle capacity for \neach occupant served.\n\n❖ This section prescribes the criteria needed to \ncalculate the clear widths of aisles and aisle \naccessways in order to provide sufficient \ncapacity to handle the occupant loads \nestablished by the catchment areas described \nin Section 1030.9.2. Clear width is to be \nmeasured to walls, edges of seating and tread \nedges.\n\nThe criteria for determining the required widths \nare based on analytical studies and field tests \nthat used people to model egress situations \n[see Commentary Figures 1030.6.1(1) and \n1030.6.1(2)].\n\nCriterion \n1 \naddresses \nthe \nmethod \nfor \ndetermining the required egress width for \nstepped aisles. This method corresponds with \nthe requirements of Section 1005.3.1 for \negress width per occupant of stairways in an \nunsprinklered building.\n\nCriterion \n2 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nrequired where the risers along that stepped \naisle are greater than 175 mm high.\n\nCriterion \n3 \naddresses \nthe \nmethod \nfor \ndetermining the additional stepped aisle width \nwhere a handrail is not located within 750 mm. \nWith a center handrail, that would be stepped \naisles wider than 1500 mm. Side aisles have \nhandrails along the wall. If the handrail is the \ntop of the guard, then this requirement would \napply to any side aisles greater than 750 mm \nwide. Because of the increased chance of \nfalling and not being within reach of a handrail, \nthe capacity per occupant is increased by 25 \npercent for the entire stepped aisle. For \nexample, to calculate the capacity of a 1828 \nmm-wide stepped aisle, the answer would be \n1828 mm /9.5 mm = 192 occupants.\n\nCriterion \n4 \naddresses \nthe \nmethod \nfor \ndetermining the required widths for level or \nramped and level means of egress. Where \nslopes are less than 1:12 (see definition of \n“Ramp”), the capacity requirements are also \nless. Level floors are quicker to negotiate than \nramped surfaces for persons with limited \nmobility. Ramped aisle slopes are addressed in \nSection 1030.14.1.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1005",
      "section_number": "1005",
      "section_title": "where",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 36,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1030.9.2",
        "Section 1005.3.1",
        "Section 1030.14.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1005_2_322ba0e7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "These provisions are applicable within the \nseating area itself. When the occupants have \nleft the seating bowl and have moved to \nstairways outside of the room, or have moved \nto cross aisles and then stairways or ramps \nleaving the balcony level, Section 1005.3 \nwould be applicable. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles. \n1030.6.2 \nSmoke-protected \nassembly \nseating. The required capacity in mm of the aisle \nfor smoke-protected assembly seating shall be not \nless than the occupant load served by the egress \nelement multiplied by the appropriate factor in \nTable 1030.6.2. The total number of seats specified \nshall be those within the space exposed to the same \nsmoke-protected environment. Interpolation is \npermitted between the specific values shown. A life \nsafety evaluation, complying with NFPA 101, shall \nbe done for a facility utilizing the reduced width \nrequirements of Table 1030.6.2 for smoke-\nprotected assembly seating.\n\n❖\n\n❖ Special consideration is given to facilities \nwith features that will prevent the means of \negress from being blocked by smoke. Facilities \nto be considered smoke protected by Sections \n1030.6.2.1 through 1030.6.2.3 are permitted \nincreases in travel distance, egress capacity, \nand dead-end aisle and row lengths. Smoke \ncontrol increases allowable egress time. \nTypically, model codes based on research by \nDr. John J. Fruin and others recognize the \nneed for occupants exposed to the fire \nenvironment to evacuate to a safe area within \n90 seconds of notification and to reach the \nexterior or enclosed exit stairway within 5 \nminutes. With the increases permitted for \nsmoke-protected facilities, these times are \neffectively doubled since the time available for \nsafe egress also increases.\n\n❖ TABLE 1030.6.2.\n\nThis section requires the egress component to \nbe of adequate size to accommodate the \noccupant load. For smoke-protected seating, \nthe egress width per occupant is based on \nTable 1030.6.2. Typically, the larger the facility, \nthe higher the ceiling; therefore, more space for \nsmoke containment is associated with more \ntime for egress. The egress width per occupant \nfor seating without smoke protection is to be \nbased on Section 1030.6.1 and is similar to the \nprovisions in Section 1005.3.\n\nWhere the entire means of egress is smoke \nprotected, the concourse and any stairways \nand ramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 2, \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1005",
      "section_number": "1005",
      "section_title": "where",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 36,
      "token_count": 604,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1030.6.2",
        "Section 1005.3",
        "Section 1030.6.1",
        "Section 1005.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_0_628dfb7e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n807\n\nand Section 1005.3.2, Exception 2) to \ndetermine egress width. If the concourse \nsurrounding the smoke-protected seating bowl \nis not also smoke protected, the requirements \nin Sections 1005.3.1 and 1005.3.2 would be \napplicable to determine widths required for \ncapacity of the concourse, stairways and \nramps providing means of egress from the \nseating bowl to the exterior of the building. See \nSections 1030.9.7 through 1030.11.2 for \nstairways that are a direct continuation of \nstepped aisles. \n1030.6.2.1 \nSmoke control. Aisles and aisle \naccessways serving a smoke-protected assembly \nseating area shall be provided with a smoke control \nsystem complying with Section 909 or natural \nventilation designed to maintain the smoke level not \nless than 1800 mm above the floor of the means of \negress.\n\n❖ The means of egress (aisles and aisle \naccessways) within the assembly seating area \nare required to have some type of smoke \ncontrol system that will prevent smoke buildup \nfrom encroaching on the egress path. This may \nbe a mechanical smoke control system, \ndesigned in accordance with Section 909, or \nnatural ventilation similar to open-air stadiums.\n\nIn \neither \ntype \nof \nsystem, \nthe \nmajor \nconsideration is that a smoke-free environment \nbe maintained at least 1.8 m above the floor of \nthe means of egress for a period of at least 20 \nminutes. \n1030.6.2.2 \nRoof height. A smoke-protected \nassembly seating area with a roof shall have the \nlowest portion of the roof deck not less than 4.5 m \nabove the highest aisle or aisle accessway. \nException: A roof canopy in an outdoor stadium \nshall be permitted to be less than 4500 mm above \nthe highest aisle or aisle accessway provided that \nthere are no objects less than 2000 mm above the \nhighest aisle or aisle accessway.\n\n❖ One element of a smoke-protected assembly \nseating facility is that the lowest portion of the \nroof is required to be at least 4500 mm above \nthe highest aisle or aisle accessway. The \nobjective of this provision is to have a minimum \n1800 mm smokefree height to accommodate \nsafe egress through the area. The additional \n2700 mm of height is to provide a volume of \nspace that will act to dissipate smoke. The \nmeasurement of the height is shown in \nCommentary \nFigures \n1030.6.2.2(1) \nand \n1030.6.2.2(2). \n1030.6.2.3 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing smoke-protected assembly \nseating shall be protected with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area.\n\n❖ If there are areas in the smoke-protected \nassembly seating structure enclosed by walls \nand ceilings, the entire structure is to be \nprovided with an automatic sprinkler designed \nto meet the requirements of NFPA 13.\n\nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required throughout, \nsince the occupancy would no longer be a low \nfire hazard use. A characteristic of a low fire \nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 896,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 1005.3.2",
        "Section 909",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_1_7cbab160",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "In order for the contest, performance or \nentertainment area to be nonsprinklered, the \nroof over that area must be at least 15 m above \nthe floor in addition to the floor area meeting \nthe low fire hazard criteria. The 15 m criterion \nwas selected because the response time for \nsprinklers at this height is extremely slow. It is \nestimated that the response time for standard \nsprinklers [15 m above a floor with a fire having \na heat release rate of 55 kW/m2 per second] \nexceeds 15 minutes. Therefore, it is not \nreasonable to install sprinklers at that height \nwith little expectation of timely activation [see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \nratings, are no longer permitted.\n\nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of smoke-protected facilities \nwhere the area exceeds 100 m2. The primary \nreason for sprinklers in these areas is that both \nare anticipated to have a relatively large \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n808\n\ncombustible load where compared to the main \nseating and participant areas. Additionally, in \nthe case of storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)]. \n1030.6.3 \nOpen-air assembly seating. In \nopen-air assembly seating, the required capacity in \nmm of aisles shall be not less than the total occupant \nload served by the egress element multiplied by 2.0 \nmm where egress is by stepped aisle and multiplied \nby 1.50 mm where egress is by level aisles and \nramped aisles. \nException: The required capacity in mm of aisles \nshall be permitted to comply with Section 1030.6.2 \nfor the number of seats in the open-air assembly \nseating where Section 1030.6.2 permits less \ncapacity.\n\n❖ This section lists the coefficients determining \nthe width of aisles required for open-air \nassembly seating areas. Note that the \ncoefficients \nare \nsignificantly \nless \nwhere \ncompared to the values in Section 1030.6.1 for \nassembly areas without smoke protection. The \ncoefficients are also less than those for smoke-\nprotected assembly seating in Table 1030.6.2 \nexcept for very large assembly areas. The \nexception in this section would apply where the \ncoefficients in Table 1030.6.2 are less than \nthose in this section.\n\nLow coefficients are a result of the very low \nhazards for open-air assembly areas and \nincreased egress time. Where the entire \nmeans of egress is essentially open to the \nexterior, the concourse and any stairways and \nramps can also use the same capacity \nnumbers (see Section 1005.3.1, Exception 3, \nand Section 1005.3.2, Exception 3) to \ndetermine egress width. If the concourse \nsurrounding the outdoor seating bowl is \nenclosed, \nthe \nrequirements \nin \nSections \n1005.3.1 and 1005.3.2 would be applicable to \ndetermine widths required for capacity of the \nconcourse, stairways and ramps providing \nmeans of egress from the seating bowl to the \nexterior of the building. See Sections 1030.9.7 \nthrough 1030.11.2 for stairways that are a \ndirect continuation of stepped aisles.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 824,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1005.3.1",
        "Section 1030.6.1",
        "Table 1030.6.2",
        "SBC 801",
        "Section 1030.6.2",
        "Section 1005.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_2_5192a6cc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Generally, an outdoor assembly area meets \nthe smoke control requirements of Section \n1030.6.2 by natural ventilation and does not \nrequire an automatic sprinkler system. \n1030.6.3.1 \nAutomatic sprinklers. Enclosed \nareas with walls and ceilings in buildings or \nstructures containing open-air assembly seating \nshall be protected with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. \nExceptions: \n1. The \nfloor \narea \nused \nfor \ncontests, \nperformances or entertainment, provided that \nthe roof construction is more than 15 m \nabove the floor level and the use is restricted \nto low-fire hazard uses. \n2. Press boxes and storage facilities less than \n100 m2 in area. \n3. Open-air assembly seating facilities where \nseating and the means of egress in the seating \narea are essentially open to the outside.\n\n❖ Open-air assembly seating venues typically \nhave the seating and playing surface open to \nthe outside air; however, there may be portions \nof the building that are enclosed. Examples \nmight be concession stands, bathrooms, ticket \nbooths or storage areas. If there are areas in \nthe open-air assembly seating structure \nenclosed by walls and ceilings, these areas are \nto be provided with an automatic sprinkler \ndesigned to meet the requirements of NFPA \n13.\n\nException 1 indicates that the area over the \nplaying field or performance area is not \nrequired to be sprinklered if the use of the floor \narea is restricted. If the facility is used for \nconventions, trade shows, displays or similar \npurposes, sprinklers are required, since the \noccupancy would no longer be a low-fire-\nhazard use. A characteristic of a low-fire-\nhazard occupancy is that the fuel load caused \nby combustibles is approximately 9.8 kg/m2 or \nless.\n\nAs sports facilities become more multiuse, \nsome playing fields with open-air seating may \nhave a covered stage at one end. In order for \nthe contest, performance or entertainment area \nto be nonsprinklered, the roof over that area \nmust be at least 15 m above the floor in \naddition to the floor area meeting the low-fire-\nhazard criteria. The 15 m criterion was selected \nbecause the response time for sprinklers at this \nheight is extremely slow. It is estimated that the \nresponse time for standard sprinklers 15 m \nabove a floor with a fire having a heat release \nrate of 55 kW/m2 per second exceeds 15 \nminutes. Therefore, it is not reasonable to \ninstall sprinklers at that height with little \nexpectation \nof \ntimely \nactivation \n[see \nCommentary Figure 1030.6.2.3(1)]. Note that if \nthis exception is utilized, the tradeoffs for a fully \nsprinklered building, such as increased height \nand area limitations or decreased corridor \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n809\n\nratings, are no longer permitted.\n\nException 2 indicates that automatic sprinklers \nare not required in small spaces in buildings. \nSprinklers are required in press box and \nstorage areas of outdoor facilities where the \narea exceeds 100 m2. The primary reason for \nsprinklers in these areas is that both are \nanticipated \nto \nhave \na \nrelatively \nlarge \ncombustible load compared to the main seating \nand participant areas. Additionally, in the case \nof storage areas, there is an increased \npotential for an undetected fire condition to \noccur [see Commentary Figure 1030.6.2.3(2)].",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 784,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.3.1.1",
        "Section 1030.6.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_3_bcd8d1c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 3 provides for outdoor seating \nfacilities where smoke entrapment is not a \nsafety concern. An example of what would be \na concern would be an open-air seating \narrangement that had exit access through a \nvomitory under the seating where the path to \nstairways was through an enclosed concourse \narea. In this case, the concourse would need to \nbe sprinklered. \n1030.7 Travel distance. The exit access travel \ndistance shall comply with Section 1017. Where \naisles are provided for seating, the distance shall be \nmeasured along the aisles and aisle accessways \nwithout travel over or on the seats. \nExceptions: \n1. In facilities with smoke-protected assembly \nseating the total exit access travel distance \nshall be not greater than 120 m. That portion \nof the total permitted exit access travel \ndistance from each seat to the nearest \nentrance to a vomitory or concourse shall not \nexceed 60 m. The portion of the total \npermitted exit access travel distance from the \nentrance to the vomitory or concourse to one \nof the following shall not exceed 60 m. \n1.1. The closest riser of an exit access \nstairway. \n1.2. The closest slope of an exit access \nramp. \n1.3. An exit. \n2. In facilities with open-air assembly seating of \nType III, IV or V construction, the total exit \naccess travel distance to one of the following \nshall not exceed 120 m. \n2.1. The closest riser of an exit access \nstairway. \n2.2. The closest slope of an exit access \nramp. \n2.3. An exit. \n3. In facilities with open-air assembly seating of \nType I or II construction, the exit access \ntravel distance shall not be limited.\n\n❖ This section includes the travel distance limits \nfor an assembly occupancy, which are the \nsame as those in Table 1017.2 for Group A. \nThe travel distance is to be measured along the \nsame path the occupants would normally take \nto exit the facility using aisle accessways and \naisles. For limits on length of aisles and aisle \naccessways, see Sections 1030.8 and 1030.9.\n\nException 1 provides an extended travel \ndistance within smoke-protected assembly \nseating. Basically, there is 60 m to get to a \nvomitory and another 60 m to an open stairway \nor ramp that moves between floors or an exit \n(exit door, enclosed exit stairway or ramp). \nMeasuring the travel distance to the top of an \nopen stairway or ramp between floors is similar \nto the allowance for open parking garages in \nSection 1017.3.\n\nException 2 provides for an extended travel \ndistance within open-air assembly seating \nsince the smoke and fire hazards are very low. \nAssuming that the seating and the means of \negress are open to the outside air, the total \ntravel distance is 122 m to move through the \nseating or concourse to an open exit access \nstairway or ramp between stories or an exit \n(exit door, enclosed exit stairway or ramp). \nThere is no limit for travel distance to a \nvomitory. Measuring the travel distance to the \ntop of an open stairway or ramp that moves \nbetween floors is similar to the allowance for \nopen parking garages in Section 1017.3.\n\nException 3 allows for unlimited travel distance \nin open-air assembly seating with Types I and \nII construction. Typically, these large sports \nstadiums have multiple exits for smooth crowd \nmovement before and after a sporting event, \nand there are very low smoke and fire hazards.\n\nThe allowance to use the open stairway or \nramp for multiple stories is addressed in \nSection 1006.3.2, Exception 5, and Section \n1019.3, Exception 7. \n1030.8 Common path of egress travel. The \ncommon path of egress travel shall not exceed 9 m \nfrom any seat to a point where an occupant has a \nchoice of two paths of egress travel to two exits. \nExceptions: \n1. For areas serving less than 50 occupants, the \ncommon path of egress travel shall not \nexceed 23 m. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n810\n\n2. For smoke-protected or open-air assembly \nseating, the common path of egress travel \nshall not exceed 15 m.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1017.2",
        "Section 1006.3.2",
        "Section 1017.3",
        "Section 1017",
        "SBC 801",
        "Section 1019.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_4_758f5a95",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ The maximum travel distance down a single \naisle accessway between rows of seating to a \nlocation where a patron would have two \nchoices for a way out of the space is 9 m. In \nsmoke-protected or open-air seating, the \ncommon path of egress travel can be up to 23 \nm.\n\nIf the room or space (e.g., press box, box, \ngallery or balcony) has less than 50 occupants, \nthe travel distance can be increased to 23 m. \nThis would allow for a path of travel from a box \nseat, out of the box and to a main aisle or even \na corridor located outside the assembly room \nitself.\n\nWhere this section is referenced for accessible \nmeans of egress (see Section 1009.1, \nException 2), the utilization of Exception 1 \nwould include the entire occupant load of the \nseating area, box, gallery or balcony, not just \nthe number of wheelchair spaces and \ncompanion seats. Wheelchair spaces that are \nintegrated into the general seating would have \nthe same common path of egress travel \ndistance 9 m before the person needing the \naccessible route could choose two different \npaths for accessible means of egress. This \nprovides the same level of protection for \npersons in accessible seating as for others \nwithin the space.\n\nSections 1006.2.1, 1006.3.3 and 1030.8 must \nbe considered when determining the common \npath of egress travel requirements for a \nbuilding. Table 1006.2.1, Note c references \nSection 1030.8 for common path of egress \ntravel within an assembly space with fixed \nseating. Table 1006.3.3 sets the number of \nways out (means of egress via exit or exit \naccess). Section 1030.8 regulates the distance \nto a decision point within a room or space used \nfor assembly seating where a patron moves \nbetween seats (aisle accessways) and along \naisles to a location where a patron would have \ntwo choices for a way out of the space. \n1030.8.1 \nPath through adjacent row. \nWhere one of the two paths of travel is across the \naisle through a row of seats to another aisle, there \nshall be not more than 24 seats between the two \naisles, and the minimum clear width between rows \nfor the row between the two aisles shall be 300 mm \nplus 15 mm for each additional seat above seven in \nthe row between aisles. \nException: For smoke-protected or open-air \nassembly seating there shall be not more than 40 \nseats between the two aisles and the minimum clear \nwidth shall be 300 mm plus 7.5 mm for each \nadditional seat.\n\n❖ In establishing the point where the occupants \nof a row served by a single access aisle (e.g., \nseating section against a wall or barrier on one \nend of the aisle accessways) will have two \ndistinct paths of travel, the code allows one of \nthose paths to be through the rows of an \nadjacent seating area or section (e.g., seating \nsection with aisles on both ends of the aisle \naccessways). This requirement increases the \nrow widths for the single-access seating \nsection and the adjacent dual-access seating \nsection. This allows the occupants to either \ntravel down the single access aisle or readily \ntraverse the oversized row widths to gain \naccess to a second aisle (see Commentary \nFigure 1030.8.1). This exception allows a \ngreater number of seats spaced with a \nminimum clearance of 300 mm for smoke-\nprotected or open-air assembly seating. For \nthe base width requirements for single- and \ndual-access rows, see the commentary to \nSections 1030.13.2 through 1030.13.2.2. \n1030.9 Assembly aisles are required. \nEvery occupied portion of any building, room or \nspace used for assembly purposes that contains \nseats, tables, displays, similar fixtures or equipment \nshall be provided with aisles leading to exits or exit \naccess doorways in accordance with this section.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 889,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.1",
        "Section 1030.8",
        "Table 1006.3.3",
        "Table 1006.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_5_41a731ef",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section requires that each assembly \nspace have designated aisles. For aisle \naccessway \nrequirements, \nsee \nSection \n1030.13. For aisles in other occupancies, see \nSection 1018. \n1030.9.1 \nMinimum \naisle \nwidth. \nThe \nminimum clear width for aisles shall comply with \none of the following: \n1. 1.Forty-eight 1200 mm for stepped aisles \nhaving seating on both sides. \nException: 900 mm where the stepped aisles serve \nless than 50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nException: 575 mm between a stepped aisle \nhandrail and seating where a stepped aisle does not \nserve more than five rows on one side. \n3. 575 mm between a stepped aisle handrail or \nguard and seating where the stepped aisle is \nsubdivided by a mid-aisle handrail. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n811\n\n4. 1050 mm for level or ramped aisles having \nseating on both sides. \nExceptions: \n1. 900 mm where the aisle serves less than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm where the aisle serves fewer \nthan 15 seats and does not serve as part of an \naccessible route.\n\n❖ The clear widths of aisles established by the \nformulas given in Section 1030.6 must be not \nless than the minimum width requirements of \nthis section. The development of minimum \nwidth requirements is based on the association \nof aisle capacity with the path of exit travel as \ninfluenced by the different features of aisle \nconstruction. The purpose is to create an aisle \nsystem that would provide an even flow of \noccupant egress. The minimum width of the \naisles is also based on an anticipated \nmovement of people in two directions.\n\nItems 1, 2 and 3 deal with stepped aisles. Items \n4 and 5 deal with ramped and level aisles. \nItems 1, 3 and 4 address aisles with seating on \nboth sides. Items 2 and 5 address aisles with \nseating on only one side. Note that each \nexception \nis \napplicable \nonly \nto \nits \ncorresponding item. For example, per Item 4, \nwhere there is seating on both sides, the \nminimum ramped or level aisle width is 1050 \nmm. However, where that aisle serves less \nthan 50 seats, it can be 900 mm wide \n(Exception 1) and where that aisle serves less \nthan 15 seats, it can be 750 mm wide \n(Exception 2). In the exceptions to Items 4 and \n5, there is a reminder that where the aisle also \nserves as an accessible route for entry or exit \nfrom wheelchair spaces, the accessible route \nwidth of 900 mm must be maintained. \n1030.9.2 \nAisle catchment area. The aisle \nshall provide sufficient capacity for the number of \npersons accommodated by the catchment area \nserved by the aisle. The catchment area served by \nan aisle is that portion of the total space served by \nthat section of the aisle. In establishing catchment \nareas, the assumption shall be made that there is a \nbalanced use of all means of egress, with the \nnumber of persons in proportion to egress capacity.\n\n❖ The determination of required aisle and aisle \naccessway width is a function of the occupant \nload. In calculating the required widths, the \nassumption is that in a system or network of \naisles and aisle accessways serving an \noccupied area, people will normally exit the \narea in a way that will distribute the occupant \nload throughout the system in proportion to the \negress capacity of the aisles and aisle \naccessways. Each aisle and aisle accessway \nwould take its tributary share (catchment area) \nof the total occupant load (see Commentary \nFigure 1030.9.2).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.13",
        "Section 1030.6",
        "SBC 801",
        "Section 1018"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_6_b9871283",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "In addition to the provisions in this section, the \nrequirement for the capacity of the main exit \nand other exits must also be considered (see \nSections 1030.2 and 1030.3). While this \nsection assumes an equal distribution, Section \n1030.2 requires that where the facility has a \nmain exit, the main exit and the access thereto \nmust be capable of handling 50 percent of the \noccupant load. \n1030.9.3 \nConverging aisles. Where aisles \nconverge to form a single path of egress travel, the \nrequired capacity of that path shall be not less than \nthe combined required capacity of the converging \naisles.\n\n❖ Where one or more aisles or aisle accessways \nmeet to form a single path of egress travel, that \npath must be sized to handle the combined \noccupant capacity of the converging aisles and \naisle accessways (see Commentary Figure \n1030.9.3). The reason for this requirement is to \nmaintain the natural pace of travel all the way \nthrough the aisle accessways or aisles to the \nexits and to minimize the queuing of \noccupants.\n\nThis section requires combining the required \noccupant capacity of converging aisles and \naisle accessways, but not necessarily the \nrequired widths. For example, if two 1200 mm \naisles converge, the result need not be a 2400 \nmm aisle unless the 1200 mm width of the \naisles is required based on the requirements of \nSection 1030.6 for the actual occupant load \nserved. However, if the 1200 mm width is not \nbased on the occupant load but is required to \ncomply \nwith \nthe \nminimum \naisle \nwidth \nrequirements of Section 1030.9.1, the resulting \naisle width must be sized for the total occupant \nload served by the converging aisles, as \ndetermined by Section 1030.6, but not less \nthan the minimum widths of Section 1030.9.1. \n1030.9.4 \nUniform width and capacity. \nThose portions of aisles, where egress is possible in \neither of two directions, shall be uniform in \nminimum width or required capacity. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n812\n\n❖\n\n❖ Aisles that connect or lead to opposite exits \nmust, at a minimum, be of uniform width \nthroughout their entire lengths to allow for exit \ntravel in two directions without creating a traffic \nbottleneck (see Commentary Figure 1030.9.4). \nThey may need to be wider based on Section \n1030.9.2 or 1030.9.3. \n1030.9.5 \nDead-end aisles. Each end of an \naisle shall be continuous to a cross aisle, foyer, \ndoorway, vomitory, concourse or stairway in \naccordance with Section 1030.9.7 having access to \nan exit. \nExceptions: \n1. Dead-end aisles shall be not greater than 6 m \nin length. \n2. Dead-end aisles longer than 16 rows are \npermitted where seats beyond the 16th row \ndead-end aisle are not more than 24 seats \nfrom another aisle, measured along a row of \nseats having a minimum clear width of 300 \nmm plus 15 mm for each additional seat \nabove seven in the row where seats have \nbackrests or beyond 10 where seats are \nwithout backrests in the row. \n3. For smoke-protected or open-air assembly \nseating, the dead-end aisle length of vertical \naisles shall not exceed a distance of 21 rows. \n4. For smoke-protected or open-air assembly \nseating, a longer dead-end aisle is permitted \nwhere seats beyond the 21-row dead-end \naisle are not more than 40 seats from another \naisle, measured along a row of seats having \nan aisle accessway with a minimum clear \nwidth of 300 mm plus 7.5 mm for each \nadditional seat above seven in the row where \nseats have backrests or beyond 10 where \nseats are without backrests in the row.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.2",
        "Section 1030.9.2",
        "Section 1030.9.1",
        "SBC 801",
        "Section 1030.9.7",
        "Section 1030.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_7_3064f47d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Both ends of a cross aisle must terminate at \neither an intersecting aisle, a foyer, a doorway \nor a vomitory (lane) that gives access to an \nexit(s). Each exception allows an aisle to have \na dead end of limited length. Exceptions 1 and \n2 address dead-end aisles in assembly spaces \nwith or without smoke protection. Exceptions 3 \nand 4 address dead-end aisles only in smoke-\nprotected or open-air assembly seating. In \naccordance with Exception 1, dead-end aisles \n(similar to corridors and passageways) that \nterminate at one end of a cross aisle or at a \nfoyer, doorway or vomitory must not be greater \nthan 6 m in length. The intent of the row width \nrequirements in the exceptions is to provide \nsufficient clear width between rows of seating \nto allow the occupants to pass quickly from a \ndead-end aisle to the aisle at the opposite end \nin times of emergency.\n\nIn Exception 2, the 15 mm increase beyond \nseven seats with backrests is consistent with \nthe minimum width determined in accordance \nwith Section 1030.13.2 for single-access rows. \nThe code recognizes that one dead-end aisle \nmay not be usable, thus creating a single-\naccess row condition. There is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1).\n\nExceptions 3 and 4 allow longer dead-end \naisles for smoke-protected and open-air \nassembly seating (see Commentary Figure \n1030.9.5). In Exception 4, there is a greater \nallowance for seating that looks similar to \nbleacher-style seating. This is consistent with \nICC 300 (see Section 1030.1.1).\n\nThe overall purpose of this section is to provide \naisle/seating arrangements that would allow \nthe occupants to seek safe and rapid passage \nto exits in case of fire or other emergency. \n1030.9.6 \nAisle measurement. The clear \nwidth for aisles shall be measured to walls, edges of \nseating and tread edges except for permitted \nprojections. \nException: The clear width of aisles adjacent to \nseating at tables shall be permitted to be measured \nin accordance with Section 1030.13.1.\n\n❖ The clear width for stepped, ramped and level \naisles is measured consistently with stairways \nand ramps to ensure a clear width for egress. \nThe exception deals with aisles in dining areas \nand how to measure with loose tables and \nchairs. \n1030.9.6.1 \nAssembly \naisle \nobstructions. \nThere shall not be obstructions in the minimum \nwidth or required capacity of aisles. \nException: Handrails are permitted to project into \nthe required width of stepped aisles and ramped \naisles in accordance with Section 1014.8.\n\n❖ Except for handrails, aisles are required to be \nclear of any obstructions so that the full width \nis available for egress purposes. Handrails are \nallowed to project into the required aisle width \nin the same manner as handrail projections in \nstairways. \n1030.9.7 \nStairways connecting to stepped \naisles. A stairway that connects a stepped aisle to a \ncross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n813\n\nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10.\n\n❖ Stairways that are a direct continuation of a \nstepped aisle, either at the top or bottom of the \nstepped aisle, and provide access to a cross \naisle, shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. For \nexamples, \nsee \nCommentary \nFigures \n1030.9.7(1) and 1030.9.7(2). \n1030.9.8 \nStairways \nconnecting \nto \nvomitories. A stairway that connects a vomitory to \na cross aisle or concourse shall be permitted to \ncomply with the assembly aisle walking surface \nrequirements of Section 1030.14. Transitions \nbetween stairways and stepped aisles shall comply \nwith Section 1030.10.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.13.2",
        "Section 1030.13.1",
        "Section 1014.8",
        "SBC 801",
        "Section 1030.1.1",
        "Section 1030.10",
        "Section 1030.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_8_72b9b34a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ A vomitory is an entrance that pierces the back \nof a seating bowl of a theater or stadium that \nallows for entrance into the seating area. \nStairways that provide a direct connection \nbetween that vomitory and an aisle or \nconcourse shall be handled the same way as a \nstepped aisle for treads and risers (see Section \n1030.14). For transitions between stepped \naisles and stairways, see Section 1030.10. \n1030.10 Transitions. \nTransitions \nbetween \nstairways and stepped aisles shall comply with \neither Section 1030.10.1 or 1030.10.2.\n\n❖ Line of sight in assembly seating is an \nimportant issue that needs to be balanced with \nsafe egress for people seated in the assembly \nspaces. In order to maintain line of site, \nsometimes it is necessary to have a transition \nbetween stairways and stepped aisles that \ndoes not meet the standard tread, riser and \nlanding provisions for stairways. This section \nreplaces the standard landing requirements for \nstairways with a transition tread/landing. \n1030.10.1 \nTransitions to stairways that \nmaintain \nstepped \naisle \nriser \nand \ntread \ndimensions. Stepped aisles, transitions \nand \nstairways that maintain the stepped aisle riser and \ntread dimensions shall comply with Section \n1030.14 as one exit access component.\n\n❖ Where the treads and risers on the stairway \nand the treads and risers on the stepped aisle \nare the same, the whole run can be considered \nas one long stepped aisle. \n1030.10.2 \nTransitions to stairways that do \nnot maintain stepped aisle riser and tread \ndimensions. Transitions between stairways and \nstepped aisles having different riser and tread \ndimensions shall comply with Sections 1030.10.2.1 \nthrough 1030.10.3.\n\n❖ Where \nthe \nstepped \naisle \nand \ndirectly \nconnected stairways do not have the same \ntread and riser dimensions, there are options \nfor the transition between the two sections. \nThis transition is the tread(s) between the \nstepped aisle and the stairway. \n1030.10.2.1 \nStairways and stepped aisles in a \nstraight run. Where stairways and stepped aisles \nare in a straight run, transitions shall have one of the \nfollowing: \n1. A depth of not less than 550 mm where the \ntreads on the descending side of the transition \nhave greater depth. \n2. A depth of not less than 750 mm where the \ntreads on the descending side of the transition \nhave lesser depth.\n\n❖ Typically, the treads on the stairway will have a \nsmaller depth than the treads under the \nseating. Assuming that is the case, where the \nstairway is at the high end of the stepped aisle, \na transition tread of not less than 550 mm in \ndepth shall be provided between the stairway \nand the stepped aisle [see Commentary Figure \n1030.10.2.1(1)]. Where the stairway is at the \nlow end of the stepped aisle, a transition tread \nof not less than 750 mm in depth shall be \nprovided between the stepped aisle and the \nstairway \n[see \nCommentary \nFigure \n1030.10.2.1(2)]. \n1030.10.2.2 \nStairways that change direction \nfrom stepped aisles. Transitions where the \nstairway changes direction from the stepped aisle \nshall have a minimum depth of 275 mm or the \nstepped aisle tread depth, whichever is greater, \nbetween the stepped aisle and stairway.\n\n❖ Where the stepped aisle takes a turn and \nbecomes a stairway, the aisle width must be \nmaintained \n(see \nSections \n1030.6 \nand \n1030.9.1). The transition between the stepped \naisle and the turn must continue the tread \ndepth of the stepped aisle or have a minimum \ndepth of 275 mm to match the stairway treads, \nwhichever is greater. There may be more than \none transition between the stepped aisle and \nthe turn [see Commentary Figure 1030.10.2.2]. \n1030.10.3 \nTransition marking. A distinctive \nmarking stripe shall be provided at each nosing or \nleading edge adjacent to the transition. Such stripe \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n814",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 992,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1030.10",
        "Section 1030.14",
        "Section 1030.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_9_dd8af500",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "shall be not less than 25 mm, and not more than 50 \nmm, wide. The edge marking stripe shall be \ndistinctively different from the stepped aisle \ncontrasting marking stripe.\n\n❖ At these transitions there may be a change in \nriser height, even if the tread depth stays the \nsame. The stripe is to draw attention to the \ntransition to reduce the chance of a trip or fall. \nThis is different from the stripes required for \nstepped aisles in Sections 1030.14.2.2 and \n1030.14.2.3. \n1030.11 Stepped aisles at vomitories. Stepped \naisles that change direction at vomitories shall \ncomply with Section 1030.11.1. Transitions \nbetween a stepped aisle above a vomitory and a \nstepped aisle to the side of a vomitory shall comply \nwith Section 1030.11.2.\n\n❖ Similar to Section 1030.10.2.2, where the \nstepped aisle takes a turn around a vomitory, \nthe aisle width must be maintained (see \nSections 1030.6 and 1030.9.1). The transition \nbetween the stepped aisle and the turn must \ncontinue the tread depth of the stepped aisle or \nhave a minimum depth of 275 mm to match the \nstairway treads, whichever is greater. There \nmay be more than one transition between the \nstepped aisle and the turn [see Commentary \nFigure 1030.11]. \n1030.11.1 \nStepped \naisles \nthat \nchange \ndirection at vomitories. Stepped aisle treads where \nthe stepped aisle changes direction at a vomitory \nshall have a depth of not less than 275 mm or the \nstepped aisle tread depth, whichever is greater. The \nheight of a stepped aisle tread above a transition at \na vomitory shall comply with Section 1030.14.2.2.\n\n❖ See the commentary to Section 1030.11. \n1030.11.2 \nStepped aisle transitions at the \ntop of vomitories. Transitions between the stepped \naisle above a vomitory and stepped aisles to the side \nof a vomitory shall have a depth of not less than 275 \nmm or the stepped aisle tread depth, whichever is \ngreater.\n\n❖ See the commentary to Section 1030.11. \n1030.12 Construction. Aisles, stepped aisles and \nramped aisles shall be built of materials consistent \nwith the types permitted for the type of construction \nof the building. \nException: Wood handrails shall be permitted for \nall types of construction.\n\n❖ The construction materials permitted for \nstepped, \nramped \nand \nlevel \naisles \nare \nconsistent with stairways and ramps. \n1030.12.1 \nWalking surface. The surface of \naisles, stepped aisles and ramped aisles shall be of \nslip-resistant materials that are securely attached. \nThe surface for stepped aisles shall comply with \nSection 1011.7.1.\n\n❖ This section intends that for walking surfaces, \nstepped aisles will be addressed similarly to \nstairways (Section 1011.7.1), level aisles the \nsame as floors (Section 1003.4) and ramped \naisles the same as ramps (Section 1012.7.1). \nSee the commentary to these sections. \n1030.12.2 \nOutdoor \nconditions. \nOutdoor \naisles, stepped aisles and ramped aisles and outdoor \napproaches to aisles, stepped aisles and ramped \naisles shall be designed so that water will not \naccumulate on the walking surface.\n\n❖ Where stepped, ramped and level aisles are \nlocated in an outdoor situation, there is the \nsame concern for the accumulation of water as \nthere would be for exterior stairways or ramps. \nSee Sections 1011.7.2 and 1012.7.2 regarding \nmaximum slope to allow for drainage and \nwhere grated walking surfaces are permitted. \n1030.13 Aisle accessways. Aisle accessways for \nseating at tables shall comply with Section \n1030.13.1. Aisle accessways for seating in rows \nshall comply with Section 1030.13.2.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 925,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.14.2.2",
        "Section 1003.4",
        "Section 1030.11.1",
        "Section 1030.13.2",
        "Section 1012.7.1",
        "Section 1030.11",
        "Section 1030.13.1",
        "Section 1030.10.2.2",
        "Section 1030.11.2",
        "Section 1011.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_10_3d3be5ee",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Aisle accessways are paths for means of \negress between rows of seats or between \ntables. The aisle accessway leads to aisles, \nwhich in turn lead toward exits from the space. \nThis is the same idea as moving through a \nroom full of furniture to a corridor to reach an \nexit. In both situations, the path for means of \negress is confined. For aisle accessway \nrequirements in other occupancies, see \nSection 1018. \n1030.13.1 \nSeating at tables. Where seating is \nlocated at a table or counter and is adjacent to an \naisle or aisle accessway, the measurement of \nrequired clear width of the aisle or aisle accessway \nshall be made to a line 475 mm away from and \nparallel to the edge of the table or counter. The 475 \nmm distance shall be measured perpendicular to the \nside of the table or counter. In the case of other side \nboundaries for aisles or aisle accessways, the clear \nwidth shall be measured to walls, edges of seating \nand tread edges. \nException: Where tables or counters are served by \nfixed seats, the width of the aisle or aisle accessway \nshall be measured from the back of the seat.\n\n❖ Most seating at tables should be adjacent to \naisles or aisle accessways. In measuring the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n815\n\nwidth of an aisle or aisle accessway for \nmovable seating, the measurement is taken at \na distance of 475 mm perpendicular to the side \nof the table or counter. This 475 mm space \nfrom the edge of the table or counter to the line \nwhere \nthe \naisle \nor \naisle \naccessway \nmeasurement begins is intended to represent \nthe space occupied by a typical seated \noccupant. This dimension is also considered to \nbe adequate to accommodate seats with \narmrests that are too high to fit under the table \nwhere fixed seats are used. The aisle width is \npermitted to be measured from the back of the \nseat based on the exception. As indicated in \nCommentary Figure 1030.13.1, where seating \nabuts an aisle or aisle accessway, 475 mm \nmust be added to the required aisle or aisle \naccessway width for seating on only one side \nand 950 mm for seating on both sides. Where \nseating will not be adjacent to the aisles or aisle \npassageways, as is the case where tables are \nat an angle to the aisle or aisle accessway, the \nmeasurement may be taken to the edge of the \nseating, table, counter or tread. Sections \n1030.13.1.1 and 1030.13.1.2 address width \nand travel along aisle accessways. For aisles \nbetween tables, see the general requirements \nfor aisles in assembly spaces. \n1030.13.1.1 \nAisle accessway capacity and \nwidth for seating at tables. Aisle accessways \nserving arrangements of seating at tables or \ncounters \nshall \ncomply \nwith \nthe \ncapacity \nrequirements of Section 1005.1 but shall not have \nless than 300 mm of width plus 13 mm of width for \neach additional 300 mm, or fraction thereof, beyond \n3.6 m of aisle accessway length measured from the \ncenter of the seat farthest from an aisle. \nException: Portions of an aisle accessway having a \nlength not exceeding 1.8 m and used by a total of \nnot more than four persons.\n\n❖ This \nsection \nspecifies \ntwo \ncriteria \nfor \ndetermining the required width of aisle \naccessways at tables: the requirements of \nSection 1005.1 for capacity based on the \nnumber of occupants and the option described \nin this section. The aisle accessway width is to \nbe the wider of the two requirements. The aisle \naccessway width between tables is determined \nsimilarly to the aisle accessway between rows \nof seats for viewing an event.\n\nThe relationship of tables and seating \nsometimes results in a situation in which it is \ndifficult to determine which chairs are served by \nwhich aisle accessway; therefore, the width of \nthe aisle accessway is a function of the \ndistance from the aisle. The same minimum \n300 mm is used and is increased 13 mm for \neach additional 0.3 m of travel beyond 3.6 m.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1005.1",
        "Section 1018"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_11_424b00fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Recognizing that the normal use of table and \nchair seating will require some clearance for \naccess and service, the exception eliminates \nthe minimum width criteria if the distance to the \naisle [or an aisle accessway of at least 300 mm] \nis less than 1.8 m and the number of people \nserved is not more than four. Therefore, the \nfirst 1.8 m are not required to meet any \nminimum width criteria. After the first 1.8 m, the \nrequirements for an aisle accessway will apply. \nThe length of the aisle accessway is then \nrestricted by Section 1030.13.1.2. Where the \nmaximum length of the aisle accessway is \nreached, an aisle, corridor or exit access door \nmust be provided (see Commentary Figure \n1030.13.1.1). \n1030.13.1.2 \nSeating at table aisle accessway \nlength. The length of travel along the aisle \naccessway shall not exceed 9 m from any seat to the \npoint where a person has a choice of two or more \npaths of egress travel to separate exits.\n\n❖ At some point in the exit access travel, it is \nnecessary to reach an aisle complying with the \nminimum widths of Section 1030.9.1. Aisle \naccessway travel distance for seating at tables \nis not to exceed 9 m, which may represent a \ndead-end condition (see Commentary Figure \n1030.13.1.1).\n\nMore and more sports facilities are starting to \nadd venues that include dining while watching \nthe sporting event. At this time, the code does \nnot include provisions for dining that occurs in \nsmoke-protected areas. \n1030.13.2 \nClear width of aisle accessways \nserving seating in rows. Where seating rows have \n14 or fewer seats, the minimum clear aisle \naccessway width shall be not less than 300 mm \nmeasured as the clear horizontal distance from the \nback of the row ahead and the nearest projection of \nthe row behind. Where chairs have automatic or \nself-rising seats, the measurement shall be made \nwith seats in the raised position. Where any chair in \nthe row does not have an automatic or self-rising \nseat, the measurements shall be made with the seat \nin the down position. For seats with folding tablet \narms, row spacing shall be determined with the \ntablet arm in the used position. \nException: For seats with folding tablet arms, row \nspacing is permitted to be determined with the tablet \narm in the stored position where the tablet arm \nwhen raised manually to vertical position in one \nmotion automatically returns to the stored position \nby force of gravity. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n816\n\n❖ The requirements of this section are applicable \nto theater-type seating arrangements. This \nincludes both “continental” and “traditional” \nseating arrangements. Theater-type seating is \ncharacterized by a number of seats arranged \nside by side and in rows. In this type of seating \narrangement, the potential exists for a large \nnumber of occupants to be present in a \nconfined environment where the ability of the \noccupants to move quickly is limited. In order \nto egress, people are required to move single \nfile within a narrow row (i.e., aisle accessway) \nbefore reaching an aisle; both the aisle and \naisle accessway limit movement toward an \nexit. To provide adequate passage between \nrows of seats, this section requires that the \nclear width between the back of a row to the \nnearest projection of the seating immediately \nbehind must be at least 300 mm [see \nCommentary Figure 1030.13.2(1)]. Where \nchairs are manufactured with automatic or self-\nlifting seats, the minimum width requirement \nmay be measured with the seats in a raised \nposition. Commonly used in college lecture \nhalls, seats with built-in tablet arms are \nprovided so that students can take notes. For \nan example of a type of tablet arm that \ncomplies with the exception, see Commentary \nFigure 1030.13.2(2).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.9.1",
        "Section 1030.13.1.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_12_b3c2e800",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Where chairs with tablet arms are used, the \nrequired width is to be determined with the \ntablet arm in its usable position. The exception \nallows for folding tablet arms that fall back into \nthe stored position when a person rises out of \nthe seat. With seats occupied and tablets \nraised, students egressing en masse down the \nrow would at most encounter one tablet to \nmove out of the way. With these types of arms, \nthe aisle accessway can be measured for the \nseat or arm as indicated in Commentary Figure \n1030.13.2(1).\n\nWith respect to self-rising seats, ASTM F851 \nprovides \none \nmethod \nof \ndetermining \nacceptability. \n1030.13.2.1 \nDual access. For rows of seating \nserved by aisles or doorways at both ends, there \nshall be not more than 100 seats per row. The \nminimum clear width of 300 mm between rows \nshall be increased by 7.5 mm for every additional \nseat beyond 14 seats where seats have backrests or \nbeyond 21 where seats are without backrests. The \nminimum clear width is not required to exceed 550 \nmm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1.\n\n❖ Where rows of seating are served by aisles or \ndoorways located at both ends of the path of \nrow travel, the number of seats that may be \nused in a row may be up to, but not more than, \n100 (continental seating) and the minimum \nrequired clear width aisle accessway of 300 \nmm between rows of seats must be increased \nby 7.5 mm for every additional seat beyond 14 \nseats with backrests, but not more than a total \nof \n550 \nmm \n(see \nCommentary \nFigure \n1030.13.2.1). The increase for seating without \nbackrests is to allow for bench seating similar \nto bleacher requirements in ICC 300 (see \nSection 1030.1.1). For example, in a row of 24 \nseats, the minimum clear width would compute \nto 375 mm. For a row of 34 seats, a clear width \nof 450 mm would be required. Increases in the \nclear width between rows of seats would occur \nup to a row of 46 seats. From 47 to 100 seats, \na maximum clear width of 550 mm between \nrows would apply.\n\nSince the row is to provide access to an aisle \nin both directions, the minimum width applies \nto the entire length of the row aisle accessway.\n\nThe exception allows more seats in a row with \nthe minimum 300 mm seat spacing since safe \negress time is extended for smoke-protected \nand open-air assembly seating.\n\nWhere a second means of egress for \noccupants of a single-access row is possible \nthrough an adjacent dual-access row, see \nSection 1030.8.1.\n\nSee TABLE 1030.13.2.1.\n\nTable 1030.13.2.1 recognizes the increased \negress time available in smoke-protected and \nopen-air assembly seating areas. Therefore, \nthis table permits greater lengths for rows that \nhave the minimum 300 mm of clear width in \nsmoke-protected or open-air venues. Where a \nrow exceeds the lengths identified in the table, \nthe row width is to be increased in accordance \nwith Section 1030.13.2.1 [ (7.5 mm) per \nadditional seat] for dual-access rows and \nSection 1030.13.2.2 [15 mm per additional \nseat] for single-access rows. Column one of \nthis table is based on the total number of seats \ncontained within the assembly space, not the \nseats per level. The increase for seating \nwithout backrests is to allow for bench seating \nsimilar to bleacher requirements in ICC 300 \n(see Section 1030.1.1). \n1030.13.2.2 \nSingle access. For rows of seating \nserved by an aisle or doorway at only one end of the \nrow, the minimum clear width of 300 mm between \nrows shall be increased by 15 mm for every \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n817",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.8.1",
        "Table 1030.13.2.1",
        "Section 1030.13.2.2",
        "SBC 801",
        "Section 1030.13.2.1",
        "Section 1030.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_13_d0dc9731",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "additional seat beyond seven seats where seats have \nbackrests or beyond 10 where seats are without \nbackrests. The minimum clear width is not required \nto exceed 550 mm. \nException: For smoke-protected or open-air \nassembly seating, the row length limits for a 300 \nmm aisle accessway, beyond which the aisle \naccessway minimum clear width shall be increased, \nare in Table 1030.13.2.1.\n\n❖ Where rows of seating are served by an aisle \nor doorway at only one end of a row, the \nminimum clear width of 300 mm between rows \nof seats must be increased by 15 mm for every \nadditional seat beyond seven for seats with \nbackrests, but not more than a total of 550 mm \n(see Commentary Figure 1030.13.2.2). The \nincrease for seating without backrests is to \nallow for bench seating similar to bleacher \nrequirements in ICC 300 (see Section \n1030.1.1). While this section does not specify \nthe maximum number of seats permitted in a \nrow, the 9 m common path of egress travel \nlimitation (see Section 1030.8) essentially \nrestricts \nthe \nsingle-access \nrow \nto \napproximately 20 seats, based on an 450 mm \nwidth per seat. A row of 12 seats with backrests \nwould compute to a required minimum width of \n375 mm. Similarly, a row of 17 seats with \nbackrests would require a clear width of 450 \nmm and so on. Since dual access is not \nprovided, incremental increases would be \npermitted in the aisle accessway width as \nshown in Commentary Figure 1030.13.2.2. \nIncremental increases in the required width \nwould occur up to the maximum number of \nseats, which is determined by the 9 m dead-\nend limitation.\n\nThe reason for increasing the row accessway \nwidths incrementally with increases in the \nnumber of seats per row is to provide more \nefficient passage for the occupants who are \nusing the aisle accessway. As a practical \nmatter, where dual-access (see Section \n1030.13.2.1) \nand \nsingle-access \nseating \narrangements are used together, the largest \ncomputed \nclear \nwidth \ndimension \nwould \nnormally be applied by the designer to both \narrangements so that the rows of seats will be \nin alignment. Where a second means of egress \nfor occupants of a single-access row is \npossible through an adjacent dual-access row, \nsee Section 1030.8.1. \n1030.14 Assembly aisle walking surfaces. \nRamped aisles shall comply with Sections \n1030.14.1 through 1030.14.1.3. Stepped aisles shall \ncomply \nwith \nSections \n1030.14.2 \nthrough \n1030.14.2.4.\n\n❖ Assembly facilities such as theaters and \nauditoriums often require sloping or stepped \nfloors to provide seated occupants with \npreferred sightlines for viewing presentations \n(for sightlines for wheelchair spaces, see \nSection 1109.2). Aisles must, therefore, be \ndesigned to accommodate the changing \nelevations of the floor in such a manner that the \npath of travel will allow occupants to leave the \narea at a rapid pace with minimal possibilities \nfor stumbling or falling during times of \nemergency. \n1030.14.1 \nRamped aisles. Aisles that are \nsloped more than 1 unit vertical in 20 units \nhorizontal (5-percent slope) shall be considered to \nbe a ramped aisle. Ramped aisles that serve as part \nof an accessible route in accordance with Section \n1009 of this code and Section 1108.2 of SBC 201 \nshall have a maximum slope of 1 unit vertical in 12 \nunits horizontal (8-percent slope). The slope of \nother ramped aisles shall not exceed 1 unit vertical \nin 8 units horizontal (12.5-percent slope).",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.8.1",
        "Section 1009",
        "Table 1030.13.2.1",
        "Section 1108.2",
        "Section 1030.8",
        "Section 1030.13.2.1",
        "SBC 201",
        "Section 1109.2",
        "Section 1030.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_14_f6d9d666",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Similar to the definition of “Ramp” in Chapter 2, \naisles that slope 1:20 or less are considered \nsloped aisles, but are not ramps. Note that \nramps that serve as part of an accessible route \nto and from accessible wheelchair spaces (see \nSBC 201 Sections 1009 and 1109.2) must \ncomply with the more restrictive requirements \nfor ramps in Section 1012. This section \nrequires that aisles with a gradient from 1:20 to \n1:8 (12.5 percent slope) must meet the ramped \naisle provisions in this section. Aisles with a \ngradient exceeding 1 unit vertical and 8 units \nhorizontal (12.5-percent slope) must consist of \na series of treads and risers that comply with \nthe requirements of stepped aisles in Section \n1030.14.2. \n1030.14.1.1 \nCross slope. The slope measured \nperpendicular to the direction of travel of a ramped \naisle shall not be steeper than 1 unit vertical in 48 \nunits horizontal (2-percent slope).\n\n❖ The limitation of 1 unit vertical in 48 units \nhorizontal on the slope across the direction of \ntravel is to prevent a severe cross slope that \nwould pitch a user to one side (see \nCommentary Figure 1012.2). \n1030.14.1.2 \nLandings. Ramped aisles shall \nhave landings in accordance with Sections 1012.6 \nthrough 1012.6.5. Landings for ramped aisles shall \nbe permitted to overlap required aisles or cross \naisles.\n\n❖\n\n❖ The reference to ramp landings in Sections \n1012.6 \nthrough \n1012.6.5 \npicks \nup \nthe \nrequirements for ramps to have a landing at the \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n818\n\ntop and bottom of each run and where ramps \nchange \ndirection. \nThis \nalso \nincludes \nrequirements for landing slope, width and \nlength. This does not pick up the requirement \nfor ramps to have a landing at every 750 mm in \nrise as indicated in Section 1012.4. This is in \nconsideration of the line of sight requirements \nfor the different venues and the ability to \nprovide a safe and smooth transition between \nthe ramped aisles and the adjacent aisle \naccessways as patrons move into and out of \ntheir rows. A cross aisle or aisle can also serve \nas the ramp landing as long as it meets the \n1:48 maximum slope provisions for landings. \n1030.14.1.3 \nEdge protection. Ramped aisles \nshall have edge protection in accordance with \nSections 1012.10 and 1012.10.1. \nException: In assembly spaces with fixed seating, \nedge protection is not required on the sides of \nramped aisles where the ramped aisles provide \naccess to the adjacent seating and aisle accessways.\n\n❖ Where an aisle has a drop-off on either side, it \nneeds edge protection. In a seating venue, this \nwould typically be the ramped aisle at the \nperimeter of the seating. This edge protection \ncan be a wall, a horizontal rail that prevents the \npassage of a 100 mm sphere between the \nramp surface and the rail, or a minimum 100 \nmm-high curb (see Commentary Figure \n1012.10.1). Edge protection is not required \nbetween the ramped aisle and adjacent \nseating, including wheelchair seating spaces, \nas this could be a tripping hazard for people \ncoming in and out of the rows. \n1030.14.2 \nStepped aisles. Aisles with a slope \nexceeding 1 unit vertical in 8 units horizontal (12.5-\npercent slope) shall consist of a series of risers and \ntreads that extends across the full width of aisles \nand complies with Sections 1030.14.2.1 through \n1030.14.2.4.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 882,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.14.2",
        "Section 1012",
        "Section 1012.4",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_15_d32285cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ What must be recognized here is that stepped \naisles are part of the floor construction and are \nintended to provide horizontal egress. Tread \nand riser construction for this purpose should \nnot be directly compared to the requirements \nfor treads and risers in conventional stairways \nthat serve as means of vertical egress. \nSometimes, because of design considerations, \nthe gradient of an aisle is required to change \nfrom a level floor to a ramp and then to steps. \nIn cases where there is no uniformity in the \npath \nof \ntravel, \noccupants \ntend \nto \nbe \nconsiderably more cautious, particularly in the \nuse of stepped aisles, than they would normally \nbe in the use of conventional stairways.\n\nThis section requires aisles with a slope greater \nthan 1:8 to use steps. Aisles with slopes \ngreater than 1:20 to 1:8 must comply with \nprovisions for ramped aisles in Section \n1030.14.1. \n1030.14.2.1 \nTreads. Tread depths shall be not \nless than 275 mm and shall have dimensional \nuniformity. \nException: The tolerance between adjacent treads \nshall not exceed 5 mm.\n\n❖ Depths of treads are not to be less than 275 \nmm and uniform throughout each flight. The \nexception states that a variance of not more \nthan 5 mm is permitted between adjacent \ntreads \nto \naccommodate \nvariations \nin \nconstruction. While the minimum tread depth \nprovision is the same as the limiting dimension \nfor treads in interior stairways (see Section \n1011.5.2), it rarely applies in the construction \nof stepped aisles. A more common form of \nstepped aisle construction is to provide a tread \ndepth equal to the back-to-back distance \nbetween rows of seats. This way the treads can \nbe extended across the full length of the row \nand serve as a supporting platform for the \nseats. Other arrangements might require two \ntreads between rows of seats, with each tread \nequaling one-half of the depth of the seat row.\n\nIn theaters, for example, the back-to-back \ndistance between rows of fixed seats usually \nranges between 900 mm and 1200 mm, \ndepending on seat style and seat dimensions \nas well as the ease of passage between the \nrows (see Commentary Figure 1030.14.2.1). \nThe selection of single-tread or twotread \nconstruction between rows of seats depends \non the gradient and suitable riser height (see \nSection 1030.14.2.2), as needed for sightlines.\n\nIn \ncomparing \nthis \nsection \nto \nSection \n1030.14.2.2, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights to deviate; however, tread dimensions \nmust not vary beyond the 5 mm tolerance. \n1030.14.2.2 \nRisers. Where the gradient of \nstepped aisles is to be the same as the \ngradient of adjoining seating areas, the riser \nheight shall be not less than 100 mm nor more \nthan 200 mm and shall be uniform within each \nflight. \nExceptions: \n1. Riser height nonuniformity shall be limited \nto the extent necessitated by changes in the \ngradient of the adjoining seating area to \nmaintain \nadequate \nsightlines. \nWhere \nnonuniformities exceed 5 mm between \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n819\n\nadjacent risers, the exact location of such \nnonuniformities shall be indicated with a \ndistinctive marking stripe on each tread at the \nnosing or leading edge adjacent to the \nnonuniform risers. Such stripe shall be not \nless than 25 mm, and not more than 50 mm, \nwide. The edge marking stripe shall be \ndistinctively different from the contrasting \nmarking stripe. \n2. Riser heights not exceeding 225 mm shall be \npermitted where they are necessitated by the \nslope of the adjacent seating areas to \nmaintain sightlines.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 901,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1011.5.2",
        "Section 1030.14.2.2",
        "Section 1030.14.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_16_669db4a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ In stepped aisles where the gradient of the \naisle is the same as the gradient of the \nadjoining seating area, riser heights are not to \nbe less than 100 mm nor more than 200 mm \n(see Commentary Figure 1030.14.2.2). For the \nsafety of the occupants, risers should have \nuniform heights, where possible, throughout \neach flight. However, nonuniformity of riser \nheights is permitted in cases where changes to \nthe gradient in the adjoining seating area are \nrequired because of sightlines and other \nseating layout considerations.\n\nWhere variations in height exceed 4.8 mm \nbetween adjacent risers, a distinctive marking \nstripe between 25 mm and 50 mm wide is to be \nlocated on the nosings of each tread as a visual \nwarning \nto \noccupants \nto \nbe \ncautious. \nFrequently, this is done with “runway” lights. \nNote that this stripe must be different from the \ntread contrast marking stripes required for \ntransitions in Section 1030.10.3 and the tread \nstripes in Section 1030.14.2.3. These stripes \nmust be visible in lighted conditions; therefore, \nthey are not required to comply with the \nprovisions for luminous tread markings in \nSection 1025.\n\nWhile the riser height may vary to adjust to \nsightlines of the associated seating, there is a \nmaximum change for adjacent treads so that \nthere is consistency in the flight (see Section \n1030.14.2.2.1).\n\nIn comparing this section with Section \n1030.14.2.1, it is significant to note the \nemphasis placed on the tread dimension. \nWhile not desirable, the code permits riser \nheights \nto \ndeviate; \nhowever, \nSection \n1030.14.2.1 does not permit tread dimensions \nto vary beyond the 5 mm tolerance. \n1030.14.2.2.1 Construction \ntolerances. \nThe \ntolerance between adjacent risers on a stepped aisle \nthat were designed to be equal height shall not \nexceed 5 mm. Where the stepped aisle is designed \nin accordance with Exception 1 of Section \n1030.14.2.2, the stepped aisle shall be constructed \nso that each riser of unequal height, determined in \nthe direction of descent, is not more than 10 mm in \nheight different from adjacent risers where stepped \naisle treads are less than 550 mm in depth and 20 \nmm in height different from adjacent risers where \nstepped aisle treads are 550 mm or greater in depth.\n\n❖\n\n❖ Where risers in a stepped aisle are \nconsistent, the construction tolerance between \nadjacent treads allows for a maximum \ndifference of 4.8 mm. Stairways allow for 10 \nmm, but this is for the flight of stairs (see \nSection \n1011.5.4). \nWhere \nthe \nseating \narrangement allows for unequal heights, the \ndifference between adjacent risers is greater \nfor situations with deeper treads. With a tread \nof 550 mm or greater, most people will be \ntaking more than one step on each tread. \n1030.14.2.3 \nTread \ncontrasting \nmarking \nstripe. A contrasting marking stripe shall be \nprovided on each tread at the nosing or leading edge \nsuch that the location of each tread is readily \napparent when viewed in descent. Such stripe shall \nbe not less than 25 mm, and not more than 50 mm, \nwide. \nException: The contrasting marking stripe is \npermitted to be omitted where tread surfaces are \nsuch that the location of each tread is readily \napparent when viewed in descent.\n\n❖ The exception provides for the omission of the \ncontrasting marking stripe where the tread is \nreadily apparent, such as where aisle stair \ntreads are provided with a roughened metal \nnosing strip or where lighted nosings occur. In \nsuch situations, the user is aware of the treads \nwithout the marking stripe. This stripe must be \ndifferent from the marking stripe required for \nnonuniform risers in Section 1030.14.2.3 and \nthe tread contrast marking stripes required for \ntransitions in Section 1030.10.3",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.10.3",
        "Section 1030.14.2.3",
        "Section 1030.14.2.2",
        "Section 1011.5.4",
        "Section 1030.14.2.1",
        "Section 1030.14.2.2.1",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec909_17_47f8e212",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "These stripes must be visible in lighted \nconditions; therefore, these stripes are not \nrequired to comply with the provisions for \nluminous tread markings in Section 1025. \n1030.14.2.4 \nNosing and profile. Nosing and \nriser profile shall comply with Sections 1011.5.5 \nthrough 1011.5.5.3.\n\n❖ The profiles of treads and risers contribute to \nstepped aisle safety. The radius or bevel of the \nnosing eases the otherwise square edge of the \ntread and prevents irregular chipping and wear \nthat can become a maintenance issue and \nseriously affect the safe use of the stepped \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec909",
      "section_number": "909",
      "section_title": "or natural",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 49,
      "token_count": 148,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1014_0_7797d3aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n820\n\naisles. Since safety considerations for stepped \naisles and stairways are the same for nosing \nand riser profiles, the provisions in stairways \nare referenced for this requirement. \n1030.15 Seat stability. In a building, room or space \nused for assembly purposes, the seats shall be \nsecurely fastened to the floor. \nExceptions: \n1. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with 200 or fewer seats, the seats shall \nnot be required to be fastened to the floor. \n2. In a building, room or space used for \nassembly purposes or portions thereof with \nseating at tables and without ramped or tiered \nfloors for seating, the seats shall not be \nrequired to be fastened to the floor. \n3. In a building, room or space used for \nassembly purposes or portions thereof \nwithout ramped or tiered floors for seating \nand with greater than 200 seats, the seats \nshall be fastened together in groups of not \nless than three or the seats shall be securely \nfastened to the floor. \n4. In a building, room or space used for \nassembly purposes where flexibility of the \nseating arrangement is an integral part of the \ndesign and function of the space and seating \nis on tiered levels, not more than 200 seats \nshall not be required to be fastened to the \nfloor. Plans showing seating, tiers and aisles \nshall be submitted for approval. \n5. Groups of seats within a building, room or \nspace used for assembly purposes separated \nfrom other seating by railings, guards, partial \nheight walls or similar barriers with level \nfloors and having not more than 14 seats per \ngroup shall not be required to be fastened to \nthe floor. \n6. Seats intended for musicians or other \nperformers and separated by railings, guards, \npartial height walls or similar barriers shall \nnot be required to be fastened to the floor.\n\n❖ The purpose of this section is to require that \nassembly seating be fastened to the floor \nwhere it would be a significant hazard if loose \nand subject to tipping over. The exceptions \nallow loose assembly seating for situations \nwhere the hazard is lower, such as floors where \nramped or tiered seating is not used; where not \nmore than 200 seats are used; for box seating \narrangements; and where a limited number of \nseats are within railings, guards or partial \nheight walls. \n1030.16 Handrails. Ramped aisles having a slope \nexceeding 1 unit vertical in 15 units horizontal (6.7-\npercent slope) and stepped aisles shall be provided \nwith handrails in compliance with Section 1014 \nlocated either at one or both sides of the aisle or \nwithin the aisle width. Where stepped aisles have \nseating on one side and the aisle width is 1850 mm \nor greater, two handrails are required. Where two \nhandrails are required, one of the handrails shall be \nwithin 750 mm horizontally of the stepped aisle. \nExceptions: \n1. Handrails are not required for ramped aisles \nwith seating on both sides. \n2. Handrails are not required where, at the side \nof the aisle, there is a guard with a top surface \nthat \ncomplies \nwith \nthe \ngraspability \nrequirements of handrails in accordance with \nSection 1014.3. \n3. Handrail extensions are not required at the \ntop and bottom of stepped aisles and ramped \naisles to permit crossovers within the aisles.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "located either at one or both sides of the aisle or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 50,
      "token_count": 799,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1014",
        "SBC 801",
        "Section 1014.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1014_1_6a1d690e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ For the safety of occupants, handrails must be \nprovided in aisles where ramps exceed a \ngradient of 1 unit vertical in 15 units horizontal \n(6.7-percent slope) (see Commentary Figure \n1030.16(1)). All stepped aisles are required to \nhave handrails. Handrails can be on one side, \nboth sides or in the center of the aisle. \nTypically, handrails are in the center of the aisle \nwhere there is seating on both sides or on one \nside where the aisle is adjacent to a side wall \nor a guard. While Sections 1011.11 and 1012.8 \nspecify that handrails are required on both \nsides of stairways or ramps, the exceptions in \nSections 1011.1 and 1012.1 and throughout \nSection 1014 allow for Section 1030.16 to be \nutilized for handrail location where dealing with \nstepped aisles, transitions and ramped aisles \nwithin assembly seating areas. This would \ninclude requiring handrails being within 750 \nmm (Section 1014.9) of the required stairway \nwidth. Safety for aisles wider than 1500 mm \nwith center handrails and side aisles wider than \n750 mm is specifically addressed with the \ncapacity increases in Sections 1030.6.1 and \n1030.6.2. Referencing Section 1014 will \nrequire the provisions for handrail height, \ngraspability and fittings. Continuity, extensions, \nclearance and projections are more specifically \naddressed in Section 1030.16, this section and \nsubsequent subsections. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "located either at one or both sides of the aisle or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 50,
      "token_count": 354,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1014.9",
        "Section 1014",
        "Section 1030.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1015_0_b0b42ae8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n821\n\nThe second sentence of this requirement is a \nconfiguration not typically found in theaters or \nsports venues, but is an assembly seating area \nthat is becoming more common in schools, \nlibraries and public gathering spaces. These \nare platforms (without seats or benches) for \npeople to sit on while gathering, not necessarily \nwith the intent of viewing an event or \npresentation. This type of seating arrangement \ngoes by names such as learning stairs, social \nstairs or platform seating. Typically, the \nstairway that provides access to such platforms \nis also a circulation or egress stairway between \nfloors. If the stairways went by typical stairway \nrequirements, two handrails would be required. \nIn this arrangement, that would place a \nhandrail \nbetween \nthe \nseating \nand \nthe \nstairways, blocking access to the seating and \nforcing people to either go over or under the \nhandrail or climb up the platforms to be able to \nuse the seating. A safer way to address this is \nto allow for the handrail to be discontinuous \n[see Section 1030.16.1 and Commentary \nFigure 1030.16(2)] to allow for access to the \nseating. The handrail can be between the \nseating and stairway or moved onto the \nstairway similar to stepped aisles. If the width \nof the stepped aisle is less than 1850 mm, only \nthe handrail on the wall is required. If the \nplatform seating is provided on both sides of \nthe stepped aisle, the same general provisions \nwould apply as applicable for more typical \nassembly seating.\n\nException 1 omits the handrail requirements \nwhere steeper ramped aisles have seats on \nboth sides of the aisle, effectively reducing the \nfall hazard. This also allows for these ramped \naisles to be wide enough for accessible routes \nto and from wheelchair spaces.\n\nException 2 allows handrails to be omitted \nwhere there is a guard at the side of the \nramped or stepped aisle with a top rail that \ncomplies with the requirements for handrail \ngraspability (see Section 1014.3). Note that the \nguard must meet the height and opening \nrequirements specified in Section 1015 or \n1030.17, as applicable.\n\nWhile \nSection \n1030.16.1 \nallows \nfor \ndiscontinuous handrails, and Exception 3 (as \nwell as Section 1014.6, Exception 2) exempts \nhandrail extensions where they could block \naccess to the seating, the handrail must extend \nthe full run of the stepped aisle. Stopping the \nhandrail short of the bottom riser flight (except \nwhere permitted by Section 1030.16.3 for mid-\naisle handrails) would be considered a code \nviolation. Handrails along the wall adjacent to \nstepped aisles or ramps should include the \nhandrail extensions where feasible. \n1030.16.1 \nDiscontinuous handrails. Where \nthere is seating on both sides of the aisle, the mid-\naisle handrails shall be discontinuous. Where a \nstepped aisle is required to have two handrails, the \nmid-aisle handrails shall be discontinuous. Gaps or \nbreaks shall be provided at intervals not exceeding \nfive rows to facilitate access to seating and to permit \ncrossing from one side of the aisle to the other. \nThese gaps or breaks shall have a clear width of not \nless than 550 mm and not greater than 900 mm, \nmeasured horizontally, and the mid-aisle handrail \nshall have rounded terminations or bends.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 53,
      "token_count": 789,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1014.3",
        "Section 1030.16.3",
        "Section 1015",
        "SBC 801",
        "Section 1014.6",
        "Section 1030.16.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1015_1_4cabafa7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Where aisles have seating on both sides, \nhandrails may be located at the sides of the \naisles but are typically located in the center of \nthe aisle. (Handrails on both sides of a stepped \naisle will typically either block access to the \naisle accessways or not be able to meet the \ngap requirements. Transitions per Sections \n1030.10 and 1030.11 can have handrails on \nboth sides or mid-width.) The width of each \nsection of the subdivided aisle between the \nhandrail and the edge of seating is to be not \nless than 575 mm measured to the handrail \ncenterline (see Section 1030.9.1, Item 3). \nWhere stepped aisles have seating on one side \nand are 1850 mm or wider (see Section \n1030.16), two handrails are required. The \nhandrail on the wall should be continuous, but \nthe handrail closest to the seating shall be \ndiscontinuous so as to allow for people to \naccess the seats from either side of the \nhandrail [see Commentary Figure 1030.16(2)].\n\nFor reasons of life safety in fire situations and \nalso as a practical matter in the efficient use of \nthe facility, a handrail down the middle of a \nstraight aisle should not be continuous along its \nentire length. The decision for using one or two \nhandrails \nmay \nchange \nat \ntransitions, \ndepending on the configuration. Crossovers \nmust be provided by means of gaps or breaks \nin the handrail installation. Such openings must \nnot be less than 550 mm or greater than 900 \nmm wide and must be provided at intervals not \nexceeding the distance of five rows of seats \n(see Commentary Figure 1030.16.1). All \nhandrail terminations should be designed to \nhave rounded ends or bends to avoid possible \ninjury to the occupants (see Commentary \nFigure 1030.16(1)). \n1030.16.2 \nHandrail termination. Handrails \nlocated on the side of stepped aisles shall return to \na wall, guard or the walking surfaces or shall be \ncontinuous to the handrail of an adjacent stepped \naisle flight.\n\n❖ The purpose of return requirements at handrail \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n822\n\nends is to prevent a person from catching an \narticle of clothing or satchel straps or from \nbeing injured by falling on the extended end of \na handrail. Where a handrail is on a wall \nadjacent to a stepped aisle, it can return the \nsame as a handrail on a stairway. \n1030.16.3 \nMid-aisle termination. Mid-aisle \nhandrails shall not extend beyond the lowest riser \nand shall terminate within 375 mm, measured \nhorizontally, from the lowest riser. Handrail \nextensions are not required. \nException: Mid-aisle handrails shall be permitted \nto extend beyond the lowest riser where the handrail \nextensions do not obstruct the width of the cross \naisle.\n\n❖ The intent is to clarify how far a mid-aisle \nhandrail can stop from the bottom of a stepped \naisle and still allow for a person to get past the \nfront of the rail to enter the first row of seating. \nSince the purpose of a handrail is to arrest a \nfall or provide stability for someone moving up \nor down the stepped aisle, the handrails should \nalso not start so far back that someone could \nnot reach the handrail from the cross aisle, or \nwould have to let go too soon before they got \nto the cross aisle. The intent of the exception is \nto allow for a mid-aisle handrail to have a \nbottom extension if it will not block the cross \naisle. However, if a designer wants to not have \na handrail extension in order to provide access \nto the front row of raised seats, the handrail \nmust extend to at least 450 mm from the nosing \nof the bottom riser. \n1030.16.4 \nRails. Where mid-aisle handrails \nare provided in stepped aisles, there shall be an \nadditional rail located approximately 300 mm \nbelow the handrail. The rail shall be adequate in \nstrength and attachment in accordance with Section \n1607.9.1.2 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 53,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.16",
        "Section 1030.9.1",
        "SBC 201",
        "SBC 801",
        "Section 1607.9.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1015_2_27e30faf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Handrail installations down the middle of an \naisle must be constructed with intermediate \nrails located 300 mm below and parallel to main \nhandrails. The rail below the handrail is to stop \npeople from going under the handrail or \nswinging on the handrail (see Commentary \nFigure 1030.16(1)). The lower rail is not \nintended to meet all handrail provisions for \ngraspability; however, it does have to meet the \nsame strength criteria as a handrail. \n1030.17 Assembly guards. Guards adjacent to \nseating in a building, room or space used for \nassembly purposes shall be provided where \nrequired by Section 1015 and shall be constructed \nin accordance with Section 1015 except where \nprovided in accordance with Sections 1030.17.1 \nthrough 1030.17.4. At bleachers, grandstands and \nfolding and telescopic seating, guards must be \nprovided where required by ICC 300 and Section \n1030.17.1.\n\n❖ This section establishes the scope of the guard \nprovisions within assembly seating. Depending \non the event, the sightline constraints can be \nfor a wide viewing angle. For example, to see \nthe entire football field, a person may have to \nlook right and left. Good design will establish a \nbalance between safety and sight issues that \nwill need to be evaluated on a case-by-case \nbasis.\n\nSome situations unique to assembly make it \nnecessary to strike a balance between safety \nrequirements and line of sight issues. Section \n1030.17.1 addresses the guards around the \noutside edge of a seating area, such as a \nbleacher or tiered seating arrangement that is \non each side of a high school football field, or \nalong the first- and third-base lines at a \nbaseball field. The perimeter guards are \nrequired for assembly seating addressed in \nSection 1030 and seating covered by ICC 300. \nThe purpose of Section 1030.17.2 is to provide \nfor occupant safety with guards along elevated \ncross aisles, typically in aisles that occupants \nuse to move side to side across the seating \nbowl. If there is only an aisle accessway \nbetween the seats and the guard, typically \nfound at the front of a balcony or raised section, \nthen Section 1030.17.3 is applicable. If the \naisle is moving down through the seating \ntoward a drop-off, then Section 1030.17.4 is \napplicable. \n1030.17.1 \nPerimeter \nguards. \nPerimeter \nguards shall be provided where the footboards or \nwalking surface of seating facilities are more than \n750 mm above the floor or grade below. Where the \nseatboards are adjacent to the perimeter, guard \nheight shall be 1050 mm high minimum, measured \nfrom the seatboard. Where the seats are self-rising, \nguard height shall be 1050 mm high minimum, \nmeasured from the floor surface. Where there is an \naisle between the seating and the perimeter, the \nguard height shall be measured in accordance with \nSection 1015.3. \nExceptions: \n1. Guards that impact sightlines shall be \npermitted to comply with Section 1030.17.3. \n2. Bleachers, grandstands and folding and \ntelescopic seating shall not be required to \nhave perimeter guards where the seating is \nlocated adjacent to a wall and the space \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n823\n\nbetween the wall and the seating is less than \n100 mm.\n\n❖ The intent of perimeter guards is to address the \nrisk of falling from the side and back of a \nseating area. This provision is applicable for \nbleachers, grandstands and folding and \ntelescopic seating addressed in ICC 300 and \nother assembly seating arrangements.\n\nICC 300 requires guards with 100 mm \nopenings where the floor surface has an \nadjacent 750 mm drop-off (ICC 300, Section \n408). The drop-off is measured from the floor \nrather than the seatboard because the ICC 300 \ncommittee did not believe it was appropriate to \nrequire guards in a two- or three-row bleacher \nsystem. For fixed seats and benches, the \nheight for perimeter guards is measured from \nthe seatboard, to address when people stand \non the seats. Where seats are self-rising, the \nguard height would be measured from the floor. \nSelf-rising seats have backs and are very \ndifficult to stand on.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 53,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.17.2",
        "Section 1015.3",
        "Section 1015",
        "Section 1030",
        "SBC 801",
        "Section 1030.17.4",
        "Section 1030.17.3",
        "Section 408",
        "Section 1030.17.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1015_3_a4fb5498",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 1 is to allow for the limited situation \nwhere guards at the sides of the seating may \naffect the line of sight in wide venues.\n\nException 2 will permit bleacher systems \nconstructed inside the building to use the \nbuilding walls as perimeter guards if the \nopening between the bleacher and the wall is \nless than the opening permitted for guards. \n1030.17.2 \nCross aisles. Cross aisles located \nmore than 750 mm above the floor or grade below \nshall have guards in accordance with Section 1015. \nWhere an elevation change of 750 mm or less \noccurs between a cross aisle and the adjacent floor \nor grade below, guards not less than 650 mm above \nthe aisle floor shall be provided. \nException: Where the backs of seats on the front of \nthe cross aisle project 600 mm or more above the \nadjacent floor of the aisle, a guard need not be \nprovided.\n\n❖ The purpose of this section is to provide for \noccupant safety with guards along elevated \ncross aisles. The minimum height of the guard \nis a function of the cross-aisle elevation above \nthe adjacent floor or grade below [i.e., 1050 \nmm high with more than a 750 mm drop-off and \n650 mm high with a 750 mm or less drop-off]. \nWhere the seatbacks adjacent to cross aisles \nare a minimum of 600 mm above the floor level \nof the cross aisle, they will serve as the guard \n(see Commentary Figure 1030.17.3 for an \nillustration of the requirements in this section). \n1030.17.3 \nSightline-constrained \nguard \nheights. Unless subject to the requirements of \nSection 1030.17.4, a fascia or railing system in \naccordance with the guard requirements of Section \n1015 and having a minimum height of 650 mm shall \nbe provided where the floor or footboard elevation \nis more than 750 mm above the floor or grade below \nand the fascia or railing would otherwise interfere \nwith the sightlines of immediately adjacent seating.\n\n❖ The purpose of this section is to provide for \noccupant safety with guards along elevated \nseating for areas other than cross aisles, such \nas the front of a raised area or balcony level. \nThe seats would only have an access aisle \nbetween the seat and the drop-off.\n\nThis section specifies a height of 650 mm for \nguards along fascias. The guard height and the \ndrop-off are measured from the floor or \nfootboard. This is to provide a reasonable \ndegree of safety while improving sightlines for \npersons seated immediately behind a fascia or \nbalcony edge. The guard opening configuration \nmust comply with Section 1015.4 (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \n1030.17.4 \nGuards at the end of aisles. A \nfascia or railing system complying with the guard \nrequirements of Section 1015 shall be provided for \nthe full width of the aisle where the foot of the aisle \nis more than 750 mm above the floor or grade \nbelow. The fascia or railing shall be not less than \n900 mm high and shall provide not less than 1050 \nmm measured diagonally between the top of the rail \nand the nosing of the nearest tread.\n\n❖ This section applies only where the foot end of \naisles (the lower end) is greater than 750 mm \nabove the adjacent floor or grade below. This \ntypically occurs where aisles move down \nthrough rows of seating to the front edge of a \nbalcony or raised seating area. The guard must \nsatisfy \nboth \nof \nthe \nspecified \nheight \nrequirements to provide safety for persons at \nthe end of the aisle in case someone trips \nmoving down the stepped or ramped aisle. The \n900 mm minimum height is measured from the \nfloor vertically to the top of the guard. The \nminimum 1050 mm diagonal dimension from \nthe nosing of the nearest stair tread to the top \nof the fascia or guard provides sufficient height \nto arrest a fall from the nearest aisle riser (see \nCommentary \nFigure \n1030.17.3 \nfor \nan \nillustration of the requirements in this section). \nThe end result could be a guard with a vertical \nheight of more than 900 mm. \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1015",
      "section_number": "1015",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 53,
      "token_count": 946,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.17.4",
        "Section 1015",
        "Section 1015.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1031_0_97fa8619",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n824\n\nSECTION 1031 EMERGENCY ESCAPE \nAND RESCUE \n1031.1 General. Emergency escape and rescue \nopenings shall comply with the requirements of this \nsection.\n\n❖ Emergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows.\n\nThis section addresses: where emergency \nescape and rescue openings are required; the \nsize of the opening; doors as an option; area \nwells; and where the window or area wells are \nsecured with bars, grilles, covers or screens. \n1031.2 Where required. In addition to the means \nof egress required by this chapter, emergency \nescape and rescue openings shall be provided in the \nfollowing occupancies: \n1. Group R-2 occupancies located in stories \nwith only one exit or access to only one exit \nas permitted by Tables 1006.3.4(1) and \n1006.3.4(2).  \n2. Group R-3 and R-4 occupancies.  \nBasements and sleeping rooms below the fourth \nstory above grade plane shall have not fewer than \none emergency escape and rescue opening in \naccordance with this section. Where basements \ncontain one or more sleeping rooms, an emergency \nescape and rescue opening shall be required in each \nsleeping room, but shall not be required in adjoining \nareas of the basement. Such openings shall open \ndirectly into a public way or to a yard or court that \nopens to a public way.  \nExceptions:  \n1. Basements with a ceiling height of less than \n2000 mm shall not be required to have \nemergency escape and rescue openings. \n2. Emergency escape and rescue openings are \nnot required from basements or sleeping \nrooms that have an exit door or exit access \ndoor that opens directly into a public way or \nto a yard, court or exterior exit balcony that \nopens to a public way.  \n3. Basements without habitable spaces and \nhaving not more than 18.5 m2 in floor area \nshall not be required to have emergency \nescape and rescue openings.  \n4. Storm shelters are not required to comply \nwith this section where the shelter is \nconstructed in accordance with ICC 500. \n5. Within individual dwelling and sleeping \nunits in Groups R-2 and R-3, where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, 903.3.1.2 \nor 903.3.1.3, sleeping rooms in basements \nshall not be required to have emergency \nescape and rescue openings provided that the \nbasement has one of the following: \n5.1. One means of egress and one \nemergency escape and rescue opening. \n5.2. Two means of egress\n\n❖ Emergency escape and rescue openings \n(EERO) are required in single-exit Group R-2 \napartment and congregate residence buildings \nand all Group R-3 and R-4 dwellings where \noccupants may be sleeping during a potential \nfire buildup. Group R-2 apartment buildings \npermitted to have a single exit from a story are \nrequired to have EERO by Table 1006.3.4(1), \nNote a. Group R-2 congregate residences \npermitted to have a single exit are required to \nhave an EERO by Table 1006.3.4(2), Note a.\n\nAll basements and each bedroom/sleeping \nroom are to be provided with an exterior \nwindow or door that meets the minimum size \nrequirements and is operable for emergency \nescape by methods that are obvious and \nclearly understood by all users. Sleeping \nrooms four stories or more above grade are not \nrequired to be so equipped, since fire service \naccess at that height, as well as escape \nthrough such an opening, may not be practical \nor \nreliable. \nSince \nsingle-exit \napartment \nbuildings are limited to three stories and most \nGroup R-3 and R-4 buildings are two or three \nstories, this limit is not applicable very often. \nSection 1019.3, Item 2, limits Groups R-3 and \nR-4 to four stories where using a single open \nexit access stairway.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1031",
      "section_number": "1031",
      "section_title": "EMERGENCY ESCAPE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 56,
      "token_count": 953,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 801",
        "Table 1006.3.4",
        "Section 1019.3",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1031_1_64cc721b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The provision for basements is in recognition \nthat they typically have only a single means of \negress without alternative routes through \nstandard windows. Many times a basement is \nfinished at a later time; therefore, as a safety \nprecaution; at least one EERO is required in \nevery basement. If bedrooms are provided \nwithin the basement, the location and number \nof EERO are determined by the bedrooms.\n\nIt is important to note that this window is only \nan element of escape and is not part of the \nmeans of egress required from the story unless \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n825\n\nit is a door conforming to normal egress \nrequirements.\n\nExceptions 1 and 3 are intended to exempt \nbasements that would not likely be finished as \nliving space since this lessens the chance of \nsuch spaces having sleeping rooms.\n\nThe intent of Exception 2 is to permit sleeping \nrooms with a door that has direct access to an \nexterior-type environment, such as a street or \nexit balcony, to not have an EERO. With \nSection 1031.4 allowing doors to serve as \nEEROs, this exception is redundant. The open \natmosphere of the escape route would \nincrease the likelihood that the means of \negress would be available even with the \ndelayed response time for sleeping residents. \nThis would also exempt walk-out basements \nthat did not include bedrooms.\n\nException 4 is in recognition that homeowners \nor apartment building designers may want a \ntornado shelter in their basement. ICC 500 \nallows for shelters to serve other purposes, so \na storm shelter could also be a bedroom or \nother room in a basement. Since openings in \nstorm shelters must meet very strict wind and \ndebris requirements in ICC 500, EEROs are \nnot required for this important safety feature.\n\nException \n5 \nis \napplicable \nin \nbuildings \nsprinklered throughout with an NFPA 13, 13R \nor 13D system. In Group R-2, if there are two, \nthree or four units in the basement, this \nexception \nis \nconsidered \nfor \neach \nunit \nseparately. In recognition of this addition \nprotection, each bedroom in a basement is not \nrequired to have an EERO if the basement as \na whole has one exit stairway/exterior door and \none EERO or the occupants have access to \neither two exit stairways and/or doors. The \noverall effect is that in a sprinklered dwelling \nunit, an EERO can be anywhere in the \nbasement instead of within the bedroom. \n1031.2.1 \nOperational \nconstraints \nand \nopening control devices. Emergency escape and \nrescue openings shall be operational from inside the \nroom without the use of keys or tools. Window-\nopening control devices complying with ASTM \nF2090 shall be permitted for use on windows \nserving as a required emergency escape and rescue \nopening.\n\n❖ If security grilles, decorations or similar devices \nare installed on escape windows, such items \nmust be readily removable to permit occupant \nescape without the use of any tools, keys or \nforce greater than that required for the normal \noperation of the window. This would include \nany window fall prevention devices and \nwindowopening control devices required by \nSection 1015.8. \n1031.3 Emergency escape and rescue openings. \nEmergency escape and rescue openings shall \ncomply with Sections 1031.3.1 through 1031.3.3\n\n❖ Emergency escape and rescue openings are \nan alternative way for people to escape from \nbedrooms or basements during a fire event. \nThese openings are also large enough for a fire \nfighter to enter the home through these \nwindows. The following subsections set the \nminimum size requirements and the height \nfrom the floor. These provisions are assuming \na window; however, if an EERO is a door (see \nSection 1031.4), the door must meet the same \ncriteria. \n1031.3.1 \nMinimum size. Emergency escape \nand rescue openings shall have a minimum net clear \nopening of 0.53 m2.  \nException: The minimum net clear opening for \ngrade-floor emergency escape and rescue openings \nshall be 0.46 m2.\n\n❖ The net clear opening area and minimum \ndimensions are intended to provide a clear \nopening through which an occupant can pass \nto escape the building or a fire fighter (in full \nprotective clothing with breathing apparatus) \ncan pass to enter the building for rescue or fire \nsuppression activities. Note, this is the clear \nopening size, not the size of the window.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1031",
      "section_number": "1031",
      "section_title": "EMERGENCY ESCAPE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 56,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.8",
        "Section 1031.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1031_2_938e63c5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Since the emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window that \nrequires a special sequence of operations to \nachieve the required opening size. While most \noccupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith any special procedures that may be \nnecessary to remove or tilt the sashes. The \ntime spent in comprehending the special \noperation unnecessarily delays egress from \nthe bedroom and could lead to panic and \nfurther confusion. Thus, windows that achieve \nthe required opening dimensions only through \noperations such as the removal of sashes or \nmullions are not permitted. It should be noted \nthat the minimum area cannot be achieved by \nusing both the minimum height and minimum \nwidth specified in Section 1031.3.2 (see \nCommentary Figure 1031.3.1).  \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n826\n\n1031.3.2 \nMinimum \ndimensions. \nThe \nminimum net clear opening height dimension shall \nbe 600 mm. The minimum net clear opening width \ndimension shall be 500 mm. The net clear opening \ndimensions shall be the result of normal operation \nof the opening.\n\n❖ Note that both the minimum dimensions in this \nsection and the minimum area requirements in \nSection 1030.2 apply. Thus, a grade-floor \nwindow that is only 600 mm in height must be \n750 mm wide to meet the 0.46 m2 area \nrequirement of Section 1031.3.1 for grade floor \nopenings (see Commentary Figure 1031.3.1). \nNote, this is the clear opening width, not the \nsize of the window.  \n1031.3.3 \nMaximum height from floor. \nEmergency escape and rescue openings shall have \nthe bottom of the clear opening not greater than \n1100 mm measured from the floor.\n\n❖ This section limits the height of the bottom of \nthe clear opening to 1100 mm or less such that \nit can be used effectively as an emergency \nescape (see Commentary Figure 1031.3.1). \nNote that this dimension is to the bottom of the \nactual window opening, not the sill height of the \nrough opening.  \n1031.4 Emergency escape and rescue doors. \nWhere a door is provided as the required emergency \nescape and rescue opening, it shall be a swinging \ndoor or a sliding door.\n\n❖ This section provides minimum requirements \nfor doors that are intended to serve as \nemergency escape and rescue openings. Such \ndoors must be either side hinged or sliders and \nwhere such doors are located below the \nadjacent grade, an area well that complies with \nSection 1031.5 must be provided. The door \nmust meet at least the size limitations in \nSections 1030.3.1 and 1030.3.2 or, if a means \nof egress door, the door requirements in \nSection 1010. \n1031.5 Area wells. An emergency escape and \nrescue opening with the bottom of the clear opening \nbelow the adjacent grade shall be provided with an \narea well in accordance with Sections 1031.5.1 \nthrough 1031.5.3\n\n❖ Emergency escape and rescue openings that \nare partially or completely below grade need to \nhave area wells so that they can be used \neffectively (see Commentary Figure 1031.5). \n1031.5.1 \nMinimum size. The minimum \nhorizontal area of the area well shall be 0.85 m2, \nwith a horizontal projection and width of not less \nthan 900 mm. The area well shall allow the \nemergency escape and rescue opening to be fully \nopened.  \nException: The ladder or steps required by Section \n1031.5.2 shall be permitted to encroach not more \nthan 150 mm into the required dimensions of the \narea well.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1031",
      "section_number": "1031",
      "section_title": "EMERGENCY ESCAPE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 56,
      "token_count": 888,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.2",
        "Section 1031.5.2",
        "Section 1010",
        "Section 1031.3.1",
        "SBC 801",
        "Section 1031.5",
        "Section 1031.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1031_3_4c4c0300",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section specifies the size of the area well \nthat is needed for a rescue person in full \nprotective clothing with breathing apparatus to \nuse the rescue opening. The required 0.85 m2 \nis the size of the area well. Thus, the area well \nmust project away from the plane of the window \nat least 900 mm, as well as 900 mm along the \nplane of the window along the wall (see \nCommentary Figure 1031.5). The same \nprovisions would be applied for doors that are \nlocated below grade.\n\nThe exception allows for ladders or steps to \noverlap the required minimum area well \ndimensions as long as they do not obstruct the \nopening of the door or window, and the open \nwindow does not obstruct the use of the ladder \nor steps (see Section 1031.5.2). \n1031.5.2 \nLadders or steps. Area wells with \na vertical depth of more than 1100 mm shall be \nequipped with an approved permanently affixed \nladder or steps. The ladder or steps shall not be \nobstructed by the emergency escape and rescue \nopening when the window or door is in the open \nposition. Ladders or steps required by this section \nshall not be required to comply with Section 1011.\n\n❖ This section specifies that a ladder or steps be \nprovided for ease of getting into and out of area \nwells that are more than 1100 mm deep.\n\nUsually, ladder rungs are embedded in the wall \nof the area well. The 1100 mm dimension is the \ndepth of the area well, not the distance from the \nbottom of the window well to grade. For \nexample, if the floor of a window well is 1000 \nmm below grade, but the wall of the window \nwell projects above grade 150 mm, steps or a \nladder are required since the vertical depth is \n1150 mm.\n\nIt is important that the ladder not obstruct the \noperation of the emergency escape window \nand that when the window is open, it does not \nblock the use of the ladder or steps (see \nCommentary Figure 1031.5). \n1031.5.2.1 \nLadders. Ladders or rungs shall \nhave an inside width of at least 300 mm, shall \nproject at least 75 mm from the wall and shall be \nspaced not more than 450 mm on center (o.c.) \nvertically for the full height of the area well.\n\n❖ The provisions for ladders are similar to the \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1031",
      "section_number": "1031",
      "section_title": "EMERGENCY ESCAPE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 54,
      "page_end": 56,
      "token_count": 543,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1011",
        "Section 1031.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1032_0_a45c20b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n827\n\nprovisions for ladders for roof access or \nequipment platforms in Section 1011.16. The \ndistance away from the wall is to allow for \nsomeone to place at least the front of their foot \non the rung. \n1031.5.2.2 \nSteps. Steps shall have an inside \nwidth of not less than 300 mm, shall have treads \ngreater than 125 mm in depth and a riser height not \ngreater than 450 mm for the full height of the area \nwell.\n\n❖ In order to allow for better lighting into finished \nbasements, or for aesthetic purposes, there \nare products on the market for area wells that \nget larger as they move up to grade. If this \nsystem forms a series of steps, that can be \nconsidered as an alternative to a ladder for \naccess from the EERO. The step size is similar \nto alternating tread devices or ship’s ladders.\n\nBecause the steps out of an area well that is a \nwindow are used only for emergency purposes, \nthey do not have to meet the same provisions \nas stairways in Section 1011. However, if the \nEERO is a door that is used for circulation, the \nstairway would have to comply with Section \n1011. \n1031.5.3 \nDrainage. Area wells shall be \ndesigned for proper drainage by connecting to the \nbuilding’s foundation drainage system required by \nSBC 303. \nException: A drainage system for area wells is not \nrequired where the foundation is on well-drained \nsoil or sand-gravel mixture soils in accordance with \nthe United Soil Classification System, Group I \nSoils, in accordance with Section 1803.5.1 of SBC \n201.\n\n❖ This section requires the window well to be \nproperly drained. Improper window well \ndrainage could create a water accumulation \nlevel that could cause the window to become \ninoperable or break due to the pressure and \nblow out into the occupied room, causing \nserious injury. Improper window well drainage \nmay cause an emergency escape window to \nbecome a hazard to the occupants. If the \nfoundation \nis \non \nwell-drained \nsoil, \nthe \nexception permits omission of the drainage \nsystem. \n1031.6 Bars, grilles, covers and screens. \nWhere bars, grilles, covers, screens or similar \ndevices are permitted to be placed over emergency \nescape and rescue openings, or area wells that serve \nsuch openings, the minimum net clear opening size \nshall comply with Sections 1031.3 and 1031.5. \nSuch devices shall be releasable or removable from \nthe inside without the use of a key, tool or force \ngreater than that which is required for normal \noperation of the escape and rescue opening.\n\n❖ Where bars, grilles, grates or other devices are \nplaced over the window or door that serves as \nthe emergency escape and rescue opening or \nthe area wells, it is important that they are \neasily removable. The requirements for ease of \noperation are the same as those required for \nthe EERO windows.\n\nWindows in Group R-2, R-3 and R-4 dwelling \nunits may also have to meet window opening \nlimitations because of concerns about child \nfalls (see Section 1015.8). Only some of the \nwindow-opening control devices will also work \nfor emergency escape and rescue openings. \nSECTION 1032 MAINTENANCE OF THE \nMEANS OF EGRESS \n1032.1 General. The means of egress for buildings \nor portions thereof shall be maintained in \naccordance with this section.\n\n❖ This section introduces the provisions for the \nmaintenance of the means of egress in all \nbuildings and structures. \n1032.2 Reliability. Required exit accesses, exits \nand \nexit \ndischarges \nshall \nbe \ncontinuously \nmaintained free from obstructions or impediments \nto full instant use in the case of fire or other \nemergency where the building area served by the \nmeans of egress is occupied. An exit or exit \npassageway shall not be used for any purpose that \ninterferes with a means of egress.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1032",
      "section_number": "1032",
      "section_title": "MAINTENANCE OF THE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 57,
      "page_end": 57,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1032",
        "Section 1803.5.1",
        "SBC 303",
        "Section 1015.8",
        "SBC 201",
        "SBC 801",
        "Section 1011",
        "Section 1011.16"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1032_1_fcf8080c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ It is important for safety that the pathway from \nany point in a building to the exit discharge be \nkept clear so that occupants can exit the \nbuilding at any time without obstructions in the \negress path. Such obstructions could include \nstorage in the means of egress, which is \nspecifically regulated by Section 315.3.2. \nSimilarly, handrails, stair treads, flooring \nmaterials, door hardware and other fixtures \nand finishes must be maintained in such a way \nas to prevent them from becoming hazards \nthemselves.\n\nThe last sentence of this paragraph provides \ncorrelation with Sections 1022.1, 1023.1 and \n1024.1, which, in new buildings, prohibit the \nuse of exits, interior exit stairway and ramp \nenclosures \nand \nexit \npassageways, \nrespectively, for any purpose other than a \nmeans of egress. However, it is important that \nan exit, interior exit stairway or ramp enclosure \nor an exit passageway not be used for any \npurpose other than as a means of egress \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1032",
      "section_number": "1032",
      "section_title": "MAINTENANCE OF THE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 57,
      "page_end": 57,
      "token_count": 235,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 315.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1010_0_d5c2f0ac",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n828\n\nthroughout the life of the building, not just when \nthe building is built. For example, there is a \ntendency to use stairway enclosures for \nstorage, furniture, vending machines, copy \nmachines, displays and similar purposes. Such \na situation can obstruct the path of exit travel. \nFurther, if the contents consist of combustible \nmaterials or ignition sources, the use of the \nstairway as a means of egress may be \njeopardized, creating a hazard to life safety. \nNote, however, that the restriction is not limited \nto \nsituations \nwhere \nthe \ncontents \nare \ncombustible because of the potential for \nobstruction and the inherent difficulties in \nlimiting the materials to noncombustibles (see \nalso commentary, Sections 1022.1, 1023.1 and \n1024.1).\n\nIt is not the intent of this requirement to prohibit \noccupants from using the stairway, ramp or exit \npassageway as a circulation route during \nnormal operation. \n1032.2.1 \nSecurity \ndevices and egress \nlocks.  Security devices affecting means of egress \nshall be subject to approval of the Fire official. \nSecurity devices and locking arrangements in the \nmeans of egress that restrict, control, or delay egress \nshall be installed and maintained as required by this \nchapter.\n\n❖ In our society, security is an ever-growing \nconcern, and often the solutions to enhancing \nthe security of buildings conflict with the life-\nsafety concerns of building and fire codes. This \nsection gives the Fire official an important \nmeasure of control over the installation or \nmodification of security devices that could \nadversely affect the egress system of a \nbuilding. See the commentary to Section 1010 \nfor specifics on the different security hardware \noptions permitted.\n\nWhile this section focuses on physical \nimpediments or obstructions to exit use, there \nare also security devices that emit smoke, mist \nor other confusing or debilitating media that \ncould obscure exits, temporarily disable \ninnocent occupants or result in mistaken false \nalarms (from passersby seeing the smoke or \nmist and thinking the building is on fire), which \ncould affect fire fighter egress and safety. See \nthe commentary to Section 316.5 for a \ndiscussion of such devices. \n1032.2.1.1 \nFire escapes. Security enclosures, \nfences or screening for fire escape stairways shall \nbe approved by the Fire official and shall be \nconstructed such that they do not impede egress to \nthe public way. Means shall be provided for \nemergency personnel to access the fire escape stair \nfrom the exterior of the enclosure.\n\n❖ Often as a result of owner concerns regarding \nunlawful access to private property, the \nretrofitting of security devices at the termination \nof a fire escape can sometimes be placed or \ninstalled in a manner that then prevents their \nimmediate use by emergency personnel. While \nthis section does not prohibit these devices, the \noptions installed must be approved by the Fire \nofficial and still allow for the intended use of the \nfire escape from both inside and outside of the \nbuilding. \n1032.2.2 \nLocking \narrangements \nin \neducational occupancies. In Group E occupancies, \nGroup B educational occupancies and Group I-4 \noccupancies, \negress \ndoors \nwith \nlocking \narrangements designed to keep intruders from \nentering the room shall comply with Section \n1010.2.8.\n\n❖ Unfortunately, active shooter incidents in \nschools are a threat in modern society and \nhave resulted in the need to quickly secure \nclassrooms and other occupied areas to keep \nunwanted intruders from entering. Many \nunlisted devices are being used to secure the \ndoors from being opened. Many of these \ndevices have not been evaluated to ensure \nthey operate properly and do not impair door \noperation. These devices are being deployed \nin periodic lockdown drills and present the \npotential \nfor \nstudents \nor \nunauthorized \npersonnel to secure doors so rooms cannot be \nentered. Door hardware is currently available \nthat allows classrooms to be provided with \nlockdown \ncapabilities \nthat \ncomply \nwith \napplicable Chapter 10 requirements. See the \ncommentary to Section 1010.1.4.4. \n1032.3 Obstructions. A means of egress shall be \nfree from obstructions that would prevent its use.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1010",
      "section_number": "1010",
      "section_title": "for specifics on the different security hardware",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 58,
      "page_end": 58,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.4.4",
        "Section 1010",
        "Section 1010.2.8",
        "SBC 801",
        "Section 316.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1010_1_ee8ba843",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Blocked exits are among the most common \negress problems. Obstructions, impediments \nand storage or placement of articles in a \nmanner that prevents access to or reduces the \neffective width of egress elements are \nprohibited. Such impediments may be movable \nor fixed. Maintenance of safe egress conditions \nimplies \nkeeping \nexits \nfree \nof \nstorage, \ndecorations or debris that obstruct access or \nvisibility. Complex egress paths may also \nviolate the intent of this requirement by \nconfusing or obscuring the path of travel. When \ninspecting, extra care should be taken to follow \nthe egress path occupants must take in the \nevent of an emergency from a number of points \nin the same manner. Holding open an egress \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1010",
      "section_number": "1010",
      "section_title": "for specifics on the different security hardware",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 58,
      "page_end": 58,
      "token_count": 164,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1013_0_fdadea00",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n829\n\ndoor, thus giving fire unimpeded access to the \npath of egress, may pose an even greater \nhazard than blocking an exit. \n1032.3.1 \nGroup I-2. In Group I-2, the \nrequired clear width for aisles, corridors and ramps \nthat are part of the required means of egress shall \ncomply with Section 407.4.3 of SBC 201 and \nSection 1020.3. The facility shall have a plan to \nmaintain the required clear width during emergency \nsituations. \nException: In areas required for bed movement, \nequipment shall be permitted in the required width \nwhere all of the following provisions are met: \n1. The equipment is low hazard and wheeled. \n2. The equipment does not reduce the effective \nclear width for the means of egress to less \nthan 1.5 m.  \n3. The equipment is limited to: \n3.1. Equipment and carts in use \n3.2. Medical emergency equipment \n3.3. Infection control carts \n3.4. Patient \nlift \nand \ntransportation \nequipment. \n4. Medical emergency equipment and patient \nlift and transportation equipment, when not \nin use, are required to be located on one side \nof the corridor. \n5. The equipment is limited in number to not \nmore than one per patient sleeping room or \npatient care room within each smoke \ncompartment.\n\n❖ This is an operational requirement. In Group I-\n2 hospitals and nursing homes where patients \nare moved in beds (see commentary, Section \n1020.3), the minimum corridor width is 2.4 m \nwith some allowances for limited obstructions \nin corridors for nursing homes (see SBC 201 \nSection 407.3). It is recognized that certain \nmovable pieces of equipment will be present in \nthe corridor during normal operations of patient \ncare units. This section limits the types and \nnumber of such pieces of equipment and the \nrestrictions the equipment may impose on the \nmeans \nof \negress. \nDuring \nemergencies, \nfacilities \nmust \nhave \nan \nemergency \nmanagement plan addressing the steps that \nmust be taken by the facility and responding \nstaff to ensure that the required 2.4 m-wide \ncorridor is kept clear of movable obstructions \n(see SBC 201 Section 407). The terminology is \nconsistent with NFPA 101. \n1032.4 Exit signs. Exit signs shall be installed and \nmaintained in accordance with the building code \nthat was in effect at the time of construction and the \napplicable provisions in Section 1104. Decorations, \nfurnishings, equipment or adjacent signage that \nimpairs the visibility of exit signs, creates confusion \nor prevents identification of the exit shall not be \nallowed.\n\n❖ The scoping provisions of Section 1001.1 \nrestrict the applicability of Section 1013to new \nconstruction. This section provides needed \napplication of the provisions of Section 1013 to \nexisting buildings as well. Exit signs are \nintended to stand out from their immediate \nbackground. Clutter and obstructions in the \nform of drapes, decorations, partitions and \nother signs may distract attention from properly \nplaced exit signs. Careful attention should be \npaid to how occupants will view the sign from \nwhere they must begin the egress sequence. \nCertain lighting conditions can obscure the \ndirect viewing and ready identification of exit \nsigns. \n1032.5 Nonexit identification. Where a door is \nadjacent to, constructed similar to and can be \nconfused with a means of egress door, that door \nshall be identified with an approved sign that \nidentifies the room name or use of the room.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 60,
      "token_count": 814,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013",
        "Section 1104",
        "Section 407.4.3",
        "Section 407",
        "Section 1001.1",
        "SBC 201",
        "Section 407.3",
        "SBC 801",
        "Section 1020.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1013_1_13f5a7ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Many times doors have the appearance of \nbeing exit doors but do not lead to an egress \npath. In many cases, these doors only open \ninto rooms with no other way out. In such \ncases, this section requires that the door be \nprovided with “nonexit” door signage to warn \noccupants that it is not part of the means of \negress. The exact name or use of the room \nshould be indicated, such as “storage,” \n“mechanical room,” “electrical room” or similar \nverbiage. Note that this section is not \nspecifically included in the new construction \nrequirements for a building because it is \ndifficult to determine potentially confusing \nnonexit doors during the plan review process. \nIt is intended for use by the Fire official during \nmaintenance inspections when the confusion \nbecomes apparent. \n1032.6 Finishes, furnishings and decorations. \nMeans of egress doors shall be maintained in such \na manner as to be distinguishable from the adjacent \nconstruction and finishes such that the doors are \neasily \nrecognizable \nas \ndoors. \nFurnishings, \ndecorations or other objects shall not be placed so \nas to obstruct exits, access thereto, egress \ntherefrom, or visibility thereof. Hangings and \ndraperies shall not be placed over exit doors or \notherwise be located to conceal or obstruct an exit. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n830\n\nMirrors shall not be placed on exit doors. Mirrors \nshall not be placed in or adjacent to any exit in such \na manner as to confuse the direction of egress.\n\n❖ Similar to Section 1010.1, this section \nestablishes that existing egress doors need to \nbe easily recognizable for immediate use in \nemergency situations throughout the life of the \nbuilding. Thus, the code specifies that doors \nare not to be hidden in such a manner that a \nperson would have trouble seeing where to \negress. Displays, furnishings, finishes and \ndecorations are frequently intended to create a \nmood or atmosphere; however, they often \nmake familiar places confusing even to those \nwho normally occupy them. Bright lights, vivid \ncolors, mirrors and hanging material may \nsignificantly reduce contrast, impede visibility \nor confuse direction. It is not uncommon for a \nbuilding owner to refinish the interior of an \noccupancy and paint or otherwise apply a \nmatching finish to a door and the surrounding \nwall, making the door indistinguishable. This \ncommonly occurs with murals that are painted \non walls of corridors.\n\nTables, chairs, display cases, coat racks and \nsimilar movable objects placed in corridors or \naisles may reduce required egress capacity or \nmay require substantial effort to remove or \nnegotiate quickly. Anything that slows egress \nmay also impede access, particularly to fire \nfighters who may be called to rescue occupants \nor fight the fire. Similarly, anything that \nobscures the visibility of exit signs is prohibited \nby Section 1032.4. \n1032.7 Emergency escape and rescue openings. \nRequired emergency escape and rescue openings \nshall be maintained in accordance with the code in \neffect at the time of construction, and both of the \nfollowing: \n1. Required emergency escape and rescue \nopenings shall be operational from the inside \nof the room without the use of keys or tools. \n2. Bars, grilles, grates or similar devices are \npermitted to be placed over emergency \nescape and rescue openings provided that the \nminimum net clear opening size complies \nwith the code that was in effect at the time of \nconstruction and the unit is equipped with \nsmoke alarms installed in accordance with \nSection 907.2.11. Such devices shall be \nreleasable or removable from the inside \nwithout the use of a key, tool or force greater \nthan that which is required for normal \noperation of the emergency escape and \nrescue opening.\n\n❖ In new construction, Section 1030.1 requires \nthat in Group R-2 buildings with a single exit or \nin Group R-3 and R-4 dwellings, every sleeping \nroom below the fourth story must have at least \none operable window or exterior door approved \nfor emergency escape or rescue. This section \nprovides the necessary maintenance and \nutilization requirements for emergency escape \nopenings.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 60,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1032.4",
        "Section 1010.1",
        "Section 1030.1",
        "Section 907.2.11",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1013_2_188af586",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Maintenance requirements are provided to \nincrease the reliability of emergency escape \nelements. Included are allowances to provide \nemergency escape elements with security \ndevices that retain the usability of the window \nor door while allowing a measure of security for \nthe building occupants from intruders. Note \nthat these provisions are applicable only to \nemergency escape openings required by the \napplicable building code in force when the \nbuilding was constructed, in accordance with \nSection 1104.1.\n\nThe same blocking, locking and maintenance \nrestrictions that apply to egress doors apply to \nemergency escape windows and doors. These \negress components are frequently found \nblocked by furniture, fans and window air \nconditioners, especially in residential sleeping \nrooms. Inspections of other means of egress \nelements should include a look at basement \nescape \nwindows \nand \ndoors \nas \nwell. \nMechanical parts of exterior doors and \nwindows are particularly susceptible to wear \nand tear and should be the subject of frequent \ninspections \nand \nperiodic \npreventive \nmaintenance. Hinges must swing and handles \nmust turn at all times so that they are ready to \nfunction when needed.\n\nSince emergency escape windows must be \nusable to all occupants, including children and \nguests, the required opening dimensions must \nbe achieved by the normal operation of the \nwindow from the inside (e.g., sliding, swinging \nor lifting the sash). It is impractical to assume \nthat all occupants can operate a window \nrequiring a special sequence of operations to \nachieve the mandated opening size. While \nmost occupants are familiar with the normal \noperation by which to open the window, \nchildren and guests are frequently unfamiliar \nwith special procedures necessary to remove \nthe sashes. The time spent in comprehending \nthe special operation unnecessarily delays \negress from the bedroom and could lead to \npanic and further confusion; thus, windows that \nachieve the required opening dimensions only \nby performing operations such as the removal \nof sashes or mullions are not permitted.\n\nWhere smoke alarms are not already provided \n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 59,
      "page_end": 60,
      "token_count": 428,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1104.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_0_ab25a164",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n831\n\nand where items that could possibly slow the \nopening of emergency escape and rescue \nwindows are installed in existing buildings, \nsmoke alarms must also be installed. Smoke \nalarms are necessary to provide advance \nwarning of a fire for safety purposes. Not only \nare security devices or accessories frequently \nadded to emergency escape windows to \nprevent entry, but too often the windows \nthemselves are replaced with others that \nprovide inadequate clearance or improper \nlocking arrangements. Security grille designs \nare \navailable \nto \ndeter \nentry \nwithout \ncompromising egress. Security bars, grilles or \nscreens placed over emergency escape \nwindows must also be releasable or removable \nfrom the inside without the use of a key, tool or \nforce greater than what is required for normal \noperation of the window. \n1032.8 Inspection, testing and maintenance. \nTwo-way \ncommunication \nsystems \nshall \nbe \ninspected and tested on a yearly basis to verify that \nall components are operational. Where required, the \ntests shall be conducted in the presence of the Fire \nofficial. Records of inspection, testing and \nmaintenance shall be maintained.\n\n❖ Since these components are part of the fire \nprotection features of a building, two-way \ncommunication systems should be tested in \norder to verify their operation. Communication \nis paramount for the occupant using the area of \nrefuge; therefore, it is reasonable to verify the \noperation of the communication system just as \nis done for any other fire protection equipment. \nMany \nof \nthese \nsystems \nutilize \nan \n“acknowledge” light, and yearly testing would \nhelp to eliminate a potential failure of the \ncommunication system for something as \ncritical, yet unassuming, as a burned-out bulb. \nSee the commentary to Sections 1009.6.5 and \n1009.8 for further discussion of these systems. \n1032.9 Floor identification signs. The floor \nidentification signs required by Sections 1023.9 and \n1104.24 shall be maintained in an approved manner.\n\n❖ This section provides correlation with Sections \n1023.9 and 1104.24. The requirement for the \nmaintenance of signs designating floor levels in \ninterior stairway exit enclosures has equal \nimportance in existing buildings. See the \ncommentary to Section 1023.9 for further \ndiscussion of these signs. \n1032.10 Emergency \nlighting \nequipment \ninspection and testing. Emergency lighting shall \nbe maintained in accordance with Section 109 and \nshall be inspected and tested in accordance with \nSections 1032.10.1 and 1032.10.2. \nThis section provides the requirements for regular \ntesting of emergency lighting equipment \ninstalled in accordance with Section 1008. \nWhile Section 1203.4 requires that emergency \npower systems be inspected and tested in \naccordance with the referenced standards, \nNFPA 111 Section 1.1.4.1, Item 4, specifically \nexempts battery unit equipment from being \ncovered by the maintenance provisions of that \nstandard and NFPA 110 does not apply. These \nsections fill that gap in maintenance coverage \nby providing for the testing of the most common \ntype of emergency lighting found in smaller \nbuildings [i.e., battery unit emergency lighting \nequipment (see Commentary Figure 1032.10)]. \n1032.10.1 \nActivation \ntest. \nEmergency \nlighting equipment shall be tested monthly for a \nduration of not less than 30 seconds. The test shall \nbe performed manually or by an automated self-\ntesting and self-diagnostic routine. Where testing is \nperformed by self-testing and self-diagnostics, a \nvisual inspection of the emergency lighting \nequipment shall be conducted monthly to identify \nany equipment displaying a trouble indicator or that \nhas become damaged or otherwise impaired.",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 824,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1008",
        "Section 1023.9",
        "Section 1.1.4.1",
        "SBC 801",
        "Section 1203.4",
        "Section 109"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_1_ca2a95aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section requires a monthly 30-second \nfunction test of the battery unit emergency \nlighting equipment to verify that the unit is \nholding a charge, that all connected bulbs or \nluminaires are operational and that the transfer \nswitch functions properly. This test must be \nconducted by turning off the normal power \nsupply circuit that serves the unit, not by simply \npressing the “test” button on the unit. It is \nimportant to note that since SBC 401 typically \nrequires a lock-on device to be provided on \nbranch \ncircuit \nbreakers \npowering \nunit \nequipment, those lock-ons must be reinstalled \nupon completion of the test. \n1032.10.2 \nPower \ntest. \nBattery-powered \nemergency lighting equipment shall be tested \nannually by operating the equipment on battery \npower for not less than 90 minutes.\n\n❖ Section 1008.3.4 requires that emergency \nlighting for means of egress has a duration of \n90 minutes. This section complements that \nrequirement \nby \nrequiring \na \n90-minute \noperational test of battery units annually to \nverify the condition of the battery, unit-powered \nbulbs or luminaires, and unit circuitry. As with \nthe activation test in Section 1032.10.1, this \ntest should be conducted by turning off the \nnormal power supply to the unit. The \ndetermination of whether the unit remains \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n832\n\n“sufficiently illuminated” for the full 90-minute \ntest should be based on the performance \nrequirements for emergency lighting for means \nof egress established in Section 1008.3.5.\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n833\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 395,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1008.3.5",
        "SBC 401",
        "SBC 801",
        "Section 1008.3.4",
        "Section 1032.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_2_4154cbf1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 24 CFR, Fair Housing Accessibility Guidelines (FHAG). Washington, DC: Department of Housing and \nUrban Development, 1991. \n2. 28 CFR Parts 35 and 36 Final Rule, 2010 Standard for Accessible Design. Washington, DC: U.S. \nDepartment of Justice, September 15, 2010. \n3. 36 CFR Parts 1190 and 1191 Final Rule, The Americans with Disabilities Act (ADA) Accessibility \nGuidelines; Architectural Barriers Act (ABA) Accessibility Guidelines. Washington, DC: Architectural \nand Transportation Barriers Compliance Board, July 23, 2004. \n4. Appendix B to Part 36, Analysis and Commentary on the 2010 ADA Standards for Accessible Design. \nWashington, DC: Department of Justice, September 15, 2010. \n5. Architectural and Transportation Barriers Compliance Board, 42 USC 3601-88, Fair Housing \nAmendments Act (FHAA). Washington, DC: United States Code, 1988. \n6. ASME A17.1-2013/CSA B44-13, Safety Code for Elevators and Escalators. New York: American \nSociety of Mechanical Engineers, 2013. \n7. ASME A18.1-2008, Safety Standard for Platform Lifts and Stairway Chairlifts. New York: American \nSociety of Mechanical Engineers, 2008. \n8. ASTM D 2047-04, Standard Test Method for Static Coefficient of Friction Polish-coated Flooring \nSurfaces as Measured by the James Machine. West Conshohocken, PA: ASTM International, 2004. \n9. ASTM E 119-2012A, Standard Test Methods for Fire Tests of Building Construction and Materials. \nWest Conshohocken, PA: ASTM International, 2012. \n10. ASTM E 2072-10, Standard Specification for Photo-luminescent (Phosphorescent) Safety Markings. \nWest Conshohocken, PA: ASTM International, 2010. \n11. ASTM F 851-87 (Reapproved 2005), Standard Test Method for Self-rising Seat Mechanisms. West \nConshohocken, PA: ASTM International, 2005. \n12. DOJ 28 CFR, Part 36 (Appendix A)-91, ADA Accessibility Guidelines for Buildings and Facilities. \nWashington, DC: U.S. Department of Justice, 1991. \n13. DOJ 28 CFR, Part 36-91, Americans with Disabilities Act (ADA). Washington, DC: U.S. Department of \nJustice, 1991. \n14. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2003 \nInternational Building Code (IBC). February 18, 2005 (Docket No FR-4943-N-02). \n15. Final Report of the HUD Review of the Fair Housing Accessibility Requirements and the 2006 \nInternational Building Code (IBC). May 31, 2007 (Docket No FR-5136-N-01). \n16. Fire Modeling Analysis Report. July 20. 2011 and The Report to the California State Fire Marshal on \nExit Access Travel Distance of 400 Feet by Task Group 400, December 20, 2010 by Aon Fire Protection \nEngineering. The complete report can be found on the California State Fire Marshal’s website at: http:// \nosfm.fire.ca.gov/codedevelopment/pdf/2010interimc501odeadoption/Part9_ISOR_Attachment_A_rev2\n0110720comp.pdf \n17. HUD 24 CFR, Part 100, Federal Fair Housing Accessibility Guidelines. Washington, DC: U.S. \nDepartment of Housing and Urban Development. \n18. NIST IR 4770-92, Report on Staging Areas for Persons with Mobility Limitations. Washington, DC: \nNational Institute of Standards and Technology, 1992. \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n834",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 889,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_3_b4b8d8b0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "19. “Review of Fall Safety of Children Between the Ages of 18 months and 4 Years in Relation to Guards \nand Climbing in the Built Environment,” prepared for the National Ornamental & Miscellaneous Metals \nAssociation (NOMMA). Upper Marlboro, MD: NAHB Research Center, Inc., 2007. \n20. UL 10C-09, Positive Pressure Fire Tests of Door Assemblies. Northbrook, IL: Underwriters Laboratories, \nInc., 2009. \n21. UL 305-2012, Panic Hardware. Northbrook, IL: Underwriters Laboratories, Inc., 2012. \n22. UL 924-06, Standard for Safety Emergency Lighting and Power Equipment—with Revisions through \n2009. Northbrook, IL: Underwriters Laboratories, Inc., 2009. \n23. UL 1994-04, Standard for Luminous Egress Path Marking Systems—with Revisions through 2010. \nNorthbrook, IL: Underwriters Laboratories, Inc., 2010. \nTABLES AND FIGURES OF CHAPTER 10 \nTABLE 1004.5 \nMAXIMUM FLOOR AREA ALLOWANCES PER OCCUPANT \nFUNCTION OF SPACE \nOCCUPANT LOAD FACTORa \nAccessory storage areas, mechanical equipment room \n28 gross \nAgricultural building \n28 gross \nAircraft hangars \n46 gross \nAirport terminal  \nBaggage claim  \nBaggage handling  \nConcourse  \nWaiting areas\n\n1.9 gross \n28 gross \n9 gross \n1.4 gross \nAssembly \nGaming floors (keno, slots, etc.)  \nExhibit Gallery and Museum\n\n1 gross \n2.8 net \nAssembly with fixed seats \nSee Section 1004.6 \nAssembly without fixed seats \nConcentrated (chairs only-not fixed)  \nStanding space \nUnconcentrated (tables and chairs)\n\n0.65 net \n0.46 net \n1.4 net \nBowling centers, allow 5 persons for each lane including 4.6 m of runway, and \nfor additional areas \n0.65 net \nBusiness areas \n9 gross \nCourtrooms—other than fixed seating areas \n3.7 net \nDay care \n3.3 net \nDormitories \n4.6 gross \nEducational \nClassroom area \nShops and other vocational room areas\n\n1.9 net \n4.6 net \nExercise rooms \n4.6 gross \nH-5 Fabrication and manufacturing \nareas \n19 gross \nIndustrial areas \n9 gross \nInstitutional areas \nInpatient treatment areas  \nOutpatient areas  \nSleeping areas\n\n22 gross \n9 gross \n11 gross \nKitchens, commercial \n19 gross \nLibrary \nReading rooms  \nStack area\n\n4.6 net \n9 gross \nMall buildings—covered and open \nSee Section 402.8.2 of SBC 201 \n-\n\n[Table table_p64_1]\nHeaders: FUNCTION OF SPACE | OCCUPANT LOAD FACTORa\nAccessory storage areas, mechanical equipment room | 28 gross\nAgricultural building | 28 gross\nAircraft hangars | 46 gross\nAirport terminal\nBaggage claim\nBaggage handling\nConcourse\nWaiting areas | 1.9 gross\n28 gross\n9 gross\n1.4 gross\nAssembly\nGaming floors (keno, slots, etc.)\nExhibit Gallery and Museum | 1 gross\n2.8 net\n... and 15 more rows\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n835\n\nMercantile \nAreas on other floors  \nBasement and grade floor areas  \nStorage, stock, shipping areas\n\n5.6 gross \n2.8 gross \n28 gross \nParking garages \n19 gross \nResidential \n19 gross \nSkating rinks, swimming pools  \nRink and pool \nDecks\n\n4.6 gross \n1.4 gross \nStages and platforms \n1.4 net \nWarehouses \n46 gross",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 818,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 201",
        "SBC 801",
        "Table 1004.5",
        "Section 1004.6",
        "Section 402.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_4_206bc620",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "TABLE 1006.2.1 \nSPACES WITH ONE EXIT OR EXIT ACCESS DOORWAY \nOCCUPANCY \nMAXIMUM \nOCCUPANT LOAD \nMAXIMUM COMMON PATH OF EGRESS TRAVEL \nDISTANCE (meter) \nWITHOUT SPRINKLER \nSYSTEM (meter) \nWITH SPRINKLER \nSYSTEM (meter) \nOCCUPANT LOAD \nOL≤ 30 \nOL > 30 \nAc, E, M \n49 \n23 \n23 \n23a \nB \n49 \n30 \n23 \n30 a \nF \n49 \n23 \n23 \n30 a \nH-1, H-2, H-3\n3 \nNP \nNP \n7.5b \nH-4, H-5 \n10 \nNP \nNP \n23 b \nI-1, I-2d, I-4 \n10 \nNP \nNP \n23 a \nI-3 \n10 \nNP \nNP \n30 a \nR-1\n10 \nNP \nNP \n23 a \nR-2\n10 \nNP \nNP \n38 a \nR-3e \n10 \nNP \nNP \n38 a,g \nR-4e \n10 \n23 \n23 \n38 a,g \nSf \n29 \n30 \n23 \n30 a \nU \n49 \n30 \n23 \n23 a \nNP = Not Permitted. \na. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. \nSee Section 903for occupancies where automatic sprinkler systems are permitted in accordance with Section \n903.3.1.2.  \nb. Group H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5. \nc. \nFor a room or space used for assembly purposes having fixed seating, see Section 1030.8. \nd. For the travel distance limitations in Group I-2, see Section 407.4 of SBC 201. \ne. \nThe length of common path of egress travel distance in a Group R-3 occupancy located in a mixed occupancy building \nor within a Group R-3 or R-4 congregate living facility. \nf. \nThe length of common path of egress travel distance in a Group S-2 open parking garage shall be not more than 30 \nmeters. \ng. For the travel distance limitations in Groups R-3 and R-4 equipped throughout with an automatic sprinkler system in \naccordance with Section 903.3.1.3, see Section 1006.2.2.6.\n\nTABLE 1006.3.3 \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS PER STORY \n-\n\n[Table table_p65_1]\nHeaders: Mercantile\nAreas on other floors\nBasement and grade floor areas\nStorage, stock, shipping areas | 5.6 gross\n2.8 gross\n28 gross\nParking garages | 19 gross\nResidential | 19 gross\nSkating rinks, swimming pools\nRink and pool\nDecks | 4.6 gross\n1.4 gross\nStages and platforms | 1.4 net\nWarehouses | 46 gross\n\n[Table table_p65_2]\nHeaders: OCCUPANCY | MAXIMUM\nOCCUPANT LOAD | MAXIMUM COMMON PATH OF EGRESS TRAVEL\nDISTANCE (meter)\nWITHOUT SPRINKLER\nSYSTEM (meter) | WITH SPRINKLER\nSYSTEM (meter)\nOCCUPANT LOAD\nOL≤ 30 | OL > 30\nAc, E, M | 49 | 23 | 23 | 23a\nB | 49 | 30 | 23 | 30 a\n... and 11 more rows\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n836\n\nOCCUPANT LOAD PER \nSTORY \nMINIMUM NUMBER OF EXITS OR ACCESS TO EXITS FROM \nSTORY \n1-500 \n2 \n501-1,000 \n3 \nMore than 1,000 \n4\n\n-\n\n[Table table_p66_1]\nHeaders: OCCUPANT LOAD PER\nSTORY | MINIMUM NUMBER OF EXITS OR ACCESS TO EXITS FROM\nSTORY\n1-500 | 2\n501-1,000 | 3\nMore than 1,000 | 4\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n837",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 954,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903",
        "Section 903.3.1.3",
        "Section 1030.8",
        "Section 903.3.1.1",
        "Section 903.3.1.2",
        "Section 407.4",
        "SBC 201",
        "Table 1006.3.3",
        "SBC 801",
        "Section 1006.2.2.6",
        "Section 903.2.5",
        "Table 1006.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_5_186a7ef4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "TABLE 1006.3.4(1) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR R-2 OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM NUMBER \nOF DWELLING UNITS \nMAXIMUM COMMON PATH \nOF EGRESS TRAVEL \nDISTANCE \nBasement, first, second or \nthird story above grade \nplane \nR-2a,b \n4 dwelling units \n38 meters \nFourth story above grade \nplane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 \nor 903.3.1.2 and provided with emergency escape and rescue openings in accordance with Section 1031. \nb. \nThis table is used for R-2 occupancies consisting of dwelling units. For R-2 occupancies consisting of sleeping units, use Table \n1006.3.4(2).\n\nTABLE 1006.3.4(2) \nSTORIES WITH ONE EXIT OR ACCESS TO ONE EXIT FOR OTHER OCCUPANCIES \nSTORY \nOCCUPANCY \nMAXIMUM OCCUPANT \nLOAD PER STORY \nMAXIMUM COMMON PATH OF \nEGRESS TRAVEL DISTANCE (meters) \nFirst story above or \nbelow grade plane \nA, Bb, E, Fb , M, U \n49 \n23 \nH-2, H-3 \n3 \n7.5 \nH-4, H-5, I, R-\n1,R-2a,c \n10 \n23 \nSb,d \n29 \n23 \nSecond story above \ngrade plane \nB, F, M, Sd \n29 \n23 \nThird story above \ngrade plane and higher \nNP \nNA \nNA \nNP = Not Permitted. \nNA = Not Applicable. \na. \nBuildings classified as Group R-2 equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.1 or 903.3.1.2 and provided with emergency escape and rescue openings in accordance with SECTION 1031. \nb. Group B, F and S occupancies in buildings equipped throughout with an automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall have a maximum exit access travel distance of 30 meters. \nc. \nThis table is used for R-2 occupancies consisting of sleeping units. For R-2 occupancies consisting of dwelling units, \nuse Table 1006.3.4(1). \nd. The length of exit access travel distance in a Group S-2 open parking garage shall be not more than 30 meters.\n\nTABLE 1010.3.1(1) \nMAXIMUM DOOR SPEED MANUAL REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n1.8 \n12 \n2.1 \n11 \n2.4 \n10 \n2.7 \n9 \n3 \n8\n\n-\n\n[Table table_p67_1]\nHeaders: STORY | OCCUPANCY | MAXIMUM NUMBER\nOF DWELLING UNITS | MAXIMUM COMMON PATH\nOF EGRESS TRAVEL\nDISTANCE\nBasement, first, second or\nthird story above grade\nplane | R-2a,b | 4 dwelling units | 38 meters\nFourth story above grade\nplane and higher | NP | NA | NA\n\n[Table table_p67_2]\nHeaders: STORY | OCCUPANCY | MAXIMUM OCCUPANT\nLOAD PER STORY | MAXIMUM COMMON PATH OF\nEGRESS TRAVEL DISTANCE (meters)\nFirst story above or\nbelow grade plane | A, Bb, E, Fb , M, U | 49 | 23\nH-2, H-3 | 3 | 7.5\nH-4, H-5, I, R-\n1,R-2a,c | 10 | 23\nSb,d | 29 | 23\nSecond story above\ngrade plane | B, F, M, Sd | 29 | 23\n... and 1 more rows\n\n[Table table_p67_3]\nHeaders: REVOLVING DOOR MAXIMUM NOMINAL\nDIAMETER (METER) | MAXIMUM ALLOWABLE REVOLVING DOOR\nSPEED (RPM)\n1.8 | 12\n2.1 | 11\n2.4 | 10\n2.7 | 9\n3 | 8\n\nCHAPTER 10—MEANS OF EGRESS",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 999,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1010.3.1",
        "Table 1006.3.4",
        "Section 903.3.1.1",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_6_33f3cd57",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "SBC 801-CC-2024 \n838\n\nTABLE 1010.3.1(2) \nMAXIMUM DOOR SPEED AUTOMATIC OR POWER- OPERATED REVOLVING DOORS \nREVOLVING DOOR MAXIMUM NOMINAL \nDIAMETER (METER) \nMAXIMUM ALLOWABLE REVOLVING DOOR \nSPEED (RPM) \n2.4 \n7.2 \n2.7 \n6.4 \n3 \n5.7 \n3.4 \n5.2 \n3.7 \n4.8 \n3.8 \n4.6 \n4.3 \n4.1 \n4.9 \n3.6 \n5.2 \n3.4 \n5.5 \n3.2 \n6.1 \n2.9 \n7.3 \n2.4\n\nTABLE 1017.2 \nEXIT ACCESS TRAVEL DISTANCEa \nOCCUPANCY \nWITHOUT SPRINKLER \nSYSTEM \n(meters ) \nWITH SPRINKLER \nSYSTEM  \n(meters ) \nA, E, F-1, I-1, M, R, S-1 \n60 \n75b,e \nI-1 \nNot permitted \n75b \nB \n60  \n90c \nF-2, S-2, U \n90 \n120c \nH-1 \nNot Permitted \n23d \nH-2 \nNot Permitted \n30d \nH-3 \nNot Permitted \n46d \nH-4 \nNot Permitted \n53d \nH-5 \nNot Permitted \n60c \nI-2, I-3 \nNot Permitted \n60c \nI-4 \n46 \n60c \na. \nSee the following sections for modifications to exit access travel distance requirements: \nSection 402.8 of SBC 201: For the distance limitation in malls. \nSection 404.9 of SBC 201: For the distance limitation through an atrium space. \nSection 407.4 of SBC 201: For the distance limitation in Group I-2. \nSections 408.6.1 and 408.8.1 of SBC 201: For the distance limitations in Group I-3. \nSection 411.4 of SBC 201: For the distance limitation in special amusement buildings. \nSection 412.7 of SBC 201: For the distance limitations in aircraft manufacturing facilities. \nSection 1006.2.2.2: For the distance limitation in refrigeration machinery rooms. \nSection 1006.2.2.3: For the distance limitation in refrigerated rooms and spaces. \nSection 1006.3.4: For buildings with one exit. \nSection 1017.2.2: For increased distance limitation in Groups F-1 and S-1.  \nSection 1030.7 : For increased limitation in assembly seating \nSection 3103.4: For temporary structures. \nSection 3104.9 : For pedestrian walkways. \nb. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2. See \nSection 903for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.2. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nd. \nGroup H occupancies equipped throughout with an automatic sprinkler system in accordance with Section 903.2.5.1.  \ne. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.3. \nSee Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with Section 903.3.1.3.\n\n-\n\n[Table table_p68_1]\nHeaders: REVOLVING DOOR MAXIMUM NOMINAL\nDIAMETER (METER) | MAXIMUM ALLOWABLE REVOLVING DOOR\nSPEED (RPM)\n2.4 | 7.2\n2.7 | 6.4\n3 | 5.7\n3.4 | 5.2\n3.7 | 4.8\n... and 7 more rows",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 911,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903",
        "Section 903.3.1.3",
        "Table 1010.3.1",
        "Section 903.3.1.1",
        "Section 903.3.1.2",
        "SBC 801",
        "Section 3104.9",
        "Section 1006.2.2.2",
        "SBC 201",
        "Section 411.4",
        "Table 1017.2",
        "Section 407.4",
        "Section 412.7",
        "Section 3103.4",
        "Section 1030.7",
        "Section 1006.2.2.3",
        "Section 903.2.8",
        "Section 903.2.5.1",
        "Section 402.8",
        "Section 1006.3.4",
        "Section 404.9",
        "Section 1017.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_7_4a488776",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "[Table table_p68_2]\nHeaders: OCCUPANCY | WITHOUT SPRINKLER\nSYSTEM\n(meters ) | WITH SPRINKLER\nSYSTEM\n(meters )\nA, E, F-1, I-1, M, R, S-1 | 60 | 75b,e\nI-1 | Not permitted | 75b\nB | 60 | 90c\nF-2, S-2, U | 90 | 120c\nH-1 | Not Permitted | 23d\n... and 6 more rows\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n839\n\nTABLE 1020.2 \nCORRIDOR FIRE-RESISTANCE RATING \nOCCUPANCY \nOCCUPANT LOAD SERVED BY \nCORRIDOR \nREQUIRED FIRE-RESISTANCE RATING \n(hours) \nWithout sprinkler \nsystem  \nWith sprinkler \nsystemc  \nH-1, H-2, H-3 \nAll \nNot Permitted  \n1c \nH-4, H-5 \nGreater than 30 \nNot Permitted  \n1 c \nA, B, E, F, M, S, U \nGreater than 30 \n1  \n0  \nR \nGreater than 10 \nNot Permitted \n0.5c/1d \nI-2a \nAll \nNot Permitted  \n0  \nI-1, I-3 \nAll \nNot Permitted  \n1b,c \nI-4 \nAll \n1 \n0 \na. \nFor requirements for occupancies in Group I-2, see Sections 407.2 and 407.3 of SBC 201. \nb. \nFor a reduction in the fire-resistance rating for occupancies in Group I-3, see Section 408.8 of SBC 201. \nc. \nBuildings equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1 or 903.3.1.2 \nwhere allowed. \nd. \nGroup R-3 and R-4 buildings equipped throughout with an automatic sprinkler system in accordance with Section \n903.3.1.3. See Section 903.2.8 for occupancies where automatic sprinkler systems are permitted in accordance with \nSection 903.3.1.3.\n\nTABLE 1020.3 \nMINIMUM CORRIDOR WIDTH \nOCCUPANCY \nMINIMUM \nWIDTH (mm) \nAny facilities not listed below \n1100 \nAccess to and utilization of mechanical, plumbing or electrical systems or equipment \n600 \nWith an occupant load of less than 50 \n900 \nWithin a dwelling unit \n900 \nIn Group E with a corridor having an occupant load of 100 or more \n1800 \nIn corridors and areas serving stretcher traffic in occupancies where patients receive outpatient \nmedical care that causes the patient to be incapable of self-preservation \n1800 \nGroup I-2 in areas where required for bed movement \n2400\n\n-\n\n[Table table_p69_1]\nHeaders: OCCUPANCY | OCCUPANT LOAD SERVED BY\nCORRIDOR | REQUIRED FIRE-RESISTANCE RATING\n(hours)\nWithout sprinkler\nsystem | With sprinkler\nsystemc\nH-1, H-2, H-3 | All | Not Permitted | 1c\nH-4, H-5 | Greater than 30 | Not Permitted | 1 c\nA, B, E, F, M, S, U | Greater than 30 | 1 | 0\nR | Greater than 10 | Not Permitted | 0.5c/1d\n... and 3 more rows\n\n[Table table_p69_2]\nHeaders: OCCUPANCY | MINIMUM\nWIDTH (mm)\nAny facilities not listed below | 1100\nAccess to and utilization of mechanical, plumbing or electrical systems or equipment | 600\nWith an occupant load of less than 50 | 900\nWithin a dwelling unit | 900\nIn Group E with a corridor having an occupant load of 100 or more | 1800\n... and 2 more rows\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n840",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 899,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903.3.1.3",
        "Section 408.8",
        "Section 903.2.8",
        "Section 903.3.1.1",
        "Table 1020.2",
        "SBC 201",
        "SBC 801",
        "Table 1020.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_8_0034e697",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "TABLE 1030.6.2 \nWIDTH OF AISLES FOR SMOKE-PROTECTED ASSEMBLY \nTOTAL \nNUMBER OF \nSEATS IN THE \nSMOKE-\nPROTECTED \nASSEMBLY \nOCCUPANCY  \nmm OF CAPACITY PER SEAT SERVED  \nStairs and aisle \nsteps with \nhandrails within \n750 mm \nStairs and aisle \nsteps without \nhandrails within \n750 mm \nLevel aisles or \nramped aisles not \nsteeper than 1 in 10 \nin slope \nRamped aisles \nsteeper than 1 in \n10 in slope \nEqual to or less \nthan 5,000 \n5.08 \n6.35 \n3.81 \n4.19 \n10,000 \n3.3  \n4.14  \n2.54 \n2.79  \n15,000 \n2.44 \n3.05  \n1.78  \n1.96  \n20,000 \n1.93 \n2.44 \n1.42  \n1.57  \nEqual to or greater \nthan 25,000 \n1.52 \n1.91 \n1.12 \n1.22\n\nTABLE 1029.12.2.1 \nSMOKE-PROTECTED ASSEMBLY AISLE ACCESSWAYS \nTOTAL NUMBER OF SEATS IN \nTHE SMOKE-PROTECTED \nASSEMBLY SEATTING \nMAXIMUM NUMBER OF SEATS PER ROW PERMITTED TO \nHAVE A MINIMUM 300 mm CLEAR WIDTH AISLE \nACCESSWAY \nAisle or doorway at both ends \nof row  \nAisle or doorway at one end of \nrow only \nSeats with \nbackrests \nSeats without \nbackrests \nSeats with \nbackrests \nSeats without \nbackrests \nLess than 4,000 \n14 \n21 \n7 \n10 \n4,000 \n15 \n22 \n7 \n10 \n7,000 \n16 \n23 \n8 \n11 \n10,000 \n17 \n24 \n8 \n11 \n13,000 \n18 \n25 \n9 \n12 \n16,0000 \n19 \n26 \n9 \n12 \n19,000 \n20 \n27 \n10 \n13 \n22,000 and greater \n21 \n28 \n11 \n14\n\n-\n\n[Table table_p70_1]\nHeaders: TOTAL\nNUMBER OF\nSEATS IN THE\nSMOKE-\nPROTECTED\nASSEMBLY\nOCCUPANCY | mm OF CAPACITY PER SEAT SERVED\nStairs and aisle\nsteps with\nhandrails within\n750 mm | Stairs and aisle\nsteps without\nhandrails within\n750 mm | Level aisles or\nramped aisles not\nsteeper than 1 in 10\nin slope | Ramped aisles\nsteeper than 1 in\n10 in slope\nEqual to or less\nthan 5,000 | 5.08 | 6.35 | 3.81 | 4.19\n10,000 | 3.3 | 4.14 | 2.54 | 2.79\n15,000 | 2.44 | 3.05 | 1.78 | 1.96\n20,000 | 1.93 | 2.44 | 1.42 | 1.57\n... and 1 more rows\n\n[Table table_p70_2]\nHeaders: TOTAL NUMBER OF SEATS IN\nTHE SMOKE-PROTECTED\nASSEMBLY SEATTING | MAXIMUM NUMBER OF SEATS PER ROW PERMITTED TO\nHAVE A MINIMUM 300 mm CLEAR WIDTH AISLE\nACCESSWAY\nAisle or doorway at both ends\nof row | Aisle or doorway at one end of\nrow only\nSeats with\nbackrests | Seats without\nbackrests | Seats with\nbackrests | Seats without\nbackrests\nLess than 4,000 | 14 | 21 | 7 | 10\n4,000 | 15 | 22 | 7 | 10\n7,000 | 16 | 23 | 8 | 11\n... and 5 more rows\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n841\n\nCOMMENTARY FIGURE 1003.3.1(1) \nDOOR CLOSER HEADROOM PROTRUSIONS FOR WALKING SURFACES\n\nCOMMENTARY FIGURE 1003.3.1(2) \nREDUCED VERTICAL CLEARANCE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n842\n\nCOMMENTARY FIGURE 1003.3.2(1) \nPOST-MOUNTED OBJECTS",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 979,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 1029.12.2.1",
        "Table 1030.6.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_9_ca4073c6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "COMMENTARY FIGURE 1003.3.2(2) \nPOST-MOUNTED PROTRUDING OBJECTS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n843\n\nCOMMENTARY FIGURE 1003.3.3 \nEXAMPLE OF HORIZONTAL PROJECTIONS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n844\n\nCOMMENTARY FIGURE 1004.2 \nCOMBINED OCCUPANT LOAD FOR EGRESS DESIGN\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n845\n\nCOMMENTARY FIGURE 1004.5 \nTYPICAL NET FLOOR AREA OCCUPANT LOAD CALCULATION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n846\n\nCOMMENTARY FIGURE 1004.9 \nEXAMPLE OF OCCUPANT LOAD LIMIT SIGN\n\nCOMMENTARY FIGURE 1004.6 \nTYPICAL FIXED SEATING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n847\n\nCOMMENTARY FIGURE 1005.6(1) \nEGRESS CONVERGENCE AT FIRST STORY\n\nCOMMENTARY FIGURE 1005.6(2) \nEGRESS CONVERGENCE AT INTERMEDIATE LEVEL\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n848\n\nCOMMENTARY FIGURE 1005.6(3) \nNO EGRESS CONVERGENCE\n\nCOMMENTARY FIGURE 1005.7.1 \nTYPICAL DOOR RESTRICTIONS INTO PASSAGEWAY, AISLE AND CORRIDOR WIDTH\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n849\n\nCOMMENTARY FIGURE 1006.2.1 \nCOMMON PATH OF EGRESS TRAVEL\n\nCOMMENTARY FIGURE 1006.3.1 \nNUMBER OF EXITS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n850\n\nCOMMENTARY FIGURE 1006.3.4(1) \nMULTISTORY DWELLING UNITS\n\nCOMMENTARY FIGURE 1006.3.4(2) \nEXAMPLE OF SINGLE-EXIT APARTMENT BUILDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n851\n\nCOMMENTARY FIGURE 1006.3.4(3) \nEXAMPLE OF SINGLE-EXIT APARTMENT WITHIN A TWO-EXIT BUILDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n852\n\nCOMMENTARY FIGURE 1006.3.4.1 \nSTORIES WITH ONE EXIT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n853\n\nCOMMENTARY FIGURE 1007.1.1(1) \nEXAMPLES OF REMOTENESS BETWEEN EXITS OR EXIT ACCESS DOORS FROM A ROOM \nOR BUILDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n854\n\nCOMMENTARY FIGURE 1007.1.1(2) \nREMOTENESS OF INTERCONNECTING BY A 1-HOUR FIRE-RESISTANCE-RATED \nCORRIDOR\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n855\n\nCOMMENTARY FIGURE 1007.1.1(3) \nREMOTENESS OF EXITS IN A BUILDING WITH AN AUTOMATIC SPRINKLER SYSTEM\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n856\n\nCOMMENTARY FIGURE 1007.1.1(4) \nREMOTE LOCATION OF EXIT ACCESS DOORS \n(ADJOINING ROOMS)\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n857\n\nCOMMENTARY FIGURE 1007.1.3 \nSEPARATION OF EXIT ACCESS STAIRWAYS AND RAMPS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n858\n\nCOMMENTARY FIGURE 1009.2.1 \nELEVATOR REQUIRED FOR ACCESSIBLE MEANS OF EGRESS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n859\n\nCOMMENTARY FIGURE 1009.3.3(1) \nACCESSIBLE MEANS OF EGRESS STAIRWAY WITH ENLARGED STORY-LEVEL LANDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n860\n\nCOMMENTARY FIGURE 1009.3.3(2) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM AN AREA OF REFUGE",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 989,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_10_f725b4ee",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "COMMENTARY FIGURE 1009.3.3(3) \nACCESSIBLE MEANS OF EGRESS STAIRWAY ACCESSED FROM A HORIZONTAL EXIT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n861\n\nCOMMENTARY FIGURE 1009.6 \nSEPARATE TRAVEL DISTANCES TO AN AREA OF REFUGE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n862\n\nCOMMENTARY FIGURE 1009.7.1 \nEXTERIOR AREA OF RESCUE ASSISTANCE—PLAN VIEW\n\nCOMMENTARY FIGURE 1009.7.2 \nEXTERIOR AREA OF RESCUE ASSISTANCE—ELEVATION\n\n1200 mm \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n863\n\nCOMMENTARY FIGURE 1010.1.1(1) \nTYPICAL DOOR OPENING CLEARANCE\n\nCOMMENTARY FIGURE 1010.1.1(2) \nTYPICAL DOOR OPENING CLEARANCE WITH PANIC HARDWARE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n864\n\nCOMMENTARY FIGURE 1010.1.3(1) \nEXAMPLE OF PUSH FORCE\n\nCOMMENTARY FIGURE 1010.1.3(2) \nEXAMPLE OF ROTATIONAL FORCE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n865\n\nCOMMENTARY FIGURE 1010.3.1(1) \nREVOLVING DOORS IN BREAKOUT POSITION\n\nCOMMENTARY FIGURE 1010.1.4.1(2) \nTYPICAL REVOLVING DOOR/SIDE SWINGING DOOR ARRANGEMENT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n866\n\nCOMMENTARY FIGURE 1010.1.4.1(3) \nEXAMPLE OF MANUAL REVOLVING DOOR (23 METER DIAMETER)\n\nCOMMENTARY FIGURE 1010.1.4.1(4) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (26 METER DIAMETER)\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n867\n\nCOMMENTARY FIGURE 1010.1.4.1(5) \nEXAMPLE OF AUTOMATIC REVOLVING DOOR (65 METER DIAMETER)\n\nCOMMENTARY FIGURE 1010.1.4(1) \nELEVATION CHANGE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n868\n\nCOMMENTARY FIGURE 1010.1.4(2) \nDOOR LANDINGS\n\nCOMMENTARY FIGURE 1010.1.6(1) \nVERTICAL CHANGES IN LEVEL\n\nCOMMENTARY FIGURE 1010.1.6(2) \nBEVELED CHANGES IN LEVEL\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n869\n\nCOMMENTARY FIGURE 1010.1.6(3) \nBEVELED CHANGES IN LEVEL\n\nCOMMENTARY FIGURE 1010.1.6(4) \nDOOR THRESHOLD HEIGHT LIMITATIONS\n\nCOMMENTARY FIGURE 1010.1.6(5) \nEXAMPLE OF EXCEPTON 2\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n870\n\nCOMMENTARY FIGURE 1010.1.7(1) \nSPACING OF DOORS IN A SERIES\n\nCOMMENTARY FIGURE 1010.1.7(2) \nSPACING OF DOORS IN A SERIES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n871\n\nCOMMENTARY FIGURE 1010.2.2 \nDOOR HARDWARE\n\nCOMMENTARY FIGURE 1010.2.4 \nSURFACE AND FLUSH BOLT LOCATIONS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n872\n\nCOMMENTARY FIGURE 1010.2.5 \nTYPICAL MANUAL BOLT HARDWARE\n\nCOMMENTARY FIGURE 1010.2.9.3(1) \nEXAMPLES OF TYPICAL PANIC HARDWARE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n873\n\nCOMMENTARY FIGURE 1010.2.9.3(2) \nEXAMPLES OF TYPICAL PANIC HARDWARE\n\nCOMMENTARY FIGURE 1010.5.1 \nEXAMPLES OF THREE 3-ARM, ROTATING TURNSTILES AND ONE SIDE-SWINGING \nTURNSTILE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 996,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_11_d35a0bde",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "SBC 801-CC-2024 \n874\n\nCOMMENTARY FIGURE 1010.5.2 \nEXAMPLE OF SECURITY ACCESS TURNSTILES\n\nCOMMENTARY FIGURE 1010.5.3(1) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES SIMILAR TO A REVOLVING DOOR\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n875\n\nCOMMENTARY FIGURE 1010.5.3(2) \nEXAMPLE OF HIGH TURNSTILE THAT OPERATES AS A SECURITY ACCESS TURNSTILE\n\nCOMMENTARY FIGURE 1011.3(1) \nSTAIRWAY HEADROOM REQUIREMENTS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n876\n\nCOMMENTARY FIGURE 1011.3(2) \nEXAMPLE OF SECTION 1011.3, EXCEPTION 2\n\nCOMMENTARY FIGURE 1011.5.1 \nTREAD DEPTH MEASUREMENT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n877\n\nCOMMENTARY FIGURE 1011.5.2 \nTREAD/RISER DIMENSIONS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n878\n\nCOMMENTARY FIGURE 1011.5.3 \nSTAIR WINDERS WITHIN A DWELLING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n879\n\nCOMMENTARY FIGURE 1011.5.4 \nCONSISTENTLY SHAPED WINDERS\n\nCOMMENTARY FIGURE 1011.5.4.1 \nSLOPED LANDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n880\n\nCOMMENTARY FIGURE 1011.5.5.1 \nTREAD/RISER PROFILE \n(SOLID RISER)\n\nCOMMENTARY FIGURE 1011.5.5.3 \nTREAD/RISER PROFILE \n(OPEN RISER)\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n881\n\nCOMMENTARY FIGURE 1011.6(1) \nTYPICAL LANDING DIMENSIONS—STRAIGHT-RUN STAIRWAY\n\nCOMMENTARY FIGURE 1011.6(2) \nTYPICAL LANDING DIMENSIONS STRAIGHT-RUN STAIRWAY WIDER THAN 600 mm\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n882\n\nCOMMENTARY FIGURE 1011.6(3) \nDOOR CLEARANCE REQUIREMENTS IN STAIRWAYS\n\nCOMMENTARY FIGURE 1011.6(4) \nMEASUREMENT OF CURVED LANDINGS\n\n13\nmm\nRequired\nwidth of stairs MIN.\n175 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n883\n\nCOMMENTARY FIGURE 1011.6(5) \nLANDING AT SWITCHBACK STAIRWAY\n\nCOMMENTARY FIGURE 1011.6(6) \nLANDING AT 90-DEGREE TURN\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n884\n\nCOMMENTARY FIGURE 1011.7.1 \nOPEN TREAD IN ACCORDANCE WITH EXCEPTION 1\n\nCOMMENTARY FIGURE 1011.8 \nSTAIRWAY RISE LIMITATION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n885\n\nCOMMENTARY FIGURE 1011.9 \nCURVED STAIRWAYS—MINIMUM DIMENSIONAL REQUIREMENTS\n\nCOMMENTARY FIGURE 1011.10 \nSPIRAL STAIRWAYS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n886\n\nCOMMENTARY FIGURE 1011.11(1) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 2\n\nCOMMENTARY FIGURE 1011.11(2) \nEXAMPLE OF SECTION 1011.11, EXCEPTION 5\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n887\n\nCOMMENTARY FIGURE 1011.14 \nTYPICAL ALTERNATING TREAD DEVICE\n\nCOMMENTARY FIGURE 1011.15 \nTYPICAL SHIP’S LADDER\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n888\n\nCOMMENTARY FIGURE 1012.2 \nTYPICAL MEANS OF EGRESS RAMP\n\n1100 mm MIN. CLEAR WIDTH \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n889\n\nCOMMENTARY FIGURE 1012.5.3 \nDOORWAY OPENING ONTO LANDING",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 991,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1011.11",
        "SBC 801",
        "Section 1011.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_12_8419e88f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "COMMENTARY FIGURE 1012.6 \nRAMP LANDINGS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n890\n\nCOMMENTARY FIGURE 1012.8(1) \nRAMP WITH HANDRAIL AT WALL\n\nCOMMENTARY FIGURE 1012.8(2) \nRAMP WITH HANDRAIL AND BARRIER\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n891\n\nCOMMENTARY FIGURE 1012.8(3) \nRAMP WITH HANDRAIL AND CURB\n\nCOMMENTARY FIGURE 1012.8(4) \nRAMP WITH HANDRAIL AND GUARD\n\nCOMMENTARY FIGURE 1012.10.1 \nEDGE PROTECTION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n892\n\nCOMMENTARY FIGURE 1013.1 \nEXIT SIGNS WITHIN AN EXIT ENCLOSURE\n\nCOMMENTARY FIGURE 1013.4 \nEXAMPLE OF EXIT SIGNAGE WITH VISUAL AND RAISED CHARACTERS WITH BRAILLE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n893\n\nCOMMENTARY FIGURE 1013.6.1 \nMINIMUM SIZES OF EXIT SIGNS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n894\n\nCOMMENTARY FIGURE 1014.2 \nHANDRAIL REQUIREMENTS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n895\n\nCOMMENTARY FIGURE 1014.3.1 \nEXAMPLE OF TYPE I ALTERNATIVE HANDRAIL CONFIGURATION\n\nCOMMENTARY FIGURE 1014.3.2 \nEXAMPLES OF TYPE II HANDRAIL CONFIGURATIONS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n896\n\nCOMMENTARY FIGURE 1014.4(1) \nEXAMPLES OF PROHIBITED HANDRAIL DESIGNS\n\nCOMMENTARY FIGURE 1014.4(2) \nREDUCED BRACKET EXTENSIONS EXAMPLE PER SECTION 1014.4, EXCEPTION 3\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n897\n\nCOMMENTARY FIGURE 1014.8(1) \nTYPICAL HANDRAIL ARRANGEMENT\n\nCOMMENTARY FIGURE 1014.8(2) \nPROJECTION OF HANDRAIL\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n898\n\nCOMMENTARY FIGURE 1014.9 \nHANDRAILS FOR MONUMENTAL STAIRS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n899\n\nCOMMENTARY FIGURE 1015.2.1 \nGUARD SYSTEM WITH GLAZING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n900\n\nCOMMENTARY FIGURE 1015.2 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS\n\nCOMMENTARY FIGURE 1015.3 \nDROPOFF MEASUREMENTS AND GUARD HEIGHTS FOR TWO- AND THREE-STORY \nGROUPS R-2 AND R-3\n\n900 mm\n750 mm\n>750 mm\n900 mm\n1100 mm Per\n900 mm Per\n900 mm\n900 mm\n750 mm\n>750 mm\n-\n\n[Table table_p130_1]\nHeaders: 750 mm\n>750 mm\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n901\n\nNote: Handrail not shown for clarity.\n\nCOMMENTARY FIGURE 1015.4(1) \nGUARD HEIGHT AND OPENING LIMITATIONS\n\nCOMMENTARY FIGURE 1015.4(2) \nGUARD OPENING LIMITATIONS, SECTION 1015.4, EXCEPTIONS 3 AND 4\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n902\n\nCOMMENTARY FIGURE 1015.4(3) \nEXAMPLE OF GUARD WITH HORIZONTAL MEMBERS\n\nCOMMENTARY FIGURE 1015.7 \nPROTECTION AT ROOF-HATCH OPENING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n903\n\nCOMMENTARY FIGURE 1016.2(1) \nEGRESS PROHIBITED THROUGH GROUP H AREAS\n\nCOMMENTARY FIGURE 1016.2(2) \nEGRESS THROUGH ADJOINING ROOMS AND SPACES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n904\n\nCOMMENTARY FIGURE 1017.3(1) \nLENGTH OF EXIT ACCESS TRAVEL",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 987,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1014.4",
        "SBC 801",
        "Section 1015.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_13_b63fce90",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "COMMENTARY FIGURE 1017.3(2)  \nMEASURING TRAVEL DISTANCE USING RECTILINEAR APPROACH\n\n725 mm\n725 mm\n725 + 725 = 1450 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n905\n\nCOMMENTARY FIGURE 1019.3 \nDRAFT CURTAIN, ITEM 4\n\nMAXIMUM 1.8 m \nSPACING\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n906\n\nCOMMENTARY FIGURE 1020.2 \nAPPLICATION OF TABLE 1020.2\n\nCOMMENTARY FIGURE 1020.4(1) \nALLOWABLE DEAD-END CONDITIONS\n\n6 m OR LESS\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n907\n\nCOMMENTARY FIGURE 1020.4(2) \nCORRIDOR LENGTH/WIDTH RATIO FOR DEAD-END CONSIDERATIONS\n\nCOMMENTARY FIGURE 1020.7(1) \nCORRIDOR CONTINUITY—EXAMPLE 1\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n908\n\nCOMMENTARY FIGURE 1020.7(2) \nCORRIDOR CONTINUITY—EXAMPLE 2\n\nCOMMENTARY FIGURE 1020.7(3) \nCORRIDOR CONTINUITY—EXAMPLE 3\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n909\n\nCOMMENTARY FIGURE 1020.7(4) \nELEVATOR LOBBY/CORRIDOR OPTION 1\n\nCOMMENTARY FIGURE 1020.7(5) \nELEVATOR LOBBY/CORRIDOR OPTION 2\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n910\n\nCOMMENTARY FIGURE 1020.7(6) \nELEVATOR LOBBY/CORRIDOR OPTION 3\n\nCOMMENTARY FIGURE 1021.2 \nEGRESS BALCONIES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n911\n\nCOMMENTARY FIGURE 1023.7 \nEXAMPLES OF EXTERIOR WALL PROTECTIVES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n912\n\nCOMMENTARY FIGURE 1023.7(2) \nEXTERIOR WALL PROTECTION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n913\n\nCOMMENTARY FIGURE 1023.8 \nEXAMPLE OF A STAIRWAY BARRIER AT THE LEVEL OF EXIT DISCHARGE\n\nCOMMENTARY FIGURE 1023.9.1 \nSTAIRWAY IDENTIFICATION SIGN\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n914\n\nCOMMENTARY FIGURE 1023.12.2(1) \nTYPICAL SMOKEPROOF ENCLOSURE ENTRY\n\nCOMMENTARY FIGURE 1023.12.2(2) \nTYPICAL SMOKEPROOF ENCLOSURE WITH OPEN BALCONY ARRANGEMENT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n915\n\nCOMMENTARY FIGURE 1024.1 \nARRANGEMENT FOR LOBBY AND PASSAGEWAY\n\nCOMMENTARY FIGURE 1025.2.1 \nLEADING EDGE OF STEP AND LANDING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n916\n\nCOMMENTARY FIGURE 1025.2.3 \nHANDRAIL MARKINGS\n\nCOMMENTARY FIGURE 1025.2.4.1 \nPERIMETER DEMARCATION LINES — FLOOR-MOUNTED OPTION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n917\n\nCOMMENTARY FIGURE 1025.2.4.2 \nPERIMETER DEMARCATION LINES — WALL-MOUNTED OPTION\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n918\n\nCOMMENTARY FIGURE 1025.2.4.3 \nPERIMETER DEMARCATION LINES— OPTIONS AT DOORS INTO EXIT ENCLOSURES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n919\n\nCOMMENTARY FIGURE 1025.2.5 \nOBSTACLE MARKINGS\n\nCOMMENTARY FIGURE 1025.2.6.1 \nEMERGENCY EXIT SYMBOL\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n920\n\nCOMMENTARY FIGURE 1025.2.6 \nEXAMPLES OF EXIT DOOR TO EXTERIOR OPTIONS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 1000,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 1020.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_14_1c4e5974",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "SBC 801-CC-2024 \n921\n\nCOMMENTARY FIGURE 1026.1 \nTYPICAL HORIZONTAL EXITS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n922\n\nCOMMENTARY FIGURE 1026.4.2 \nREFUGE AREA EXCEPTION\n\nCOMMENTARY FIGURE 1027.3 \nEXTERIOR STAIRWAY\n\n3.25 m2\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n923\n\nCOMMENTARY FIGURE 1027.5 \nEXTERIOR BALCONY AND STAIRWAY ADJACENT TO LOT LINE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n924\n\nCOMMENTARY FIGURE 1027.6(1) \nPROTECTION OF EXTERIOR STAIRWAYS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n925\n\nCOMMENTARY FIGURE 1027.6(2) \nEXTERIOR BALCONY WITH REMOTE STAIRWAYS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n926\n\nCOMMENTARY FIGURE 1027.6(3) \nEXAMPLE OF EXCEPTION 3\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n927\n\nCOMMENTARY FIGURE 1028.2(1) \nPROTECTION OF LOBBY WITH AN EXIT DISCHARGE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n928\n\nCOMMENTARY FIGURE 1028.2(2) \nVESTIBULE WITH EXIT DISCHARGE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n929\n\nCOMMENTARY FIGURE 1028.2(3) \nSEPARATION DETAILS FOR VESTIBULE WITH EXIT DISCHARGE\n\nCOMMENTARY FIGURE 1030.1.1 \nEXAMPLE OF BLEACHERS (COURTESY OF HUSSEY SEATING) \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n930\n\nCOMMENTARY FIGURE 1030.2 \nGROUP A-1 WITH WAITING SPACE\n\nMAIN ENTRANCE/EXIT\n(SEE SECTION 1028.2 FOR \nCAPACITY REQUIREMENTS)\nTWO ADDITIONAL EXITS\n(SEE SECTION 1028.3 FOR \nCAPACITY REQUIREMENTS)\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n931\n\nCOMMENTARY FIGURE 1030.6.1(1) \nCOMPUTATION OF WIDTH FOR STEPPED AISLES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n932\n\nCOMMENTARY FIGURE 1030.6.1(2) \nCOMPUTATION OF WIDTH FOR LEVEL, SLOPED OR RAMPED AISLES\n\nCOMMENTARY FIGURE 1030.6.2.2(1) \nROOF HEIGHT (CONVEX DOME ROOF)\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n933\n\nCOMMENTARY FIGURE 1030.6.2.2(2) \nROOF HEIGHT (CONCAVE SUSPENDED ROOF)\n\nCOMMENTARY FIGURE 1030.6.2.3(1) \nINDOOR SEATING SPRINKLERED AREAS (CONVEX DOME ROOF)\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n934\n\nCOMMENTARY FIGURE 1030.6.2.3(2) \nINDOOR SEATING SPRINKLERED AREAS (CONCAVE SUSPENDED ROOF)\n\nCOMMENTARY FIGURE 1030.8.1 \nPATH THROUGH ADJACENT ROWS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n935\n\nCOMMENTARY FIGURE 1030.9.2 \nTYPICAL AISLE CATCHMENTS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n936\n\nCOMMENTARY FIGURE 1030.9.3 \nCOMPUTATION OF EXIT PASSAGE FOR CONVERGING AISLES\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n937\n\nCOMMENTARY FIGURE 1030.9.4 \nAISLE WITH OPPOSITE EXITS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n938\n\nCOMMENTARY FIGURE 1030.9.5 \nTYPICAL BALCONY ARRANGEMENT",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 979,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1028.3",
        "SBC 801",
        "Section 1028.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec109_15_562d7c86",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "COMMENTARY FIGURE 1030.9.7(1) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE UP TO A CROSS AISLE \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n939\n\nCOMMENTARY FIGURE 1030.9.7(2) \nEXAMPLE OF A CONTINUATION OF A STEPPED AISLE DOWN TO A FLOOR\n\nCOMMENTARY FIGURE 1030.10.2.1(1) \nTRANSITION BETWEEN STAIRWAY AND STEPPED AISLE AT THE HIGHER END OF THE \nFLIGHT\n\nCOMMENTARY FIGURE 1030.10.2.1(2) \nTRANSITION BETWEEN STEPPED AISLE AND STAIRWAY AND THE LOWER END OF THE \nFLIGHT\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n940\n\nCOMMENTARY FIGURE 1030.10.2.2 \nEXAMPLE OF A STEPPED AISLE TURNING TO A STAIRWAY\n\nCOMMENTARY FIGURE 1030.11 \nEXAMPLE OF TURNS IN A STEPPED AISLE\n\nCOMMENTARY FIGURE 1030.13.1 \nAISLE AND AISLE ACCESSWAY MEASUREMENT WITH SEATING AND TABLES\n\nWIDTH \n+475 mm\n475 mm\n475 mm\n475 mm\n+950 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n941\n\nCOMMENTARY FIGURE 1030.13.1.1 \nACCESS FOR TABLES AND SEATING\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n942\n\nCOMMENTARY FIGURE 1030.13.2(1) \nMINIMUM REQUIRED ROW WIDTH CLEARANCE FOR AISLE ACCESSWAYS\n\nCOMMENTARY FIGURE 1030.13.2(2) \nEXAMPLE OF FOLDING TABLET ARMS\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n943\n\nCOMMENTARY FIGURE 1030.13.2.1 \nTYPICAL DUAL-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH\n\nCOMMENTARY FIGURE 1030.13.2.2 \nTYPICAL SINGLE-ACCESS ROW—MINIMUM AISLE ACCESSWAY WIDTH FOR SEATS WITH \nBACKRESTS\n\nCOMMENTARY FIGURE 1030.14.2.1 \nTYPICAL SEATING PLATFORMS ALSO USED AS STEPPING AISLES\n\n550 mm\n550 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n944\n\nCOMMENTARY FIGURE 1030.14.2.2 \nTYPICAL RISER CONSTRUCTION IN STEPPED AISLES\n\nCOMMENTARY FIGURE 1029.16(1) \nTYPICAL RAILING FOR RAMPED AISLES WITH RAILING IN THE AISLE\n\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n945\n\nCOMMENTARY FIGURE 1030.16(2) \nEXAMPLE OF STEPPED AISLES ADJACENT TO SEATING PLATFORMS \n≥ 1850 mm\n< 750 \nmm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n946\n\nCOMMENTARY FIGURE 1030.16.1 \nDISCONTINUOUS AISLE HANDRAILS\n\n550 mm\n575 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n947\n\nCOMMENTARY FIGURE 1030.17.3 \nTYPICAL BALCONY GUARDS AT FASCIA\n\nCOMMENTARY FIGURE 1031.3.1 \nEMERGENCY ESCAPE WINDOW\n\n1029.17.4\n1029.17.3\n1029.17.2\n650 mm\n650 mm\n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n948\n\nCOMMENTARY FIGURE 1031.5 \nWINDOW WELLS AT EMERGENCY ESCAPE WINDOWS\n\nCOMMENTARY FIGURE 1032.10 \nTYPICAL BATTERY EMERGENCY LIGHTING \n-\n\nCHAPTER 10—MEANS OF EGRESS\n\nSBC 801-CC-2024 \n949\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch10",
      "chapter_number": "10",
      "chapter_title": "MEANS OF EGRESS",
      "section_id": "sec109",
      "section_number": "109",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 179,
      "token_count": 898,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1103_0_47073f84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n950 \n \n—CONSTRUCTION REQUIREMENTS FOR \nEXISTING BUILDINGS\n\n❖ General Comments \n \nThis chapter first appeared in the 2009 edition \nof the code, as Chapter 46. It brings many of \nthe retroactive existing building fire protection \nand life safety requirements previously found in \nChapters 7, 9 and 10 to one location for a more \nconvenient and user-friendly enforcement tool. \nRequirements for premises identification of \nbuildings remain in Chapter 5 and the existing \nbuilding interior finish requirements remain in \nChapter 8. \n \nExcluding \nthe \ngeneral \nprovisions \nand \ndefinitions, Chapter 11 is divided into six \nsections. Section 1103 addresses fire safety \nrequirements for existing buildings. This \nincludes protection of vertical openings in \nshafts and openings for escalators. Section \n1103 \nalso \ncontains \nprovisions \nrequiring \nautomatic sprinkler, standpipe, and fire alarm \nand detection systems in existing buildings. \nSection 1104 specifies the minimum means of \negress requirements for existing buildings and \nis based on materials once found in Chapter \n10. Section 1105 establishes construction \nrequirements \nfor \nexisting \nGroup \nI-2 \noccupancies. Section 1106 sets forth the \nrequirements for fire department  access to \noutdoor storage of tires, which is retroactive to \nany existing storage conditions.  \n \nNote that Section 1101.4 provides a level of \nreasonableness \nfor \nenforcement \nof \nthis \nchapter. It is not intended that existing \nconditions be immediately fixed, rather a \nprocess and timeline is worked through with \nthe owner\n\n❖ Purpose \n \nThe purposes of this chapter are to provide \nminimum \nconstruction \nrequirements \nfor \nexisting buildings and to provide them in one \nplace. Many newer buildings may already meet \nthese requirements and no further action will \nbe necessary. Those that do not meet these \nminimal construction requirements will need to \naddress those deficiencies. It should be noted \nthat interior finishes for existing buildings are \ndealt with separately in Chapter 8. \nSECTION 1101  GENERAL \n1101.1 Scope. The provisions of this chapter shall \napply to existing buildings constructed prior to the \nadoption of this code.\n\n❖ This section introduces Chapter 11 and \nindicates that it is applicable to all buildings \nconstructed prior to the code’s date of \nadoption. \n1101.2 Intent. The intent of this chapter is to \nprovide a minimum degree of fire and life safety to \npersons occupying existing buildings by providing \nminimum construction requirements where such \nexisting buildings do not comply with the minimum \nrequirements of SBC 201.\n\n❖ This chapter provides a single location for such \nrequirements. Included is a quick-reference \ntable (see Table 1103.1) to determine whether \nthere are any requirements that would be \napplicable as the inspector is conducting the \ninspection. Each provision in the code that \nrefers to retroactive requirements now has a \nreference to this chapter. \n \nSection 102.1, Item 3, also indicates that the \nretroactive construction provisions referred to \nare located in Chapter 11, thus clarifying which \nprovisions in the code are actually construction \nprovisions that should be applied to an existing \nbuilding. Since only the provisions listed in this \nchapter would apply to an existing facility, all of \nthe other construction provisions in the code \napply to new construction. However, as has \nalways been the case, the fire official can still \nexercise judgment and declare a distinct \nhazard under Section 102.1, Item 4, for other \nitems or operations not addressed in Chapter \n11. See the commentary to Section 102.1 for \nfurther information. \n \nSection 1104.1 makes it clear that existing \nbuildings must still comply with the code under \nwhich the building was built or the minimum \negress \nrequirements \nin \nSection \n1104, \nwhichever is more restrictive. In this fashion, a \nbuilding will not be allowed to reduce the \negress system protection or design from the \noriginal approval. Section 1104 is not as \nrestrictive \nas \nrequirements \nfor \nnew \nconstruction and allows for the continued use \nof existing buildings when the egress is at an \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1103",
      "section_number": "1103",
      "section_title": "addresses fire safety",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 180,
      "page_end": 180,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.1",
        "Section 1104",
        "Section 1106",
        "Section 1103",
        "Section 1104.1",
        "Section 1101.4",
        "Section 1101",
        "SBC 201",
        "Table 1103.1",
        "SBC 801",
        "Section 1105"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_0_99342505",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n951\n\nacceptable standard, but not in complete \ncompliance with SBC 201.  \n1101.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6 and SBC 201.\n\n❖ See the commentaries to Section 105.5 and \nSBC 201 Section 105.6. \n1101.4 Owner notification. When a building is \nfound to be in noncompliance with this chapter, the \nFire official shall duly notify the owner of the \nbuilding. Upon receipt of such notice, the owner \nshall, subject to the following time limits, take \nnecessary actions to comply with the provisions of \nthis chapter.\n\n❖ See the commentaries to Sections 112.3 and \n112.3.2. \n1101.4.1 \nConstruction \ndocuments. \nConstruction documents necessary to comply with \nthis chapter shall be completed and submitted \nwithin a time schedule approved by the Fire \nofficial.\n\n❖ See the commentary to Section 106. \n1101.4.2 \nCompletion \nof \nwork. \nWork \nnecessary to comply with this chapter shall be \ncompleted within a time schedule approved by the \nFire official.\n\n❖ See the commentaries to Section 105.3.1 and \nSBC 201 Section 105.3.2. \n1101.4.3 \nExtension of time. The Fire \nofficial is authorized to grant necessary extensions \nof time where it can be shown that the specified \ntime periods are not physically practical or pose an \nundue hardship. The granting of an extension of \ntime for compliance shall be based on the showing \nof good cause and subject to the filing of an \nacceptable systematic plan of correction with the \nFire official.\n\n❖ See the commentary to Section 105.3.2. \nSECTION 1102 DEFINITIONS \n1102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DUTCH DOOR. \n• EXISTING.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code user \nto Chapter 2 for the proper application of the \nindicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC, \nor the dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 1103 FIRE SAFETY \nREQUIREMENTS FOR EXISTING \nBUILDINGS \n1103.1 Required construction. Existing buildings \nshall comply with not less than the minimum \nprovisions specified in Table 1103.1 and as further \nenumerated in Sections 1103.2 through 1103.10. \nThe provisions of this chapter shall not be construed \nto allow the elimination of fire protection systems or \na reduction in the level of fire safety provided in \nbuildings \nconstructed \nin \naccordance \nwith \npreviously adopted codes. \nExceptions: \n1. Where a change in fire-resistance rating has \nbeen approved in accordance with Section \n501.2 or 802.6 of SBC 901. \n2. Group U occupancies.\n\n❖ This section reinforces the provisions of \nSection 1101.1 and points to the table that \nprovides \na \ntabular \nsummary \nof \nthe \nrequirements of this chapter and how they \napply to the various occupancy groups. With \nrespect to existing fire protection systems, this \nsection reinforces the provisions of Section \n901.4, which emphasizes the principle that \nsystems \ninstalled \nand \nmaintained \nin \ncompliance with the codes and standards in \neffect at the time they were placed in service \nmust remain operational at the same level at all \ntimes.\n\nException 1 recognizes an allowance provided \nin SBC 901. SBC 901 Sections 501.2 and \n802.6 allow reductions in fire-resistance-rated \nconstruction if an automatic sprinkler system is \nadded to a building. These reductions are \nrequired to be consistent with what is required \nin SBC 901 and also include extensive \ndocumentation and approval from the building \nofficial.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.3.2",
        "Section 105.3.1",
        "Section 201",
        "Section 901.4",
        "Section 1102",
        "Section 501.2",
        "SBC 201",
        "Table 1103.1",
        "Section 1101.1",
        "SBC 801",
        "Section 106",
        "Section 105.5",
        "SBC 901",
        "Section 1103",
        "Section 105.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_1_fed824b7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Exception 2 correlates with Table 1103.1. That \ntable does not include provisions for Group U \noccupancies (as defined in Section 202 and \nSBC 201 Section 312), which are generally \nmiscellaneous structures that do not pose the \nsame life safety hazard as occupancies that \nare not classified in Group U. \n1103.1.1 \nHistoric \nbuildings. \nFacilities \ndesignated as historic buildings shall develop a fire \nprotection plan in accordance with NFPA 914. The \nfire protection plans shall comply with the \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n952\n\nmaintenance and availability provisions in Sections \n404.3 and 404.4.\n\n❖ Section 102.6 generally does not require \ncompliance with the code for historic buildings. \nHowever, that same section states that such \nbuildings have a fire protection plan as required \nby this section. This plan will provide minimal \nongoing safety for the occupants. This section \nalso references back to the maintenance and \navailability requirements found in Chapter 4 to \nmake sure the plans remain current and \navailable to occupants and building and fire \nofficials. \n1103.2 Emergency responder communication \ncoverage in existing buildings. Existing buildings \nother than Group R-3, that do not have approved in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage for emergency responders \nin the building based on existing coverage levels of \nthe public safety communication systems, shall be \nequipped with such coverage according to one of \nthe following: \n1. Where an existing wired communication \nsystem cannot be repaired or is being \nreplaced, \nor where not \napproved in \naccordance with Section 510.1, Exception 1. \n2. Within a time frame established by the \nadopting authority. \nException: Where it is determined by the Fire \nofficial that the in-building, two-way emergency \nresponder communication coverage system is not \nneeded.\n\n❖ This section specifies the requirements for in-\nbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage in existing buildings \nother than Group R-3 occupancies. The reason \nGroup R-3 occupancies were exempted from \nthis requirement was based on the fact that it \nwas not reasonable to require retroactive \nsystems for occupancies that are essentially \none- and two-family dwellings. Where radio \ncoverage is not adequate, Section 510.1, \nException 1 allows for the installation of a wired \ncommunication system. However, in existing \nbuildings that have such a system or may have \ntaken that exception, in the event the wired \ncommunication system becomes inoperative \nand cannot be repaired or is undergoing \nextended repair or replacement, this section \nallows the Fire official to require the installation \nof an acce ptable system.\n\nWhere an existing building is determined to \nhave inadequate coverage based on the \nrequirements of Section 510.2, Item 2 of this \nsection allows the Fire official to establish a \ntime frame for compliance with Section 510.1. \nThere are times when prior to construction it \nwill be difficult to confidently assure that \ninbuilding, \ntwo-way \nemergency \nresponse \ncommunication coverage will not be affected \nby the building itself. That is the reason these \nrequirements are also applicable to existing \nfacilities. \n1103.3 Existing elevators. Existing elevators, \nescalators and moving walks shall comply with the \nrequirements of Sections 1103.3.1 and 1103.3.2.\n\n❖ The following two sections provide retroactive \nrequirements that apply to existing elevators \nand, to a certain extent, escalators and moving \nwalkways. Note that Section 604also deals \nwith the ongoing operation and maintenance of \nelevators in buildings. That section also has \nrequirements related to fire service keys. \n1103.3.1 \nElevators, escalators and moving \nwalks. Existing elevators, escalators and moving \nwalks in Group I-2, Condition 2 occupancies and \nserving ambulatory care facilities shall comply with \nASME A17.3.\n\n❖ This section is specific to Group I-2, Condition \n2 occupancies (hospitals) and ambulatory care \nfacilities. Not only are existing elevators \nrequired to comply with ASME A17.3, but \nescalators and moving walks must also \ncomply. Note that SBC 201 Section 3001.3 \nwould require ongoing maintenance of all \nelevators and conveying systems. This section \nspecifies compliance with ASME A17.3, Safety \nCode for Existing Elevators and Escalators, for \nsuch maintenance.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 604",
        "Section 510.1",
        "SBC 201",
        "Table 1103.1",
        "SBC 801",
        "Section 102.6",
        "Section 202",
        "Section 510.2",
        "Section 3001.3",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_2_5309c324",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "The healthcare industry has historically been \nrequired to comply with regulations set forth by \naccreditation and certification agencies, such \nas The Joint Commission. ASME A17.3 has \nbeen referenced by guidelines adopted by The \nJoint Commission for over a decade and this \nrequirement provides correlation of the code \nwith \nthe \nmandated \nhealthcare \nindustry \nstandard.\n\nThe reference to ASME A17.3 requires that \nexisting elevators, escalators, moving walks \nand their related operating equipment in Group \nI-2, Condition 2 occupancies and ambulatory \ncare facilities to comply with a minimum level \nof safety. Because the occupants of these \ntypes of facilities are often incapable of self-\npreservation, it is essential to provide ASME-\nmandated \nfeatures \nfor \noccupant \nsafety \nincluding \nescalator \nand \nmoving \nwalk \nemergency stop buttons and automatic skirt \nobstruction stop features. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n953\n\n1103.3.2 \nElevator emergency operation. \nExisting elevators with a travel distance of 7.5 m or \nmore above or below the main floor or other level \nof a building and intended to serve the needs of \nemergency personnel for fire-fighting or rescue \npurposes shall be provided with emergency \noperation in accordance with ASME A17.3. \nExceptions: \n1. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where protected at the elevator shaft \nopenings with additional fire doors in \naccordance with Section 716.5 of SBC 201 \nand where all of the following conditions are \nmet: \n1.1. The doors shall be provided with \nvision panels of approved fire protection-\nrated glazing so located as to furnish clear \nvision of the approach to the elevator. \nSuch glazing shall not exceed 0.065 m2 in \narea. \n1.2. The doors shall be held open but be \nautomatic-closing by activation of a fire \nalarm initiating device installed in \naccordance with the requirements of \nNFPA 72 as for Phase I Emergency Recall \nOperation, and shall be located at each \nfloor served by the elevator; in the \nassociated \nelevator \nmachine \nroom, \ncontrol space, or control room; and in the \nelevator hoistway, where sprinklers are \nlocated in those hoistways. \n1.3. The doors, when closed, shall have \nsigns visible from the approach area \nstating: WHEN THESE DOORS ARE \nCLOSED OR IN FIRE EMERGENCY, \nDO NOT USE ELEVATOR. USE EXIT \nSTAIRWAYS. \n2. Buildings without occupied floors located \nmore than 16.5 m above or 7.5 m below the \nlowest level of fire department  vehicle \naccess where provided with automatic \nsprinkler systems installed in accordance \nwith Section 903.3.1.1or 903.3.1.2. \n3.  Freight elevators in buildings provided with \nboth automatic sprinkler systems installed in \naccordance \nwith \nSection \n903.3.1.1 or \n903.3.1.2 and not less than one ASME 17.3-\ncompliant elevator serving the same floors. \nElimination of previously installed Phase I \nemergency recall or Phase II emergency in-car \nsystems shall not be permitted.\n\n❖ This section establishes requirements for \nexisting elevators. Existing elevators that travel \n7.5 m or more above or below the main level \nmust, as a minimum, be equipped with \nemergency operation capabilities that comply \nwith ASME A17.3. New elevator installations \nare held to more restrictive guidelines for \nincreased cost effectiveness and must have \nboth \nemergency \nrecall \n(Phase \nI) \nand \nemergency in-car operation (Phase II) systems \nto comply with ASME A17.1 for any amount of \ntravel distance, as required by Section 604.2. \nThe ASME standards are safety codes for \nelevators and escalators: ASME A17.3 for \nexisting elevators and ASME A17.1 for new \nelevator installations. Automatic fire detection \ndevices provided for Phase I emergency recall \noperation must be installed in accordance with \nSection 907.3.3.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 943,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 604.2",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 907.3.3",
        "Section 716.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_3_ca3a01fc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "There are several exceptions based on the \nexpense of providing Phase I recall and Phase \nII emergency operation for existing elevators. \nASME \nA17.3, \nRule \n211.3 \n(Firefighters’ \nService—Automatic Elevators) states, “All \nautomatic (nondesignated attendant) operation \nelevators having a travel of 7.5 m or more \nabove or below the designated level shall \nconform to the requirements of this Rule.”\n\nThese changes are needed because of the \nexcessive expense of compliance for many of \nthese retrofits. Application of the mandatory \nPhase I and Phase II retrofits required by A17.3 \ntriggers complete replacement of the elevator \nmachinery at costs running into the hundreds \nof thousands of dollars. What is a relatively \ninexpensive fire safety feature in a new \nelevator installation can be unreasonably \nonerous when applied to existing elevators. It \nis therefore reasonable to codify alternate \nmethods for building owners to meet the intent \nof the codes. It is important to note that the 7.5 \nm travel threshold for an ASME A17.3 \nemergency operation retrofit is not mitigated by \noccupant load; number of stories; elevator use; \nbuilding fire or smoke compartment conditions; \nthe presence of sprinklers; or any building-\nspecific operational firefighting considerations. \nFor elevators installed prior to the adoption of \nnewer \nelevator \nemergency \noperations \nfeatures, many existing three-story buildings \nrequire \nretrofits: \nelevators \nin \nnonatmospherically segregated spaces such \nas low-rise atriums require retrofits; vintage \nfreight elevators, regardless of maintenance \ncondition or the ability of building occupants to \naccess them, require retrofits. The problem of \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n954\n\ninflexible compliance options is magnified by \nthe \ndivision \nof \nprofessional \njurisdictions \nbecause elevator authorities typically do not \nhave the expertise to assess fire risk on a total \nbuilding basis; hence there is a need for the \ncode to scope retroactive fire safety provisions.\n\nBy allowing for more affordable or effective \nalternatives to the Phase I and Phase II \nretrofits, less opposition should exist to \nadoption of ASME A17.3 and its other \nretroactive safety requirements such as safety \nbulkheads for hydraulic elevators and door \nrestrictors, thereby enhancing overall elevator \nsafety.\n\nPhase I emergency recall is intended to \nprevent elevator users from being discharged \nat a floor that is engaged in a fire; to prevent \noccupants from accessing an elevator during a \nfire; and, in a detected fire condition, to return \nthe elevator car to a designated floor for fire-\nfighter access for operations and rescue.\n\nPhase II emergency in-car operation is \nintended to provide fire fighters the ability to \noperate the elevator for fire-fighting operations.\n\nException 1 meets the intent of the code by: \n• Providing an additional fire door, with a vision \npanel, between elevator occupants and a fire \nengaged floor. This protects occupants from \ncar and hoistway doors automatically opening \ndirectly to a fire event. The vision panel lets \noccupants view fire risk and select another \nfloor to travel to for egress. This door provides \nan additional barrier to smoke and water \ncontamination of the hoistway and improves \nbuilding compartmentation. \n• Providing additional signs on the added door \nimmediately at the elevator opening telling \nbuilding occupants to not use the elevator \nwhen the door is closed. In other words, if you \ncan read the sign you shouldn’t use the \nelevator. \n• Recognizing \nthat \ncommon \nfire-fighting \noperations policy requires fire fighters to use \nthe stairs to address any fire on the sixth floor \nor lower in a building; meaning that in low-rise \nbuildings immediate fire-fighter access to the \nelevators is not as critical. The sixth floor of a \nbuilding typically corresponds to the code’s \ndefinition of a high-rise building as one with “an \noccupied floor located more than 23 m above \nthe lowest level of fire department  vehicle \naccess.” This is broadly recognized as the \nelevation at which a compromise is achieved \nbetween the inherent hazard of using an \nelevator in a structural fire response and the \nneed to respond in a timely way to the fire.\n\n❖ Exception 1 also tacitly acknowledges that \nthese elevators were never “intended to serve \nthe needs of emergency personnel for fire-\nfighting or rescue purposes,” as the charging \nsection states.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_4_2ae3af2b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Locations of fire alarm-initiating devices used \nto initiate door closing are identical to those \nused to initiate Phase I operations via \nreference to NFPA 72 by ASME A17.3.\n\nException 2 recognizes that there is no \ndocumented loss of life while in an elevator \nduring a structural fire in a building protected \nwith automatic fire sprinklers. It is reasonable \nthat if an owner has already provided superior \nfire safety features in an existing building he or \nshe will not be required to retrofit expensive fire \nsafety features of limited value.\n\nFor buildings otherwise within the scope of the \nexception, Exception 2 provides an incentive to \nprovide fire sprinklers.\n\nThe references to Sections 903.3.1.1 and \n903.3.1.2 mean that only a fire sprinkler system \ninstalled in accordance with the appropriate \ntechnical standard (NFPA 13 or NFPA 13R) will \npermit relaxation of the Phase I and Phase II \nemergency operations requirements.\n\n16.5 m was selected as the upper limit for the \nfloor height of buildings for a couple of reasons. \nIt was suggested that a height limit of roughly \nfour stories would be preferable when \nconsidering response factors associated with \nascertaining elevator occupant locations and \nconditions. Since 16.5 m is the elevation at \nwhich \nautomatic \nsprinkler \nprotection \nis \ntriggered, and since it roughly corresponds to \nfour stories, it is offered as a suitable threshold.\n\nException 3 recognizes that buildings having \nanother elevator equipped with Phase I and \nPhase II emergency operations already meet \nthe intent of Phase II fire-fighter operations \nprovisions. The fire sprinkler requirement and \nthe limited passenger use of freight elevators \nmeans that the likelihood of life loss in the \nfreight elevator is very low. For buildings \nwithout fire sprinklers, this provision provides \nan incentive to install fire sprinkler systems.\n\nThe final paragraph of this section clarifies that \npreviously installed Phase I emergency recall \nand Phase II emergency in-car operations are \nnot to be removed. \n1103.4 Vertical \nopenings. \nInterior \nvertical \nopenings, including but not limited to stairways, \nelevator hoistways, service and utility shafts, that \nconnect two or more stories of a building, shall be \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n955\n\nenclosed or protected as specified in Sections \n1103.4.1 through 1103.4.10.\n\n❖ Vertical openings that are not properly \nprotected can act as a chimney for smoke, hot \ngases \nand \nproducts \nof \ncombustion. \nUnprotected floor openings have been a major \ncontributing factor in many large loss-of-life \nfires. This section retroactively requires the \nenclosure of vertical openings between floors \nwith approved fire barriers. The intent is to \nincrease the level of safety in all buildings by \nenclosing unprotected floor openings and, \nthus, removing the avenue for unimpeded fire \nand smoke spread. In particular, the code is \nintended to ensure that means of egress in \nexisting multiple-story buildings are given a \nreasonable level of protection.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 678,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_5_494fa6bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "Vertical \ncommunication \nbetween \nfloors \n(including \nstairways, \nescalator \nopenings, \nelevator hoistways, trash and laundry chutes, \nand other types of building service and \nmechanical shafts) can contribute significantly \nto fire and smoke spread because of “stack \neffect” (see Commentary Figure 1103.4). This \nsection \nand \nSections \n1103.4.1 \nthrough \n1103.4.8 require that interior shafts be \nenclosed with fire barriers of the fire-resistance \nrating indicated. These assemblies must be \nconstructed and protected as required by SBC \n201. The allowance for sprinklers in the various \nsections recognizes the value of automatic \nsprinkler systems conforming to Section \n903.3.1.1 (NFPA 13 system) or 903.3.1.2 \n(NFPA 13R system), as applicable. \n1103.4.1 \nGroup I-2 and I-3 occupancies. \nIn Group I-2 and I-3 occupancies, interior vertical \nopenings connecting two or more stories shall be \nprotected \nwith \n1-hour \nfire-resistance-rated \nconstruction. \nExceptions: \n1. In Group I-2, unenclosed vertical openings \nnot exceeding two connected stories and not \nconcealed within the building construction \nshall be permitted as follows: \n1.1. The unenclosed vertical openings \nshall be separated from other unenclosed \nvertical openings serving other floors by a \nsmoke barrier. \n1.2. The unenclosed vertical openings \nshall be separated from corridors by \nsmoke partitions. \n1.3. The unenclosed vertical openings \nshall be separated from other fire or \nsmoke compartments on the same floors \nby a smoke barrier. \n1.4. On other than the lowest level, the \nunenclosed vertical openings shall not \nserve as a required means of egress. \n2. In Group I-2, atriums connecting three or \nmore stories shall not require 1-hour fire-\nresistance-rated construction where the \nbuilding is equipped throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3, and all of the \nfollowing conditions are met: \n2.1. For other than existing approved \natriums with a smoke control system, \nwhere the atrium was constructed and is \nmaintained in accordance with the code in \neffect at the time the atrium was created, \nthe atrium shall have a smoke control \nsystem that is in compliance with Section \n909. \n2.2. Glass \nwalls forming \na \nsmoke \npartition or a glass-block wall assembly \nshall be permitted where in compliance \nwith Condition 2.2.1 or 2.2.2. \n2.2.1 \nGlass walls forming a \nsmoke \npartition \nshall \nbe \npermitted where all of the \nfollowing conditions are met: \n2.2.1.1 Automatic sprinklers are \nprovided along both sides \nof the separation wall and \ndoors, or on the room side \nonly if there is not a \nwalkway \nor \noccupied \nspace on the atrium side. \n2.2.1.2 The sprinklers shall be not \nmore than 305 mm away \nfrom the face of the glass \nand at intervals along the \nglass of not greater than \n1800 mm. \n2.2.1.3 Windows in the glass wall \nshall be nonoperating type. \n2.2.1.4 The \nglass \nwall \nand \nwindows shall be installed \nin a gasketed frame in a \nmanner that the framing \nsystem deflects without \nbreaking \n(loading) \nthe \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n956",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 824,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 909",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 903.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_6_68fe69b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "glass before the sprinkler \nsystem operates. \n2.2.1.5 The sprinkler system shall \nbe designed so that the \nentire surface of the glass \nis wet upon activation of \nthe sprinkler system with-\nout obstruction. \n2.2.2 \nA fire barrier is not \nrequired where a glass-block \nwall assembly complying with \nSection 2110 of SBC 201 and \nhaving a ¾ hour fire protection \nrating is provided. \n2.3. Where doors are provided in the glass \nwall, they shall be either self-closing or \nautomatic-closing \nand \nshall \nbe \nconstructed to resist the passage of smoke. \n3. In Group I-3 occupancies, exit stairways or \nramps and exit access stairways or ramps \nconstructed in accordance with Section 408 \nof SBC 201.\n\n❖ This section specifically addresses vertical \nopenings \nonly \nfor \nGroup \nI-2 \nand \nI-3 \noccupancies. In nursing homes, hospitals and \njails, the first response to a fire is to defend in \nplace or move residents, patients or detainees \nto an adjacent smoke compartment. To \nmaintain the separation needed to limit the \nspread of smoke, an increased level of \nprotection is required. There are three \nexceptions to the requirement for 1-hour \nenclosure of vertical openings (for vertical \nopenings in other occupancies, see Section \n1103.4.8).\n\nExceptions 1 and 2 are applicable for Group I-\n2 occupancies (nursing homes and hospitals). \nExceptions 1 and 2 are intended to more \nappropriately address floor openings in existing \nconstruction. Without these exceptions, SBC \n201 would allow construction of a floor opening \nwithout a 1-hour fire barrier in certain specific \ncases. This also impacts all historical nonrated \nfloor openings that have been reviewed, \napproved and maintained. Unrated vertical \nopenings had been allowed in hospitals and \nnursing homes previously. Atriums have been \ninstalled with various types of smoke venting \nand removal systems over the past few \ndecades. These exceptions attempt, while \nmaintaining an appropriate level of protection, \nto address general requirements that have \nbeen broadly used throughout older editions of \nthe building codes. These exceptions are \nconsistent \nwith \ngovernmental \nregulations \ngoverning hospitals and nursing homes. It \nshould be remembered that these provisions \nare retroactive. They apply regardless of \nwhether an alteration is to be undertaken.\n\nException \n3 \nprovides \nconsistency \nwith \nException 1 to Section 1023.2, which allows \ninterior exit stairways in Group I-3 occupancies \nto be in accordance with SBC 201 Section \n408.3.8.\n\nBeing able to see into and out of a stairway \nenclosure is an important security feature. \n1103.4.2 \nThree to five stories. In other than \nGroup I-2 and I3 occupancies, interior vertical \nopenings connecting three to five stories shall be \nprotected by either 1-hour fire-resistance rated \nconstruction or an automatic sprinkler system shall \nbe installed throughout the building in accordance \nwith Section 903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 799,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1023.2",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 2110",
        "Section 1103.4.5",
        "Section 1103.4.8",
        "Section 408",
        "Section 408.3.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_7_e7dc7fd4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ See the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.3 \nMore than five stories. In other \nthan Group I-2 and I-3 occupancies, interior vertical \nopenings connecting more than five stories shall be \nprotected \nby \n1-hour \nfire-resistance \nrated \nconstruction. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n957\n\nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Vertical opening protection for escalators \nshall be in accordance with Section 1103.4.5, \n1103.4.6 or 1103.4.7. \n4. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.\n\n❖ See the commentary to Section 1103.4. The \nexceptions are consistent with the exceptions \nto the shaft enclosure requirements of SBC \n201. Exception \n1 \nexempts \nsingle-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \naddresses escalator openings and refers to the \napplicable code sections that apply. Exception \n4 recognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapters 7 of SBC 201 and 10 \nof this code (see Section 1103.4.8). \n1103.4.4 \nAtriums and covered malls. In \nother than Group I2 and I-3 occupancies, interior \nvertical openings in a covered mall building or a \nbuilding with an atrium shall be protected by either \n1-hour fire-resistance-rated construction or an \nautomatic sprinkler system shall be installed \nthroughout the building in accordance with Section \n903.3.1.1 or 903.3.1.2. \nExceptions: \n1. Vertical opening protection is not required \nfor Group R-3 occupancies. \n2. Vertical opening protection is not required \nfor open parking garages. \n3. Exit access stairways and ramps shall be in \naccordance with Section 1103.4.8.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 723,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1103.4",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 1103.4.5",
        "SBC 801",
        "Section 1103.4.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_8_e8e9cc6c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ See the commentary to Section 1103.4. The \nexceptions are consistent with the allowances \nfor atrium and mall enclosure requirements of \nSBC 201. Exception 1 exempts single-family \ndwellings and small congregate residences \nfrom vertical opening enclosures because of \noccupant familiarity with the premises and the \nrelatively small occupant load. Exception 2 \nrecognizes that it would be impractical and \nunnecessary to enclose shafts in parking \noccupancies where open ramps are a \nfundamental design element. Exception 3 \nrecognizes that exit access stairways and \nramps have various allowances that would not \nrequire enclosure. These allowances are \nconsistent with Chapter 7 of SBC 201, Chapter \n10 of this code, and Sections 402 and 404. \nEscalators within a mall are addressed in \nSections 1103.4.5, 1103.4.6 and 1103.4.7 (see \nSection 1103.4.8). \n1103.4.5 \nEscalators in Group B and M \noccupancies. In Group B and M occupancies, \nescalators creating vertical openings connecting \nany number of stories shall be protected by either 1-\nhour fire-resistance-rated construction or an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 installed throughout the building, \nwith a draft curtain and closely spaced sprinklers \naround the escalator opening.\n\n❖ This section addresses escalator openings in \nGroup B and M occupancies and provides the \noption of either enclosing the vertical opening \nwith 1-hour construction or equipping the \nbuilding throughout with an NFPA 13 sprinkler \nsystem with the vertical opening protected by \ndraft curtains and closely spaced sprinklers. \nSection \n9.3.5.2 \nof \nNFPA \n13 \nprovides \nspecifications \non \nthe \nconstruction \nand \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3 provides \ninstallation criteria for the automatic sprinklers \nfor protecting the opening. There is no limit to \nthe number of stories connected by vertical \nopenings protected by either option in this \nsection. SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.6 \nEscalators connecting four or \nfewer stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting four or fewer stories shall be protected \nby either 1-hour fire-resistance-rated construction \nor an automatic sprinkler system in accordance with \nSection 903.3.1.1 or 903.3.1.2 shall be installed \nthroughout the building, and a draft curtain with \nclosely spaced sprinklers shall be installed around \nthe escalator opening.\n\n❖ In other than Group B and M occupancies, \nescalators \ncreating \nvertical \nopenings \nconnecting four or fewer stories shall either be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction or an automatic sprinkler system \nin accordance with Section 903.3.1.1 or \n903.3.1.2 shall be installed throughout the \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n958\n\nbuilding and a draft curtain with closely spaced \nsprinklers shall be installed around the \nescalator opening.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 746,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 9.3.5.3",
        "Section 1103.4",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 9.3.5.2",
        "SBC 801",
        "Section 712.1.3",
        "Section 1103.4.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_9_56598b7f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "This section addresses escalator openings \nconnecting a maximum of four stories in other \nthan Group B and M occupancies. Similar to \nSection 1103.4.5, it provides the option of \neither enclosing the vertical opening with 1-\nhour construction or equipping the building \nthroughout with an NFPA 13 or 13R sprinkler \nsystem with the vertical opening protected by \ndraft curtains (draftstops) and closely spaced \nsprinklers. Section 9.3.5.2 of NFPA 13 \nprovides specifications on the construction and \ninstallation of the draft curtains (“draftstops” in \nNFPA 13) and Section 9.3.5.3. provides \ninstallation criteria for the automatic sprinklers \nfor \nprotecting \nthe \nopening \n(also \nsee \ncommentary, Section 1103.4). SBC 201 \nSection 712.1.3.1 contains similar, but more \nstringent, requirements for escalator openings \nin new buildings. \n1103.4.7 \nEscalators connecting more than \nfour stories. In other than Group B and M \noccupancies, escalators creating vertical openings \nconnecting five or more stories shall be protected by \n1-hour fire-resistance-rated construction.\n\n❖ This section addresses escalator openings \nconnecting five stories or more in other than \nGroup B and M occupancies and provides no \noption to enclosing the vertical opening with 1-\nhour construction (see commentary, Section \n1103.4). SBC 201 Section 712.1.3 contains \nsimilar, but more stringent, requirements for \nescalator openings in new buildings. \n1103.4.8 \nOccupancies other than Group I-\n2 and I-3. In other than Group I-2 and I-3 \noccupancies, floor openings containing exit access \nstairways or ramps that do not comply with one of \nthe conditions listed in this section shall be \nprotected \nby \n1-hour \nfire-resistance-rated \nconstruction. \n1. Exit access stairways and ramps that serve, \nor atmospherically communicate between, \nonly two stories. Such interconnected stories \nshall not be open to other stories. \n2. In Group R-1, R-2 or R-3 occupancies, exit \naccess stairways and ramps connecting four \nstories or less serving and contained within \nan individual dwelling unit or sleeping unit or \nlive/work unit. \n3. Exit access stairways and ramps in buildings \nequipped throughout with an automatic \nsprinkler system in accordance with Section \n903.3.1.1, where the area of the vertical \nopening between stories does not exceed \ntwice the horizontal projected area of the \nstairway or ramp, and the opening is \nprotected by a draft curtain and closely \nspaced sprinklers in accordance with NFPA \n13. In other than Group B and M \noccupancies, this provision is limited to \nopenings that do not connect more than four \nstories. \n4. Exit access stairways and ramps within an \natrium complying with the provisions of SBC \n201 Section 404. \n5. Exit access stairways and ramps in open \nparking garages that serve only the parking \ngarage. \n6. Exit access stairways and ramps serving \nopen-air seating complying with the exit \naccess travel distance requirements of \nSection 1030.7 of SBC 201. \n7. Exit access stairways and ramps serving the \nbalcony, gallery or press box and the main \nassembly floor in occupancies such as \ntheaters, auditoriums and sports facilities.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 761,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 9.3.5.3",
        "Section 1030.7",
        "Section 712.1.3.1",
        "Section 1103.4",
        "Section 404",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 9.3.5.2",
        "Section 1103.4.5",
        "Section 712.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec1102_10_af507c85",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ Vertical openings in Group I-2 and I-3 \noccupancies are specifically addressed in \nSection 1103.4.1. This section addresses \nvertical openings in other occupancies. There \nare many provisions for new construction in \nChapter 10 that permit exit access stair floor \nopenings without a fire-rated enclosure. \nWithout this section, many of these permitted \nfloor openings would be required to be fire \nrated by this chapter. In addition, a building \nconstructed under this code in full compliance \nwith Chapter 10 would be in violation of \nSections 1103.4 through 1103.4.8 upon \nissuance of the certificate of occupancy if these \nallowances were not provided. Clearly it was \nnot the intent for Chapter 11 to contradict \nChapter 10. This section notes all of the current \nconditions that allow an unenclosed exit \naccess stair or ramp. All of these conditions \noriginate from Section 1019. It is important to \nnote that this section and these conditions only \napply to exit access stairways and ramps. This \nsection does not apply to exit stairways. Exit \nstairways are not exempted from enclosure. \n1103.4.9 \nWaste and linen chutes. In Group \nI-2 occupancies, existing waste and linen chutes \nshall comply with Sections 1103.4.9.1through \n1103.4.9.5.\n\n❖ This section is intended to clarify the allowable \nuse and construction of chutes and incinerators \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1102",
      "section_number": "1102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 188,
      "token_count": 327,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1019",
        "Section 1103.4.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec915_0_7d38a59c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n969\n\nbuilding wiring without the removal of \ninterior finishes.\n\n❖ This section requires both a primary power \nsupply from the building wiring, as well as a \nsupervised battery backup. Wiring must be \npermanent and supplied from a circuit that is \nproperly overcurrent-protected, but without any \non-off switching capability. Currently, there are \nsome smoke alarms on the market that have \nan integral visual alarm notification component \n(a strobe light) but do not have a built-in battery \nfor the strobe. Thus, if the power for the \nbuilding fails, the smoke detection and audible \nsignal of the device may still operate, but the \nstrobe will not. It is critical for rooms that may \nhouse those with hearing impairments and are \nequipped with these smoke alarms that the \nstrobe be as reliable as the audible signal \nelement. This section resolves that concern by \nrequiring such smoke alarms to be connected \nto an emergency electrical system for backup \npower in accordance with Section 1203.\n\nThis section is very similar to Section 907.2.11. \nThe primary differences are the exceptions.\n\nException 1 allows the use of batteries as the \nsole power source if no construction or related \nrepairs are occurring in the building.\n\nException 2 allows the use of batteries as the \nsole power source if there is no other power \nsource available (i.e., the building is without an \nelectric utility connection).\n\nException 3 clarifies to what extent the building \nmust be undergoing construction before \nconnection to the building wiring is required. \nGenerally, the exceptions try to be reasonable \nbased on the practicality of such installations; \ntherefore, unless areas such as attics or crawl \nspaces can be utilized for interstitial access for \nwiring while the interior finishes are being \nremoved (e.g., drywall removed, exposing the \nstuds), connection to the building wiring would \nnot be required. Such renovations may only be \nlimited to portions of a structure; therefore, \nadding permanent wiring may not be practical \nor possible. The intent is that additional walls, \netc., should not be removed solely to connect \nthe smoke alarms to the building wiring. \n1103.9 Carbon \nmonoxide \nalarms. \nCarbon \nmonoxide detection shall be installed in existing \nGroup I-1, I-2, I-4 and R occupancies and in \nclassrooms in Group E occupancies where those \nunits include any of the conditions identified in \nSections 915.1.2 through 915.1.6. The carbon \nmonoxide alarms shall be installed in the locations \nspecified in Section 915.2 and the installation shall \nbe in accordance with Section 915.4. \nExceptions: \n1. Carbon monoxide alarms are permitted to be \nsolely battery operated where the code that \nwas in effect at the time of construction did \nnot require carbon monoxide detectors to be \nprovided. \n2. Carbon monoxide alarms are permitted to be \nsolely battery operated in dwelling units that \nare not served from a commercial power \nsource. \n3. A carbon monoxide detection system in \naccordance with Section 915.5 shall be an \nacceptable alternative to carbon monoxide \nalarms.\n\n❖ This \nsection \nrequires \nCO \ndetection \nin \naccordance with the requirements of Section \n915. The occupancies included are consistent \nwith Section 915. This includes locations where \nthere are sleeping units or dwelling units along \nwith classrooms in Group E occupancies. \nSection \n915 \nprovides \nvery \nspecific \nrequirements on placement. This recognizes \nthe need for and the practicality of providing \nsuch protection in existing buildings. Use of the \nterm \n“detection” \nincludes \nboth \ncarbon \nmonoxide alarm and detection systems. The \nkey is that occupancies have the ability to \ndetect CO.\n\nExceptions 1 and 2 acknowledge that allowing \nbattery-powered units to be provided is a \nrelatively lowcost solution in existing buildings \nwhere carbon monoxide alarms were not \ninitially required or where dwelling units and \nsleeping units are not connected to a \ncommercial \npower \nsource. \nException \n3 \nprovides the option of using a CO detection \nsystem in place of individual CO alarms. See \nthe commentary to Section 915 for more details \non alarm requirements and placement. \n1103.10 Medical gases. Medical gases stored and \ntransferred in health-care-related facilities shall be \nin accordance with Chapter 53.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 965,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 915",
        "Section 915.4",
        "Section 915.5",
        "Section 907.2.11",
        "SBC 801",
        "Section 915.2",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec915_1_aef81f63",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section requires compliance with Chapter \n53 compressed gases where medical gases \nare stored and transferred in existing health-\ncare-related facilities. This will address several \ndifferent types of occupancies including Group \nI-2 and ambulatory care facilities but can also \naddress facilities such as a small dentist office. \nIt was considered necessary to make sure that \nall existing facilities comply with these \nrequirements to meet CMS guidelines. A \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec915",
      "section_number": "915",
      "section_title": "provides",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 88,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec5306_0_35e58246",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n970\n\ngeneral reference was made since the medical \ngas requirements of Section 5306 are only one \naspect of the regulation of compressed gases. \nSECTION 1104 MEANS OF EGRESS \nFOR EXISTING BUILDINGS \n1104.1 General. Means of egress in existing \nbuildings shall comply with the minimum egress \nrequirements where specified in Table 1103.1 as \nfurther enumerated in Sections 1104.2 through \n1104.25, and the building code that applied at the \ntime of construction. Where the provisions of this \nchapter conflict with the building code that applied \nat the time of construction, the most restrictive \nprovision shall apply. Existing buildings that were \nnot required to comply with a building code at the \ntime of construction shall comply with the \nminimum egress requirements where specified in \nTable 1103.1 as further enumerated in Sections \n1104.2 through 1104.25.\n\n❖ The primary concept of this section is to require \nexisting buildings to comply with the specific \nmeans of egress requirements for new \nbuildings except as modified by this section. \nWhere an item is specifically addressed by \nSection 1104, the requirements of this section \nallow existing buildings to not fully meet the \nrequirements for new buildings in Sections \n1003 through 1031.\n\nFor example, the guard height requirements in \nSection 1104.6 include exceptions for the \nguard height requirement for new buildings in \nSection 1015.2. The requirements for existing \nbuildings in Section 1104 are intended to be the \nsame or less stringent than the comparable \nprovisions for new buildings in Sections 1003 \nthrough 1031.\n\nThis section applies to most existing buildings. \nThough the code does not specifically state, \nwhere a building has been built to meet the \nrequirements of the building code in effect at \nthe time of construction and, in the opinion of \nthe Fire official, the means of egress is not \nhazardous, the building would satisfy this \nsection. As such, none of the specific \nrequirements in this section would apply.\n\nIn the absence of any evidence of compliance \nwith a building code at the time the building was \nconstructed, all provisions of Sections 1104.1 \nthrough 1104.25 apply. See Chapter 13 of SBC \n901 for a performance-based compliance \nalternative analysis regimen for existing \nbuildings, \nespecially \nSections \n1301.6.11 \nthrough 1301.6.15, which deal with the means \nof egress analysis. Chapter 19 of the \nInternational \nCode \nCouncil \nPerformance \nCode® (ICCPC®) also provides a performance \napproach to means of egress evaluation. \n1104.2 Elevators, escalators and moving walks. \nElevators, escalators and moving walks shall not be \nused as a component of a required means of egress. \nExceptions: \n1. Elevators used as an accessible means of \negress where allowed by Section 1009.4. \n2. Previously approved elevators, escalators \nand moving walks in existing buildings.\n\n❖ This section is the same as Section 1003.7, \nexcept Exception 2 is added. Thus, an \nescalator or moving walk could be used as part \nof the required means of egress in an existing \nbuilding if it had been previously approved by \nthe Fire official. \n1104.3 Exit sign illumination. Exit signs shall be \ninternally or externally illuminated. The face of an \nexit sign illuminated from an external source shall \nhave an intensity of not less than 54 lux. Internally \nilluminated \nsigns \nshall \nprovide \nequivalent \nluminance and be listed for the purpose. \nException: Approved self-luminous signs that \nprovide evenly illuminated letters shall have a \nminimum luminance of 0.2 cd/m2 lamberts.\n\n❖ This section is the same as Section 1013.3 for \nnew buildings, except that Section 1013.3 \nincludes an exception to illumination for tactile \nsigns. The same exception should apply for \nexisting buildings. \n1104.4 Power \nsource. \nWhere \nemergency \nillumination is required in Section 1104.5, exit signs \nshall be visible under emergency illumination \nconditions. \nException: Approved signs that provide continuous \nillumination independent of external power sources \nare not required to be connected to an emergency \nelectrical system.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec5306",
      "section_number": "5306",
      "section_title": "are only one",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 965,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1009.4",
        "Section 1104",
        "Section 1013.3",
        "Section 1104.5",
        "Table 1103.1",
        "Section 1003.7",
        "SBC 801",
        "SBC 901",
        "Section 5306",
        "Section 1104.6",
        "Section 1015.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000_sec5306_1_faa95df7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-801-1000",
      "content": "❖ This section requires that exit signs serving the \noccupancies listed in Section 1104.5 be \nilluminated during the use of emergency power \nfor the means of egress. The comparable \nsection for new buildings is Section 1013.6.3. \nExit signs for all new building occupancies \nmust be illuminated at all times and have an \nemergency power source. \n1104.5 Illumination emergency power. Where \nmeans of egress illumination is provided, the power \nsupply for means of egress illumination shall \nnormally be provided by the premises’ electrical \nsupply. In the event of power supply failure, \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec5306",
      "section_number": "5306",
      "section_title": "are only one",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 134,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013.6.3",
        "Section 1104.5"
      ]
    }
  ]
}